Time,THERMAL ZONE 1:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1::Des Latent Heat Load [W],THERMAL ZONE 1::Des Latent Cool Load [W],THERMAL ZONE 1::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 1::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 1::Des Heat Load No DOAS [W],THERMAL ZONE 1::Des Sens Cool Load No DOAS [W],THERMAL ZONE 1::Des Latent Heat Load No DOAS [W],THERMAL ZONE 1::Des Latent Cool Load No DOAS [W],THERMAL ZONE 1:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 1:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 1:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 1:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 2:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2::Des Latent Heat Load [W],THERMAL ZONE 2::Des Latent Cool Load [W],THERMAL ZONE 2::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 2::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 2::Des Heat Load No DOAS [W],THERMAL ZONE 2::Des Sens Cool Load No DOAS [W],THERMAL ZONE 2::Des Latent Heat Load No DOAS [W],THERMAL ZONE 2::Des Latent Cool Load No DOAS [W],THERMAL ZONE 2:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 2:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 2:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 2:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 3:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3::Des Latent Heat Load [W],THERMAL ZONE 3::Des Latent Cool Load [W],THERMAL ZONE 3::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 3::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 3::Des Heat Load No DOAS [W],THERMAL ZONE 3::Des Sens Cool Load No DOAS [W],THERMAL ZONE 3::Des Latent Heat Load No DOAS [W],THERMAL ZONE 3::Des Latent Cool Load No DOAS [W],THERMAL ZONE 3:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 3:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 3:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 3:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 4:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4::Des Latent Heat Load [W],THERMAL ZONE 4::Des Latent Cool Load [W],THERMAL ZONE 4::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 4::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 4::Des Heat Load No DOAS [W],THERMAL ZONE 4::Des Sens Cool Load No DOAS [W],THERMAL ZONE 4::Des Latent Heat Load No DOAS [W],THERMAL ZONE 4::Des Latent Cool Load No DOAS [W],THERMAL ZONE 4:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 4:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 4:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 4:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 5:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5::Des Latent Heat Load [W],THERMAL ZONE 5::Des Latent Cool Load [W],THERMAL ZONE 5::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 5::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 5::Des Heat Load No DOAS [W],THERMAL ZONE 5::Des Sens Cool Load No DOAS [W],THERMAL ZONE 5::Des Latent Heat Load No DOAS [W],THERMAL ZONE 5::Des Latent Cool Load No DOAS [W],THERMAL ZONE 5:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 5:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 5:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 5:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:15:00,1.094955E+04,0.000000E+00,5.647868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415736E+01,2.641717E+01,5.645830E+01,5.214174E+03,0.000000E+00,2.689604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464164E+01,2.669176E+01,5.511809E+01,1.100904E+04,0.000000E+00,5.678554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418782E+01,2.628157E+01,5.693126E+01,5.214174E+03,0.000000E+00,2.689604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464164E+01,2.633580E+01,5.665305E+01,1.226774E+04,0.000000E+00,6.327248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991583E+01,2.648457E+01,5.662114E+01
00:30:00,1.094916E+04,0.000000E+00,5.647668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415741E+01,2.643386E+01,5.693426E+01,5.214008E+03,0.000000E+00,2.689518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464169E+01,2.669673E+01,5.566849E+01,1.100871E+04,0.000000E+00,5.678384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418786E+01,2.629337E+01,5.742542E+01,5.214008E+03,0.000000E+00,2.689518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464169E+01,2.635081E+01,5.714444E+01,1.226764E+04,0.000000E+00,6.327193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991590E+01,2.652739E+01,5.696928E+01
00:45:00,1.094878E+04,0.000000E+00,5.647470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415745E+01,2.644452E+01,5.737761E+01,5.213844E+03,0.000000E+00,2.689433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464172E+01,2.669543E+01,5.618367E+01,1.100838E+04,0.000000E+00,5.678215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418790E+01,2.630052E+01,5.788246E+01,5.213844E+03,0.000000E+00,2.689433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464172E+01,2.636058E+01,5.759968E+01,1.226753E+04,0.000000E+00,6.327135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991597E+01,2.656267E+01,5.729276E+01
01:00:00,1.094840E+04,0.000000E+00,5.647273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415749E+01,2.644855E+01,5.779595E+01,5.213680E+03,0.000000E+00,2.689349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464176E+01,2.668824E+01,5.666837E+01,1.100806E+04,0.000000E+00,5.678047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418794E+01,2.630180E+01,5.831210E+01,5.213680E+03,0.000000E+00,2.689349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464176E+01,2.636405E+01,5.802807E+01,1.226741E+04,0.000000E+00,6.327076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991604E+01,2.659055E+01,5.759651E+01
01:15:00,1.094847E+04,0.000000E+00,5.647309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415753E+01,2.644647E+01,5.819261E+01,5.213712E+03,0.000000E+00,2.689365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464179E+01,2.667560E+01,5.712645E+01,1.100812E+04,0.000000E+00,5.678082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418798E+01,2.629763E+01,5.871795E+01,5.213712E+03,0.000000E+00,2.689365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464179E+01,2.636168E+01,5.843318E+01,1.226749E+04,0.000000E+00,6.327118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991610E+01,2.661166E+01,5.788319E+01
01:30:00,1.094853E+04,0.000000E+00,5.647344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415756E+01,2.644343E+01,5.855435E+01,5.213743E+03,0.000000E+00,2.689381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464183E+01,2.666272E+01,5.754502E+01,1.100819E+04,0.000000E+00,5.678114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418801E+01,2.629305E+01,5.908692E+01,5.213743E+03,0.000000E+00,2.689381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464183E+01,2.635860E+01,5.880181E+01,1.226757E+04,0.000000E+00,6.327156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991615E+01,2.662961E+01,5.814469E+01
01:45:00,1.094859E+04,0.000000E+00,5.647376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415759E+01,2.643640E+01,5.889551E+01,5.213771E+03,0.000000E+00,2.689396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464185E+01,2.664642E+01,5.793888E+01,1.100824E+04,0.000000E+00,5.678144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418804E+01,2.628497E+01,5.943363E+01,5.213771E+03,0.000000E+00,2.689396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464185E+01,2.635152E+01,5.914932E+01,1.226763E+04,0.000000E+00,6.327191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991620E+01,2.664245E+01,5.839144E+01
02:00:00,1.094865E+04,0.000000E+00,5.647406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415762E+01,2.642561E+01,5.921884E+01,5.213798E+03,0.000000E+00,2.689410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464188E+01,2.662683E+01,5.831133E+01,1.100830E+04,0.000000E+00,5.678172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418807E+01,2.627355E+01,5.976105E+01,5.213798E+03,0.000000E+00,2.689410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464188E+01,2.634074E+01,5.947831E+01,1.226769E+04,0.000000E+00,6.327222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991625E+01,2.665077E+01,5.862475E+01
02:15:00,1.094871E+04,0.000000E+00,5.647434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415765E+01,2.641131E+01,5.952670E+01,5.213823E+03,0.000000E+00,2.689423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464191E+01,2.660412E+01,5.866519E+01,1.100835E+04,0.000000E+00,5.678199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418809E+01,2.625898E+01,6.007173E+01,5.213823E+03,0.000000E+00,2.689423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464191E+01,2.632646E+01,5.979129E+01,1.226775E+04,0.000000E+00,6.327252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991629E+01,2.665500E+01,5.884620E+01
02:30:00,1.094876E+04,0.000000E+00,5.647462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415768E+01,2.639608E+01,5.981287E+01,5.213847E+03,0.000000E+00,2.689435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464193E+01,2.658090E+01,5.899441E+01,1.100840E+04,0.000000E+00,5.678224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418812E+01,2.624380E+01,6.035952E+01,5.213847E+03,0.000000E+00,2.689435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464193E+01,2.631129E+01,6.008199E+01,1.226780E+04,0.000000E+00,6.327279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991633E+01,2.665697E+01,5.905210E+01
02:45:00,1.094881E+04,0.000000E+00,5.647487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415771E+01,2.637841E+01,6.008518E+01,5.213870E+03,0.000000E+00,2.689447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464196E+01,2.655553E+01,5.930734E+01,1.100845E+04,0.000000E+00,5.678248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418814E+01,2.622645E+01,6.063247E+01,5.213870E+03,0.000000E+00,2.689447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464196E+01,2.629360E+01,6.035875E+01,1.226785E+04,0.000000E+00,6.327304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991636E+01,2.665588E+01,5.924763E+01
03:00:00,1.094886E+04,0.000000E+00,5.647512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415773E+01,2.635823E+01,6.034620E+01,5.213891E+03,0.000000E+00,2.689458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464198E+01,2.652786E+01,5.960699E+01,1.100849E+04,0.000000E+00,5.678271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418817E+01,2.620685E+01,6.089320E+01,5.213891E+03,0.000000E+00,2.689458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464198E+01,2.627335E+01,6.062403E+01,1.226790E+04,0.000000E+00,6.327327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991640E+01,2.665190E+01,5.943436E+01
03:15:00,1.094890E+04,0.000000E+00,5.647536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415775E+01,2.633588E+01,6.059681E+01,5.213912E+03,0.000000E+00,2.689468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464200E+01,2.649828E+01,5.989409E+01,1.100853E+04,0.000000E+00,5.678293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418819E+01,2.618528E+01,6.114272E+01,5.213912E+03,0.000000E+00,2.689468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464200E+01,2.625089E+01,6.087876E+01,1.226794E+04,0.000000E+00,6.327349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991643E+01,2.664522E+01,5.961358E+01
03:30:00,1.094895E+04,0.000000E+00,5.647558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415778E+01,2.631158E+01,6.083806E+01,5.213932E+03,0.000000E+00,2.689479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464202E+01,2.646704E+01,6.016983E+01,1.100857E+04,0.000000E+00,5.678314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418821E+01,2.616194E+01,6.138219E+01,5.213932E+03,0.000000E+00,2.689479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464202E+01,2.622643E+01,6.112404E+01,1.226798E+04,0.000000E+00,6.327369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991646E+01,2.663605E+01,5.978625E+01
03:45:00,1.094899E+04,0.000000E+00,5.647580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415780E+01,2.628548E+01,6.107111E+01,5.213950E+03,0.000000E+00,2.689488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464204E+01,2.643423E+01,6.043557E+01,1.100861E+04,0.000000E+00,5.678334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418823E+01,2.613697E+01,6.161285E+01,5.213950E+03,0.000000E+00,2.689488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464204E+01,2.620012E+01,6.136107E+01,1.226802E+04,0.000000E+00,6.327388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991648E+01,2.662463E+01,5.995312E+01
04:00:00,1.094903E+04,0.000000E+00,5.647601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415782E+01,2.625774E+01,6.129690E+01,5.213969E+03,0.000000E+00,2.689498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464206E+01,2.640001E+01,6.069245E+01,1.100865E+04,0.000000E+00,5.678353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418825E+01,2.611049E+01,6.183572E+01,5.213969E+03,0.000000E+00,2.689498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464206E+01,2.617210E+01,6.159084E+01,1.226805E+04,0.000000E+00,6.327406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991651E+01,2.661118E+01,6.011487E+01
04:15:00,1.094907E+04,0.000000E+00,5.647621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415784E+01,2.622850E+01,6.151626E+01,5.213986E+03,0.000000E+00,2.689507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464207E+01,2.636448E+01,6.094145E+01,1.100869E+04,0.000000E+00,5.678372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418827E+01,2.608263E+01,6.205170E+01,5.213986E+03,0.000000E+00,2.689507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464207E+01,2.614253E+01,6.181420E+01,1.226808E+04,0.000000E+00,6.327423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991653E+01,2.659587E+01,6.027208E+01
04:30:00,1.094911E+04,0.000000E+00,5.647641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415786E+01,2.620024E+01,6.172140E+01,5.214003E+03,0.000000E+00,2.689515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464209E+01,2.633017E+01,6.117481E+01,1.100872E+04,0.000000E+00,5.678389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418828E+01,2.605584E+01,6.225301E+01,5.214003E+03,0.000000E+00,2.689515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464209E+01,2.611392E+01,6.202323E+01,1.226811E+04,0.000000E+00,6.327438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991655E+01,2.658042E+01,6.041984E+01
04:45:00,1.094914E+04,0.000000E+00,5.647660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415788E+01,2.617130E+01,6.191942E+01,5.214019E+03,0.000000E+00,2.689524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464211E+01,2.629529E+01,6.140005E+01,1.100875E+04,0.000000E+00,5.678407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418830E+01,2.602845E+01,6.244683E+01,5.214019E+03,0.000000E+00,2.689524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464211E+01,2.608449E+01,6.222545E+01,1.226814E+04,0.000000E+00,6.327453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991657E+01,2.656386E+01,6.056256E+01
05:00:00,1.094918E+04,0.000000E+00,5.647678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415790E+01,2.614169E+01,6.211125E+01,5.214035E+03,0.000000E+00,2.689532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464212E+01,2.625988E+01,6.161808E+01,1.100879E+04,0.000000E+00,5.678423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418832E+01,2.600045E+01,6.263416E+01,5.214035E+03,0.000000E+00,2.689532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464212E+01,2.605431E+01,6.242163E+01,1.226817E+04,0.000000E+00,6.327468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991659E+01,2.654621E+01,6.070109E+01
05:15:00,1.094921E+04,0.000000E+00,5.647696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415791E+01,2.611145E+01,6.229766E+01,5.214050E+03,0.000000E+00,2.689540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464214E+01,2.622398E+01,6.182971E+01,1.100882E+04,0.000000E+00,5.678439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418833E+01,2.597188E+01,6.281579E+01,5.214050E+03,0.000000E+00,2.689540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464214E+01,2.602343E+01,6.261250E+01,1.226820E+04,0.000000E+00,6.327481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991661E+01,2.652755E+01,6.083597E+01
05:30:00,1.094925E+04,0.000000E+00,5.647713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415793E+01,2.613153E+01,6.230723E+01,5.214065E+03,0.000000E+00,2.689547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464215E+01,2.623991E+01,6.186122E+01,1.100885E+04,0.000000E+00,5.678455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418835E+01,2.623470E+01,6.193014E+01,5.214065E+03,2.968908E+01,2.689547E-01,2.299033E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464215E+01,2.651018E+01,6.088524E+01,1.226822E+04,0.000000E+00,6.327494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991663E+01,2.651099E+01,6.097105E+01
05:45:00,1.094928E+04,0.000000E+00,5.647730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415795E+01,2.615224E+01,6.227639E+01,5.214079E+03,0.000000E+00,2.689555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464217E+01,2.625865E+01,6.184155E+01,1.100888E+04,3.159477E+01,5.678470E-01,2.487706E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418836E+01,2.644352E+01,6.121622E+01,5.214079E+03,1.721142E+02,2.689555E-01,1.328851E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464217E+01,2.669804E+01,5.972288E+01,1.226824E+04,0.000000E+00,6.327506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991665E+01,2.650398E+01,6.103744E+01
06:00:00,1.094931E+04,0.000000E+00,5.647746E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415797E+01,2.619643E+01,6.216891E+01,5.214093E+03,0.000000E+00,2.689562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464218E+01,2.630079E+01,6.174687E+01,1.100890E+04,1.769831E+02,5.678485E-01,1.370594E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418838E+01,2.669791E+01,6.009156E+01,5.214093E+03,3.893121E+02,2.689562E-01,3.005513E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464218E+01,2.669220E+01,5.735372E+01,1.226827E+04,0.000000E+00,6.327518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991666E+01,2.649933E+01,6.110418E+01
06:15:00,1.024096E+04,1.148459E+03,5.282370E-01,1.033249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415798E+01,2.430409E+01,6.398153E+01,4.905597E+03,5.380494E+02,2.530431E-01,4.834633E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464220E+01,2.431910E+01,6.357533E+01,1.030055E+04,1.686038E+03,5.313107E-01,1.483360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418839E+01,2.437021E+01,6.137517E+01,4.905597E+03,1.164927E+03,2.530431E-01,9.987270E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464220E+01,2.437250E+01,5.727670E+01,1.080210E+04,2.327743E+03,5.571321E-01,2.056116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991668E+01,2.434007E+01,6.388037E+01
06:30:00,9.532481E+03,1.813169E+03,4.917065E-01,1.684682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099011E+01,4.590622E+01,2.399746E+01,6.236400E+01,4.597062E+03,8.537042E+02,2.371336E-01,7.928174E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099037E+01,4.643809E+01,2.399732E+01,6.178219E+01,9.592068E+03,2.614788E+03,4.947800E-01,2.393596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099009E+01,4.593995E+01,2.399705E+01,5.950776E+01,4.597062E+03,1.948290E+03,2.371336E-01,1.772576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099037E+01,4.643809E+01,2.399711E+01,5.596125E+01,9.334953E+03,3.583190E+03,4.814879E-01,3.286456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099194E+01,4.091172E+01,2.399769E+01,6.275277E+01
06:45:00,8.823777E+03,2.462067E+03,4.551778E-01,2.321215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099261E+01,4.690460E+01,2.398808E+01,5.987911E+01,4.288445E+03,1.160369E+03,2.212269E-01,1.093634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099297E+01,4.739648E+01,2.398825E+01,5.915909E+01,8.883362E+03,3.498011E+03,4.582515E-01,3.266124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099260E+01,4.693627E+01,2.398788E+01,5.678203E+01,4.288445E+03,2.679476E+03,2.212269E-01,2.519761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099297E+01,4.739648E+01,2.398674E+01,5.192427E+01,7.867277E+03,4.789720E+03,4.058210E-01,4.470099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099306E+01,4.170995E+01,2.398722E+01,6.050008E+01
07:00:00,8.114784E+03,3.110119E+03,4.186433E-01,2.956883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099423E+01,4.747594E+01,2.398865E+01,5.842629E+01,3.979705E+03,1.465488E+03,2.053183E-01,1.392911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.790936E+01,2.398900E+01,5.768989E+01,8.174367E+03,4.248864E+03,4.217171E-01,4.033066E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099423E+01,4.750420E+01,2.398854E+01,5.536027E+01,3.979705E+03,3.407495E+03,2.053183E-01,3.279305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099464E+01,4.790936E+01,2.398804E+01,5.030452E+01,6.399188E+03,5.960672E+03,3.301355E-01,5.618739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099366E+01,4.234407E+01,2.398807E+01,5.919563E+01
07:15:00,8.113892E+03,2.623374E+03,4.186384E-01,2.572642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099519E+01,4.780303E+01,2.398957E+01,5.753680E+01,3.979347E+03,1.237884E+03,2.053193E-01,1.213919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099559E+01,4.818404E+01,2.399002E+01,5.682766E+01,8.173472E+03,3.616412E+03,4.217124E-01,3.546511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099520E+01,4.782809E+01,2.398987E+01,5.466243E+01,3.979347E+03,3.647530E+03,2.053193E-01,3.577249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099559E+01,4.818404E+01,2.398986E+01,4.955648E+01,6.396942E+03,4.794344E+03,3.300547E-01,4.701728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099412E+01,4.284734E+01,2.398967E+01,5.846044E+01
07:30:00,8.112861E+03,2.637236E+03,4.186162E-01,2.586725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099575E+01,4.799029E+01,2.398999E+01,5.692292E+01,3.978907E+03,1.239688E+03,2.053121E-01,1.215899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099610E+01,4.833115E+01,2.399051E+01,5.625510E+01,8.172436E+03,3.549287E+03,4.216904E-01,3.481268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099576E+01,4.801278E+01,2.399061E+01,5.435275E+01,3.978907E+03,3.913057E+03,2.053121E-01,3.838133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099610E+01,4.833115E+01,2.399095E+01,4.913501E+01,6.395365E+03,4.698538E+03,3.299844E-01,4.608643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099448E+01,4.324674E+01,2.399061E+01,5.801393E+01
07:45:00,8.111838E+03,2.685892E+03,4.185825E-01,2.634310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099607E+01,4.809746E+01,2.399018E+01,5.646831E+01,3.978446E+03,1.258583E+03,2.052975E-01,1.234355E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.840989E+01,2.399073E+01,5.584285E+01,8.171408E+03,3.465218E+03,4.216566E-01,3.398571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099607E+01,4.811808E+01,2.399068E+01,5.423510E+01,3.978446E+03,4.172203E+03,2.052975E-01,4.091841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099638E+01,4.840989E+01,2.399154E+01,4.885730E+01,6.394054E+03,4.655293E+03,3.299242E-01,4.565774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099477E+01,4.356371E+01,2.399112E+01,5.773080E+01
08:00:00,8.110917E+03,2.756474E+03,4.185461E-01,2.703432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099625E+01,4.815877E+01,2.399024E+01,5.610632E+01,3.978022E+03,1.287832E+03,2.052807E-01,1.262984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099653E+01,4.845202E+01,2.399081E+01,5.551964E+01,8.170483E+03,3.381266E+03,4.216200E-01,3.316015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099626E+01,4.817809E+01,2.399113E+01,5.427583E+01,3.978022E+03,4.404954E+03,2.052807E-01,4.319714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099653E+01,4.845202E+01,2.399188E+01,4.865698E+01,6.392920E+03,4.655145E+03,3.298715E-01,4.565246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099500E+01,4.381525E+01,2.399140E+01,5.753835E+01
08:15:00,8.110129E+03,2.851525E+03,4.185119E-01,2.796609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099635E+01,4.819382E+01,2.399023E+01,5.579601E+01,3.977654E+03,1.321677E+03,2.052645E-01,1.296151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099661E+01,4.847453E+01,2.399080E+01,5.524644E+01,8.169690E+03,3.317533E+03,4.215856E-01,3.253393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099636E+01,4.821225E+01,2.399130E+01,5.436304E+01,3.977654E+03,4.604862E+03,2.052645E-01,4.515510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099661E+01,4.847453E+01,2.399210E+01,4.850719E+01,6.391929E+03,4.678270E+03,3.298249E-01,4.587707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099518E+01,4.401487E+01,2.399155E+01,5.739460E+01
08:30:00,8.109471E+03,2.991015E+03,4.184816E-01,2.933422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099641E+01,4.821383E+01,2.398989E+01,5.545108E+01,3.977344E+03,1.360518E+03,2.052500E-01,1.334236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099665E+01,4.848653E+01,2.399071E+01,5.499608E+01,8.169028E+03,3.281139E+03,4.215551E-01,3.217652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099642E+01,4.823168E+01,2.399123E+01,5.440826E+01,3.977344E+03,4.768265E+03,2.052500E-01,4.675595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099665E+01,4.848653E+01,2.399225E+01,4.839207E+01,6.391057E+03,4.719676E+03,3.297836E-01,4.628196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.417328E+01,2.399161E+01,5.726708E+01
08:45:00,8.108926E+03,3.189898E+03,4.184556E-01,3.128516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099645E+01,4.822524E+01,2.398972E+01,5.500301E+01,3.977086E+03,1.403991E+03,2.052375E-01,1.376870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099667E+01,4.849291E+01,2.399073E+01,5.474429E+01,8.168481E+03,3.292229E+03,4.215290E-01,3.228498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099645E+01,4.824272E+01,2.399104E+01,5.438664E+01,3.977086E+03,4.897916E+03,2.052375E-01,4.802627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099667E+01,4.849291E+01,2.399238E+01,4.831152E+01,6.390292E+03,4.776925E+03,3.297470E-01,4.684276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099544E+01,4.429897E+01,2.399163E+01,5.714383E+01
09:00:00,8.108479E+03,3.444141E+03,4.184337E-01,3.377936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099647E+01,4.823173E+01,2.398944E+01,5.445482E+01,3.976873E+03,1.451752E+03,2.052269E-01,1.423710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099669E+01,4.849629E+01,2.399074E+01,5.449108E+01,8.168031E+03,3.340953E+03,4.215069E-01,3.276301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099647E+01,4.824897E+01,2.399087E+01,5.431203E+01,3.976873E+03,4.997156E+03,2.052269E-01,4.899866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099669E+01,4.849629E+01,2.399247E+01,4.825224E+01,6.389620E+03,4.849249E+03,3.297146E-01,4.755172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099553E+01,4.439870E+01,2.399161E+01,5.701697E+01
09:15:00,8.108111E+03,3.804750E+03,4.184154E-01,3.731727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099648E+01,4.823541E+01,2.398906E+01,5.389028E+01,3.976697E+03,1.502272E+03,2.052180E-01,1.473257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099669E+01,4.849806E+01,2.399073E+01,5.423956E+01,8.167661E+03,3.408381E+03,4.214885E-01,3.342471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099648E+01,4.825250E+01,2.399074E+01,5.419956E+01,3.976697E+03,5.066281E+03,2.052180E-01,4.967590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099669E+01,4.849806E+01,2.399254E+01,4.820933E+01,6.389034E+03,4.930279E+03,3.296862E-01,4.834629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099560E+01,4.447782E+01,2.399157E+01,5.688150E+01
09:30:00,8.107809E+03,4.236449E+03,4.184002E-01,4.155178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823749E+01,2.398944E+01,5.313499E+01,3.976551E+03,1.553844E+03,2.052106E-01,1.523831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849898E+01,2.399074E+01,5.399802E+01,8.167356E+03,3.484197E+03,4.214732E-01,3.416870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.825448E+01,2.399065E+01,5.406754E+01,3.976551E+03,5.109889E+03,2.052106E-01,5.010305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849898E+01,2.399261E+01,4.818442E+01,6.388523E+03,5.019951E+03,3.296612E-01,4.922572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099566E+01,4.454060E+01,2.399153E+01,5.674225E+01
09:45:00,8.107559E+03,4.723376E+03,4.183876E-01,4.632752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823866E+01,2.398969E+01,5.239620E+01,3.976429E+03,1.606051E+03,2.052044E-01,1.575030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849945E+01,2.399075E+01,5.376419E+01,8.167104E+03,3.565233E+03,4.214604E-01,3.496381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.825559E+01,2.399058E+01,5.392171E+01,3.976429E+03,5.127343E+03,2.052044E-01,5.027384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849945E+01,2.399266E+01,4.817555E+01,6.388079E+03,5.117541E+03,3.296395E-01,5.018288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099570E+01,4.459039E+01,2.399147E+01,5.659571E+01
10:00:00,8.107353E+03,5.263068E+03,4.183770E-01,5.162013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823930E+01,2.398995E+01,5.172765E+01,3.976329E+03,1.658749E+03,2.051993E-01,1.626709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849967E+01,2.399075E+01,5.353728E+01,8.166895E+03,3.649687E+03,4.214497E-01,3.579234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.825620E+01,2.399053E+01,5.376698E+01,3.976329E+03,5.117910E+03,2.051993E-01,5.018107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849967E+01,2.399271E+01,4.818232E+01,6.387694E+03,5.221737E+03,3.296205E-01,5.120491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099574E+01,4.462988E+01,2.399140E+01,5.644095E+01
10:15:00,8.107182E+03,5.774113E+03,4.183683E-01,5.663082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823965E+01,2.399024E+01,5.115707E+01,3.976245E+03,1.712501E+03,2.051949E-01,1.679421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849978E+01,2.399076E+01,5.331750E+01,8.166722E+03,3.737795E+03,4.214409E-01,3.665663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825653E+01,2.399049E+01,5.360745E+01,3.976245E+03,5.076344E+03,2.051949E-01,4.977325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849978E+01,2.399275E+01,4.820430E+01,6.387361E+03,5.330902E+03,3.296040E-01,5.227571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099577E+01,4.466120E+01,2.399132E+01,5.627874E+01
10:30:00,8.107041E+03,6.260931E+03,4.183610E-01,6.140369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823984E+01,2.399056E+01,5.069876E+01,3.976175E+03,1.766720E+03,2.051913E-01,1.732592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849982E+01,2.399076E+01,5.310557E+01,8.166578E+03,3.827892E+03,4.214335E-01,3.754038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825670E+01,2.399047E+01,5.344713E+01,3.976175E+03,5.006959E+03,2.051913E-01,4.909269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849982E+01,2.399281E+01,4.825421E+01,6.387073E+03,5.443283E+03,3.295898E-01,5.337811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099579E+01,4.468604E+01,2.399126E+01,5.611773E+01
10:45:00,8.106923E+03,6.714967E+03,4.183550E-01,6.585477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399083E+01,5.032986E+01,3.976116E+03,1.820688E+03,2.051883E-01,1.785517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849983E+01,2.399077E+01,5.290378E+01,8.166458E+03,3.918347E+03,4.214273E-01,3.842760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825679E+01,2.399046E+01,5.328967E+01,3.976116E+03,4.914256E+03,2.051883E-01,4.818353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849983E+01,2.399284E+01,4.831587E+01,6.386824E+03,5.557247E+03,3.295774E-01,5.449605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099581E+01,4.470573E+01,2.399119E+01,5.595713E+01
11:00:00,8.106825E+03,7.132481E+03,4.183499E-01,6.994750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823998E+01,2.399105E+01,5.002946E+01,3.976067E+03,1.873909E+03,2.051858E-01,1.837708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849982E+01,2.399079E+01,5.271422E+01,8.166358E+03,4.008123E+03,4.214221E-01,3.930811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825682E+01,2.399046E+01,5.313795E+01,3.976067E+03,4.799885E+03,2.051858E-01,4.706198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849982E+01,2.399285E+01,4.838639E+01,6.386609E+03,5.671378E+03,3.295667E-01,5.561565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099582E+01,4.472134E+01,2.399112E+01,5.579716E+01
11:15:00,8.106743E+03,7.513182E+03,4.183457E-01,7.367922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823999E+01,2.399123E+01,4.978291E+01,3.976026E+03,1.923615E+03,2.051837E-01,1.886451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849981E+01,2.399081E+01,5.253651E+01,8.166274E+03,4.091469E+03,4.214178E-01,4.012553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825684E+01,2.399046E+01,5.299241E+01,3.976026E+03,4.665605E+03,2.051837E-01,4.574526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849981E+01,2.399286E+01,4.847139E+01,6.386424E+03,5.779917E+03,3.295574E-01,5.668042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099583E+01,4.473372E+01,2.399105E+01,5.563850E+01
