Time,THERMAL ZONE 1:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1::Des Latent Heat Load [W],THERMAL ZONE 1::Des Latent Cool Load [W],THERMAL ZONE 1::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 1::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 1::Des Heat Load No DOAS [W],THERMAL ZONE 1::Des Sens Cool Load No DOAS [W],THERMAL ZONE 1::Des Latent Heat Load No DOAS [W],THERMAL ZONE 1::Des Latent Cool Load No DOAS [W],THERMAL ZONE 1:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 1:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 1:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 1:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 2:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2::Des Latent Heat Load [W],THERMAL ZONE 2::Des Latent Cool Load [W],THERMAL ZONE 2::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 2::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 2::Des Heat Load No DOAS [W],THERMAL ZONE 2::Des Sens Cool Load No DOAS [W],THERMAL ZONE 2::Des Latent Heat Load No DOAS [W],THERMAL ZONE 2::Des Latent Cool Load No DOAS [W],THERMAL ZONE 2:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 2:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 2:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 2:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 3:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3::Des Latent Heat Load [W],THERMAL ZONE 3::Des Latent Cool Load [W],THERMAL ZONE 3::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 3::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 3::Des Heat Load No DOAS [W],THERMAL ZONE 3::Des Sens Cool Load No DOAS [W],THERMAL ZONE 3::Des Latent Heat Load No DOAS [W],THERMAL ZONE 3::Des Latent Cool Load No DOAS [W],THERMAL ZONE 3:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 3:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 3:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 3:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 4:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4::Des Latent Heat Load [W],THERMAL ZONE 4::Des Latent Cool Load [W],THERMAL ZONE 4::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 4::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 4::Des Heat Load No DOAS [W],THERMAL ZONE 4::Des Sens Cool Load No DOAS [W],THERMAL ZONE 4::Des Latent Heat Load No DOAS [W],THERMAL ZONE 4::Des Latent Cool Load No DOAS [W],THERMAL ZONE 4:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 4:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 4:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 4:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],THERMAL ZONE 5:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5::Des Latent Heat Load [W],THERMAL ZONE 5::Des Latent Cool Load [W],THERMAL ZONE 5::Des Latent Heat Mass Flow [kg/s],THERMAL ZONE 5::Des Latent Cool Mass Flow [kg/s],THERMAL ZONE 5::Des Heat Load No DOAS [W],THERMAL ZONE 5::Des Sens Cool Load No DOAS [W],THERMAL ZONE 5::Des Latent Heat Load No DOAS [W],THERMAL ZONE 5::Des Latent Cool Load No DOAS [W],THERMAL ZONE 5:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],THERMAL ZONE 5:TORONTO INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],THERMAL ZONE 5:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],THERMAL ZONE 5:TORONTO INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
11:30:00,8.106676E+03,7.856376E+03,4.183422E-01,7.704321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823999E+01,2.399140E+01,4.958741E+01,3.975992E+03,1.969705E+03,2.051820E-01,1.931646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849980E+01,2.399086E+01,5.238502E+01,8.166204E+03,4.168106E+03,4.214142E-01,4.087709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825684E+01,2.399049E+01,5.286863E+01,3.975992E+03,4.499996E+03,2.051820E-01,4.412140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849980E+01,2.399290E+01,4.858806E+01,6.386264E+03,5.881965E+03,3.295494E-01,5.768150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099584E+01,4.474352E+01,2.399101E+01,5.549807E+01
11:45:00,8.106619E+03,8.161242E+03,4.183393E-01,8.003148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823999E+01,2.399153E+01,4.942826E+01,3.975964E+03,2.012113E+03,2.051805E-01,1.973228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849978E+01,2.399090E+01,5.225059E+01,8.166145E+03,4.238169E+03,4.214112E-01,4.156413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825683E+01,2.399052E+01,5.275874E+01,3.975964E+03,4.287208E+03,2.051805E-01,4.203493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849978E+01,2.399297E+01,4.875142E+01,6.386126E+03,5.976806E+03,3.295424E-01,5.861187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099585E+01,4.475129E+01,2.399097E+01,5.536963E+01
12:00:00,8.106573E+03,8.427882E+03,4.183369E-01,8.264503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823998E+01,2.399164E+01,4.929712E+01,3.975941E+03,2.050854E+03,2.051793E-01,2.011214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849977E+01,2.399093E+01,5.212923E+01,8.166096E+03,4.301519E+03,4.214087E-01,4.218532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825682E+01,2.399054E+01,5.265825E+01,3.975941E+03,4.016399E+03,2.051793E-01,3.937951E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849977E+01,2.399308E+01,4.898566E+01,6.386007E+03,6.063797E+03,3.295364E-01,5.946526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099585E+01,4.475744E+01,2.399092E+01,5.524953E+01
12:15:00,8.106535E+03,8.659458E+03,4.183350E-01,8.491486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823997E+01,2.399173E+01,4.918885E+01,3.975921E+03,2.087405E+03,2.051783E-01,2.047052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849976E+01,2.399094E+01,5.201740E+01,8.166056E+03,4.361234E+03,4.214066E-01,4.277084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825681E+01,2.399056E+01,5.256467E+01,3.975921E+03,3.699093E+03,2.051783E-01,3.626813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849976E+01,2.399320E+01,4.930864E+01,6.385903E+03,6.147005E+03,3.295312E-01,6.028153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099586E+01,4.476231E+01,2.399086E+01,5.513582E+01
12:30:00,8.106503E+03,8.856094E+03,4.183334E-01,8.684219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823996E+01,2.399181E+01,4.910331E+01,3.975905E+03,2.124397E+03,2.051774E-01,2.083322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849975E+01,2.399097E+01,5.191834E+01,8.166022E+03,4.417274E+03,4.214048E-01,4.332034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825680E+01,2.399058E+01,5.248210E+01,3.975905E+03,3.384450E+03,2.051774E-01,3.318291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849975E+01,2.399323E+01,4.969833E+01,6.385814E+03,6.225845E+03,3.295266E-01,6.105499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099586E+01,4.476617E+01,2.399080E+01,5.503362E+01
12:45:00,8.106478E+03,9.017952E+03,4.183320E-01,8.842860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823996E+01,2.399188E+01,4.903595E+01,3.975892E+03,2.183042E+03,2.051768E-01,2.140831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849974E+01,2.399095E+01,5.181365E+01,8.165994E+03,4.469747E+03,4.214034E-01,4.383487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825680E+01,2.399059E+01,5.240710E+01,3.975892E+03,3.116533E+03,2.051768E-01,3.055609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849974E+01,2.399296E+01,5.003079E+01,6.385736E+03,6.300341E+03,3.295227E-01,6.178593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099586E+01,4.476922E+01,2.399073E+01,5.493991E+01
13:00:00,8.106457E+03,9.145420E+03,4.183310E-01,8.967786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823995E+01,2.399194E+01,4.898416E+01,3.975881E+03,2.300802E+03,2.051762E-01,2.256330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849974E+01,2.399067E+01,5.159695E+01,8.165971E+03,4.519020E+03,4.214022E-01,4.431803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825679E+01,2.399060E+01,5.233728E+01,3.975881E+03,2.922308E+03,2.051762E-01,2.865213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849974E+01,2.399258E+01,5.026621E+01,6.385668E+03,6.371342E+03,3.295193E-01,6.248257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.477163E+01,2.399070E+01,5.485165E+01
13:15:00,8.106441E+03,9.238239E+03,4.183301E-01,9.058744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823994E+01,2.399198E+01,4.894607E+01,3.975873E+03,2.506592E+03,2.051758E-01,2.458174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849973E+01,2.399049E+01,5.115510E+01,8.165952E+03,4.564450E+03,4.214012E-01,4.476351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825678E+01,2.399061E+01,5.227066E+01,3.975873E+03,2.805850E+03,2.051758E-01,2.751094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849973E+01,2.399228E+01,5.042797E+01,6.385609E+03,6.438300E+03,3.295163E-01,6.313948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.477354E+01,2.399069E+01,5.476609E+01
13:30:00,8.106428E+03,9.297285E+03,4.183294E-01,9.116591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823994E+01,2.399204E+01,4.892458E+01,3.975866E+03,2.796328E+03,2.051754E-01,2.742352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849973E+01,2.399043E+01,5.054532E+01,8.165937E+03,4.606739E+03,4.214005E-01,4.517818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825678E+01,2.399062E+01,5.221426E+01,3.975866E+03,2.735681E+03,2.051754E-01,2.682373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849973E+01,2.399206E+01,5.054576E+01,6.385558E+03,6.502262E+03,3.295137E-01,6.376696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.477505E+01,2.399068E+01,5.469044E+01
13:45:00,8.106418E+03,9.323109E+03,4.183289E-01,9.141867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823994E+01,2.399208E+01,4.891593E+01,3.975860E+03,3.141845E+03,2.051751E-01,3.081221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399058E+01,4.996069E+01,8.165925E+03,4.646352E+03,4.213998E-01,4.556661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825677E+01,2.399064E+01,5.216269E+01,3.975860E+03,2.688546E+03,2.051751E-01,2.636228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399190E+01,5.063135E+01,6.385513E+03,6.563525E+03,3.295114E-01,6.436785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.477624E+01,2.399066E+01,5.461996E+01
14:00:00,8.106410E+03,9.315583E+03,4.183286E-01,9.134448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399211E+01,4.891910E+01,3.975856E+03,3.497431E+03,2.051749E-01,3.429920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399089E+01,4.948118E+01,8.165915E+03,4.683364E+03,4.213993E-01,4.592954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825677E+01,2.399064E+01,5.211335E+01,3.975856E+03,2.655015E+03,2.051749E-01,2.603403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399175E+01,5.069297E+01,6.385474E+03,6.621789E+03,3.295094E-01,6.493931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.477719E+01,2.399066E+01,5.455237E+01
14:15:00,8.106405E+03,9.271505E+03,4.183283E-01,9.091191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399214E+01,4.893422E+01,3.975853E+03,3.825868E+03,2.051748E-01,3.751943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399123E+01,4.911065E+01,8.165908E+03,4.715331E+03,4.213990E-01,4.624300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825677E+01,2.399064E+01,5.206532E+01,3.975853E+03,2.629422E+03,2.051748E-01,2.578350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399163E+01,5.073682E+01,6.385439E+03,6.673517E+03,3.295076E-01,6.544669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.477793E+01,2.399063E+01,5.448636E+01
14:30:00,8.106402E+03,9.188982E+03,4.183281E-01,9.010240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399218E+01,4.896927E+01,3.975851E+03,4.124059E+03,2.051747E-01,4.044261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399154E+01,4.883067E+01,8.165903E+03,4.741613E+03,4.213987E-01,4.650068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825676E+01,2.399068E+01,5.203249E+01,3.975851E+03,2.608536E+03,2.051747E-01,2.557904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399154E+01,5.077841E+01,6.385408E+03,6.718071E+03,3.295060E-01,6.588369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.477851E+01,2.399064E+01,5.443553E+01
14:45:00,8.106400E+03,9.069623E+03,4.183280E-01,8.893170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399222E+01,4.902110E+01,3.975850E+03,4.401421E+03,2.051746E-01,4.316128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399178E+01,4.860839E+01,8.165899E+03,4.759503E+03,4.213985E-01,4.667604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825676E+01,2.399071E+01,5.200814E+01,3.975850E+03,2.589309E+03,2.051746E-01,2.539079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399143E+01,5.081603E+01,6.385382E+03,6.754624E+03,3.295047E-01,6.624222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.477897E+01,2.399063E+01,5.439380E+01
15:00:00,8.106400E+03,8.907432E+03,4.183280E-01,8.734106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399224E+01,4.908564E+01,3.975849E+03,4.661043E+03,2.051745E-01,4.570603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399193E+01,4.841245E+01,8.165896E+03,4.768543E+03,4.213983E-01,4.676459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825676E+01,2.399074E+01,5.199419E+01,3.975849E+03,2.569717E+03,2.051745E-01,2.519904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399117E+01,5.085372E+01,6.385358E+03,6.783484E+03,3.295034E-01,6.652538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.477933E+01,2.399058E+01,5.435845E+01
15:15:00,8.106401E+03,8.694960E+03,4.183281E-01,8.525740E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399228E+01,4.917219E+01,3.975849E+03,4.902444E+03,2.051745E-01,4.807222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399207E+01,4.824768E+01,8.165895E+03,4.767633E+03,4.213983E-01,4.675552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825676E+01,2.399076E+01,5.198625E+01,3.975849E+03,2.548217E+03,2.051745E-01,2.498847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399122E+01,5.089074E+01,6.385337E+03,6.802700E+03,3.295024E-01,6.671389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.477962E+01,2.399060E+01,5.432550E+01
15:30:00,8.106403E+03,8.426815E+03,4.183282E-01,8.262782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399234E+01,4.929606E+01,3.975849E+03,5.123840E+03,2.051746E-01,5.024234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399221E+01,4.811941E+01,8.165895E+03,4.756496E+03,4.213983E-01,4.664615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825676E+01,2.399081E+01,5.199822E+01,3.975849E+03,2.523950E+03,2.051746E-01,2.475066E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399128E+01,5.094029E+01,6.385318E+03,6.811962E+03,3.295014E-01,6.680473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.477984E+01,2.399063E+01,5.431143E+01
15:45:00,8.106405E+03,8.094508E+03,4.183283E-01,7.936910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399240E+01,4.945660E+01,3.975850E+03,5.316208E+03,2.051746E-01,5.212791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399233E+01,4.801698E+01,8.165895E+03,4.736779E+03,4.213983E-01,4.645262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825676E+01,2.399085E+01,5.202153E+01,3.975850E+03,2.496910E+03,2.051746E-01,2.448557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399132E+01,5.099602E+01,6.385301E+03,6.811257E+03,3.295005E-01,6.679776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.478002E+01,2.399066E+01,5.430885E+01
16:00:00,8.106409E+03,7.699532E+03,4.183285E-01,7.549586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399245E+01,4.965811E+01,3.975851E+03,5.477806E+03,2.051747E-01,5.371178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399244E+01,4.793595E+01,8.165897E+03,4.707904E+03,4.213984E-01,4.616928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825676E+01,2.399088E+01,5.205262E+01,3.975851E+03,2.466779E+03,2.051747E-01,2.418998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399136E+01,5.105607E+01,6.385286E+03,6.799231E+03,3.294998E-01,6.667968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.478015E+01,2.399067E+01,5.431385E+01
16:15:00,8.106413E+03,7.254628E+03,4.183287E-01,7.113307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399250E+01,4.990535E+01,3.975852E+03,5.610408E+03,2.051747E-01,5.501136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399253E+01,4.787348E+01,8.165899E+03,4.673227E+03,4.213985E-01,4.582904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825676E+01,2.399091E+01,5.209011E+01,3.975852E+03,2.434595E+03,2.051747E-01,2.387427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399139E+01,5.112034E+01,6.385273E+03,6.781449E+03,3.294991E-01,6.650516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.478026E+01,2.399067E+01,5.432447E+01
16:30:00,8.106417E+03,6.778572E+03,4.183289E-01,6.646493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399253E+01,5.020206E+01,3.975854E+03,5.712919E+03,2.051748E-01,5.601597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399260E+01,4.782921E+01,8.165901E+03,4.632319E+03,4.213986E-01,4.542770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825676E+01,2.399095E+01,5.213925E+01,3.975854E+03,2.399914E+03,2.051748E-01,2.353409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399143E+01,5.119425E+01,6.385261E+03,6.757380E+03,3.294984E-01,6.626903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.478034E+01,2.399069E+01,5.434542E+01
16:45:00,8.106422E+03,6.302580E+03,4.183292E-01,6.179759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823993E+01,2.399249E+01,5.053454E+01,3.975856E+03,5.788479E+03,2.051749E-01,5.675636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399267E+01,4.780098E+01,8.165904E+03,4.582011E+03,4.213987E-01,4.493421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825676E+01,2.399098E+01,5.219741E+01,3.975856E+03,2.360912E+03,2.051749E-01,2.315154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399147E+01,5.127599E+01,6.385250E+03,6.726686E+03,3.294979E-01,6.596797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.478041E+01,2.399069E+01,5.437400E+01
17:00:00,8.106428E+03,5.881666E+03,4.183294E-01,5.767062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823994E+01,2.399233E+01,5.087542E+01,3.975858E+03,5.834994E+03,2.051750E-01,5.721205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399272E+01,4.778177E+01,8.165907E+03,4.527424E+03,4.213989E-01,4.439873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825676E+01,2.399103E+01,5.227110E+01,3.975858E+03,2.317630E+03,2.051750E-01,2.272703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399152E+01,5.137278E+01,6.385240E+03,6.689286E+03,3.294974E-01,6.560114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.478046E+01,2.399069E+01,5.440871E+01
17:15:00,8.106433E+03,5.529797E+03,4.183297E-01,5.422166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823994E+01,2.399158E+01,5.115523E+01,3.975860E+03,5.849114E+03,2.051751E-01,5.735014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399278E+01,4.777834E+01,8.165911E+03,4.489456E+03,4.213991E-01,4.402625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825676E+01,2.399104E+01,5.234242E+01,3.975860E+03,2.270626E+03,2.051751E-01,2.226600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399156E+01,5.147966E+01,6.385231E+03,6.645751E+03,3.294969E-01,6.517418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.478049E+01,2.399068E+01,5.444853E+01
17:30:00,8.106439E+03,5.253283E+03,4.183300E-01,5.151162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823994E+01,2.399153E+01,5.140596E+01,3.975862E+03,5.828023E+03,2.051752E-01,5.714301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399283E+01,4.779536E+01,8.165915E+03,4.486536E+03,4.213993E-01,4.399764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825677E+01,2.399092E+01,5.236616E+01,3.975862E+03,2.220070E+03,2.051752E-01,2.177015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399160E+01,5.159782E+01,6.385223E+03,6.595986E+03,3.294965E-01,6.468619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.478052E+01,2.399066E+01,5.449777E+01
17:45:00,8.106445E+03,5.040069E+03,4.183304E-01,4.942219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823994E+01,2.399150E+01,5.163067E+01,3.975865E+03,5.764337E+03,2.051754E-01,5.651828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399289E+01,4.783244E+01,8.165919E+03,4.527147E+03,4.213995E-01,4.439623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825677E+01,2.399070E+01,5.232066E+01,3.975865E+03,2.168004E+03,2.051754E-01,2.125950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849972E+01,2.399163E+01,5.172547E+01,6.385215E+03,6.540414E+03,3.294961E-01,6.414115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.478054E+01,2.399072E+01,5.455418E+01
18:00:00,8.106451E+03,4.850859E+03,4.183307E-01,4.756790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823994E+01,2.399147E+01,5.183921E+01,3.975867E+03,5.655227E+03,2.051755E-01,5.544817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849973E+01,2.399294E+01,4.789194E+01,8.165923E+03,4.624089E+03,4.213997E-01,4.534760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825677E+01,2.399043E+01,5.223082E+01,3.975867E+03,2.114475E+03,2.051755E-01,2.073452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849973E+01,2.399166E+01,5.186029E+01,6.385209E+03,6.479940E+03,3.294958E-01,6.354792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.478056E+01,2.399080E+01,5.461618E+01
18:15:00,8.814883E+03,4.677290E+03,4.548890E-01,4.586601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099649E+01,4.823994E+01,2.399146E+01,5.203781E+01,4.284395E+03,5.496612E+03,2.210971E-01,5.389270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849973E+01,2.399300E+01,4.797781E+01,8.874353E+03,4.746290E+03,4.579580E-01,4.654643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.825677E+01,2.399067E+01,5.207665E+01,4.284395E+03,2.058002E+03,2.210971E-01,2.018068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099670E+01,4.849973E+01,2.399169E+01,5.200290E+01,7.851516E+03,6.410299E+03,4.051616E-01,6.286471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099587E+01,4.478057E+01,2.399085E+01,5.468172E+01
18:30:00,9.523393E+03,4.510141E+03,4.914452E-01,4.422698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.592555E+01,2.399149E+01,5.224586E+01,4.592955E+03,5.285583E+03,2.370180E-01,5.182332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099601E+01,4.620317E+01,2.399306E+01,4.810122E+01,9.582862E+03,4.858181E+03,4.945141E-01,4.764372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099566E+01,4.594310E+01,2.399092E+01,5.193165E+01,4.592955E+03,1.998624E+03,2.370180E-01,1.959835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099601E+01,4.620317E+01,2.399174E+01,5.216667E+01,9.318283E+03,6.332485E+03,4.808261E-01,6.210116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099286E+01,4.285218E+01,2.399093E+01,5.476431E+01
18:45:00,1.023207E+04,4.343301E+03,5.279830E-01,4.259090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099205E+01,4.492536E+01,2.399152E+01,5.246169E+01,4.901561E+03,5.014688E+03,2.529285E-01,4.916700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.527553E+01,2.399313E+01,4.826643E+01,1.029153E+04,4.928952E+03,5.310516E-01,4.833721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099205E+01,4.494717E+01,2.399116E+01,5.183826E+01,4.901561E+03,1.935047E+03,2.529285E-01,1.897485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099242E+01,4.527553E+01,2.399179E+01,5.234691E+01,1.078562E+04,6.246658E+03,5.564986E-01,6.125905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099029E+01,4.168816E+01,2.399100E+01,5.485774E+01
19:00:00,1.094103E+04,4.174335E+03,5.645192E-01,4.093391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098980E+01,4.449058E+01,2.399156E+01,5.269144E+01,5.210289E+03,4.685021E+03,2.688376E-01,4.593444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099022E+01,4.489851E+01,2.399323E+01,4.849478E+01,1.100050E+04,4.919494E+03,5.675874E-01,4.824328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098979E+01,4.451593E+01,2.399142E+01,5.183279E+01,5.210289E+03,1.867486E+03,2.688376E-01,1.831228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099022E+01,4.489851E+01,2.399184E+01,5.254832E+01,1.225349E+04,6.151974E+03,6.321848E-01,6.033012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098863E+01,4.098475E+01,2.399106E+01,5.495902E+01
19:15:00,1.094189E+04,4.011447E+03,5.645051E-01,3.933648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098866E+01,4.430128E+01,2.399160E+01,5.293255E+01,5.210632E+03,4.304486E+03,2.688286E-01,4.220314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098916E+01,4.474501E+01,2.399332E+01,4.879044E+01,1.100135E+04,4.826996E+03,5.675729E-01,4.733506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098866E+01,4.432890E+01,2.399165E+01,5.192218E+01,5.210632E+03,1.800147E+03,2.688286E-01,1.765187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098916E+01,4.474501E+01,2.399189E+01,5.276662E+01,1.225551E+04,6.061236E+03,6.322201E-01,5.943989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098761E+01,4.055975E+01,2.399112E+01,5.506727E+01
19:30:00,1.094294E+04,3.853741E+03,5.645038E-01,3.778991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098814E+01,4.421896E+01,2.399160E+01,5.317076E+01,5.211070E+03,3.859970E+03,2.688253E-01,3.784460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098869E+01,4.468261E+01,2.399341E+01,4.916412E+01,1.100240E+04,4.643408E+03,5.675711E-01,4.553375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098813E+01,4.424789E+01,2.399180E+01,5.209859E+01,5.211070E+03,1.733074E+03,2.688253E-01,1.699410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098869E+01,4.468261E+01,2.399189E+01,5.298665E+01,1.225745E+04,5.973137E+03,6.322717E-01,5.857564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098699E+01,4.030311E+01,2.399114E+01,5.517017E+01
19:45:00,1.094407E+04,3.703533E+03,5.645311E-01,3.631689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098790E+01,4.418331E+01,2.399160E+01,5.341288E+01,5.211569E+03,3.379041E+03,2.688372E-01,3.312900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098849E+01,4.465740E+01,2.399363E+01,4.970451E+01,1.100353E+04,4.395471E+03,5.675982E-01,4.310166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098790E+01,4.421294E+01,2.399189E+01,5.239355E+01,5.211569E+03,1.667709E+03,2.688372E-01,1.635310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098849E+01,4.465740E+01,2.399190E+01,5.321523E+01,1.225916E+04,5.886216E+03,6.323291E-01,5.772298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098661E+01,4.014826E+01,2.399118E+01,5.527321E+01
20:00:00,1.094509E+04,3.560827E+03,5.645691E-01,3.491749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098779E+01,4.416799E+01,2.399158E+01,5.366032E+01,5.212036E+03,2.914755E+03,2.688548E-01,2.857668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098840E+01,4.464734E+01,2.399373E+01,5.037771E+01,1.100455E+04,4.098138E+03,5.676361E-01,4.018556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098779E+01,4.419800E+01,2.399188E+01,5.276374E+01,5.212036E+03,1.604228E+03,2.688548E-01,1.573060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098840E+01,4.464734E+01,2.399190E+01,5.345368E+01,1.226061E+04,5.799070E+03,6.323851E-01,5.686815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098639E+01,4.005493E+01,2.399123E+01,5.538071E+01
20:15:00,1.094596E+04,3.427776E+03,5.646070E-01,3.361283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098775E+01,4.416152E+01,2.399155E+01,5.391384E+01,5.212437E+03,2.510141E+03,2.688727E-01,2.460968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098837E+01,4.464344E+01,2.399339E+01,5.104118E+01,1.100542E+04,3.798630E+03,5.676740E-01,3.724820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098775E+01,4.419171E+01,2.399212E+01,5.321563E+01,5.212437E+03,1.543890E+03,2.688727E-01,1.513894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098837E+01,4.464344E+01,2.399188E+01,5.370302E+01,1.226182E+04,5.707668E+03,6.324364E-01,5.597156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098625E+01,3.999877E+01,2.399131E+01,5.549616E+01
20:30:00,1.094667E+04,3.309299E+03,5.646408E-01,3.245117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098773E+01,4.415887E+01,2.399143E+01,5.415165E+01,5.212771E+03,2.201986E+03,2.688888E-01,2.158869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464202E+01,2.399290E+01,5.160335E+01,1.100613E+04,3.538732E+03,5.677077E-01,3.469949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098773E+01,4.418915E+01,2.399207E+01,5.364025E+01,5.212771E+03,1.488889E+03,2.688888E-01,1.459966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464202E+01,2.399179E+01,5.394039E+01,1.226284E+04,5.612103E+03,6.324821E-01,5.503409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098617E+01,3.996503E+01,2.399137E+01,5.561496E+01
20:45:00,1.094726E+04,3.204566E+03,5.646695E-01,3.142452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.415786E+01,2.399112E+01,5.436695E+01,5.213046E+03,1.990684E+03,2.689025E-01,1.951748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464158E+01,2.399269E+01,5.210466E+01,1.100671E+04,3.326373E+03,5.677364E-01,3.261716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418818E+01,2.399188E+01,5.401408E+01,5.213046E+03,1.440599E+03,2.689025E-01,1.412623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464158E+01,2.399162E+01,5.416074E+01,1.226369E+04,5.514201E+03,6.325219E-01,5.407367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098612E+01,3.994483E+01,2.399145E+01,5.573946E+01
21:00:00,1.094773E+04,3.114165E+03,5.646936E-01,3.053832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.415754E+01,2.399122E+01,5.457039E+01,5.213273E+03,1.840342E+03,2.689140E-01,1.804404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464152E+01,2.399254E+01,5.255238E+01,1.100719E+04,3.176081E+03,5.677604E-01,3.114363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418787E+01,2.399162E+01,5.434054E+01,5.213273E+03,1.398925E+03,2.689140E-01,1.371774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464152E+01,2.399145E+01,5.436295E+01,1.226440E+04,5.414583E+03,6.325562E-01,5.309644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098609E+01,3.993278E+01,2.399150E+01,5.586870E+01
21:15:00,1.094813E+04,3.031535E+03,5.647137E-01,2.972818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.415750E+01,2.399135E+01,5.476506E+01,5.213463E+03,1.720084E+03,2.689237E-01,1.686537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464160E+01,2.399241E+01,5.295524E+01,1.100758E+04,3.055934E+03,5.677804E-01,2.996612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418784E+01,2.399129E+01,5.462040E+01,5.213463E+03,1.361067E+03,2.689237E-01,1.334661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464160E+01,2.399156E+01,5.455682E+01,1.226500E+04,5.312173E+03,6.325857E-01,5.209176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098607E+01,3.992563E+01,2.399163E+01,5.600506E+01
21:30:00,1.094846E+04,2.952560E+03,5.647306E-01,2.895373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415757E+01,2.399144E+01,5.495493E+01,5.213621E+03,1.623107E+03,2.689318E-01,1.591477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464172E+01,2.399228E+01,5.332019E+01,1.100791E+04,2.953077E+03,5.677971E-01,2.895797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418791E+01,2.399146E+01,5.487962E+01,5.213621E+03,1.325581E+03,2.689318E-01,1.299869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464172E+01,2.399163E+01,5.474668E+01,1.226551E+04,5.208393E+03,6.326110E-01,5.107361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098606E+01,3.992144E+01,2.399175E+01,5.614735E+01
21:45:00,1.094873E+04,2.877235E+03,5.647447E-01,2.821481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415767E+01,2.399149E+01,5.514039E+01,5.213754E+03,1.542854E+03,2.689387E-01,1.512809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464183E+01,2.399213E+01,5.365253E+01,1.100818E+04,2.861042E+03,5.678111E-01,2.805573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418801E+01,2.399153E+01,5.512292E+01,5.213754E+03,1.291434E+03,2.689387E-01,1.266384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464183E+01,2.399165E+01,5.493291E+01,1.226594E+04,5.103530E+03,6.326325E-01,5.004481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098605E+01,3.991900E+01,2.399185E+01,5.629441E+01
22:00:00,1.094896E+04,2.804772E+03,5.647566E-01,2.750398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415777E+01,2.399157E+01,5.532481E+01,5.213866E+03,1.474743E+03,2.689445E-01,1.446042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464194E+01,2.399205E+01,5.395594E+01,1.100841E+04,2.773689E+03,5.678230E-01,2.719918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418812E+01,2.399157E+01,5.535343E+01,5.213866E+03,1.258473E+03,2.689445E-01,1.234057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464194E+01,2.399164E+01,5.511542E+01,1.226630E+04,4.999485E+03,6.326510E-01,4.902400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098605E+01,3.991761E+01,2.399195E+01,5.644529E+01
22:15:00,1.094916E+04,2.076719E+03,5.647667E-01,2.036451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415787E+01,2.494466E+01,5.315123E+01,5.213962E+03,1.081595E+03,2.689494E-01,1.060553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464204E+01,2.508984E+01,5.156072E+01,1.100860E+04,2.048332E+03,5.678330E-01,2.008610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418821E+01,2.493611E+01,5.323871E+01,5.213962E+03,9.316913E+02,2.689494E-01,9.136132E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464204E+01,2.495164E+01,5.294125E+01,1.226661E+04,3.710609E+03,6.326668E-01,3.638533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098605E+01,3.991685E+01,2.478386E+01,5.465730E+01
22:30:00,1.094933E+04,1.366808E+03,5.647753E-01,1.340301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415796E+01,2.558581E+01,5.205199E+01,5.214043E+03,7.063555E+02,2.689536E-01,6.926181E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464212E+01,2.583767E+01,5.026539E+01,1.100877E+04,1.345356E+03,5.678415E-01,1.319263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418829E+01,2.555459E+01,5.220304E+01,5.214043E+03,6.132337E+02,2.689536E-01,6.013345E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464212E+01,2.557255E+01,5.192310E+01,1.226688E+04,2.447935E+03,6.326803E-01,2.400373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098605E+01,3.991645E+01,2.537062E+01,5.362045E+01
22:45:00,1.094947E+04,6.748388E+02,5.647827E-01,6.617486E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415803E+01,2.603589E+01,5.202588E+01,5.214113E+03,3.463531E+02,2.689572E-01,3.396185E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464219E+01,2.640630E+01,5.002123E+01,1.100891E+04,6.629611E+02,5.678487E-01,6.501015E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418837E+01,2.595534E+01,5.232197E+01,5.214113E+03,3.026296E+02,2.689572E-01,2.967575E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464219E+01,2.599359E+01,5.200731E+01,1.226710E+04,1.211178E+03,6.326919E-01,1.187640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991626E+01,2.587527E+01,5.330389E+01
23:00:00,1.094959E+04,0.000000E+00,5.647890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415810E+01,2.616354E+01,5.285550E+01,5.214172E+03,0.000000E+00,2.689603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464225E+01,2.651848E+01,5.098102E+01,1.100903E+04,0.000000E+00,5.678550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418843E+01,2.606820E+01,5.319574E+01,5.214172E+03,0.000000E+00,2.689603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464225E+01,2.610913E+01,5.289280E+01,1.226730E+04,0.000000E+00,6.327019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991620E+01,2.605682E+01,5.388110E+01
23:15:00,1.094970E+04,0.000000E+00,5.647944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415815E+01,2.624662E+01,5.368634E+01,5.214224E+03,0.000000E+00,2.689629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464231E+01,2.658512E+01,5.193308E+01,1.100913E+04,0.000000E+00,5.678603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418849E+01,2.613915E+01,5.406449E+01,5.214224E+03,0.000000E+00,2.689629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464231E+01,2.618265E+01,5.377053E+01,1.226747E+04,0.000000E+00,6.327105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991620E+01,2.618468E+01,5.449685E+01
23:30:00,1.094979E+04,0.000000E+00,5.647991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415820E+01,2.631011E+01,5.445883E+01,5.214268E+03,0.000000E+00,2.689652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464235E+01,2.663149E+01,5.282116E+01,1.100922E+04,0.000000E+00,5.678650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418853E+01,2.619321E+01,5.486753E+01,5.214268E+03,0.000000E+00,2.689652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464235E+01,2.623978E+01,5.457863E+01,1.226761E+04,0.000000E+00,6.327180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991624E+01,2.628483E+01,5.508628E+01
23:45:00,1.094987E+04,0.000000E+00,5.648032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415824E+01,2.635840E+01,5.517397E+01,5.214306E+03,0.000000E+00,2.689672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464239E+01,2.666353E+01,5.364277E+01,1.100930E+04,0.000000E+00,5.678690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418857E+01,2.623375E+01,5.560867E+01,5.214306E+03,0.000000E+00,2.689672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464239E+01,2.628357E+01,5.532222E+01,1.226774E+04,0.000000E+00,6.327244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991629E+01,2.636570E+01,5.563693E+01
24:00:00,1.094994E+04,0.000000E+00,5.648068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098771E+01,4.415828E+01,2.639441E+01,5.583511E+01,5.214340E+03,0.000000E+00,2.689689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464243E+01,2.668432E+01,5.440156E+01,1.100937E+04,0.000000E+00,5.678725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098772E+01,4.418861E+01,2.626339E+01,5.629194E+01,5.214340E+03,0.000000E+00,2.689689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098835E+01,4.464243E+01,2.631644E+01,5.600623E+01,1.226785E+04,0.000000E+00,6.327301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098604E+01,3.991635E+01,2.643161E+01,5.614706E+01
Peak,1.094994E+04,9.323109E+03,5.648068E-01,9.141867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.214340E+03,5.849114E+03,2.689689E-01,5.735014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.100937E+04,4.928952E+03,5.678725E-01,4.833721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.214340E+03,5.127343E+03,2.689689E-01,5.027384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.226827E+04,6.811962E+03,6.327518E-01,6.680473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,4.787492E-01,7.748953E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.279871E-01,4.861190E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.813477E-01,4.097223E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.279871E-01,4.261379E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.363416E-01,5.662593E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
