{
  "provenance": {
    "code": "necb",
    "edition": "2025",
    "division": "B",
    "retrieved": "2026-07-22",
    "source": "building-codes MCP (get_section, JSON-RPC), Crown copyright — reproduction authorized (GoC work)",
    "note": "Regenerate with: ruby scripts/fetch_necb_8_4_text.rb. The 2020->2025 renumbering (8.4.4->8.4.5) makes stale text actively misleading; check `retrieved` before trusting."
  },
  "articles": {
    "8.4.1.1": {
      "title": "General",
      "pages": [
        208,
        208
      ],
      "equations": [

      ],
      "raw": "1) In establishing the building energy target, building components must be accounted for in accordance with the prescriptive requirements of Sections 3.2., 4.2., 5.2., 6.2. and 7.2. for the climate zone under consideration.\n2) Where the construction techniques or building components used are more energy-efficient than those prescribed by the prescriptive requirements, the performance compliance calculations are permitted to take this increased performance level into account in the determination of the annual energy consumption, provided it can be quantified and is not dependent on occupant behaviour.\n3) Exterior lighting is permitted to be excluded from the performance compliance calculations, provided it complies with the prescriptive requirements of Part 4.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "In establishing the building energy target, building components must be accounted for in accordance with the prescriptive requirements of Sections 3.2., 4.2., 5.2., 6.2. and 7.2. for the climate zone under consideration.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where the construction techniques or building components used are more energy-efficient than those prescribed by the prescriptive requirements, the performance compliance calculations are permitted to take this increased performance level into account in the determination of the annual energy consumption, provided it can be quantified and is not dependent on occupant behaviour.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "Exterior lighting is permitted to be excluded from the performance compliance calculations, provided it complies with the prescriptive requirements of Part 4.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.1.2": {
      "title": "Determination of Compliance",
      "pages": [
        208,
        208
      ],
      "equations": [

      ],
      "raw": "1) Subject to the limitations stated in Article 8.4.1.3., compliance with this Part shall be determined based on Sentences (2) to (5).\n2) The annual energy consumption of the proposed building, in kWh per year, as determined in accordance with this Part, shall not exceed the building energy target of the reference building, in kWh per year, as determined in accordance with\na) Subsection 8.4.4., or\nb) Subsection 8.4.5.\n3) The number of hours during which the heating loads for each thermal block are not met shall not exceed 100 hours in a simulated year for the proposed building and, where applicable, for the reference building.\n4) The number of hours during which the cooling loads for each thermal block of the proposed building for which mechanical cooling is provided are not met shall\na) not exceed 100 hours in a simulated year for the proposed building when complying with Subsection 8.4.4., or\nb) not differ by more than +10% or 20 hours, whichever is greater, from the number of hours in a simulated year during which the cooling loads for each thermal block of the reference building are not met when complying with Subsection 8.4.5.\n5) Where the requirements of Sentences (3) and (4) are not met, the capacities of the primary and secondary systems of the proposed building or the reference building, where applicable, shall be incrementally increased until those loads are met.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Subject to the limitations stated in Article 8.4.1.3., compliance with this Part shall be determined based on Sentences (2) to (5).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The annual energy consumption of the proposed building, in kWh per year, as determined in accordance with this Part, shall not exceed the building energy target of the reference building, in kWh per year, as determined in accordance with",
          "clauses": [
            {
              "id": "a",
              "text": "Subsection 8.4.4., or",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "Subsection 8.4.5.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 3,
          "text": "The number of hours during which the heating loads for each thermal block are not met shall not exceed 100 hours in a simulated year for the proposed building and, where applicable, for the reference building.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "The number of hours during which the cooling loads for each thermal block of the proposed building for which mechanical cooling is provided are not met shall",
          "clauses": [
            {
              "id": "a",
              "text": "not exceed 100 hours in a simulated year for the proposed building when complying with Subsection 8.4.4., or",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "not differ by more than +10% or 20 hours, whichever is greater, from the number of hours in a simulated year during which the cooling loads for each thermal block of the reference building are not met when complying with Subsection 8.4.5.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 5,
          "text": "Where the requirements of Sentences (3) and (4) are not met, the capacities of the primary and secondary systems of the proposed building or the reference building, where applicable, shall be incrementally increased until those loads are met.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.1.3": {
      "title": "Limitations",
      "pages": [
        208,
        208
      ],
      "equations": [

      ],
      "raw": "1) Compliance with this Part shall be subject to the limitations stated in Sections 3.4., 4.4., 5.4., 6.4. and 7.4.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Compliance with this Part shall be subject to the limitations stated in Sections 3.4., 4.4., 5.4., 6.4. and 7.4.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.1.4": {
      "title": "Treatment of Additions",
      "pages": [
        208,
        209
      ],
      "equations": [

      ],
      "raw": "(See Note A-8.4.1.4.)\n1) For the purpose of performance compliance calculations, the assessment of additions shall be based on\na) the addition being considered by itself, or\nb) the addition being considered together with the existing building.\n2) Where the addition is being considered by itself, existing primary and secondary systems that are extended to serve the addition shall be modeled for the proposed building\na) as if they met the prescriptive requirements of the Code, or\nb) using the characteristics of the existing equipment as determined in accordance with the standards referenced in Articles 5.2.12.1. and 6.2.2.1. (see Note A-8.4.1.4.(2)(b)).\n3) When the addition is being considered together with the existing building, the characteristics of existing components shall be their actual characteristics determined in accordance with Sections 3.2., 4.2., 5.2., 6.2. and 7.2.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "For the purpose of performance compliance calculations, the assessment of additions shall be based on",
          "clauses": [
            {
              "id": "a",
              "text": "the addition being considered by itself, or",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the addition being considered together with the existing building.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 2,
          "text": "Where the addition is being considered by itself, existing primary and secondary systems that are extended to serve the addition shall be modeled for the proposed building",
          "clauses": [
            {
              "id": "a",
              "text": "as if they met the prescriptive requirements of the Code, or",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "using the characteristics of the existing equipment as determined in accordance with the standards referenced in Articles 5.2.12.1. and 6.2.2.1. (see Note A-8.4.1.4.(2)(b)).",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 3,
          "text": "When the addition is being considered together with the existing building, the characteristics of existing components shall be their actual characteristics determined in accordance with Sections 3.2., 4.2., 5.2., 6.2. and 7.2.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [
        "(See Note A-8.4.1.4.)"
      ],
      "preamble_dropped": [

      ]
    },
    "8.4.1.5": {
      "title": "Treatment of Process Loads",
      "pages": [
        209,
        209
      ],
      "equations": [

      ],
      "raw": "1) Except as provided in Sentence (2), the energy consumed by process loads shall not be included in the energy model of the proposed building.\n2) Where process loads are included in the energy model of the proposed building, they shall also be included in the energy model of the reference building or in the calculation of the building energy target. (See also Note A-8.4.2.7.(1).)\n8.4.2. Compliance Calculations",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Except as provided in Sentence (2), the energy consumed by process loads shall not be included in the energy model of the proposed building.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where process loads are included in the energy model of the proposed building, they shall also be included in the energy model of the reference building or in the calculation of the building energy target. (See also Note A-8.4.2.7.(1).) 8.4.2.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.2.1": {
      "title": "General",
      "pages": [
        209,
        209
      ],
      "equations": [

      ],
      "raw": "1) Compliance with this Part shall be assessed through modeling that conforms to specifications detailed in this Part.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Compliance with this Part shall be assessed through modeling that conforms to specifications detailed in this Part.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.2.2": {
      "title": "Calculation Methods",
      "pages": [
        209,
        209
      ],
      "equations": [

      ],
      "raw": "1) Except as provided in Sentence (5), the energy model calculations shall account for the annual energy use of\na) space-heating equipment,\nb) space-cooling equipment,\nc) fans,\nd) interior and exterior lighting devices,\ne) service water heating equipment,\nf) pumps,\ng) auxiliary HVAC equipment (see Note A-8.4.2.2.(1)(g)),\nh) receptacle loads and miscellaneous equipment as per Article 8.4.2.7.,\ni) appliances, and\nj) elevators and escalators.\n2) The energy model calculations shall be performed for a one-year period (8 760 hours) using time intervals no greater than one hour.\n3) Operating schedules and climatic data input in the energy model shall use a time interval no greater than one hour.\n4) Energy modeling software that is used for the energy model calculations shall conform to\na) the testing requirements for energy modeling software stated in Article 8.4.2.11., or\nb) an equivalent test method.\n5) Redundant or back-up equipment is permitted to be excluded from the energy model, provided it is equipped with controls that operate the equipment only when the primary equipment is not operating.\n6) Building systems, materials or devices that cannot be modeled by the energy modeling software in Sentence (4) shall be modeled using an exceptional calculation method in accordance with Article 8.4.2.12.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Except as provided in Sentence (5), the energy model calculations shall account for the annual energy use of",
          "clauses": [
            {
              "id": "a",
              "text": "space-heating equipment,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "space-cooling equipment,",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "fans,",
              "subclauses": [

              ]
            },
            {
              "id": "d",
              "text": "interior and exterior lighting devices,",
              "subclauses": [

              ]
            },
            {
              "id": "e",
              "text": "service water heating equipment,",
              "subclauses": [

              ]
            },
            {
              "id": "f",
              "text": "pumps,",
              "subclauses": [

              ]
            },
            {
              "id": "g",
              "text": "auxiliary HVAC equipment (see Note A-8.4.2.2.(1)(g)),",
              "subclauses": [

              ]
            },
            {
              "id": "h",
              "text": "receptacle loads and miscellaneous equipment as per Article 8.4.2.7.,",
              "subclauses": [

              ]
            },
            {
              "id": "i",
              "text": "appliances, and",
              "subclauses": [

              ]
            },
            {
              "id": "j",
              "text": "elevators and escalators.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 2,
          "text": "The energy model calculations shall be performed for a one-year period (8 760 hours) using time intervals no greater than one hour.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "Operating schedules and climatic data input in the energy model shall use a time interval no greater than one hour.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "Energy modeling software that is used for the energy model calculations shall conform to",
          "clauses": [
            {
              "id": "a",
              "text": "the testing requirements for energy modeling software stated in Article 8.4.2.11., or",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "an equivalent test method.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 5,
          "text": "Redundant or back-up equipment is permitted to be excluded from the energy model, provided it is equipped with controls that operate the equipment only when the primary equipment is not operating.",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "Building systems, materials or devices that cannot be modeled by the energy modeling software in Sentence (4) shall be modeled using an exceptional calculation method in accordance with Article 8.4.2.12.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.2.3": {
      "title": "Climatic Data (See Note A-8.4.2.3.)",
      "pages": [
        210,
        210
      ],
      "equations": [

      ],
      "raw": "1) The energy model calculations shall be performed using values of climatic data, including temperature, humidity and insolation, that are derived from measured climatic data and shown to be good representations of climate at the building site compared to the average of at least 10 years of measured data collected at the weather station nearest to the building site.\n2) For urban regions with several climatic data sets and for locations where weather data are not available, the energy model calculations shall be performed using available weather data that best represents the climate at the building site.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The energy model calculations shall be performed using values of climatic data, including temperature, humidity and insolation, that are derived from measured climatic data and shown to be good representations of climate at the building site compared to the average of at least 10 years of measured data collected at the weather station nearest to the building site.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "For urban regions with several climatic data sets and for locations where weather data are not available, the energy model calculations shall be performed using available weather data that best represents the climate at the building site.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.2.4": {
      "title": "Thermal Mass",
      "pages": [
        210,
        210
      ],
      "equations": [

      ],
      "raw": "1) The energy model calculations shall account for the effect of thermal mass.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The energy model calculations shall account for the effect of thermal mass.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.2.5": {
      "title": "Space Temperature",
      "pages": [
        210,
        210
      ],
      "equations": [

      ],
      "raw": "1) The energy model calculations shall include a dynamic calculation of space temperatures.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The energy model calculations shall include a dynamic calculation of space temperatures.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.2.6": {
      "title": "Heat Transfer Between Thermal Blocks",
      "pages": [
        210,
        210
      ],
      "equations": [

      ],
      "raw": "1) Where the temperature difference between two adjacent thermal blocks is greater than 10°C, the energy model calculations shall account for heat transfer between those thermal blocks.\n2) Where the adjacent thermal blocks referred to in Sentence (1) are not fully separated by solid partitions or solid building elements, the energy model calculations shall use a heat transfer coefficient of 0.35 W/(m²xK).",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Where the temperature difference between two adjacent thermal blocks is greater than 10°C, the energy model calculations shall account for heat transfer between those thermal blocks.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where the adjacent thermal blocks referred to in Sentence (1) are not fully separated by solid partitions or solid building elements, the energy model calculations shall use a heat transfer coefficient of 0.35 W/(m²xK).",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.2.7": {
      "title": "Internal and Service Water Heating Loads",
      "pages": [
        210,
        210
      ],
      "equations": [

      ],
      "raw": "1) The energy model calculations shall account for the loads due to\na) number of occupants,\nb) receptacle equipment,\nc) service water heating systems, and\nd) miscellaneous equipment, as applicable. (See Note A-8.4.2.7.(1).)\n2) The energy model shall calculate the sensible and latent loads due to internal loads, lighting, and appliances. (See Notes A-8.4.3.2.(1)(b) and A-8.4.3.2.(2).)\n3) The internal loads shall be adjusted for each time interval referred to in Sentence 8.4.2.2.(3) based on the applicable operating schedule in Note A-8.4.3.2.(1)(b).\n4) The calculation of sensible loads due to lighting shall account for\na) the lighting controls,\nb) the effect of the proportion of radiant and convective heat, and\nc) the percentage of heat gain from lighting going directly to return air.\n5) Miscellaneous equipment located within a conditioned space that affects the energy consumption of one or more of the building systems described in Sentence 8.4.2.2.(1) shall be included in the energy model and its energy consumption shall be calculated.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The energy model calculations shall account for the loads due to",
          "clauses": [
            {
              "id": "a",
              "text": "number of occupants,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "receptacle equipment,",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "service water heating systems, and",
              "subclauses": [

              ]
            },
            {
              "id": "d",
              "text": "miscellaneous equipment, as applicable. (See Note A-8.4.2.7.(1).)",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 2,
          "text": "The energy model shall calculate the sensible and latent loads due to internal loads, lighting, and appliances. (See Notes A-8.4.3.2.(1)(b) and A-8.4.3.2.(2).)",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "The internal loads shall be adjusted for each time interval referred to in Sentence 8.4.2.2.(3) based on the applicable operating schedule in Note A-8.4.3.2.(1)(b).",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "The calculation of sensible loads due to lighting shall account for",
          "clauses": [
            {
              "id": "a",
              "text": "the lighting controls,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the effect of the proportion of radiant and convective heat, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "the percentage of heat gain from lighting going directly to return air.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 5,
          "text": "Miscellaneous equipment located within a conditioned space that affects the energy consumption of one or more of the building systems described in Sentence 8.4.2.2.(1) shall be included in the energy model and its energy consumption shall be calculated.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.2.8": {
      "title": "Building Envelope",
      "pages": [
        210,
        211
      ],
      "equations": [

      ],
      "raw": "1) The energy model calculations shall account for heat transfer through walls, roofs and floors for each thermal block, while accounting for the dynamic response due to the thermal characteristics of the particular assembly.\n2) Calculations of heat transfer through walls and roofs shall account for the effect of solar radiation absorbed on their exterior surfaces, which depends on the orientation and absorptance of each surface.\n3) The energy model calculations shall account for heat transfer through fenestration, including skylights, while accounting for both indoor-outdoor temperature difference and transmission of solar radiation through the glazing.\n4) Calculations of cooling and heating loads due to the transmission of solar radiation through fenestration shall account for\na) the orientation of the fenestration,\nb) the solar optical properties of the glazing, and\nc) dynamic response due to the effect of the thermal characteristics of each thermal block.\n5) The insulated surface areas of above-ground roof assemblies shall\na) be calculated along the plane of the insulation using dimensions measured to the interior surfaces of intersecting exterior walls, and\nb) exclude openings for skylights and chimneys as measured to the surfaces of structural framing surrounding such openings.\n6) The insulated surface areas of exterior above-ground wall assemblies shall\na) be calculated using dimensions measured to the exterior surfaces of intersecting exterior walls and to the exterior ground level, exclusive of the perimeter areas where floor or roof slabs interrupt the wall construction,\nb) include perimeter areas of intersecting interior walls, and\nc) exclude openings for doors and fenestration, as measured to the surfaces of structural framing surrounding such openings.\n7) The insulated surface areas of above-ground exterior floor assemblies shall be calculated using dimensions measured to the exterior surface of perimeter walls.\n8) The insulated surface areas of roof assemblies in contact with the ground shall be calculated along the plane of the insulation using dimensions measured to the exterior surfaces of intersecting exterior walls.\n9) The insulated surface areas of wall assemblies in contact with the ground shall be calculated using dimensions measured\na) horizontally to the exterior surfaces of perimeter wall assemblies in contact with the ground, and\nb) vertically from the exterior ground level to the underside of intersecting floors in contact with the ground.\n10) The insulated surface areas of floor assemblies in contact with the ground shall be calculated using dimensions measured to the exterior surfaces of perimeter walls.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The energy model calculations shall account for heat transfer through walls, roofs and floors for each thermal block, while accounting for the dynamic response due to the thermal characteristics of the particular assembly.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Calculations of heat transfer through walls and roofs shall account for the effect of solar radiation absorbed on their exterior surfaces, which depends on the orientation and absorptance of each surface.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "The energy model calculations shall account for heat transfer through fenestration, including skylights, while accounting for both indoor-outdoor temperature difference and transmission of solar radiation through the glazing.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "Calculations of cooling and heating loads due to the transmission of solar radiation through fenestration shall account for",
          "clauses": [
            {
              "id": "a",
              "text": "the orientation of the fenestration,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the solar optical properties of the glazing, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "dynamic response due to the effect of the thermal characteristics of each thermal block.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 5,
          "text": "The insulated surface areas of above-ground roof assemblies shall",
          "clauses": [
            {
              "id": "a",
              "text": "be calculated along the plane of the insulation using dimensions measured to the interior surfaces of intersecting exterior walls, and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "exclude openings for skylights and chimneys as measured to the surfaces of structural framing surrounding such openings.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 6,
          "text": "The insulated surface areas of exterior above-ground wall assemblies shall",
          "clauses": [
            {
              "id": "a",
              "text": "be calculated using dimensions measured to the exterior surfaces of intersecting exterior walls and to the exterior ground level, exclusive of the perimeter areas where floor or roof slabs interrupt the wall construction,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "include perimeter areas of intersecting interior walls, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "exclude openings for doors and fenestration, as measured to the surfaces of structural framing surrounding such openings.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 7,
          "text": "The insulated surface areas of above-ground exterior floor assemblies shall be calculated using dimensions measured to the exterior surface of perimeter walls.",
          "clauses": [

          ]
        },
        {
          "num": 8,
          "text": "The insulated surface areas of roof assemblies in contact with the ground shall be calculated along the plane of the insulation using dimensions measured to the exterior surfaces of intersecting exterior walls.",
          "clauses": [

          ]
        },
        {
          "num": 9,
          "text": "The insulated surface areas of wall assemblies in contact with the ground shall be calculated using dimensions measured",
          "clauses": [
            {
              "id": "a",
              "text": "horizontally to the exterior surfaces of perimeter wall assemblies in contact with the ground, and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "vertically from the exterior ground level to the underside of intersecting floors in contact with the ground.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 10,
          "text": "The insulated surface areas of floor assemblies in contact with the ground shall be calculated using dimensions measured to the exterior surfaces of perimeter walls.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.2.9": {
      "title": "Air Leakage",
      "pages": [
        211,
        212
      ],
      "equations": [
        "I_AGW = C × I_75Pa × frac{S}{A_AGW}\n\n\nwhere\n\n\nI_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²)\n\n\n\nC = ((5 Pa)/(75 Pa))^n\n\n\nwhere $n$ = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2, and a series of tests are conducted at different differential pressures.",
        "I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²)\n\nC = ((5 Pa)/(75 Pa))^n\n\nn = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2. and a series of tests are conducted at different differential pressures",
        "I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²)\n\nC = ((5 Pa)/(75 Pa))^n\n\nn = 0.60"
      ],
      "raw": "1) The energy model calculations shall account for air leakage through the building envelope.\n2) The air leakage rate of the building envelope shall be adjusted using the following equation:\nIAGW = C X I₇₅Pₐ X AAGW S\nwhere\nIAGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(sxm²),\nC = (5 Pa 75 Pa)n, where n = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2. and a series of tests are conducted at different differential pressures,\nI75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(sxm²),\nwhere the measured air leakage rate at a pressure differential of 75 Pa is calculated as I75Pa = Q/S,\nwhere Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, determined in accordance with ASTM E779, \"Standard Test Method for Determining Air Leakage Rate by Fan Pressurization,\" in L/s, and\nS = total area of the building envelope, as per Sentence 3.2.4.2.(1), in m², and AAGW = total area of above-ground walls, in m². (See Note A-8.4.2.9.(2).)\n\n[Verified formulas for this article]\n- I_AGW = C × I_75Pa × frac{S}{A_AGW}\n\n\nwhere\n\n\nI_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²)\n\n\n\nC = ((5 Pa)/(75 Pa))^n\n\n\nwhere $n$ = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2, and a series of tests are conducted at different differential pressures.\n- I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²)\n\nC = ((5 Pa)/(75 Pa))^n\n\nn = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2. and a series of tests are conducted at different differential pressures\n- I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²)\n\nC = ((5 Pa)/(75 Pa))^n\n\nn = 0.60",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The energy model calculations shall account for air leakage through the building envelope.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The air leakage rate of the building envelope shall be adjusted using the following equation: IAGW = C X I₇₅Pₐ X AAGW S where IAGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(sxm²), C = (5 Pa 75 Pa)n, where n = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2. and a series of tests are conducted at different differential pressures, I75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(sxm²), where the measured air leakage rate at a pressure differential of 75 Pa is calculated as I75Pa = Q/S, where Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, determined in accordance with ASTM E779, \"Standard Test Method for Determining Air Leakage Rate by Fan Pressurization,\" in L/s, and S = total area of the building envelope, as per Sentence 3.2.4.2.(1), in m², and AAGW = total area of above-ground walls, in m². (See Note A-8.4.2.9.(2).) [Verified formulas for this article] - I_AGW = C × I_75Pa × frac{S}{A_AGW} where I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²) C = ((5 Pa)/(75 Pa))^n where $n$ = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2, and a series of tests are conducted at different differential pressures. - I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²) C = ((5 Pa)/(75 Pa))^n n = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2. and a series of tests are conducted at different differential pressures - I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²) C = ((5 Pa)/(75 Pa))^n n = 0.60",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.2.10": {
      "title": "HVAC Systems",
      "pages": [
        212,
        212
      ],
      "equations": [
        "I_75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(s·m^2)\n\nI_75Pa = (Q)/(S)\n\nQ = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, in L/s\n\nS = total area of the building envelope, in m^2\n\nA_AGW = total area of above-ground walls, in m^2",
        "I_75Pa = (Q)/(S)",
        "I_75Pa = (Q)/(S)\n\nQ = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa",
        "S = total area of the building envelope, as per Sentence 3.2.4.2.(1), in m^2\n\nA_AGW = total area of above-ground walls, in m^2",
        "S = total area of the building envelope, in m^2\n\nA_AGW = total area of above-ground walls, in m^2"
      ],
      "raw": "1) For the purpose of compliance calculations in accordance with the requirements of Subsection 8.4.5., the reference building's HVAC systems determined in accordance with Article 8.4.5.7. shall be modeled without substituting their components with thermodynamically similar components or using approximated calculations.\n2) The energy model calculations shall account for the effect of terminal devices, primary systems and secondary systems having limited capacities on space temperature and energy use.\n3) Where applicable, the energy modeling of secondary systems shall account for\na) temperature rise of supply air due to heat from supply fan,\nb) temperature rise of return air due to heat from return fan,\nc) temperature rise of return air due to heat gain from lights,\nd) fan power as a function of supply airflow,\ne) temperature and humidity rise or drop of supply or return air due to heat (sensible and latent energy) transferred from a heat-recovery device, and\nf) temperature rise of the outside air due to preheaters.\n4) The energy model calculations shall determine how many hours the primary system, secondary system and terminal device loads are not met.\n5) The energy model calculations shall account for the efficiency and capacity of the HVAC equipment as a function of part load and parameters such as, but not limited to, the temperatures of entering fluids and climatic conditions.\n\n[Verified formulas for this article]\n- I_75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(s·m^2)\n\nI_75Pa = (Q)/(S)\n\nQ = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, in L/s\n\nS = total area of the building envelope, in m^2\n\nA_AGW = total area of above-ground walls, in m^2\n- I_75Pa = (Q)/(S)\n- I_75Pa = (Q)/(S)\n\nQ = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa\n- S = total area of the building envelope, as per Sentence 3.2.4.2.(1), in m^2\n\nA_AGW = total area of above-ground walls, in m^2\n- S = total area of the building envelope, in m^2\n\nA_AGW = total area of above-ground walls, in m^2",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "For the purpose of compliance calculations in accordance with the requirements of Subsection 8.4.5., the reference building's HVAC systems determined in accordance with Article 8.4.5.7. shall be modeled without substituting their components with thermodynamically similar components or using approximated calculations.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The energy model calculations shall account for the effect of terminal devices, primary systems and secondary systems having limited capacities on space temperature and energy use.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "Where applicable, the energy modeling of secondary systems shall account for",
          "clauses": [
            {
              "id": "a",
              "text": "temperature rise of supply air due to heat from supply fan,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "temperature rise of return air due to heat from return fan,",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "temperature rise of return air due to heat gain from lights,",
              "subclauses": [

              ]
            },
            {
              "id": "d",
              "text": "fan power as a function of supply airflow,",
              "subclauses": [

              ]
            },
            {
              "id": "e",
              "text": "temperature and humidity rise or drop of supply or return air due to heat (sensible and latent energy) transferred from a heat-recovery device, and",
              "subclauses": [

              ]
            },
            {
              "id": "f",
              "text": "temperature rise of the outside air due to preheaters.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 4,
          "text": "The energy model calculations shall determine how many hours the primary system, secondary system and terminal device loads are not met.",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "The energy model calculations shall account for the efficiency and capacity of the HVAC equipment as a function of part load and parameters such as, but not limited to, the temperatures of entering fluids and climatic conditions. [Verified formulas for this article] - I_75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(s·m^2) I_75Pa = (Q)/(S) Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, in L/s S = total area of the building envelope, in m^2 A_AGW = total area of above-ground walls, in m^2 - I_75Pa = (Q)/(S) - I_75Pa = (Q)/(S) Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa - S = total area of the building envelope, as per Sentence 3.2.4.2.(1), in m^2 A_AGW = total area of above-ground walls, in m^2 - S = total area of the building envelope, in m^2 A_AGW = total area of above-ground walls, in m^2",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.2.11": {
      "title": "Testing of Energy Modeling Software",
      "pages": [
        212,
        213
      ],
      "equations": [

      ],
      "raw": "1) Energy modeling software shall be tested in accordance with ANSI/ASHRAE 140, \"Method of Test for Evaluating Building Performance Simulation Software,\" except for Section 12, and including the following tests described in Sections 6 to 11:\na) weather drivers tests,\nb) building thermal envelope and fabric load tests,\nc) ground coupled slab-on-grade analytical verification tests,\nd) space-cooling equipment performance tests,\ne) space-heating equipment performance tests, and\nf) air-side HVAC equipment analytical verification tests.\n2) For each version of the energy modeling software tested in accordance with Sentence (1), the following shall be provided:\na) test results demonstrating that the energy modeling software was tested in accordance with Annex A3 and that the values for the \"Minimum Number of Range Cases within the Test Group to Pass\" given in Table A3-14 were met or exceeded for all test groups,\nb) the input files used to generate the test cases, the test results, and the example results from other energy modeling software included in Annexes B8 and B16 for comparison, and\nc) the modeler report provided in Annex A2, Attachment A2.8 with Report Blocks A and G completed for any test results exceeding the maximum or falling below the minimum reference values shown in Tables A3-1 to A3-13, and with Report Blocks A and E completed for any omitted test results.\n3) The same tested version of the energy modeling software shall be used to model the proposed building and the reference building.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Energy modeling software shall be tested in accordance with ANSI/ASHRAE 140, \"Method of Test for Evaluating Building Performance Simulation Software,\" except for Section 12, and including the following tests described in Sections 6 to 11:",
          "clauses": [
            {
              "id": "a",
              "text": "weather drivers tests,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "building thermal envelope and fabric load tests,",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "ground coupled slab-on-grade analytical verification tests,",
              "subclauses": [

              ]
            },
            {
              "id": "d",
              "text": "space-cooling equipment performance tests,",
              "subclauses": [

              ]
            },
            {
              "id": "e",
              "text": "space-heating equipment performance tests, and",
              "subclauses": [

              ]
            },
            {
              "id": "f",
              "text": "air-side HVAC equipment analytical verification tests.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 2,
          "text": "For each version of the energy modeling software tested in accordance with Sentence (1), the following shall be provided:",
          "clauses": [
            {
              "id": "a",
              "text": "test results demonstrating that the energy modeling software was tested in accordance with Annex A3 and that the values for the \"Minimum Number of Range Cases within the Test Group to Pass\" given in Table A3-14 were met or exceeded for all test groups,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the input files used to generate the test cases, the test results, and the example results from other energy modeling software included in Annexes B8 and B16 for comparison, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "the modeler report provided in Annex A2, Attachment A2.8 with Report Blocks A and G completed for any test results exceeding the maximum or falling below the minimum reference values shown in Tables A3-1 to A3-13, and with Report Blocks A and E completed for any omitted test results.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 3,
          "text": "The same tested version of the energy modeling software shall be used to model the proposed building and the reference building.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.2.12": {
      "title": "Exceptional Calculation Methods",
      "pages": [
        213,
        213
      ],
      "equations": [

      ],
      "raw": "1) Where the energy modeling software is not used to model a system, material or device, an exceptional calculation method shall be used that complies with this Part.\n2) Where multiple systems, materials or devices cannot be modeled by the energy modeling software, the energy savings for each system, material or device shall be calculated separately using the exceptional calculation method, and the sum of the calculated energy savings shall be determined.\n3) The sum determined in Sentence (2) shall not constitute more than 50% of the difference between the building energy target of the reference building and the annual energy consumption of the proposed building.\n8.4.3. Annual Energy Consumption of Proposed Building",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Where the energy modeling software is not used to model a system, material or device, an exceptional calculation method shall be used that complies with this Part.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where multiple systems, materials or devices cannot be modeled by the energy modeling software, the energy savings for each system, material or device shall be calculated separately using the exceptional calculation method, and the sum of the calculated energy savings shall be determined.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "The sum determined in Sentence (2) shall not constitute more than 50% of the difference between the building energy target of the reference building and the annual energy consumption of the proposed building. 8.4.3. Annual Energy Consumption of Proposed Building",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.3.1": {
      "title": "General",
      "pages": [
        213,
        213
      ],
      "equations": [

      ],
      "raw": "1) The annual energy consumption of the proposed building shall be calculated as described in this Subsection.\n2) Except as stated otherwise in this Subsection, the energy model shall be consistent with the proposed building's specifications including proper accounting of\na) fenestration, doors and opaque building assembly types and areas,\nb) lighting systems and controls,\nc) HVAC system types, capacities and controls,\nd) service water heating system types, capacities and controls, and\ne) electrical systems.\n3) The energy model calculations shall include\na) all the energy use addressed in Sections 3.2., 4.2., 5.2., 6.2. and 7.2., and\nb) all spaces within the building.\n4) Each conditioned thermal block in the proposed building shall be modeled as being\na) heated, if only heating systems are provided,\nb) cooled, if only cooling systems are provided, and\nc) heated and cooled, if complete heating and cooling systems or only rough-ins are provided.\n5) For the purpose of compliance calculations, where a building system or part of a building system has not been fully specified, it shall be assumed that it complies with the prescriptive requirements.\n6) Where a building envelope assembly covers less than 5% of the total area of that assembly type, it is permitted to be excluded from the energy model, provided its area is included in an adjacent assembly having a similar U-value and the same orientation.\n7) The energy model calculations shall not include manually operated fenestration shading devices, such as blinds or shades.\n8) The energy model calculations shall include permanent fenestration shading devices, such as fins, overhangs, and light shelves.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The annual energy consumption of the proposed building shall be calculated as described in this Subsection.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Except as stated otherwise in this Subsection, the energy model shall be consistent with the proposed building's specifications including proper accounting of",
          "clauses": [
            {
              "id": "a",
              "text": "fenestration, doors and opaque building assembly types and areas,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "lighting systems and controls,",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "HVAC system types, capacities and controls,",
              "subclauses": [

              ]
            },
            {
              "id": "d",
              "text": "service water heating system types, capacities and controls, and",
              "subclauses": [

              ]
            },
            {
              "id": "e",
              "text": "electrical systems.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 3,
          "text": "The energy model calculations shall include",
          "clauses": [
            {
              "id": "a",
              "text": "all the energy use addressed in Sections 3.2., 4.2., 5.2., 6.2. and 7.2., and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "all spaces within the building.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 4,
          "text": "Each conditioned thermal block in the proposed building shall be modeled as being",
          "clauses": [
            {
              "id": "a",
              "text": "heated, if only heating systems are provided,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "cooled, if only cooling systems are provided, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "heated and cooled, if complete heating and cooling systems or only rough-ins are provided.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 5,
          "text": "For the purpose of compliance calculations, where a building system or part of a building system has not been fully specified, it shall be assumed that it complies with the prescriptive requirements.",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "Where a building envelope assembly covers less than 5% of the total area of that assembly type, it is permitted to be excluded from the energy model, provided its area is included in an adjacent assembly having a similar U-value and the same orientation.",
          "clauses": [

          ]
        },
        {
          "num": 7,
          "text": "The energy model calculations shall not include manually operated fenestration shading devices, such as blinds or shades.",
          "clauses": [

          ]
        },
        {
          "num": 8,
          "text": "The energy model calculations shall include permanent fenestration shading devices, such as fins, overhangs, and light shelves.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.3.2": {
      "title": "Operating Schedules, Internal Loads, Service Water Heating Loads and Set-Point Temperature",
      "pages": [
        213,
        214
      ],
      "equations": [

      ],
      "raw": "1) The operating schedules relating to the presence of occupants and of loads due to the operation of lighting, receptacle equipment, and heating, cooling and service water heating systems shall be set in accordance with\na) Article 8.4.4.2., when complying with Subsection 8.4.4., or\nb) Sentences (2) and (3), when complying with Subsection 8.4.5. (see Note A-8.4.3.2.(1)(b)).\n2) Internal loads, service water heating loads, and illuminance levels used in the energy compliance calculations shall be representative of the proposed building's type or space functions. (See Note A-8.4.3.2.(2).)\n3) For semi-heated buildings, as defined in Sentence 1.2.1.2.(2), the set-point temperature of the proposed building shall be that shown in the specifications.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The operating schedules relating to the presence of occupants and of loads due to the operation of lighting, receptacle equipment, and heating, cooling and service water heating systems shall be set in accordance with",
          "clauses": [
            {
              "id": "a",
              "text": "Article 8.4.4.2., when complying with Subsection 8.4.4., or",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "Sentences (2) and (3), when complying with Subsection 8.4.5. (see Note A-8.4.3.2.(1)(b)).",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 2,
          "text": "Internal loads, service water heating loads, and illuminance levels used in the energy compliance calculations shall be representative of the proposed building's type or space functions. (See Note A-8.4.3.2.(2).)",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "For semi-heated buildings, as defined in Sentence 1.2.1.2.(2), the set-point temperature of the proposed building shall be that shown in the specifications.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.3.3": {
      "title": "Building Envelope Components",
      "pages": [
        214,
        214
      ],
      "equations": [

      ],
      "raw": "1) Where the solar absorptance of a building envelope component is not known, the energy model shall use a constant value of 0.7.\n2) Where the energy model does not include a detailed calculation of fenestration shading, the actual solar heat gain coefficient of the fenestration shall be multiplied by an adjustment factor of 0.8. (See Note A-8.4.3.3.(2).)\n3) Except as provided in Sentence (4), the normalized air leakage rate shall be assumed to be 1.50 L/(sxm²) at a pressure differential of 75 Pa and adjusted for the air leakage rate through the above-ground wall areas at the typical operating pressure differential in accordance with Sentence 8.4.2.9.(2).\n4) Where an air leakage rate is determined in accordance with Article 3.2.4.2., the normalized air leakage rate at a pressure differential of 75 Pa and the flow exponent from the test are permitted to be used in Sentence 8.4.2.9.(2) to obtain the air leakage rate at a typical operating pressure differential and applied to the above-ground wall areas.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Where the solar absorptance of a building envelope component is not known, the energy model shall use a constant value of 0.7.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where the energy model does not include a detailed calculation of fenestration shading, the actual solar heat gain coefficient of the fenestration shall be multiplied by an adjustment factor of 0.8. (See Note A-8.4.3.3.(2).)",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "Except as provided in Sentence (4), the normalized air leakage rate shall be assumed to be 1.50 L/(sxm²) at a pressure differential of 75 Pa and adjusted for the air leakage rate through the above-ground wall areas at the typical operating pressure differential in accordance with Sentence 8.4.2.9.(2).",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "Where an air leakage rate is determined in accordance with Article 3.2.4.2., the normalized air leakage rate at a pressure differential of 75 Pa and the flow exponent from the test are permitted to be used in Sentence 8.4.2.9.(2) to obtain the air leakage rate at a typical operating pressure differential and applied to the above-ground wall areas.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.3.4": {
      "title": "Interior Lighting",
      "pages": [
        214,
        214
      ],
      "equations": [

      ],
      "raw": "1) Dwelling units shall be modeled with an installed lighting power density of 5 W/m².\n2) Where controls based on space occupancy are provided, the installed interior lighting power shall be multiplied by the factor for occupancy control, Focc,is and the factor for personal control, Fₚₑᵣₛ,i as determined in accordance with Article 4.3.2.10. for the appropriate occupancy-sensing mechanism.\n3) Where daylight-dependent controls are provided, daylighting calculations shall be performed\na) for the lighting fixtures controlled by the daylight-dependent controls, and\nb) where the energy model is unable to perform detailed daylighting calculations, by multiplying the installed interior lighting power in the daylighted area by the factor for daylight harvesting, FDL,ᵢ, as calculated in accordance with Article 4.3.2.7.\n4) The illumination set-point of the photocontrols referred to in Sentence (3) shall be representative of the space use without task lighting. (See Note A-8.4.3.4.(4).)",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Dwelling units shall be modeled with an installed lighting power density of 5 W/m².",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where controls based on space occupancy are provided, the installed interior lighting power shall be multiplied by the factor for occupancy control, Focc,is and the factor for personal control, Fₚₑᵣₛ,i as determined in accordance with Article 4.3.2.10. for the appropriate occupancy-sensing mechanism.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "Where daylight-dependent controls are provided, daylighting calculations shall be performed",
          "clauses": [
            {
              "id": "a",
              "text": "for the lighting fixtures controlled by the daylight-dependent controls, and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "where the energy model is unable to perform detailed daylighting calculations, by multiplying the installed interior lighting power in the daylighted area by the factor for daylight harvesting, FDL,ᵢ, as calculated in accordance with Article 4.3.2.7.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 4,
          "text": "The illumination set-point of the photocontrols referred to in Sentence (3) shall be representative of the space use without task lighting. (See Note A-8.4.3.4.(4).)",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.3.5": {
      "title": "Purchased Energy",
      "pages": [
        214,
        215
      ],
      "equations": [

      ],
      "raw": "(See Note A-8.4.3.5.)\n1) Where the proposed building uses purchased energy for space heating or cooling or service water heating, Sentences (2) to (5) shall apply.\n2) Where purchased energy is used for heating, the equipment used to provide this energy shall be modeled as a gas-fired modulating boiler that\na) is sized for the peak heating load provided by the purchased energy system, and\nb) complies with Section 5.2.\n3) Where purchased energy is used for cooling, the equipment used to provide this energy shall be modeled as an electric air-cooled chiller that\na) is sized for the peak cooling load provided by the purchased energy system, and\nb) complies with Table 8.4.3.5.\nTable 8.4.3.5. Type and Performance Levels of Chiller Providing Purchased Energy Forming Part of Sentences 8.4.3.5.(3) and 8.4.5.6.(2)\n4) Where purchased energy is used for service water heating, the equipment used to provide this energy shall be modeled as a gas-fired service water heater that\na) is sized for the peak heating capacity provided by the purchased energy system,\nb) complies with Section 6.2., and\nc) where the purchased energy is used to heat service water in a heater with a storage tank, has the same storage capacity.\n5) The operating schedule, priority of use and other operational characteristics of the purchased energy shall be included in the energy model.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Where the proposed building uses purchased energy for space heating or cooling or service water heating, Sentences (2) to (5) shall apply.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where purchased energy is used for heating, the equipment used to provide this energy shall be modeled as a gas-fired modulating boiler that",
          "clauses": [
            {
              "id": "a",
              "text": "is sized for the peak heating load provided by the purchased energy system, and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "complies with Section 5.2.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 3,
          "text": "Where purchased energy is used for cooling, the equipment used to provide this energy shall be modeled as an electric air-cooled chiller that",
          "clauses": [
            {
              "id": "a",
              "text": "is sized for the peak cooling load provided by the purchased energy system, and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "complies with Table 8.4.3.5. Table 8.4.3.5. Type and Performance Levels of Chiller Providing Purchased Energy Forming Part of Sentences 8.4.3.5.(3) and 8.4.5.6.(2)",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 4,
          "text": "Where purchased energy is used for service water heating, the equipment used to provide this energy shall be modeled as a gas-fired service water heater that",
          "clauses": [
            {
              "id": "a",
              "text": "is sized for the peak heating capacity provided by the purchased energy system,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "complies with Section 6.2., and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "where the purchased energy is used to heat service water in a heater with a storage tank, has the same storage capacity.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 5,
          "text": "The operating schedule, priority of use and other operational characteristics of the purchased energy shall be included in the energy model.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [
        "(See Note A-8.4.3.5.)"
      ],
      "preamble_dropped": [

      ]
    },
    "8.4.3.6": {
      "title": "Outdoor Air",
      "pages": [
        215,
        215
      ],
      "equations": [

      ],
      "raw": "1) For the purpose of compliance calculations, the peak outdoor air ventilation rates shall be set\na) in accordance with Article 8.4.4.2., when complying with Subsection 8.4.4., or\nb) to the minimum rates required by the applicable ventilation standard, based on the proposed building's specifications, when complying with Subsection 8.4.5. (See Note A-8.4.3.6.(1)(b).) (See also Note A-5.2.3.4.(1).)",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "For the purpose of compliance calculations, the peak outdoor air ventilation rates shall be set",
          "clauses": [
            {
              "id": "a",
              "text": "in accordance with Article 8.4.4.2., when complying with Subsection 8.4.4., or",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "to the minimum rates required by the applicable ventilation standard, based on the proposed building's specifications, when complying with Subsection 8.4.5. (See Note A-8.4.3.6.(1)(b).) (See also Note A-5.2.3.4.(1).)",
              "subclauses": [

              ]
            }
          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.3.7": {
      "title": "Space Temperature Control",
      "pages": [
        215,
        215
      ],
      "equations": [

      ],
      "raw": "1) Where the proposed building's specifications do not specify the throttling ranges of the heating and cooling equipment, the energy model shall use a range of +1°C.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Where the proposed building's specifications do not specify the throttling ranges of the heating and cooling equipment, the energy model shall use a range of +1°C.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.3.8": {
      "title": "Part-Load Performance Curves",
      "pages": [
        215,
        215
      ],
      "equations": [

      ],
      "raw": "1) Part-load performance curves for the proposed building's systems shall be consistent with the equipment detailed in the building specifications.\n2) Where part-load performance curves referred to in Sentence (1) are not available, the performance curves provided in Subsection 8.4.6. shall be used.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Part-load performance curves for the proposed building's systems shall be consistent with the equipment detailed in the building specifications.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where part-load performance curves referred to in Sentence (1) are not available, the performance curves provided in Subsection 8.4.6. shall be used.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.3.9": {
      "title": "Ice Plants",
      "pages": [
        215,
        215
      ],
      "equations": [

      ],
      "raw": "1) Where the proposed building contains an ice plant that recovers heat but the energy modeling software does not allow for modeling of the ice plant and/or of heat recovery from this ice plant, the plant shall be modeled as a water-cooled, double-bundle water chiller. (See Note A-8.4.3.9.(1).)\n8.4.4. Energy Use Intensity",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Where the proposed building contains an ice plant that recovers heat but the energy modeling software does not allow for modeling of the ice plant and/or of heat recovery from this ice plant, the plant shall be modeled as a water-cooled, double-bundle water chiller. (See Note A-8.4.3.9.(1).) 8.4.4.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.4.1": {
      "title": "General",
      "pages": [
        215,
        216
      ],
      "equations": [

      ],
      "raw": "1) This Subsection shall only be used to demonstrate compliance where 90% or more of the sum of the gross interior floor areas for each known space use of the proposed building, as calculated in accordance with Sentence (3), is associated with one of the building archetypes listed in Table 8.4.4.1. (See Note A-8.4.4.1.(1).)\n2) For the purpose of compliance with this Subsection, the building energy target (BET), in kWh per year, of the reference building shall be calculated as follows:\nBET = Σ (Aᵢ X EUIᵢ) + PL i=1\nwhere\ni = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building,\nn = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building,\nAᵢ = gross interior floor area of the building archetype i, in m², calculated in accordance with Sentence (3),\nEUI₁ = energy use intensity, in kWh/m² per year, listed in Table 8.4.4.1. for building archetype i, and\nPL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building, in excess of the default peak receptacle loads set in Table 8.4.4.2., in kWh per year.\nTable 8.4.4.1. Energy Use Intensities for Building Archetypes Forming Part of Sentences 8.4.4.1.(1), (2) and (4)\nNotes to Table 8.4.4.1.:\n(1) For heating degree-days of building location (HDD) < 9000 Celsius degree-days.\n(2) See Note A-Table 8.4.4.1.\n(3) For all heating energy types.\n3) The gross interior floor area of a building archetype shall be the sum of the interior floor areas of all conditioned spaces that are associated with this building archetype, as modeled in the proposed building, measured from the inside of exterior walls or the middle line of partitions separating a space use represented by this building archetype from a space use represented by another building archetype. (See Note A-8.4.4.1.(3).)\n4) Space functions not associated with a building archetype listed in Table 8.4.4.1. shall be distributed proportionally among the listed building archetypes so that the sum of the gross interior floor areas used in Sentence (2) is equal to the total floor area defined in the proposed building energy model.\n5) Where the exterior lighting devices of the proposed building do not comply with the prescriptive requirements of Part 4, their annual energy use shall be accounted for in the calculations, using representative operating schedules, as part of\na) the annual energy consumption of the proposed building, and\nb) the process loads used in Sentence (2), where the exterior lighting devices are set to comply with the prescriptive requirements of Section 4.2.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "This Subsection shall only be used to demonstrate compliance where 90% or more of the sum of the gross interior floor areas for each known space use of the proposed building, as calculated in accordance with Sentence (3), is associated with one of the building archetypes listed in Table 8.4.4.1. (See Note A-8.4.4.1.(1).)",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "For the purpose of compliance with this Subsection, the building energy target (BET), in kWh per year, of the reference building shall be calculated as follows: BET = Σ (Aᵢ X EUIᵢ) + PL i=1 where i = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building, n = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building, Aᵢ = gross interior floor area of the building archetype i, in m², calculated in accordance with Sentence (3), EUI₁ = energy use intensity, in kWh/m² per year, listed in Table 8.4.4.1. for building archetype i, and PL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building, in excess of the default peak receptacle loads set in Table 8.4.4.2., in kWh per year. Table 8.4.4.1. Energy Use Intensities for Building Archetypes Forming Part of Sentences 8.4.4.1.(1), (2) and (4) Notes to Table 8.4.4.1.: (1) For heating degree-days of building location (HDD) < 9000 Celsius degree-days. (2) See Note A-Table 8.4.4.1. (3) For all heating energy types.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "The gross interior floor area of a building archetype shall be the sum of the interior floor areas of all conditioned spaces that are associated with this building archetype, as modeled in the proposed building, measured from the inside of exterior walls or the middle line of partitions separating a space use represented by this building archetype from a space use represented by another building archetype. (See Note A-8.4.4.1.(3).)",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "Space functions not associated with a building archetype listed in Table 8.4.4.1. shall be distributed proportionally among the listed building archetypes so that the sum of the gross interior floor areas used in Sentence (2) is equal to the total floor area defined in the proposed building energy model.",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "Where the exterior lighting devices of the proposed building do not comply with the prescriptive requirements of Part 4, their annual energy use shall be accounted for in the calculations, using representative operating schedules, as part of",
          "clauses": [
            {
              "id": "a",
              "text": "the annual energy consumption of the proposed building, and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the process loads used in Sentence (2), where the exterior lighting devices are set to comply with the prescriptive requirements of Section 4.2.",
              "subclauses": [

              ]
            }
          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.4.2": {
      "title": "Operating Schedules, Internal Loads and Service Water Heating Loads",
      "pages": [
        216,
        217
      ],
      "equations": [
        "BET = sum_i=1^n (A_i × EUI_i) + PL\n\ni = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building\n\nn = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building\n\nA_i = gross interior floor area of the building archetype i , in m^2, calculated in accordance with Sentence (3)\n\nEUI_i = energy use intensity, in kWh/m^2 per year, listed in Table 8.4.4.1. for building archetype i, and\n\nPL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building, in excess of the default peak receptacle loads set in Table 8.4.4.2., in kWh per year",
        "i = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building",
        "n = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building",
        "A_i = gross interior floor area of the building archetype i , in m^2",
        "EUI_1 = energy use intensity, in kWh/m^2 per year, listed in Table 8.4.4.1. for building archetype i",
        "PL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building"
      ],
      "raw": "1) For the purpose of compliance with this Subsection, the proposed building's operating schedules and internal and service water heating loads shall be set to the schedules and values indicated in Table 8.4.4.2. for the applicable building archetype. (See Note A-8.4.4.2.(1).)\nTable 8.4.4.2. Modeling Inputs for the Proposed Building Forming Part of Sentence 8.4.4.2.(1)\nNotes to Table 8.4.4.2.:\n(1) Receptacle loads include loads due to plug-in and other miscellaneous equipment typically present in the building archetype. They include loads due to appliances, elevators and escalators. Other loads can be accounted for as process loads.\n2) For the purpose of compliance with this Subsection, the peak outdoor air ventilation rates defined in the proposed building model shall be set to the rates indicated in the proposed building's specifications.\n8.4.5. Modeled Reference Building\n\n[Verified formulas for this article]\n- BET = sum_i=1^n (A_i × EUI_i) + PL\n\ni = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building\n\nn = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building\n\nA_i = gross interior floor area of the building archetype i , in m^2, calculated in accordance with Sentence (3)\n\nEUI_i = energy use intensity, in kWh/m^2 per year, listed in Table 8.4.4.1. for building archetype i, and\n\nPL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building, in excess of the default peak receptacle loads set in Table 8.4.4.2., in kWh per year\n- i = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building\n- n = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building\n- A_i = gross interior floor area of the building archetype i , in m^2\n- EUI_1 = energy use intensity, in kWh/m^2 per year, listed in Table 8.4.4.1. for building archetype i\n- PL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "For the purpose of compliance with this Subsection, the proposed building's operating schedules and internal and service water heating loads shall be set to the schedules and values indicated in Table 8.4.4.2. for the applicable building archetype. (See Note A-8.4.4.2.(1).) Table 8.4.4.2. Modeling Inputs for the Proposed Building Forming Part of Sentence 8.4.4.2.(1) Notes to Table 8.4.4.2.: (1) Receptacle loads include loads due to plug-in and other miscellaneous equipment typically present in the building archetype. They include loads due to appliances, elevators and escalators. Other loads can be accounted for as process loads.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "For the purpose of compliance with this Subsection, the peak outdoor air ventilation rates defined in the proposed building model shall be set to the rates indicated in the proposed building's specifications. 8.4.5. Modeled Reference Building [Verified formulas for this article] - BET = sum_i=1^n (A_i × EUI_i) + PL i = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building n = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building A_i = gross interior floor area of the building archetype i , in m^2, calculated in accordance with Sentence (3) EUI_i = energy use intensity, in kWh/m^2 per year, listed in Table 8.4.4.1. for building archetype i, and PL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building, in excess of the default peak receptacle loads set in Table 8.4.4.2., in kWh per year - i = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building - n = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building - A_i = gross interior floor area of the building archetype i , in m^2 - EUI_1 = energy use intensity, in kWh/m^2 per year, listed in Table 8.4.4.1. for building archetype i - PL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.1": {
      "title": "General",
      "pages": [
        217,
        217
      ],
      "equations": [

      ],
      "raw": "1) For the purpose of compliance with this Subsection, the building energy target of the reference building, in kWh per year, shall be calculated based on the requirements in this Subsection.\n2) The building components and systems of the reference building shall meet the prescriptive requirements of Sections 3.2., 4.2., 5.2., 6.2. and 7.2. for the climate zone under consideration.\n3) The energy model calculations shall include all the energy uses addressed in Sections 3.2., 4.2., 5.2., 6.2. and 7.2.\n4) Except as noted otherwise in this Subsection, the following characteristics of the reference building shall be modeled as being identical to those of the proposed building:\na) total floor area of conditioned and unconditioned spaces,\nb) use of building spaces,\nc) number, type and conditioning of thermal blocks,\nd) shape and exterior dimensions, and\ne) orientation.\n5) The presence or absence of heating and/or cooling systems in each conditioned thermal block of the reference building shall be modeled as being identical to those in the proposed building.\n6) Climatic data used in the compliance calculations for the proposed building shall be applied.\n7) The simulation shall account for the effect of part-load operation on equipment performance.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "For the purpose of compliance with this Subsection, the building energy target of the reference building, in kWh per year, shall be calculated based on the requirements in this Subsection.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The building components and systems of the reference building shall meet the prescriptive requirements of Sections 3.2., 4.2., 5.2., 6.2. and 7.2. for the climate zone under consideration.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "The energy model calculations shall include all the energy uses addressed in Sections 3.2., 4.2., 5.2., 6.2. and 7.2.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "Except as noted otherwise in this Subsection, the following characteristics of the reference building shall be modeled as being identical to those of the proposed building:",
          "clauses": [
            {
              "id": "a",
              "text": "total floor area of conditioned and unconditioned spaces,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "use of building spaces,",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "number, type and conditioning of thermal blocks,",
              "subclauses": [

              ]
            },
            {
              "id": "d",
              "text": "shape and exterior dimensions, and",
              "subclauses": [

              ]
            },
            {
              "id": "e",
              "text": "orientation.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 5,
          "text": "The presence or absence of heating and/or cooling systems in each conditioned thermal block of the reference building shall be modeled as being identical to those in the proposed building.",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "Climatic data used in the compliance calculations for the proposed building shall be applied.",
          "clauses": [

          ]
        },
        {
          "num": 7,
          "text": "The simulation shall account for the effect of part-load operation on equipment performance.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.2": {
      "title": "Operating Schedules, Internal Loads, Service Water Heating Loads and Set-Point Temperature",
      "pages": [
        217,
        218
      ],
      "equations": [

      ],
      "raw": "1) Except as provided in Sentence (3), and except as needed to model the occupancy controls required in the prescriptive path, the reference building's operating schedules shall be modeled as being identical to those determined for the proposed building in Sentence 8.4.3.2.(1). (See Note A-8.4.5.2.(1).)\n2) The reference building's internal and service water heating loads shall be modeled as being identical to those determined for the proposed building in Sentence 8.4.3.2.(2).\n3) If the reference building is a semi-heated building, as defined in Sentence 1.2.1.2.(2), and the capacity of the installed heating equipment in the\nsemi-heated proposed building is no more than the semi-heated proposed building's peak heating load plus 5%, it shall be modeled with\na) a set-point temperature of 18°C, and\nb) thermal characteristics that are based on the heating degree-days at 18°C of the building's location.\n(See Note A-8.4.5.2.(3).)",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Except as provided in Sentence (3), and except as needed to model the occupancy controls required in the prescriptive path, the reference building's operating schedules shall be modeled as being identical to those determined for the proposed building in Sentence 8.4.3.2.(1). (See Note A-8.4.5.2.(1).)",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The reference building's internal and service water heating loads shall be modeled as being identical to those determined for the proposed building in Sentence 8.4.3.2.(2).",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "If the reference building is a semi-heated building, as defined in Sentence 1.2.1.2.(2), and the capacity of the installed heating equipment in the semi-heated proposed building is no more than the semi-heated proposed building's peak heating load plus 5%, it shall be modeled with",
          "clauses": [
            {
              "id": "a",
              "text": "a set-point temperature of 18°C, and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "thermal characteristics that are based on the heating degree-days at 18°C of the building's location. (See Note A-8.4.5.2.(3).)",
              "subclauses": [

              ]
            }
          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.3": {
      "title": "Building Envelope Components",
      "pages": [
        218,
        218
      ],
      "equations": [

      ],
      "raw": "1) Except as provided in Sentence (2), the solar absorptance of each opaque building assembly shall be modeled as being identical to that determined for the proposed building in Sentence 8.4.3.3.(1).\n2) The solar absorptance of roof assemblies shall be\na) if the actual solar absorptance for the proposed building is not used, set to the same value used in the proposed building, or\nb) if the actual solar absorptance for the proposed building is used, set to 0.7.\n3) If the total vertical fenestration and door area to gross wall area ratio (FDWR) of the proposed building differs from the maximum permitted by Article 3.2.1.4., the FDWR of the reference building shall be adjusted proportionally along each orientation until it complies with that Article.\n4) Permanent fenestration shading devices and projections shall not be modeled in the reference building.\n5) If the proposed building is modeled with exterior shading provided by a nearby structure or building, the reference building shall also be modeled as such.\n6) The air leakage rate shall be equal to the default value determined in Sentence 8.4.3.3.(3).\n7) Heat transfer through interior partitions shall be modeled as being identical to that of the proposed building.\n8) Except for overall thermal transmittance, fenestration shall be modeled with thermal and optical properties that are identical to those used for the proposed building. (See Note A-8.4.5.3.(8).)",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Except as provided in Sentence (2), the solar absorptance of each opaque building assembly shall be modeled as being identical to that determined for the proposed building in Sentence 8.4.3.3.(1).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The solar absorptance of roof assemblies shall be",
          "clauses": [
            {
              "id": "a",
              "text": "if the actual solar absorptance for the proposed building is not used, set to the same value used in the proposed building, or",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "if the actual solar absorptance for the proposed building is used, set to 0.7.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 3,
          "text": "If the total vertical fenestration and door area to gross wall area ratio (FDWR) of the proposed building differs from the maximum permitted by Article 3.2.1.4., the FDWR of the reference building shall be adjusted proportionally along each orientation until it complies with that Article.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "Permanent fenestration shading devices and projections shall not be modeled in the reference building.",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "If the proposed building is modeled with exterior shading provided by a nearby structure or building, the reference building shall also be modeled as such.",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "The air leakage rate shall be equal to the default value determined in Sentence 8.4.3.3.(3).",
          "clauses": [

          ]
        },
        {
          "num": 7,
          "text": "Heat transfer through interior partitions shall be modeled as being identical to that of the proposed building.",
          "clauses": [

          ]
        },
        {
          "num": 8,
          "text": "Except for overall thermal transmittance, fenestration shall be modeled with thermal and optical properties that are identical to those used for the proposed building. (See Note A-8.4.5.3.(8).)",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.4": {
      "title": "Thermal Mass",
      "pages": [
        218,
        218
      ],
      "equations": [

      ],
      "raw": "1) The thermal characteristics of the reference building's building envelope assembly shall be modeled as being identical to those of lightweight construction. (See Note A-8.4.5.4.(1).)\n2) The thermal characteristics of the reference building's space shall be modeled as being identical to those of the proposed building. (See Note A-8.4.5.4.(2).)",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The thermal characteristics of the reference building's building envelope assembly shall be modeled as being identical to those of lightweight construction. (See Note A-8.4.5.4.(1).)",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The thermal characteristics of the reference building's space shall be modeled as being identical to those of the proposed building. (See Note A-8.4.5.4.(2).)",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.5": {
      "title": "Lighting",
      "pages": [
        218,
        219
      ],
      "equations": [

      ],
      "raw": "1) Except as provided in Sentences (2) and (3), the installed interior lighting power of the reference building shall be set at the interior lighting power allowance determined in Article 4.2.1.5. or 4.2.1.6., as applicable.\n2) Dwelling units shall be modeled with an installed lighting power density of 5 W/m².\n3) Where controls based on space occupancy are required by Subsection 4.2.2., the installed interior lighting power shall be multiplied by the factor for occupancy control, and the factor for personal control, Fₚₑᵣₛ,i as determined in accordance with Article 4.3.2.10. for the appropriate occupancy-sensing mechanism. (See Note A-8.4.5.5.(3).)\n4) The proportions of radiant and convective heat and the percentage of heat gain from lighting going directly to return air shall be modeled as being identical to those determined for the proposed building in Article 8.4.2.7.\n5) Except as provided in Sentence (9), for the purpose of determining the primary and secondary sidelighted areas, the total fenestration area of each thermal block shall\nbe modeled for each orientation as a single centered window with the following characteristics:\na) a sill located 0.9 m above the floor,\nb) a window opening height of 1.8 m, and\nc) a width that would result in a window-to-wall ratio meeting the maximum FDWR value permitted by Article 3.2.1.4.\n6) The primary and secondary sidelighted areas shall be determined assuming a depth of 2 m. (See Note A-8.4.5.5.(6).)\n7) For the purpose of determining the daylighted area under skylights, the calculations shall be performed assuming a single square skylight positioned at the centre of each thermal block\na) that is sized to meet the maximum skylight-to-roof ratio permitted by Article 3.2.1.4., and\nb) whose projection onto the floor extends horizontally in all directions for a distance equal to 0.5 times the ceiling height.\n(See Note A-8.4.5.5.(7).)\n8) The combined input power within the daylighted areas shall be the sum of the daylighted areas multiplied by the appropriate interior lighting power allowance specified in Table 4.2.1.6.\n9) Where photocontrols are required by Subsection 4.2.2., their effect shall be evaluated in accordance with Sentences (10) to (12).\n10) Calculations of daylighting levels in each thermal block shall be performed assuming\na) the thermal block is a single open space surrounded by opaque walls,\nb) floor, wall and ceiling reflectances of 0.15, 0.50 and 0.80, respectively (see Note A-8.4.5.5.(10)(b)),\nc) illuminance levels measured at a height of 0.75 m from the floor, at the edge of the daylighted areas that is the farthest from the source of daylight and measured perpendicular to this source, and\nd) a fenestration visible light transmittance corresponding\ni) to the area-weighted average of the visible light transmittance for that thermal block in the proposed building, or\nii) if there is no fenestration in the proposed building's corresponding thermal block, to a value of 0.50.\n11) The illumination set-point of the photocontrols shall\na) be identical to that of the proposed building's photocontrols, or\nb) if there are no photocontrols in the proposed building, be representative of the space use without task lighting.\n(See Note A-8.4.5.5.(11).)\n12) Where the energy model is unable to perform detailed daylighting calculations, the interior lighting power allowance in the daylighted area shall be multiplied by the factor for daylight harvesting, FDL,i, as calculated in accordance with Article 4.3.3.7.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Except as provided in Sentences (2) and (3), the installed interior lighting power of the reference building shall be set at the interior lighting power allowance determined in Article 4.2.1.5. or 4.2.1.6., as applicable.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Dwelling units shall be modeled with an installed lighting power density of 5 W/m².",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "Where controls based on space occupancy are required by Subsection 4.2.2., the installed interior lighting power shall be multiplied by the factor for occupancy control, and the factor for personal control, Fₚₑᵣₛ,i as determined in accordance with Article 4.3.2.10. for the appropriate occupancy-sensing mechanism. (See Note A-8.4.5.5.(3).)",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "The proportions of radiant and convective heat and the percentage of heat gain from lighting going directly to return air shall be modeled as being identical to those determined for the proposed building in Article 8.4.2.7.",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "Except as provided in Sentence (9), for the purpose of determining the primary and secondary sidelighted areas, the total fenestration area of each thermal block shall be modeled for each orientation as a single centered window with the following characteristics:",
          "clauses": [
            {
              "id": "a",
              "text": "a sill located 0.9 m above the floor,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "a window opening height of 1.8 m, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "a width that would result in a window-to-wall ratio meeting the maximum FDWR value permitted by Article 3.2.1.4.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 6,
          "text": "The primary and secondary sidelighted areas shall be determined assuming a depth of 2 m. (See Note A-8.4.5.5.(6).)",
          "clauses": [

          ]
        },
        {
          "num": 7,
          "text": "For the purpose of determining the daylighted area under skylights, the calculations shall be performed assuming a single square skylight positioned at the centre of each thermal block",
          "clauses": [
            {
              "id": "a",
              "text": "that is sized to meet the maximum skylight-to-roof ratio permitted by Article 3.2.1.4., and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "whose projection onto the floor extends horizontally in all directions for a distance equal to 0.5 times the ceiling height. (See Note A-8.4.5.5.(7).)",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 8,
          "text": "The combined input power within the daylighted areas shall be the sum of the daylighted areas multiplied by the appropriate interior lighting power allowance specified in Table 4.2.1.6.",
          "clauses": [

          ]
        },
        {
          "num": 9,
          "text": "Where photocontrols are required by Subsection 4.2.2., their effect shall be evaluated in accordance with Sentences (10) to (12).",
          "clauses": [

          ]
        },
        {
          "num": 10,
          "text": "Calculations of daylighting levels in each thermal block shall be performed assuming",
          "clauses": [
            {
              "id": "a",
              "text": "the thermal block is a single open space surrounded by opaque walls,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "floor, wall and ceiling reflectances of 0.15, 0.50 and 0.80, respectively (see Note A-8.4.5.5.(10)(b)),",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "illuminance levels measured at a height of 0.75 m from the floor, at the edge of the daylighted areas that is the farthest from the source of daylight and measured perpendicular to this source, and",
              "subclauses": [

              ]
            },
            {
              "id": "d",
              "text": "a fenestration visible light transmittance corresponding",
              "subclauses": [
                {
                  "id": "i",
                  "text": "to the area-weighted average of the visible light transmittance for that thermal block in the proposed building, or"
                },
                {
                  "id": "ii",
                  "text": "if there is no fenestration in the proposed building's corresponding thermal block, to a value of 0.50."
                }
              ]
            }
          ]
        },
        {
          "num": 11,
          "text": "The illumination set-point of the photocontrols shall",
          "clauses": [
            {
              "id": "a",
              "text": "be identical to that of the proposed building's photocontrols, or",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "if there are no photocontrols in the proposed building, be representative of the space use without task lighting. (See Note A-8.4.5.5.(11).)",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 12,
          "text": "Where the energy model is unable to perform detailed daylighting calculations, the interior lighting power allowance in the daylighted area shall be multiplied by the factor for daylight harvesting, FDL,i, as calculated in accordance with Article 4.3.3.7.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.6": {
      "title": "Purchased Energy",
      "pages": [
        219,
        220
      ],
      "equations": [

      ],
      "raw": "1) Where a primary heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.9. adjusted as follows:\na) one gas-fired modulating boiler complying with Section 5.2. shall be used to represent the purchased energy equipment, and\nb) the total capacity of the boiler, relative to the reference building's total heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.\n2) Where a primary cooling system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.10. adjusted as follows:\na) one air-cooled electric chiller complying with Table 8.4.3.5. shall be used to represent the purchased energy equipment, and\nb) the total capacity of the chiller, relative to the reference building's total cooling capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total cooling capacity.\n3) Where a primary service water heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.20. adjusted as follows:\na) one gas-fired service water heater shall be used to represent the purchased energy equipment,\nb) where the proposed building's purchased energy system is used to heat service water in a heater with a storage tank, the service water heater shall have the same storage capacity, and\nc) the total heating capacity of the service water heaters, relative to the reference building's total service water heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.\n4) The operating schedule, priority of use and other operational characteristics of the proposed building's use of purchased energy shall apply to the equipment representing the purchased energy in Sentences (1) to (3).",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Where a primary heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.9. adjusted as follows:",
          "clauses": [
            {
              "id": "a",
              "text": "one gas-fired modulating boiler complying with Section 5.2. shall be used to represent the purchased energy equipment, and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the total capacity of the boiler, relative to the reference building's total heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 2,
          "text": "Where a primary cooling system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.10. adjusted as follows:",
          "clauses": [
            {
              "id": "a",
              "text": "one air-cooled electric chiller complying with Table 8.4.3.5. shall be used to represent the purchased energy equipment, and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the total capacity of the chiller, relative to the reference building's total cooling capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total cooling capacity.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 3,
          "text": "Where a primary service water heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.20. adjusted as follows:",
          "clauses": [
            {
              "id": "a",
              "text": "one gas-fired service water heater shall be used to represent the purchased energy equipment,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "where the proposed building's purchased energy system is used to heat service water in a heater with a storage tank, the service water heater shall have the same storage capacity, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "the total heating capacity of the service water heaters, relative to the reference building's total service water heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 4,
          "text": "The operating schedule, priority of use and other operational characteristics of the proposed building's use of purchased energy shall apply to the equipment representing the purchased energy in Sentences (1) to (3).",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.7": {
      "title": "HVAC System Selection",
      "pages": [
        220,
        222
      ],
      "equations": [

      ],
      "raw": "1) Except as provided in Sentences (2) and (4), the type of HVAC system assigned to each thermal block of the reference building shall be determined based on each thermal block's building or space type using Table 8.4.5.7.-A with the corresponding descriptions in Table 8.4.5.7.-B.\n2) Where the area of a building or space type in the proposed building accounts for 10% or less of the total area of conditioned spaces, it is permitted to be excluded from the energy model, provided its area is added to an adjacent building or space type having similar space loads as those listed in Sentence 8.4.2.2.(1) and similar operating schedules as those determined in Sentence 8.4.3.2.(1).\nTable 8.4.5.7.-A\nHVAC System Selection for the Reference Building\nForming Part of Sentences 8.4.5.7.(1) and (3), 8.4.5.9.(1) and (3), 8.4.5.10.(1) and (7), 8.4.5.13.(1), 8.4.5.14.(6) and 8.4.5.18.(6)\nNotes to Table 8.4.5.7.-B:\n(1) Where present, humidification systems in the reference building shall use the same energy source as the corresponding humidification system in the proposed building.\n(2) Except for HVAC systems serving dwelling units, outside air requirements for the thermal blocks served by those systems shall be met by a single ventilation system able to meet all the required outside and exhaust air rates. For HVAC systems serving dwelling units, outside air requirements shall be met by a ventilation system identical to that of the proposed building.\n(3) Where the building has no more than 4 above-ground storeys, the energy model shall include a single system serving the thermal blocks of all storeys. Where the building has more than 4 above-ground storeys, external thermal blocks shall be grouped together based on facade orientation and internal thermal blocks shall be grouped together, with each grouping served by a single system. A single independent system shall serve all underground thermal blocks.\n3) If the building or space type of a thermal block of the proposed building is not listed in Table 8.4.5.7.-A, the type that most closely corresponds to that thermal block shall be used for the reference building.\n4) For each thermal block of the proposed building having an HVAC system that includes a heat pump, the corresponding thermal blocks of the reference building shall be modeled with a type of HVAC system determined in accordance with Article 8.4.5.13.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Except as provided in Sentences (2) and (4), the type of HVAC system assigned to each thermal block of the reference building shall be determined based on each thermal block's building or space type using Table 8.4.5.7.-A with the corresponding descriptions in Table 8.4.5.7.-B.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where the area of a building or space type in the proposed building accounts for 10% or less of the total area of conditioned spaces, it is permitted to be excluded from the energy model, provided its area is added to an adjacent building or space type having similar space loads as those listed in Sentence 8.4.2.2.(1) and similar operating schedules as those determined in Sentence 8.4.3.2.(1). Table 8.4.5.7.-A HVAC System Selection for the Reference Building Forming Part of Sentences 8.4.5.7.(1) and (3), 8.4.5.9.(1) and (3), 8.4.5.10.(1) and (7), 8.4.5.13.(1), 8.4.5.14.(6) and 8.4.5.18.(6) Notes to Table 8.4.5.7.-B: (1) Where present, humidification systems in the reference building shall use the same energy source as the corresponding humidification system in the proposed building. (2) Except for HVAC systems serving dwelling units, outside air requirements for the thermal blocks served by those systems shall be met by a single ventilation system able to meet all the required outside and exhaust air rates. For HVAC systems serving dwelling units, outside air requirements shall be met by a ventilation system identical to that of the proposed building. (3) Where the building has no more than 4 above-ground storeys, the energy model shall include a single system serving the thermal blocks of all storeys. Where the building has more than 4 above-ground storeys, external thermal blocks shall be grouped together based on facade orientation and internal thermal blocks shall be grouped together, with each grouping served by a single system. A single independent system shall serve all underground thermal blocks.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "If the building or space type of a thermal block of the proposed building is not listed in Table 8.4.5.7.-A, the type that most closely corresponds to that thermal block shall be used for the reference building.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "For each thermal block of the proposed building having an HVAC system that includes a heat pump, the corresponding thermal blocks of the reference building shall be modeled with a type of HVAC system determined in accordance with Article 8.4.5.13.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.8": {
      "title": "Equipment Oversizing",
      "pages": [
        222,
        222
      ],
      "equations": [

      ],
      "raw": "(See Note A-8.4.5.8.)\n1) The heating equipment of the reference building shall be modeled as being oversized by the lesser of\na) the percentage of oversizing applied to the proposed building, or\nb) 30%.\n2) The cooling equipment of the reference building shall be modeled as being oversized by the lesser of\na) the percentage of oversizing applied to the proposed building, or\nb) 10%.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The heating equipment of the reference building shall be modeled as being oversized by the lesser of",
          "clauses": [
            {
              "id": "a",
              "text": "the percentage of oversizing applied to the proposed building, or",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "30%.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 2,
          "text": "The cooling equipment of the reference building shall be modeled as being oversized by the lesser of",
          "clauses": [
            {
              "id": "a",
              "text": "the percentage of oversizing applied to the proposed building, or",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "10%.",
              "subclauses": [

              ]
            }
          ]
        }
      ],
      "preamble_notes": [
        "(See Note A-8.4.5.8.)"
      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.9": {
      "title": "Heating System",
      "pages": [
        222,
        223
      ],
      "equations": [

      ],
      "raw": "1) Except as provided in Sentence (2), the heating system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.5.7.-A and this Article.\n2) Where the proposed building uses purchased energy, Article 8.4.5.6. shall apply to the reference building.\n3) Where Tables 8.4.5.7.-A and 8.4.5.7.-B indicate that a heating system is required in the secondary system as well as in a terminal device, the heating capacity of each type of equipment shall be set as follows:\na) the heating capacity of the terminal device shall meet the thermal block's heating load due to the transfer of energy through the building envelope only,\nb) the combined heating capacities of the heating systems in the terminal device and secondary system shall meet the peak heating load of the thermal blocks served by those systems, and\nc) the applicable oversize factor shall apply to each type of equipment.\n4) Except as provided in Sentence (5), the energy type of the reference building's heating system shall be modeled as being identical to the energy type of the proposed building's heating system.\n5) Where more than one energy type is used by the proposed building's heating system,\na) the heating capacities of the reference building's heating equipment shall match the ratio of the proposed building's heating equipment capacity allocation, and\nb) the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.\n6) Where a hydronic system is modeled in the reference building, the heating plant shall be modeled as follows:\na) the heating capacity of the heating plant shall be the sum of the heating capacities of the systems served by the plant, multiplied by the applicable oversize factor,\nb) where the heating capacity is not greater than 176 kW, the heating plant shall be modeled with one single-stage boiler,\nc) where the heating capacity is greater than 176 kW and not greater than 352 kW, the heating plant shall be modeled to operate as required by the reference building's load with\ni) two boilers of equal capacity, or\nii) a two-staged boiler that operates in stages with a 1:2 ratio,\nd) where the heating capacity exceeds 352 kW, the heating plant shall be modeled with a boiler that is fully modulating down to 25% of its capacity,\ne) the pumping system shall be modeled as a primary system with constant speed operation,\nf) the peak pumping flow rate shall be set considering\ni) the installed heating plant's capacity,\nii) use of pure water, and\niii) a 16°C temperature drop,\ng) the pump's operating schedule shall be modeled as being identical to that of the proposed building, and\nh) the hot water supply temperature shall be reset to\ni) 82°C for an outside air temperature of -16°C, and\nii) 60°C for an outside air temperature of 0°C.\n7) Where the reference building contains a furnace, it shall be modeled as follows:\na) the heating capacity of the furnace shall be the sum of the heating loads of the thermal blocks served by the furnace, multiplied by the applicable oversize factor,\nb) where the heating capacity is not greater than 66 kW, the furnace shall be modeled with two stages of equal capacity, and\nc) where the heating capacity is greater than 66 kW, the furnace shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.\n8) Heating equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Except as provided in Sentence (2), the heating system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.5.7.-A and this Article.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where the proposed building uses purchased energy, Article 8.4.5.6. shall apply to the reference building.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "Where Tables 8.4.5.7.-A and 8.4.5.7.-B indicate that a heating system is required in the secondary system as well as in a terminal device, the heating capacity of each type of equipment shall be set as follows:",
          "clauses": [
            {
              "id": "a",
              "text": "the heating capacity of the terminal device shall meet the thermal block's heating load due to the transfer of energy through the building envelope only,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the combined heating capacities of the heating systems in the terminal device and secondary system shall meet the peak heating load of the thermal blocks served by those systems, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "the applicable oversize factor shall apply to each type of equipment.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 4,
          "text": "Except as provided in Sentence (5), the energy type of the reference building's heating system shall be modeled as being identical to the energy type of the proposed building's heating system.",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "Where more than one energy type is used by the proposed building's heating system,",
          "clauses": [
            {
              "id": "a",
              "text": "the heating capacities of the reference building's heating equipment shall match the ratio of the proposed building's heating equipment capacity allocation, and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 6,
          "text": "Where a hydronic system is modeled in the reference building, the heating plant shall be modeled as follows:",
          "clauses": [
            {
              "id": "a",
              "text": "the heating capacity of the heating plant shall be the sum of the heating capacities of the systems served by the plant, multiplied by the applicable oversize factor,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "where the heating capacity is not greater than 176 kW, the heating plant shall be modeled with one single-stage boiler,",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "where the heating capacity is greater than 176 kW and not greater than 352 kW, the heating plant shall be modeled to operate as required by the reference building's load with",
              "subclauses": [
                {
                  "id": "i",
                  "text": "two boilers of equal capacity, or"
                },
                {
                  "id": "ii",
                  "text": "a two-staged boiler that operates in stages with a 1:2 ratio,"
                }
              ]
            },
            {
              "id": "d",
              "text": "where the heating capacity exceeds 352 kW, the heating plant shall be modeled with a boiler that is fully modulating down to 25% of its capacity,",
              "subclauses": [

              ]
            },
            {
              "id": "e",
              "text": "the pumping system shall be modeled as a primary system with constant speed operation,",
              "subclauses": [

              ]
            },
            {
              "id": "f",
              "text": "the peak pumping flow rate shall be set considering",
              "subclauses": [
                {
                  "id": "i",
                  "text": "the installed heating plant's capacity,"
                },
                {
                  "id": "ii",
                  "text": "use of pure water, and"
                },
                {
                  "id": "iii",
                  "text": "a 16°C temperature drop,"
                }
              ]
            },
            {
              "id": "g",
              "text": "the pump's operating schedule shall be modeled as being identical to that of the proposed building, and",
              "subclauses": [

              ]
            },
            {
              "id": "h",
              "text": "the hot water supply temperature shall be reset to",
              "subclauses": [

              ]
            },
            {
              "id": "i",
              "text": "82°C for an outside air temperature of -16°C, and",
              "subclauses": [
                {
                  "id": "ii",
                  "text": "60°C for an outside air temperature of 0°C."
                }
              ]
            }
          ]
        },
        {
          "num": 7,
          "text": "Where the reference building contains a furnace, it shall be modeled as follows:",
          "clauses": [
            {
              "id": "a",
              "text": "the heating capacity of the furnace shall be the sum of the heating loads of the thermal blocks served by the furnace, multiplied by the applicable oversize factor,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "where the heating capacity is not greater than 66 kW, the furnace shall be modeled with two stages of equal capacity, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "where the heating capacity is greater than 66 kW, the furnace shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 8,
          "text": "Heating equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.10": {
      "title": "Cooling Systems",
      "pages": [
        223,
        224
      ],
      "equations": [

      ],
      "raw": "1) Except as provided in Sentence (2), the cooling system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.5.7.-A and this Article.\n2) Where the proposed building uses purchased energy, Article 8.4.5.6. shall apply to the reference building.\n3) Except as provided in Sentence (4), the energy type of the reference building's cooling system shall be modeled as being identical to that of the proposed building's cooling system.\n4) Where more than one energy type is used by the proposed building's cooling system,\na) the cooling capacities of the reference building's cooling equipment shall match the ratio of the proposed building's cooling equipment capacity allocation, and\nb) the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.\n5) Cooling equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6.\n6) Where a hydronic system is installed, the cooling plant shall be modeled as follows:\na) the cooling capacity of the cooling plant shall be the sum of the cooling capacities of the systems served by the plant, multiplied by the applicable oversize factor,\nb) where the cooling capacity is not greater than 2 100 kW, the cooling plant shall be modeled with one water chiller,\nc) where the cooling capacity is greater than 2 100 kW, the cooling plant shall be modeled with two water chillers, each having half the capacity of the cooling plant's capacity,\nd) the water chiller's pumping system shall be modeled as a primary system with constant speed operation,\ne) the water chiller's pumping flow rate shall be set considering\ni) the cooling plant's capacity,\nii) use of pure water, and\niii) a 6°C temperature rise,\nf) the types of water chillers shall be modeled as being identical to those of the proposed building,\ng) the chilled water supply temperature shall be set at 7°C, and\nh) each water chiller shall be fully modulating down to 25% of its capacity.\n7) Where Table 8.4.5.7.-A indicates that a cooling system is required in the secondary system as well as in a terminal device, the cooling capacity of each type of equipment shall be set as follows:\na) the cooling capacity of the terminal device shall meet the thermal block's cooling load due to the transfer of energy through the building envelope and internal loads only,\nb) the combined cooling capacities of the cooling systems in the terminal device and secondary system shall meet the peak cooling load of the thermal blocks served by the system, and\nc) the applicable oversize factor shall apply on each type of equipment.\n8) Where a direct-expansion system is modeled in the reference building, that system shall be modeled as follows:\na) the cooling capacity of the system shall be the sum of the cooling loads of the thermal blocks served by the system, multiplied by the applicable oversize factor,\nb) where the cooling capacity of the system is not greater than 66 kW, the system shall be modeled with two stages of equal capacity, and\nc) where the cooling capacity is greater than 66 kW, the system shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.\n9) For water-cooled systems, heat rejection to the atmosphere shall be modeled in accordance with Article 8.4.5.11.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Except as provided in Sentence (2), the cooling system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.5.7.-A and this Article.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where the proposed building uses purchased energy, Article 8.4.5.6. shall apply to the reference building.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "Except as provided in Sentence (4), the energy type of the reference building's cooling system shall be modeled as being identical to that of the proposed building's cooling system.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "Where more than one energy type is used by the proposed building's cooling system,",
          "clauses": [
            {
              "id": "a",
              "text": "the cooling capacities of the reference building's cooling equipment shall match the ratio of the proposed building's cooling equipment capacity allocation, and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 5,
          "text": "Cooling equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6.",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "Where a hydronic system is installed, the cooling plant shall be modeled as follows:",
          "clauses": [
            {
              "id": "a",
              "text": "the cooling capacity of the cooling plant shall be the sum of the cooling capacities of the systems served by the plant, multiplied by the applicable oversize factor,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "where the cooling capacity is not greater than 2 100 kW, the cooling plant shall be modeled with one water chiller,",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "where the cooling capacity is greater than 2 100 kW, the cooling plant shall be modeled with two water chillers, each having half the capacity of the cooling plant's capacity,",
              "subclauses": [

              ]
            },
            {
              "id": "d",
              "text": "the water chiller's pumping system shall be modeled as a primary system with constant speed operation,",
              "subclauses": [

              ]
            },
            {
              "id": "e",
              "text": "the water chiller's pumping flow rate shall be set considering",
              "subclauses": [
                {
                  "id": "i",
                  "text": "the cooling plant's capacity,"
                },
                {
                  "id": "ii",
                  "text": "use of pure water, and"
                },
                {
                  "id": "iii",
                  "text": "a 6°C temperature rise,"
                }
              ]
            },
            {
              "id": "f",
              "text": "the types of water chillers shall be modeled as being identical to those of the proposed building,",
              "subclauses": [

              ]
            },
            {
              "id": "g",
              "text": "the chilled water supply temperature shall be set at 7°C, and",
              "subclauses": [

              ]
            },
            {
              "id": "h",
              "text": "each water chiller shall be fully modulating down to 25% of its capacity.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 7,
          "text": "Where Table 8.4.5.7.-A indicates that a cooling system is required in the secondary system as well as in a terminal device, the cooling capacity of each type of equipment shall be set as follows:",
          "clauses": [
            {
              "id": "a",
              "text": "the cooling capacity of the terminal device shall meet the thermal block's cooling load due to the transfer of energy through the building envelope and internal loads only,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the combined cooling capacities of the cooling systems in the terminal device and secondary system shall meet the peak cooling load of the thermal blocks served by the system, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "the applicable oversize factor shall apply on each type of equipment.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 8,
          "text": "Where a direct-expansion system is modeled in the reference building, that system shall be modeled as follows:",
          "clauses": [
            {
              "id": "a",
              "text": "the cooling capacity of the system shall be the sum of the cooling loads of the thermal blocks served by the system, multiplied by the applicable oversize factor,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "where the cooling capacity of the system is not greater than 66 kW, the system shall be modeled with two stages of equal capacity, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "where the cooling capacity is greater than 66 kW, the system shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 9,
          "text": "For water-cooled systems, heat rejection to the atmosphere shall be modeled in accordance with Article 8.4.5.11.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.11": {
      "title": "Cooling Tower Systems",
      "pages": [
        224,
        225
      ],
      "equations": [

      ],
      "raw": "1) Where applicable, water-cooled systems shall be paired to an axial-fan, direct-contact cooling tower that has\na) a capacity equal to the nominal heat rejection rate of the equipment,\nb) inlet and outlet water temperatures of 35°C and 29°C, respectively, and\nc) an inlet outside air wet bulb temperature of 24°C.\n2) A cooling tower with a capacity not greater than 1750 kW shall be modeled with one cell.\n3) A cooling tower with a capacity greater than 1 750 kW shall be modeled with a number of cells equal to its capacity divided by 1750 and rounded up to the nearest integer.\n4) The pumping system shall be modeled as constant speed operation.\n5) The pumping flow rate shall be set considering\na) the cooling tower's capacity,\nb) use of pure water, and\nc) a 6°C temperature drop.\n6) The fan of each cooling tower cell shall be modeled with cycling control to maintain an outlet water temperature of 29°C.\n7) Cooling tower equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Where applicable, water-cooled systems shall be paired to an axial-fan, direct-contact cooling tower that has",
          "clauses": [
            {
              "id": "a",
              "text": "a capacity equal to the nominal heat rejection rate of the equipment,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "inlet and outlet water temperatures of 35°C and 29°C, respectively, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "an inlet outside air wet bulb temperature of 24°C.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 2,
          "text": "A cooling tower with a capacity not greater than 1750 kW shall be modeled with one cell.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "A cooling tower with a capacity greater than 1 750 kW shall be modeled with a number of cells equal to its capacity divided by 1750 and rounded up to the nearest integer.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "The pumping system shall be modeled as constant speed operation.",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "The pumping flow rate shall be set considering",
          "clauses": [
            {
              "id": "a",
              "text": "the cooling tower's capacity,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "use of pure water, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "a 6°C temperature drop.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 6,
          "text": "The fan of each cooling tower cell shall be modeled with cycling control to maintain an outlet water temperature of 29°C.",
          "clauses": [

          ]
        },
        {
          "num": 7,
          "text": "Cooling tower equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.12": {
      "title": "Cooling with Outside Air",
      "pages": [
        225,
        225
      ],
      "equations": [

      ],
      "raw": "1) Where Article 5.2.2.7. applies to a proposed building's HVAC system, the HVAC systems of the corresponding thermal blocks in the reference building shall be modeled in accordance with that Article and Table 8.4.5.12.\nTable 8.4.5.12. Applicable Requirements for Cooling with Outside Air According to Type of HVAC System Forming Part of Sentence 8.4.5.12.(1)\nNotes to Table 8.4.5.12.:\n(1) See Table 8.4.5.7.-B.\n(2) See Table 8.4.5.13.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Where Article 5.2.2.7. applies to a proposed building's HVAC system, the HVAC systems of the corresponding thermal blocks in the reference building shall be modeled in accordance with that Article and Table 8.4.5.12. Table 8.4.5.12. Applicable Requirements for Cooling with Outside Air According to Type of HVAC System Forming Part of Sentence 8.4.5.12.(1) Notes to Table 8.4.5.12.: (1) See Table 8.4.5.7.-B. (2) See Table 8.4.5.13.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.13": {
      "title": "Heat Pumps",
      "pages": [
        225,
        226
      ],
      "equations": [

      ],
      "raw": "(See Note A-8.4.5.13.)\n1) Except as provided in Sentence (2), where the proposed building's HVAC system includes a water loop heat pump that supplies conditioned air to a thermal block or conditioned water to a hydronic loop, the reference building's HVAC system for that thermal block shall be selected using Table 8.4.5.7.-A. (See Note A-8.4.5.13.(1).)\n2) Where the proposed building's HVAC system includes an air-source, water-source or ground-source heat pump that supplies conditioned air to a thermal block or conditioned water to a hydronic loop,\na) the reference building's HVAC system for that thermal block or for the thermal blocks supplied by the hydronic loop shall be an air-source heat pump described in Table 8.4.5.13.,\nb) the heat pump's cooling capacity shall be set based on the peak cooling load, without oversizing,\nc) the heat pump's heating capacity at an outdoor air temperature of 8.3°C shall be identical to its cooling capacity and reduced to 50% at -8.3°C,\nd) the heat pump shall not operate in heating mode when the outdoor air temperature is below -10°C,\ne) the heat pump's part-load performance shall be modeled in accordance with Subsection 8.4.6.,\nf) the terminal heating's capacity or the heat pump's auxiliary heating capacity shall be set based on the peak heating load of the thermal block and the requirements of Subsections 8.4.1., 8.4.2. and 8.4.5.,\ng) except as provided in Clause (h), the energy type of the heat pump's terminal heating or auxiliary heating shall be\ni) for an air-source heat pump, the energy type used for terminal or auxiliary heating of the thermal blocks of the proposed building served by that heat pump and having the largest annual energy use, provided the heat pump exceeds 33% of the total annual energy use for space heating for these thermal blocks, or\nii) for a water-source or ground-source heat pump, the energy type used for terminal or auxiliary heating of the thermal blocks of the proposed building served by all the heat pumps connected to the same water loop and having the largest annual energy use, provided the heat pump exceeds 33% of the total annual energy use for space heating for these thermal blocks, and\nh) where the heat pump is not an air-, water- or ground-source pump, the energy type of the heat pump's terminal heating or auxiliary heating shall be electricity.\nTable 8.4.5.13. Heat Pump System Description Forming Part of Sentences 8.4.5.13.(2), 8.4.5.14.(6) and 8.4.5.18.(6)\nNotes to Table 8.4.5.13.:\n(1) System number is based on building or space type determined in accordance with Table 8.4.5.7.-A.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Except as provided in Sentence (2), where the proposed building's HVAC system includes a water loop heat pump that supplies conditioned air to a thermal block or conditioned water to a hydronic loop, the reference building's HVAC system for that thermal block shall be selected using Table 8.4.5.7.-A. (See Note A-8.4.5.13.(1).)",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where the proposed building's HVAC system includes an air-source, water-source or ground-source heat pump that supplies conditioned air to a thermal block or conditioned water to a hydronic loop,",
          "clauses": [
            {
              "id": "a",
              "text": "the reference building's HVAC system for that thermal block or for the thermal blocks supplied by the hydronic loop shall be an air-source heat pump described in Table 8.4.5.13.,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the heat pump's cooling capacity shall be set based on the peak cooling load, without oversizing,",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "the heat pump's heating capacity at an outdoor air temperature of 8.3°C shall be identical to its cooling capacity and reduced to 50% at -8.3°C,",
              "subclauses": [

              ]
            },
            {
              "id": "d",
              "text": "the heat pump shall not operate in heating mode when the outdoor air temperature is below -10°C,",
              "subclauses": [

              ]
            },
            {
              "id": "e",
              "text": "the heat pump's part-load performance shall be modeled in accordance with Subsection 8.4.6.,",
              "subclauses": [

              ]
            },
            {
              "id": "f",
              "text": "the terminal heating's capacity or the heat pump's auxiliary heating capacity shall be set based on the peak heating load of the thermal block and the requirements of Subsections 8.4.1., 8.4.2. and 8.4.5.,",
              "subclauses": [

              ]
            },
            {
              "id": "g",
              "text": "except as provided in Clause (h), the energy type of the heat pump's terminal heating or auxiliary heating shall be",
              "subclauses": [
                {
                  "id": "i",
                  "text": "for an air-source heat pump, the energy type used for terminal or auxiliary heating of the thermal blocks of the proposed building served by that heat pump and having the largest annual energy use, provided the heat pump exceeds 33% of the total annual energy use for space heating for these thermal blocks, or"
                },
                {
                  "id": "ii",
                  "text": "for a water-source or ground-source heat pump, the energy type used for terminal or auxiliary heating of the thermal blocks of the proposed building served by all the heat pumps connected to the same water loop and having the largest annual energy use, provided the heat pump exceeds 33% of the total annual energy use for space heating for these thermal blocks, and"
                }
              ]
            },
            {
              "id": "h",
              "text": "where the heat pump is not an air-, water- or ground-source pump, the energy type of the heat pump's terminal heating or auxiliary heating shall be electricity. Table 8.4.5.13. Heat Pump System Description Forming Part of Sentences 8.4.5.13.(2), 8.4.5.14.(6) and 8.4.5.18.(6) Notes to Table 8.4.5.13.: (1) System number is based on building or space type determined in accordance with Table 8.4.5.7.-A.",
              "subclauses": [

              ]
            }
          ]
        }
      ],
      "preamble_notes": [
        "(See Note A-8.4.5.13.)"
      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.14": {
      "title": "Hydronic Pumps",
      "pages": [
        226,
        227
      ],
      "equations": [
        "If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E\n\nIf frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2]\n\nV_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.14",
        "If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E\n\nIf frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × (frac{V_partload}{V_rated}) + C × (frac{V_partload}{V_rated})^2]\n\nV_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.14",
        "V_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s",
        "V_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW",
        "V_partload = flow rate at part load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW",
        "P_partload = power draw at part-load conditions, in kW,\n\nP_rated = power draw at rated conditions, in kW, and\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.14.",
        "A, B, C, D, E = coefficients defined in Table 8.4.5.14"
      ],
      "raw": "1) Except as provided in Sentences (2) and (3), each hydronic pump of the reference building shall have a total static head and efficiency identical to that of the corresponding pump of the proposed building.\n2) Where the proposed building uses more than one pump in a given hydronic system, the peak shaft power demand of the reference building's pump shall be modeled as being identical to the combined peak shaft power demand of the proposed building's pumps. (See Note A-8.4.5.14.(2).)\n3) Where the total static head or efficiency of the proposed building's hydronic pump is not known, the characteristics of the reference building's hydronic pump shall be based on the peak power demand, in W/(L/s), of the proposed building's pump.\n4) Pump power, P, versus flow rate, V, shall be calculated using one of the following equations:\nIf Vpartload/Vrated <D, then Pₚₐrtload = Prated X E If Vpartload/Vrated ≥ D, then P partload = PratedX B (Vpartload/Vrated) +C (Vpartload/Vrated)2\nwhere\nVpartload = flow rate at part-load conditions, in L/s, Vᵣₐₜₑₜ = flow rate at rated conditions, in L/s, P partload = power draw at part-load conditions, in kW, Pᵣₐₜₑd = power draw at rated conditions, in kW, and A,B,C,D,E = coefficients defined in Table 8.4.5.14.\nTable 8.4.5.14. Coefficients Used in Calculating Pump Power versus Flow Rate Forming Part of Sentence 8.4.5.14.(4)\n5) Variable-flow pumps shall be modeled as a pump riding its curve.\n6) Where the secondary system defined in Tables 8.4.5.7.-A and 8.4.5.13. represents equipment meeting the requirements of Article 5.2.12.1. and whose minimum performance includes pump energy (in part or in whole), the performance of the heating and cooling equipment of the secondary system shall be adjusted so that the maximum power demand of the system, including pump power demand, meets the requirements of Article 5.2.12.1.\n\n[Verified formulas for this article]\n- If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E\n\nIf frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2]\n\nV_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.14\n- If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E\n\nIf frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × (frac{V_partload}{V_rated}) + C × (frac{V_partload}{V_rated})^2]\n\nV_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.14\n- V_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n- V_partload = flow rate at part-load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n- V_partload = flow rate at part load conditions, in L/s\n\nV_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW\n\nP_rated = power draw at rated conditions, in kW\n- P_partload = power draw at part-load conditions, in kW,\n\nP_rated = power draw at rated conditions, in kW, and\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.14.\n- A, B, C, D, E = coefficients defined in Table 8.4.5.14",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Except as provided in Sentences (2) and (3), each hydronic pump of the reference building shall have a total static head and efficiency identical to that of the corresponding pump of the proposed building.",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where the proposed building uses more than one pump in a given hydronic system, the peak shaft power demand of the reference building's pump shall be modeled as being identical to the combined peak shaft power demand of the proposed building's pumps. (See Note A-8.4.5.14.(2).)",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "Where the total static head or efficiency of the proposed building's hydronic pump is not known, the characteristics of the reference building's hydronic pump shall be based on the peak power demand, in W/(L/s), of the proposed building's pump.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "Pump power, P, versus flow rate, V, shall be calculated using one of the following equations: If Vpartload/Vrated <D, then Pₚₐrtload = Prated X E If Vpartload/Vrated ≥ D, then P partload = PratedX B (Vpartload/Vrated) +C (Vpartload/Vrated)2 where Vpartload = flow rate at part-load conditions, in L/s, Vᵣₐₜₑₜ = flow rate at rated conditions, in L/s, P partload = power draw at part-load conditions, in kW, Pᵣₐₜₑd = power draw at rated conditions, in kW, and A,B,C,D,E = coefficients defined in Table 8.4.5.14. Table 8.4.5.14. Coefficients Used in Calculating Pump Power versus Flow Rate Forming Part of Sentence 8.4.5.14.(4)",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "Variable-flow pumps shall be modeled as a pump riding its curve.",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "Where the secondary system defined in Tables 8.4.5.7.-A and 8.4.5.13. represents equipment meeting the requirements of Article 5.2.12.1. and whose minimum performance includes pump energy (in part or in whole), the performance of the heating and cooling equipment of the secondary system shall be adjusted so that the maximum power demand of the system, including pump power demand, meets the requirements of Article 5.2.12.1. [Verified formulas for this article] - If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2] V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW A, B, C, D, E = coefficients defined in Table 8.4.5.14 - If frac{V_partload}{V_rated} < D, then P_partload = P_rated × E If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × (frac{V_partload}{V_rated}) + C × (frac{V_partload}{V_rated})^2] V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW A, B, C, D, E = coefficients defined in Table 8.4.5.14 - V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s - V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW - V_partload = flow rate at part load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW - P_partload = power draw at part-load conditions, in kW, P_rated = power draw at rated conditions, in kW, and A, B, C, D, E = coefficients defined in Table 8.4.5.14. - A, B, C, D, E = coefficients defined in Table 8.4.5.14",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.15": {
      "title": "Outdoor Air",
      "pages": [
        227,
        227
      ],
      "equations": [

      ],
      "raw": "1) The peak outdoor air ventilation rates for the reference building shall be identical to those determined for the proposed building in Sentence 8.4.3.6.(1).\n2) Where demand control ventilation strategies required by Article 5.2.3.4. are implemented in the proposed building, the reference building shall be modeled with those same strategies.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The peak outdoor air ventilation rates for the reference building shall be identical to those determined for the proposed building in Sentence 8.4.3.6.(1).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Where demand control ventilation strategies required by Article 5.2.3.4. are implemented in the proposed building, the reference building shall be modeled with those same strategies.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.16": {
      "title": "Space Temperature Control",
      "pages": [
        227,
        227
      ],
      "equations": [
        "If frac{F_partload}{F_rated} < D , then P_partload = P_rated × E\n\nC = -0.41071, quad 1.0086242\n\nD = 0.47, quad 0.20\n\nE = 0.68, quad 0.04",
        "If frac{F_partload}{F_rated} ≥ D, then P_partload = P_rated × C\n\nC = -0.41071\n\nD = 0.47\n\nE = 0.68\n\nColumn 3 = 1.0086242\n\nColumn 4 = 0.20\n\nColumn 5 = 0.04",
        "F_partload = flow rate at part-load conditions, in L/s\n\nF_rated = flow rate at rated conditions, in L/s\n\nP = power draw at part-load conditions, in kW",
        "F_partload = flow rate at part-load conditions, in L/s,\n\nF_rated = flow rate at rated conditions, in L/s,\n\nP_partload = power draw at part-load conditions, in kW,",
        "F_partload = flow rate at part-load conditions, in L/s\n\nF_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW"
      ],
      "raw": "1) If an in-floor, in-ceiling or in-wall radiant heating and/or cooling system is used in the proposed building but the energy model calculations do not allow for modeling of radiant effects, each conditioned thermal block in the reference building shall be modeled using heating and/or cooling temperature schedules, as applicable, that are 2°C warmer and 2°C cooler respectively than those used for the proposed building in Sentence 8.4.3.2.(1).\n2) The throttling range of the heating and cooling equipment shall be modeled as being identical to that determined for the proposed building in Sentence 8.4.3.7.(1).\n\n[Verified formulas for this article]\n- If frac{F_partload}{F_rated} < D , then P_partload = P_rated × E\n\nC = -0.41071, quad 1.0086242\n\nD = 0.47, quad 0.20\n\nE = 0.68, quad 0.04\n- If frac{F_partload}{F_rated} ≥ D, then P_partload = P_rated × C\n\nC = -0.41071\n\nD = 0.47\n\nE = 0.68\n\nColumn 3 = 1.0086242\n\nColumn 4 = 0.20\n\nColumn 5 = 0.04\n- F_partload = flow rate at part-load conditions, in L/s\n\nF_rated = flow rate at rated conditions, in L/s\n\nP = power draw at part-load conditions, in kW\n- F_partload = flow rate at part-load conditions, in L/s,\n\nF_rated = flow rate at rated conditions, in L/s,\n\nP_partload = power draw at part-load conditions, in kW,\n- F_partload = flow rate at part-load conditions, in L/s\n\nF_rated = flow rate at rated conditions, in L/s\n\nP_partload = power draw at part-load conditions, in kW",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "If an in-floor, in-ceiling or in-wall radiant heating and/or cooling system is used in the proposed building but the energy model calculations do not allow for modeling of radiant effects, each conditioned thermal block in the reference building shall be modeled using heating and/or cooling temperature schedules, as applicable, that are 2°C warmer and 2°C cooler respectively than those used for the proposed building in Sentence 8.4.3.2.(1).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The throttling range of the heating and cooling equipment shall be modeled as being identical to that determined for the proposed building in Sentence 8.4.3.7.(1). [Verified formulas for this article] - If frac{F_partload}{F_rated} < D , then P_partload = P_rated × E C = -0.41071, quad 1.0086242 D = 0.47, quad 0.20 E = 0.68, quad 0.04 - If frac{F_partload}{F_rated} ≥ D, then P_partload = P_rated × C C = -0.41071 D = 0.47 E = 0.68 Column 3 = 1.0086242 Column 4 = 0.20 Column 5 = 0.04 - F_partload = flow rate at part-load conditions, in L/s F_rated = flow rate at rated conditions, in L/s P = power draw at part-load conditions, in kW - F_partload = flow rate at part-load conditions, in L/s, F_rated = flow rate at rated conditions, in L/s, P_partload = power draw at part-load conditions, in kW, - F_partload = flow rate at part-load conditions, in L/s F_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.17": {
      "title": "Fans",
      "pages": [
        227,
        228
      ],
      "equations": [

      ],
      "raw": "1) Where the HVAC system of a thermal block of the proposed building includes a fan that exhausts air directly to the outside and complies with Sentences 5.2.3.1.(2) and 5.2.10.1.(3), its flow rate, power demand, operating schedule and part-load performance shall be modeled identically in the reference building. (See Note A-8.4.5.17.(1).)\n2) Fan power, P, versus flow rate, F, shall be calculated using one of the following equations:\nIf Fpartload/Frated <D, then Pₚₐrtload = Prated X E If Fpartload/Frated ≥ D, then Pₚₐrtload = Prated X B (Fpartload/Frated) x (F partload/Frated)2\nwhere\nF partload = flow rate at part-load conditions, in L/s, Fᵣₐₜₑd = flow rate at rated conditions, in L/s, Ppartload = power draw at part-load conditions, in kW,\nPrated = power draw at rated conditions, in kW, and A,B,C,D,E = coefficients defined in Table 8.4.5.17. (See Note A-8.4.5.17.(2).)\n3) Except as provided in Sentences (4) and (5), individual fans shall be modeled as airfoil or backward inclined riding fan curve.\n4) Where variable-air-volume fans are used, individual fans having a fan power greater than 7.5 kW and less than 25 kW shall be modeled as airfoil or backward inclined with inlet vanes.\n5) Where variable-air-volume fans are used, individual fans having a fan power greater than or equal to 25 kW shall be modeled as forward curved with inlet vanes.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Where the HVAC system of a thermal block of the proposed building includes a fan that exhausts air directly to the outside and complies with Sentences 5.2.3.1.(2) and 5.2.10.1.(3), its flow rate, power demand, operating schedule and part-load performance shall be modeled identically in the reference building. (See Note A-8.4.5.17.(1).)",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Fan power, P, versus flow rate, F, shall be calculated using one of the following equations: If Fpartload/Frated <D, then Pₚₐrtload = Prated X E If Fpartload/Frated ≥ D, then Pₚₐrtload = Prated X B (Fpartload/Frated) x (F partload/Frated)2 where F partload = flow rate at part-load conditions, in L/s, Fᵣₐₜₑd = flow rate at rated conditions, in L/s, Ppartload = power draw at part-load conditions, in kW, Prated = power draw at rated conditions, in kW, and A,B,C,D,E = coefficients defined in Table 8.4.5.17. (See Note A-8.4.5.17.(2).)",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "Except as provided in Sentences (4) and (5), individual fans shall be modeled as airfoil or backward inclined riding fan curve.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "Where variable-air-volume fans are used, individual fans having a fan power greater than 7.5 kW and less than 25 kW shall be modeled as airfoil or backward inclined with inlet vanes.",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "Where variable-air-volume fans are used, individual fans having a fan power greater than or equal to 25 kW shall be modeled as forward curved with inlet vanes.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.18": {
      "title": "Supply Air Systems",
      "pages": [
        228,
        229
      ],
      "equations": [
        "P_rated = power draw at rated conditions, in kW, and\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.17.",
        "P_rated = power draw at rated conditions, in kW, and\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.17.\n\n(See Note A-8.4.5.17.(2).)"
      ],
      "raw": "1) The supply airflow rate provided by secondary systems shall be modeled as being equal to the sum of the airflow rates supplied to each of the thermal blocks calculated in accordance with Sentence (2).\n2) The supply airflow rate to a thermal block shall be modeled as being the greater of\na) the airflow rate for heating, based on the peak heating load and a temperature difference of 21°C,\nb) the airflow rate for cooling, based on the peak cooling load and a temperature difference of 11°C, or\nc) the outdoor air ventilation rate supplied to the thermal block in the proposed building.\n3) Except as provided in Sentence (6), HVAC systems 1 to 5 of Table 8.4.5.7.-B shall be modeled with\na) a supply air temperature that is reset according to the thermal block's load,\nb) a supply fan that has a static pressure of 640 Pa and a combined fan-motor efficiency of 40%, and\nc) no return fan.\n4) Except as provided in Sentence (6), HVAC system 6 of Table 8.4.5.7.-B shall be modeled with\na) a default supply air temperature of 13°C, with the supply air temperature reset in accordance with Article 5.2.8.9.,\nb) a supply fan that has a static pressure of 1 000 Pa and a combined fan-motor efficiency of 55%, and\nc) a return fan that has a static pressure of 250 Pa and a combined fan-motor efficiency of 30%.\n5) Where the proposed building's secondary system does not meet the requirements of Clause 5.2.3.1.(1)(b), the reference building's secondary system shall be modeled as having an identical fan power demand.\n6) Where a secondary system defined in Tables 8.4.5.7.-A and 8.4.5.13. comprises equipment whose fan energy is included in the minimum performance level required by Tables 5.2.12.1.-A to 5.2.12.1.-P, the capacity and performance of its heating and\ncooling equipment shall be adjusted so the maximum power demand of the secondary system, including fan power demand, meets the requirements of Article 5.2.12.1.\n\n[Verified formulas for this article]\n- P_rated = power draw at rated conditions, in kW, and\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.17.\n- P_rated = power draw at rated conditions, in kW, and\n\nA, B, C, D, E = coefficients defined in Table 8.4.5.17.\n\n(See Note A-8.4.5.17.(2).)",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The supply airflow rate provided by secondary systems shall be modeled as being equal to the sum of the airflow rates supplied to each of the thermal blocks calculated in accordance with Sentence (2).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The supply airflow rate to a thermal block shall be modeled as being the greater of",
          "clauses": [
            {
              "id": "a",
              "text": "the airflow rate for heating, based on the peak heating load and a temperature difference of 21°C,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the airflow rate for cooling, based on the peak cooling load and a temperature difference of 11°C, or",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "the outdoor air ventilation rate supplied to the thermal block in the proposed building.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 3,
          "text": "Except as provided in Sentence (6), HVAC systems 1 to 5 of Table 8.4.5.7.-B shall be modeled with",
          "clauses": [
            {
              "id": "a",
              "text": "a supply air temperature that is reset according to the thermal block's load,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "a supply fan that has a static pressure of 640 Pa and a combined fan-motor efficiency of 40%, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "no return fan.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 4,
          "text": "Except as provided in Sentence (6), HVAC system 6 of Table 8.4.5.7.-B shall be modeled with",
          "clauses": [
            {
              "id": "a",
              "text": "a default supply air temperature of 13°C, with the supply air temperature reset in accordance with Article 5.2.8.9.,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "a supply fan that has a static pressure of 1 000 Pa and a combined fan-motor efficiency of 55%, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "a return fan that has a static pressure of 250 Pa and a combined fan-motor efficiency of 30%.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 5,
          "text": "Where the proposed building's secondary system does not meet the requirements of Clause 5.2.3.1.(1)(b), the reference building's secondary system shall be modeled as having an identical fan power demand.",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "Where a secondary system defined in Tables 8.4.5.7.-A and 8.4.5.13. comprises equipment whose fan energy is included in the minimum performance level required by Tables 5.2.12.1.-A to 5.2.12.1.-P, the capacity and performance of its heating and cooling equipment shall be adjusted so the maximum power demand of the secondary system, including fan power demand, meets the requirements of Article 5.2.12.1. [Verified formulas for this article] - P_rated = power draw at rated conditions, in kW, and A, B, C, D, E = coefficients defined in Table 8.4.5.17. - P_rated = power draw at rated conditions, in kW, and A, B, C, D, E = coefficients defined in Table 8.4.5.17. (See Note A-8.4.5.17.(2).)",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.19": {
      "title": "Energy Recovery Systems",
      "pages": [
        229,
        229
      ],
      "equations": [

      ],
      "raw": "1) Where Subsection 5.2.10. applies to a reference building's HVAC system, that system shall be modeled with energy recovery capabilities that comply with Subsection 5.2.10. and Sentences (2) and (3).\n2) Energy recovered from an HVAC system's exhaust air shall be used to preheat the outside air supplied by that system.\n3) Where the proposed building has ice-making loads along with simultaneous heating and/or service water heating loads, the reference building's ice plant shall be modeled with the following characteristics and components:\na) a water-cooled, double-bundle water chiller having 100% heat-recovery capacity, where the energy model calculations do not allow for modeling of the ice plant and/or of heat recovery from the ice plant,\nb) operation and performance characteristics, such as efficiency, capacity, part-load performance and pumping flow rates, that are identical to those of the proposed building's machine,\nc) peak load and demand schedules that are identical to those of the proposed building, and\nd) heat rejection to\ni) at least one hydronic system for heating or service water heating, where the system has a load, and\nii) the atmosphere using a cooling tower defined in accordance with Articles 8.4.5.10. and 8.4.5.11., when the heat rejected is greater than the coincident heating load (see Note A-8.4.3.9.(1)).",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Where Subsection 5.2.10. applies to a reference building's HVAC system, that system shall be modeled with energy recovery capabilities that comply with Subsection 5.2.10. and Sentences (2) and (3).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "Energy recovered from an HVAC system's exhaust air shall be used to preheat the outside air supplied by that system.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "Where the proposed building has ice-making loads along with simultaneous heating and/or service water heating loads, the reference building's ice plant shall be modeled with the following characteristics and components:",
          "clauses": [
            {
              "id": "a",
              "text": "a water-cooled, double-bundle water chiller having 100% heat-recovery capacity, where the energy model calculations do not allow for modeling of the ice plant and/or of heat recovery from the ice plant,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "operation and performance characteristics, such as efficiency, capacity, part-load performance and pumping flow rates, that are identical to those of the proposed building's machine,",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "peak load and demand schedules that are identical to those of the proposed building, and",
              "subclauses": [

              ]
            },
            {
              "id": "d",
              "text": "heat rejection to",
              "subclauses": [
                {
                  "id": "i",
                  "text": "at least one hydronic system for heating or service water heating, where the system has a load, and"
                },
                {
                  "id": "ii",
                  "text": "the atmosphere using a cooling tower defined in accordance with Articles 8.4.5.10. and 8.4.5.11., when the heat rejected is greater than the coincident heating load (see Note A-8.4.3.9.(1))."
                }
              ]
            }
          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.5.20": {
      "title": "Service Water Heating Systems",
      "pages": [
        229,
        230
      ],
      "equations": [

      ],
      "raw": "1) Except as provided in Sentences (2) to (4), the reference building's service water heating system shall be modeled as being identical to that of the proposed building as regards the following characteristics:\na) storage capacity,\nb) power input, and\nc) energy type.\n2) Where the energy type of the proposed building's service water heating system is an air-, water- or ground-source heat pump, the energy type of the reference building's service water heating system shall be an air-source heat pump.\n3) Where the energy type of the proposed building's service water heating system is an immersion coil supplied by a boiler, the energy type of the reference building's service water heating system shall be the same as that of the boiler.\n4) Where more than one energy type is used by the proposed building's service water heating system,\na) the heating capacities of the reference building's service water heating equipment shall match the ratio of the proposed building's service water heating equipment capacity allocation (see Note A-8.4.5.20.(4)(a)), and\nb) the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.\n5) Service water heating equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6.\n6) The service water heating system's supply temperature shall be modeled as being identical to that of the proposed building. (See Note A-8.4.5.20.(6).)\n7) Where a storage tank is to be modeled, the service water heating system's storage temperature shall be modeled as being identical to that of the proposed building. (See Note A-8.4.5.20.(7).)\n8) Where the proposed building's service water heating system comprises multiple water heaters, the reference building's service water heating system shall be modeled with the same number of water heaters.\n9) Where the proposed building's service water heating system is a recirculation system, the circulation pumps shall be modeled as a single pump with\na) constant speed operation, and\nb) a total flow rate and pumping power, in W/(L/s), that are identical to that of the proposed building's circulation pumps.\n8.4.6. Part-Load Performance Characteristics",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Except as provided in Sentences (2) to (4), the reference building's service water heating system shall be modeled as being identical to that of the proposed building as regards the following characteristics:",
          "clauses": [
            {
              "id": "a",
              "text": "storage capacity,",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "power input, and",
              "subclauses": [

              ]
            },
            {
              "id": "c",
              "text": "energy type.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 2,
          "text": "Where the energy type of the proposed building's service water heating system is an air-, water- or ground-source heat pump, the energy type of the reference building's service water heating system shall be an air-source heat pump.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "Where the energy type of the proposed building's service water heating system is an immersion coil supplied by a boiler, the energy type of the reference building's service water heating system shall be the same as that of the boiler.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "Where more than one energy type is used by the proposed building's service water heating system,",
          "clauses": [
            {
              "id": "a",
              "text": "the heating capacities of the reference building's service water heating equipment shall match the ratio of the proposed building's service water heating equipment capacity allocation (see Note A-8.4.5.20.(4)(a)), and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.",
              "subclauses": [

              ]
            }
          ]
        },
        {
          "num": 5,
          "text": "Service water heating equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6.",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "The service water heating system's supply temperature shall be modeled as being identical to that of the proposed building. (See Note A-8.4.5.20.(6).)",
          "clauses": [

          ]
        },
        {
          "num": 7,
          "text": "Where a storage tank is to be modeled, the service water heating system's storage temperature shall be modeled as being identical to that of the proposed building. (See Note A-8.4.5.20.(7).)",
          "clauses": [

          ]
        },
        {
          "num": 8,
          "text": "Where the proposed building's service water heating system comprises multiple water heaters, the reference building's service water heating system shall be modeled with the same number of water heaters.",
          "clauses": [

          ]
        },
        {
          "num": 9,
          "text": "Where the proposed building's service water heating system is a recirculation system, the circulation pumps shall be modeled as a single pump with",
          "clauses": [
            {
              "id": "a",
              "text": "constant speed operation, and",
              "subclauses": [

              ]
            },
            {
              "id": "b",
              "text": "a total flow rate and pumping power, in W/(L/s), that are identical to that of the proposed building's circulation pumps. 8.4.6.",
              "subclauses": [

              ]
            }
          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.6.1": {
      "title": "General",
      "pages": [
        230,
        230
      ],
      "equations": [

      ],
      "raw": "1) Part-load performance curves for the reference building's systems shall be calculated in accordance with Articles 8.4.6.2. to 8.4.6.9., using the parameters described in this Subsection.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "Part-load performance curves for the reference building's systems shall be calculated in accordance with Articles 8.4.6.2. to 8.4.6.9., using the parameters described in this Subsection.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.6.2": {
      "title": "Boiler",
      "pages": [
        230,
        230
      ],
      "equations": [
        "Fuel_partload = Fuel_design × FHeatPLC\n\n\nwhere\n\n\nFuel_design = fuel consumption at design conditions, in Btu/h, and\n\n\n\nFHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2).",
        "Fuel_design = fuel consumption at design conditions, in Btu/h, and\n\nFHeatPLC = fuel heating part-load efficiency curve determined in accordance with",
        "Fuel_design = fuel consumption at design conditions, in Btu/h\n\nFHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)",
        "Q_partload = boiler capacity at part-load conditions, in Btu/h\n\nQ_design = boiler capacity at design conditions, in Btu/h\n\nT_return = boiler return-hot-water temperature, in °F",
        "Q_partload = boiler capacity at part-load conditions, in Btu/h,\n\nQ_design = boiler capacity at design conditions, in Btu/h,\n\nT_w,return = boiler return-hot-water temperature, in °F, and",
        "Q_partioad = boiler capacity at part load conditions, in Btu/h\n\nQ_design = boiler capacity at design conditions, in Btu/h\n\nT_w,return = boiler return-hot-water temperature, in °F\n\na, b, c, d, e, f = applicable coefficients from Table 8.4.6.2"
      ],
      "raw": "1) The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference condensing, non-condensing or modulating boiler shall be derived by applying an adjustment factor to the fuel consumption at design conditions:\nFuelpartload = Fueldesign FHeatPLC\nwhere Fueldesign = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2).\n2) The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation:\nFHeatPLC = a ex (Tw,return) +fx Qpartload X Tw,return\nwhere Qpartload = boiler capacity at part-load conditions, in Btu/h, Qdesign = boiler capacity at design conditions, in Btu/h, Tw,return = boiler return-hot-water temperature, in °F, and a, b,c,d,e,f = applicable coefficients from Table 8.4.6.2.\nTable 8.4.6.2. Coefficients Used in the Calculation of FHeatPLC for Condensing, Non-Condensing and Modulating Boilers Forming Part of Sentence 8.4.6.2.(2)\n\n[Verified formulas for this article]\n- Fuel_partload = Fuel_design × FHeatPLC\n\n\nwhere\n\n\nFuel_design = fuel consumption at design conditions, in Btu/h, and\n\n\n\nFHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2).\n- Fuel_design = fuel consumption at design conditions, in Btu/h, and\n\nFHeatPLC = fuel heating part-load efficiency curve determined in accordance with\n- Fuel_design = fuel consumption at design conditions, in Btu/h\n\nFHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)\n- Q_partload = boiler capacity at part-load conditions, in Btu/h\n\nQ_design = boiler capacity at design conditions, in Btu/h\n\nT_return = boiler return-hot-water temperature, in °F\n- Q_partload = boiler capacity at part-load conditions, in Btu/h,\n\nQ_design = boiler capacity at design conditions, in Btu/h,\n\nT_w,return = boiler return-hot-water temperature, in °F, and\n- Q_partioad = boiler capacity at part load conditions, in Btu/h\n\nQ_design = boiler capacity at design conditions, in Btu/h\n\nT_w,return = boiler return-hot-water temperature, in °F\n\na, b, c, d, e, f = applicable coefficients from Table 8.4.6.2",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference condensing, non-condensing or modulating boiler shall be derived by applying an adjustment factor to the fuel consumption at design conditions: Fuelpartload = Fueldesign FHeatPLC where Fueldesign = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation: FHeatPLC = a ex (Tw,return) +fx Qpartload X Tw,return where Qpartload = boiler capacity at part-load conditions, in Btu/h, Qdesign = boiler capacity at design conditions, in Btu/h, Tw,return = boiler return-hot-water temperature, in °F, and a, b,c,d,e,f = applicable coefficients from Table 8.4.6.2. Table 8.4.6.2. Coefficients Used in the Calculation of FHeatPLC for Condensing, Non-Condensing and Modulating Boilers Forming Part of Sentence 8.4.6.2.(2) [Verified formulas for this article] - Fuel_partload = Fuel_design × FHeatPLC where Fuel_design = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2). - Fuel_design = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with - Fuel_design = fuel consumption at design conditions, in Btu/h FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2) - Q_partload = boiler capacity at part-load conditions, in Btu/h Q_design = boiler capacity at design conditions, in Btu/h T_return = boiler return-hot-water temperature, in °F - Q_partload = boiler capacity at part-load conditions, in Btu/h, Q_design = boiler capacity at design conditions, in Btu/h, T_w,return = boiler return-hot-water temperature, in °F, and - Q_partioad = boiler capacity at part load conditions, in Btu/h Q_design = boiler capacity at design conditions, in Btu/h T_w,return = boiler return-hot-water temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.6.2",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.6.3": {
      "title": "Furnace",
      "pages": [
        231,
        231
      ],
      "equations": [
        "Fuel_partload = Fuel_rated × FHeatPLC\n\n\nwhere\n\n\nFuel_rated = fuel consumption at rated conditions, in Btu/h\n\n\n\nFHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)",
        "Fuel_rated = fuel consumption at rated conditions, in Btu/h\n\nFHeatPLC = fuel heating part-load efficiency curve determined in accordance with",
        "F_HeatPLC = a + b × frac{Q_partload}{Q_rated} + c × (frac{Q_partload}{Q_rated})^2\n\nQ_partload = furnace capacity at part-load conditions, in Btu/h\n\nQ_rated = furnace capacity at rated conditions, in Btu/h\n\na, b, c = applicable coefficients from Table 8.4.6.3",
        "Q_partload = furnace capacity at part-load conditions, in Btu/h\n\nQ_rated = furnace capacity at rated conditions, in Btu/h\n\na, b, c = applicable coefficients from Table 8.4.6.3",
        "Q_partload = furnace capacity at part-load conditions, in Btu/h\n\nQ_rated = furnace capacity at rated conditions, in Btu/h\n\na, b, c = applicable coefficients from Table 8.4.6.3",
        "begin{array}{|c|c|c|c|}\nhline\nType of Furnace & a & b & c \nhline\nAtmospheric & 0.0186100 & 1.0942090 & -0.1128190 \nhline\nend{array}\n\nQ_available = C × A × P_FTEDX × Q_rated",
        "Coefficients for Calculation of FHeatPLC\n\n\n\nbegin{array}{|c|c|c|c|}\nhline\nType of Furnace & a & b & c \nhline\nAtmospheric & 0.0186100 & 1.0942090 & -0.1128190 \nhline\nend{array}",
        "Coefficients for Calculation of F_HeatPLC\n\n\n\nbegin{array}{|c|c|c|c|}\nhline\nType of Furnace & a & b & c \nhline\nAtmospheric & 0.0186100 & 1.0942090 & -0.1128190 \nhline\nend{array}\n\n\n\nQ_rated = rated capacity at AHRI test conditions, in Btu/h",
        "begin{array}{|c|c|c|c|}\nhline\nType of Furnace & a & b & c \nhline\nAtmospheric & 0.0186100 & 1.0942090 & -0.1128190 \nhline\nend{array}",
        "begin{array}{|c|c|c|c|}\nhline\nType of Furnace & a & b & c \nhline\nAtmospheric & 0.0186100 & 1.0942090 & -0.1128190 \nhline\nend{array}\n\n\nCoefficients for Calculation of FHeatPLC\n\nt_mb = entering coil wet-bulb temperature, in °F",
        "t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F\n\na = 0.8740302\n\nb = 0.0011416",
        "P_operating = P_rated × EIR_FPLR × EIR_FT × CAP_FT_EDx\n\nwhere\n\nP_rated = rated power draw at AHRI test conditions, in kW,\n\nEIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil\n\nload determined in accordance with Sentence (5),\n\nEIR_FT = electric input ratio adjustment to rated efficiency due to environmental\n\nvariables determined in accordance with Sentence (7), and\n\nCAP_FT_EDx = cooling capacity adjustment determined in accordance with\n\nSentence (3).",
        "P_rated = rated power draw at AHRI test conditions, in kW,\n\nEIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil",
        "P_rated = rated power draw at AHRI test conditions, in kW\n\nEIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5)\n\nEIR_ET = electric input ratio adjustment to rated efficiency due to environmental",
        "EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and",
        "EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3)\n\nPLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)\n\na = 0.2012301\n\nb = -0.0312175\n\nc = 1.9504979\n\nd = -1.1205105",
        "PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)",
        "PLR = frac{Q_operating}{Q_available}\n\nwhere\n\nQ_operating = present load on electric DX coil, in Btu/h, and\n\nQ_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).",
        "Q_operating = present load on electric DX coil, in Btu/h, and\n\nQ_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h",
        "Q_operating = present load on electric DX coil, in Btu/h, and\n\nQ_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).",
        "EIR_FT = a + (b × t_wb) + (c × t_wb^2) + (d × t_odb) + (e × t_odb^2) + (f × t_wb × t_odb)\n\n\nwhere\n\n\nt_wb = entering coil wet-bulb temperature, in °F\n\n\n\nt_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F\n\n\n\na = -1.0639310\n\n\n\nb = 0.0306584\n\n\n\nc = -0.0001269\n\n\n\nd = 0.0154213\n\n\n\ne = 0.0000497 , and",
        "t_wb = entering coil wet-bulb temperature, in °F\n\nt_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F",
        "t_wb = entering coil wet-bulb temperature, in °F\n\nt_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F\n\na = -1.0639310\n\nb = -0.0206584",
        "Fuel_part-load = fuel consumption at part-load conditions (Btu/h)"
      ],
      "raw": "1) The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference condensing, atmospheric or modulating furnace shall be derived by applying an adjustment factor to the fuel consumption at rated conditions:\nFuelpartload = Fuelᵣₐₜₑᵈ FHeatPLC\nwhere Fuelᵣₐₜₑᵈ = fuel consumption at rated conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2).\n2) The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation:\nFHeatPLC = a + b Qpartload Qrated +cx (Qartload) 2\nwhere\nQpartload = furnace capacity at part-load conditions, in Btu/h, Qrated = furnace capacity at rated conditions, in Btu/h, and a, b, C = applicable coefficients from Table 8.4.6.3.\nTable 8.4.6.3. Coefficients Used in the Calculation of FHeatPLC for Condensing, Atmospheric and Modulating Furnaces Forming Part of Sentence 8.4.6.3.(2)\n\n[Verified formulas for this article]\n- Fuel_partload = Fuel_rated × FHeatPLC\n\n\nwhere\n\n\nFuel_rated = fuel consumption at rated conditions, in Btu/h\n\n\n\nFHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)\n- Fuel_rated = fuel consumption at rated conditions, in Btu/h\n\nFHeatPLC = fuel heating part-load efficiency curve determined in accordance with\n- F_HeatPLC = a + b × frac{Q_partload}{Q_rated} + c × (frac{Q_partload}{Q_rated})^2\n\nQ_partload = furnace capacity at part-load conditions, in Btu/h\n\nQ_rated = furnace capacity at rated conditions, in Btu/h\n\na, b, c = applicable coefficients from Table 8.4.6.3\n- Q_partload = furnace capacity at part-load conditions, in Btu/h\n\nQ_rated = furnace capacity at rated conditions, in Btu/h\n\na, b, c = applicable coefficients from Table 8.4.6.3\n- Q_partload = furnace capacity at part-load conditions, in Btu/h\n\nQ_rated = furnace capacity at rated conditions, in Btu/h\n\na, b, c = applicable coefficients from Table 8.4.6.3\n- begin{array}{|c|c|c|c|}\nhline\nType of Furnace & a & b & c \nhline\nAtmospheric & 0.0186100 & 1.0942090 & -0.1128190 \nhline\nend{array}\n\nQ_available = C × A × P_FTEDX × Q_rated\n- Coefficients for Calculation of FHeatPLC\n\n\n\nbegin{array}{|c|c|c|c|}\nhline\nType of Furnace & a & b & c \nhline\nAtmospheric & 0.0186100 & 1.0942090 & -0.1128190 \nhline\nend{array}\n- Coefficients for Calculation of F_HeatPLC\n\n\n\nbegin{array}{|c|c|c|c|}\nhline\nType of Furnace & a & b & c \nhline\nAtmospheric & 0.0186100 & 1.0942090 & -0.1128190 \nhline\nend{array}\n\n\n\nQ_rated = rated capacity at AHRI test conditions, in Btu/h\n- begin{array}{|c|c|c|c|}\nhline\nType of Furnace & a & b & c \nhline\nAtmospheric & 0.0186100 & 1.0942090 & -0.1128190 \nhline\nend{array}\n- begin{array}{|c|c|c|c|}\nhline\nType of Furnace & a & b & c \nhline\nAtmospheric & 0.0186100 & 1.0942090 & -0.1128190 \nhline\nend{array}\n\n\nCoefficients for Calculation of FHeatPLC\n\nt_mb = entering coil wet-bulb temperature, in °F\n- t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F\n\na = 0.8740302\n\nb = 0.0011416\n- P_operating = P_rated × EIR_FPLR × EIR_FT × CAP_FT_EDx\n\nwhere\n\nP_rated = rated power draw at AHRI test conditions, in kW,\n\nEIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil\n\nload determined in accordance with Sentence (5),\n\nEIR_FT = electric input ratio adjustment to rated efficiency due to environmental\n\nvariables determined in accordance with Sentence (7), and\n\nCAP_FT_EDx = cooling capacity adjustment determined in accordance with\n\nSentence (3).\n- P_rated = rated power draw at AHRI test conditions, in kW,\n\nEIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil\n- P_rated = rated power draw at AHRI test conditions, in kW\n\nEIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5)\n\nEIR_ET = electric input ratio adjustment to rated efficiency due to environmental\n- EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and\n- EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3)\n\nPLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)\n\na = 0.2012301\n\nb = -0.0312175\n\nc = 1.9504979\n\nd = -1.1205105\n- PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)\n- PLR = frac{Q_operating}{Q_available}\n\nwhere\n\nQ_operating = present load on electric DX coil, in Btu/h, and\n\nQ_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).\n- Q_operating = present load on electric DX coil, in Btu/h, and\n\nQ_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h\n- Q_operating = present load on electric DX coil, in Btu/h, and\n\nQ_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).\n- EIR_FT = a + (b × t_wb) + (c × t_wb^2) + (d × t_odb) + (e × t_odb^2) + (f × t_wb × t_odb)\n\n\nwhere\n\n\nt_wb = entering coil wet-bulb temperature, in °F\n\n\n\nt_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F\n\n\n\na = -1.0639310\n\n\n\nb = 0.0306584\n\n\n\nc = -0.0001269\n\n\n\nd = 0.0154213\n\n\n\ne = 0.0000497 , and\n- t_wb = entering coil wet-bulb temperature, in °F\n\nt_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F\n- t_wb = entering coil wet-bulb temperature, in °F\n\nt_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F\n\na = -1.0639310\n\nb = -0.0206584\n- Fuel_part-load = fuel consumption at part-load conditions (Btu/h)",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference condensing, atmospheric or modulating furnace shall be derived by applying an adjustment factor to the fuel consumption at rated conditions: Fuelpartload = Fuelᵣₐₜₑᵈ FHeatPLC where Fuelᵣₐₜₑᵈ = fuel consumption at rated conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation: FHeatPLC = a + b Qpartload Qrated +cx (Qartload) 2 where Qpartload = furnace capacity at part-load conditions, in Btu/h, Qrated = furnace capacity at rated conditions, in Btu/h, and a, b, C = applicable coefficients from Table 8.4.6.3. Table 8.4.6.3. Coefficients Used in the Calculation of FHeatPLC for Condensing, Atmospheric and Modulating Furnaces Forming Part of Sentence 8.4.6.3.(2) [Verified formulas for this article] - Fuel_partload = Fuel_rated × FHeatPLC where Fuel_rated = fuel consumption at rated conditions, in Btu/h FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2) - Fuel_rated = fuel consumption at rated conditions, in Btu/h FHeatPLC = fuel heating part-load efficiency curve determined in accordance with - F_HeatPLC = a + b × frac{Q_partload}{Q_rated} + c × (frac{Q_partload}{Q_rated})^2 Q_partload = furnace capacity at part-load conditions, in Btu/h Q_rated = furnace capacity at rated conditions, in Btu/h a, b, c = applicable coefficients from Table 8.4.6.3 - Q_partload = furnace capacity at part-load conditions, in Btu/h Q_rated = furnace capacity at rated conditions, in Btu/h a, b, c = applicable coefficients from Table 8.4.6.3 - Q_partload = furnace capacity at part-load conditions, in Btu/h Q_rated = furnace capacity at rated conditions, in Btu/h a, b, c = applicable coefficients from Table 8.4.6.3 - begin{array}{|c|c|c|c|} hline Type of Furnace & a & b & c hline Atmospheric & 0.0186100 & 1.0942090 & -0.1128190 hline end{array} Q_available = C × A × P_FTEDX × Q_rated - Coefficients for Calculation of FHeatPLC begin{array}{|c|c|c|c|} hline Type of Furnace & a & b & c hline Atmospheric & 0.0186100 & 1.0942090 & -0.1128190 hline end{array} - Coefficients for Calculation of F_HeatPLC begin{array}{|c|c|c|c|} hline Type of Furnace & a & b & c hline Atmospheric & 0.0186100 & 1.0942090 & -0.1128190 hline end{array} Q_rated = rated capacity at AHRI test conditions, in Btu/h - begin{array}{|c|c|c|c|} hline Type of Furnace & a & b & c hline Atmospheric & 0.0186100 & 1.0942090 & -0.1128190 hline end{array} - begin{array}{|c|c|c|c|} hline Type of Furnace & a & b & c hline Atmospheric & 0.0186100 & 1.0942090 & -0.1128190 hline end{array} Coefficients for Calculation of FHeatPLC t_mb = entering coil wet-bulb temperature, in °F - t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F a = 0.8740302 b = 0.0011416 - P_operating = P_rated × EIR_FPLR × EIR_FT × CAP_FT_EDx where P_rated = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FT_EDx = cooling capacity adjustment determined in accordance with Sentence (3). - P_rated = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil - P_rated = rated power draw at AHRI test conditions, in kW EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5) EIR_ET = electric input ratio adjustment to rated efficiency due to environmental - EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and - EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3) PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) a = 0.2012301 b = -0.0312175 c = 1.9504979 d = -1.1205105 - PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) - PLR = frac{Q_operating}{Q_available} where Q_operating = present load on electric DX coil, in Btu/h, and Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - Q_operating = present load on electric DX coil, in Btu/h, and Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h - Q_operating = present load on electric DX coil, in Btu/h, and Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - EIR_FT = a + (b × t_wb) + (c × t_wb^2) + (d × t_odb) + (e × t_odb^2) + (f × t_wb × t_odb) where t_wb = entering coil wet-bulb temperature, in °F t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F a = -1.0639310 b = 0.0306584 c = -0.0001269 d = 0.0154213 e = 0.0000497 , and - t_wb = entering coil wet-bulb temperature, in °F t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F - t_wb = entering coil wet-bulb temperature, in °F t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F a = -1.0639310 b = -0.0206584 - Fuel_part-load = fuel consumption at part-load conditions (Btu/h)",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.6.4": {
      "title": "Direct-Expansion Cooling Equipment",
      "pages": [
        231,
        233
      ],
      "equations": [

      ],
      "raw": "1) The part-load performance characteristics of the reference electric direct-expansion (DX) coil cooling equipment shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4).\n2) The available total cooling capacity, Qavailables in Btu/h, of the reference electric DX coil as a function of present evaporator and condenser conditions shall be calculated using the following equation:\nQavailable = CAP_FTEDX Qrated\nwhere CAP_FTEDX = cooling capacity adjustment determined in accordance with Sentence (3), and\nQrated = rated capacity at AHRI test conditions, in Btu/h.\n3) The cooling capacity adjustment, CAP_FTEDₓ, shall be calculated using the following equation:\nCAP_FTEDX = a + (b X twb) + (c X twb²) + (d X tₒdb) + (e X tₒdb²) + (f X tₘᵇ tₒdb)\nwhere\ntₘᵇ = entering coil wet-bulb temperature, in °F,\ntodb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F,\na = 0.8740302,\nb = -0.0011416,\nC = 0.0001711,\nd = -0.0029570,\ne = 0.0000102, and\nf = -0.0000592.\n4) The power draw at specified operating conditions, Poperating in kW, of the reference electric DX coil as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation:\nPoperating = Pᵣₐₜₑd EIR_FPLR EIR_FT CAP_FTEDX\nwhere\nPᵣₐₜₑd = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5),\nEIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and\nCAP_FTEDX = cooling capacity adjustment determined in accordance with Sentence (3).\n5) The electric input ratio adjustment to the rated efficiency due to changes in coil load, EIR_FPLR, shall be calculated using the following equation:\nEIR_FPLR = a + (b PLR) + PLR²) + (d PLR³)\nwhere\nPLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6),\na = 0.2012301,\nb = -0.0312175,\nC = 1.9504979, and\nd = -1.1205105.\n6) The part-load ratio based on available capacity (not rated capacity), PLR, shall be calculated using the following equation:\nPLR = Qoperating Qavailable\nwhere Qoperating = present load on electric DX coil, in Btu/h, and Qavailable = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).\n7) The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation:\nEIR_FT = a + (b twb) + (c + (d t₀db) + (e tₒdb²) + (f tₒdb)\nwhere\ntwb = entering coil wet-bulb temperature, in °F, t₀db = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F, a = -1.0639310, b = 0.0306584, C = -0.0001269, d = 0.0154213, e = 0.0000497, and\nf = -0.0002096.\n8) If an air-cooled unit uses an evaporative condenser, the outdoor-air dry-bulb temperature, t₀db, used in Sentences (3) and (7) shall be the effective dry-bulb temperature of the air leaving the evaporative cooling unit.",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The part-load performance characteristics of the reference electric direct-expansion (DX) coil cooling equipment shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The available total cooling capacity, Qavailables in Btu/h, of the reference electric DX coil as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTEDX Qrated where CAP_FTEDX = cooling capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "The cooling capacity adjustment, CAP_FTEDₓ, shall be calculated using the following equation: CAP_FTEDX = a + (b X twb) + (c X twb²) + (d X tₒdb) + (e X tₒdb²) + (f X tₘᵇ tₒdb) where tₘᵇ = entering coil wet-bulb temperature, in °F, todb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F, a = 0.8740302, b = -0.0011416, C = 0.0001711, d = -0.0029570, e = 0.0000102, and f = -0.0000592.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "The power draw at specified operating conditions, Poperating in kW, of the reference electric DX coil as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Poperating = Pᵣₐₜₑd EIR_FPLR EIR_FT CAP_FTEDX where Pᵣₐₜₑd = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTEDX = cooling capacity adjustment determined in accordance with Sentence (3).",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "The electric input ratio adjustment to the rated efficiency due to changes in coil load, EIR_FPLR, shall be calculated using the following equation: EIR_FPLR = a + (b PLR) + PLR²) + (d PLR³) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), a = 0.2012301, b = -0.0312175, C = 1.9504979, and d = -1.1205105.",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "The part-load ratio based on available capacity (not rated capacity), PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on electric DX coil, in Btu/h, and Qavailable = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).",
          "clauses": [

          ]
        },
        {
          "num": 7,
          "text": "The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation: EIR_FT = a + (b twb) + (c + (d t₀db) + (e tₒdb²) + (f tₒdb) where twb = entering coil wet-bulb temperature, in °F, t₀db = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F, a = -1.0639310, b = 0.0306584, C = -0.0001269, d = 0.0154213, e = 0.0000497, and f = -0.0002096.",
          "clauses": [

          ]
        },
        {
          "num": 8,
          "text": "If an air-cooled unit uses an evaporative condenser, the outdoor-air dry-bulb temperature, t₀db, used in Sentences (3) and (7) shall be the effective dry-bulb temperature of the air leaving the evaporative cooling unit.",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.6.5": {
      "title": "Electric Chiller",
      "pages": [
        233,
        235
      ],
      "equations": [
        "Q_available = CAP_FT_EC × Q_rated\n\nwhere\n\nCAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)\n\nQ_rated = rated capacity at AHRI test conditions, in Btu/h",
        "CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)",
        "CAP_FT_EC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws)\n\nt_chws = chilled water supply temperature, in °F\n\nt_cws = condenser water supply temperature, in °F\n\na, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A",
        "where\n\nt_chws = chilled water supply temperature, in °F,\n\nt_cws = condenser water supply temperature, in °F, and",
        "CAP_FT_ec = cooling capacity adjustment determined in accordance with Sentence (3)\n\nQ_rated = rated capacity at AHRI test conditions, in Btu/h\n\nt_cws = condenser water supply temperature, in °F",
        "a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A",
        "P_operating = P_rated × EIR_FPLR × EIR_FT\n\nCAP_FT_EC = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.00002014 & -0.00008273 \nhline\nend{array}",
        "EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in load",
        "CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)",
        "EIR_FPLR = a + (b × PLR) + (c × PLR^2)\n\nPLR = part-load ratio based on available capacity (not rated capacity)\n\na, b, c = applicable coefficients from Table 8.4.6.5.-B",
        "a, b, c = applicable coefficients from Table 8.4.6.5.-B",
        "Type of Electric Chiller: Air-cooled Scroll\n\nCoefficients for Calculation of EIR_FPLR:\n\na = 0.06369119\n\nb = 0.58488832\n\nc = 0.35280274\n\nQ_operating = present load on electric chiller, in Btu/h",
        "begin{array}{|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c \nhline\nAir-cooled Scroll & 0.6369119 & 0.58488832 & 0.35280274 \nhline\nend{array}",
        "begin{array}{|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c \nhline\nAir-cooled Scroll & 0.6369119 & 0.58488832 & 0.35280274 \nhline\nend{array}",
        "t_cws = condenser water supply temperature, in °F\n\nbegin{array}{|c|c|c|c|c|}\nhline\nType of Electric Chiller & & a & b & c \nhline\nAir-cooled & Scroll & 0.06369119 & 0.58488832 & 0.35280274 \nhline\nend{array}",
        "a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-C"
      ],
      "raw": "1) The part-load performance characteristics of the reference electric chiller shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4).\n2) The available total cooling capacity, Qavailables in Btu/h, of the reference electric chiller as a function of present evaporator and condenser conditions shall be calculated using the following equation:\nQavailable = CAP_FTEC Qrated\nwhere CAP_FTEC = cooling capacity adjustment determined in accordance with Sentence (3), and\nQrated = rated capacity at AHRI test conditions, in Btu/h.\n3) The cooling capacity adjustment, CAP_FTEC, shall be calculated using the following equation:\nCAP_FTEC = a + (b tchws) + (c X tchws²) + (d X tcwₛ) + (e tcws²) + (f tchws tcws)\nwhere\ntchwₛ = chilled water supply temperature, in °F, tcwₛ = condenser water supply temperature, in °F, and a,b,c,d,e, f = applicable coefficients from Table 8.4.6.5.-A.\nTable 8.4.6.5.-A Capacity Coefficients Used in the Calculation of CAP_FTEC Forming Part of Sentence 8.4.6.5.(3)\n4) The power draw at specified operating conditions, Poperating in kW, of the reference electric chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation:\nPoperating = Pᵣₐₜₑd EIR_FPLR X EIR_FT CAP_FTE\nwhere Pᵣₐₜₑd = rated power draw at AHRI test conditions, in kW,\nEIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (5),\nEIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and\nCAP_FTEC = cooling capacity adjustment determined in accordance with Sentence (3).\n5) The electric input ratio adjustment to the rated efficiency due to changes in load, EIR_FPLR, shall be calculated using the following equation:\nEIR_FPLR = a + X PLR) + (c PLR²)\nwhere\nPLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), and\na, b, C = applicable coefficients from Table 8.4.6.5.-B.\nTable 8.4.6.5.-B Efficiency Coefficients Used in the Calculation of EIR_FPLR Forming Part of Sentence 8.4.6.5.(5)\n6) The part-load ratio based on available capacity, PLR, shall be calculated using the following equation:\nPLR = Qoperating Qavailable\nwhere Qoperating = present load on electric chiller, in Btu/h, and Qavailable = available capacity of electric chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).\n7) The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation:\nEIR_FT = a + (b tchws) + chws²) + (d tcwₛ) + (e tcwₛ²) + (f tchws tcws)\nwhere\ntchwₛ = chilled water supply temperature, in °F, tᶜwₛ = condenser water supply temperature, in °F, and a, b, c,d, e, f = applicable coefficients from Table 8.4.6.5.-C.\nTable 8.4.6.5.-C\n\n[Verified formulas for this article]\n- Q_available = CAP_FT_EC × Q_rated\n\nwhere\n\nCAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)\n\nQ_rated = rated capacity at AHRI test conditions, in Btu/h\n- CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)\n- CAP_FT_EC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws)\n\nt_chws = chilled water supply temperature, in °F\n\nt_cws = condenser water supply temperature, in °F\n\na, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A\n- where\n\nt_chws = chilled water supply temperature, in °F,\n\nt_cws = condenser water supply temperature, in °F, and\n- CAP_FT_ec = cooling capacity adjustment determined in accordance with Sentence (3)\n\nQ_rated = rated capacity at AHRI test conditions, in Btu/h\n\nt_cws = condenser water supply temperature, in °F\n- a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A\n- P_operating = P_rated × EIR_FPLR × EIR_FT\n\nCAP_FT_EC = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.00002014 & -0.00008273 \nhline\nend{array}\n- EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in load\n- CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)\n- EIR_FPLR = a + (b × PLR) + (c × PLR^2)\n\nPLR = part-load ratio based on available capacity (not rated capacity)\n\na, b, c = applicable coefficients from Table 8.4.6.5.-B\n- a, b, c = applicable coefficients from Table 8.4.6.5.-B\n- Type of Electric Chiller: Air-cooled Scroll\n\nCoefficients for Calculation of EIR_FPLR:\n\na = 0.06369119\n\nb = 0.58488832\n\nc = 0.35280274\n\nQ_operating = present load on electric chiller, in Btu/h\n- begin{array}{|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c \nhline\nAir-cooled Scroll & 0.6369119 & 0.58488832 & 0.35280274 \nhline\nend{array}\n- begin{array}{|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c \nhline\nAir-cooled Scroll & 0.6369119 & 0.58488832 & 0.35280274 \nhline\nend{array}\n- t_cws = condenser water supply temperature, in °F\n\nbegin{array}{|c|c|c|c|c|}\nhline\nType of Electric Chiller & & a & b & c \nhline\nAir-cooled & Scroll & 0.06369119 & 0.58488832 & 0.35280274 \nhline\nend{array}\n- a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-C",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The part-load performance characteristics of the reference electric chiller shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The available total cooling capacity, Qavailables in Btu/h, of the reference electric chiller as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTEC Qrated where CAP_FTEC = cooling capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "The cooling capacity adjustment, CAP_FTEC, shall be calculated using the following equation: CAP_FTEC = a + (b tchws) + (c X tchws²) + (d X tcwₛ) + (e tcws²) + (f tchws tcws) where tchwₛ = chilled water supply temperature, in °F, tcwₛ = condenser water supply temperature, in °F, and a,b,c,d,e, f = applicable coefficients from Table 8.4.6.5.-A. Table 8.4.6.5.-A Capacity Coefficients Used in the Calculation of CAP_FTEC Forming Part of Sentence 8.4.6.5.(3)",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "The power draw at specified operating conditions, Poperating in kW, of the reference electric chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Poperating = Pᵣₐₜₑd EIR_FPLR X EIR_FT CAP_FTE where Pᵣₐₜₑd = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTEC = cooling capacity adjustment determined in accordance with Sentence (3).",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "The electric input ratio adjustment to the rated efficiency due to changes in load, EIR_FPLR, shall be calculated using the following equation: EIR_FPLR = a + X PLR) + (c PLR²) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), and a, b, C = applicable coefficients from Table 8.4.6.5.-B. Table 8.4.6.5.-B Efficiency Coefficients Used in the Calculation of EIR_FPLR Forming Part of Sentence 8.4.6.5.(5)",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "The part-load ratio based on available capacity, PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on electric chiller, in Btu/h, and Qavailable = available capacity of electric chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).",
          "clauses": [

          ]
        },
        {
          "num": 7,
          "text": "The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation: EIR_FT = a + (b tchws) + chws²) + (d tcwₛ) + (e tcwₛ²) + (f tchws tcws) where tchwₛ = chilled water supply temperature, in °F, tᶜwₛ = condenser water supply temperature, in °F, and a, b, c,d, e, f = applicable coefficients from Table 8.4.6.5.-C. Table 8.4.6.5.-C [Verified formulas for this article] - Q_available = CAP_FT_EC × Q_rated where CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h - CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3) - CAP_FT_EC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws) t_chws = chilled water supply temperature, in °F t_cws = condenser water supply temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A - where t_chws = chilled water supply temperature, in °F, t_cws = condenser water supply temperature, in °F, and - CAP_FT_ec = cooling capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h t_cws = condenser water supply temperature, in °F - a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A - P_operating = P_rated × EIR_FPLR × EIR_FT CAP_FT_EC = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller & a & b & c & d & e & f hline Air-cooled Scroll & 0.40070684 & 0.01861548 & 0.00007199 & 0.00177296 & -0.00002014 & -0.00008273 hline end{array} - EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in load - CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3) - EIR_FPLR = a + (b × PLR) + (c × PLR^2) PLR = part-load ratio based on available capacity (not rated capacity) a, b, c = applicable coefficients from Table 8.4.6.5.-B - a, b, c = applicable coefficients from Table 8.4.6.5.-B - Type of Electric Chiller: Air-cooled Scroll Coefficients for Calculation of EIR_FPLR: a = 0.06369119 b = 0.58488832 c = 0.35280274 Q_operating = present load on electric chiller, in Btu/h - begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller & a & b & c hline Air-cooled Scroll & 0.6369119 & 0.58488832 & 0.35280274 hline end{array} - begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller & a & b & c hline Air-cooled Scroll & 0.6369119 & 0.58488832 & 0.35280274 hline end{array} - t_cws = condenser water supply temperature, in °F begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller & & a & b & c hline Air-cooled & Scroll & 0.06369119 & 0.58488832 & 0.35280274 hline end{array} - a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-C",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.6.6": {
      "title": "Cooling Tower",
      "pages": [
        235,
        236
      ],
      "equations": [
        "begin{array}{|c|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 \nhline\nend{array}\n\n\nEIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y",
        "begin{array}{|c|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 \nhline\nend{array}\n\n\nQ_rated = rated cooling capacity at CTI test conditions, in Btu/h",
        "begin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 \nhline\nend{array}",
        "EIR_FT = a + b · tR + c · tR^2 + d · oaT + e · oaT^2 + f · tR · oaT\n\n\nAir-cooled Scroll:\n\na = 0.99006553\n\nb = -0.00584144\n\nc = 0.00016454\n\nd = -0.00661136\n\ne = 0.00016808\n\nf = -0.00022501",
        "begin{array}{|c|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.0058414 & 0.00016454 & -0.0066136 & 0.00016808 & -0.00022501 \nhline\nend{array}\n\n\nEIR_FT = a + b × FRA + c × FRA^2 + d × t_cwb + e × t_cwb^2 + f × FRA × t_cwb",
        "begin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.0058414 & 0.00016454 & -0.0066136 & 0.00016808 & -0.00022501 \nhline\nend{array}\n\n\nEIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y",
        "t_cwb = outdoor-air wet-bulb temperature, in °F\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.0058414 & 0.00016454 & -0.0066113 & 0.00016808 & -0.00022501 \nhline\nend{array}",
        "begin{array}{|c|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 \nhline\nend{array}\n\n\nEIR_FT coefficients for air-cooled scroll chiller",
        "begin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 \nhline\nend{array}"
      ],
      "raw": "1) The part-load performance characteristics of the reference cooling tower shall be adjusted for cooling capacity by applying Sentence (2).\n2) The available total cooling capacity, Qavailable in Btu/h, of the reference cooling tower as a function of present outdoor-air wet-bulb, condenser water supply and condenser water return temperatures shall be calculated using the following equation:\nQavailable = Qrated FWB 10\nwhere\nQrated = rated cooling capacity at CTI test conditions, in Btu/h, FWB = ratio of available capacity to rated capacity, in gpm/gpm, determined in accordance with Sentence (3), and\ntR = tower range, in °F, determined in accordance with Sentence (5).\n3) The ratio of available capacity to rated capacity, FWB, shall be calculated using the following equation:\nFWB = a + (b X FRA) + (c X FRA²) + (d X tcwb) + (e X tcwb²) + (f X FRA X tcwb)\nwhere\nFRA = intermediate capacity curve based on range and approach determined in accordance with Sentence (4),\ntcwb = outdoor-air wet-bulb temperature, in °F,\na = 0.60531402,\nb = -0.03554536,\nC = 0.00804083,\nd = -0.02860259,\ne = 0.00024972, and\nf = 0.00490857.\n4) The intermediate capacity curve based on range and approach, FRA, shall be calculated using the following equation:\n(f x tᵣ) + + (f 4 X [a + (b X + tᵣ²) tA] FRA = 2 x e\nwhere\ntᵣ = tower range, in °F, determined in accordance with Sentence (5), tA = tower approach, in °F, determined in accordance with Sentence (6),\na = -2.22888899, b = 0.16679543, C = -0.01410247, d = 0.03222333, e = 0.18560214, and f = 0.24251871.\n5) The tower range, tR, shall be calculated using the following equation:\ntR = tcwr tcws\nwhere\ntcwr = condenser water return temperature, in °F, and tᶜₘₛ = condenser water supply temperature, in °F.\n6) The tower approach, t₄, shall be calculated using the following equation:\ntA = tcws towb\nwhere\ntcwₛ = condenser water supply temperature, in °F, and\ntₒwb = outdoor-air wet-bulb temperature, in °F.\nElectric Air-Source Heat Pump\n\n[Verified formulas for this article]\n- begin{array}{|c|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 \nhline\nend{array}\n\n\nEIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y\n- begin{array}{|c|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 \nhline\nend{array}\n\n\nQ_rated = rated cooling capacity at CTI test conditions, in Btu/h\n- begin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 \nhline\nend{array}\n- EIR_FT = a + b · tR + c · tR^2 + d · oaT + e · oaT^2 + f · tR · oaT\n\n\nAir-cooled Scroll:\n\na = 0.99006553\n\nb = -0.00584144\n\nc = 0.00016454\n\nd = -0.00661136\n\ne = 0.00016808\n\nf = -0.00022501\n- begin{array}{|c|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.0058414 & 0.00016454 & -0.0066136 & 0.00016808 & -0.00022501 \nhline\nend{array}\n\n\nEIR_FT = a + b × FRA + c × FRA^2 + d × t_cwb + e × t_cwb^2 + f × FRA × t_cwb\n- begin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.0058414 & 0.00016454 & -0.0066136 & 0.00016808 & -0.00022501 \nhline\nend{array}\n\n\nEIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y\n- t_cwb = outdoor-air wet-bulb temperature, in °F\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.0058414 & 0.00016454 & -0.0066113 & 0.00016808 & -0.00022501 \nhline\nend{array}\n- begin{array}{|c|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 \nhline\nend{array}\n\n\nEIR_FT coefficients for air-cooled scroll chiller\n- begin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Electric Chiller & a & b & c & d & e & f \nhline\nAir-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 \nhline\nend{array}",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The part-load performance characteristics of the reference cooling tower shall be adjusted for cooling capacity by applying Sentence (2).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The available total cooling capacity, Qavailable in Btu/h, of the reference cooling tower as a function of present outdoor-air wet-bulb, condenser water supply and condenser water return temperatures shall be calculated using the following equation: Qavailable = Qrated FWB 10 where Qrated = rated cooling capacity at CTI test conditions, in Btu/h, FWB = ratio of available capacity to rated capacity, in gpm/gpm, determined in accordance with Sentence (3), and tR = tower range, in °F, determined in accordance with Sentence (5).",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "The ratio of available capacity to rated capacity, FWB, shall be calculated using the following equation: FWB = a + (b X FRA) + (c X FRA²) + (d X tcwb) + (e X tcwb²) + (f X FRA X tcwb) where FRA = intermediate capacity curve based on range and approach determined in accordance with Sentence (4), tcwb = outdoor-air wet-bulb temperature, in °F, a = 0.60531402, b = -0.03554536, C = 0.00804083, d = -0.02860259, e = 0.00024972, and f = 0.00490857.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "The intermediate capacity curve based on range and approach, FRA, shall be calculated using the following equation: (f x tᵣ) + + (f 4 X [a + (b X + tᵣ²) tA] FRA = 2 x e where tᵣ = tower range, in °F, determined in accordance with Sentence (5), tA = tower approach, in °F, determined in accordance with Sentence (6), a = -2.22888899, b = 0.16679543, C = -0.01410247, d = 0.03222333, e = 0.18560214, and f = 0.24251871.",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "The tower range, tR, shall be calculated using the following equation: tR = tcwr tcws where tcwr = condenser water return temperature, in °F, and tᶜₘₛ = condenser water supply temperature, in °F.",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "The tower approach, t₄, shall be calculated using the following equation: tA = tcws towb where tcwₛ = condenser water supply temperature, in °F, and tₒwb = outdoor-air wet-bulb temperature, in °F. Electric Air-Source Heat Pump [Verified formulas for this article] - begin{array}{|c|c|c|c|c|c|c|c|} hline Type of Electric Chiller & a & b & c & d & e & f hline Air-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 hline end{array} EIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y - begin{array}{|c|c|c|c|c|c|c|c|} hline Type of Electric Chiller & a & b & c & d & e & f hline Air-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 hline end{array} Q_rated = rated cooling capacity at CTI test conditions, in Btu/h - begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller & a & b & c & d & e & f hline Air-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 hline end{array} - EIR_FT = a + b · tR + c · tR^2 + d · oaT + e · oaT^2 + f · tR · oaT Air-cooled Scroll: a = 0.99006553 b = -0.00584144 c = 0.00016454 d = -0.00661136 e = 0.00016808 f = -0.00022501 - begin{array}{|c|c|c|c|c|c|c|c|} hline Type of Electric Chiller & a & b & c & d & e & f hline Air-cooled Scroll & 0.99006553 & -0.0058414 & 0.00016454 & -0.0066136 & 0.00016808 & -0.00022501 hline end{array} EIR_FT = a + b × FRA + c × FRA^2 + d × t_cwb + e × t_cwb^2 + f × FRA × t_cwb - begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller & a & b & c & d & e & f hline Air-cooled Scroll & 0.99006553 & -0.0058414 & 0.00016454 & -0.0066136 & 0.00016808 & -0.00022501 hline end{array} EIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y - t_cwb = outdoor-air wet-bulb temperature, in °F begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller & a & b & c & d & e & f hline Air-cooled Scroll & 0.99006553 & -0.0058414 & 0.00016454 & -0.0066113 & 0.00016808 & -0.00022501 hline end{array} - begin{array}{|c|c|c|c|c|c|c|c|} hline Type of Electric Chiller & a & b & c & d & e & f hline Air-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 hline end{array} EIR_FT coefficients for air-cooled scroll chiller - begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller & a & b & c & d & e & f hline Air-cooled Scroll & 0.99006553 & -0.00584144 & 0.00016454 & -0.00661136 & 0.00016808 & -0.00022501 hline end{array}",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.6.7": {
      "title": "",
      "pages": [
        236,
        237
      ],
      "equations": [
        "t_cwr = condenser water return temperature, in °F, and\n\nt_cws = condenser water supply temperature, in °F",
        "t_cwr = condenser water return temperature, in °F\n\nt_cws = condenser water supply temperature, in °F\n\nt_Lambda = tower approach",
        "t_owb = outdoor-air wet-bulb temperature, in °F",
        "Q_available = CAP_FT_EAS × Q_rated\n\n\nwhere\n\n\nCAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3)\n\n\n\nQ_rated = rated capacity at AHRI test conditions, in Btu/h",
        "CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3)",
        "CAP_FT_EAS = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3)\n\nt_odb = outdoor-air dry-bulb temperature, in °F\n\na = 0.2536714\n\nb = 0.0104351\n\nc = 0.0001861\n\nd = -0.0000015",
        "where\n\nt_odb = outdoor-air dry-bulb temperature, in °F,\n\na = 0.2536714,\n\nb = 0.0104351",
        "P_operating = P_rated × EIR_FPLR × EIR_FT × CAP_FT_EAS\n\nwhere\n\nP_rated = rated power draw at AHRI test conditions, in kW,",
        "P_rated = rated power draw at AHRI test conditions, in kW"
      ],
      "raw": "1) The heating part-load performance characteristics of the reference electric air-source heat pump shall be adjusted for heating capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4).\n2) The available heating capacity, Qavailable in Btu/h, of the reference heat pump as a function of present evaporator and condenser conditions shall be calculated using the following equation:\nQavailable = CAP_FTEAS Qrated\nwhere\nCAP_FTEAS = heating capacity adjustment determined in accordance with Sentence (3), and\nQrated = rated capacity at AHRI test conditions, in Btu/h.\n3) The heating capacity adjustment, CAP_FTEAS, shall be calculated using the following equation:\nCAP_FTEAS = a + (b tₒdb) + + (d x t₀db³)\nwhere\ntodb = outdoor-air dry-bulb temperature, in °F,\na = 0.2536714,\nb = 0.0104351,\nC = 0.0001861, and\nd = -0.0000015.\n4) The power draw, Poperating in kW, of the reference heat pump as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation:\nPoperating = Pᵣₐₜₑᵈ X EIR_FPLR X EIR_FT X CAP_FTEAS\nwhere\nPrated = rated power draw at AHRI test conditions, in kW,\nEIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load determined in accordance with Sentence (5),\nEIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and\nCAP_FTEAS = heating capacity adjustment determined in accordance with Sentence (3).\n5) The electric input ratio adjustment to the rated efficiency due to changes in heat pump load, EIR_FPLR, shall be calculated using the following equation:\nEIR_FPLR = a + (b PLR) + (c PLR²) + (d PLR³)\nwhere\nPLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6),\na = 0.0856522,\nb = 0.9388137,\nC = -0.1834361, and\nd = 0.1589702.\n6) The part-load ratio based on available capacity, PLR, shall be calculated using the following equation:\nPLR = Qoperating Qavailable\nwhere Qoperating = present load on heat pump, in Btu/h, and Qavailable = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).\n7) The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation:\nEIR_FT = a + (b todb) + + (d\nwhere\ntₒdb = outdoor-air dry-bulb temperature, in °F,\na = 2.4600298,\nb = -0.0622539,\nC = 0.0008800, and\nd = -0.0000046.\n\n[Verified formulas for this article]\n- t_cwr = condenser water return temperature, in °F, and\n\nt_cws = condenser water supply temperature, in °F\n- t_cwr = condenser water return temperature, in °F\n\nt_cws = condenser water supply temperature, in °F\n\nt_Lambda = tower approach\n- t_owb = outdoor-air wet-bulb temperature, in °F\n- Q_available = CAP_FT_EAS × Q_rated\n\n\nwhere\n\n\nCAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3)\n\n\n\nQ_rated = rated capacity at AHRI test conditions, in Btu/h\n- CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3)\n- CAP_FT_EAS = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3)\n\nt_odb = outdoor-air dry-bulb temperature, in °F\n\na = 0.2536714\n\nb = 0.0104351\n\nc = 0.0001861\n\nd = -0.0000015\n- where\n\nt_odb = outdoor-air dry-bulb temperature, in °F,\n\na = 0.2536714,\n\nb = 0.0104351\n- P_operating = P_rated × EIR_FPLR × EIR_FT × CAP_FT_EAS\n\nwhere\n\nP_rated = rated power draw at AHRI test conditions, in kW,\n- P_rated = rated power draw at AHRI test conditions, in kW",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The heating part-load performance characteristics of the reference electric air-source heat pump shall be adjusted for heating capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The available heating capacity, Qavailable in Btu/h, of the reference heat pump as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTEAS Qrated where CAP_FTEAS = heating capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "The heating capacity adjustment, CAP_FTEAS, shall be calculated using the following equation: CAP_FTEAS = a + (b tₒdb) + + (d x t₀db³) where todb = outdoor-air dry-bulb temperature, in °F, a = 0.2536714, b = 0.0104351, C = 0.0001861, and d = -0.0000015.",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "The power draw, Poperating in kW, of the reference heat pump as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Poperating = Pᵣₐₜₑᵈ X EIR_FPLR X EIR_FT X CAP_FTEAS where Prated = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTEAS = heating capacity adjustment determined in accordance with Sentence (3).",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "The electric input ratio adjustment to the rated efficiency due to changes in heat pump load, EIR_FPLR, shall be calculated using the following equation: EIR_FPLR = a + (b PLR) + (c PLR²) + (d PLR³) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), a = 0.0856522, b = 0.9388137, C = -0.1834361, and d = 0.1589702.",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "The part-load ratio based on available capacity, PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on heat pump, in Btu/h, and Qavailable = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).",
          "clauses": [

          ]
        },
        {
          "num": 7,
          "text": "The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation: EIR_FT = a + (b todb) + + (d where tₒdb = outdoor-air dry-bulb temperature, in °F, a = 2.4600298, b = -0.0622539, C = 0.0008800, and d = -0.0000046. [Verified formulas for this article] - t_cwr = condenser water return temperature, in °F, and t_cws = condenser water supply temperature, in °F - t_cwr = condenser water return temperature, in °F t_cws = condenser water supply temperature, in °F t_Lambda = tower approach - t_owb = outdoor-air wet-bulb temperature, in °F - Q_available = CAP_FT_EAS × Q_rated where CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h - CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3) - CAP_FT_EAS = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3) t_odb = outdoor-air dry-bulb temperature, in °F a = 0.2536714 b = 0.0104351 c = 0.0001861 d = -0.0000015 - where t_odb = outdoor-air dry-bulb temperature, in °F, a = 0.2536714, b = 0.0104351 - P_operating = P_rated × EIR_FPLR × EIR_FT × CAP_FT_EAS where P_rated = rated power draw at AHRI test conditions, in kW, - P_rated = rated power draw at AHRI test conditions, in kW",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.6.8": {
      "title": "Absorption Chiller",
      "pages": [
        237,
        240
      ],
      "equations": [
        "EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load determined in accordance with Sentence (5),",
        "EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3)\n\n\n\nPLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)\n\n\n\na = 0.0856522\n\n\n\nb = 0.9388137\n\n\n\nc = -0.1834361\n\n\n\nd = 0.1589702",
        "Q_operating = present load on heat pump, in Btu/h, and\n\nQ_available = available capacity of heat pump at present evaporator and condenser",
        "Q_operating = present load on heat pump, in Btu/h, and\n\nQ_available = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).",
        "EIR_FT = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3)\n\nwhere\n\nt_odb = outdoor-air dry-bulb temperature, in °F\n\na = 2.4600298\n\nb = -0.0622539\n\nc = 0.0008800\n\nd = -0.0000046",
        "t_odb = outdoor-air dry-bulb temperature, in °F\n\na = 2.4600298\n\nb = 0.0622539",
        "Q_available = CAP_FT_AC × Q_rated\n\n\nwhere\n\n\nCAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3)\n\n\nand\n\n\nQ_rated = rated capacity at AHRI test conditions, in Btu/h",
        "CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3)",
        "CAP_FT_AC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws)\n\n\nwhere\n\n\nt_chws = chilled water supply temperature, in °F\n\n\n\nt_cws = condenser water supply temperature, in °F\n\n\n\na, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-A\n\n\n**Table 8.4.6.8.-A: Capacity Coefficients Used in the Calculation of CAP_FT_AC**\n\n| Type of Absorption Chiller | a | b | c | d | e | f |\n|---|---|---|---|---|---|---|\n| Steam-driven, single-effect | 0.723412 | 0.079006 | 0.000897 | -0.025285 | -0.000048 | 0.000276 |\n| Steam-driven, double-effect | -0.816039 | -0.038707 | 0.00045 | 0.071491 | -0.000636 | 0.000312 |\n| Direct-fired | 1 | 0 | 0 | 0 | 0 | 0 |",
        "a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-A",
        "Fuel_part load = Fuel_rated × FIR_FPLR × FIR_FT × CAP_{FT_AC}",
        "Fuel_rated = rated fuel consumption at AHRI test conditions, in Btu/h",
        "FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load\n\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Absorption Chiller & a & b & c & d & e & f \nhline\nSteam-driven & 0.792412 & 0.079006 & 0.000807 & 0.025285 & 0.000048 & 0.000276 \nhline\nend{array}\n\nCAP_FT_AC = Coefficients for Calculation",
        "FIR_FT = fuel input ratio adjustment to rated efficiency due to environmental\n\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Absorption Chiller & a & b & c & d & e & f \nhline\nSteam-driven & 0.792412 & 0.070006 & 0.000897 & 0.025285 & 0.000048 & 0.000276 \nhline\nend{array}\n\nCAP_FT_AC = Coefficients for Calculation",
        "CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3)",
        "FIR_FPLR = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5",
        "a, b, c = applicable coefficients from Table 8.4.6.8.-B",
        "Q_operating = present load on absorption chiller, in Btu/h, and\n\nQ_available = available capacity of absorption chiller at present evaporator and condenser",
        "Q_operating = present load on absorption chiller, in Btu/h, and\n\nQ_available = available capacity of absorption chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).",
        "FIR_FT = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws)\n\n\nwhere\n\n\nt_chws = chilled water supply temperature, in ^circF,\n\n\n\nt_cws = condenser water supply temperature, in ^circF, and\n\n\n\na, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-C.\n\n\n**Table 8.4.6.8.-C Coefficients:**\n\n| Type of Absorption Chiller | a | b | c | d | e | f |\n|---|---|---|---|---|---|---|\n| Steam-driven, single-effect | 0.652273 | 0 | 0 | -0.000545 | 0.000055 | 0 |\n| Steam-driven, double-effect | 1.65875 | 0 | 0 | -0.29 | 0.00025 | 0 |",
        "t_chws = chilled water supply temperature, in °F\n\nt_cws = condenser water supply temperature, in °F",
        "a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-C",
        "Fuel_partload = Fuel_rated × FIR_FPLR × FIR_FT1 × FIR_FT2 × CAP_FTAC",
        "FIR_FT1 = first fuel input ratio adjustment to rated efficiency due to environmental",
        "FIR_FT2 = second fuel input ratio adjustment to rated efficiency due to environmental",
        "FIR_FPLR = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5",
        "where\n\nt_cws = condenser water supply temperature, in °F,\n\na_2 = 0.86173749,\n\nb = 0.00708917 and"
      ],
      "raw": "1) The part-load performance characteristics of the reference absorption chiller shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for fuel consumption by applying Sentences (4) and (8).\n2) The available total cooling capacity, Qavailable in Btu/h, of the reference absorption chiller as a function of present evaporator and condenser conditions shall be calculated using the following equation:\nQavailable = CAP_FTAC Qrated\nwhere CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3), and\nQrated = rated capacity at AHRI test conditions, in Btu/h.\n3) The cooling capacity adjustment, CAP_FTAC, shall be calculated using the following equation:\nCAP_FTAC = a + (b X tchws) + (c X tchwₛ²) + (d X tcwₛ) + (e X tᶜwₛ²) + (f X tchws X tcws)\nwhere\ntchwₛ = chilled water supply temperature, in °F, tcwₛ = condenser water supply temperature, in °F, and\na, b,c,d,e, f = applicable coefficients from Table 8.4.6.8.-A.\nTable 8.4.6.8.-A Capacity Coefficients Used in the Calculation of CAP_FTAC Forming Part of Sentence 8.4.6.8.(3)\n4) The fuel consumption at specified operating conditions, Fuelpartload in Btu/h, of a steam-driven, single- or double-effect absorption chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation:\nFuelpartload = Fuelᵣₐₜₑᵈ FIR_FPLR FIR_FT CAP_FTAC\nwhere\nFuelᵣₐₜₑᵈ = rated fuel consumption at AHRI test conditions, in Btu/h, FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (5),\nFIR_FT = fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and\nCAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3).\n5) The fuel input ratio adjustment to the rated efficiency due to changes in load, FIR_FPLR, shall be calculated using the following equation:\nFIR_FPLR = a + PLR) + (c PLR²)\nwhere\nPLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), and\na, b, C = applicable coefficients from Table 8.4.6.8.-B.\nTable 8.4.6.8.-B Efficiency Coefficients Used in the Calculation of FIR_FPLR Forming Part of Sentence 8.4.6.8.(5)\n6) The part-load ratio based on available capacity, PLR, shall be calculated using the following equation:\nPLR = Qoperating Qavailable\nwhere Qoperating = present load on absorption chiller, in Btu/h, and Qavailable = available capacity of absorption chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).\n7) The fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT, shall be calculated using the following equation:\nFIR_FT = a + (b tchws) + (c tchwₛ²) + (d tcws) + (e + (f tchws tcws)\nwhere\ntchws = chilled water supply temperature, in °F, tᶜwₛ = condenser water supply temperature, in °F, and a, b, c,d, e, f = applicable coefficients from Table 8.4.6.8.-C.\nTable 8.4.6.8.-C Efficiency Coefficients Used in the Calculation of FIR_FT Forming Part of Sentence 8.4.6.8.(7)\n8) The fuel consumption at specified operating conditions, Fuelpartload, in Btu/h, of a direct-fired, double-effect absorption chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation:\nFuelpartload = Fuelᵣₐₜₑᵈ X FIR_FPLR X FIR_FT1 X FIR_FT2 CAP_FTAC\nwhere\nFuelᵣₐₜₑᵈ = rated fuel consumption at AHRI test conditions, in Btu/h, FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (9),\nFIR_FT1 = first fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (10),\nFIR_FT2 = second fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (11), and\nCAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3).\n9) The fuel input ratio adjustment to the rated efficiency due to changes in load, FIR_FPLR, shall be calculated using the following equation:\nFIR_FPLR = a + (b PLR) + PLR²)\nwhere PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6),\na = 0.13551150, b = 0.61798084, and C = 0.24651277.\n10) The first fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT1, shall be calculated using the following equation:\nFIR_FT1 = a₁ + (b₁ tchws) +\nwhere\ntchwₛ = chilled water supply temperature, in °F,\na₁ = 4.42871284,\nb₁ = -0.13298607, and\nC₁ = 0.00125331.\n11) The second fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT2, shall be calculated using the following equation:\nwhere\ntcwₛ = condenser water supply temperature, in °F, a₂ = 0.86173749, b₂ = -0.00708917, and C₂ = 0.0010251.\n\n[Verified formulas for this article]\n- EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load determined in accordance with Sentence (5),\n- EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3)\n\n\n\nPLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)\n\n\n\na = 0.0856522\n\n\n\nb = 0.9388137\n\n\n\nc = -0.1834361\n\n\n\nd = 0.1589702\n- Q_operating = present load on heat pump, in Btu/h, and\n\nQ_available = available capacity of heat pump at present evaporator and condenser\n- Q_operating = present load on heat pump, in Btu/h, and\n\nQ_available = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).\n- EIR_FT = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3)\n\nwhere\n\nt_odb = outdoor-air dry-bulb temperature, in °F\n\na = 2.4600298\n\nb = -0.0622539\n\nc = 0.0008800\n\nd = -0.0000046\n- t_odb = outdoor-air dry-bulb temperature, in °F\n\na = 2.4600298\n\nb = 0.0622539\n- Q_available = CAP_FT_AC × Q_rated\n\n\nwhere\n\n\nCAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3)\n\n\nand\n\n\nQ_rated = rated capacity at AHRI test conditions, in Btu/h\n- CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3)\n- CAP_FT_AC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws)\n\n\nwhere\n\n\nt_chws = chilled water supply temperature, in °F\n\n\n\nt_cws = condenser water supply temperature, in °F\n\n\n\na, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-A\n\n\n**Table 8.4.6.8.-A: Capacity Coefficients Used in the Calculation of CAP_FT_AC**\n\n| Type of Absorption Chiller | a | b | c | d | e | f |\n|---|---|---|---|---|---|---|\n| Steam-driven, single-effect | 0.723412 | 0.079006 | 0.000897 | -0.025285 | -0.000048 | 0.000276 |\n| Steam-driven, double-effect | -0.816039 | -0.038707 | 0.00045 | 0.071491 | -0.000636 | 0.000312 |\n| Direct-fired | 1 | 0 | 0 | 0 | 0 | 0 |\n- a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-A\n- Fuel_part load = Fuel_rated × FIR_FPLR × FIR_FT × CAP_{FT_AC}\n- Fuel_rated = rated fuel consumption at AHRI test conditions, in Btu/h\n- FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load\n\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Absorption Chiller & a & b & c & d & e & f \nhline\nSteam-driven & 0.792412 & 0.079006 & 0.000807 & 0.025285 & 0.000048 & 0.000276 \nhline\nend{array}\n\nCAP_FT_AC = Coefficients for Calculation\n- FIR_FT = fuel input ratio adjustment to rated efficiency due to environmental\n\n\nbegin{array}{|c|c|c|c|c|c|c|}\nhline\nType of Absorption Chiller & a & b & c & d & e & f \nhline\nSteam-driven & 0.792412 & 0.070006 & 0.000897 & 0.025285 & 0.000048 & 0.000276 \nhline\nend{array}\n\nCAP_FT_AC = Coefficients for Calculation\n- CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3)\n- FIR_FPLR = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5\n- a, b, c = applicable coefficients from Table 8.4.6.8.-B\n- Q_operating = present load on absorption chiller, in Btu/h, and\n\nQ_available = available capacity of absorption chiller at present evaporator and condenser\n- Q_operating = present load on absorption chiller, in Btu/h, and\n\nQ_available = available capacity of absorption chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).\n- FIR_FT = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws)\n\n\nwhere\n\n\nt_chws = chilled water supply temperature, in ^circF,\n\n\n\nt_cws = condenser water supply temperature, in ^circF, and\n\n\n\na, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-C.\n\n\n**Table 8.4.6.8.-C Coefficients:**\n\n| Type of Absorption Chiller | a | b | c | d | e | f |\n|---|---|---|---|---|---|---|\n| Steam-driven, single-effect | 0.652273 | 0 | 0 | -0.000545 | 0.000055 | 0 |\n| Steam-driven, double-effect | 1.65875 | 0 | 0 | -0.29 | 0.00025 | 0 |\n- t_chws = chilled water supply temperature, in °F\n\nt_cws = condenser water supply temperature, in °F\n- a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-C\n- Fuel_partload = Fuel_rated × FIR_FPLR × FIR_FT1 × FIR_FT2 × CAP_FTAC\n- FIR_FT1 = first fuel input ratio adjustment to rated efficiency due to environmental\n- FIR_FT2 = second fuel input ratio adjustment to rated efficiency due to environmental\n- FIR_FPLR = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5\n- where\n\nt_cws = condenser water supply temperature, in °F,\n\na_2 = 0.86173749,\n\nb = 0.00708917 and",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The part-load performance characteristics of the reference absorption chiller shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for fuel consumption by applying Sentences (4) and (8).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The available total cooling capacity, Qavailable in Btu/h, of the reference absorption chiller as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTAC Qrated where CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h.",
          "clauses": [

          ]
        },
        {
          "num": 3,
          "text": "The cooling capacity adjustment, CAP_FTAC, shall be calculated using the following equation: CAP_FTAC = a + (b X tchws) + (c X tchwₛ²) + (d X tcwₛ) + (e X tᶜwₛ²) + (f X tchws X tcws) where tchwₛ = chilled water supply temperature, in °F, tcwₛ = condenser water supply temperature, in °F, and a, b,c,d,e, f = applicable coefficients from Table 8.4.6.8.-A. Table 8.4.6.8.-A Capacity Coefficients Used in the Calculation of CAP_FTAC Forming Part of Sentence 8.4.6.8.(3)",
          "clauses": [

          ]
        },
        {
          "num": 4,
          "text": "The fuel consumption at specified operating conditions, Fuelpartload in Btu/h, of a steam-driven, single- or double-effect absorption chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Fuelpartload = Fuelᵣₐₜₑᵈ FIR_FPLR FIR_FT CAP_FTAC where Fuelᵣₐₜₑᵈ = rated fuel consumption at AHRI test conditions, in Btu/h, FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (5), FIR_FT = fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3).",
          "clauses": [

          ]
        },
        {
          "num": 5,
          "text": "The fuel input ratio adjustment to the rated efficiency due to changes in load, FIR_FPLR, shall be calculated using the following equation: FIR_FPLR = a + PLR) + (c PLR²) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), and a, b, C = applicable coefficients from Table 8.4.6.8.-B. Table 8.4.6.8.-B Efficiency Coefficients Used in the Calculation of FIR_FPLR Forming Part of Sentence 8.4.6.8.(5)",
          "clauses": [

          ]
        },
        {
          "num": 6,
          "text": "The part-load ratio based on available capacity, PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on absorption chiller, in Btu/h, and Qavailable = available capacity of absorption chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).",
          "clauses": [

          ]
        },
        {
          "num": 7,
          "text": "The fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT, shall be calculated using the following equation: FIR_FT = a + (b tchws) + (c tchwₛ²) + (d tcws) + (e + (f tchws tcws) where tchws = chilled water supply temperature, in °F, tᶜwₛ = condenser water supply temperature, in °F, and a, b, c,d, e, f = applicable coefficients from Table 8.4.6.8.-C. Table 8.4.6.8.-C Efficiency Coefficients Used in the Calculation of FIR_FT Forming Part of Sentence 8.4.6.8.(7)",
          "clauses": [

          ]
        },
        {
          "num": 8,
          "text": "The fuel consumption at specified operating conditions, Fuelpartload, in Btu/h, of a direct-fired, double-effect absorption chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Fuelpartload = Fuelᵣₐₜₑᵈ X FIR_FPLR X FIR_FT1 X FIR_FT2 CAP_FTAC where Fuelᵣₐₜₑᵈ = rated fuel consumption at AHRI test conditions, in Btu/h, FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (9), FIR_FT1 = first fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (10), FIR_FT2 = second fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (11), and CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3).",
          "clauses": [

          ]
        },
        {
          "num": 9,
          "text": "The fuel input ratio adjustment to the rated efficiency due to changes in load, FIR_FPLR, shall be calculated using the following equation: FIR_FPLR = a + (b PLR) + PLR²) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), a = 0.13551150, b = 0.61798084, and C = 0.24651277.",
          "clauses": [

          ]
        },
        {
          "num": 10,
          "text": "The first fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT1, shall be calculated using the following equation: FIR_FT1 = a₁ + (b₁ tchws) + where tchwₛ = chilled water supply temperature, in °F, a₁ = 4.42871284, b₁ = -0.13298607, and C₁ = 0.00125331.",
          "clauses": [

          ]
        },
        {
          "num": 11,
          "text": "The second fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT2, shall be calculated using the following equation: where tcwₛ = condenser water supply temperature, in °F, a₂ = 0.86173749, b₂ = -0.00708917, and C₂ = 0.0010251. [Verified formulas for this article] - EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load determined in accordance with Sentence (5), - EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3) PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) a = 0.0856522 b = 0.9388137 c = -0.1834361 d = 0.1589702 - Q_operating = present load on heat pump, in Btu/h, and Q_available = available capacity of heat pump at present evaporator and condenser - Q_operating = present load on heat pump, in Btu/h, and Q_available = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - EIR_FT = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3) where t_odb = outdoor-air dry-bulb temperature, in °F a = 2.4600298 b = -0.0622539 c = 0.0008800 d = -0.0000046 - t_odb = outdoor-air dry-bulb temperature, in °F a = 2.4600298 b = 0.0622539 - Q_available = CAP_FT_AC × Q_rated where CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3) and Q_rated = rated capacity at AHRI test conditions, in Btu/h - CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3) - CAP_FT_AC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws) where t_chws = chilled water supply temperature, in °F t_cws = condenser water supply temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-A **Table 8.4.6.8.-A: Capacity Coefficients Used in the Calculation of CAP_FT_AC** | Type of Absorption Chiller | a | b | c | d | e | f | |---|---|---|---|---|---|---| | Steam-driven, single-effect | 0.723412 | 0.079006 | 0.000897 | -0.025285 | -0.000048 | 0.000276 | | Steam-driven, double-effect | -0.816039 | -0.038707 | 0.00045 | 0.071491 | -0.000636 | 0.000312 | | Direct-fired | 1 | 0 | 0 | 0 | 0 | 0 | - a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-A - Fuel_part load = Fuel_rated × FIR_FPLR × FIR_FT × CAP_{FT_AC} - Fuel_rated = rated fuel consumption at AHRI test conditions, in Btu/h - FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load begin{array}{|c|c|c|c|c|c|c|} hline Type of Absorption Chiller & a & b & c & d & e & f hline Steam-driven & 0.792412 & 0.079006 & 0.000807 & 0.025285 & 0.000048 & 0.000276 hline end{array} CAP_FT_AC = Coefficients for Calculation - FIR_FT = fuel input ratio adjustment to rated efficiency due to environmental begin{array}{|c|c|c|c|c|c|c|} hline Type of Absorption Chiller & a & b & c & d & e & f hline Steam-driven & 0.792412 & 0.070006 & 0.000897 & 0.025285 & 0.000048 & 0.000276 hline end{array} CAP_FT_AC = Coefficients for Calculation - CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3) - FIR_FPLR = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5 - a, b, c = applicable coefficients from Table 8.4.6.8.-B - Q_operating = present load on absorption chiller, in Btu/h, and Q_available = available capacity of absorption chiller at present evaporator and condenser - Q_operating = present load on absorption chiller, in Btu/h, and Q_available = available capacity of absorption chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - FIR_FT = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws) where t_chws = chilled water supply temperature, in ^circF, t_cws = condenser water supply temperature, in ^circF, and a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-C. **Table 8.4.6.8.-C Coefficients:** | Type of Absorption Chiller | a | b | c | d | e | f | |---|---|---|---|---|---|---| | Steam-driven, single-effect | 0.652273 | 0 | 0 | -0.000545 | 0.000055 | 0 | | Steam-driven, double-effect | 1.65875 | 0 | 0 | -0.29 | 0.00025 | 0 | - t_chws = chilled water supply temperature, in °F t_cws = condenser water supply temperature, in °F - a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-C - Fuel_partload = Fuel_rated × FIR_FPLR × FIR_FT1 × FIR_FT2 × CAP_FTAC - FIR_FT1 = first fuel input ratio adjustment to rated efficiency due to environmental - FIR_FT2 = second fuel input ratio adjustment to rated efficiency due to environmental - FIR_FPLR = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5 - where t_cws = condenser water supply temperature, in °F, a_2 = 0.86173749, b = 0.00708917 and",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    },
    "8.4.6.9": {
      "title": "Fuel-Fired Service Water Heater",
      "pages": [
        240,
        241
      ],
      "equations": [
        "FIR_FT1 = a_1 + (b_1 × t_chws) + (c_1 × t_chws^2)\n\nwhere\n\nt_chws = chilled water supply temperature, in °F\n\na_1 = 4.42871284\n\nb_1 = -0.13298607\n\nc_1 = 0.00125331",
        "a_1 = 4.42871284,\n\nb_1 = -0.13298607, and \n\nc_1 = 0.00125331.",
        "a_2 = 0.86173749,\n\nb_2 = -0.00708917, and\n\nc_2 = 0.0010251.",
        "F_HeatPLC = a + b × frac{Q_partload}{Q_design} + c × (frac{Q_partload}{Q_design})^2\n\nQ_partload = service water heater capacity at part-load conditions, in Btu/h\n\nQ_design = service water heater capacity at design conditions, in Btu/h\n\na = 0.021826\n\nb = 0.977630\n\nc = 0.000543",
        "Q_partload = service water heater capacity at part-load conditions, in Btu/h\n\nQ_design = service water heater capacity at design conditions, in Btu/h",
        "Q_partload = service water heater capacity at part-load conditions, in Btu/h\n\nQ_design = service water heater capacity at design conditions, in Btu/h\n\na = 0.021826\n\nb = 0.977630"
      ],
      "raw": "1) The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference fuel-fired service water heater shall be derived by applying an adjustment factor to the fuel consumption at full load:\nFuelpartload = Fueldesign FHeatPLC\nwhere\nFueldesign = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2).\n2) The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation:\nFHeatPLC = a + b +cx (Qartload) 2\nwhere\nQpartload = service water heater capacity at part-load conditions, in Btu/h, Qdesign = service water heater capacity at design conditions, in Btu/h, a = 0.021826, b = 0.977630, and C = 0.000543.\n8.5.1. Objective and Functional Statements\n\n[Verified formulas for this article]\n- FIR_FT1 = a_1 + (b_1 × t_chws) + (c_1 × t_chws^2)\n\nwhere\n\nt_chws = chilled water supply temperature, in °F\n\na_1 = 4.42871284\n\nb_1 = -0.13298607\n\nc_1 = 0.00125331\n- a_1 = 4.42871284,\n\nb_1 = -0.13298607, and \n\nc_1 = 0.00125331.\n- a_2 = 0.86173749,\n\nb_2 = -0.00708917, and\n\nc_2 = 0.0010251.\n- F_HeatPLC = a + b × frac{Q_partload}{Q_design} + c × (frac{Q_partload}{Q_design})^2\n\nQ_partload = service water heater capacity at part-load conditions, in Btu/h\n\nQ_design = service water heater capacity at design conditions, in Btu/h\n\na = 0.021826\n\nb = 0.977630\n\nc = 0.000543\n- Q_partload = service water heater capacity at part-load conditions, in Btu/h\n\nQ_design = service water heater capacity at design conditions, in Btu/h\n- Q_partload = service water heater capacity at part-load conditions, in Btu/h\n\nQ_design = service water heater capacity at design conditions, in Btu/h\n\na = 0.021826\n\nb = 0.977630",
      "parse_ok": true,
      "sentences": [
        {
          "num": 1,
          "text": "The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference fuel-fired service water heater shall be derived by applying an adjustment factor to the fuel consumption at full load: Fuelpartload = Fueldesign FHeatPLC where Fueldesign = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2).",
          "clauses": [

          ]
        },
        {
          "num": 2,
          "text": "The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation: FHeatPLC = a + b +cx (Qartload) 2 where Qpartload = service water heater capacity at part-load conditions, in Btu/h, Qdesign = service water heater capacity at design conditions, in Btu/h, a = 0.021826, b = 0.977630, and C = 0.000543. 8.5.1. Objective and Functional Statements [Verified formulas for this article] - FIR_FT1 = a_1 + (b_1 × t_chws) + (c_1 × t_chws^2) where t_chws = chilled water supply temperature, in °F a_1 = 4.42871284 b_1 = -0.13298607 c_1 = 0.00125331 - a_1 = 4.42871284, b_1 = -0.13298607, and c_1 = 0.00125331. - a_2 = 0.86173749, b_2 = -0.00708917, and c_2 = 0.0010251. - F_HeatPLC = a + b × frac{Q_partload}{Q_design} + c × (frac{Q_partload}{Q_design})^2 Q_partload = service water heater capacity at part-load conditions, in Btu/h Q_design = service water heater capacity at design conditions, in Btu/h a = 0.021826 b = 0.977630 c = 0.000543 - Q_partload = service water heater capacity at part-load conditions, in Btu/h Q_design = service water heater capacity at design conditions, in Btu/h - Q_partload = service water heater capacity at part-load conditions, in Btu/h Q_design = service water heater capacity at design conditions, in Btu/h a = 0.021826 b = 0.977630",
          "clauses": [

          ]
        }
      ],
      "preamble_notes": [

      ],
      "preamble_dropped": [

      ]
    }
  }
}