  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d57f3886-f518-4243-b508-3c94f803a595}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6 Zone HVAC Equipment List, !- Name
  {fbb2ea41-3048-4215-af37-4d481a0cfe78}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9896699b-bdc7-4266-9d3e-a6e49cdc8789}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {abe019ff-5c05-448f-87a6-a9b55b54eb22}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e678fffa-6bf8-4ea2-9694-4affc6a57a12}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {62e4854a-34b6-430e-b07e-94e9632ca5e8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 119, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {20c461d0-f557-40a5-8129-7be874c37d81}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc75f0c1-d6ce-4e67-9b42-8c5227a7a051}, !- Zone Air Inlet Port List
  {2a3e502f-5e71-4c32-b76a-4bbfbef03751}, !- Zone Air Exhaust Port List
  {f8559e5f-b901-424b-9756-47591fdbc756}, !- Zone Air Node Name
  {7a852f23-c8d9-45ab-974a-979c59434747}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ecfcfd48-7a1f-4d92-9725-4742a6970078}, !- Group Rendering Name
  {9995b551-418b-42f3-b6d7-b258739615e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5eb7bb4-3389-424c-9f6b-0eb7688e47e6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7 Zone Air Node, !- Name
  {f8559e5f-b901-424b-9756-47591fdbc756}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8559e5f-b901-424b-9756-47591fdbc756}, !- Handle
  {20c461d0-f557-40a5-8129-7be874c37d81}, !- Source Object
  11,                                     !- Outlet Port
  {f5eb7bb4-3389-424c-9f6b-0eb7688e47e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc75f0c1-d6ce-4e67-9b42-8c5227a7a051}, !- Handle
  {20c461d0-f557-40a5-8129-7be874c37d81}, !- HVAC Component
  {9b250e97-d5ce-4163-9766-2ce404f28c12}, !- Port 1
  {7eb39f7f-fb26-415a-83d9-b6349ac5d83e}; !- Port 2

OS:PortList,
  {2a3e502f-5e71-4c32-b76a-4bbfbef03751}, !- Handle
  {20c461d0-f557-40a5-8129-7be874c37d81}, !- HVAC Component
  {1dcd6efb-d492-4a24-88e2-0c1a76c1a82d}; !- Port 1

OS:PortList,
  {7a852f23-c8d9-45ab-974a-979c59434747}, !- Handle
  {20c461d0-f557-40a5-8129-7be874c37d81}, !- HVAC Component
  {0c1a7a44-c030-4942-b142-5f76128701e8}; !- Port 1

OS:Sizing:Zone,
  {9ffffeef-5335-430c-b7c6-45595e2f0815}, !- Handle
  {20c461d0-f557-40a5-8129-7be874c37d81}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f99b90fa-e4c7-4c80-8486-4435ea0f8409}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7 Zone HVAC Equipment List, !- Name
  {20c461d0-f557-40a5-8129-7be874c37d81}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f043b259-5266-4b68-84ea-8cc1c079735d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d894459c-b4ec-4815-b883-4831c060c4ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {99a4d703-d1aa-428e-9783-7bcbdbcc9126}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9995b551-418b-42f3-b6d7-b258739615e8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 120, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2ea5c4ed-9fa9-4a1b-b712-ac5b852f10bd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bef1f379-88f7-4987-9690-5e178f67a8f9}, !- Zone Air Inlet Port List
  {75f488e0-ae69-4d1b-9abb-046c1771be45}, !- Zone Air Exhaust Port List
  {894d87e8-4ce1-473c-a161-a39d123550d1}, !- Zone Air Node Name
  {8b73b3cd-22d4-49d0-8450-10d1c8f2be83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {52144988-742b-4df4-ab04-58f18adcbe2b}, !- Group Rendering Name
  {96cd51b6-5962-4db2-9303-f91162415558}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {301fd65f-0403-4672-97b6-497b08518332}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8 Zone Air Node, !- Name
  {894d87e8-4ce1-473c-a161-a39d123550d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {894d87e8-4ce1-473c-a161-a39d123550d1}, !- Handle
  {2ea5c4ed-9fa9-4a1b-b712-ac5b852f10bd}, !- Source Object
  11,                                     !- Outlet Port
  {301fd65f-0403-4672-97b6-497b08518332}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bef1f379-88f7-4987-9690-5e178f67a8f9}, !- Handle
  {2ea5c4ed-9fa9-4a1b-b712-ac5b852f10bd}, !- HVAC Component
  {0fccff88-8c8c-4be6-874d-5523b45211d3}, !- Port 1
  {d1a31384-e162-4f1c-9ecb-50c6160bc7e3}; !- Port 2

OS:PortList,
  {75f488e0-ae69-4d1b-9abb-046c1771be45}, !- Handle
  {2ea5c4ed-9fa9-4a1b-b712-ac5b852f10bd}, !- HVAC Component
  {eb9aa2bd-7edb-49c2-8eff-7c2a0f01a22e}; !- Port 1

OS:PortList,
  {8b73b3cd-22d4-49d0-8450-10d1c8f2be83}, !- Handle
  {2ea5c4ed-9fa9-4a1b-b712-ac5b852f10bd}, !- HVAC Component
  {989e4267-7b52-4ac5-8e4d-6341f7f023c5}; !- Port 1

OS:Sizing:Zone,
  {77e1685f-5544-4679-b492-6dd812e1c980}, !- Handle
  {2ea5c4ed-9fa9-4a1b-b712-ac5b852f10bd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {26bd1869-f106-45fe-bd1d-26e3b8cbbd72}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8 Zone HVAC Equipment List, !- Name
  {2ea5c4ed-9fa9-4a1b-b712-ac5b852f10bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63deadb0-c088-423a-b7e9-60f7d70886b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58b31081-e64e-4d24-8217-70051d4f6f93}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {174dcdfc-8542-49f5-a138-90d356207a5e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {96cd51b6-5962-4db2-9303-f91162415558}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 121, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {727e5da5-4e1b-4b45-bb3d-c857e1309f65}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {464804c6-42ca-4188-8555-d92fe344b107}, !- Zone Air Inlet Port List
  {01b12be1-468a-49cc-a98c-c6ccdd226bc0}, !- Zone Air Exhaust Port List
  {8b65da8c-784f-4282-bd3b-fb06bf5fcf89}, !- Zone Air Node Name
  {4e288f74-d019-4b79-b34e-362fa2285a93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0220ca48-f62d-428c-b140-2d8659e07750}, !- Group Rendering Name
  {5b1d869b-554e-4063-8d37-5c70c92c53d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9918cee9-9093-42b5-a978-9688553b3f81}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9 Zone Air Node, !- Name
  {8b65da8c-784f-4282-bd3b-fb06bf5fcf89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b65da8c-784f-4282-bd3b-fb06bf5fcf89}, !- Handle
  {727e5da5-4e1b-4b45-bb3d-c857e1309f65}, !- Source Object
  11,                                     !- Outlet Port
  {9918cee9-9093-42b5-a978-9688553b3f81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {464804c6-42ca-4188-8555-d92fe344b107}, !- Handle
  {727e5da5-4e1b-4b45-bb3d-c857e1309f65}, !- HVAC Component
  {371f1f7c-f5ea-4f4f-9ef2-695b5b3b8736}, !- Port 1
  {e1ff0c40-6f3b-4edf-8743-95487d9d2283}; !- Port 2

OS:PortList,
  {01b12be1-468a-49cc-a98c-c6ccdd226bc0}, !- Handle
  {727e5da5-4e1b-4b45-bb3d-c857e1309f65}, !- HVAC Component
  {1ba5fbc8-6b48-4b0a-bb71-8afe3f985829}; !- Port 1

OS:PortList,
  {4e288f74-d019-4b79-b34e-362fa2285a93}, !- Handle
  {727e5da5-4e1b-4b45-bb3d-c857e1309f65}, !- HVAC Component
  {d39199f1-f0db-4d4d-b1bf-c03e71da0ff7}; !- Port 1

OS:Sizing:Zone,
  {60b721cf-2f2c-49ad-8768-ca599aa5146b}, !- Handle
  {727e5da5-4e1b-4b45-bb3d-c857e1309f65}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e785c434-99bb-4109-96ba-df2899523702}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9 Zone HVAC Equipment List, !- Name
  {727e5da5-4e1b-4b45-bb3d-c857e1309f65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aede67a1-e8df-4d1d-9e87-7b6c01e5877a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f12a156e-2569-4335-b144-d6b97c06dca9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {daf7d727-c9e1-49e3-92d3-8b6f1dc25576}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5b1d869b-554e-4063-8d37-5c70c92c53d3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 122, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38880655-d2d5-4dac-afa5-3b7c48933504}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b301bf7-613f-4de6-9dfe-b4f6644ae381}, !- Zone Air Inlet Port List
  {b86e9318-4972-4ce0-8838-77c73a52b625}, !- Zone Air Exhaust Port List
  {59c2dc48-df77-45ab-a528-b5e5b8e691ca}, !- Zone Air Node Name
  {e2a3d11c-fa1c-4f3c-8c9c-1ed17bc44747}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39b66180-8c7c-4cf1-acfe-14c25041592d}, !- Group Rendering Name
  {45f62180-3337-44f2-8949-df80be07d93b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1276e739-c752-41ac-a888-87eaf596a14a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10 Zone Air Node, !- Name
  {59c2dc48-df77-45ab-a528-b5e5b8e691ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59c2dc48-df77-45ab-a528-b5e5b8e691ca}, !- Handle
  {38880655-d2d5-4dac-afa5-3b7c48933504}, !- Source Object
  11,                                     !- Outlet Port
  {1276e739-c752-41ac-a888-87eaf596a14a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b301bf7-613f-4de6-9dfe-b4f6644ae381}, !- Handle
  {38880655-d2d5-4dac-afa5-3b7c48933504}, !- HVAC Component
  {c3087aec-fba5-478b-8412-b70b9eaf7f0d}, !- Port 1
  {9673262d-90c8-48e4-b97a-0874a0201d1d}; !- Port 2

OS:PortList,
  {b86e9318-4972-4ce0-8838-77c73a52b625}, !- Handle
  {38880655-d2d5-4dac-afa5-3b7c48933504}, !- HVAC Component
  {5e073786-f7a5-4573-b13c-99eecf533feb}; !- Port 1

OS:PortList,
  {e2a3d11c-fa1c-4f3c-8c9c-1ed17bc44747}, !- Handle
  {38880655-d2d5-4dac-afa5-3b7c48933504}, !- HVAC Component
  {ffd8fb29-5694-4481-91de-d7a044776841}; !- Port 1

OS:Sizing:Zone,
  {9dd3d5b8-d8c5-43ed-8497-d371acd73950}, !- Handle
  {38880655-d2d5-4dac-afa5-3b7c48933504}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ff2dd765-ed4f-44bd-822a-616656f5876a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10 Zone HVAC Equipment List, !- Name
  {38880655-d2d5-4dac-afa5-3b7c48933504}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {356c7aba-1fe5-49e0-b30d-4450a0e2ab17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e398f7cb-6c91-403c-a199-094f97ad5f27}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d342fa87-8570-4c73-b94e-6fd1437912bb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {45f62180-3337-44f2-8949-df80be07d93b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 123, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df6f7ab6-8158-4e14-8af7-319c6dcc2095}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c738cfe2-478e-4e35-b6d6-30beeb0923f6}, !- Zone Air Inlet Port List
  {2572aaa4-0dbd-459e-b562-f4b471fa39f1}, !- Zone Air Exhaust Port List
  {c843d661-3936-4fba-b5be-32b3550cbaf6}, !- Zone Air Node Name
  {644c2ef0-482f-48ef-9f89-47e9e6ae33de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bb942890-d073-4db6-93bf-f3ab12e8bdbe}, !- Group Rendering Name
  {6665ec6b-8b3a-4c7c-b50e-caad204cc009}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c08d1453-d2a0-4404-8b14-8d4bdbcdf475}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11 Zone Air Node, !- Name
  {c843d661-3936-4fba-b5be-32b3550cbaf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c843d661-3936-4fba-b5be-32b3550cbaf6}, !- Handle
  {df6f7ab6-8158-4e14-8af7-319c6dcc2095}, !- Source Object
  11,                                     !- Outlet Port
  {c08d1453-d2a0-4404-8b14-8d4bdbcdf475}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c738cfe2-478e-4e35-b6d6-30beeb0923f6}, !- Handle
  {df6f7ab6-8158-4e14-8af7-319c6dcc2095}, !- HVAC Component
  {58fc3b36-9ff4-4b53-904b-69896a57f31c}, !- Port 1
  {b04f88be-ab78-4fa5-b049-ab4fd5974929}; !- Port 2

OS:PortList,
  {2572aaa4-0dbd-459e-b562-f4b471fa39f1}, !- Handle
  {df6f7ab6-8158-4e14-8af7-319c6dcc2095}, !- HVAC Component
  {c22946d0-d956-4209-9f0c-d85bc3616c92}; !- Port 1

OS:PortList,
  {644c2ef0-482f-48ef-9f89-47e9e6ae33de}, !- Handle
  {df6f7ab6-8158-4e14-8af7-319c6dcc2095}, !- HVAC Component
  {ae32736d-4c7d-4d65-8ac1-862f158dda64}; !- Port 1

OS:Sizing:Zone,
  {2bc148f4-9a90-4009-ab84-a7f4a47b3d58}, !- Handle
  {df6f7ab6-8158-4e14-8af7-319c6dcc2095}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d336b2fc-e25e-44f8-ba15-7a1925a1688a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11 Zone HVAC Equipment List, !- Name
  {df6f7ab6-8158-4e14-8af7-319c6dcc2095}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {932ae3de-c5c8-4405-ac2c-23f3780c0609}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cb02af80-2a05-408b-b767-03f870056d59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {97a624db-bcb6-407c-a725-4f9a9366a2e3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6665ec6b-8b3a-4c7c-b50e-caad204cc009}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 124, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc11c124-61fe-425a-bd2f-37c6fd1c5e77}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f4e1c2f-8b7e-4c61-a57f-7766404db91b}, !- Zone Air Inlet Port List
  {e9c68157-7c23-4c5d-bc2d-b8197aa2a776}, !- Zone Air Exhaust Port List
  {681318f0-faa2-468e-a2e5-1e4f610dc330}, !- Zone Air Node Name
  {11538f11-6b00-400e-841a-6a0ae00660d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e807ed0-cc64-47a8-ae2f-dfc29ee8f365}, !- Group Rendering Name
  {df6be9e8-49e5-45b8-be59-a5cafc564262}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e05d9c4-c911-4111-81a8-ae73fe5b7792}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12 Zone Air Node, !- Name
  {681318f0-faa2-468e-a2e5-1e4f610dc330}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {681318f0-faa2-468e-a2e5-1e4f610dc330}, !- Handle
  {fc11c124-61fe-425a-bd2f-37c6fd1c5e77}, !- Source Object
  11,                                     !- Outlet Port
  {1e05d9c4-c911-4111-81a8-ae73fe5b7792}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f4e1c2f-8b7e-4c61-a57f-7766404db91b}, !- Handle
  {fc11c124-61fe-425a-bd2f-37c6fd1c5e77}, !- HVAC Component
  {d51729db-64e2-4508-ba91-d697415badf4}, !- Port 1
  {f55b07f8-0a28-47ab-b12d-0798e82bffb5}; !- Port 2

OS:PortList,
  {e9c68157-7c23-4c5d-bc2d-b8197aa2a776}, !- Handle
  {fc11c124-61fe-425a-bd2f-37c6fd1c5e77}, !- HVAC Component
  {9fbfdc58-7be6-4c07-a9a4-a69df5556c5d}; !- Port 1

OS:PortList,
  {11538f11-6b00-400e-841a-6a0ae00660d8}, !- Handle
  {fc11c124-61fe-425a-bd2f-37c6fd1c5e77}, !- HVAC Component
  {4a8f7e85-3720-4ef7-a6db-8400f1258b38}; !- Port 1

OS:Sizing:Zone,
  {0ff65613-2c5a-4608-828d-dbce4220ad0e}, !- Handle
  {fc11c124-61fe-425a-bd2f-37c6fd1c5e77}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bba96dbe-a95c-4756-a72b-c3e70ad0f251}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12 Zone HVAC Equipment List, !- Name
  {fc11c124-61fe-425a-bd2f-37c6fd1c5e77}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bdc11da-3e59-42a5-9d48-fdf3f9a4f0c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4ceae4ba-7260-4ef4-982d-cbc55698f0c2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a739cee6-2ece-4c51-bb8e-838b594ab92e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {df6be9e8-49e5-45b8-be59-a5cafc564262}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 125, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5683c2f4-6cfc-4e2d-a630-7c251b11ab24}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a73bc5ed-5ebb-45a5-a152-7770de9c5719}, !- Zone Air Inlet Port List
  {ebe2b1c7-85ab-43b4-8cd1-f5ac500cc0aa}, !- Zone Air Exhaust Port List
  {b2af9000-d6f5-4757-abfa-70a38db64003}, !- Zone Air Node Name
  {ba97e505-a824-49a3-a918-24668fd76c21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {869bbe39-fbef-4aa4-95e1-220e21f2044c}, !- Group Rendering Name
  {978a66d4-4e55-419f-92ce-7025f06a783d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0c6469a-59be-4860-9ef4-5e732e6d467f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6 Zone Air Node, !- Name
  {b2af9000-d6f5-4757-abfa-70a38db64003}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2af9000-d6f5-4757-abfa-70a38db64003}, !- Handle
  {5683c2f4-6cfc-4e2d-a630-7c251b11ab24}, !- Source Object
  11,                                     !- Outlet Port
  {a0c6469a-59be-4860-9ef4-5e732e6d467f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a73bc5ed-5ebb-45a5-a152-7770de9c5719}, !- Handle
  {5683c2f4-6cfc-4e2d-a630-7c251b11ab24}, !- HVAC Component
  {f2d039b3-8804-48ac-bcd5-72f267cf9786}, !- Port 1
  {f25e6065-d06a-458c-aa6a-54d3c9a61a82}; !- Port 2

OS:PortList,
  {ebe2b1c7-85ab-43b4-8cd1-f5ac500cc0aa}, !- Handle
  {5683c2f4-6cfc-4e2d-a630-7c251b11ab24}, !- HVAC Component
  {d8841ba6-dd21-434d-9077-cc4842b9eca3}; !- Port 1

OS:PortList,
  {ba97e505-a824-49a3-a918-24668fd76c21}, !- Handle
  {5683c2f4-6cfc-4e2d-a630-7c251b11ab24}, !- HVAC Component
  {6d85fd43-0ff2-422c-990b-07f90118506d}; !- Port 1

OS:Sizing:Zone,
  {c6e9bd88-bee1-42c7-92a8-c3d52b1e15dd}, !- Handle
  {5683c2f4-6cfc-4e2d-a630-7c251b11ab24}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3dc8ac67-c578-4d0e-b583-235c8404d102}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6 Zone HVAC Equipment List, !- Name
  {5683c2f4-6cfc-4e2d-a630-7c251b11ab24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78b656e9-6a5d-43e3-9828-4ee1fa023215}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3a82e77c-9c7b-42d7-997f-c31b063f8b90}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4cd5d3b4-04fe-4178-8a8f-f27dc9a77dd6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {978a66d4-4e55-419f-92ce-7025f06a783d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 126, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f8aa54f-5bac-4510-811c-361beb38cf92}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {580fa7b5-d262-42e5-88de-15415ea66754}, !- Zone Air Inlet Port List
  {3e4899ed-6a1e-4370-af0d-9e2336307575}, !- Zone Air Exhaust Port List
  {7fc6ec78-06d9-4596-aa75-00fcf373ebbb}, !- Zone Air Node Name
  {6007cc8e-f6c4-4f7d-9414-7935742680f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {911da5cc-880a-4f8d-b57c-87dd065a22aa}, !- Group Rendering Name
  {0f214a27-176b-4a58-b6cb-102f728475da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebb299ea-3086-4f2b-ad9b-fcecf6d3c2b8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13 Zone Air Node, !- Name
  {7fc6ec78-06d9-4596-aa75-00fcf373ebbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fc6ec78-06d9-4596-aa75-00fcf373ebbb}, !- Handle
  {0f8aa54f-5bac-4510-811c-361beb38cf92}, !- Source Object
  11,                                     !- Outlet Port
  {ebb299ea-3086-4f2b-ad9b-fcecf6d3c2b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {580fa7b5-d262-42e5-88de-15415ea66754}, !- Handle
  {0f8aa54f-5bac-4510-811c-361beb38cf92}, !- HVAC Component
  {b2f7ec33-d66a-46be-afd9-2660847443ce}, !- Port 1
  {314cbfe3-ebcc-46e0-9da1-db48c682168c}; !- Port 2

OS:PortList,
  {3e4899ed-6a1e-4370-af0d-9e2336307575}, !- Handle
  {0f8aa54f-5bac-4510-811c-361beb38cf92}, !- HVAC Component
  {64d60748-8e66-4ec6-8d36-1719fe3aca49}; !- Port 1

OS:PortList,
  {6007cc8e-f6c4-4f7d-9414-7935742680f9}, !- Handle
  {0f8aa54f-5bac-4510-811c-361beb38cf92}, !- HVAC Component
  {2ca51af4-dee3-473f-83a0-8fbebc7dc30c}; !- Port 1

OS:Sizing:Zone,
  {725a2fd6-62b9-4596-bfc7-89ba7bfea432}, !- Handle
  {0f8aa54f-5bac-4510-811c-361beb38cf92}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {11876790-ee61-45aa-8eb6-8ddf2ccdda51}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13 Zone HVAC Equipment List, !- Name
  {0f8aa54f-5bac-4510-811c-361beb38cf92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd3561da-9217-4dbb-af9e-773f3709d2ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0c958fd5-0c3b-45f1-91c4-b66ec12990f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {43a18965-77c0-4e8a-b67b-2fd59478d81f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0f214a27-176b-4a58-b6cb-102f728475da}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 127, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e19c7a1-e7d5-4b96-b12f-0e6cf364f816}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21a61184-217a-4de7-bec8-343953dd3172}, !- Zone Air Inlet Port List
  {2c9ca2df-b3a2-4c2c-8900-4da87f4e70b3}, !- Zone Air Exhaust Port List
  {a404b90d-20d9-472c-ad42-1dda2d240cb4}, !- Zone Air Node Name
  {b187963b-ec84-412e-8ade-f97292fe3c04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b76339e-1465-4a12-b062-99cab02b5c01}, !- Group Rendering Name
  {1ccb0e87-d6f2-4a48-beed-640296cd06d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a34a2d99-489e-4ee3-aa1d-8947598af63e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14 Zone Air Node, !- Name
  {a404b90d-20d9-472c-ad42-1dda2d240cb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a404b90d-20d9-472c-ad42-1dda2d240cb4}, !- Handle
  {1e19c7a1-e7d5-4b96-b12f-0e6cf364f816}, !- Source Object
  11,                                     !- Outlet Port
  {a34a2d99-489e-4ee3-aa1d-8947598af63e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21a61184-217a-4de7-bec8-343953dd3172}, !- Handle
  {1e19c7a1-e7d5-4b96-b12f-0e6cf364f816}, !- HVAC Component
  {d21edfce-05c8-43bf-b683-bcd25758baad}, !- Port 1
  {05420ec0-b8a8-4405-80f6-719a816df12e}; !- Port 2

OS:PortList,
  {2c9ca2df-b3a2-4c2c-8900-4da87f4e70b3}, !- Handle
  {1e19c7a1-e7d5-4b96-b12f-0e6cf364f816}, !- HVAC Component
  {ee7a1d76-30d3-409f-a275-a42229330e8c}; !- Port 1

OS:PortList,
  {b187963b-ec84-412e-8ade-f97292fe3c04}, !- Handle
  {1e19c7a1-e7d5-4b96-b12f-0e6cf364f816}, !- HVAC Component
  {5d3ee35d-b946-4d99-a365-d25bd96801e2}; !- Port 1

OS:Sizing:Zone,
  {4aa8bbe4-d07e-4e0f-9d96-4d9e9f705c4c}, !- Handle
  {1e19c7a1-e7d5-4b96-b12f-0e6cf364f816}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2e95fad6-279f-4b94-b169-d6ac79df2f66}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14 Zone HVAC Equipment List, !- Name
  {1e19c7a1-e7d5-4b96-b12f-0e6cf364f816}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a66e786c-cf43-421f-be20-ac79c71d3968}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d94db6cc-a1b1-46d8-a957-2bbd5a392ae2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f9428c80-434d-4b59-8f92-f82b412292dd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1ccb0e87-d6f2-4a48-beed-640296cd06d7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 128, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3f75d444-3e55-49b3-bdc0-e3cc6596f695}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3140443d-94b0-42ad-9ff2-06489eeb99c4}, !- Zone Air Inlet Port List
  {53304b26-8f99-414f-b5c5-6deba4833c52}, !- Zone Air Exhaust Port List
  {dbc4abf2-49a5-4041-a14a-a3f79c197d8f}, !- Zone Air Node Name
  {c98ab062-e564-45d8-9da2-0c499ea16601}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9f7b4ec-b914-44ee-affb-588b3da17793}, !- Group Rendering Name
  {8bdf9005-e6b8-4e96-85c9-2ccebc46f56e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb620b50-5c1e-47b6-a8f7-e3ee5cf8b229}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7 Zone Air Node, !- Name
  {dbc4abf2-49a5-4041-a14a-a3f79c197d8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbc4abf2-49a5-4041-a14a-a3f79c197d8f}, !- Handle
  {3f75d444-3e55-49b3-bdc0-e3cc6596f695}, !- Source Object
  11,                                     !- Outlet Port
  {eb620b50-5c1e-47b6-a8f7-e3ee5cf8b229}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3140443d-94b0-42ad-9ff2-06489eeb99c4}, !- Handle
  {3f75d444-3e55-49b3-bdc0-e3cc6596f695}, !- HVAC Component
  {9a85eb94-4832-4d49-bc34-c53bfbc2adba}, !- Port 1
  {599ff012-0008-4458-9c16-48ebe3367053}; !- Port 2

OS:PortList,
  {53304b26-8f99-414f-b5c5-6deba4833c52}, !- Handle
  {3f75d444-3e55-49b3-bdc0-e3cc6596f695}, !- HVAC Component
  {5670249c-2a76-4bd7-a14f-63b35f8ec4c6}; !- Port 1

OS:PortList,
  {c98ab062-e564-45d8-9da2-0c499ea16601}, !- Handle
  {3f75d444-3e55-49b3-bdc0-e3cc6596f695}, !- HVAC Component
  {d155d20a-cacb-4882-a715-a839714deb5a}; !- Port 1

OS:Sizing:Zone,
  {f547705d-82e6-40bf-b64b-b99419500e14}, !- Handle
  {3f75d444-3e55-49b3-bdc0-e3cc6596f695}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {83471997-45a2-4383-b704-956fafa25537}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7 Zone HVAC Equipment List, !- Name
  {3f75d444-3e55-49b3-bdc0-e3cc6596f695}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2db598e9-546f-43b8-9593-74cf66069d21}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ec9fd38e-4f2a-4f68-b2ba-2f59ac30dabc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6d71b8bb-f8d7-4e80-b9a7-e8a53fd0798f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8bdf9005-e6b8-4e96-85c9-2ccebc46f56e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 129, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cde1fe68-f437-4e0d-a139-3576ba6219ce}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81c1dcbd-855b-4532-a2a3-6c044a2433b8}, !- Zone Air Inlet Port List
  {a4d58b77-426d-4c1e-be8a-124eeda2dd9e}, !- Zone Air Exhaust Port List
  {40f2193a-3b9e-408d-b479-37ad8144f12a}, !- Zone Air Node Name
  {6205ffb8-79aa-480f-b02e-c0b13a792417}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {317b0014-f8f8-4c2e-b222-4efb83484c70}, !- Group Rendering Name
  {4ee98727-fc76-426f-bd46-4bae8587dea4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e0ae8e6-7085-4d24-a315-af2aa887f59e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15 Zone Air Node, !- Name
  {40f2193a-3b9e-408d-b479-37ad8144f12a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40f2193a-3b9e-408d-b479-37ad8144f12a}, !- Handle
  {cde1fe68-f437-4e0d-a139-3576ba6219ce}, !- Source Object
  11,                                     !- Outlet Port
  {3e0ae8e6-7085-4d24-a315-af2aa887f59e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81c1dcbd-855b-4532-a2a3-6c044a2433b8}, !- Handle
  {cde1fe68-f437-4e0d-a139-3576ba6219ce}, !- HVAC Component
  {a59b5d21-9bc3-47b3-830b-d9a7c04308f8}, !- Port 1
  {968e2f87-a642-4f06-9d21-19a108e42292}; !- Port 2

OS:PortList,
  {a4d58b77-426d-4c1e-be8a-124eeda2dd9e}, !- Handle
  {cde1fe68-f437-4e0d-a139-3576ba6219ce}, !- HVAC Component
  {a81c8ba0-460c-4aa8-995c-624618b474f2}; !- Port 1

OS:PortList,
  {6205ffb8-79aa-480f-b02e-c0b13a792417}, !- Handle
  {cde1fe68-f437-4e0d-a139-3576ba6219ce}, !- HVAC Component
  {41bf768a-9375-4e02-95a6-04c1d1d2346b}; !- Port 1

OS:Sizing:Zone,
  {1bfd9e9f-7837-49fe-bfae-862ce653b766}, !- Handle
  {cde1fe68-f437-4e0d-a139-3576ba6219ce}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6b164e37-8f83-4065-9b64-50e060055803}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15 Zone HVAC Equipment List, !- Name
  {cde1fe68-f437-4e0d-a139-3576ba6219ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ab5f854-4065-4618-b382-27b4510468cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f99328a2-8c0e-4a1b-97a6-c7e8ee21903b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ceb30583-b2f2-4f42-9a5c-8ebc5b375eaa}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4ee98727-fc76-426f-bd46-4bae8587dea4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 130, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6bdae865-a13e-490a-a43f-d0a98da1721a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b969cef-1659-4268-9b44-de68cdf2dea9}, !- Zone Air Inlet Port List
  {d7e56aee-93c3-46ff-a744-accc4ea6c8f4}, !- Zone Air Exhaust Port List
  {3fdfbae2-9edc-4ba6-a1cb-f34ae34b520f}, !- Zone Air Node Name
  {168fb9f0-433f-4669-9651-1842a2c10f3d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b4fe11a-b325-4881-8eca-e260c2fc8f7b}, !- Group Rendering Name
  {73e69b2e-de31-41e6-9b92-b95115448928}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53597e50-a945-48e1-be7c-909944b8b40c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16 Zone Air Node, !- Name
  {3fdfbae2-9edc-4ba6-a1cb-f34ae34b520f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fdfbae2-9edc-4ba6-a1cb-f34ae34b520f}, !- Handle
  {6bdae865-a13e-490a-a43f-d0a98da1721a}, !- Source Object
  11,                                     !- Outlet Port
  {53597e50-a945-48e1-be7c-909944b8b40c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b969cef-1659-4268-9b44-de68cdf2dea9}, !- Handle
  {6bdae865-a13e-490a-a43f-d0a98da1721a}, !- HVAC Component
  {331beacf-6b90-43d8-9910-21ba76b268be}, !- Port 1
  {13bfe8aa-7001-4923-8af5-f80b6aaacc38}; !- Port 2

OS:PortList,
  {d7e56aee-93c3-46ff-a744-accc4ea6c8f4}, !- Handle
  {6bdae865-a13e-490a-a43f-d0a98da1721a}, !- HVAC Component
  {3a6f244d-a221-4074-99c3-82ada206367c}; !- Port 1

OS:PortList,
  {168fb9f0-433f-4669-9651-1842a2c10f3d}, !- Handle
  {6bdae865-a13e-490a-a43f-d0a98da1721a}, !- HVAC Component
  {640831bf-6264-421a-bf3f-c5331b249c2d}; !- Port 1

OS:Sizing:Zone,
  {c0f1461c-4e34-4252-a5e7-59c6758cb625}, !- Handle
  {6bdae865-a13e-490a-a43f-d0a98da1721a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a23b0011-0085-42ab-a9f9-fb5bf7ba9b83}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16 Zone HVAC Equipment List, !- Name
  {6bdae865-a13e-490a-a43f-d0a98da1721a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79f219d5-65eb-42c5-a985-433c1b835d31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e742d829-5fec-4461-ac7f-9bc1f5901651}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d202158a-7f81-426b-8383-2f201b3ce508}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {73e69b2e-de31-41e6-9b92-b95115448928}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 131, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa46969e-8b75-4c54-81dd-1516136620f7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4b716c6-891d-420a-82b9-94077ec2dbc2}, !- Zone Air Inlet Port List
  {90d1e36a-970a-44bd-8be1-43384298dfca}, !- Zone Air Exhaust Port List
  {12d69daf-8f83-47ac-9f24-1fd89df58db2}, !- Zone Air Node Name
  {766b5d7c-3efc-4441-bbac-6031a073def9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8ae1dcd0-62eb-4d2e-a18e-3c522939c5bf}, !- Group Rendering Name
  {8107ea71-ce58-407f-8200-de0e28510b22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e8f33b1-f31e-41c0-90ce-30bcdf80dc81}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17 Zone Air Node, !- Name
  {12d69daf-8f83-47ac-9f24-1fd89df58db2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12d69daf-8f83-47ac-9f24-1fd89df58db2}, !- Handle
  {aa46969e-8b75-4c54-81dd-1516136620f7}, !- Source Object
  11,                                     !- Outlet Port
  {5e8f33b1-f31e-41c0-90ce-30bcdf80dc81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4b716c6-891d-420a-82b9-94077ec2dbc2}, !- Handle
  {aa46969e-8b75-4c54-81dd-1516136620f7}, !- HVAC Component
  {e66c9e37-3f1d-4697-bf97-3acf70715206}, !- Port 1
  {75cf31d8-7ff6-4be5-ad55-d7db38e5a3b5}; !- Port 2

OS:PortList,
  {90d1e36a-970a-44bd-8be1-43384298dfca}, !- Handle
  {aa46969e-8b75-4c54-81dd-1516136620f7}, !- HVAC Component
  {11154294-6d7f-4ff1-90d4-d9e0438b4fa3}; !- Port 1

OS:PortList,
  {766b5d7c-3efc-4441-bbac-6031a073def9}, !- Handle
  {aa46969e-8b75-4c54-81dd-1516136620f7}, !- HVAC Component
  {80a3e9d9-b2f2-4f45-913f-75a06445301e}; !- Port 1

OS:Sizing:Zone,
  {ee7a4bc9-1fd8-4048-9b3d-7258d308e209}, !- Handle
  {aa46969e-8b75-4c54-81dd-1516136620f7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {86f3cd3b-84bb-4f01-ae72-1d32e6074d6e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17 Zone HVAC Equipment List, !- Name
  {aa46969e-8b75-4c54-81dd-1516136620f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0212add-a8ae-4091-99c5-fd0c31914a26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c03ce047-76bb-4417-934f-4ce53e976e8e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {376fab52-14cd-4e8d-b5ed-6dfc26abd3bf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8107ea71-ce58-407f-8200-de0e28510b22}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 132, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82bc5a03-0fe4-42a2-9671-7dfe147f4420}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f44dbfc-3367-441f-8d79-883abfe4aede}, !- Zone Air Inlet Port List
  {dc409663-92e5-4614-bfce-0658452d2a67}, !- Zone Air Exhaust Port List
  {e0062b4e-9834-45af-8a02-73820c301149}, !- Zone Air Node Name
  {5ae6533b-53e6-4f35-9e6f-a67e4a031fc1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {201c16df-e60c-4de8-82e8-2ed75eddb181}, !- Group Rendering Name
  {eda96d7a-c172-471c-a7ba-4c74d1f99d71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89cc9930-2380-45e4-8c10-08abdf360027}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18 Zone Air Node, !- Name
  {e0062b4e-9834-45af-8a02-73820c301149}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0062b4e-9834-45af-8a02-73820c301149}, !- Handle
  {82bc5a03-0fe4-42a2-9671-7dfe147f4420}, !- Source Object
  11,                                     !- Outlet Port
  {89cc9930-2380-45e4-8c10-08abdf360027}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f44dbfc-3367-441f-8d79-883abfe4aede}, !- Handle
  {82bc5a03-0fe4-42a2-9671-7dfe147f4420}, !- HVAC Component
  {4d7037ac-f6f3-46fe-9a5c-0390b32e0a57}, !- Port 1
  {3796c83a-a251-4a39-81c9-4d47a4a8849d}; !- Port 2

OS:PortList,
  {dc409663-92e5-4614-bfce-0658452d2a67}, !- Handle
  {82bc5a03-0fe4-42a2-9671-7dfe147f4420}, !- HVAC Component
  {f75efa32-02c2-478c-b4cf-32b8cb6d00f5}; !- Port 1

OS:PortList,
  {5ae6533b-53e6-4f35-9e6f-a67e4a031fc1}, !- Handle
  {82bc5a03-0fe4-42a2-9671-7dfe147f4420}, !- HVAC Component
  {78592513-c2eb-451e-b759-5ae0b5dc8860}; !- Port 1

OS:Sizing:Zone,
  {a3aeb9e7-3ebb-4b32-998f-1706d22c0a5c}, !- Handle
  {82bc5a03-0fe4-42a2-9671-7dfe147f4420}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5e70034f-3204-4f54-b464-93e4d85483b7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18 Zone HVAC Equipment List, !- Name
  {82bc5a03-0fe4-42a2-9671-7dfe147f4420}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {027d3db5-2427-4052-8fba-c22473212dbb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4b879be3-51c2-4914-baf8-90510d034170}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {341100f4-8990-4d04-aaf7-69d0bf0e66b6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {eda96d7a-c172-471c-a7ba-4c74d1f99d71}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 133, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c96b409-66cf-48a4-a0eb-0e9e1f1dca50}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac071a39-fe5c-42ba-815e-ca2269c39343}, !- Zone Air Inlet Port List
  {9de71e47-be9c-4e7f-9744-95c3b34ef8ca}, !- Zone Air Exhaust Port List
  {b087f7aa-922b-48d9-9343-23b1293c8821}, !- Zone Air Node Name
  {bbabfead-64a4-4ce2-b2d8-0dad29b13b7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6afe38f-6cc4-4daf-9d3b-1b4755651e2a}, !- Group Rendering Name
  {66811729-643c-4228-9aa7-9e1221e28cff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00c00f23-072d-4dc1-977d-ea298448f99e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19 Zone Air Node, !- Name
  {b087f7aa-922b-48d9-9343-23b1293c8821}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b087f7aa-922b-48d9-9343-23b1293c8821}, !- Handle
  {7c96b409-66cf-48a4-a0eb-0e9e1f1dca50}, !- Source Object
  11,                                     !- Outlet Port
  {00c00f23-072d-4dc1-977d-ea298448f99e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac071a39-fe5c-42ba-815e-ca2269c39343}, !- Handle
  {7c96b409-66cf-48a4-a0eb-0e9e1f1dca50}, !- HVAC Component
  {eaaf5c96-fb8f-416c-a538-805c8570c197}, !- Port 1
  {7ee8f1bb-fb37-41d0-897c-4e9526dc8194}; !- Port 2

OS:PortList,
  {9de71e47-be9c-4e7f-9744-95c3b34ef8ca}, !- Handle
  {7c96b409-66cf-48a4-a0eb-0e9e1f1dca50}, !- HVAC Component
  {531f77c8-3f01-4516-8df8-0873e0cd5ad0}; !- Port 1

OS:PortList,
  {bbabfead-64a4-4ce2-b2d8-0dad29b13b7f}, !- Handle
  {7c96b409-66cf-48a4-a0eb-0e9e1f1dca50}, !- HVAC Component
  {e9f284a8-a1c2-42b4-ace7-80d313ff4a81}; !- Port 1

OS:Sizing:Zone,
  {c5dbbca8-0c1d-4039-b032-1a8e5737f830}, !- Handle
  {7c96b409-66cf-48a4-a0eb-0e9e1f1dca50}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b738c5fd-d85b-4ee9-80f8-abf32ab79056}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19 Zone HVAC Equipment List, !- Name
  {7c96b409-66cf-48a4-a0eb-0e9e1f1dca50}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2118cb9-d483-4f3f-a4fc-6d59735b207e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0e4f48c0-c664-4f8d-84a4-e7af9083ca1b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3e905d62-9749-4b47-96b5-ba060f33ecdd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {66811729-643c-4228-9aa7-9e1221e28cff}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 134, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7cf12b0b-2185-4fb6-bf4a-a51e5669c4c7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e29c3c3e-062f-4ad5-a5a0-dae05d202754}, !- Zone Air Inlet Port List
  {2379062b-0a73-46a1-9899-c791ed3151b6}, !- Zone Air Exhaust Port List
  {eae46b06-8c80-491d-9dc1-eb81fd38a8e0}, !- Zone Air Node Name
  {6702aa8c-ad06-466e-a6ea-cddab0ad3c0d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0029bcb1-471e-4494-8f2e-f3f32e958235}, !- Group Rendering Name
  {453663f4-709b-4837-9402-607545308bfa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a2c1ec5-f4a6-4761-8b95-3f99f6a2424b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20 Zone Air Node, !- Name
  {eae46b06-8c80-491d-9dc1-eb81fd38a8e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eae46b06-8c80-491d-9dc1-eb81fd38a8e0}, !- Handle
  {7cf12b0b-2185-4fb6-bf4a-a51e5669c4c7}, !- Source Object
  11,                                     !- Outlet Port
  {0a2c1ec5-f4a6-4761-8b95-3f99f6a2424b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e29c3c3e-062f-4ad5-a5a0-dae05d202754}, !- Handle
  {7cf12b0b-2185-4fb6-bf4a-a51e5669c4c7}, !- HVAC Component
  {dca474b1-72c3-44e9-a5fc-53d6c30358b8}, !- Port 1
  {db10c9fe-d4ef-48cf-af3d-7af30f02bb69}; !- Port 2

OS:PortList,
  {2379062b-0a73-46a1-9899-c791ed3151b6}, !- Handle
  {7cf12b0b-2185-4fb6-bf4a-a51e5669c4c7}, !- HVAC Component
  {535c4a64-35a8-43ef-bfae-3b67f44f7696}; !- Port 1

OS:PortList,
  {6702aa8c-ad06-466e-a6ea-cddab0ad3c0d}, !- Handle
  {7cf12b0b-2185-4fb6-bf4a-a51e5669c4c7}, !- HVAC Component
  {8cb8c93f-1e83-4e36-ba63-5538e4da5c16}; !- Port 1

OS:Sizing:Zone,
  {fa1b6166-c84d-49f3-97b7-54d16c2722d1}, !- Handle
  {7cf12b0b-2185-4fb6-bf4a-a51e5669c4c7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {76e9dcbc-b0a8-4b50-bc1d-e4f5e5962d8d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20 Zone HVAC Equipment List, !- Name
  {7cf12b0b-2185-4fb6-bf4a-a51e5669c4c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0399b801-5689-419a-a18f-e4f126ab665d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7eccd47a-3392-4b5a-a9a3-27c33683f5e6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4db4b183-3e8a-467a-9b3d-a9c469531e43}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {453663f4-709b-4837-9402-607545308bfa}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 135, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e693f89f-ec50-4dbb-898d-31f83ec5f400}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ff013b1-1be7-4995-8d78-23e8723a0e84}, !- Zone Air Inlet Port List
  {f5740bed-1b00-4c52-ab1b-0abea7d9ab87}, !- Zone Air Exhaust Port List
  {567ceaa9-b92f-4184-ba11-09c68f70f056}, !- Zone Air Node Name
  {4d7d79af-ae85-4b2d-8dc0-2f75760a0ed4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d118259-7e5f-4e7f-afa7-9492379969f6}, !- Group Rendering Name
  {683568a7-d5af-4c98-a058-8826da9c0282}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eeb84182-aa30-4600-b999-dc85ccfdcbee}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21 Zone Air Node, !- Name
  {567ceaa9-b92f-4184-ba11-09c68f70f056}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {567ceaa9-b92f-4184-ba11-09c68f70f056}, !- Handle
  {e693f89f-ec50-4dbb-898d-31f83ec5f400}, !- Source Object
  11,                                     !- Outlet Port
  {eeb84182-aa30-4600-b999-dc85ccfdcbee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ff013b1-1be7-4995-8d78-23e8723a0e84}, !- Handle
  {e693f89f-ec50-4dbb-898d-31f83ec5f400}, !- HVAC Component
  {f36c85c4-7f28-4c7d-981d-4177e35b3e07}, !- Port 1
  {68ff17bc-a2de-413b-bfa8-2c237931985d}; !- Port 2

OS:PortList,
  {f5740bed-1b00-4c52-ab1b-0abea7d9ab87}, !- Handle
  {e693f89f-ec50-4dbb-898d-31f83ec5f400}, !- HVAC Component
  {3517e6c3-c783-4623-808d-ffa28e8cbcc0}; !- Port 1

OS:PortList,
  {4d7d79af-ae85-4b2d-8dc0-2f75760a0ed4}, !- Handle
  {e693f89f-ec50-4dbb-898d-31f83ec5f400}, !- HVAC Component
  {4b90a798-95d6-4cf8-80dc-61576e8b446e}; !- Port 1

OS:Sizing:Zone,
  {096fa11d-e7be-49c8-a16e-74948479af79}, !- Handle
  {e693f89f-ec50-4dbb-898d-31f83ec5f400}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {edb2dfce-0c39-4ccb-a2da-e8c858df0a07}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21 Zone HVAC Equipment List, !- Name
  {e693f89f-ec50-4dbb-898d-31f83ec5f400}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08577487-457d-4de1-9bb1-b20cca56f16c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3955ef4e-8359-4491-9af6-5374b94b3fc6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ccea1284-ab19-4f5b-bbda-c90d28620185}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {683568a7-d5af-4c98-a058-8826da9c0282}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 136, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {42fcff04-1910-4171-b76d-d60d27f31fc4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1422b52-b3cf-4d30-ba95-8933062ebf2a}, !- Zone Air Inlet Port List
  {1c554a56-62e0-4186-af3a-4f8dda0b0b69}, !- Zone Air Exhaust Port List
  {71702818-fdf9-45dc-8984-ab6f40b4f399}, !- Zone Air Node Name
  {544766f0-936c-47b2-bf35-1f83decb19ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af09eaaa-e7c7-474b-8762-db42c697aa8a}, !- Group Rendering Name
  {0df9a65b-c794-4577-bdaf-45d4c7b65fc5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a232f566-c531-41be-9647-cbdf6d0db903}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22 Zone Air Node, !- Name
  {71702818-fdf9-45dc-8984-ab6f40b4f399}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71702818-fdf9-45dc-8984-ab6f40b4f399}, !- Handle
  {42fcff04-1910-4171-b76d-d60d27f31fc4}, !- Source Object
  11,                                     !- Outlet Port
  {a232f566-c531-41be-9647-cbdf6d0db903}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1422b52-b3cf-4d30-ba95-8933062ebf2a}, !- Handle
  {42fcff04-1910-4171-b76d-d60d27f31fc4}, !- HVAC Component
  {36577bac-5e79-4429-9d4f-f9f74e0e4640}, !- Port 1
  {d83ac0f9-91f6-41c8-a4c7-5022ea346b3b}; !- Port 2

OS:PortList,
  {1c554a56-62e0-4186-af3a-4f8dda0b0b69}, !- Handle
  {42fcff04-1910-4171-b76d-d60d27f31fc4}, !- HVAC Component
  {7fb51923-0c9b-430a-b973-900e263f0645}; !- Port 1

OS:PortList,
  {544766f0-936c-47b2-bf35-1f83decb19ed}, !- Handle
  {42fcff04-1910-4171-b76d-d60d27f31fc4}, !- HVAC Component
  {d1cedbf1-33fa-4521-828f-0005e795db8e}; !- Port 1

OS:Sizing:Zone,
  {3cd08024-c6b0-48ba-a321-4fd53a57c810}, !- Handle
  {42fcff04-1910-4171-b76d-d60d27f31fc4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c8d646f5-e42b-41e9-92b2-f6c4a13f4771}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22 Zone HVAC Equipment List, !- Name
  {42fcff04-1910-4171-b76d-d60d27f31fc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad89c7dd-2656-42c7-8325-8614e7974624}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {435c183d-d622-4002-92fc-5ec191d21263}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {25cd797e-8d09-47c9-a499-5c6947ec6fa3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0df9a65b-c794-4577-bdaf-45d4c7b65fc5}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 137, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb3a83a6-24e2-41d0-acf5-2fc08c560185}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee200969-fe56-4e9a-968a-5ab9bf918426}, !- Zone Air Inlet Port List
  {1f628fc1-e9a7-4abc-a106-e478a0493600}, !- Zone Air Exhaust Port List
  {3b3b1207-acbc-447d-8507-b6bde15b5141}, !- Zone Air Node Name
  {b780c55b-a30b-440d-8b91-b66cd87340e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4ad9f1b-2086-43e2-a632-303a10bdf202}, !- Group Rendering Name
  {24cf2113-812e-476a-a8bb-157c7306762b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {444e199a-3ee4-47d3-b23b-b921381b329b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23 Zone Air Node, !- Name
  {3b3b1207-acbc-447d-8507-b6bde15b5141}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b3b1207-acbc-447d-8507-b6bde15b5141}, !- Handle
  {eb3a83a6-24e2-41d0-acf5-2fc08c560185}, !- Source Object
  11,                                     !- Outlet Port
  {444e199a-3ee4-47d3-b23b-b921381b329b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee200969-fe56-4e9a-968a-5ab9bf918426}, !- Handle
  {eb3a83a6-24e2-41d0-acf5-2fc08c560185}, !- HVAC Component
  {dee9743a-2c81-4b2d-b843-908cf62cff86}, !- Port 1
  {d715d264-5878-4478-9514-879c80e74dcb}; !- Port 2

OS:PortList,
  {1f628fc1-e9a7-4abc-a106-e478a0493600}, !- Handle
  {eb3a83a6-24e2-41d0-acf5-2fc08c560185}, !- HVAC Component
  {b0901395-ca3d-409a-bb20-b8479d526ded}; !- Port 1

OS:PortList,
  {b780c55b-a30b-440d-8b91-b66cd87340e1}, !- Handle
  {eb3a83a6-24e2-41d0-acf5-2fc08c560185}, !- HVAC Component
  {b6db4e07-832a-4a77-8f95-24ff2f475ce8}; !- Port 1

OS:Sizing:Zone,
  {488e6f6f-6aa4-48ba-be4e-918e6046af58}, !- Handle
  {eb3a83a6-24e2-41d0-acf5-2fc08c560185}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e55c98be-9c8b-4a48-9180-ac8c3504e2b4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23 Zone HVAC Equipment List, !- Name
  {eb3a83a6-24e2-41d0-acf5-2fc08c560185}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12098780-7444-4700-8c60-aee5aecd57cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cbfb921c-0c61-4706-ac3c-7187d2648749}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {685da928-3dce-4638-a0d0-223e6b68275a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {24cf2113-812e-476a-a8bb-157c7306762b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 138, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {feed54ab-7b1d-4034-a96e-8c1516c72ff8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a5c5956-dfb9-4ad4-a884-bc0d097c73b3}, !- Zone Air Inlet Port List
  {b4e2f1de-89bc-4ee5-bd97-dff8a5d07459}, !- Zone Air Exhaust Port List
  {7f9d3a9c-7439-4849-bcf5-e077840c10b5}, !- Zone Air Node Name
  {b8df41ef-c011-45b9-aa91-586fb4b0fcbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f472c2f-d376-43e8-8452-939ca52952bc}, !- Group Rendering Name
  {7f800dde-9984-4835-af73-a406f0f9a56c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {106b033d-c5df-4911-8c4f-35084fb1a000}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24 Zone Air Node, !- Name
  {7f9d3a9c-7439-4849-bcf5-e077840c10b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f9d3a9c-7439-4849-bcf5-e077840c10b5}, !- Handle
  {feed54ab-7b1d-4034-a96e-8c1516c72ff8}, !- Source Object
  11,                                     !- Outlet Port
  {106b033d-c5df-4911-8c4f-35084fb1a000}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a5c5956-dfb9-4ad4-a884-bc0d097c73b3}, !- Handle
  {feed54ab-7b1d-4034-a96e-8c1516c72ff8}, !- HVAC Component
  {5e9caaf5-eddf-472b-a115-90e58b3f36b3}, !- Port 1
  {23a7d10e-cfbc-4ba8-a18b-b98634a74751}; !- Port 2

OS:PortList,
  {b4e2f1de-89bc-4ee5-bd97-dff8a5d07459}, !- Handle
  {feed54ab-7b1d-4034-a96e-8c1516c72ff8}, !- HVAC Component
  {9e466453-4b9b-4a80-8d3b-e935cca2c400}; !- Port 1

OS:PortList,
  {b8df41ef-c011-45b9-aa91-586fb4b0fcbf}, !- Handle
  {feed54ab-7b1d-4034-a96e-8c1516c72ff8}, !- HVAC Component
  {fffecf39-4515-4096-9625-732e8b2e475f}; !- Port 1

OS:Sizing:Zone,
  {bca8c770-2580-4ef1-86b8-01ba3cdbcbda}, !- Handle
  {feed54ab-7b1d-4034-a96e-8c1516c72ff8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9401b741-e58b-470e-83ba-43b14ac526c2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24 Zone HVAC Equipment List, !- Name
  {feed54ab-7b1d-4034-a96e-8c1516c72ff8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1bc6fd21-919d-4ee6-b2d6-908b9dd3dfb5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {292c7ae6-81b1-456d-a252-7b1a01d1dea6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {47c90f21-0b36-498b-b8d3-dbcb8b754e53}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7f800dde-9984-4835-af73-a406f0f9a56c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 139, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e6c6964-72a4-401f-82e4-5dd85c1e1197}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {005b5608-d970-484b-88d1-03d99408dc5d}, !- Zone Air Inlet Port List
  {6ad9a0a5-abf0-4bd7-a82b-fb7c972f211a}, !- Zone Air Exhaust Port List
  {3c9d2400-de3d-4a24-8b24-19438cdea9ee}, !- Zone Air Node Name
  {daf71d53-c02d-402a-9f78-2541edeb0c4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {836fb35a-6ca2-43d8-83ba-f141e3c9fdc4}, !- Group Rendering Name
  {df2c30ac-9d67-436a-ad9a-4059adc40d2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72faf299-a8c1-4025-87fc-40243f4a8c97}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25 Zone Air Node, !- Name
  {3c9d2400-de3d-4a24-8b24-19438cdea9ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c9d2400-de3d-4a24-8b24-19438cdea9ee}, !- Handle
  {8e6c6964-72a4-401f-82e4-5dd85c1e1197}, !- Source Object
  11,                                     !- Outlet Port
  {72faf299-a8c1-4025-87fc-40243f4a8c97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {005b5608-d970-484b-88d1-03d99408dc5d}, !- Handle
  {8e6c6964-72a4-401f-82e4-5dd85c1e1197}, !- HVAC Component
  {5f52a64a-c6ca-4b76-b54e-50d47a1bd77e}, !- Port 1
  {5658a9ed-e67c-4be7-9b8a-801ca3974d71}; !- Port 2

OS:PortList,
  {6ad9a0a5-abf0-4bd7-a82b-fb7c972f211a}, !- Handle
  {8e6c6964-72a4-401f-82e4-5dd85c1e1197}, !- HVAC Component
  {d07b0623-3e70-4d0b-99da-ead6d1e1953a}; !- Port 1

OS:PortList,
  {daf71d53-c02d-402a-9f78-2541edeb0c4d}, !- Handle
  {8e6c6964-72a4-401f-82e4-5dd85c1e1197}, !- HVAC Component
  {6ac3764b-6500-4bd7-bb92-3f4d29f933b6}; !- Port 1

OS:Sizing:Zone,
  {e80e5b6b-1da7-42dc-a13b-55ba3f677f67}, !- Handle
  {8e6c6964-72a4-401f-82e4-5dd85c1e1197}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ba67684f-1317-47f7-a7ea-8b9c403140bc}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25 Zone HVAC Equipment List, !- Name
  {8e6c6964-72a4-401f-82e4-5dd85c1e1197}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bea1945d-813e-4d90-8758-94d25bc0852a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4a7eceac-9516-4e37-98e5-95d53971ba16}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9f71272d-bd73-4940-8dc4-42d85a4fd970}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {df2c30ac-9d67-436a-ad9a-4059adc40d2d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 140, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7923f2a0-c179-406f-b010-a20698f4592e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05bb6978-c590-4337-8151-19e984fb4bf7}, !- Zone Air Inlet Port List
  {3f91aff5-b4b5-4a19-a4e8-5ccc1189df0b}, !- Zone Air Exhaust Port List
  {3705f349-e477-4a5c-a4a5-593c513fdb96}, !- Zone Air Node Name
  {f540aec4-05ed-4235-bd1c-0fac4caf01ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f00d6ab1-1713-48fd-a579-cab165d32f0a}, !- Group Rendering Name
  {a197e766-f1f5-4b2e-bfa3-c7a30c32b07f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55f07a89-6803-4cd6-8f3a-36062199f719}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26 Zone Air Node, !- Name
  {3705f349-e477-4a5c-a4a5-593c513fdb96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3705f349-e477-4a5c-a4a5-593c513fdb96}, !- Handle
  {7923f2a0-c179-406f-b010-a20698f4592e}, !- Source Object
  11,                                     !- Outlet Port
  {55f07a89-6803-4cd6-8f3a-36062199f719}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05bb6978-c590-4337-8151-19e984fb4bf7}, !- Handle
  {7923f2a0-c179-406f-b010-a20698f4592e}, !- HVAC Component
  {0c1fd654-2870-440f-a034-a681b072733d}, !- Port 1
  {dca93e03-4e1c-4304-bee8-be0d2236fd95}; !- Port 2

OS:PortList,
  {3f91aff5-b4b5-4a19-a4e8-5ccc1189df0b}, !- Handle
  {7923f2a0-c179-406f-b010-a20698f4592e}, !- HVAC Component
  {a6606795-7210-4657-9e94-e4e407531e8f}; !- Port 1

OS:PortList,
  {f540aec4-05ed-4235-bd1c-0fac4caf01ad}, !- Handle
  {7923f2a0-c179-406f-b010-a20698f4592e}, !- HVAC Component
  {b14b25d1-1145-4baf-b53d-a58aa5b08a36}; !- Port 1

OS:Sizing:Zone,
  {eba3dbad-a789-4355-a04f-0c802ff4c0fe}, !- Handle
  {7923f2a0-c179-406f-b010-a20698f4592e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ca99ae58-18ff-478c-a925-81bf1e2b0a46}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26 Zone HVAC Equipment List, !- Name
  {7923f2a0-c179-406f-b010-a20698f4592e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7ac9569-5637-4dae-9d36-2cff2185a287}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dc35d2e3-cc3e-4abc-8ac5-6f6bf88d3de4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {29955788-f0a9-4ace-a89f-c94b1fc28c6b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a197e766-f1f5-4b2e-bfa3-c7a30c32b07f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 141, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {abb6502b-b720-40bc-a188-57294238de62}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ff436ba-a10c-4138-b4d3-9f0b97222893}, !- Zone Air Inlet Port List
  {f1cee688-084b-4a5c-80f4-0d4aa02b9976}, !- Zone Air Exhaust Port List
  {201625ba-89b8-4748-a2f7-fe77b073e35b}, !- Zone Air Node Name
  {33892227-dc1b-4886-aaa6-7001eb797872}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b3119cb-6bfb-4d61-b0b6-0fddb31048c3}, !- Group Rendering Name
  {fb4a8454-42ed-435b-8e1e-d6466e7ea333}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9381cae3-a432-48e2-9f2a-456803795524}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27 Zone Air Node, !- Name
  {201625ba-89b8-4748-a2f7-fe77b073e35b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {201625ba-89b8-4748-a2f7-fe77b073e35b}, !- Handle
  {abb6502b-b720-40bc-a188-57294238de62}, !- Source Object
  11,                                     !- Outlet Port
  {9381cae3-a432-48e2-9f2a-456803795524}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ff436ba-a10c-4138-b4d3-9f0b97222893}, !- Handle
  {abb6502b-b720-40bc-a188-57294238de62}, !- HVAC Component
  {5500784d-840a-4c38-95f2-cf19eb3743b6}, !- Port 1
  {2e932151-6a1a-4bfd-a400-58c1289b21d5}; !- Port 2

OS:PortList,
  {f1cee688-084b-4a5c-80f4-0d4aa02b9976}, !- Handle
  {abb6502b-b720-40bc-a188-57294238de62}, !- HVAC Component
  {cb9a8d39-6f5f-4777-b166-c2ae69fb1efd}; !- Port 1

OS:PortList,
  {33892227-dc1b-4886-aaa6-7001eb797872}, !- Handle
  {abb6502b-b720-40bc-a188-57294238de62}, !- HVAC Component
  {8d1942ee-93ff-4e6e-a853-9d2046108850}; !- Port 1

OS:Sizing:Zone,
  {4ce41dd5-bc64-4e19-910e-55d878a2f38c}, !- Handle
  {abb6502b-b720-40bc-a188-57294238de62}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c17b9848-408a-43fc-9637-ea66bdd5c9d2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27 Zone HVAC Equipment List, !- Name
  {abb6502b-b720-40bc-a188-57294238de62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b371d6c-f479-4523-aef9-56ab840b25a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b9fdd27f-cc15-4036-8ffd-29e425190d28}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b87bc0cb-711b-4621-b257-1d0bd60d651e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {fb4a8454-42ed-435b-8e1e-d6466e7ea333}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 142, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d792247-a3f0-4995-8ebb-35081babf4d2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9837dbc-b59c-4e44-bcd3-d3bdf887d156}, !- Zone Air Inlet Port List
  {2a2f1a5a-08fb-4b06-a20d-f9ebe6d89339}, !- Zone Air Exhaust Port List
  {4e7da072-4759-4bc8-803c-028aecad300a}, !- Zone Air Node Name
  {4825fde3-dd06-4b7e-9e7f-4608af01f534}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a971241b-69e6-45ae-9df6-ecf2bff0acc3}, !- Group Rendering Name
  {7c14fb00-43fd-47a3-babd-5cd6c042a3e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c75c15c-3614-4044-bc56-105ba4eda38c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28 Zone Air Node, !- Name
  {4e7da072-4759-4bc8-803c-028aecad300a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e7da072-4759-4bc8-803c-028aecad300a}, !- Handle
  {2d792247-a3f0-4995-8ebb-35081babf4d2}, !- Source Object
  11,                                     !- Outlet Port
  {1c75c15c-3614-4044-bc56-105ba4eda38c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9837dbc-b59c-4e44-bcd3-d3bdf887d156}, !- Handle
  {2d792247-a3f0-4995-8ebb-35081babf4d2}, !- HVAC Component
  {49b6b0ae-5001-4b88-92c6-ff9da62184cc}, !- Port 1
  {e416f670-1855-4599-a659-a7e2f9160d75}; !- Port 2

OS:PortList,
  {2a2f1a5a-08fb-4b06-a20d-f9ebe6d89339}, !- Handle
  {2d792247-a3f0-4995-8ebb-35081babf4d2}, !- HVAC Component
  {a42d09c6-c97e-4dc0-bef8-317e84b7e671}; !- Port 1

OS:PortList,
  {4825fde3-dd06-4b7e-9e7f-4608af01f534}, !- Handle
  {2d792247-a3f0-4995-8ebb-35081babf4d2}, !- HVAC Component
  {c2971ec9-80f1-4e9e-9583-09c45760e789}; !- Port 1

OS:Sizing:Zone,
  {14bbde7f-4ee0-49b8-af23-dc1ad8fc2161}, !- Handle
  {2d792247-a3f0-4995-8ebb-35081babf4d2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {65f1c8ec-6941-4e08-b917-986a605da724}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28 Zone HVAC Equipment List, !- Name
  {2d792247-a3f0-4995-8ebb-35081babf4d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87411a4b-8e52-4e2c-8662-2cfb4832ca9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {be1778b0-dfd6-42f2-94fd-8fb8f391e161}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {da5762ce-1443-4f1c-99ca-94692a02f858}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7c14fb00-43fd-47a3-babd-5cd6c042a3e9}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 143, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8961b98-df29-45da-83ee-b2f72bdf2c45}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ef7bab1-8189-48e0-80ed-ffc96f6403d2}, !- Zone Air Inlet Port List
  {a2a8978f-9fb2-4ee9-8dad-9ddf1be2f44a}, !- Zone Air Exhaust Port List
  {ffb38999-d5d8-4f9d-bd88-dabc93bec410}, !- Zone Air Node Name
  {0e78a261-daf5-45d1-ad90-040393d24724}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e4f3396-8821-445b-92dc-3186a4a830ed}, !- Group Rendering Name
  {1e6558a7-5b2d-4fa8-9ceb-fed9b8a8a079}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13523aaf-c36c-4736-99e9-c346cc939db4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29 Zone Air Node, !- Name
  {ffb38999-d5d8-4f9d-bd88-dabc93bec410}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffb38999-d5d8-4f9d-bd88-dabc93bec410}, !- Handle
  {a8961b98-df29-45da-83ee-b2f72bdf2c45}, !- Source Object
  11,                                     !- Outlet Port
  {13523aaf-c36c-4736-99e9-c346cc939db4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ef7bab1-8189-48e0-80ed-ffc96f6403d2}, !- Handle
  {a8961b98-df29-45da-83ee-b2f72bdf2c45}, !- HVAC Component
  {4316f374-804f-48e7-8c48-5f89dec7a34b}, !- Port 1
  {313680e6-8501-418f-9eeb-a80c4efa0cbf}; !- Port 2

OS:PortList,
  {a2a8978f-9fb2-4ee9-8dad-9ddf1be2f44a}, !- Handle
  {a8961b98-df29-45da-83ee-b2f72bdf2c45}, !- HVAC Component
  {178837c9-7545-4e42-be97-cc795770e19d}; !- Port 1

OS:PortList,
  {0e78a261-daf5-45d1-ad90-040393d24724}, !- Handle
  {a8961b98-df29-45da-83ee-b2f72bdf2c45}, !- HVAC Component
  {95460f06-d3f1-4f24-b222-9aa9e105f606}; !- Port 1

OS:Sizing:Zone,
  {e47cb8f0-2297-4b6b-b763-b6a3d9edbb63}, !- Handle
  {a8961b98-df29-45da-83ee-b2f72bdf2c45}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4ad33fe9-2abd-4a99-b1f7-fbfcecb651e6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29 Zone HVAC Equipment List, !- Name
  {a8961b98-df29-45da-83ee-b2f72bdf2c45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {335e57e2-5310-4d6b-91fb-a0fb016f9302}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {803d3517-403f-43f9-912d-1b0e23c5a55d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {924bf2a9-6b3b-4cf7-80ca-daccddb25c2f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1e6558a7-5b2d-4fa8-9ceb-fed9b8a8a079}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 144, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0ea49cb6-34c8-498c-b38b-013dc637eef6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e14ee41-17aa-435b-8299-b80e4532af09}, !- Zone Air Inlet Port List
  {1343725f-6610-4b79-928a-59e425169656}, !- Zone Air Exhaust Port List
  {e3cac252-f69a-4867-9d00-c7ad65576f47}, !- Zone Air Node Name
  {244a1122-0a44-46b5-9f68-0eee56a98639}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {158f7326-74c9-46e7-9eef-387aeaf461e3}, !- Group Rendering Name
  {61cdc69d-b25e-4788-96e2-28942ffb44ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f2522de-44ed-4f07-9c80-3a1ae6916ad6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30 Zone Air Node, !- Name
  {e3cac252-f69a-4867-9d00-c7ad65576f47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3cac252-f69a-4867-9d00-c7ad65576f47}, !- Handle
  {0ea49cb6-34c8-498c-b38b-013dc637eef6}, !- Source Object
  11,                                     !- Outlet Port
  {9f2522de-44ed-4f07-9c80-3a1ae6916ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e14ee41-17aa-435b-8299-b80e4532af09}, !- Handle
  {0ea49cb6-34c8-498c-b38b-013dc637eef6}, !- HVAC Component
  {e8378dae-d314-4ec9-9a8d-131f43651bcb}, !- Port 1
  {1838dc14-7c07-43be-a2b3-c811037be140}; !- Port 2

OS:PortList,
  {1343725f-6610-4b79-928a-59e425169656}, !- Handle
  {0ea49cb6-34c8-498c-b38b-013dc637eef6}, !- HVAC Component
  {a12293f5-80a8-4dd4-bbda-46746d279c95}; !- Port 1

OS:PortList,
  {244a1122-0a44-46b5-9f68-0eee56a98639}, !- Handle
  {0ea49cb6-34c8-498c-b38b-013dc637eef6}, !- HVAC Component
  {63ef42ea-7b43-4692-abda-69c86f62aa17}; !- Port 1

OS:Sizing:Zone,
  {8fe80e05-def8-4c3c-bba0-be57d4af7077}, !- Handle
  {0ea49cb6-34c8-498c-b38b-013dc637eef6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4b5f9ea6-911e-472e-8904-d2792c45da4e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30 Zone HVAC Equipment List, !- Name
  {0ea49cb6-34c8-498c-b38b-013dc637eef6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfb13aad-194e-4a0e-a030-ef6c6eddbd01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2b65ba52-ad21-42e6-ade3-d7b58436d100}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {287c4ffb-6ca6-451f-97d6-07bf1a809b07}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {61cdc69d-b25e-4788-96e2-28942ffb44ce}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 145, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f106e9a8-861c-4e78-9ff5-74f49b73d343}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c28f903-1d3a-4e44-bc4c-2f4d4003019d}, !- Zone Air Inlet Port List
  {c1ca9fab-4bf7-4183-9fe4-ec843df1e0a5}, !- Zone Air Exhaust Port List
  {aa9873fd-455c-4fe8-a9c2-94af79a67dee}, !- Zone Air Node Name
  {39822a26-8762-44ef-b728-fdda7d743e80}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64bc7170-2339-42e4-9725-21405c05b9ec}, !- Group Rendering Name
  {6c9b0ce1-359d-422a-b01d-5929f271637b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c277945b-326c-4b8c-8775-de354687cfd2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8 Zone Air Node, !- Name
  {aa9873fd-455c-4fe8-a9c2-94af79a67dee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa9873fd-455c-4fe8-a9c2-94af79a67dee}, !- Handle
  {f106e9a8-861c-4e78-9ff5-74f49b73d343}, !- Source Object
  11,                                     !- Outlet Port
  {c277945b-326c-4b8c-8775-de354687cfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c28f903-1d3a-4e44-bc4c-2f4d4003019d}, !- Handle
  {f106e9a8-861c-4e78-9ff5-74f49b73d343}, !- HVAC Component
  {e761100c-8ab4-487f-95a9-d67e0c16f636}, !- Port 1
  {94148988-5053-4e75-9307-63058f70cf6b}; !- Port 2

OS:PortList,
  {c1ca9fab-4bf7-4183-9fe4-ec843df1e0a5}, !- Handle
  {f106e9a8-861c-4e78-9ff5-74f49b73d343}, !- HVAC Component
  {2504240e-42b0-4aaf-b81d-21d1f79597c0}; !- Port 1

OS:PortList,
  {39822a26-8762-44ef-b728-fdda7d743e80}, !- Handle
  {f106e9a8-861c-4e78-9ff5-74f49b73d343}, !- HVAC Component
  {b470d2b0-f070-4ea9-8ac2-35b0528c8d3a}; !- Port 1

OS:Sizing:Zone,
  {62fc4ec1-ab1b-4cec-b1fb-c289cd107733}, !- Handle
  {f106e9a8-861c-4e78-9ff5-74f49b73d343}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e6e8df47-dc72-4785-ad73-068c0a257507}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8 Zone HVAC Equipment List, !- Name
  {f106e9a8-861c-4e78-9ff5-74f49b73d343}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a792bc86-1fbc-4463-94d9-c356e7dac64b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18348b01-8b8f-4743-888a-9ee1fcfb5ccd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {927e618a-d3f1-4e63-8249-04a9338cd803}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6c9b0ce1-359d-422a-b01d-5929f271637b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 146, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f836529c-87a4-41c6-94a7-df1d274561d6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bc006f4-19e1-4592-a222-48588cd74bc5}, !- Zone Air Inlet Port List
  {c1d40329-4d59-49a7-9c04-4fa9a83ace08}, !- Zone Air Exhaust Port List
  {79ba62a3-f072-4faf-ab5a-b60b201d4ef5}, !- Zone Air Node Name
  {48cb4ec4-2349-4c00-86ec-d81706a7a6a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96ce24af-d48b-41f0-8a0a-27477cfbe104}, !- Group Rendering Name
  {187caaff-8297-4a7a-8dd8-f62ca158c804}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4010054-b56e-4049-b755-5b0270b75b5c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31 Zone Air Node, !- Name
  {79ba62a3-f072-4faf-ab5a-b60b201d4ef5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79ba62a3-f072-4faf-ab5a-b60b201d4ef5}, !- Handle
  {f836529c-87a4-41c6-94a7-df1d274561d6}, !- Source Object
  11,                                     !- Outlet Port
  {a4010054-b56e-4049-b755-5b0270b75b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bc006f4-19e1-4592-a222-48588cd74bc5}, !- Handle
  {f836529c-87a4-41c6-94a7-df1d274561d6}, !- HVAC Component
  {577ebb29-e0d2-43be-a832-831ac857c009}, !- Port 1
  {9a9e63d3-2fae-45f2-af19-85455342d708}; !- Port 2

OS:PortList,
  {c1d40329-4d59-49a7-9c04-4fa9a83ace08}, !- Handle
  {f836529c-87a4-41c6-94a7-df1d274561d6}, !- HVAC Component
  {c0c6b4b9-62fe-4147-a411-63e33cced336}; !- Port 1

OS:PortList,
  {48cb4ec4-2349-4c00-86ec-d81706a7a6a4}, !- Handle
  {f836529c-87a4-41c6-94a7-df1d274561d6}, !- HVAC Component
  {7a4f258f-9aca-443c-9e75-e6dadec41567}; !- Port 1

OS:Sizing:Zone,
  {03c9a9c5-e156-40e9-8f51-ac929b380d3a}, !- Handle
  {f836529c-87a4-41c6-94a7-df1d274561d6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8c81f379-f416-48e0-88b1-c783377f7682}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31 Zone HVAC Equipment List, !- Name
  {f836529c-87a4-41c6-94a7-df1d274561d6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {808eb545-89a2-4360-be52-a8e32a5e9634}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {68a0d61a-760c-4751-bef7-8c1e1270ef17}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {025716e3-5068-4fdf-b45d-3d3ea14653e4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {187caaff-8297-4a7a-8dd8-f62ca158c804}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 147, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {087b9b19-09d6-42ee-816b-5faca9468ba0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91d4cff6-0bb3-48ad-85d6-8cbd42d26551}, !- Zone Air Inlet Port List
  {84abe585-2fef-4d17-b3ae-7f4509aa8493}, !- Zone Air Exhaust Port List
  {8170695a-b523-4d58-8bce-a636f07f4224}, !- Zone Air Node Name
  {4f7dbf76-76cd-49ab-bbaf-56d1402998ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {99371955-e358-42ae-ab8f-071f24efa975}, !- Group Rendering Name
  {e290666d-7c0c-4fce-86ef-0a7c80e83593}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82101958-bee5-446f-9370-60a74299d8b6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9 Zone Air Node, !- Name
  {8170695a-b523-4d58-8bce-a636f07f4224}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8170695a-b523-4d58-8bce-a636f07f4224}, !- Handle
  {087b9b19-09d6-42ee-816b-5faca9468ba0}, !- Source Object
  11,                                     !- Outlet Port
  {82101958-bee5-446f-9370-60a74299d8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91d4cff6-0bb3-48ad-85d6-8cbd42d26551}, !- Handle
  {087b9b19-09d6-42ee-816b-5faca9468ba0}, !- HVAC Component
  {5f131005-8cba-4edb-8588-dfa393302384}, !- Port 1
  {f54915ed-5bd4-4519-a31c-69c21efd8b35}; !- Port 2

OS:PortList,
  {84abe585-2fef-4d17-b3ae-7f4509aa8493}, !- Handle
  {087b9b19-09d6-42ee-816b-5faca9468ba0}, !- HVAC Component
  {f6340e1e-5dd6-4142-a705-6fddd80f5344}; !- Port 1

OS:PortList,
  {4f7dbf76-76cd-49ab-bbaf-56d1402998ee}, !- Handle
  {087b9b19-09d6-42ee-816b-5faca9468ba0}, !- HVAC Component
  {6d4eff9b-8951-4a96-b7be-ee6aa7d9d0f3}; !- Port 1

OS:Sizing:Zone,
  {140e732a-e176-47a5-a33e-d9d34e58612c}, !- Handle
  {087b9b19-09d6-42ee-816b-5faca9468ba0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c03a38aa-db79-481b-adc2-f155a8014b61}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9 Zone HVAC Equipment List, !- Name
  {087b9b19-09d6-42ee-816b-5faca9468ba0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ca8ea8a-b502-4270-944c-a9abe0d7cc5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {de253021-80d0-4150-8373-10e1899633e3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {34ee18da-d736-4933-be69-5fb2a025eff7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e290666d-7c0c-4fce-86ef-0a7c80e83593}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 148, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3dd34df5-81d0-4eba-816a-9fe197daacf0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbbe53de-e8c7-439c-a582-8cb30990063a}, !- Zone Air Inlet Port List
  {75e759f1-58da-4f46-bb1c-615d02c2e399}, !- Zone Air Exhaust Port List
  {2f8b3479-c9eb-4661-a641-e9aa613219fa}, !- Zone Air Node Name
  {8fa1b8b5-a50e-466c-9bfc-0924f860319a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e84e3bd2-51fc-4d3f-98d5-ac764eed72d0}, !- Group Rendering Name
  {0b736a66-0d45-47b9-a5be-7c47fd409254}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f68efa0-a5cb-4870-b575-eb7840dd9af0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32 Zone Air Node, !- Name
  {2f8b3479-c9eb-4661-a641-e9aa613219fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f8b3479-c9eb-4661-a641-e9aa613219fa}, !- Handle
  {3dd34df5-81d0-4eba-816a-9fe197daacf0}, !- Source Object
  11,                                     !- Outlet Port
  {6f68efa0-a5cb-4870-b575-eb7840dd9af0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbbe53de-e8c7-439c-a582-8cb30990063a}, !- Handle
  {3dd34df5-81d0-4eba-816a-9fe197daacf0}, !- HVAC Component
  {e4414ad1-e477-4833-9fbd-6727bd6b515b}, !- Port 1
  {44d7ccab-122e-43e9-a9d7-730c7d1a5617}; !- Port 2

OS:PortList,
  {75e759f1-58da-4f46-bb1c-615d02c2e399}, !- Handle
  {3dd34df5-81d0-4eba-816a-9fe197daacf0}, !- HVAC Component
  {efb45b9a-8278-4045-a966-ade5cefdcece}; !- Port 1

OS:PortList,
  {8fa1b8b5-a50e-466c-9bfc-0924f860319a}, !- Handle
  {3dd34df5-81d0-4eba-816a-9fe197daacf0}, !- HVAC Component
  {d4e8f04c-59d1-456b-a387-72086d5cc68c}; !- Port 1

OS:Sizing:Zone,
  {a91fda43-4729-4b73-8794-ea8553efb1d3}, !- Handle
  {3dd34df5-81d0-4eba-816a-9fe197daacf0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f6377788-e656-4495-8417-adbb34df958e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32 Zone HVAC Equipment List, !- Name
  {3dd34df5-81d0-4eba-816a-9fe197daacf0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b84a7b76-d243-488d-a2bf-c7bf8074bb74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5cc468f-4fff-4918-9371-9f6e22fe555c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a0bfd152-6ec8-4053-9bc1-4449e6919c04}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0b736a66-0d45-47b9-a5be-7c47fd409254}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 149, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa43fc3f-a5ca-4ef1-b150-4b54b5db361f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bc6809e-3b94-4c09-8a51-2cb40265f525}, !- Zone Air Inlet Port List
  {7af2b1dd-835a-4a60-8d6c-9321b672deee}, !- Zone Air Exhaust Port List
  {20bc4306-cd10-46be-97c7-02e1b2e84a04}, !- Zone Air Node Name
  {034a5b18-2e3b-4ef7-92bc-d26bf621e191}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f3a7772-fc31-45ab-9e55-1366d7404f5f}, !- Group Rendering Name
  {a2856385-80ec-4656-b16f-3a78b9abb161}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dfd1cd3-3f7a-4e82-b356-f9b93336a7cd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33 Zone Air Node, !- Name
  {20bc4306-cd10-46be-97c7-02e1b2e84a04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20bc4306-cd10-46be-97c7-02e1b2e84a04}, !- Handle
  {fa43fc3f-a5ca-4ef1-b150-4b54b5db361f}, !- Source Object
  11,                                     !- Outlet Port
  {1dfd1cd3-3f7a-4e82-b356-f9b93336a7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bc6809e-3b94-4c09-8a51-2cb40265f525}, !- Handle
  {fa43fc3f-a5ca-4ef1-b150-4b54b5db361f}, !- HVAC Component
  {80ef6bc8-2fb6-47fb-96af-5fe5a732463c}, !- Port 1
  {6919b6af-b6e1-43e2-9d5f-859be15d9d76}; !- Port 2

OS:PortList,
  {7af2b1dd-835a-4a60-8d6c-9321b672deee}, !- Handle
  {fa43fc3f-a5ca-4ef1-b150-4b54b5db361f}, !- HVAC Component
  {bbab6497-e45a-4c94-8f9d-102eb944bae3}; !- Port 1

OS:PortList,
  {034a5b18-2e3b-4ef7-92bc-d26bf621e191}, !- Handle
  {fa43fc3f-a5ca-4ef1-b150-4b54b5db361f}, !- HVAC Component
  {a3b07ede-b1a3-495e-8e73-1047f307a703}; !- Port 1

OS:Sizing:Zone,
  {e10288ec-7c0a-476e-a244-65d248acf95a}, !- Handle
  {fa43fc3f-a5ca-4ef1-b150-4b54b5db361f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a7b9d8a0-13de-4fa8-8901-58ec96a712b3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33 Zone HVAC Equipment List, !- Name
  {fa43fc3f-a5ca-4ef1-b150-4b54b5db361f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e17b455c-c888-44bc-8ad6-1fad064568f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8832b468-7e22-45fa-98b2-1357e62ab002}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7348909d-f69f-4284-954e-86bd5129a7f2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a2856385-80ec-4656-b16f-3a78b9abb161}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 150, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e83b235-ed06-44fd-8232-2899c4249002}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59b4bf95-6e14-4965-89fd-88ec9d0d74a3}, !- Zone Air Inlet Port List
  {806f4722-3b7a-46c4-a35b-093b865e444c}, !- Zone Air Exhaust Port List
  {cb793cb4-a09a-400b-a7e3-fbd856514407}, !- Zone Air Node Name
  {6a473ee9-b4ff-4b1d-9c7e-a4d80820bec3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {def4bae7-2f1f-4715-9105-6d2464ec0892}, !- Group Rendering Name
  {05015a2f-bdfa-456e-ac74-1f1c17c1372e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bf7c1c8-fdbf-416f-920a-ef1719fa3c7c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34 Zone Air Node, !- Name
  {cb793cb4-a09a-400b-a7e3-fbd856514407}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb793cb4-a09a-400b-a7e3-fbd856514407}, !- Handle
  {5e83b235-ed06-44fd-8232-2899c4249002}, !- Source Object
  11,                                     !- Outlet Port
  {4bf7c1c8-fdbf-416f-920a-ef1719fa3c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59b4bf95-6e14-4965-89fd-88ec9d0d74a3}, !- Handle
  {5e83b235-ed06-44fd-8232-2899c4249002}, !- HVAC Component
  {5ffafbc4-2e61-4997-8c24-2de85bc475be}, !- Port 1
  {6aca8956-a76e-47db-9d9d-e44c6efc5f75}; !- Port 2

OS:PortList,
  {806f4722-3b7a-46c4-a35b-093b865e444c}, !- Handle
  {5e83b235-ed06-44fd-8232-2899c4249002}, !- HVAC Component
  {d300bf4a-e262-4f09-8605-71a5b772ef04}; !- Port 1

OS:PortList,
  {6a473ee9-b4ff-4b1d-9c7e-a4d80820bec3}, !- Handle
  {5e83b235-ed06-44fd-8232-2899c4249002}, !- HVAC Component
  {c150f2b1-a678-4fb9-8344-ff218ea7ef74}; !- Port 1

OS:Sizing:Zone,
  {555555de-472f-4497-bc05-e9f2379e5c16}, !- Handle
  {5e83b235-ed06-44fd-8232-2899c4249002}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5a4dfe46-5bcf-4da4-9ba1-a3c1c2c3ea14}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34 Zone HVAC Equipment List, !- Name
  {5e83b235-ed06-44fd-8232-2899c4249002}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31eb75e7-5ba6-453e-9ea4-d5aa8eab7b14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8c1c2afc-0f76-44d1-a0a5-1380bfac7df1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {50321eb9-96b4-43da-a901-d574d398c13d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {05015a2f-bdfa-456e-ac74-1f1c17c1372e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 151, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0f6bae0-9591-4713-b609-085805fd963f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e332bf1-921e-4e00-a943-b3fcb13744c0}, !- Zone Air Inlet Port List
  {7feb10c8-8260-46d7-a8dd-0c5182319c4e}, !- Zone Air Exhaust Port List
  {04cb0055-5f6f-467b-8ea7-5f9863f14476}, !- Zone Air Node Name
  {3ed0dd0d-e94b-492c-9809-33b561b2c35a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49fd9beb-f430-40db-9372-9df937d696d9}, !- Group Rendering Name
  {632c4bd8-8216-40ff-a163-3088bbbd6adb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20524384-a106-4e70-97c6-659b1e2c5a4a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35 Zone Air Node, !- Name
  {04cb0055-5f6f-467b-8ea7-5f9863f14476}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04cb0055-5f6f-467b-8ea7-5f9863f14476}, !- Handle
  {c0f6bae0-9591-4713-b609-085805fd963f}, !- Source Object
  11,                                     !- Outlet Port
  {20524384-a106-4e70-97c6-659b1e2c5a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e332bf1-921e-4e00-a943-b3fcb13744c0}, !- Handle
  {c0f6bae0-9591-4713-b609-085805fd963f}, !- HVAC Component
  {43fc9b0c-0c77-4a2b-a865-954759781228}, !- Port 1
  {409a5c42-4631-41ad-a7d1-41ad84b5acb8}; !- Port 2

OS:PortList,
  {7feb10c8-8260-46d7-a8dd-0c5182319c4e}, !- Handle
  {c0f6bae0-9591-4713-b609-085805fd963f}, !- HVAC Component
  {bee89dd5-bb90-4546-9740-f139d6ca2a45}; !- Port 1

OS:PortList,
  {3ed0dd0d-e94b-492c-9809-33b561b2c35a}, !- Handle
  {c0f6bae0-9591-4713-b609-085805fd963f}, !- HVAC Component
  {460ad213-9dda-4cdd-8036-84b5f6bc9438}; !- Port 1

OS:Sizing:Zone,
  {6fdd70c0-0ce9-4518-a169-9f80410e8261}, !- Handle
  {c0f6bae0-9591-4713-b609-085805fd963f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ff65f237-7776-4cce-927b-c1f1e96b4ac8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35 Zone HVAC Equipment List, !- Name
  {c0f6bae0-9591-4713-b609-085805fd963f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15a68bc7-a1e9-434d-a1b2-d92e31dffd7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {46c25d0d-8d45-443b-9f75-08f9cb97acdb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5f1f89d6-64f6-4b1f-8cfb-285eb9088d19}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {632c4bd8-8216-40ff-a163-3088bbbd6adb}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 152, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ac3a3f77-11ec-437a-b243-8b81cf26d423}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8044503-5432-494e-bf9d-dcbf0ddc31e2}, !- Zone Air Inlet Port List
  {54d532be-2b2f-493c-a0f1-96e7c32f3ede}, !- Zone Air Exhaust Port List
  {6b597ed1-1084-446a-baf1-b065fd630bea}, !- Zone Air Node Name
  {6bc4b82e-4078-4717-9360-7f91fca255e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7046c831-3d2a-4411-9b29-e35c3b0ca7f3}, !- Group Rendering Name
  {2f53fd90-41d1-4860-83e1-1a88d305ec47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6ccca40-8050-45d9-b729-8008bada23f0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36 Zone Air Node, !- Name
  {6b597ed1-1084-446a-baf1-b065fd630bea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b597ed1-1084-446a-baf1-b065fd630bea}, !- Handle
  {ac3a3f77-11ec-437a-b243-8b81cf26d423}, !- Source Object
  11,                                     !- Outlet Port
  {f6ccca40-8050-45d9-b729-8008bada23f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8044503-5432-494e-bf9d-dcbf0ddc31e2}, !- Handle
  {ac3a3f77-11ec-437a-b243-8b81cf26d423}, !- HVAC Component
  {ff308610-837b-41d8-9596-36e99ef7c572}, !- Port 1
  {e70053f7-1b1c-4efc-bd1f-a86c2c6ddbf6}; !- Port 2

OS:PortList,
  {54d532be-2b2f-493c-a0f1-96e7c32f3ede}, !- Handle
  {ac3a3f77-11ec-437a-b243-8b81cf26d423}, !- HVAC Component
  {b5e01dba-79f1-48f3-97d7-3b6a56261ea3}; !- Port 1

OS:PortList,
  {6bc4b82e-4078-4717-9360-7f91fca255e4}, !- Handle
  {ac3a3f77-11ec-437a-b243-8b81cf26d423}, !- HVAC Component
  {393cfca1-820c-4f19-80d5-912461ccd244}; !- Port 1

OS:Sizing:Zone,
  {4270b555-786f-4e8c-8876-ac5a2c55e76c}, !- Handle
  {ac3a3f77-11ec-437a-b243-8b81cf26d423}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ef3f038e-df05-47e9-a26e-abf8261407fc}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36 Zone HVAC Equipment List, !- Name
  {ac3a3f77-11ec-437a-b243-8b81cf26d423}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4febb24-3393-4c33-a910-2047977e7d91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f25ebb36-7fe6-4e20-ab60-2faf80471058}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2c3d8356-7b46-4cfe-a47d-61ac27d31c33}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2f53fd90-41d1-4860-83e1-1a88d305ec47}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 153, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e331e8b7-9e07-4924-84bd-bdf04865c178}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38e4dcc0-36ab-4bbd-97cd-3a55af1e32b7}, !- Zone Air Inlet Port List
  {4572a40a-b030-4432-b516-1c8c8df82aa1}, !- Zone Air Exhaust Port List
  {7964831e-c7cb-4326-bb91-58398679be48}, !- Zone Air Node Name
  {5cb839bc-6637-40e5-b691-d70a0ab4be37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d11dfa5d-ecd0-4451-8fc7-bbd54e36e88b}, !- Group Rendering Name
  {f3a0ef65-0fca-4a7f-8b27-807b37bf4d35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50370325-24f6-4c40-b5c6-6b743853168e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37 Zone Air Node, !- Name
  {7964831e-c7cb-4326-bb91-58398679be48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7964831e-c7cb-4326-bb91-58398679be48}, !- Handle
  {e331e8b7-9e07-4924-84bd-bdf04865c178}, !- Source Object
  11,                                     !- Outlet Port
  {50370325-24f6-4c40-b5c6-6b743853168e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38e4dcc0-36ab-4bbd-97cd-3a55af1e32b7}, !- Handle
  {e331e8b7-9e07-4924-84bd-bdf04865c178}, !- HVAC Component
  {f09f7b0b-be4e-42e6-ad35-d8e9318b6b37}, !- Port 1
  {a9cc0373-c353-4b3c-9346-59a152c1b558}; !- Port 2

OS:PortList,
  {4572a40a-b030-4432-b516-1c8c8df82aa1}, !- Handle
  {e331e8b7-9e07-4924-84bd-bdf04865c178}, !- HVAC Component
  {0b668f14-57a8-4aea-ac43-b014691f8c8c}; !- Port 1

OS:PortList,
  {5cb839bc-6637-40e5-b691-d70a0ab4be37}, !- Handle
  {e331e8b7-9e07-4924-84bd-bdf04865c178}, !- HVAC Component
  {f3290b21-09bb-4737-926d-fae4e0497158}; !- Port 1

OS:Sizing:Zone,
  {ab3eef0e-65eb-42dd-a94a-e1e7b5c45646}, !- Handle
  {e331e8b7-9e07-4924-84bd-bdf04865c178}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {70405262-6dd2-4285-8efb-d7907cbc69ca}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37 Zone HVAC Equipment List, !- Name
  {e331e8b7-9e07-4924-84bd-bdf04865c178}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d3c5601-9907-4aa6-8439-72edf0822d3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e57ed5f8-65a0-4fcc-944a-397422686bb6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {023d4fba-57c7-482f-a28d-05ff7895f22b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f3a0ef65-0fca-4a7f-8b27-807b37bf4d35}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 154, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5cdaa3b-17e9-4cdb-b36a-d81907cae790}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b764f276-26ae-40ab-acc0-cf7c5881a7be}, !- Zone Air Inlet Port List
  {2a3547cd-0dfb-48c3-af55-1c64efda3911}, !- Zone Air Exhaust Port List
  {4024e0ec-6784-4419-b164-0fae3486ec8b}, !- Zone Air Node Name
  {8587d9ab-3da0-4ca7-8dae-2783a5f1d1a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1802b2ff-f9eb-4876-a496-452ca0a02902}, !- Group Rendering Name
  {e53061df-5fbc-4b00-a584-f1781d09b3df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7516cd3b-b727-45da-a8d8-9db4116c0307}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38 Zone Air Node, !- Name
  {4024e0ec-6784-4419-b164-0fae3486ec8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4024e0ec-6784-4419-b164-0fae3486ec8b}, !- Handle
  {f5cdaa3b-17e9-4cdb-b36a-d81907cae790}, !- Source Object
  11,                                     !- Outlet Port
  {7516cd3b-b727-45da-a8d8-9db4116c0307}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b764f276-26ae-40ab-acc0-cf7c5881a7be}, !- Handle
  {f5cdaa3b-17e9-4cdb-b36a-d81907cae790}, !- HVAC Component
  {bf4b8158-f2a0-403d-9d17-708f50c27a03}, !- Port 1
  {043f0238-644b-44cd-9657-f74577798b58}; !- Port 2

OS:PortList,
  {2a3547cd-0dfb-48c3-af55-1c64efda3911}, !- Handle
  {f5cdaa3b-17e9-4cdb-b36a-d81907cae790}, !- HVAC Component
  {e22cc9bd-65e1-4aed-933b-f4d1e84e2bca}; !- Port 1

OS:PortList,
  {8587d9ab-3da0-4ca7-8dae-2783a5f1d1a4}, !- Handle
  {f5cdaa3b-17e9-4cdb-b36a-d81907cae790}, !- HVAC Component
  {919a8f8d-a7a5-4296-918e-e066d9a9683c}; !- Port 1

OS:Sizing:Zone,
  {624877e0-e1a3-4cf2-a6ea-446fa3dd501d}, !- Handle
  {f5cdaa3b-17e9-4cdb-b36a-d81907cae790}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2a7c0516-fc0f-405c-acd7-4b2bd3a45816}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38 Zone HVAC Equipment List, !- Name
  {f5cdaa3b-17e9-4cdb-b36a-d81907cae790}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {091204f2-10e7-4c32-b0ce-c2064e2a3c7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e47b1bad-ff71-4526-8cef-7d59be3db23a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {39607e20-71a1-45e9-960a-7335fb506815}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e53061df-5fbc-4b00-a584-f1781d09b3df}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 155, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dffb4496-f8ca-450f-9c00-c0436755d096}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {157ee11d-821c-4fab-9e49-d16d4d8a7935}, !- Zone Air Inlet Port List
  {461d96fa-66fa-4770-bc58-e6e8961255a7}, !- Zone Air Exhaust Port List
  {6dbe4d5c-4d30-4694-af7b-2a1479419265}, !- Zone Air Node Name
  {b788f4c2-d9ac-4fc8-af8d-e9f233e1dda8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c5ea7e5-1c58-499d-9b2f-e0c0c4e2bfc5}, !- Group Rendering Name
  {7244627f-d7df-4b2f-a125-1aa6a97230bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98e5e42b-f0e0-45e7-8a36-ce26cb46878f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39 Zone Air Node, !- Name
  {6dbe4d5c-4d30-4694-af7b-2a1479419265}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dbe4d5c-4d30-4694-af7b-2a1479419265}, !- Handle
  {dffb4496-f8ca-450f-9c00-c0436755d096}, !- Source Object
  11,                                     !- Outlet Port
  {98e5e42b-f0e0-45e7-8a36-ce26cb46878f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {157ee11d-821c-4fab-9e49-d16d4d8a7935}, !- Handle
  {dffb4496-f8ca-450f-9c00-c0436755d096}, !- HVAC Component
  {b4c6ec42-c97b-4341-b534-f060638a1ab3}, !- Port 1
  {512e177c-0385-4801-a631-2fa34fcdfe08}; !- Port 2

OS:PortList,
  {461d96fa-66fa-4770-bc58-e6e8961255a7}, !- Handle
  {dffb4496-f8ca-450f-9c00-c0436755d096}, !- HVAC Component
  {7ad024a9-0d69-426f-876d-7b9d2fba6b66}; !- Port 1

OS:PortList,
  {b788f4c2-d9ac-4fc8-af8d-e9f233e1dda8}, !- Handle
  {dffb4496-f8ca-450f-9c00-c0436755d096}, !- HVAC Component
  {f4f46a2e-d96b-45f0-8d94-e57ed1f19331}; !- Port 1

OS:Sizing:Zone,
  {25b2904e-e7cd-4a3f-a4c1-c40c3da5434a}, !- Handle
  {dffb4496-f8ca-450f-9c00-c0436755d096}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5bffe881-f23d-4ed7-9e18-3e3d65f681d3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39 Zone HVAC Equipment List, !- Name
  {dffb4496-f8ca-450f-9c00-c0436755d096}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34301f54-917c-4922-a44c-40a31b6e5289}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {155f3eef-baca-482d-b176-ace2860d73f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4463458c-c18d-401a-a48b-6ba6a18edf38}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7244627f-d7df-4b2f-a125-1aa6a97230bf}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 156, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {375f7706-290d-403e-985d-a31563e051cd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d105be0b-3e95-4e81-b049-69e0e6ca9ec4}, !- Zone Air Inlet Port List
  {760aaf5c-a69b-4c31-acae-d8abc234e1e2}, !- Zone Air Exhaust Port List
  {ec210c05-8c6d-4ae7-8852-cad38b03e589}, !- Zone Air Node Name
  {3b28068d-ff73-4a32-9a41-4be22d0f290c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20c32820-609f-4bf6-b271-4c5e8486888d}, !- Group Rendering Name
  {cfd5400a-1ae1-40ea-a0df-3042c0a303e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5443aea7-ba2a-4bf7-8a05-eaf6c991beb5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40 Zone Air Node, !- Name
  {ec210c05-8c6d-4ae7-8852-cad38b03e589}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec210c05-8c6d-4ae7-8852-cad38b03e589}, !- Handle
  {375f7706-290d-403e-985d-a31563e051cd}, !- Source Object
  11,                                     !- Outlet Port
  {5443aea7-ba2a-4bf7-8a05-eaf6c991beb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d105be0b-3e95-4e81-b049-69e0e6ca9ec4}, !- Handle
  {375f7706-290d-403e-985d-a31563e051cd}, !- HVAC Component
  {8014854b-c528-40a9-a8d5-51e5964c1493}, !- Port 1
  {ce3be7b4-d024-4586-866b-45db45dcf127}; !- Port 2

OS:PortList,
  {760aaf5c-a69b-4c31-acae-d8abc234e1e2}, !- Handle
  {375f7706-290d-403e-985d-a31563e051cd}, !- HVAC Component
  {4bb01082-3c6c-4739-8df4-ff1d7e8b05e1}; !- Port 1

OS:PortList,
  {3b28068d-ff73-4a32-9a41-4be22d0f290c}, !- Handle
  {375f7706-290d-403e-985d-a31563e051cd}, !- HVAC Component
  {d3260736-610f-49f3-b481-8137b69acc3c}; !- Port 1

OS:Sizing:Zone,
  {63c7a0c3-ad10-4434-b285-0224e808cc9b}, !- Handle
  {375f7706-290d-403e-985d-a31563e051cd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1027acb9-7734-4f7b-8164-f1508764d0f3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40 Zone HVAC Equipment List, !- Name
  {375f7706-290d-403e-985d-a31563e051cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {981a5bec-2baa-4cd0-9bdf-6913d1b14e21}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e26461fc-c092-4713-976d-b0218d70683e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d0a24966-f318-4f05-a286-c099a8e9ba21}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {cfd5400a-1ae1-40ea-a0df-3042c0a303e0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 157, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82cc0850-aeea-4ba4-a8ce-78c2bfeb105c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42b5f623-1cd2-4ba0-9615-7993b00a749a}, !- Zone Air Inlet Port List
  {269aa2a6-c25d-4e47-a21c-7fbcbfd280fa}, !- Zone Air Exhaust Port List
  {31e87350-8382-4375-8d3d-b76ff0f2ff83}, !- Zone Air Node Name
  {231126a4-619a-4db1-ab4d-263ce896a379}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61bf4364-a230-46ec-94c4-3b9c76f106f2}, !- Group Rendering Name
  {862dffda-ef6d-4d46-93db-1f140a5419d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e2c04a5-87a2-4c84-a365-1ba1ce4323dd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41 Zone Air Node, !- Name
  {31e87350-8382-4375-8d3d-b76ff0f2ff83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31e87350-8382-4375-8d3d-b76ff0f2ff83}, !- Handle
  {82cc0850-aeea-4ba4-a8ce-78c2bfeb105c}, !- Source Object
  11,                                     !- Outlet Port
  {7e2c04a5-87a2-4c84-a365-1ba1ce4323dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42b5f623-1cd2-4ba0-9615-7993b00a749a}, !- Handle
  {82cc0850-aeea-4ba4-a8ce-78c2bfeb105c}, !- HVAC Component
  {dbf706fc-03ca-41e6-a0f5-6428f772712e}, !- Port 1
  {d257d259-e598-4da8-9910-da6b05cb1656}; !- Port 2

OS:PortList,
  {269aa2a6-c25d-4e47-a21c-7fbcbfd280fa}, !- Handle
  {82cc0850-aeea-4ba4-a8ce-78c2bfeb105c}, !- HVAC Component
  {edb82fe3-700d-4bb4-bc6c-c3814bb35cea}; !- Port 1

OS:PortList,
  {231126a4-619a-4db1-ab4d-263ce896a379}, !- Handle
  {82cc0850-aeea-4ba4-a8ce-78c2bfeb105c}, !- HVAC Component
  {dc03fe5e-1e25-442b-a051-b06d52521ca7}; !- Port 1

OS:Sizing:Zone,
  {aa4dc8d8-6d97-4e84-955c-afcc8ee1f896}, !- Handle
  {82cc0850-aeea-4ba4-a8ce-78c2bfeb105c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a4127faf-3f35-449f-8312-c80ab3dea223}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41 Zone HVAC Equipment List, !- Name
  {82cc0850-aeea-4ba4-a8ce-78c2bfeb105c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9e18232-fbae-44aa-8b70-a32c8849c4a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5f803edd-3434-438a-8c78-4325abd32d1c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0d9ecde4-9e45-4050-ab86-ff3d1fd302c3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {862dffda-ef6d-4d46-93db-1f140a5419d8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 158, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc6f004a-7ff7-4865-a1d2-de0b246ef90e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cbe2831-c0fe-4ab1-aff2-519a5810e80d}, !- Zone Air Inlet Port List
  {85e4ca67-f55c-43f5-8608-c563f59f58be}, !- Zone Air Exhaust Port List
  {705bc633-8734-4718-acd1-890f085e5634}, !- Zone Air Node Name
  {2124e9af-c257-4956-acc3-86231294559e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ef2dcf9-9975-4386-a937-72b8ba72de77}, !- Group Rendering Name
  {d488908a-fde7-47d3-9c02-b128b85939bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1e4983c-7707-4d84-9ddf-341650c1f8ae}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10 Zone Air Node, !- Name
  {705bc633-8734-4718-acd1-890f085e5634}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {705bc633-8734-4718-acd1-890f085e5634}, !- Handle
  {dc6f004a-7ff7-4865-a1d2-de0b246ef90e}, !- Source Object
  11,                                     !- Outlet Port
  {d1e4983c-7707-4d84-9ddf-341650c1f8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cbe2831-c0fe-4ab1-aff2-519a5810e80d}, !- Handle
  {dc6f004a-7ff7-4865-a1d2-de0b246ef90e}, !- HVAC Component
  {eb958773-08dc-4d29-a1d5-3fb37f2cd0e2}, !- Port 1
  {682f13d7-cf93-4e42-81cd-ab82bc7f22b1}; !- Port 2

OS:PortList,
  {85e4ca67-f55c-43f5-8608-c563f59f58be}, !- Handle
  {dc6f004a-7ff7-4865-a1d2-de0b246ef90e}, !- HVAC Component
  {25f0c0f4-67b1-4ed2-85c9-5600800a57bd}; !- Port 1

OS:PortList,
  {2124e9af-c257-4956-acc3-86231294559e}, !- Handle
  {dc6f004a-7ff7-4865-a1d2-de0b246ef90e}, !- HVAC Component
  {c4698f49-d740-4051-a772-09714a4182a3}; !- Port 1

OS:Sizing:Zone,
  {9da50669-4f83-4fde-9bb3-63225f2447c9}, !- Handle
  {dc6f004a-7ff7-4865-a1d2-de0b246ef90e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f17920e5-60ad-46c3-b036-0f6f8cf7468d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10 Zone HVAC Equipment List, !- Name
  {dc6f004a-7ff7-4865-a1d2-de0b246ef90e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {779972c7-25fb-495e-a34c-6a6d95cbe93a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7baa178a-0273-46fb-bf70-978b097be3bc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {20354d9f-68e3-47c6-8bd3-7fc8d93aba94}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d488908a-fde7-47d3-9c02-b128b85939bc}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 159, !- Name
  {b5d3bd55-aea6-4872-8dbd-88010a975742}, !- Heating Setpoint Temperature Schedule Name
  {b4ab2869-ba78-4e11-a887-ec6d235752dd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6fe5b809-51fd-4cf6-8d68-27de4d13cdb9}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7cd6ca7-acd1-4d8b-b565-3a6d807e2211}, !- Zone Air Inlet Port List
  {3b603988-1a1b-4d3e-829e-412ce097df1d}, !- Zone Air Exhaust Port List
  {c29a2a97-d197-4d9c-9d00-2eef5a717ffb}, !- Zone Air Node Name
  {7192ecef-48de-4daa-99fe-de1d0ff50da2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e5a09e0-2cc0-4e24-a598-e8cf74fbd096}, !- Group Rendering Name
  {836d9682-b1f0-4c6c-be63-70a6caa4919b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {917f763b-3ba8-4535-96a3-48d2704c4ca5}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {c29a2a97-d197-4d9c-9d00-2eef5a717ffb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c29a2a97-d197-4d9c-9d00-2eef5a717ffb}, !- Handle
  {6fe5b809-51fd-4cf6-8d68-27de4d13cdb9}, !- Source Object
  11,                                     !- Outlet Port
  {917f763b-3ba8-4535-96a3-48d2704c4ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7cd6ca7-acd1-4d8b-b565-3a6d807e2211}, !- Handle
  {6fe5b809-51fd-4cf6-8d68-27de4d13cdb9}, !- HVAC Component
  {d353e56f-9b05-4e53-a792-da85304c6a50}; !- Port 1

OS:PortList,
  {3b603988-1a1b-4d3e-829e-412ce097df1d}, !- Handle
  {6fe5b809-51fd-4cf6-8d68-27de4d13cdb9}; !- HVAC Component

OS:PortList,
  {7192ecef-48de-4daa-99fe-de1d0ff50da2}, !- Handle
  {6fe5b809-51fd-4cf6-8d68-27de4d13cdb9}, !- HVAC Component
  {c0ef05c6-9e95-4c46-8718-9ba91b88c1f1}; !- Port 1

OS:Sizing:Zone,
  {20251680-1551-4d82-b096-0cb791a6b165}, !- Handle
  {6fe5b809-51fd-4cf6-8d68-27de4d13cdb9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f0d4ea29-86b9-4208-9cc1-5d3f385487db}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {6fe5b809-51fd-4cf6-8d68-27de4d13cdb9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3550402a-67de-4de8-bd84-44a84e975c68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {08d2aef9-0bf5-48c3-abbb-af7dc585b37b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {836d9682-b1f0-4c6c-be63-70a6caa4919b}, !- Handle
  Space Function Retail - sales Thermostat 5, !- Name
  {53b95491-4b74-4eb8-b6c5-ffb1f495dcef}, !- Heating Setpoint Temperature Schedule Name
  {9d464657-6570-4a2d-8226-876d658cf1a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a34547c8-91ed-4bb3-a482-8c659ee92376}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe54253e-96d2-45a7-a5ac-cc4da0d233e6}, !- Zone Air Inlet Port List
  {f4545268-47f4-406f-8fcf-1218a1829efc}, !- Zone Air Exhaust Port List
  {67c04b6f-92f0-4f3e-959e-7536028dd2d8}, !- Zone Air Node Name
  {b0136416-12fe-4ff5-b197-219cf2071f9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7b1390d-ca85-4292-9997-ab181f3bf98d}, !- Group Rendering Name
  {586424fe-5d7f-4322-995c-65505a414ca9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {705d6c9a-7fa4-431b-8403-6f6df9de269e}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {67c04b6f-92f0-4f3e-959e-7536028dd2d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67c04b6f-92f0-4f3e-959e-7536028dd2d8}, !- Handle
  {a34547c8-91ed-4bb3-a482-8c659ee92376}, !- Source Object
  11,                                     !- Outlet Port
  {705d6c9a-7fa4-431b-8403-6f6df9de269e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe54253e-96d2-45a7-a5ac-cc4da0d233e6}, !- Handle
  {a34547c8-91ed-4bb3-a482-8c659ee92376}, !- HVAC Component
  {cbbb430d-6ae0-4c5c-9d86-a9144dd43d0f}; !- Port 1

OS:PortList,
  {f4545268-47f4-406f-8fcf-1218a1829efc}, !- Handle
  {a34547c8-91ed-4bb3-a482-8c659ee92376}; !- HVAC Component

OS:PortList,
  {b0136416-12fe-4ff5-b197-219cf2071f9a}, !- Handle
  {a34547c8-91ed-4bb3-a482-8c659ee92376}, !- HVAC Component
  {f1d0625f-3b3f-4d9c-ad77-970eca2499ef}; !- Port 1

OS:Sizing:Zone,
  {4d17946c-7558-4be1-b2f3-18d93cc78d47}, !- Handle
  {a34547c8-91ed-4bb3-a482-8c659ee92376}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9749683d-e50e-4e37-bda7-210876a5ede1}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {a34547c8-91ed-4bb3-a482-8c659ee92376}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a899e89-70de-4c1b-91be-e17025e10340}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2afea16a-10f5-4afc-bbdb-d64cc37cefad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {586424fe-5d7f-4322-995c-65505a414ca9}, !- Handle
  Space Function Retail - mall concourse Thermostat 3, !- Name
  {53b95491-4b74-4eb8-b6c5-ffb1f495dcef}, !- Heating Setpoint Temperature Schedule Name
  {9d464657-6570-4a2d-8226-876d658cf1a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {81e809d3-3c8f-4b37-9f12-94e6b5a74d80}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9219d917-2864-4282-a899-a21054c4e14f}, !- Zone Air Inlet Port List
  {fa5f88dd-9b9c-442d-a168-19c8ad7fa7cc}, !- Zone Air Exhaust Port List
  {e148f476-4229-4d98-bfe3-0e93676ed075}, !- Zone Air Node Name
  {2e0e7bdf-a4c9-4d0b-9d00-cd032f424c97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d7465ffb-1419-4a51-8e18-f6a90b05b7d3}, !- Group Rendering Name
  {9f1afd57-809b-44ef-90d7-cfba5e8cc0ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e45f00c-3038-4788-95ad-79b162a4d8a3}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B Zone Air Node, !- Name
  {e148f476-4229-4d98-bfe3-0e93676ed075}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e148f476-4229-4d98-bfe3-0e93676ed075}, !- Handle
  {81e809d3-3c8f-4b37-9f12-94e6b5a74d80}, !- Source Object
  11,                                     !- Outlet Port
  {2e45f00c-3038-4788-95ad-79b162a4d8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9219d917-2864-4282-a899-a21054c4e14f}, !- Handle
  {81e809d3-3c8f-4b37-9f12-94e6b5a74d80}, !- HVAC Component
  {c165f472-2a46-4553-ab97-b50d1bdc3947}; !- Port 1

OS:PortList,
  {fa5f88dd-9b9c-442d-a168-19c8ad7fa7cc}, !- Handle
  {81e809d3-3c8f-4b37-9f12-94e6b5a74d80}; !- HVAC Component

OS:PortList,
  {2e0e7bdf-a4c9-4d0b-9d00-cd032f424c97}, !- Handle
  {81e809d3-3c8f-4b37-9f12-94e6b5a74d80}, !- HVAC Component
  {35f33417-0bb6-44ed-ad90-e977c27f95b1}; !- Port 1

OS:Sizing:Zone,
  {6f622065-e92f-4278-b4d0-3d8c19ea4346}, !- Handle
  {81e809d3-3c8f-4b37-9f12-94e6b5a74d80}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c65f4a0a-466b-46b5-a17c-cd46f71e532c}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B Zone HVAC Equipment List, !- Name
  {81e809d3-3c8f-4b37-9f12-94e6b5a74d80}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {252ea04b-2721-4a28-a82c-98713755b8e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {57214499-4532-43f8-8ed5-bc7249f445c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9f1afd57-809b-44ef-90d7-cfba5e8cc0ad}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 5, !- Name
  {4ad21231-5561-4af9-b85e-66b5c0a25bba}, !- Heating Setpoint Temperature Schedule Name
  {6f77c77a-e39a-405a-8025-f3557c42f57f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e01af59-c855-4924-b4d6-a5e05ba52b86}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56df1958-0367-4e34-add1-10a303c36bff}, !- Zone Air Inlet Port List
  {d0d49912-dd42-4de1-a6d5-58d9cc99f285}, !- Zone Air Exhaust Port List
  {bc208e6a-bba1-45fc-8bac-65be903c3969}, !- Zone Air Node Name
  {56db7b5b-d551-45e1-9dec-24152e6e1340}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da62d6bf-6514-4fb7-9cce-c9c48996a7ac}, !- Group Rendering Name
  {69099d34-8145-49f0-992b-69b53b6a3ff1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7204e410-62df-4549-a437-d7d992948258}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1 Zone Air Node, !- Name
  {bc208e6a-bba1-45fc-8bac-65be903c3969}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc208e6a-bba1-45fc-8bac-65be903c3969}, !- Handle
  {1e01af59-c855-4924-b4d6-a5e05ba52b86}, !- Source Object
  11,                                     !- Outlet Port
  {7204e410-62df-4549-a437-d7d992948258}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56df1958-0367-4e34-add1-10a303c36bff}, !- Handle
  {1e01af59-c855-4924-b4d6-a5e05ba52b86}, !- HVAC Component
  {c82c9ec0-6fa4-411a-bd0a-98e9a02dcf14}; !- Port 1

OS:PortList,
  {d0d49912-dd42-4de1-a6d5-58d9cc99f285}, !- Handle
  {1e01af59-c855-4924-b4d6-a5e05ba52b86}; !- HVAC Component

OS:PortList,
  {56db7b5b-d551-45e1-9dec-24152e6e1340}, !- Handle
  {1e01af59-c855-4924-b4d6-a5e05ba52b86}, !- HVAC Component
  {3decdb08-d674-4c73-9989-bc1b75b0c31a}; !- Port 1

OS:Sizing:Zone,
  {1578db3a-3aef-48eb-9041-a76772de94d1}, !- Handle
  {1e01af59-c855-4924-b4d6-a5e05ba52b86}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {eae1d623-ef83-48a0-b6e7-6580a2c362db}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1 Zone HVAC Equipment List, !- Name
  {1e01af59-c855-4924-b4d6-a5e05ba52b86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {933727cb-68b7-4ae0-a3cc-92d6fab9d0b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {176b2228-c190-4588-b511-530d2c3d2272}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {69099d34-8145-49f0-992b-69b53b6a3ff1}, !- Handle
  Space Function Retail - sales Thermostat 6, !- Name
  {53b95491-4b74-4eb8-b6c5-ffb1f495dcef}, !- Heating Setpoint Temperature Schedule Name
  {9d464657-6570-4a2d-8226-876d658cf1a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {83806b6d-a270-4c94-af2a-0323faa090a1}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0663eb79-cb45-4200-b1bd-e88df5471e2e}, !- Zone Air Inlet Port List
  {d4efcdc1-731f-4c43-a4cb-0129c46855ee}, !- Zone Air Exhaust Port List
  {3cc0a1ad-583f-4727-b01d-24919b33fa2e}, !- Zone Air Node Name
  {4e470817-95f5-44e9-b807-4026410beb72}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1bd94726-01c9-44f2-ab10-6b1ec4c55e29}, !- Group Rendering Name
  {cc659f63-3aca-457e-846f-c556b093c876}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6897d376-bf2f-4395-b28a-045b924b9877}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B 1 Zone Air Node, !- Name
  {3cc0a1ad-583f-4727-b01d-24919b33fa2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cc0a1ad-583f-4727-b01d-24919b33fa2e}, !- Handle
  {83806b6d-a270-4c94-af2a-0323faa090a1}, !- Source Object
  11,                                     !- Outlet Port
  {6897d376-bf2f-4395-b28a-045b924b9877}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0663eb79-cb45-4200-b1bd-e88df5471e2e}, !- Handle
  {83806b6d-a270-4c94-af2a-0323faa090a1}, !- HVAC Component
  {6155f677-93df-41d3-a202-c0b59c230a1e}; !- Port 1

OS:PortList,
  {d4efcdc1-731f-4c43-a4cb-0129c46855ee}, !- Handle
  {83806b6d-a270-4c94-af2a-0323faa090a1}; !- HVAC Component

OS:PortList,
  {4e470817-95f5-44e9-b807-4026410beb72}, !- Handle
  {83806b6d-a270-4c94-af2a-0323faa090a1}, !- HVAC Component
  {d5fbf4c4-fd31-4d9c-a99b-9f6ceef21db2}; !- Port 1

OS:Sizing:Zone,
  {78397b77-532f-498b-bd47-4f121e38f58a}, !- Handle
  {83806b6d-a270-4c94-af2a-0323faa090a1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b1e4ccde-7a6e-4831-99fb-257a62886328}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B 1 Zone HVAC Equipment List, !- Name
  {83806b6d-a270-4c94-af2a-0323faa090a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f5d0072f-883a-450f-9064-34befa5000ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8986b2e1-694a-491c-95d3-de7749064bb7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cc659f63-3aca-457e-846f-c556b093c876}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 6, !- Name
  {4ad21231-5561-4af9-b85e-66b5c0a25bba}, !- Heating Setpoint Temperature Schedule Name
  {6f77c77a-e39a-405a-8025-f3557c42f57f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f93f5075-265f-41be-a04b-b5bbd6b3af53}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2ab6d9c-2574-4658-a874-0bcd5a5f8406}, !- Zone Air Inlet Port List
  {0672d301-5498-4454-ae92-7189a6a8d440}, !- Zone Air Exhaust Port List
  {2356db0a-ed0a-4ce3-a0f6-efe3568981b7}, !- Zone Air Node Name
  {bed6aff5-c812-4f7d-8322-77b6a7520bba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2fc8e334-cdf9-418a-a7cd-e51c262725a7}, !- Group Rendering Name
  {ad8e9666-3338-4a8d-b8a6-bf070c7bf1f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05f61076-aabf-43a3-aa03-27227a6e3432}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {2356db0a-ed0a-4ce3-a0f6-efe3568981b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2356db0a-ed0a-4ce3-a0f6-efe3568981b7}, !- Handle
  {f93f5075-265f-41be-a04b-b5bbd6b3af53}, !- Source Object
  11,                                     !- Outlet Port
  {05f61076-aabf-43a3-aa03-27227a6e3432}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2ab6d9c-2574-4658-a874-0bcd5a5f8406}, !- Handle
  {f93f5075-265f-41be-a04b-b5bbd6b3af53}, !- HVAC Component
  {eb659a5b-57c3-4925-9e68-4de6c32299a2}; !- Port 1

OS:PortList,
  {0672d301-5498-4454-ae92-7189a6a8d440}, !- Handle
  {f93f5075-265f-41be-a04b-b5bbd6b3af53}; !- HVAC Component

OS:PortList,
  {bed6aff5-c812-4f7d-8322-77b6a7520bba}, !- Handle
  {f93f5075-265f-41be-a04b-b5bbd6b3af53}, !- HVAC Component
  {95bf64b0-fe1d-4136-9fa9-d743d0df177d}; !- Port 1

OS:Sizing:Zone,
  {ad334ebe-eccd-42af-9329-a26609a228be}, !- Handle
  {f93f5075-265f-41be-a04b-b5bbd6b3af53}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d31183aa-73ae-4d56-bcf8-b6f56ccb7388}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {f93f5075-265f-41be-a04b-b5bbd6b3af53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f86aade3-9c69-479f-a0c7-2b76f1bd75e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {77173c1d-d768-4951-b649-afd2421130dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ad8e9666-3338-4a8d-b8a6-bf070c7bf1f8}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 3, !- Name
  {53b95491-4b74-4eb8-b6c5-ffb1f495dcef}, !- Heating Setpoint Temperature Schedule Name
  {9d464657-6570-4a2d-8226-876d658cf1a2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd40d9e5-9b0b-48d2-8191-885b4a8c1a19}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {939f7a27-4785-42c0-b179-7acea8fb8b6a}, !- Zone Air Inlet Port List
  {22605204-bf7f-41f3-8ff1-925bff998e5c}, !- Zone Air Exhaust Port List
  {e5dd2143-308a-4782-b9b7-34987cc4c53f}, !- Zone Air Node Name
  {378190ba-a531-46f7-8fff-24ed40b82805}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc055fb0-f2ad-49ca-9552-71e0d121930e}, !- Group Rendering Name
  {968b296e-d028-4dfc-8141-706517f16e31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff145c54-f5f4-4983-8509-c148330b41cf}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E Zone Air Node, !- Name
  {e5dd2143-308a-4782-b9b7-34987cc4c53f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5dd2143-308a-4782-b9b7-34987cc4c53f}, !- Handle
  {dd40d9e5-9b0b-48d2-8191-885b4a8c1a19}, !- Source Object
  11,                                     !- Outlet Port
  {ff145c54-f5f4-4983-8509-c148330b41cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {939f7a27-4785-42c0-b179-7acea8fb8b6a}, !- Handle
  {dd40d9e5-9b0b-48d2-8191-885b4a8c1a19}, !- HVAC Component
  {ffc12f8e-17f6-4b96-ae02-a64d694097f8}; !- Port 1

OS:PortList,
  {22605204-bf7f-41f3-8ff1-925bff998e5c}, !- Handle
  {dd40d9e5-9b0b-48d2-8191-885b4a8c1a19}, !- HVAC Component
  {600d9155-f21b-4e0e-9c51-640e8a46544d}; !- Port 1

OS:PortList,
  {378190ba-a531-46f7-8fff-24ed40b82805}, !- Handle
  {dd40d9e5-9b0b-48d2-8191-885b4a8c1a19}, !- HVAC Component
  {4c99b4b9-80cb-4ab3-9063-9b9a2f2f8704}; !- Port 1

OS:Sizing:Zone,
  {e21226e3-5843-47f4-b875-84c4a8b0dc69}, !- Handle
  {dd40d9e5-9b0b-48d2-8191-885b4a8c1a19}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c312b584-6e02-4240-9a1e-622f0518d9d9}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E Zone HVAC Equipment List, !- Name
  {dd40d9e5-9b0b-48d2-8191-885b4a8c1a19}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {085e53de-5481-4a54-80e4-79ed3f44c3ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f843532-9fcf-4979-9882-b3fefea38b4d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {691f26f1-a439-4e3b-bec9-c42f03e848c7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {968b296e-d028-4dfc-8141-706517f16e31}, !- Handle
  Space Function Storage area Thermostat 3, !- Name
  {0d4f2015-f0be-424d-aada-aaca3a54d739}, !- Heating Setpoint Temperature Schedule Name
  {ca262211-e61c-45a5-a77e-fd5d8a7baee0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dbcab279-5728-430d-b6bb-6d34f9e9e677}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eec1872b-481e-4d03-a3e6-54569ec6874e}, !- Zone Air Inlet Port List
  {1dcaa495-d413-4005-a1f8-b7a32a431d53}, !- Zone Air Exhaust Port List
  {442a0da2-302a-428d-988b-52063b386118}, !- Zone Air Node Name
  {e8580e9f-1a6b-4d8c-9cd8-394c38740c21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {312bb226-6ae6-48c3-8bb3-25bb88086cf4}, !- Group Rendering Name
  {9afab35c-a283-4b7a-8257-39701912690a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9033dfee-86c5-418b-9b56-3a79ae60c72a}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H Zone Air Node, !- Name
  {442a0da2-302a-428d-988b-52063b386118}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {442a0da2-302a-428d-988b-52063b386118}, !- Handle
  {dbcab279-5728-430d-b6bb-6d34f9e9e677}, !- Source Object
  11,                                     !- Outlet Port
  {9033dfee-86c5-418b-9b56-3a79ae60c72a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eec1872b-481e-4d03-a3e6-54569ec6874e}, !- Handle
  {dbcab279-5728-430d-b6bb-6d34f9e9e677}, !- HVAC Component
  {b0dba9d1-2960-4b48-b0c8-79d11ab4b3d1}; !- Port 1

OS:PortList,
  {1dcaa495-d413-4005-a1f8-b7a32a431d53}, !- Handle
  {dbcab279-5728-430d-b6bb-6d34f9e9e677}; !- HVAC Component

OS:PortList,
  {e8580e9f-1a6b-4d8c-9cd8-394c38740c21}, !- Handle
  {dbcab279-5728-430d-b6bb-6d34f9e9e677}, !- HVAC Component
  {6e958cdf-ffa3-4c7a-a097-aefc44474693}; !- Port 1

OS:Sizing:Zone,
  {f3986596-ddc0-48a0-ad8b-7556f04d7f76}, !- Handle
  {dbcab279-5728-430d-b6bb-6d34f9e9e677}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
