  2;                                      !- Inlet Port

OS:Connection,
  {92ae7483-0cff-461d-ab3c-78bedcc49459}, !- Handle
  {c09b6ac3-0c57-4a50-9dac-ae44c67cb0b7}, !- Source Object
  2,                                      !- Outlet Port
  {af2c6025-bc0b-489b-9796-535a5c505e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff46cc3f-4b48-482f-a042-9d7e8e57b15b}, !- Handle
  {af2c6025-bc0b-489b-9796-535a5c505e83}, !- Source Object
  3,                                      !- Outlet Port
  {8c959735-23a7-4ab9-8831-ed5d14b74be3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2dd2feff-e7f5-4e9d-bb66-96196ae089b2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Inlet Air Node, !- Name
  {c5a832ae-6cbb-44b7-9bbc-24b4df878339}, !- Inlet Port
  {263bba83-421f-4be2-b244-961d265bb021}; !- Outlet Port

OS:Connection,
  {c5a832ae-6cbb-44b7-9bbc-24b4df878339}, !- Handle
  {01d212ac-e983-4a21-b59a-36b140f73686}, !- Source Object
  5,                                      !- Outlet Port
  {2dd2feff-e7f5-4e9d-bb66-96196ae089b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {263bba83-421f-4be2-b244-961d265bb021}, !- Handle
  {2dd2feff-e7f5-4e9d-bb66-96196ae089b2}, !- Source Object
  3,                                      !- Outlet Port
  {bb3b3c16-4924-4250-8b5f-56e4e9c91446}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0f5d697-6148-4b7f-bb21-1440fea7e1ac}, !- Handle
  {bb3b3c16-4924-4250-8b5f-56e4e9c91446}, !- Source Object
  4,                                      !- Outlet Port
  {9417939f-dd1d-485d-8890-16e52ece6dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {8b1b87f2-9c24-4934-8302-3745f611241b}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2f15f9d9-c74f-4e92-941a-b14d7c1c257d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fc4caf5f-0937-496e-9039-5e033329f5fd}, !- Plant Side Inlet Node Name
  {7a056d27-69bd-4ee3-a00e-602c92dc3dd2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a6765dfa-e12a-429d-b1ad-73021ae9f18d}, !- Demand Side Inlet Node Name
  {6a00df2d-fc13-49f9-b3f8-1da11229f4f5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e5145c4b-5d34-4881-b046-165e985f3da0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {965d6cb1-e6c0-4701-b62b-6e1e4dd65f8f}, !- Demand Mixer Name
  {18eaae70-a7e6-46b0-a800-aa45b5f9094e}, !- Demand Splitter Name
  {12823a57-0a99-4625-abce-81e36ea21060}, !- Supply Mixer Name
  {95ec4135-e82b-4c3d-adbb-55d7b3beac00}; !- Supply Splitter Name

OS:Node,
  {0abdce0e-8944-4c40-b498-d321654aa307}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {fc4caf5f-0937-496e-9039-5e033329f5fd}, !- Inlet Port
  {b3c8a3a9-9af3-4c93-a66e-651bce7e1dff}; !- Outlet Port

OS:Node,
  {2f15f9d9-c74f-4e92-941a-b14d7c1c257d}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {f4532122-5e56-4ad0-beaa-b7e2b5896f4d}, !- Inlet Port
  {7a056d27-69bd-4ee3-a00e-602c92dc3dd2}; !- Outlet Port

OS:Node,
  {99d640cc-9189-4123-8123-b7d9e2cb8d77}, !- Handle
  Primary Chiller WaterCooled Reciprocating 21tons 0.9kW/ton Supply Inlet Water Node, !- Name
  {ea70ae5a-f5ad-44bf-8855-0ef247b2fa3d}, !- Inlet Port
  {f13821c6-89f0-496e-a71d-1029e8782060}; !- Outlet Port

OS:Connector:Mixer,
  {12823a57-0a99-4625-abce-81e36ea21060}, !- Handle
  Connector Mixer 3,                      !- Name
  {92a8f69b-7a96-4482-a81c-1f984f493670}, !- Outlet Branch Name
  {b6932748-2783-4f44-9aed-53bd94c5f6a5}, !- Inlet Branch Name 1
  {9905d036-6435-4035-909b-59d77c466823}, !- Inlet Branch Name 2
  {99dd78ce-ffb5-48f3-be7c-701099dcd433}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {95ec4135-e82b-4c3d-adbb-55d7b3beac00}, !- Handle
  Connector Splitter 3,                   !- Name
  {b2948f8e-a118-4fcb-af3a-0a2a6acf0ea3}, !- Inlet Branch Name
  {ea70ae5a-f5ad-44bf-8855-0ef247b2fa3d}, !- Outlet Branch Name 1
  {97227f97-3c88-4499-b222-08b396706ecc}, !- Outlet Branch Name 2
  {87a15de4-fd21-4d82-9def-482d70caf362}; !- Outlet Branch Name 3

OS:Connection,
  {fc4caf5f-0937-496e-9039-5e033329f5fd}, !- Handle
  {8b1b87f2-9c24-4934-8302-3745f611241b}, !- Source Object
  14,                                     !- Outlet Port
  {0abdce0e-8944-4c40-b498-d321654aa307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea70ae5a-f5ad-44bf-8855-0ef247b2fa3d}, !- Handle
  {95ec4135-e82b-4c3d-adbb-55d7b3beac00}, !- Source Object
  3,                                      !- Outlet Port
  {99d640cc-9189-4123-8123-b7d9e2cb8d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a056d27-69bd-4ee3-a00e-602c92dc3dd2}, !- Handle
  {2f15f9d9-c74f-4e92-941a-b14d7c1c257d}, !- Source Object
  3,                                      !- Outlet Port
  {8b1b87f2-9c24-4934-8302-3745f611241b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {33102f8b-4ddf-40e7-9524-9858416ea44e}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {a6765dfa-e12a-429d-b1ad-73021ae9f18d}, !- Inlet Port
  {4162dfc9-3d6c-4378-a522-ccdace103edd}; !- Outlet Port

OS:Node,
  {4686a794-2f44-454d-a047-88f40d9ad4bf}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {9e7b0302-944a-4131-849e-a7dfac1d51fc}, !- Inlet Port
  {6a00df2d-fc13-49f9-b3f8-1da11229f4f5}; !- Outlet Port

OS:Node,
  {ccfaec24-8737-4465-bc5a-4419989fe1f6}, !- Handle
  Coil Cooling Water 1 Inlet Water Node,  !- Name
  {050dfd55-962c-4d28-953b-cc71bb56caa8}, !- Inlet Port
  {5d10df28-f489-4d15-b1a3-fcad962b89d4}; !- Outlet Port

OS:Connector:Mixer,
  {965d6cb1-e6c0-4701-b62b-6e1e4dd65f8f}, !- Handle
  Connector Mixer 4,                      !- Name
  {9e7b0302-944a-4131-849e-a7dfac1d51fc}, !- Outlet Branch Name
  {f0727742-84ed-4472-aa71-6bcc405881dd}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {18eaae70-a7e6-46b0-a800-aa45b5f9094e}, !- Handle
  Connector Splitter 4,                   !- Name
  {4162dfc9-3d6c-4378-a522-ccdace103edd}, !- Inlet Branch Name
  {050dfd55-962c-4d28-953b-cc71bb56caa8}; !- Outlet Branch Name 1

OS:Connection,
  {a6765dfa-e12a-429d-b1ad-73021ae9f18d}, !- Handle
  {8b1b87f2-9c24-4934-8302-3745f611241b}, !- Source Object
  17,                                     !- Outlet Port
  {33102f8b-4ddf-40e7-9524-9858416ea44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4162dfc9-3d6c-4378-a522-ccdace103edd}, !- Handle
  {33102f8b-4ddf-40e7-9524-9858416ea44e}, !- Source Object
  3,                                      !- Outlet Port
  {18eaae70-a7e6-46b0-a800-aa45b5f9094e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {050dfd55-962c-4d28-953b-cc71bb56caa8}, !- Handle
  {18eaae70-a7e6-46b0-a800-aa45b5f9094e}, !- Source Object
  3,                                      !- Outlet Port
  {ccfaec24-8737-4465-bc5a-4419989fe1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e7b0302-944a-4131-849e-a7dfac1d51fc}, !- Handle
  {965d6cb1-e6c0-4701-b62b-6e1e4dd65f8f}, !- Source Object
  2,                                      !- Outlet Port
  {4686a794-2f44-454d-a047-88f40d9ad4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a00df2d-fc13-49f9-b3f8-1da11229f4f5}, !- Handle
  {4686a794-2f44-454d-a047-88f40d9ad4bf}, !- Source Object
  3,                                      !- Outlet Port
  {8b1b87f2-9c24-4934-8302-3745f611241b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bdd86873-28e2-4af7-9d44-7d30659c3d8b}, !- Handle
  {8b1b87f2-9c24-4934-8302-3745f611241b}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e5145c4b-5d34-4881-b046-165e985f3da0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {f20e262e-3e9d-4113-a914-60ab8c5df714}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {b3c8a3a9-9af3-4c93-a66e-651bce7e1dff}, !- Inlet Node Name
  {eab566ce-9303-4e10-843e-5465540c46f2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {df86ec4f-dafa-4bfc-91c5-45dc019bcad0}, !- Handle
  Primary Chiller WaterCooled Reciprocating 21tons 0.9kW/ton, !- Name
  74038.4299415994,                       !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {5d55c620-a71a-4508-bcb7-1fdecdbc503c}, !- Cooling Capacity Function of Temperature Curve Name
  {ad8b9d8c-03ac-4064-aa78-2fc52866a496}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f0caad81-5994-4c20-a5e2-22514b87a144}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {f13821c6-89f0-496e-a71d-1029e8782060}, !- Chilled Water Inlet Node Name
  {287daf92-1f3e-47b7-ad01-c401255a3963}, !- Chilled Water Outlet Node Name
  {64a2596f-e7b0-49a9-bef1-335499602283}, !- Condenser Inlet Node Name
  {61b3093c-835b-4da6-95e1-d184db396e82}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Curve:Biquadratic,
  {15f52245-02f2-411e-86e5-c23cba57ab2b}, !- Handle
  Curve Biquadratic 113,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c67760ac-5fc2-4d8d-80ed-8452cc1b6a79}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2cc9af3-096a-45a0-9197-09d0b56915a0}, !- Handle
  Curve Quadratic 113,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {8422e782-3d65-4706-a3d2-c8a91b1c1e90}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {5d55c620-a71a-4508-bcb7-1fdecdbc503c}, !- Cooling Capacity Function of Temperature Curve Name
  {ad8b9d8c-03ac-4064-aa78-2fc52866a496}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f0caad81-5994-4c20-a5e2-22514b87a144}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {dee3b277-0554-44c6-8a8f-2526766affc0}, !- Chilled Water Inlet Node Name
  {d87b66e6-5471-4c96-99ab-826c1abb25bd}, !- Chilled Water Outlet Node Name
  {913d91f1-a05a-4238-96ec-2f8d5de9fd5a}, !- Condenser Inlet Node Name
  {bc8720aa-e381-45f2-8432-1be8555a4650}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Curve:Biquadratic,
  {ad676246-1023-43ad-bc8e-0a8a8d45ce21}, !- Handle
  Curve Biquadratic 115,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {95ef0138-2d7c-4aed-8394-7b8c4b5a2298}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {189aaf27-6148-4223-8dec-62df358a6a6e}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {4d960035-a2a9-4856-895a-f4812c981ed9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {19444b20-84ff-40ca-9017-ecdf70ed8bf7}, !- Inlet Node Name
  {2f57d8fe-fb4d-44d5-bead-a5d870be0421}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {52a1ea39-53f7-4d67-b37d-b731786f2384}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e4878ebf-0af8-43e4-9ced-59f1321ae510}, !- Inlet Node Name
  {f4532122-5e56-4ad0-beaa-b7e2b5896f4d}; !- Outlet Node Name

OS:Node,
  {5cbbcb5b-abfc-4f3f-8568-f4c3c0f52ffa}, !- Handle
  Pump Variable Speed 2 Outlet Water Node, !- Name
  {eab566ce-9303-4e10-843e-5465540c46f2}, !- Inlet Port
  {b2948f8e-a118-4fcb-af3a-0a2a6acf0ea3}; !- Outlet Port

OS:Connection,
  {b3c8a3a9-9af3-4c93-a66e-651bce7e1dff}, !- Handle
  {0abdce0e-8944-4c40-b498-d321654aa307}, !- Source Object
  3,                                      !- Outlet Port
  {f20e262e-3e9d-4113-a914-60ab8c5df714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab566ce-9303-4e10-843e-5465540c46f2}, !- Handle
  {f20e262e-3e9d-4113-a914-60ab8c5df714}, !- Source Object
  3,                                      !- Outlet Port
  {5cbbcb5b-abfc-4f3f-8568-f4c3c0f52ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2948f8e-a118-4fcb-af3a-0a2a6acf0ea3}, !- Handle
  {5cbbcb5b-abfc-4f3f-8568-f4c3c0f52ffa}, !- Source Object
  3,                                      !- Outlet Port
  {95ec4135-e82b-4c3d-adbb-55d7b3beac00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {077e029c-229e-4bd4-9271-7ab00eafeee8}, !- Handle
  Primary Chiller WaterCooled Reciprocating 21tons 0.9kW/ton Supply Outlet Water Node, !- Name
  {287daf92-1f3e-47b7-ad01-c401255a3963}, !- Inlet Port
  {b6932748-2783-4f44-9aed-53bd94c5f6a5}; !- Outlet Port

OS:Connection,
  {f13821c6-89f0-496e-a71d-1029e8782060}, !- Handle
  {99d640cc-9189-4123-8123-b7d9e2cb8d77}, !- Source Object
  3,                                      !- Outlet Port
  {df86ec4f-dafa-4bfc-91c5-45dc019bcad0}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {287daf92-1f3e-47b7-ad01-c401255a3963}, !- Handle
  {df86ec4f-dafa-4bfc-91c5-45dc019bcad0}, !- Source Object
  16,                                     !- Outlet Port
  {077e029c-229e-4bd4-9271-7ab00eafeee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6932748-2783-4f44-9aed-53bd94c5f6a5}, !- Handle
  {077e029c-229e-4bd4-9271-7ab00eafeee8}, !- Source Object
  3,                                      !- Outlet Port
  {12823a57-0a99-4625-abce-81e36ea21060}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {327629f7-4dc7-4533-b11d-2762bbc4fcfc}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton Supply Inlet Water Node, !- Name
  {97227f97-3c88-4499-b222-08b396706ecc}, !- Inlet Port
  {dee3b277-0554-44c6-8a8f-2526766affc0}; !- Outlet Port

OS:Connection,
  {97227f97-3c88-4499-b222-08b396706ecc}, !- Handle
  {95ec4135-e82b-4c3d-adbb-55d7b3beac00}, !- Source Object
  4,                                      !- Outlet Port
  {327629f7-4dc7-4533-b11d-2762bbc4fcfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b22bcbd3-66b7-45cf-8d2e-3a151f64a71c}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton Supply Outlet Water Node, !- Name
  {d87b66e6-5471-4c96-99ab-826c1abb25bd}, !- Inlet Port
  {9905d036-6435-4035-909b-59d77c466823}; !- Outlet Port

OS:Connection,
  {dee3b277-0554-44c6-8a8f-2526766affc0}, !- Handle
  {327629f7-4dc7-4533-b11d-2762bbc4fcfc}, !- Source Object
  3,                                      !- Outlet Port
  {8422e782-3d65-4706-a3d2-c8a91b1c1e90}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {d87b66e6-5471-4c96-99ab-826c1abb25bd}, !- Handle
  {8422e782-3d65-4706-a3d2-c8a91b1c1e90}, !- Source Object
  16,                                     !- Outlet Port
  {b22bcbd3-66b7-45cf-8d2e-3a151f64a71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9905d036-6435-4035-909b-59d77c466823}, !- Handle
  {b22bcbd3-66b7-45cf-8d2e-3a151f64a71c}, !- Source Object
  3,                                      !- Outlet Port
  {12823a57-0a99-4625-abce-81e36ea21060}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8f033f86-7db4-480e-8015-76fcb324e329}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {87a15de4-fd21-4d82-9def-482d70caf362}, !- Inlet Port
  {19444b20-84ff-40ca-9017-ecdf70ed8bf7}; !- Outlet Port

OS:Connection,
  {87a15de4-fd21-4d82-9def-482d70caf362}, !- Handle
  {95ec4135-e82b-4c3d-adbb-55d7b3beac00}, !- Source Object
  5,                                      !- Outlet Port
  {8f033f86-7db4-480e-8015-76fcb324e329}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd20f4ec-4287-4e34-aff3-35fd0b056535}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {2f57d8fe-fb4d-44d5-bead-a5d870be0421}, !- Inlet Port
  {99dd78ce-ffb5-48f3-be7c-701099dcd433}; !- Outlet Port

OS:Connection,
  {19444b20-84ff-40ca-9017-ecdf70ed8bf7}, !- Handle
  {8f033f86-7db4-480e-8015-76fcb324e329}, !- Source Object
  3,                                      !- Outlet Port
  {4d960035-a2a9-4856-895a-f4812c981ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f57d8fe-fb4d-44d5-bead-a5d870be0421}, !- Handle
  {4d960035-a2a9-4856-895a-f4812c981ed9}, !- Source Object
  3,                                      !- Outlet Port
  {dd20f4ec-4287-4e34-aff3-35fd0b056535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99dd78ce-ffb5-48f3-be7c-701099dcd433}, !- Handle
  {dd20f4ec-4287-4e34-aff3-35fd0b056535}, !- Source Object
  3,                                      !- Outlet Port
  {12823a57-0a99-4625-abce-81e36ea21060}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ad432dd2-fd23-480a-b985-bb7cf33eb418}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {92a8f69b-7a96-4482-a81c-1f984f493670}, !- Inlet Port
  {e4878ebf-0af8-43e4-9ced-59f1321ae510}; !- Outlet Port

OS:Connection,
  {92a8f69b-7a96-4482-a81c-1f984f493670}, !- Handle
  {12823a57-0a99-4625-abce-81e36ea21060}, !- Source Object
  2,                                      !- Outlet Port
  {ad432dd2-fd23-480a-b985-bb7cf33eb418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4878ebf-0af8-43e4-9ced-59f1321ae510}, !- Handle
  {ad432dd2-fd23-480a-b985-bb7cf33eb418}, !- Source Object
  3,                                      !- Outlet Port
  {52a1ea39-53f7-4d67-b37d-b731786f2384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4532122-5e56-4ad0-beaa-b7e2b5896f4d}, !- Handle
  {52a1ea39-53f7-4d67-b37d-b731786f2384}, !- Source Object
  3,                                      !- Outlet Port
  {2f15f9d9-c74f-4e92-941a-b14d7c1c257d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {da962e82-493f-4c57-a780-93566e7ad335}, !- Handle
  CHW Temp,                               !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  {f2d927c9-53a7-4baa-8ff4-0e4bb86eff57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2d927c9-53a7-4baa-8ff4-0e4bb86eff57}, !- Handle
  Schedule Day 4,                         !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bed90583-2339-45fc-9573-de12edaf19e7}, !- Handle
  wkdCHW Temp,                            !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {439b50f8-6bac-4a68-950e-5a8763f84022}, !- Handle
  satCHW Temp,                            !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {09f570c0-7772-42f3-9609-bf62fca8d24e}, !- Handle
  sunCHW Temp,                            !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7279e4c4-4856-469d-8d0e-0387c3f2eb91}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {da962e82-493f-4c57-a780-93566e7ad335}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {85e3068c-11ff-45d9-9fe3-b3e658b917e0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85e3068c-11ff-45d9-9fe3-b3e658b917e0}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3b3daefd-5327-4144-a0a9-6516d5125c8f}, !- Handle
  satCHW Temprule,                        !- Name
  {da962e82-493f-4c57-a780-93566e7ad335}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c1e4ac1-9b68-4360-95e6-940bb60ed7f6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c1e4ac1-9b68-4360-95e6-940bb60ed7f6}, !- Handle
  satCHW Temp 1,                          !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {283ca29c-7ed1-4664-b1e2-4ab19e2462ea}, !- Handle
  sunCHW Temprule,                        !- Name
  {da962e82-493f-4c57-a780-93566e7ad335}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a20d084f-be7f-45a9-9cba-81c9ddb4f7af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a20d084f-be7f-45a9-9cba-81c9ddb4f7af}, !- Handle
  sunCHW Temp 1,                          !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {d371261a-6b7d-4b03-b33d-f156b19224f9}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {da962e82-493f-4c57-a780-93566e7ad335}, !- Schedule Name
  {2f15f9d9-c74f-4e92-941a-b14d7c1c257d}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {bb10c075-ab65-40ed-bba5-2457bed5911b}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e31e4b00-de62-45fc-b7ec-cf78b7ec40f2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ef2a5592-f339-48a8-a4f1-f44b07a1ace0}, !- Plant Side Inlet Node Name
  {392b3e92-8c1e-45f5-be54-fd94d40ff2d6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b9d993a2-58f3-4d98-9cac-d09c1feff7d9}, !- Demand Side Inlet Node Name
  {857d6ea2-68bb-44a5-a293-08d84ff75a1a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {313989c1-6199-4351-b233-2d47f7286210}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e915848c-e8e1-4744-a997-7b5cc66735f1}, !- Demand Mixer Name
  {142bb321-c3a6-44a6-853a-ad9cb2ebb6f3}, !- Demand Splitter Name
  {44ec075e-425a-4e42-832c-57483955127c}, !- Supply Mixer Name
  {98092ac0-4eae-43ea-9876-98d518f3a9eb}; !- Supply Splitter Name

OS:Node,
  {0d8019a1-e2c7-4f44-932a-664a5529af60}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {ef2a5592-f339-48a8-a4f1-f44b07a1ace0}, !- Inlet Port
  {cdeefd47-93de-47ba-9144-54f338274fcb}; !- Outlet Port

OS:Node,
  {e31e4b00-de62-45fc-b7ec-cf78b7ec40f2}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {f96f4620-dcfd-452c-91f1-741fc983969d}, !- Inlet Port
  {392b3e92-8c1e-45f5-be54-fd94d40ff2d6}; !- Outlet Port

OS:Node,
  {17318cf9-bcd4-4782-9bb0-67e038c5d969}, !- Handle
  Cooling Tower Single Speed 1 Inlet Water Node, !- Name
  {0f59cba8-fbf4-4c70-9055-5efb3d566e8a}, !- Inlet Port
  {2911bbfc-0027-46db-a2e2-7ce3dc782a86}; !- Outlet Port

OS:Connector:Mixer,
  {44ec075e-425a-4e42-832c-57483955127c}, !- Handle
  Connector Mixer 5,                      !- Name
  {4230d9bf-8899-4b93-80e0-c148ed532c2d}, !- Outlet Branch Name
  {5a5f3ec5-b59f-43d9-832c-61430c0b7a1e}, !- Inlet Branch Name 1
  {64fb04c1-4212-4a6f-9fa1-83e63b252ef1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {98092ac0-4eae-43ea-9876-98d518f3a9eb}, !- Handle
  Connector Splitter 5,                   !- Name
  {7a453ac3-1875-4ea0-8234-ca293086ca75}, !- Inlet Branch Name
  {0f59cba8-fbf4-4c70-9055-5efb3d566e8a}, !- Outlet Branch Name 1
  {974c4f95-88a6-4440-bbe1-7284b8afdc71}; !- Outlet Branch Name 2

OS:Connection,
  {ef2a5592-f339-48a8-a4f1-f44b07a1ace0}, !- Handle
  {bb10c075-ab65-40ed-bba5-2457bed5911b}, !- Source Object
  14,                                     !- Outlet Port
  {0d8019a1-e2c7-4f44-932a-664a5529af60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f59cba8-fbf4-4c70-9055-5efb3d566e8a}, !- Handle
  {98092ac0-4eae-43ea-9876-98d518f3a9eb}, !- Source Object
  3,                                      !- Outlet Port
  {17318cf9-bcd4-4782-9bb0-67e038c5d969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392b3e92-8c1e-45f5-be54-fd94d40ff2d6}, !- Handle
  {e31e4b00-de62-45fc-b7ec-cf78b7ec40f2}, !- Source Object
  3,                                      !- Outlet Port
  {bb10c075-ab65-40ed-bba5-2457bed5911b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {78871fe1-b7b9-4031-8915-8389460b35e8}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {b9d993a2-58f3-4d98-9cac-d09c1feff7d9}, !- Inlet Port
  {f4abc1b2-84b7-4c8c-b427-9d44fcde0cdf}; !- Outlet Port

OS:Node,
  {7b643d75-747f-43b6-bcaf-976e0fa68236}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {360feff8-bc3f-4c4e-b5ad-99fce49e6a43}, !- Inlet Port
  {857d6ea2-68bb-44a5-a293-08d84ff75a1a}; !- Outlet Port

OS:Node,
  {dbb332ca-6965-41ac-878e-ad5480d08aef}, !- Handle
  Primary Chiller WaterCooled Reciprocating 21tons 0.9kW/ton Demand Inlet Water Node, !- Name
  {c111c0a8-dc90-453b-8689-1af216462d27}, !- Inlet Port
  {64a2596f-e7b0-49a9-bef1-335499602283}; !- Outlet Port

OS:Connector:Mixer,
  {e915848c-e8e1-4744-a997-7b5cc66735f1}, !- Handle
  Connector Mixer 6,                      !- Name
  {360feff8-bc3f-4c4e-b5ad-99fce49e6a43}, !- Outlet Branch Name
  {bdc3b9ba-2f2b-45de-bb63-386bfeed79fb}, !- Inlet Branch Name 1
  {3460443e-8161-4f27-b003-07442d901b78}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {142bb321-c3a6-44a6-853a-ad9cb2ebb6f3}, !- Handle
  Connector Splitter 6,                   !- Name
  {f4abc1b2-84b7-4c8c-b427-9d44fcde0cdf}, !- Inlet Branch Name
  {c111c0a8-dc90-453b-8689-1af216462d27}, !- Outlet Branch Name 1
  {4c35d4d7-a9ec-4c8c-81ef-61a31e9436ad}; !- Outlet Branch Name 2

OS:Connection,
  {b9d993a2-58f3-4d98-9cac-d09c1feff7d9}, !- Handle
  {bb10c075-ab65-40ed-bba5-2457bed5911b}, !- Source Object
  17,                                     !- Outlet Port
  {78871fe1-b7b9-4031-8915-8389460b35e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4abc1b2-84b7-4c8c-b427-9d44fcde0cdf}, !- Handle
  {78871fe1-b7b9-4031-8915-8389460b35e8}, !- Source Object
  3,                                      !- Outlet Port
  {142bb321-c3a6-44a6-853a-ad9cb2ebb6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c111c0a8-dc90-453b-8689-1af216462d27}, !- Handle
  {142bb321-c3a6-44a6-853a-ad9cb2ebb6f3}, !- Source Object
  3,                                      !- Outlet Port
  {dbb332ca-6965-41ac-878e-ad5480d08aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {360feff8-bc3f-4c4e-b5ad-99fce49e6a43}, !- Handle
  {e915848c-e8e1-4744-a997-7b5cc66735f1}, !- Source Object
  2,                                      !- Outlet Port
  {7b643d75-747f-43b6-bcaf-976e0fa68236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857d6ea2-68bb-44a5-a293-08d84ff75a1a}, !- Handle
  {7b643d75-747f-43b6-bcaf-976e0fa68236}, !- Source Object
  3,                                      !- Outlet Port
  {bb10c075-ab65-40ed-bba5-2457bed5911b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b0bcd297-4e23-4ace-b0be-252a5bc3ab66}, !- Handle
  {bb10c075-ab65-40ed-bba5-2457bed5911b}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {313989c1-6199-4351-b233-2d47f7286210}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:VariableSpeed,
  {7d4adf09-e364-4b78-9516-abe93259732b}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {cdeefd47-93de-47ba-9144-54f338274fcb}, !- Inlet Node Name
  {fa56f189-4e52-430a-a2dd-a4a627c7ee2e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {5e9b816f-e137-42bd-813c-b76ad7206070}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {2911bbfc-0027-46db-a2e2-7ce3dc782a86}, !- Water Inlet Node Name
  {81fe1ed3-9558-4c96-991c-9c30f52ad6cf}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  1402.83340941978,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {ef49ed80-cf67-4d16-bf8a-9118374e9886}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {fcd1fe6b-67f7-4585-bc59-47813022c758}, !- Inlet Node Name
  {3234a0bf-338f-4ac1-8906-8cd3911577f7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e7382301-4e46-4120-a6f3-677b770cb7c2}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {3e96d53e-0254-4717-b914-175abff843bc}, !- Inlet Node Name
  {f96f4620-dcfd-452c-91f1-741fc983969d}; !- Outlet Node Name

OS:Node,
  {10be84a8-4e70-4355-92d2-5425372d97cd}, !- Handle
  Pump Variable Speed 3 Outlet Water Node, !- Name
  {fa56f189-4e52-430a-a2dd-a4a627c7ee2e}, !- Inlet Port
  {7a453ac3-1875-4ea0-8234-ca293086ca75}; !- Outlet Port

OS:Connection,
  {cdeefd47-93de-47ba-9144-54f338274fcb}, !- Handle
  {0d8019a1-e2c7-4f44-932a-664a5529af60}, !- Source Object
  3,                                      !- Outlet Port
  {7d4adf09-e364-4b78-9516-abe93259732b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa56f189-4e52-430a-a2dd-a4a627c7ee2e}, !- Handle
  {7d4adf09-e364-4b78-9516-abe93259732b}, !- Source Object
  3,                                      !- Outlet Port
  {10be84a8-4e70-4355-92d2-5425372d97cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a453ac3-1875-4ea0-8234-ca293086ca75}, !- Handle
  {10be84a8-4e70-4355-92d2-5425372d97cd}, !- Source Object
  3,                                      !- Outlet Port
  {98092ac0-4eae-43ea-9876-98d518f3a9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28bf45a7-b6a3-41b7-93d2-20ffdc141d11}, !- Handle
  Cooling Tower Single Speed 1 Outlet Water Node, !- Name
  {81fe1ed3-9558-4c96-991c-9c30f52ad6cf}, !- Inlet Port
  {5a5f3ec5-b59f-43d9-832c-61430c0b7a1e}; !- Outlet Port

OS:Connection,
  {2911bbfc-0027-46db-a2e2-7ce3dc782a86}, !- Handle
  {17318cf9-bcd4-4782-9bb0-67e038c5d969}, !- Source Object
  3,                                      !- Outlet Port
  {5e9b816f-e137-42bd-813c-b76ad7206070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81fe1ed3-9558-4c96-991c-9c30f52ad6cf}, !- Handle
  {5e9b816f-e137-42bd-813c-b76ad7206070}, !- Source Object
  3,                                      !- Outlet Port
  {28bf45a7-b6a3-41b7-93d2-20ffdc141d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5f3ec5-b59f-43d9-832c-61430c0b7a1e}, !- Handle
  {28bf45a7-b6a3-41b7-93d2-20ffdc141d11}, !- Source Object
  3,                                      !- Outlet Port
  {44ec075e-425a-4e42-832c-57483955127c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b6fb9b2-c176-4d9c-ba72-1e46e16d17d7}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {974c4f95-88a6-4440-bbe1-7284b8afdc71}, !- Inlet Port
  {fcd1fe6b-67f7-4585-bc59-47813022c758}; !- Outlet Port

OS:Connection,
  {974c4f95-88a6-4440-bbe1-7284b8afdc71}, !- Handle
  {98092ac0-4eae-43ea-9876-98d518f3a9eb}, !- Source Object
  4,                                      !- Outlet Port
  {1b6fb9b2-c176-4d9c-ba72-1e46e16d17d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd871f47-e5c9-4e7a-ac52-25f397cd8020}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {3234a0bf-338f-4ac1-8906-8cd3911577f7}, !- Inlet Port
  {64fb04c1-4212-4a6f-9fa1-83e63b252ef1}; !- Outlet Port

OS:Connection,
  {fcd1fe6b-67f7-4585-bc59-47813022c758}, !- Handle
  {1b6fb9b2-c176-4d9c-ba72-1e46e16d17d7}, !- Source Object
  3,                                      !- Outlet Port
  {ef49ed80-cf67-4d16-bf8a-9118374e9886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3234a0bf-338f-4ac1-8906-8cd3911577f7}, !- Handle
  {ef49ed80-cf67-4d16-bf8a-9118374e9886}, !- Source Object
  3,                                      !- Outlet Port
  {dd871f47-e5c9-4e7a-ac52-25f397cd8020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64fb04c1-4212-4a6f-9fa1-83e63b252ef1}, !- Handle
  {dd871f47-e5c9-4e7a-ac52-25f397cd8020}, !- Source Object
  3,                                      !- Outlet Port
  {44ec075e-425a-4e42-832c-57483955127c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a221769c-4950-46a6-a8f9-ac95e1cfa609}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {4230d9bf-8899-4b93-80e0-c148ed532c2d}, !- Inlet Port
  {3e96d53e-0254-4717-b914-175abff843bc}; !- Outlet Port

OS:Connection,
  {4230d9bf-8899-4b93-80e0-c148ed532c2d}, !- Handle
  {44ec075e-425a-4e42-832c-57483955127c}, !- Source Object
  2,                                      !- Outlet Port
  {a221769c-4950-46a6-a8f9-ac95e1cfa609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e96d53e-0254-4717-b914-175abff843bc}, !- Handle
  {a221769c-4950-46a6-a8f9-ac95e1cfa609}, !- Source Object
  3,                                      !- Outlet Port
  {e7382301-4e46-4120-a6f3-677b770cb7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96f4620-dcfd-452c-91f1-741fc983969d}, !- Handle
  {e7382301-4e46-4120-a6f3-677b770cb7c2}, !- Source Object
  3,                                      !- Outlet Port
  {e31e4b00-de62-45fc-b7ec-cf78b7ec40f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6accf531-1bce-49a3-8320-8187af85ce3c}, !- Handle
  Primary Chiller WaterCooled Reciprocating 21tons 0.9kW/ton Demand Outlet Water Node, !- Name
  {61b3093c-835b-4da6-95e1-d184db396e82}, !- Inlet Port
  {bdc3b9ba-2f2b-45de-bb63-386bfeed79fb}; !- Outlet Port

OS:Connection,
  {64a2596f-e7b0-49a9-bef1-335499602283}, !- Handle
  {dbb332ca-6965-41ac-878e-ad5480d08aef}, !- Source Object
  3,                                      !- Outlet Port
  {df86ec4f-dafa-4bfc-91c5-45dc019bcad0}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {61b3093c-835b-4da6-95e1-d184db396e82}, !- Handle
  {df86ec4f-dafa-4bfc-91c5-45dc019bcad0}, !- Source Object
  18,                                     !- Outlet Port
  {6accf531-1bce-49a3-8320-8187af85ce3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc3b9ba-2f2b-45de-bb63-386bfeed79fb}, !- Handle
  {6accf531-1bce-49a3-8320-8187af85ce3c}, !- Source Object
  3,                                      !- Outlet Port
  {e915848c-e8e1-4744-a997-7b5cc66735f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2541a3a6-020a-48c2-9191-4ab19be8b804}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton Demand Inlet Water Node, !- Name
  {4c35d4d7-a9ec-4c8c-81ef-61a31e9436ad}, !- Inlet Port
  {913d91f1-a05a-4238-96ec-2f8d5de9fd5a}; !- Outlet Port

OS:Connection,
  {4c35d4d7-a9ec-4c8c-81ef-61a31e9436ad}, !- Handle
  {142bb321-c3a6-44a6-853a-ad9cb2ebb6f3}, !- Source Object
  4,                                      !- Outlet Port
  {2541a3a6-020a-48c2-9191-4ab19be8b804}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b00fc16-d845-4f77-9833-5c1657f6932c}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton Demand Outlet Water Node, !- Name
  {bc8720aa-e381-45f2-8432-1be8555a4650}, !- Inlet Port
  {3460443e-8161-4f27-b003-07442d901b78}; !- Outlet Port

OS:Connection,
  {913d91f1-a05a-4238-96ec-2f8d5de9fd5a}, !- Handle
  {2541a3a6-020a-48c2-9191-4ab19be8b804}, !- Source Object
  3,                                      !- Outlet Port
  {8422e782-3d65-4706-a3d2-c8a91b1c1e90}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {bc8720aa-e381-45f2-8432-1be8555a4650}, !- Handle
  {8422e782-3d65-4706-a3d2-c8a91b1c1e90}, !- Source Object
  18,                                     !- Outlet Port
  {9b00fc16-d845-4f77-9833-5c1657f6932c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3460443e-8161-4f27-b003-07442d901b78}, !- Handle
  {9b00fc16-d845-4f77-9833-5c1657f6932c}, !- Source Object
  3,                                      !- Outlet Port
  {e915848c-e8e1-4744-a997-7b5cc66735f1}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {183e3707-1240-416d-b6fe-7ecdd0c12e0b}, !- Handle
  CW Temp,                                !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  {36e68bc9-274a-4e91-981a-1614ac24a61d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36e68bc9-274a-4e91-981a-1614ac24a61d}, !- Handle
  Schedule Day 5,                         !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {31e48136-b507-41eb-a710-52b4f7b6ccd5}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7afdfca5-ff04-40df-ada6-a04059373d92}, !- Handle
  wkdCW Temp,                             !- Name
  {31e48136-b507-41eb-a710-52b4f7b6ccd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {c3b3ff31-1379-4d77-b587-0f71fcdd1492}, !- Handle
  satCW Temp,                             !- Name
  {31e48136-b507-41eb-a710-52b4f7b6ccd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {9c08bfd7-9d7d-4c74-a5a7-b23fc67994d6}, !- Handle
  sunCW Temp,                             !- Name
  {31e48136-b507-41eb-a710-52b4f7b6ccd5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {42841b71-8585-4a4e-9493-79ffe53e81f6}, !- Handle
  wkdCW Temp rule,                        !- Name
  {183e3707-1240-416d-b6fe-7ecdd0c12e0b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6bf745ab-d499-4035-ac3d-37d6a7e5df5a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bf745ab-d499-4035-ac3d-37d6a7e5df5a}, !- Handle
  wkdCW Temp 1,                           !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {9523e693-b861-4311-a689-adb102c1fa40}, !- Handle
  satCW Temprule,                         !- Name
  {183e3707-1240-416d-b6fe-7ecdd0c12e0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32ec37fc-ce66-40ea-9a05-668e972d2894}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32ec37fc-ce66-40ea-9a05-668e972d2894}, !- Handle
  satCW Temp 1,                           !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {e1b00555-69ca-4d07-b9b0-e40ccddec10a}, !- Handle
  sunCW Temprule,                         !- Name
  {183e3707-1240-416d-b6fe-7ecdd0c12e0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ec29682-b6de-40d0-a879-687f27cbd3b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ec29682-b6de-40d0-a879-687f27cbd3b1}, !- Handle
  sunCW Temp 1,                           !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {549c9588-22d3-417f-85b2-0219bdae4152}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {183e3707-1240-416d-b6fe-7ecdd0c12e0b}, !- Schedule Name
  {e31e4b00-de62-45fc-b7ec-cf78b7ec40f2}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {39d6f29a-7394-4b87-960b-96330f9cdf61}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {9a085d19-59b0-407a-84d0-c22a42f0178d}, !- Availability Schedule
  {f046df2a-cc86-4dc8-a7c7-5da3ff8703f8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a3e54eac-8d23-4d87-ae6b-504978c29746}, !- Supply Side Inlet Node Name
  {96d1cc6a-6de9-4509-a954-797aed630658}, !- Demand Side Outlet Node Name
  {ae72867d-968b-48ed-8707-bd2ef8b719f8}, !- Demand Side Inlet Node A
  {3a9dbf61-e255-4869-9ef8-16ce4f6d8a19}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {01084ad8-72ef-44f5-b01d-b07bde4f27b8}, !- Demand Mixer Name
  {ae406938-a5cc-4ec3-987e-c400b207f273}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ade4b4a8-2891-42b3-9baa-3f1b6653430b}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Supply Inlet Node, !- Name
  {a3e54eac-8d23-4d87-ae6b-504978c29746}, !- Inlet Port
  {b846c6a3-711e-46c0-8304-1fc7d18826ba}; !- Outlet Port

OS:Node,
  {ab5a16c0-3255-47eb-813f-167f9dda7fec}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Supply Outlet Node, !- Name
  {bf719c45-4ac9-4ef6-9a04-dd4a3571f73a}, !- Inlet Port
  {3a9dbf61-e255-4869-9ef8-16ce4f6d8a19}; !- Outlet Port

OS:Connection,
  {a3e54eac-8d23-4d87-ae6b-504978c29746}, !- Handle
  {39d6f29a-7394-4b87-960b-96330f9cdf61}, !- Source Object
  9,                                      !- Outlet Port
  {ade4b4a8-2891-42b3-9baa-3f1b6653430b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a9dbf61-e255-4869-9ef8-16ce4f6d8a19}, !- Handle
  {ab5a16c0-3255-47eb-813f-167f9dda7fec}, !- Source Object
  3,                                      !- Outlet Port
  {39d6f29a-7394-4b87-960b-96330f9cdf61}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {07dc3c0f-8e97-4ad1-85fb-255660288966}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Demand Inlet Node, !- Name
  {ae72867d-968b-48ed-8707-bd2ef8b719f8}, !- Inlet Port
  {91276b00-3359-430d-8203-e4d908399a34}; !- Outlet Port

OS:Node,
  {471a23fb-52f9-432a-afc9-fa7366adfdc0}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Demand Outlet Node, !- Name
  {79a630c4-bf64-41b2-9334-4bbb3ca7a184}, !- Inlet Port
  {96d1cc6a-6de9-4509-a954-797aed630658}; !- Outlet Port

OS:Node,
  {252102d4-982a-42b2-991c-5fa7e0c91c4b}, !- Handle
  Air Terminal Single Duct VAV Reheat 1 Outlet Air Node, !- Name
  {ce0be2d9-3dcb-454f-b0b8-19ccd2fe4045}, !- Inlet Port
  {cbbb430d-6ae0-4c5c-9d86-a9144dd43d0f}; !- Outlet Port

OS:Connection,
  {ae72867d-968b-48ed-8707-bd2ef8b719f8}, !- Handle
  {39d6f29a-7394-4b87-960b-96330f9cdf61}, !- Source Object
  11,                                     !- Outlet Port
  {07dc3c0f-8e97-4ad1-85fb-255660288966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d1cc6a-6de9-4509-a954-797aed630658}, !- Handle
  {471a23fb-52f9-432a-afc9-fa7366adfdc0}, !- Source Object
  3,                                      !- Outlet Port
  {39d6f29a-7394-4b87-960b-96330f9cdf61}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae406938-a5cc-4ec3-987e-c400b207f273}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {91276b00-3359-430d-8203-e4d908399a34}, !- Inlet Node Name
  {90994c41-8f19-4872-8c96-bbedcd7720ef}, !- Outlet Node Name 1
  {bb6f46df-eee0-4bf2-a3e9-1c5cd616f25b}, !- Outlet Node Name 2
  {62920f84-2194-408a-925d-aa49afb8d084}, !- Outlet Node Name 3
  {cead2c28-b00d-4d57-be70-44707c216c3c}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {01084ad8-72ef-44f5-b01d-b07bde4f27b8}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {79a630c4-bf64-41b2-9334-4bbb3ca7a184}, !- Outlet Node Name
  {d2f9bb9b-8ad4-4e7a-9543-a66a34bf23a1}, !- Inlet Node Name 1
  {bde84f0b-f879-4253-88b0-9c9a5e65a2c9}, !- Inlet Node Name 2
  {6f4dcc6a-4de3-465f-b7a9-f27b393e8dfe}, !- Inlet Node Name 3
  {9de44759-7bf6-4a80-8aff-66c7843702c3}; !- Inlet Node Name 4

OS:Connection,
  {91276b00-3359-430d-8203-e4d908399a34}, !- Handle
  {07dc3c0f-8e97-4ad1-85fb-255660288966}, !- Source Object
  3,                                      !- Outlet Port
  {ae406938-a5cc-4ec3-987e-c400b207f273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a630c4-bf64-41b2-9334-4bbb3ca7a184}, !- Handle
  {01084ad8-72ef-44f5-b01d-b07bde4f27b8}, !- Source Object
  2,                                      !- Outlet Port
  {471a23fb-52f9-432a-afc9-fa7366adfdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {77ce006a-e9dd-4b7c-a306-75490e1bdcf6}, !- Handle
  {39d6f29a-7394-4b87-960b-96330f9cdf61}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f046df2a-cc86-4dc8-a7c7-5da3ff8703f8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {81637d5f-2805-4a2e-8322-54e89d5c93a3}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {432bd036-8347-4158-861f-59d73782e236}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {af942627-aeb7-4da2-80e9-569fc551f006}, !- Air Inlet Node Name
  {bf719c45-4ac9-4ef6-9a04-dd4a3571f73a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {9d9a9d72-318e-4a46-bf20-5f4d50520c09}, !- Handle
  Sys6 Return Fan,                        !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b846c6a3-711e-46c0-8304-1fc7d18826ba}, !- Air Inlet Node Name
  {d7b050fe-93cd-4e26-95a6-d44fa189ff40}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2a0163a0-cbae-4509-9fab-373884a7baf2}, !- Handle
  Coil Heating Electric 56,               !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4b83d38c-8f01-4b62-a931-0e68bd0a2824}, !- Air Inlet Node Name
  {17c4b6a2-ad37-4f01-ac45-cb715405fdf2}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {a58731ac-e7cf-4505-9a26-1f013cc62de2}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5d10df28-f489-4d15-b1a3-fcad962b89d4}, !- Water Inlet Node Name
  {e6a6d71f-f7d2-41e8-8121-014e714bf7ad}, !- Water Outlet Node Name
  {4b0d6242-7ed4-4527-a48c-1822810d73d9}, !- Air Inlet Node Name
  {d7e4961f-3950-4bc3-ad00-a434160cf98e}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {d1d956b3-24e8-4ab2-8131-dbe18fbdc5a5}, !- Handle
  Coil Cooling Water 1 Outlet Water Node, !- Name
  {e6a6d71f-f7d2-41e8-8121-014e714bf7ad}, !- Inlet Port
  {f0727742-84ed-4472-aa71-6bcc405881dd}; !- Outlet Port

OS:Connection,
  {5d10df28-f489-4d15-b1a3-fcad962b89d4}, !- Handle
  {ccfaec24-8737-4465-bc5a-4419989fe1f6}, !- Source Object
  3,                                      !- Outlet Port
  {a58731ac-e7cf-4505-9a26-1f013cc62de2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e6a6d71f-f7d2-41e8-8121-014e714bf7ad}, !- Handle
  {a58731ac-e7cf-4505-9a26-1f013cc62de2}, !- Source Object
  11,                                     !- Outlet Port
  {d1d956b3-24e8-4ab2-8131-dbe18fbdc5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0727742-84ed-4472-aa71-6bcc405881dd}, !- Handle
  {d1d956b3-24e8-4ab2-8131-dbe18fbdc5a5}, !- Source Object
  3,                                      !- Outlet Port
  {965d6cb1-e6c0-4701-b62b-6e1e4dd65f8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a61714c0-6c12-4e61-96b0-8c99d82f110a}, !- Handle
  Controller Water Coil 2,                !- Name
  {a58731ac-e7cf-4505-9a26-1f013cc62de2}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {2bf159b4-794e-4273-964d-7d051e9f82cc}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a085d19-59b0-407a-84d0-c22a42f0178d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ccf846b9-4fbb-40ef-ab6a-424d538ff2e9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ccf846b9-4fbb-40ef-ab6a-424d538ff2e9}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8c38994e-81f8-4d68-a7f2-9c311c789bbb}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {2bf159b4-794e-4273-964d-7d051e9f82cc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cad9c8a8-1571-4da8-a958-c4599b2f6dc0}, !- Mixed Air Node Name
  {8c74f060-4e49-4676-a662-f711c8544386}, !- Outdoor Air Stream Node Name
  {b12d0360-b31e-47ff-a6af-7f4d256d7a2d}, !- Relief Air Stream Node Name
  {d45dd513-4857-41c2-83d9-764f2d80aa64}; !- Return Air Stream Node Name

OS:Node,
  {74d3f5e3-be27-4980-ab0a-c29cc2c67267}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8c74f060-4e49-4676-a662-f711c8544386}; !- Outlet Port

OS:Connection,
  {8c74f060-4e49-4676-a662-f711c8544386}, !- Handle
  {74d3f5e3-be27-4980-ab0a-c29cc2c67267}, !- Source Object
  3,                                      !- Outlet Port
  {8c38994e-81f8-4d68-a7f2-9c311c789bbb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2e767560-50e6-4652-b21a-9295a21d3788}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Relief Air Node, !- Name
  {b12d0360-b31e-47ff-a6af-7f4d256d7a2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b12d0360-b31e-47ff-a6af-7f4d256d7a2d}, !- Handle
  {8c38994e-81f8-4d68-a7f2-9c311c789bbb}, !- Source Object
  7,                                      !- Outlet Port
  {2e767560-50e6-4652-b21a-9295a21d3788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf719c45-4ac9-4ef6-9a04-dd4a3571f73a}, !- Handle
  {432bd036-8347-4158-861f-59d73782e236}, !- Source Object
  17,                                     !- Outlet Port
  {ab5a16c0-3255-47eb-813f-167f9dda7fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99295196-eb4a-4618-ab04-189afaa554cc}, !- Handle
  Coil Heating Electric 56 Outlet Air Node, !- Name
  {17c4b6a2-ad37-4f01-ac45-cb715405fdf2}, !- Inlet Port
  {af942627-aeb7-4da2-80e9-569fc551f006}; !- Outlet Port

OS:Connection,
  {17c4b6a2-ad37-4f01-ac45-cb715405fdf2}, !- Handle
  {2a0163a0-cbae-4509-9fab-373884a7baf2}, !- Source Object
  6,                                      !- Outlet Port
  {99295196-eb4a-4618-ab04-189afaa554cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af942627-aeb7-4da2-80e9-569fc551f006}, !- Handle
  {99295196-eb4a-4618-ab04-189afaa554cc}, !- Source Object
  3,                                      !- Outlet Port
  {432bd036-8347-4158-861f-59d73782e236}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {d0a72c08-f704-493c-9db2-cc4fd6ddfb98}, !- Handle
  Coil Cooling Water 1 Outlet Air Node,   !- Name
  {d7e4961f-3950-4bc3-ad00-a434160cf98e}, !- Inlet Port
  {4b83d38c-8f01-4b62-a931-0e68bd0a2824}; !- Outlet Port

OS:Connection,
  {d7e4961f-3950-4bc3-ad00-a434160cf98e}, !- Handle
  {a58731ac-e7cf-4505-9a26-1f013cc62de2}, !- Source Object
  13,                                     !- Outlet Port
  {d0a72c08-f704-493c-9db2-cc4fd6ddfb98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b83d38c-8f01-4b62-a931-0e68bd0a2824}, !- Handle
  {d0a72c08-f704-493c-9db2-cc4fd6ddfb98}, !- Source Object
  3,                                      !- Outlet Port
  {2a0163a0-cbae-4509-9fab-373884a7baf2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e4304cd1-ada9-4ca0-af76-29e80e975cb9}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Mixed Air Node, !- Name
  {cad9c8a8-1571-4da8-a958-c4599b2f6dc0}, !- Inlet Port
  {4b0d6242-7ed4-4527-a48c-1822810d73d9}; !- Outlet Port

OS:Connection,
  {cad9c8a8-1571-4da8-a958-c4599b2f6dc0}, !- Handle
  {8c38994e-81f8-4d68-a7f2-9c311c789bbb}, !- Source Object
  5,                                      !- Outlet Port
  {e4304cd1-ada9-4ca0-af76-29e80e975cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0d6242-7ed4-4527-a48c-1822810d73d9}, !- Handle
  {e4304cd1-ada9-4ca0-af76-29e80e975cb9}, !- Source Object
  3,                                      !- Outlet Port
  {a58731ac-e7cf-4505-9a26-1f013cc62de2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7f189335-6a7a-4875-bbd7-455b3b87e6a3}, !- Handle
  Sys6 Return Fan Outlet Air Node,        !- Name
  {d7b050fe-93cd-4e26-95a6-d44fa189ff40}, !- Inlet Port
  {d45dd513-4857-41c2-83d9-764f2d80aa64}; !- Outlet Port

OS:Connection,
  {b846c6a3-711e-46c0-8304-1fc7d18826ba}, !- Handle
  {ade4b4a8-2891-42b3-9baa-3f1b6653430b}, !- Source Object
  3,                                      !- Outlet Port
  {9d9a9d72-318e-4a46-bf20-5f4d50520c09}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {d7b050fe-93cd-4e26-95a6-d44fa189ff40}, !- Handle
  {9d9a9d72-318e-4a46-bf20-5f4d50520c09}, !- Source Object
  17,                                     !- Outlet Port
  {7f189335-6a7a-4875-bbd7-455b3b87e6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45dd513-4857-41c2-83d9-764f2d80aa64}, !- Handle
  {7f189335-6a7a-4875-bbd7-455b3b87e6a3}, !- Source Object
  3,                                      !- Outlet Port
  {8c38994e-81f8-4d68-a7f2-9c311c789bbb}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {8fbdcd30-227f-426a-b36b-002455edb610}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {ab5a16c0-3255-47eb-813f-167f9dda7fec}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {49d545cb-f131-4c12-ad45-21a12993038a}, !- Handle
  Coil Heating Electric 57,               !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  11337.3537540436,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {6ea641b7-346a-45c8-b0c9-134c9c0b9f90}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f843e591-ce73-4925-958b-84309132e74c}, !- Water Inlet Node Name
  {a538afaf-e025-499d-9acd-9b4dd97c0237}; !- Water Outlet Node Name

OS:Node,
  {8e3a229c-2b44-438a-973b-0c85f8394962}, !- Handle
  Coil Heating Water Baseboard 59 Inlet Water Node, !- Name
  {e407702d-0be0-4ff3-9ec7-98c2443515a2}, !- Inlet Port
  {f843e591-ce73-4925-958b-84309132e74c}; !- Outlet Port

OS:Connection,
  {e407702d-0be0-4ff3-9ec7-98c2443515a2}, !- Handle
  {742840f8-6c99-40a2-ac69-7ca3ab26f90c}, !- Source Object
  62,                                     !- Outlet Port
  {8e3a229c-2b44-438a-973b-0c85f8394962}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {117e942e-1b80-45e2-a0df-312bbc8f1747}, !- Handle
  Coil Heating Water Baseboard 59 Outlet Water Node, !- Name
  {a538afaf-e025-499d-9acd-9b4dd97c0237}, !- Inlet Port
  {d5cd434a-271a-46ed-8386-37581cc53fea}; !- Outlet Port

OS:Connection,
  {f843e591-ce73-4925-958b-84309132e74c}, !- Handle
  {8e3a229c-2b44-438a-973b-0c85f8394962}, !- Source Object
  3,                                      !- Outlet Port
  {6ea641b7-346a-45c8-b0c9-134c9c0b9f90}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a538afaf-e025-499d-9acd-9b4dd97c0237}, !- Handle
  {6ea641b7-346a-45c8-b0c9-134c9c0b9f90}, !- Source Object
  10,                                     !- Outlet Port
  {117e942e-1b80-45e2-a0df-312bbc8f1747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5cd434a-271a-46ed-8386-37581cc53fea}, !- Handle
  {117e942e-1b80-45e2-a0df-312bbc8f1747}, !- Source Object
  3,                                      !- Outlet Port
  {75089c63-d9f7-40d7-bb45-7c92e846917f}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0a899e89-70de-4c1b-91be-e17025e10340}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {6ea641b7-346a-45c8-b0c9-134c9c0b9f90}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2afea16a-10f5-4afc-bbdb-d64cc37cefad}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {16f6a0e7-1b83-44b3-8e61-26ca93a2c299}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.377723766,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {49d545cb-f131-4c12-ad45-21a12993038a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ce0be2d9-3dcb-454f-b0b8-19ccd2fe4045}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {90f2d6f3-9068-43c1-8082-db509d2e4bed}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {f1d0625f-3b3f-4d9c-ad77-970eca2499ef}, !- Inlet Port
  {d2f9bb9b-8ad4-4e7a-9543-a66a34bf23a1}; !- Outlet Port

OS:Connection,
  {cbbb430d-6ae0-4c5c-9d86-a9144dd43d0f}, !- Handle
  {252102d4-982a-42b2-991c-5fa7e0c91c4b}, !- Source Object
  3,                                      !- Outlet Port
  {fe54253e-96d2-45a7-a5ac-cc4da0d233e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1d0625f-3b3f-4d9c-ad77-970eca2499ef}, !- Handle
  {b0136416-12fe-4ff5-b197-219cf2071f9a}, !- Source Object
  2,                                      !- Outlet Port
  {90f2d6f3-9068-43c1-8082-db509d2e4bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f9bb9b-8ad4-4e7a-9543-a66a34bf23a1}, !- Handle
  {90f2d6f3-9068-43c1-8082-db509d2e4bed}, !- Source Object
  3,                                      !- Outlet Port
  {01084ad8-72ef-44f5-b01d-b07bde4f27b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b26a4323-28b9-4ea1-b4f7-afd8f4134874}, !- Handle
  Air Terminal Single Duct VAV Reheat 1 Inlet Air Node, !- Name
  {90994c41-8f19-4872-8c96-bbedcd7720ef}, !- Inlet Port
  {16f6a0e7-1b83-44b3-8e61-26ca93a2c299}; !- Outlet Port

OS:Connection,
  {90994c41-8f19-4872-8c96-bbedcd7720ef}, !- Handle
  {ae406938-a5cc-4ec3-987e-c400b207f273}, !- Source Object
  3,                                      !- Outlet Port
  {b26a4323-28b9-4ea1-b4f7-afd8f4134874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f6a0e7-1b83-44b3-8e61-26ca93a2c299}, !- Handle
  {b26a4323-28b9-4ea1-b4f7-afd8f4134874}, !- Source Object
  3,                                      !- Outlet Port
  {2afea16a-10f5-4afc-bbdb-d64cc37cefad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce0be2d9-3dcb-454f-b0b8-19ccd2fe4045}, !- Handle
  {2afea16a-10f5-4afc-bbdb-d64cc37cefad}, !- Source Object
  12,                                     !- Outlet Port
  {252102d4-982a-42b2-991c-5fa7e0c91c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9ffd0eae-4e43-4735-974e-de327a7e27c5}, !- Handle
  Coil Heating Electric 58,               !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  32297.5464820862,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {5a3db75d-577e-486c-8abc-48ef3f9cebd8}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7f77bef8-91c1-4221-a892-9368254f5006}, !- Water Inlet Node Name
  {8a53af79-4727-429f-9261-91651f248ea0}; !- Water Outlet Node Name

OS:Node,
  {df31d486-d4e0-4953-86dd-33de2f2f3812}, !- Handle
  Coil Heating Water Baseboard 60 Inlet Water Node, !- Name
  {42d9b526-2f0b-4c26-9286-1dfd0b7d5c82}, !- Inlet Port
  {7f77bef8-91c1-4221-a892-9368254f5006}; !- Outlet Port

OS:Connection,
  {42d9b526-2f0b-4c26-9286-1dfd0b7d5c82}, !- Handle
  {742840f8-6c99-40a2-ac69-7ca3ab26f90c}, !- Source Object
  63,                                     !- Outlet Port
  {df31d486-d4e0-4953-86dd-33de2f2f3812}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58a50115-efbe-4f68-9241-c5da2b770b28}, !- Handle
  Coil Heating Water Baseboard 60 Outlet Water Node, !- Name
  {8a53af79-4727-429f-9261-91651f248ea0}, !- Inlet Port
  {8291920d-7009-4f76-9cc1-7c810ed62c9d}; !- Outlet Port

OS:Connection,
  {7f77bef8-91c1-4221-a892-9368254f5006}, !- Handle
  {df31d486-d4e0-4953-86dd-33de2f2f3812}, !- Source Object
  3,                                      !- Outlet Port
  {5a3db75d-577e-486c-8abc-48ef3f9cebd8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8a53af79-4727-429f-9261-91651f248ea0}, !- Handle
  {5a3db75d-577e-486c-8abc-48ef3f9cebd8}, !- Source Object
  10,                                     !- Outlet Port
  {58a50115-efbe-4f68-9241-c5da2b770b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8291920d-7009-4f76-9cc1-7c810ed62c9d}, !- Handle
  {58a50115-efbe-4f68-9241-c5da2b770b28}, !- Source Object
  3,                                      !- Outlet Port
  {75089c63-d9f7-40d7-bb45-7c92e846917f}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5f4477a4-2c7c-40c4-be90-e179be4a66d1}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {5a3db75d-577e-486c-8abc-48ef3f9cebd8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7838562f-f36c-430d-8fea-18ac5d7f6da3}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {7d1ebc3e-aeb8-499a-a84a-bba336375e54}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.616372232,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9ffd0eae-4e43-4735-974e-de327a7e27c5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {40319857-9a53-405b-a054-1e261081a884}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {238a9549-67e8-4d1b-a42c-aaac379a13d3}, !- Handle
  Air Terminal Single Duct VAV Reheat 2 Outlet Air Node, !- Name
  {40319857-9a53-405b-a054-1e261081a884}, !- Inlet Port
  {b0dba9d1-2960-4b48-b0c8-79d11ab4b3d1}; !- Outlet Port

OS:Node,
  {572e1cf5-8b09-48ef-8e99-6399d624b444}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H Return Air Node, !- Name
  {6e958cdf-ffa3-4c7a-a097-aefc44474693}, !- Inlet Port
  {bde84f0b-f879-4253-88b0-9c9a5e65a2c9}; !- Outlet Port

OS:Connection,
  {b0dba9d1-2960-4b48-b0c8-79d11ab4b3d1}, !- Handle
  {238a9549-67e8-4d1b-a42c-aaac379a13d3}, !- Source Object
  3,                                      !- Outlet Port
  {eec1872b-481e-4d03-a3e6-54569ec6874e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e958cdf-ffa3-4c7a-a097-aefc44474693}, !- Handle
  {e8580e9f-1a6b-4d8c-9cd8-394c38740c21}, !- Source Object
  2,                                      !- Outlet Port
  {572e1cf5-8b09-48ef-8e99-6399d624b444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bde84f0b-f879-4253-88b0-9c9a5e65a2c9}, !- Handle
  {572e1cf5-8b09-48ef-8e99-6399d624b444}, !- Source Object
  3,                                      !- Outlet Port
  {01084ad8-72ef-44f5-b01d-b07bde4f27b8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {01bd6eae-7f9d-4bf6-afd1-e85a6e1dca0f}, !- Handle
  Air Terminal Single Duct VAV Reheat 2 Inlet Air Node, !- Name
  {bb6f46df-eee0-4bf2-a3e9-1c5cd616f25b}, !- Inlet Port
  {7d1ebc3e-aeb8-499a-a84a-bba336375e54}; !- Outlet Port

OS:Connection,
  {bb6f46df-eee0-4bf2-a3e9-1c5cd616f25b}, !- Handle
  {ae406938-a5cc-4ec3-987e-c400b207f273}, !- Source Object
  4,                                      !- Outlet Port
  {01bd6eae-7f9d-4bf6-afd1-e85a6e1dca0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d1ebc3e-aeb8-499a-a84a-bba336375e54}, !- Handle
  {01bd6eae-7f9d-4bf6-afd1-e85a6e1dca0f}, !- Source Object
  3,                                      !- Outlet Port
  {7838562f-f36c-430d-8fea-18ac5d7f6da3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40319857-9a53-405b-a054-1e261081a884}, !- Handle
  {7838562f-f36c-430d-8fea-18ac5d7f6da3}, !- Source Object
  12,                                     !- Outlet Port
  {238a9549-67e8-4d1b-a42c-aaac379a13d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7df8469d-99cf-4c52-9518-9b40603b568b}, !- Handle
  Coil Heating Electric 59,               !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  4258.75235795975,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {823bad31-8ddd-4f8a-bc15-9c5852061e2e}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fb7d9219-adea-40bb-b569-b46252d00cc9}, !- Water Inlet Node Name
  {37924bda-c751-4735-8aa8-8a5e8c6ef0f1}; !- Water Outlet Node Name

OS:Node,
  {0fd7fc76-840e-4272-ad42-47ebca05405c}, !- Handle
  Coil Heating Water Baseboard 61 Inlet Water Node, !- Name
  {44f360f8-b85c-4c22-abcb-660675f1cce7}, !- Inlet Port
  {fb7d9219-adea-40bb-b569-b46252d00cc9}; !- Outlet Port

OS:Connection,
  {44f360f8-b85c-4c22-abcb-660675f1cce7}, !- Handle
  {742840f8-6c99-40a2-ac69-7ca3ab26f90c}, !- Source Object
  64,                                     !- Outlet Port
  {0fd7fc76-840e-4272-ad42-47ebca05405c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edcb4379-2cdc-42f1-824f-7c57a9520d2a}, !- Handle
  Coil Heating Water Baseboard 61 Outlet Water Node, !- Name
  {37924bda-c751-4735-8aa8-8a5e8c6ef0f1}, !- Inlet Port
  {40d29f67-32d5-4bbd-b6be-ea9f160bc794}; !- Outlet Port

OS:Connection,
  {fb7d9219-adea-40bb-b569-b46252d00cc9}, !- Handle
  {0fd7fc76-840e-4272-ad42-47ebca05405c}, !- Source Object
  3,                                      !- Outlet Port
  {823bad31-8ddd-4f8a-bc15-9c5852061e2e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {37924bda-c751-4735-8aa8-8a5e8c6ef0f1}, !- Handle
  {823bad31-8ddd-4f8a-bc15-9c5852061e2e}, !- Source Object
  10,                                     !- Outlet Port
  {edcb4379-2cdc-42f1-824f-7c57a9520d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40d29f67-32d5-4bbd-b6be-ea9f160bc794}, !- Handle
  {edcb4379-2cdc-42f1-824f-7c57a9520d2a}, !- Source Object
  3,                                      !- Outlet Port
  {75089c63-d9f7-40d7-bb45-7c92e846917f}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {933727cb-68b7-4ae0-a3cc-92d6fab9d0b1}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {823bad31-8ddd-4f8a-bc15-9c5852061e2e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {176b2228-c190-4588-b511-530d2c3d2272}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {50466097-ae61-4908-9d5c-11a14b87de3b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.134142724,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7df8469d-99cf-4c52-9518-9b40603b568b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {72bef442-3ecf-4a4b-bccc-13eb1592d2fc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d1de0fb6-b462-4a89-a5a2-35a0a07d9f64}, !- Handle
  Air Terminal Single Duct VAV Reheat 3 Outlet Air Node, !- Name
  {72bef442-3ecf-4a4b-bccc-13eb1592d2fc}, !- Inlet Port
  {c82c9ec0-6fa4-411a-bd0a-98e9a02dcf14}; !- Outlet Port

OS:Node,
  {33180c83-d7ce-4962-a3fe-3d45701b79f7}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1 Return Air Node, !- Name
  {3decdb08-d674-4c73-9989-bc1b75b0c31a}, !- Inlet Port
  {6f4dcc6a-4de3-465f-b7a9-f27b393e8dfe}; !- Outlet Port

OS:Connection,
  {c82c9ec0-6fa4-411a-bd0a-98e9a02dcf14}, !- Handle
  {d1de0fb6-b462-4a89-a5a2-35a0a07d9f64}, !- Source Object
  3,                                      !- Outlet Port
  {56df1958-0367-4e34-add1-10a303c36bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3decdb08-d674-4c73-9989-bc1b75b0c31a}, !- Handle
  {56db7b5b-d551-45e1-9dec-24152e6e1340}, !- Source Object
  2,                                      !- Outlet Port
  {33180c83-d7ce-4962-a3fe-3d45701b79f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4dcc6a-4de3-465f-b7a9-f27b393e8dfe}, !- Handle
  {33180c83-d7ce-4962-a3fe-3d45701b79f7}, !- Source Object
  3,                                      !- Outlet Port
  {01084ad8-72ef-44f5-b01d-b07bde4f27b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ea0c0cc0-bb1a-4c3a-b036-c7876b0bf3f8}, !- Handle
  Air Terminal Single Duct VAV Reheat 3 Inlet Air Node, !- Name
  {62920f84-2194-408a-925d-aa49afb8d084}, !- Inlet Port
  {50466097-ae61-4908-9d5c-11a14b87de3b}; !- Outlet Port

OS:Connection,
  {62920f84-2194-408a-925d-aa49afb8d084}, !- Handle
  {ae406938-a5cc-4ec3-987e-c400b207f273}, !- Source Object
  5,                                      !- Outlet Port
  {ea0c0cc0-bb1a-4c3a-b036-c7876b0bf3f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50466097-ae61-4908-9d5c-11a14b87de3b}, !- Handle
  {ea0c0cc0-bb1a-4c3a-b036-c7876b0bf3f8}, !- Source Object
  3,                                      !- Outlet Port
  {176b2228-c190-4588-b511-530d2c3d2272}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72bef442-3ecf-4a4b-bccc-13eb1592d2fc}, !- Handle
  {176b2228-c190-4588-b511-530d2c3d2272}, !- Source Object
  12,                                     !- Outlet Port
  {d1de0fb6-b462-4a89-a5a2-35a0a07d9f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {350c6ae0-3b9b-478d-ba17-9f10bd3d5ca8}, !- Handle
  Coil Heating Electric 60,               !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1278.36779952049,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {0cfe4533-38d0-4493-b12f-7d2b5fa7acdf}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {48944cd6-4a56-4853-a629-37e62e51e775}, !- Water Inlet Node Name
  {e954e315-ed3d-40fe-818b-6f7d4a07162b}; !- Water Outlet Node Name

OS:Node,
  {d2cf20c0-8d1d-4877-9ccc-f7e5272d259b}, !- Handle
  Coil Heating Water Baseboard 62 Inlet Water Node, !- Name
  {65c465c8-ef55-4a23-8350-364653383751}, !- Inlet Port
  {48944cd6-4a56-4853-a629-37e62e51e775}; !- Outlet Port

OS:Connection,
  {65c465c8-ef55-4a23-8350-364653383751}, !- Handle
  {742840f8-6c99-40a2-ac69-7ca3ab26f90c}, !- Source Object
  65,                                     !- Outlet Port
  {d2cf20c0-8d1d-4877-9ccc-f7e5272d259b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {071484a1-c617-4184-b6f8-83959a28f89f}, !- Handle
  Coil Heating Water Baseboard 62 Outlet Water Node, !- Name
  {e954e315-ed3d-40fe-818b-6f7d4a07162b}, !- Inlet Port
  {1fa42f8a-dde3-4f7e-b7dc-680d3a28917a}; !- Outlet Port

OS:Connection,
  {48944cd6-4a56-4853-a629-37e62e51e775}, !- Handle
  {d2cf20c0-8d1d-4877-9ccc-f7e5272d259b}, !- Source Object
  3,                                      !- Outlet Port
  {0cfe4533-38d0-4493-b12f-7d2b5fa7acdf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e954e315-ed3d-40fe-818b-6f7d4a07162b}, !- Handle
  {0cfe4533-38d0-4493-b12f-7d2b5fa7acdf}, !- Source Object
  10,                                     !- Outlet Port
  {071484a1-c617-4184-b6f8-83959a28f89f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa42f8a-dde3-4f7e-b7dc-680d3a28917a}, !- Handle
  {071484a1-c617-4184-b6f8-83959a28f89f}, !- Source Object
  3,                                      !- Outlet Port
  {75089c63-d9f7-40d7-bb45-7c92e846917f}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3550402a-67de-4de8-bd84-44a84e975c68}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {0cfe4533-38d0-4493-b12f-7d2b5fa7acdf}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {08d2aef9-0bf5-48c3-abbb-af7dc585b37b}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {cbf55bfb-5a11-4362-b81b-f7ef8d4c3323}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.155337784,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {350c6ae0-3b9b-478d-ba17-9f10bd3d5ca8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b0b7cdc0-28a9-4cb4-8090-3d4806cb462f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8ea471f2-2dc0-4bb1-af90-839bb2af0472}, !- Handle
  Air Terminal Single Duct VAV Reheat 4 Outlet Air Node, !- Name
  {b0b7cdc0-28a9-4cb4-8090-3d4806cb462f}, !- Inlet Port
  {d353e56f-9b05-4e53-a792-da85304c6a50}; !- Outlet Port

OS:Node,
  {9698a347-0aa3-4119-983d-cf2663418131}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {c0ef05c6-9e95-4c46-8718-9ba91b88c1f1}, !- Inlet Port
  {9de44759-7bf6-4a80-8aff-66c7843702c3}; !- Outlet Port

OS:Connection,
  {d353e56f-9b05-4e53-a792-da85304c6a50}, !- Handle
  {8ea471f2-2dc0-4bb1-af90-839bb2af0472}, !- Source Object
  3,                                      !- Outlet Port
  {b7cd6ca7-acd1-4d8b-b565-3a6d807e2211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ef05c6-9e95-4c46-8718-9ba91b88c1f1}, !- Handle
  {7192ecef-48de-4daa-99fe-de1d0ff50da2}, !- Source Object
  2,                                      !- Outlet Port
  {9698a347-0aa3-4119-983d-cf2663418131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9de44759-7bf6-4a80-8aff-66c7843702c3}, !- Handle
  {9698a347-0aa3-4119-983d-cf2663418131}, !- Source Object
  3,                                      !- Outlet Port
  {01084ad8-72ef-44f5-b01d-b07bde4f27b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c69aa0d-e598-420b-9c37-96a1cb903734}, !- Handle
  Air Terminal Single Duct VAV Reheat 4 Inlet Air Node, !- Name
  {cead2c28-b00d-4d57-be70-44707c216c3c}, !- Inlet Port
  {cbf55bfb-5a11-4362-b81b-f7ef8d4c3323}; !- Outlet Port

OS:Connection,
  {cead2c28-b00d-4d57-be70-44707c216c3c}, !- Handle
  {ae406938-a5cc-4ec3-987e-c400b207f273}, !- Source Object
  6,                                      !- Outlet Port
  {8c69aa0d-e598-420b-9c37-96a1cb903734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbf55bfb-5a11-4362-b81b-f7ef8d4c3323}, !- Handle
  {8c69aa0d-e598-420b-9c37-96a1cb903734}, !- Source Object
  3,                                      !- Outlet Port
  {08d2aef9-0bf5-48c3-abbb-af7dc585b37b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0b7cdc0-28a9-4cb4-8090-3d4806cb462f}, !- Handle
  {08d2aef9-0bf5-48c3-abbb-af7dc585b37b}, !- Source Object
  12,                                     !- Outlet Port
  {8ea471f2-2dc0-4bb1-af90-839bb2af0472}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ce9ca399-635f-452d-bfe0-9fd9b91b47a5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {c8fffaa4-b24d-4d9b-83a6-d75d6cb78928}, !- Availability Schedule
  {9c915000-828d-4cd3-8d1a-951e613cd93a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0351bcd8-083e-4217-b46c-48632a055ebe}, !- Supply Side Inlet Node Name
  {42cc3549-0b69-443e-bd93-decf6df6ac45}, !- Demand Side Outlet Node Name
  {c3da3f57-1a66-4882-80c1-69f9483b8333}, !- Demand Side Inlet Node A
  {953ef6b1-fd99-48aa-a2f0-fd95847f68dd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {05fd6c66-80a4-4f65-8190-fd14338eb78f}, !- Demand Mixer Name
  {e1260900-a327-4832-9590-921dca078e1a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {52c6e48d-012d-4802-ae3a-7308c6ad73d5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {0351bcd8-083e-4217-b46c-48632a055ebe}, !- Inlet Port
  {80ae1ad3-63df-4655-83b9-eb230d0e44c8}; !- Outlet Port

OS:Node,
  {60032622-a5df-4d34-98cd-61424aa0d2d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {c983fdf1-b0cd-4475-a0ac-b2e253be9a45}, !- Inlet Port
  {953ef6b1-fd99-48aa-a2f0-fd95847f68dd}; !- Outlet Port

OS:Connection,
  {0351bcd8-083e-4217-b46c-48632a055ebe}, !- Handle
  {ce9ca399-635f-452d-bfe0-9fd9b91b47a5}, !- Source Object
  9,                                      !- Outlet Port
  {52c6e48d-012d-4802-ae3a-7308c6ad73d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {953ef6b1-fd99-48aa-a2f0-fd95847f68dd}, !- Handle
  {60032622-a5df-4d34-98cd-61424aa0d2d6}, !- Source Object
  3,                                      !- Outlet Port
  {ce9ca399-635f-452d-bfe0-9fd9b91b47a5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {53944c36-0590-406a-baf7-5a3a99222405}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {c3da3f57-1a66-4882-80c1-69f9483b8333}, !- Inlet Port
  {03516dda-8af1-4a74-8e67-eb95a1e8865c}; !- Outlet Port

OS:Node,
  {0b3609c2-7b2c-484e-b110-127668c19461}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {0ac5e809-f7d0-462d-9318-dc3b2281b640}, !- Inlet Port
  {42cc3549-0b69-443e-bd93-decf6df6ac45}; !- Outlet Port

OS:Node,
  {4aa199ff-7e7a-4c1a-a339-a4691676759c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Outlet Air Node, !- Name
  {26a3381a-8c04-4b17-a312-8415dc217efe}, !- Inlet Port
  {c165f472-2a46-4553-ab97-b50d1bdc3947}; !- Outlet Port

OS:Connection,
  {c3da3f57-1a66-4882-80c1-69f9483b8333}, !- Handle
  {ce9ca399-635f-452d-bfe0-9fd9b91b47a5}, !- Source Object
  11,                                     !- Outlet Port
  {53944c36-0590-406a-baf7-5a3a99222405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42cc3549-0b69-443e-bd93-decf6df6ac45}, !- Handle
  {0b3609c2-7b2c-484e-b110-127668c19461}, !- Source Object
  3,                                      !- Outlet Port
  {ce9ca399-635f-452d-bfe0-9fd9b91b47a5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e1260900-a327-4832-9590-921dca078e1a}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {03516dda-8af1-4a74-8e67-eb95a1e8865c}, !- Inlet Node Name
  {fa03c877-cec0-4f70-86f6-5bc1342834af}, !- Outlet Node Name 1
  {725d2898-5837-440f-b176-a824a4c63538}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {05fd6c66-80a4-4f65-8190-fd14338eb78f}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {0ac5e809-f7d0-462d-9318-dc3b2281b640}, !- Outlet Node Name
  {50d2bc5a-8745-4cf3-9b20-22102bace9c8}, !- Inlet Node Name 1
  {d5eb9aec-2a23-444e-a633-fc1d36924ebf}; !- Inlet Node Name 2

OS:Connection,
  {03516dda-8af1-4a74-8e67-eb95a1e8865c}, !- Handle
  {53944c36-0590-406a-baf7-5a3a99222405}, !- Source Object
  3,                                      !- Outlet Port
  {e1260900-a327-4832-9590-921dca078e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac5e809-f7d0-462d-9318-dc3b2281b640}, !- Handle
  {05fd6c66-80a4-4f65-8190-fd14338eb78f}, !- Source Object
  2,                                      !- Outlet Port
  {0b3609c2-7b2c-484e-b110-127668c19461}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {96b77032-e470-404d-af15-1a4c7d7793af}, !- Handle
  {ce9ca399-635f-452d-bfe0-9fd9b91b47a5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9c915000-828d-4cd3-8d1a-951e613cd93a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {6041c97e-83e5-48af-b41b-890b558a8b09}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {34d91ba3-99e3-4ed5-9fc6-2017f2b118ab}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bde4b0c5-dbf3-4139-ba7b-3f1b6ccc5aa9}, !- Air Inlet Node Name
  {c983fdf1-b0cd-4475-a0ac-b2e253be9a45}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {9afa5219-2ed9-4122-8f30-ccedf34eced1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 266kBtu/hr 7.7726EER, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72491386365979,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {ec5c3954-3507-47ea-9e49-da789212af4e}, !- Air Inlet Node Name
  {b02945ed-07e6-4548-8427-19bdf71bd1a5}, !- Air Outlet Node Name
  {ee6796e9-3b30-438a-84fc-db5b3737d549}, !- Total Cooling Capacity Function of Temperature Curve Name
  {512deab1-9e95-4a0f-9f27-54713be3f7b2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9f3db7c3-58d1-468b-8c91-41e2b6d52f93}, !- Energy Input Ratio Function of Temperature Curve Name
  {3378ed71-eb2a-486f-b439-b106f3d3c858}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b3e3c0b-16a2-44cb-a934-90d9673cb43d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {009b37c7-73e0-4005-a67a-a80913cc546d}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2ae21ac-c279-41d5-863c-f1f72b5bd715}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f920a6ed-b0a2-44e7-a8c5-da0dfa10b0c2}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {315e4a00-f359-408e-b455-154f254a50e3}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c6602583-8301-4bf2-bf23-4d5674b2224a}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:ConstantVolume,
  {02de3242-e7cf-4b09-a3ee-8d490edfcde6}, !- Handle
  Sys3 Return Fan,                        !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {80ae1ad3-63df-4655-83b9-eb230d0e44c8}, !- Air Inlet Node Name
  {4152bfbd-62d1-4a57-afa5-52f97ebc3f25}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b3e4b9a7-2605-4dda-9735-b88b1edd683c}, !- Handle
  Coil Heating Electric 61,               !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9cec6c98-7568-40d1-a205-e7e7d062e954}, !- Air Inlet Node Name
  {10c3c48e-8af5-4d78-9aec-0cdbfe4dcd2a}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d3fe53e1-915b-431a-9198-514b51b34ef8}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c8fffaa4-b24d-4d9b-83a6-d75d6cb78928}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3d7267de-3d68-456c-b42b-0135ed16b278}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3d7267de-3d68-456c-b42b-0135ed16b278}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c94d1b6c-4291-4ad3-8cb5-858b30f6731e}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {d3fe53e1-915b-431a-9198-514b51b34ef8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d22ee13c-f994-4374-bdca-cf37a636362c}, !- Mixed Air Node Name
  {d38bfdc5-4356-468e-8120-e91077c6d2d0}, !- Outdoor Air Stream Node Name
  {d650a98c-a3b3-4afa-bc50-d39acebfe290}, !- Relief Air Stream Node Name
  {db02df21-b5e4-4409-96ea-e83f916fdd14}; !- Return Air Stream Node Name

OS:Node,
  {9c8afcd8-b132-425d-bd23-8e1ec45d67b8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d38bfdc5-4356-468e-8120-e91077c6d2d0}; !- Outlet Port

OS:Connection,
  {d38bfdc5-4356-468e-8120-e91077c6d2d0}, !- Handle
  {9c8afcd8-b132-425d-bd23-8e1ec45d67b8}, !- Source Object
  3,                                      !- Outlet Port
  {c94d1b6c-4291-4ad3-8cb5-858b30f6731e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e33cb50-4db7-4997-95b8-a6bff79d4abb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {d650a98c-a3b3-4afa-bc50-d39acebfe290}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d650a98c-a3b3-4afa-bc50-d39acebfe290}, !- Handle
  {c94d1b6c-4291-4ad3-8cb5-858b30f6731e}, !- Source Object
  7,                                      !- Outlet Port
  {8e33cb50-4db7-4997-95b8-a6bff79d4abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c983fdf1-b0cd-4475-a0ac-b2e253be9a45}, !- Handle
  {34d91ba3-99e3-4ed5-9fc6-2017f2b118ab}, !- Source Object
  9,                                      !- Outlet Port
  {60032622-a5df-4d34-98cd-61424aa0d2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5577f3bc-59d4-4983-9cfb-010e22014c92}, !- Handle
  Coil Heating Electric 61 Outlet Air Node, !- Name
  {10c3c48e-8af5-4d78-9aec-0cdbfe4dcd2a}, !- Inlet Port
  {bde4b0c5-dbf3-4139-ba7b-3f1b6ccc5aa9}; !- Outlet Port

OS:Connection,
  {10c3c48e-8af5-4d78-9aec-0cdbfe4dcd2a}, !- Handle
  {b3e4b9a7-2605-4dda-9735-b88b1edd683c}, !- Source Object
  6,                                      !- Outlet Port
  {5577f3bc-59d4-4983-9cfb-010e22014c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bde4b0c5-dbf3-4139-ba7b-3f1b6ccc5aa9}, !- Handle
  {5577f3bc-59d4-4983-9cfb-010e22014c92}, !- Source Object
  3,                                      !- Outlet Port
  {34d91ba3-99e3-4ed5-9fc6-2017f2b118ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {555ff859-88bc-4c2f-96c2-ed80b67a191c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 266kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {b02945ed-07e6-4548-8427-19bdf71bd1a5}, !- Inlet Port
  {9cec6c98-7568-40d1-a205-e7e7d062e954}; !- Outlet Port

OS:Connection,
  {b02945ed-07e6-4548-8427-19bdf71bd1a5}, !- Handle
  {9afa5219-2ed9-4122-8f30-ccedf34eced1}, !- Source Object
  10,                                     !- Outlet Port
  {555ff859-88bc-4c2f-96c2-ed80b67a191c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cec6c98-7568-40d1-a205-e7e7d062e954}, !- Handle
  {555ff859-88bc-4c2f-96c2-ed80b67a191c}, !- Source Object
  3,                                      !- Outlet Port
  {b3e4b9a7-2605-4dda-9735-b88b1edd683c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d73ca1da-c150-430c-bd9a-93cdb860adaa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {d22ee13c-f994-4374-bdca-cf37a636362c}, !- Inlet Port
  {ec5c3954-3507-47ea-9e49-da789212af4e}; !- Outlet Port

OS:Connection,
  {d22ee13c-f994-4374-bdca-cf37a636362c}, !- Handle
  {c94d1b6c-4291-4ad3-8cb5-858b30f6731e}, !- Source Object
  5,                                      !- Outlet Port
  {d73ca1da-c150-430c-bd9a-93cdb860adaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5c3954-3507-47ea-9e49-da789212af4e}, !- Handle
  {d73ca1da-c150-430c-bd9a-93cdb860adaa}, !- Source Object
  3,                                      !- Outlet Port
  {9afa5219-2ed9-4122-8f30-ccedf34eced1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d7707939-87c4-4ede-bd17-5c303531a31c}, !- Handle
  Sys3 Return Fan Outlet Air Node,        !- Name
  {4152bfbd-62d1-4a57-afa5-52f97ebc3f25}, !- Inlet Port
  {db02df21-b5e4-4409-96ea-e83f916fdd14}; !- Outlet Port

OS:Connection,
  {80ae1ad3-63df-4655-83b9-eb230d0e44c8}, !- Handle
  {52c6e48d-012d-4802-ae3a-7308c6ad73d5}, !- Source Object
  3,                                      !- Outlet Port
  {02de3242-e7cf-4b09-a3ee-8d490edfcde6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4152bfbd-62d1-4a57-afa5-52f97ebc3f25}, !- Handle
  {02de3242-e7cf-4b09-a3ee-8d490edfcde6}, !- Source Object
  9,                                      !- Outlet Port
  {d7707939-87c4-4ede-bd17-5c303531a31c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db02df21-b5e4-4409-96ea-e83f916fdd14}, !- Handle
  {d7707939-87c4-4ede-bd17-5c303531a31c}, !- Source Object
  3,                                      !- Outlet Port
  {c94d1b6c-4291-4ad3-8cb5-858b30f6731e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e70a05df-e940-46d1-a4fc-b9aa9ac08d6a}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {81e809d3-3c8f-4b37-9f12-94e6b5a74d80}, !- Control Zone Name
  {60032622-a5df-4d34-98cd-61424aa0d2d6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {305e977f-5ddd-4e1a-a1d8-a2d28ba0a6bf}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8410acbf-20e2-4f66-993d-012ee9c1072e}, !- Water Inlet Node Name
  {9ba8d36a-b903-4afd-9f9c-de4c196421e5}; !- Water Outlet Node Name

OS:Node,
  {1dca56fe-38d9-4246-b634-f78c9650c2ec}, !- Handle
  Coil Heating Water Baseboard 63 Inlet Water Node, !- Name
  {11809cb2-e986-4cfd-b8ee-bba24b52db81}, !- Inlet Port
  {8410acbf-20e2-4f66-993d-012ee9c1072e}; !- Outlet Port

OS:Connection,
  {11809cb2-e986-4cfd-b8ee-bba24b52db81}, !- Handle
  {742840f8-6c99-40a2-ac69-7ca3ab26f90c}, !- Source Object
  66,                                     !- Outlet Port
  {1dca56fe-38d9-4246-b634-f78c9650c2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7b2f3ba-6667-43e6-943d-52f99e8e03f1}, !- Handle
  Coil Heating Water Baseboard 63 Outlet Water Node, !- Name
  {9ba8d36a-b903-4afd-9f9c-de4c196421e5}, !- Inlet Port
  {1e75b522-d34a-4c58-bee9-fdb6cd087ef9}; !- Outlet Port

OS:Connection,
  {8410acbf-20e2-4f66-993d-012ee9c1072e}, !- Handle
  {1dca56fe-38d9-4246-b634-f78c9650c2ec}, !- Source Object
  3,                                      !- Outlet Port
  {305e977f-5ddd-4e1a-a1d8-a2d28ba0a6bf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9ba8d36a-b903-4afd-9f9c-de4c196421e5}, !- Handle
  {305e977f-5ddd-4e1a-a1d8-a2d28ba0a6bf}, !- Source Object
  10,                                     !- Outlet Port
  {a7b2f3ba-6667-43e6-943d-52f99e8e03f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e75b522-d34a-4c58-bee9-fdb6cd087ef9}, !- Handle
  {a7b2f3ba-6667-43e6-943d-52f99e8e03f1}, !- Source Object
  3,                                      !- Outlet Port
  {75089c63-d9f7-40d7-bb45-7c92e846917f}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {252ea04b-2721-4a28-a82c-98713755b8e2}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {305e977f-5ddd-4e1a-a1d8-a2d28ba0a6bf}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {57214499-4532-43f8-8ed5-bc7249f445c7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {555ec7ef-437a-4d25-ae20-f561c350fcc6}, !- Air Inlet Node Name
  {26a3381a-8c04-4b17-a312-8415dc217efe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b714d7c-b4f8-449f-abb6-a4b43e7d43bf}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {35f33417-0bb6-44ed-ad90-e977c27f95b1}, !- Inlet Port
  {50d2bc5a-8745-4cf3-9b20-22102bace9c8}; !- Outlet Port

OS:Connection,
  {c165f472-2a46-4553-ab97-b50d1bdc3947}, !- Handle
  {4aa199ff-7e7a-4c1a-a339-a4691676759c}, !- Source Object
  3,                                      !- Outlet Port
  {9219d917-2864-4282-a899-a21054c4e14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f33417-0bb6-44ed-ad90-e977c27f95b1}, !- Handle
  {2e0e7bdf-a4c9-4d0b-9d00-cd032f424c97}, !- Source Object
  2,                                      !- Outlet Port
  {4b714d7c-b4f8-449f-abb6-a4b43e7d43bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d2bc5a-8745-4cf3-9b20-22102bace9c8}, !- Handle
  {4b714d7c-b4f8-449f-abb6-a4b43e7d43bf}, !- Source Object
  3,                                      !- Outlet Port
  {05fd6c66-80a4-4f65-8190-fd14338eb78f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fda858b6-0c03-481f-91fe-e61c83110398}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Inlet Air Node, !- Name
  {fa03c877-cec0-4f70-86f6-5bc1342834af}, !- Inlet Port
  {555ec7ef-437a-4d25-ae20-f561c350fcc6}; !- Outlet Port

OS:Connection,
  {fa03c877-cec0-4f70-86f6-5bc1342834af}, !- Handle
  {e1260900-a327-4832-9590-921dca078e1a}, !- Source Object
  3,                                      !- Outlet Port
  {fda858b6-0c03-481f-91fe-e61c83110398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555ec7ef-437a-4d25-ae20-f561c350fcc6}, !- Handle
  {fda858b6-0c03-481f-91fe-e61c83110398}, !- Source Object
  3,                                      !- Outlet Port
  {57214499-4532-43f8-8ed5-bc7249f445c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26a3381a-8c04-4b17-a312-8415dc217efe}, !- Handle
  {57214499-4532-43f8-8ed5-bc7249f445c7}, !- Source Object
  4,                                      !- Outlet Port
  {4aa199ff-7e7a-4c1a-a339-a4691676759c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {632e7952-1ced-4bd1-a5fc-8e95c9d627b0}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {259ed38a-a60b-4745-af57-4fadff2db363}, !- Water Inlet Node Name
  {a8e938c2-1260-4393-ae2d-4706d4c9c93d}; !- Water Outlet Node Name

OS:Node,
  {726fb27a-619e-4674-8009-a6e501b0a9d2}, !- Handle
  Coil Heating Water Baseboard 64 Inlet Water Node, !- Name
  {17a084b7-62f7-4b34-9f38-78a50d3d72af}, !- Inlet Port
  {259ed38a-a60b-4745-af57-4fadff2db363}; !- Outlet Port

OS:Connection,
  {17a084b7-62f7-4b34-9f38-78a50d3d72af}, !- Handle
  {742840f8-6c99-40a2-ac69-7ca3ab26f90c}, !- Source Object
  67,                                     !- Outlet Port
  {726fb27a-619e-4674-8009-a6e501b0a9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b975976-0fa8-40c7-8d1c-acd0d9c27e77}, !- Handle
  Coil Heating Water Baseboard 64 Outlet Water Node, !- Name
  {a8e938c2-1260-4393-ae2d-4706d4c9c93d}, !- Inlet Port
  {9dd3506e-1aa6-49fb-b6c2-6c2fe0586a2c}; !- Outlet Port

OS:Connection,
  {259ed38a-a60b-4745-af57-4fadff2db363}, !- Handle
  {726fb27a-619e-4674-8009-a6e501b0a9d2}, !- Source Object
  3,                                      !- Outlet Port
  {632e7952-1ced-4bd1-a5fc-8e95c9d627b0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a8e938c2-1260-4393-ae2d-4706d4c9c93d}, !- Handle
  {632e7952-1ced-4bd1-a5fc-8e95c9d627b0}, !- Source Object
  10,                                     !- Outlet Port
  {0b975976-0fa8-40c7-8d1c-acd0d9c27e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd3506e-1aa6-49fb-b6c2-6c2fe0586a2c}, !- Handle
  {0b975976-0fa8-40c7-8d1c-acd0d9c27e77}, !- Source Object
  3,                                      !- Outlet Port
  {75089c63-d9f7-40d7-bb45-7c92e846917f}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f5d0072f-883a-450f-9064-34befa5000ad}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {632e7952-1ced-4bd1-a5fc-8e95c9d627b0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8986b2e1-694a-491c-95d3-de7749064bb7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {99b9be69-239b-4022-a1ae-571d4cee19bb}, !- Air Inlet Node Name
  {ead5afe7-0651-4293-b008-95b13b560412}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b49317ca-fac4-4277-898f-fcdecf321a47}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Outlet Air Node, !- Name
  {ead5afe7-0651-4293-b008-95b13b560412}, !- Inlet Port
  {6155f677-93df-41d3-a202-c0b59c230a1e}; !- Outlet Port

OS:Node,
  {cb26064c-027f-44ed-8273-7a36c6a1a218}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B 1 Return Air Node, !- Name
  {d5fbf4c4-fd31-4d9c-a99b-9f6ceef21db2}, !- Inlet Port
  {d5eb9aec-2a23-444e-a633-fc1d36924ebf}; !- Outlet Port

OS:Connection,
  {6155f677-93df-41d3-a202-c0b59c230a1e}, !- Handle
  {b49317ca-fac4-4277-898f-fcdecf321a47}, !- Source Object
  3,                                      !- Outlet Port
  {0663eb79-cb45-4200-b1bd-e88df5471e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5fbf4c4-fd31-4d9c-a99b-9f6ceef21db2}, !- Handle
  {4e470817-95f5-44e9-b807-4026410beb72}, !- Source Object
  2,                                      !- Outlet Port
  {cb26064c-027f-44ed-8273-7a36c6a1a218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5eb9aec-2a23-444e-a633-fc1d36924ebf}, !- Handle
  {cb26064c-027f-44ed-8273-7a36c6a1a218}, !- Source Object
  3,                                      !- Outlet Port
  {05fd6c66-80a4-4f65-8190-fd14338eb78f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4045f4d3-9c2f-413d-aea9-b3f4b833f8b0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Inlet Air Node, !- Name
  {725d2898-5837-440f-b176-a824a4c63538}, !- Inlet Port
  {99b9be69-239b-4022-a1ae-571d4cee19bb}; !- Outlet Port

OS:Connection,
  {725d2898-5837-440f-b176-a824a4c63538}, !- Handle
  {e1260900-a327-4832-9590-921dca078e1a}, !- Source Object
  4,                                      !- Outlet Port
  {4045f4d3-9c2f-413d-aea9-b3f4b833f8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99b9be69-239b-4022-a1ae-571d4cee19bb}, !- Handle
  {4045f4d3-9c2f-413d-aea9-b3f4b833f8b0}, !- Source Object
  3,                                      !- Outlet Port
  {8986b2e1-694a-491c-95d3-de7749064bb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ead5afe7-0651-4293-b008-95b13b560412}, !- Handle
  {8986b2e1-694a-491c-95d3-de7749064bb7}, !- Source Object
  4,                                      !- Outlet Port
  {b49317ca-fac4-4277-898f-fcdecf321a47}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {94fa61f6-414c-44cf-b0a2-61d8620d9f88}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {85e96e77-4d41-4b6d-bd54-2bddba9e18c0}, !- Availability Schedule
  {5de646c5-2055-4aef-888b-b3dacbe456b5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cabd15bd-0391-4988-912a-1adfb2918885}, !- Supply Side Inlet Node Name
  {a52d03b8-30c9-4477-9abe-4b349758ae8e}, !- Demand Side Outlet Node Name
  {ed5cd88a-30b4-40a8-8aa0-0d7c4b784b5f}, !- Demand Side Inlet Node A
  {1ae27cd8-426a-4d2f-a25b-0c7aa8bfb13a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d0198fb3-08fb-4937-bcca-c3908bb48d76}, !- Demand Mixer Name
  {37ce720b-6b9c-489d-b2a9-1fe18a848fb3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1a8a5081-84cf-4056-8547-83a093c1bfd9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {cabd15bd-0391-4988-912a-1adfb2918885}, !- Inlet Port
  {17505a0e-6755-4f9e-8399-a95b40d8ee02}; !- Outlet Port

OS:Node,
  {89d2f43f-7036-45a4-b7be-fd0977b23cf9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {0abb29de-d8fc-4482-ad21-bd742d1d40d7}, !- Inlet Port
  {1ae27cd8-426a-4d2f-a25b-0c7aa8bfb13a}; !- Outlet Port

OS:Connection,
  {cabd15bd-0391-4988-912a-1adfb2918885}, !- Handle
  {94fa61f6-414c-44cf-b0a2-61d8620d9f88}, !- Source Object
  9,                                      !- Outlet Port
  {1a8a5081-84cf-4056-8547-83a093c1bfd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae27cd8-426a-4d2f-a25b-0c7aa8bfb13a}, !- Handle
  {89d2f43f-7036-45a4-b7be-fd0977b23cf9}, !- Source Object
  3,                                      !- Outlet Port
  {94fa61f6-414c-44cf-b0a2-61d8620d9f88}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {528a3dc6-5347-4007-be44-1b4a6e2adde2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {ed5cd88a-30b4-40a8-8aa0-0d7c4b784b5f}, !- Inlet Port
  {100fb976-d584-436d-a5b7-e2183e4edf5e}; !- Outlet Port

OS:Node,
  {0c6e319b-8062-4674-a659-a55168992acc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {a8534f78-d2a3-4af7-918a-9b784b8ef49d}, !- Inlet Port
  {a52d03b8-30c9-4477-9abe-4b349758ae8e}; !- Outlet Port

OS:Node,
  {e6eb847f-0f3d-4e7f-9c4c-42c317f46ddd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61 Outlet Air Node, !- Name
  {a6c5cb18-9c73-4001-88fd-76e73f58a485}, !- Inlet Port
  {eb659a5b-57c3-4925-9e68-4de6c32299a2}; !- Outlet Port

OS:Connection,
  {ed5cd88a-30b4-40a8-8aa0-0d7c4b784b5f}, !- Handle
  {94fa61f6-414c-44cf-b0a2-61d8620d9f88}, !- Source Object
  11,                                     !- Outlet Port
  {528a3dc6-5347-4007-be44-1b4a6e2adde2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a52d03b8-30c9-4477-9abe-4b349758ae8e}, !- Handle
  {0c6e319b-8062-4674-a659-a55168992acc}, !- Source Object
  3,                                      !- Outlet Port
  {94fa61f6-414c-44cf-b0a2-61d8620d9f88}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {37ce720b-6b9c-489d-b2a9-1fe18a848fb3}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {100fb976-d584-436d-a5b7-e2183e4edf5e}, !- Inlet Node Name
  {cc320150-3763-4f3a-93bd-d9c367b88c14}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d0198fb3-08fb-4937-bcca-c3908bb48d76}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {a8534f78-d2a3-4af7-918a-9b784b8ef49d}, !- Outlet Node Name
  {9306221d-a0d7-4a8a-9e9b-c7a0f7de9489}; !- Inlet Node Name 1

OS:Connection,
  {100fb976-d584-436d-a5b7-e2183e4edf5e}, !- Handle
  {528a3dc6-5347-4007-be44-1b4a6e2adde2}, !- Source Object
  3,                                      !- Outlet Port
  {37ce720b-6b9c-489d-b2a9-1fe18a848fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8534f78-d2a3-4af7-918a-9b784b8ef49d}, !- Handle
  {d0198fb3-08fb-4937-bcca-c3908bb48d76}, !- Source Object
  2,                                      !- Outlet Port
  {0c6e319b-8062-4674-a659-a55168992acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cb3b890b-761d-42bb-b568-82ccbf3754b4}, !- Handle
  {94fa61f6-414c-44cf-b0a2-61d8620d9f88}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5de646c5-2055-4aef-888b-b3dacbe456b5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {daddadf0-daf7-44dc-a48b-4241c2f5ddbe}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {84d6fb25-ec4c-4053-9f63-f2e9bac41d51}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {642f40ba-a14f-434a-afd8-dbf42d25af5c}, !- Air Inlet Node Name
  {0abb29de-d8fc-4482-ad21-bd742d1d40d7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {1f72b5e6-d530-49ea-aa33-a5942f2098c5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 9kBtu/hr 7.7726EER, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72491386365979,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {e8e7b9a7-f925-4370-9721-3838049c577f}, !- Air Inlet Node Name
  {e5197394-d466-41d4-a325-e79a3e745e8d}, !- Air Outlet Node Name
  {ee6796e9-3b30-438a-84fc-db5b3737d549}, !- Total Cooling Capacity Function of Temperature Curve Name
  {512deab1-9e95-4a0f-9f27-54713be3f7b2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9f3db7c3-58d1-468b-8c91-41e2b6d52f93}, !- Energy Input Ratio Function of Temperature Curve Name
  {3378ed71-eb2a-486f-b439-b106f3d3c858}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b3e3c0b-16a2-44cb-a934-90d9673cb43d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {bbffe190-68c6-4180-b004-acb6ccc093d8}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32f9c690-5648-421e-b522-0a12b0ab1516}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {25cdd8cd-aec9-4ed7-a92b-39cfd2de4129}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52e2457b-6a01-48d9-9da8-25f6c7ac9907}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f8349e6-4c60-4bae-aebd-afc852190b9c}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:ConstantVolume,
  {79c5eaf5-a7c7-47a1-adb3-9ffd34c55a15}, !- Handle
  Sys3 Return Fan 1,                      !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {17505a0e-6755-4f9e-8399-a95b40d8ee02}, !- Air Inlet Node Name
  {fbff907d-57cc-4027-8876-c292ca9d6dc7}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {49568ed5-bfa9-40dd-b0ed-756273d27dd6}, !- Handle
  Coil Heating Electric 62,               !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {85ca6e67-ea4d-4537-9eb1-ac61ebeb8b5c}, !- Air Inlet Node Name
  {28d384ab-8836-4e98-9dbb-9f4adf08ff4a}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {b6963ea4-9232-4db0-93fe-f1dd7904ecc9}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {85e96e77-4d41-4b6d-bd54-2bddba9e18c0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9bddb86f-d51b-4441-a064-c7edd81a723d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9bddb86f-d51b-4441-a064-c7edd81a723d}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4fa72996-37d1-4c6a-88b8-c8793ad84b80}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {b6963ea4-9232-4db0-93fe-f1dd7904ecc9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b764d0de-ad1f-4cd0-8676-5af967998727}, !- Mixed Air Node Name
  {0c9954fe-3f2d-4a64-b531-dffe4cf688ce}, !- Outdoor Air Stream Node Name
  {ad6068bf-d2d9-4698-8eb8-3d9d7ad6aa11}, !- Relief Air Stream Node Name
  {ca7269ea-6e7b-470b-a9c4-eee2995199ae}; !- Return Air Stream Node Name

OS:Node,
  {eabe3f50-e86e-4e29-8cc6-7131a4553da7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0c9954fe-3f2d-4a64-b531-dffe4cf688ce}; !- Outlet Port

OS:Connection,
  {0c9954fe-3f2d-4a64-b531-dffe4cf688ce}, !- Handle
  {eabe3f50-e86e-4e29-8cc6-7131a4553da7}, !- Source Object
  3,                                      !- Outlet Port
  {4fa72996-37d1-4c6a-88b8-c8793ad84b80}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd68815d-2f0f-4f69-b5bc-099f2cd7f71f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {ad6068bf-d2d9-4698-8eb8-3d9d7ad6aa11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad6068bf-d2d9-4698-8eb8-3d9d7ad6aa11}, !- Handle
  {4fa72996-37d1-4c6a-88b8-c8793ad84b80}, !- Source Object
  7,                                      !- Outlet Port
  {fd68815d-2f0f-4f69-b5bc-099f2cd7f71f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0abb29de-d8fc-4482-ad21-bd742d1d40d7}, !- Handle
  {84d6fb25-ec4c-4053-9f63-f2e9bac41d51}, !- Source Object
  9,                                      !- Outlet Port
  {89d2f43f-7036-45a4-b7be-fd0977b23cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5dd972d-1021-404b-bfc3-15d57c518273}, !- Handle
  Coil Heating Electric 62 Outlet Air Node, !- Name
  {28d384ab-8836-4e98-9dbb-9f4adf08ff4a}, !- Inlet Port
  {642f40ba-a14f-434a-afd8-dbf42d25af5c}; !- Outlet Port

OS:Connection,
  {28d384ab-8836-4e98-9dbb-9f4adf08ff4a}, !- Handle
  {49568ed5-bfa9-40dd-b0ed-756273d27dd6}, !- Source Object
  6,                                      !- Outlet Port
  {d5dd972d-1021-404b-bfc3-15d57c518273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {642f40ba-a14f-434a-afd8-dbf42d25af5c}, !- Handle
  {d5dd972d-1021-404b-bfc3-15d57c518273}, !- Source Object
  3,                                      !- Outlet Port
  {84d6fb25-ec4c-4053-9f63-f2e9bac41d51}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f526f3a1-437e-4f3a-8589-4b3e7c887f06}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 9kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {e5197394-d466-41d4-a325-e79a3e745e8d}, !- Inlet Port
  {85ca6e67-ea4d-4537-9eb1-ac61ebeb8b5c}; !- Outlet Port

OS:Connection,
  {e5197394-d466-41d4-a325-e79a3e745e8d}, !- Handle
  {1f72b5e6-d530-49ea-aa33-a5942f2098c5}, !- Source Object
  10,                                     !- Outlet Port
  {f526f3a1-437e-4f3a-8589-4b3e7c887f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ca6e67-ea4d-4537-9eb1-ac61ebeb8b5c}, !- Handle
  {f526f3a1-437e-4f3a-8589-4b3e7c887f06}, !- Source Object
  3,                                      !- Outlet Port
  {49568ed5-bfa9-40dd-b0ed-756273d27dd6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a5bab529-0091-48bb-8440-21396e3e4189}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {b764d0de-ad1f-4cd0-8676-5af967998727}, !- Inlet Port
  {e8e7b9a7-f925-4370-9721-3838049c577f}; !- Outlet Port

OS:Connection,
  {b764d0de-ad1f-4cd0-8676-5af967998727}, !- Handle
  {4fa72996-37d1-4c6a-88b8-c8793ad84b80}, !- Source Object
  5,                                      !- Outlet Port
  {a5bab529-0091-48bb-8440-21396e3e4189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e7b9a7-f925-4370-9721-3838049c577f}, !- Handle
  {a5bab529-0091-48bb-8440-21396e3e4189}, !- Source Object
  3,                                      !- Outlet Port
  {1f72b5e6-d530-49ea-aa33-a5942f2098c5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5fdef0e0-1099-4dbe-aa52-b9ef48feedaf}, !- Handle
  Sys3 Return Fan 1 Outlet Air Node,      !- Name
  {fbff907d-57cc-4027-8876-c292ca9d6dc7}, !- Inlet Port
  {ca7269ea-6e7b-470b-a9c4-eee2995199ae}; !- Outlet Port

OS:Connection,
  {17505a0e-6755-4f9e-8399-a95b40d8ee02}, !- Handle
  {1a8a5081-84cf-4056-8547-83a093c1bfd9}, !- Source Object
  3,                                      !- Outlet Port
  {79c5eaf5-a7c7-47a1-adb3-9ffd34c55a15}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fbff907d-57cc-4027-8876-c292ca9d6dc7}, !- Handle
  {79c5eaf5-a7c7-47a1-adb3-9ffd34c55a15}, !- Source Object
  9,                                      !- Outlet Port
  {5fdef0e0-1099-4dbe-aa52-b9ef48feedaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca7269ea-6e7b-470b-a9c4-eee2995199ae}, !- Handle
  {5fdef0e0-1099-4dbe-aa52-b9ef48feedaf}, !- Source Object
  3,                                      !- Outlet Port
  {4fa72996-37d1-4c6a-88b8-c8793ad84b80}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {986628af-68fc-45ba-be2d-5d76eb866f60}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f93f5075-265f-41be-a04b-b5bbd6b3af53}, !- Control Zone Name
  {89d2f43f-7036-45a4-b7be-fd0977b23cf9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {9834e2d7-c490-46ad-b694-84cd07524ef1}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {488ab0f9-746a-4553-a19b-f57da3d0293e}, !- Water Inlet Node Name
  {1ece6415-c1e9-43d7-9152-15fdc99e40ae}; !- Water Outlet Node Name

OS:Node,
  {3561c060-09be-4a01-a5f0-485a1f8f8bbf}, !- Handle
  Coil Heating Water Baseboard 65 Inlet Water Node, !- Name
  {14448ccd-f730-452d-aee2-abc9f4280a92}, !- Inlet Port
  {488ab0f9-746a-4553-a19b-f57da3d0293e}; !- Outlet Port

OS:Connection,
  {14448ccd-f730-452d-aee2-abc9f4280a92}, !- Handle
  {742840f8-6c99-40a2-ac69-7ca3ab26f90c}, !- Source Object
  68,                                     !- Outlet Port
  {3561c060-09be-4a01-a5f0-485a1f8f8bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {614e0204-ab55-4956-89ca-c2657e8cedb6}, !- Handle
  Coil Heating Water Baseboard 65 Outlet Water Node, !- Name
  {1ece6415-c1e9-43d7-9152-15fdc99e40ae}, !- Inlet Port
  {708829ee-0360-4f32-aac7-3bae7100fb64}; !- Outlet Port

OS:Connection,
  {488ab0f9-746a-4553-a19b-f57da3d0293e}, !- Handle
  {3561c060-09be-4a01-a5f0-485a1f8f8bbf}, !- Source Object
  3,                                      !- Outlet Port
  {9834e2d7-c490-46ad-b694-84cd07524ef1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1ece6415-c1e9-43d7-9152-15fdc99e40ae}, !- Handle
  {9834e2d7-c490-46ad-b694-84cd07524ef1}, !- Source Object
  10,                                     !- Outlet Port
  {614e0204-ab55-4956-89ca-c2657e8cedb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708829ee-0360-4f32-aac7-3bae7100fb64}, !- Handle
  {614e0204-ab55-4956-89ca-c2657e8cedb6}, !- Source Object
  3,                                      !- Outlet Port
  {75089c63-d9f7-40d7-bb45-7c92e846917f}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f86aade3-9c69-479f-a0c7-2b76f1bd75e7}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {9834e2d7-c490-46ad-b694-84cd07524ef1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {77173c1d-d768-4951-b649-afd2421130dc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {bf21c90c-5c32-4f51-8f89-c0a17fde8860}, !- Air Inlet Node Name
  {a6c5cb18-9c73-4001-88fd-76e73f58a485}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5180be61-cfae-4dd4-88ea-cc8d5b17baa3}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {95bf64b0-fe1d-4136-9fa9-d743d0df177d}, !- Inlet Port
  {9306221d-a0d7-4a8a-9e9b-c7a0f7de9489}; !- Outlet Port

OS:Connection,
  {eb659a5b-57c3-4925-9e68-4de6c32299a2}, !- Handle
  {e6eb847f-0f3d-4e7f-9c4c-42c317f46ddd}, !- Source Object
  3,                                      !- Outlet Port
  {b2ab6d9c-2574-4658-a874-0bcd5a5f8406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95bf64b0-fe1d-4136-9fa9-d743d0df177d}, !- Handle
  {bed6aff5-c812-4f7d-8322-77b6a7520bba}, !- Source Object
  2,                                      !- Outlet Port
  {5180be61-cfae-4dd4-88ea-cc8d5b17baa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9306221d-a0d7-4a8a-9e9b-c7a0f7de9489}, !- Handle
  {5180be61-cfae-4dd4-88ea-cc8d5b17baa3}, !- Source Object
  3,                                      !- Outlet Port
  {d0198fb3-08fb-4937-bcca-c3908bb48d76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06106847-884c-4199-89cd-b1a238e3af64}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61 Inlet Air Node, !- Name
  {cc320150-3763-4f3a-93bd-d9c367b88c14}, !- Inlet Port
  {bf21c90c-5c32-4f51-8f89-c0a17fde8860}; !- Outlet Port

OS:Connection,
  {cc320150-3763-4f3a-93bd-d9c367b88c14}, !- Handle
  {37ce720b-6b9c-489d-b2a9-1fe18a848fb3}, !- Source Object
  3,                                      !- Outlet Port
  {06106847-884c-4199-89cd-b1a238e3af64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf21c90c-5c32-4f51-8f89-c0a17fde8860}, !- Handle
  {06106847-884c-4199-89cd-b1a238e3af64}, !- Source Object
  3,                                      !- Outlet Port
  {77173c1d-d768-4951-b649-afd2421130dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6c5cb18-9c73-4001-88fd-76e73f58a485}, !- Handle
  {77173c1d-d768-4951-b649-afd2421130dc}, !- Source Object
  4,                                      !- Outlet Port
  {e6eb847f-0f3d-4e7f-9c4c-42c317f46ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7062ffbb-801d-4635-8920-8679de75d6c3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {6643df94-01b4-426f-a55b-61f5a084ca00}, !- Availability Schedule
  {d0fee900-d61b-40e8-aa44-0823e393b467}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef7ca17d-3f59-4d2d-bd65-291b7dd4facb}, !- Supply Side Inlet Node Name
  {e23f10dc-493e-4036-a38d-2b7466646e33}, !- Demand Side Outlet Node Name
  {955db219-b700-4c89-8c49-12a0addaac4b}, !- Demand Side Inlet Node A
  {1af07815-e410-4124-ab76-41879c452588}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b008c583-5cd1-45e3-a8ca-37b3834a93c0}, !- Demand Mixer Name
  {f08d76ff-c101-468b-a22e-24b63e9b92c1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {44aa9dbb-1b6f-4130-8e4f-25a2e0526ab4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {ef7ca17d-3f59-4d2d-bd65-291b7dd4facb}, !- Inlet Port
  {510e40e2-91bb-4b3b-9499-e973bef500f6}; !- Outlet Port

OS:Node,
  {d6bb9129-3805-4208-8d72-52063d9d95d2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {ebc09d5c-0ee0-491f-880c-2099a07b38db}, !- Inlet Port
  {1af07815-e410-4124-ab76-41879c452588}; !- Outlet Port

OS:Connection,
  {ef7ca17d-3f59-4d2d-bd65-291b7dd4facb}, !- Handle
  {7062ffbb-801d-4635-8920-8679de75d6c3}, !- Source Object
  9,                                      !- Outlet Port
  {44aa9dbb-1b6f-4130-8e4f-25a2e0526ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af07815-e410-4124-ab76-41879c452588}, !- Handle
  {d6bb9129-3805-4208-8d72-52063d9d95d2}, !- Source Object
  3,                                      !- Outlet Port
  {7062ffbb-801d-4635-8920-8679de75d6c3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0fe0fd63-0840-4262-b878-a237ceb6ae3b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {955db219-b700-4c89-8c49-12a0addaac4b}, !- Inlet Port
  {12a43952-14dd-4b11-9774-652491f0318c}; !- Outlet Port

OS:Node,
  {bfcbcd06-90da-4011-b71c-1c92185bf54d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {fd986e32-2882-49ea-add7-4911ec155b63}, !- Inlet Port
  {e23f10dc-493e-4036-a38d-2b7466646e33}; !- Outlet Port

OS:Node,
  {2e01b650-74be-4dd2-a217-06c9a2b344d9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62 Outlet Air Node, !- Name
  {a9b832cf-1e39-431d-94b6-1f9340030fa9}, !- Inlet Port
  {dd4b08f6-e966-4d00-b1d4-a0cabd0f1c90}; !- Outlet Port

OS:Connection,
  {955db219-b700-4c89-8c49-12a0addaac4b}, !- Handle
  {7062ffbb-801d-4635-8920-8679de75d6c3}, !- Source Object
  11,                                     !- Outlet Port
  {0fe0fd63-0840-4262-b878-a237ceb6ae3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e23f10dc-493e-4036-a38d-2b7466646e33}, !- Handle
  {bfcbcd06-90da-4011-b71c-1c92185bf54d}, !- Source Object
  3,                                      !- Outlet Port
  {7062ffbb-801d-4635-8920-8679de75d6c3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f08d76ff-c101-468b-a22e-24b63e9b92c1}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {12a43952-14dd-4b11-9774-652491f0318c}, !- Inlet Node Name
  {2d643d5c-f7f9-4392-a190-a2a4fcc3f98c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b008c583-5cd1-45e3-a8ca-37b3834a93c0}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {fd986e32-2882-49ea-add7-4911ec155b63}, !- Outlet Node Name
  {4c3f3667-d5ca-46af-9a35-538f31e36aad}; !- Inlet Node Name 1

OS:Connection,
  {12a43952-14dd-4b11-9774-652491f0318c}, !- Handle
  {0fe0fd63-0840-4262-b878-a237ceb6ae3b}, !- Source Object
  3,                                      !- Outlet Port
  {f08d76ff-c101-468b-a22e-24b63e9b92c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd986e32-2882-49ea-add7-4911ec155b63}, !- Handle
  {b008c583-5cd1-45e3-a8ca-37b3834a93c0}, !- Source Object
  2,                                      !- Outlet Port
  {bfcbcd06-90da-4011-b71c-1c92185bf54d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fa8b25ee-c82f-4349-a880-d2c12a0df62a}, !- Handle
  {7062ffbb-801d-4635-8920-8679de75d6c3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d0fee900-d61b-40e8-aa44-0823e393b467}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {87af7db3-f9f5-4d5c-b1ed-bbe467d28950}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8d1d6c11-c7ca-424a-8fbb-a950cbb269ba}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {68e17b33-53fc-4f06-a9dd-3bab407bcf69}, !- Air Inlet Node Name
  {ebc09d5c-0ee0-491f-880c-2099a07b38db}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {4fea24ea-01e2-4805-bfa5-4f65ae68a995}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 30kBtu/hr 7.7726EER, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72491386365979,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {47b43f6b-f4d5-4a1c-96c3-1451c9e7ce5c}, !- Air Inlet Node Name
  {ca94366b-34ac-4567-b1c7-4631e9f19310}, !- Air Outlet Node Name
  {ee6796e9-3b30-438a-84fc-db5b3737d549}, !- Total Cooling Capacity Function of Temperature Curve Name
  {512deab1-9e95-4a0f-9f27-54713be3f7b2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9f3db7c3-58d1-468b-8c91-41e2b6d52f93}, !- Energy Input Ratio Function of Temperature Curve Name
  {3378ed71-eb2a-486f-b439-b106f3d3c858}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b3e3c0b-16a2-44cb-a934-90d9673cb43d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {cf430583-7604-488f-a49a-ab1895bed6b1}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e8030d3-0fc3-49a2-968d-110608df3485}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9b36a01-c0a3-4a09-949f-d7a56ed5b994}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {00966df8-4080-414e-9cc0-e56bf2b5868d}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {271519a8-1f20-4890-b1b4-1ff80e34659f}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:ConstantVolume,
  {8d3ea378-e6a8-42a8-b705-cb85de4b4d66}, !- Handle
  Sys3 Return Fan 2,                      !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {510e40e2-91bb-4b3b-9499-e973bef500f6}, !- Air Inlet Node Name
  {da657927-ce45-4da7-9359-3f0687916d67}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b45df2e7-11f8-4ee0-87eb-5e7837aec40b}, !- Handle
  Coil Heating Electric 63,               !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1169da16-3987-45a5-9c12-5002b774b8df}, !- Air Inlet Node Name
  {b68691c5-af23-4299-ae42-8a4d53e89298}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {0bbde594-2ca0-4ef1-8ecb-365cd27e3ca4}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6643df94-01b4-426f-a55b-61f5a084ca00}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {621a78d8-c595-417c-bc74-9285d6ee372a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {621a78d8-c595-417c-bc74-9285d6ee372a}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d5a4e04a-472f-4288-980e-06bc3b4eb845}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {0bbde594-2ca0-4ef1-8ecb-365cd27e3ca4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4bc5f35a-213c-43d6-9877-34f2248439db}, !- Mixed Air Node Name
  {f2e79970-b5b3-4dc7-9187-6d42c5a2502b}, !- Outdoor Air Stream Node Name
  {145f0b92-1ae4-409c-9fcf-809245a2af3b}, !- Relief Air Stream Node Name
  {064adb91-d9cd-4838-b355-fccb84ccd175}; !- Return Air Stream Node Name

OS:Node,
  {0cb47809-432e-40d2-84c0-7f4dba953722}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f2e79970-b5b3-4dc7-9187-6d42c5a2502b}; !- Outlet Port

OS:Connection,
  {f2e79970-b5b3-4dc7-9187-6d42c5a2502b}, !- Handle
  {0cb47809-432e-40d2-84c0-7f4dba953722}, !- Source Object
  3,                                      !- Outlet Port
  {d5a4e04a-472f-4288-980e-06bc3b4eb845}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {509365ef-247f-46b8-847c-2d8f73ef5e57}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Relief Air Node, !- Name
  {145f0b92-1ae4-409c-9fcf-809245a2af3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {145f0b92-1ae4-409c-9fcf-809245a2af3b}, !- Handle
  {d5a4e04a-472f-4288-980e-06bc3b4eb845}, !- Source Object
  7,                                      !- Outlet Port
  {509365ef-247f-46b8-847c-2d8f73ef5e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc09d5c-0ee0-491f-880c-2099a07b38db}, !- Handle
  {8d1d6c11-c7ca-424a-8fbb-a950cbb269ba}, !- Source Object
  9,                                      !- Outlet Port
  {d6bb9129-3805-4208-8d72-52063d9d95d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {890bbae5-bc55-4094-b178-32bd95a10b62}, !- Handle
  Coil Heating Electric 63 Outlet Air Node, !- Name
  {b68691c5-af23-4299-ae42-8a4d53e89298}, !- Inlet Port
  {68e17b33-53fc-4f06-a9dd-3bab407bcf69}; !- Outlet Port

OS:Connection,
  {b68691c5-af23-4299-ae42-8a4d53e89298}, !- Handle
  {b45df2e7-11f8-4ee0-87eb-5e7837aec40b}, !- Source Object
  6,                                      !- Outlet Port
  {890bbae5-bc55-4094-b178-32bd95a10b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e17b33-53fc-4f06-a9dd-3bab407bcf69}, !- Handle
  {890bbae5-bc55-4094-b178-32bd95a10b62}, !- Source Object
  3,                                      !- Outlet Port
  {8d1d6c11-c7ca-424a-8fbb-a950cbb269ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b91b2818-6192-4127-9cf6-d04d2994d05b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 30kBtu/hr 7.7726EER Outlet Air Node, !- Name
  {ca94366b-34ac-4567-b1c7-4631e9f19310}, !- Inlet Port
  {1169da16-3987-45a5-9c12-5002b774b8df}; !- Outlet Port

OS:Connection,
  {ca94366b-34ac-4567-b1c7-4631e9f19310}, !- Handle
  {4fea24ea-01e2-4805-bfa5-4f65ae68a995}, !- Source Object
  10,                                     !- Outlet Port
  {b91b2818-6192-4127-9cf6-d04d2994d05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1169da16-3987-45a5-9c12-5002b774b8df}, !- Handle
  {b91b2818-6192-4127-9cf6-d04d2994d05b}, !- Source Object
  3,                                      !- Outlet Port
  {b45df2e7-11f8-4ee0-87eb-5e7837aec40b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {82fb6b1c-6b50-452f-a437-06add911ddd5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {4bc5f35a-213c-43d6-9877-34f2248439db}, !- Inlet Port
  {47b43f6b-f4d5-4a1c-96c3-1451c9e7ce5c}; !- Outlet Port

OS:Connection,
  {4bc5f35a-213c-43d6-9877-34f2248439db}, !- Handle
  {d5a4e04a-472f-4288-980e-06bc3b4eb845}, !- Source Object
  5,                                      !- Outlet Port
  {82fb6b1c-6b50-452f-a437-06add911ddd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b43f6b-f4d5-4a1c-96c3-1451c9e7ce5c}, !- Handle
  {82fb6b1c-6b50-452f-a437-06add911ddd5}, !- Source Object
  3,                                      !- Outlet Port
  {4fea24ea-01e2-4805-bfa5-4f65ae68a995}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d214d4c2-4642-46de-9726-6dba09e4c6fb}, !- Handle
  Sys3 Return Fan 2 Outlet Air Node,      !- Name
  {da657927-ce45-4da7-9359-3f0687916d67}, !- Inlet Port
  {064adb91-d9cd-4838-b355-fccb84ccd175}; !- Outlet Port

OS:Connection,
  {510e40e2-91bb-4b3b-9499-e973bef500f6}, !- Handle
  {44aa9dbb-1b6f-4130-8e4f-25a2e0526ab4}, !- Source Object
  3,                                      !- Outlet Port
  {8d3ea378-e6a8-42a8-b705-cb85de4b4d66}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {da657927-ce45-4da7-9359-3f0687916d67}, !- Handle
  {8d3ea378-e6a8-42a8-b705-cb85de4b4d66}, !- Source Object
  9,                                      !- Outlet Port
  {d214d4c2-4642-46de-9726-6dba09e4c6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {064adb91-d9cd-4838-b355-fccb84ccd175}, !- Handle
  {d214d4c2-4642-46de-9726-6dba09e4c6fb}, !- Source Object
  3,                                      !- Outlet Port
  {d5a4e04a-472f-4288-980e-06bc3b4eb845}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8e82dd2a-bc0e-4358-a9ad-574d90eed518}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f02a17af-7125-415e-8405-a5e84673a914}, !- Control Zone Name
  {d6bb9129-3805-4208-8d72-52063d9d95d2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {bf16bdef-dcd1-4fe3-87f9-e13ad73a6566}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {844ac292-44bf-44d2-92aa-712367529b8d}, !- Water Inlet Node Name
  {b708823b-1556-45b3-bbfd-c3f915b81ce4}; !- Water Outlet Node Name

OS:Node,
  {1de7de80-3982-40b1-9395-c6011329106a}, !- Handle
  Coil Heating Water Baseboard 66 Inlet Water Node, !- Name
  {90f5c81f-48a0-4b37-8a2c-4fe2935acb7e}, !- Inlet Port
  {844ac292-44bf-44d2-92aa-712367529b8d}; !- Outlet Port

OS:Connection,
  {90f5c81f-48a0-4b37-8a2c-4fe2935acb7e}, !- Handle
  {742840f8-6c99-40a2-ac69-7ca3ab26f90c}, !- Source Object
  69,                                     !- Outlet Port
  {1de7de80-3982-40b1-9395-c6011329106a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7683bb2-70bd-4161-8f5f-a358ed26c380}, !- Handle
  Coil Heating Water Baseboard 66 Outlet Water Node, !- Name
  {b708823b-1556-45b3-bbfd-c3f915b81ce4}, !- Inlet Port
  {2636c3b2-0eb4-4887-b6d1-69e7aee421c8}; !- Outlet Port

OS:Connection,
  {844ac292-44bf-44d2-92aa-712367529b8d}, !- Handle
  {1de7de80-3982-40b1-9395-c6011329106a}, !- Source Object
  3,                                      !- Outlet Port
  {bf16bdef-dcd1-4fe3-87f9-e13ad73a6566}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b708823b-1556-45b3-bbfd-c3f915b81ce4}, !- Handle
  {bf16bdef-dcd1-4fe3-87f9-e13ad73a6566}, !- Source Object
  10,                                     !- Outlet Port
  {e7683bb2-70bd-4161-8f5f-a358ed26c380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2636c3b2-0eb4-4887-b6d1-69e7aee421c8}, !- Handle
  {e7683bb2-70bd-4161-8f5f-a358ed26c380}, !- Source Object
  3,                                      !- Outlet Port
  {75089c63-d9f7-40d7-bb45-7c92e846917f}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {da365ab7-16ef-4248-9809-daaa5586fb36}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {bf16bdef-dcd1-4fe3-87f9-e13ad73a6566}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2fa35451-7030-47c3-8ea7-620fe07e6eb3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Availability Schedule Name
  {e95cfdd5-f58d-42a2-b0bb-71cab031e00c}, !- Air Inlet Node Name
  {a9b832cf-1e39-431d-94b6-1f9340030fa9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ba6fbbb-b2ed-40fc-8e3b-54bc2bc6890d}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {d5ca5040-e73d-472c-89a2-20c5dec118ee}, !- Inlet Port
  {4c3f3667-d5ca-46af-9a35-538f31e36aad}; !- Outlet Port

OS:Connection,
  {dd4b08f6-e966-4d00-b1d4-a0cabd0f1c90}, !- Handle
  {2e01b650-74be-4dd2-a217-06c9a2b344d9}, !- Source Object
  3,                                      !- Outlet Port
  {c5b7f6d1-83b2-420e-a7ff-751c248b05af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ca5040-e73d-472c-89a2-20c5dec118ee}, !- Handle
  {437d1830-c25a-42f6-9a52-53a02933e7f1}, !- Source Object
  2,                                      !- Outlet Port
  {3ba6fbbb-b2ed-40fc-8e3b-54bc2bc6890d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c3f3667-d5ca-46af-9a35-538f31e36aad}, !- Handle
  {3ba6fbbb-b2ed-40fc-8e3b-54bc2bc6890d}, !- Source Object
  3,                                      !- Outlet Port
  {b008c583-5cd1-45e3-a8ca-37b3834a93c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {707db785-9bd3-4613-9300-c6ea6b0fbb3a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62 Inlet Air Node, !- Name
  {2d643d5c-f7f9-4392-a190-a2a4fcc3f98c}, !- Inlet Port
  {e95cfdd5-f58d-42a2-b0bb-71cab031e00c}; !- Outlet Port

OS:Connection,
  {2d643d5c-f7f9-4392-a190-a2a4fcc3f98c}, !- Handle
  {f08d76ff-c101-468b-a22e-24b63e9b92c1}, !- Source Object
  3,                                      !- Outlet Port
  {707db785-9bd3-4613-9300-c6ea6b0fbb3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e95cfdd5-f58d-42a2-b0bb-71cab031e00c}, !- Handle
  {707db785-9bd3-4613-9300-c6ea6b0fbb3a}, !- Source Object
  3,                                      !- Outlet Port
  {2fa35451-7030-47c3-8ea7-620fe07e6eb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9b832cf-1e39-431d-94b6-1f9340030fa9}, !- Handle
  {2fa35451-7030-47c3-8ea7-620fe07e6eb3}, !- Source Object
  4,                                      !- Outlet Port
  {2e01b650-74be-4dd2-a217-06c9a2b344d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {d96048d9-773e-49db-9d09-f9e62dd65df0}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f7693544-20a7-4876-bceb-f1104b905ed0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {29ae3242-cfd8-44eb-8262-1703a35f2a01}, !- Plant Side Inlet Node Name
  {8852feb5-5721-433f-8920-d3bbec816b9b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {64de9b0b-84e2-4e59-913d-e580ecca8ddb}, !- Demand Side Inlet Node Name
  {0429b10c-c2e9-4665-b113-dad235bad3e2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {dcddb9a6-ea42-48a6-9696-8577bc9d8a6e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Demand Mixer Name
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Demand Splitter Name
  {f7571168-3590-4dd0-8bdb-b5f7c8f21165}, !- Supply Mixer Name
  {689ae777-a24e-4d56-9ac1-d82d0106e42a}; !- Supply Splitter Name

OS:Node,
  {23665b55-ddbe-46e6-a33a-5d26f680e0e8}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {29ae3242-cfd8-44eb-8262-1703a35f2a01}, !- Inlet Port
  {71070fa0-4641-4a21-958e-92034626a8d9}; !- Outlet Port

OS:Node,
  {f7693544-20a7-4876-bceb-f1104b905ed0}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {75da1939-77f7-4d22-9796-b35e0f8ca94f}, !- Inlet Port
  {8852feb5-5721-433f-8920-d3bbec816b9b}; !- Outlet Port

OS:Node,
  {78c36b75-30d2-4922-8583-32015e011a35}, !- Handle
  894gal FuelOilNo2 Water Heater - 603kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {4fb929a8-0828-4df0-94a3-b3f66fd27698}, !- Inlet Port
  {d99d8fcb-034b-4880-8a7e-6a533439d9dc}; !- Outlet Port

OS:Connector:Mixer,
  {f7571168-3590-4dd0-8bdb-b5f7c8f21165}, !- Handle
  Connector Mixer 7,                      !- Name
  {9033365d-d0e6-4498-9b0d-526c1c5fb4f6}, !- Outlet Branch Name
  {d0fb48a0-a5cc-41a5-8487-4da396eedc00}, !- Inlet Branch Name 1
  {2d2259c7-0228-4d47-a1eb-2e27706595c3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {689ae777-a24e-4d56-9ac1-d82d0106e42a}, !- Handle
  Connector Splitter 7,                   !- Name
  {e2dbde00-9980-4b00-813c-c102e76c64c2}, !- Inlet Branch Name
  {4fb929a8-0828-4df0-94a3-b3f66fd27698}, !- Outlet Branch Name 1
  {e7cb3dc7-67e2-46e5-b824-efdfb63d9d9f}; !- Outlet Branch Name 2

OS:Connection,
  {29ae3242-cfd8-44eb-8262-1703a35f2a01}, !- Handle
  {d96048d9-773e-49db-9d09-f9e62dd65df0}, !- Source Object
  14,                                     !- Outlet Port
  {23665b55-ddbe-46e6-a33a-5d26f680e0e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb929a8-0828-4df0-94a3-b3f66fd27698}, !- Handle
  {689ae777-a24e-4d56-9ac1-d82d0106e42a}, !- Source Object
  3,                                      !- Outlet Port
  {78c36b75-30d2-4922-8583-32015e011a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8852feb5-5721-433f-8920-d3bbec816b9b}, !- Handle
  {f7693544-20a7-4876-bceb-f1104b905ed0}, !- Source Object
  3,                                      !- Outlet Port
  {d96048d9-773e-49db-9d09-f9e62dd65df0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8c70d7d1-fc82-46b7-a5c1-a29c7a277d38}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {64de9b0b-84e2-4e59-913d-e580ecca8ddb}, !- Inlet Port
  {fa9fbafa-1ca9-4186-a9f6-f0bfa13fa208}; !- Outlet Port

OS:Node,
  {9c571a39-d1e9-45ec-831c-6325273d0d51}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {cdd574ad-5190-4525-a855-925c628ac15c}, !- Inlet Port
  {0429b10c-c2e9-4665-b113-dad235bad3e2}; !- Outlet Port

OS:Node,
  {ee3b5921-3d7d-441d-8f9d-b61f30db1926}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {9aa1c998-5779-43b7-a9c5-3b204f1ec2dd}, !- Inlet Port
  {429a409a-759b-4072-b08f-f212e9d2117c}; !- Outlet Port

OS:Connector:Mixer,
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Handle
  Connector Mixer 8,                      !- Name
  {25ab0695-0b90-4463-9b51-3142faad711e}, !- Outlet Branch Name
  {f36e9d2a-419e-4d88-89d9-48a11c1a9722}, !- Inlet Branch Name 1
  {bc3afe72-a8de-49df-b319-5ee8d95f96f3}, !- Inlet Branch Name 2
  {289bb121-0c26-49e8-b554-698af4d51563}, !- Inlet Branch Name 3
  {477962e3-f280-44b4-a376-6548ffb80c14}, !- Inlet Branch Name 4
  {4396c21d-f130-4443-bbd0-1918a602aa7c}, !- Inlet Branch Name 5
  {a60184ad-9b05-4c73-9422-167d3ad1e856}, !- Inlet Branch Name 6
  {ecdc84fa-964d-4ac1-9cb8-e2d7d47906f8}, !- Inlet Branch Name 7
  {18bee43c-59e1-40b2-b448-5e1a024d03d0}, !- Inlet Branch Name 8
  {c53de1eb-86fb-4194-a717-9260952c44af}, !- Inlet Branch Name 9
  {090d1c41-bd4a-44b9-a44a-4c0999cd9136}, !- Inlet Branch Name 10
  {1babf7be-02c6-46ad-a8e2-6c354b4c1364}, !- Inlet Branch Name 11
  {56ee7609-e72d-4f51-bad3-51134cf135d8}, !- Inlet Branch Name 12
  {41d402a0-d0a0-42f1-a5c5-d057262528cc}, !- Inlet Branch Name 13
  {89588837-d218-4338-b106-d75984653a9a}, !- Inlet Branch Name 14
  {789f3040-be49-4283-872b-e8844a5ccc05}, !- Inlet Branch Name 15
  {b181f341-feff-47a6-a0da-44520274f0cc}, !- Inlet Branch Name 16
  {af7d2cc3-d46e-408e-87aa-2e07dfce8bfa}, !- Inlet Branch Name 17
  {157c8e93-005b-49ea-9098-f104fee38793}, !- Inlet Branch Name 18
  {95cb2862-7159-4b61-9d08-9f8d6f8238df}, !- Inlet Branch Name 19
  {c67aa244-697a-4393-870b-002b210a0bf6}, !- Inlet Branch Name 20
  {acd18d54-e2a8-44ba-9522-d240fc013146}, !- Inlet Branch Name 21
  {699d1411-2ad8-47fd-a160-5d8b06b02487}, !- Inlet Branch Name 22
  {3caee936-0ed1-45e9-90a1-9c1992d0c629}, !- Inlet Branch Name 23
  {9f09feb1-93ef-4a80-a1f0-3b2b3e0ead63}, !- Inlet Branch Name 24
  {2cef8b43-89fb-49f2-b7a3-5b8b81d5d21b}, !- Inlet Branch Name 25
  {39fa76b6-7338-4007-8d16-9c28a622c4fb}, !- Inlet Branch Name 26
  {61e1e5bd-4439-49f1-a3fb-3365dadcc6da}, !- Inlet Branch Name 27
  {960f4680-b2cb-4236-b011-337d84048bd3}, !- Inlet Branch Name 28
  {4a9f859b-9d14-471f-a505-918a29751f32}, !- Inlet Branch Name 29
  {8b9e5a10-43c9-4cfa-aca6-06b8bfc6e66e}, !- Inlet Branch Name 30
  {40b7000d-b867-4a41-a068-645885a5023f}, !- Inlet Branch Name 31
  {0479c1dd-d938-4fc8-adc7-c09686f87860}, !- Inlet Branch Name 32
  {5b78d98b-8721-469f-8463-d5fafb2eeb20}, !- Inlet Branch Name 33
  {6cf65c35-e523-4b97-8b7d-6e965bdde65a}, !- Inlet Branch Name 34
  {c29dd55f-b4cf-4a31-9a83-40521570973e}, !- Inlet Branch Name 35
  {4cae05ef-8b58-4688-a664-130617ce7470}, !- Inlet Branch Name 36
  {21726110-8306-4353-8cae-985c02dc696d}, !- Inlet Branch Name 37
  {ebd476d2-3fcf-4311-9180-8e7976e978d6}, !- Inlet Branch Name 38
  {06e59f33-dea6-4ae4-aacd-9132cea4900a}, !- Inlet Branch Name 39
  {c0dfdd50-d906-41d5-a9f1-71b5a34325eb}, !- Inlet Branch Name 40
  {e6ed6891-f42f-466c-b4d4-b53d7d12bfeb}, !- Inlet Branch Name 41
  {764693a0-a0e4-4610-a32b-145e96eb5c64}, !- Inlet Branch Name 42
  {bef722e8-9d4f-4550-866a-866335fc0ce2}, !- Inlet Branch Name 43
  {189a7035-23a1-47de-9b91-75481c0cc4c4}, !- Inlet Branch Name 44
  {c52f503d-6c26-43dd-81cd-2ddfa40467cb}, !- Inlet Branch Name 45
  {88fb8b41-a1ab-49e1-9ccc-9e841742a95c}, !- Inlet Branch Name 46
  {d5dca93d-0b8e-4456-885f-cfbb870dc02e}, !- Inlet Branch Name 47
  {b92b2fdd-90b9-4a42-a387-2ae05c23a471}, !- Inlet Branch Name 48
  {1b79e46b-695e-4cc0-b138-30ad49c55699}, !- Inlet Branch Name 49
  {e900e504-1d69-4a73-a142-7e7e18996af4}, !- Inlet Branch Name 50
  {8d934fc2-42d3-47f1-9f4b-bfee55f72b44}, !- Inlet Branch Name 51
  {b4e7d226-31c1-47db-9ea5-43adadf4a5ed}, !- Inlet Branch Name 52
  {d59c52e4-0728-4c2a-9d4e-eb67138757dd}, !- Inlet Branch Name 53
  {19616103-2bfe-4c4d-a239-d3f5ac4c6b30}, !- Inlet Branch Name 54
  {cdce8cdd-3784-4d51-9f95-c24ef3f61437}, !- Inlet Branch Name 55
  {d1ece9d1-bf71-4992-b66b-88c69ea5c014}, !- Inlet Branch Name 56
  {dd825331-50c2-427e-82e9-16889b2b4e45}, !- Inlet Branch Name 57
  {c2f3b03f-8054-4dcc-9167-4df1825159fe}, !- Inlet Branch Name 58
  {4fec098f-88ad-449c-812e-a4e79358437f}, !- Inlet Branch Name 59
  {094e33e3-d8f1-427c-a295-82998aaf8c9a}, !- Inlet Branch Name 60
  {dac08440-3e1f-4ddf-af1c-c6dc9bae9ca1}, !- Inlet Branch Name 61
  {42119207-49aa-4b02-a469-0cadab374ca8}, !- Inlet Branch Name 62
  {6fe3efd0-c37f-41fe-b853-e4ebd4f836f8}, !- Inlet Branch Name 63
  {90c2d44b-865c-484f-ade1-ff1be073fcc5}; !- Inlet Branch Name 64

OS:Connector:Splitter,
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Handle
  Connector Splitter 8,                   !- Name
  {fa9fbafa-1ca9-4186-a9f6-f0bfa13fa208}, !- Inlet Branch Name
  {9aa1c998-5779-43b7-a9c5-3b204f1ec2dd}, !- Outlet Branch Name 1
  {2b70906b-0315-4e57-b165-5e4d904e1370}, !- Outlet Branch Name 2
  {85d275cd-1f1c-40c7-85fd-9fbcf0ae05aa}, !- Outlet Branch Name 3
  {9a42e177-27a4-44de-a6e4-b091b1a8f674}, !- Outlet Branch Name 4
  {c577d8dd-c42c-49f0-bbf1-e35a4865422e}, !- Outlet Branch Name 5
  {f98ceb8a-80a1-4ebe-ab04-4758ded55d2c}, !- Outlet Branch Name 6
  {15adfff5-cfb5-4f55-bc90-e2621e4926f9}, !- Outlet Branch Name 7
  {96c74423-4ccd-4e3c-b59c-8b6a4f7cdafc}, !- Outlet Branch Name 8
  {9179b9ab-449b-4b3d-97a0-00459b526911}, !- Outlet Branch Name 9
  {b73f03ec-dc76-4602-8723-06e02e9ff47a}, !- Outlet Branch Name 10
  {83e2cbbf-74a5-4bd0-a3fb-babceb136e91}, !- Outlet Branch Name 11
  {e8b0d1b3-b850-4adb-8723-22ff3b318b3c}, !- Outlet Branch Name 12
  {2c03395e-0657-4bfa-8fb4-8751b293c6ad}, !- Outlet Branch Name 13
  {98ebcfdd-cfc9-4bb9-9c7e-755bfb04a4fb}, !- Outlet Branch Name 14
  {549c599d-fe57-4183-8b01-25e9ecf1b793}, !- Outlet Branch Name 15
  {f64eb81e-1e62-4021-9dd9-4db1d514fbff}, !- Outlet Branch Name 16
  {70a8752a-318b-49c5-8dc2-b5df667bafae}, !- Outlet Branch Name 17
  {11c6c02f-c5c1-4f60-9be6-85c34f3d480e}, !- Outlet Branch Name 18
  {6bfcac51-108d-458e-9119-64962e11efff}, !- Outlet Branch Name 19
  {4cb61734-ca1e-4265-9daa-617e82b47ea8}, !- Outlet Branch Name 20
  {ca30fa5a-0804-4d7b-a292-3353a1353e6d}, !- Outlet Branch Name 21
  {d3739e7c-6502-4496-b5ac-1bf573ffec66}, !- Outlet Branch Name 22
  {467b5786-ccac-46d4-8593-b320a3f9d79e}, !- Outlet Branch Name 23
  {24f31296-c3f9-4926-8a56-bb84c270c995}, !- Outlet Branch Name 24
  {5e67a46c-08ce-49a7-82ca-aee38775e38e}, !- Outlet Branch Name 25
  {703d260f-85b0-4782-9687-2f566c12219f}, !- Outlet Branch Name 26
  {744fe73d-1123-4216-9f31-ad650ee7ba83}, !- Outlet Branch Name 27
  {9abd628c-7616-49b0-9b8f-f8469a57d3dc}, !- Outlet Branch Name 28
  {220ce4ab-9635-47ca-a65b-cc776f7a2bc5}, !- Outlet Branch Name 29
  {6e7ba262-14c3-4cb8-940f-aaebc7f96462}, !- Outlet Branch Name 30
  {8e639c21-f2c9-46e9-8c3e-4e901a1f5324}, !- Outlet Branch Name 31
  {1ab27528-e618-4aff-a42e-7e2db372f6f8}, !- Outlet Branch Name 32
  {45f8e819-bf5f-4594-8900-46ff5e58f0ca}, !- Outlet Branch Name 33
  {570d616b-14a5-46c3-ae98-9d6dca5afd41}, !- Outlet Branch Name 34
  {dd38ec66-b160-4e3c-abfe-106e6406f7de}, !- Outlet Branch Name 35
  {d09facaf-7a47-424b-8451-bdb2d1ad49f0}, !- Outlet Branch Name 36
  {5311a12e-bb81-46fd-af3d-4665a25390ff}, !- Outlet Branch Name 37
  {a9d243e2-4cf3-4b1f-8699-706f6056d849}, !- Outlet Branch Name 38
  {3fb9b42e-b9f1-4f8a-a33b-476b5f5984f3}, !- Outlet Branch Name 39
  {24aa531b-420a-4498-930c-6f86af4d2f7c}, !- Outlet Branch Name 40
  {d50d2feb-a5ef-4dd2-aaf3-b6030b320540}, !- Outlet Branch Name 41
  {690f0c4e-9e3c-462f-9482-8a00b354240e}, !- Outlet Branch Name 42
  {383da57d-342b-4bb1-9d58-f2ffd42e1156}, !- Outlet Branch Name 43
  {c154498b-d6b8-4c98-a133-85ba15b77f55}, !- Outlet Branch Name 44
  {d9698677-c07a-44a8-99c6-5c424657b312}, !- Outlet Branch Name 45
  {51f0dca8-2761-4bf9-b748-af8a4068e8eb}, !- Outlet Branch Name 46
  {5462b709-6461-4693-977d-1f0d2c029162}, !- Outlet Branch Name 47
  {51c68364-fce4-4695-b279-43272e1c502e}, !- Outlet Branch Name 48
  {6771ea7d-6d31-457a-95ad-b2a9a0d2d3fa}, !- Outlet Branch Name 49
  {cf717c45-2600-4718-b74c-43ccaf2101f1}, !- Outlet Branch Name 50
  {e74aa286-453e-4cdb-bfda-0c6c6e342251}, !- Outlet Branch Name 51
  {5abd6b05-fa5c-4100-be1b-0b80e8e89f1f}, !- Outlet Branch Name 52
  {427757a2-1241-4eb0-8029-b47ee0ce5d7d}, !- Outlet Branch Name 53
  {177a9315-20bb-4d3e-b94c-acf5aea1d62a}, !- Outlet Branch Name 54
  {262c792b-ea62-414b-8928-95a69e2c2be5}, !- Outlet Branch Name 55
  {be581b97-6cea-480f-9c15-5069525f97de}, !- Outlet Branch Name 56
  {03bbcf84-5eb0-4f5e-afc3-93568d03ed47}, !- Outlet Branch Name 57
  {21b11669-aed3-4896-bae1-d2d4eb88c467}, !- Outlet Branch Name 58
  {4b66001b-90b5-4c52-9e98-abef44f84270}, !- Outlet Branch Name 59
  {54a69583-ed59-4667-be89-04392c4f3895}, !- Outlet Branch Name 60
  {1079d051-a359-461e-9b62-9ee0357ed867}, !- Outlet Branch Name 61
  {757fef7d-5aeb-4b0a-89f5-d45017a41cf1}, !- Outlet Branch Name 62
  {08269383-f93b-4c25-b9e8-89d8094e688e}, !- Outlet Branch Name 63
  {3d056504-5cf2-4aaa-9fa0-419933ff1150}; !- Outlet Branch Name 64

OS:Connection,
  {64de9b0b-84e2-4e59-913d-e580ecca8ddb}, !- Handle
  {d96048d9-773e-49db-9d09-f9e62dd65df0}, !- Source Object
  17,                                     !- Outlet Port
  {8c70d7d1-fc82-46b7-a5c1-a29c7a277d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9fbafa-1ca9-4186-a9f6-f0bfa13fa208}, !- Handle
  {8c70d7d1-fc82-46b7-a5c1-a29c7a277d38}, !- Source Object
  3,                                      !- Outlet Port
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa1c998-5779-43b7-a9c5-3b204f1ec2dd}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  3,                                      !- Outlet Port
  {ee3b5921-3d7d-441d-8f9d-b61f30db1926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0429b10c-c2e9-4665-b113-dad235bad3e2}, !- Handle
  {9c571a39-d1e9-45ec-831c-6325273d0d51}, !- Source Object
  3,                                      !- Outlet Port
  {d96048d9-773e-49db-9d09-f9e62dd65df0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0ae4ed1c-771d-4021-8df0-1364580cd323}, !- Handle
  {d96048d9-773e-49db-9d09-f9e62dd65df0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {dcddb9a6-ea42-48a6-9696-8577bc9d8a6e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {f5fa4d28-b747-469d-90d5-85018b0d8a2f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {041efb00-fb26-4122-8ef4-5d4927f2b585}, !- Schedule Type Limits Name
  {9f1158ce-8236-4fd6-acf5-efaad3ecef9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f1158ce-8236-4fd6-acf5-efaad3ecef9d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {041efb00-fb26-4122-8ef4-5d4927f2b585}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e008645e-712b-49ff-a221-a28e53aa1a27}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f5fa4d28-b747-469d-90d5-85018b0d8a2f}, !- Schedule Name
  {f7693544-20a7-4876-bceb-f1104b905ed0}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {582eef5c-8e07-4c4c-9275-1d8f8403e8df}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {71070fa0-4641-4a21-958e-92034626a8d9}, !- Inlet Node Name
  {f2d1301b-b901-4718-8000-7b9857c7ecbc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  516276.260772196,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {e5496909-8a7f-405d-b279-5f435bb8d98e}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {f2d1301b-b901-4718-8000-7b9857c7ecbc}, !- Inlet Port
  {e2dbde00-9980-4b00-813c-c102e76c64c2}; !- Outlet Port

OS:Connection,
  {71070fa0-4641-4a21-958e-92034626a8d9}, !- Handle
  {23665b55-ddbe-46e6-a33a-5d26f680e0e8}, !- Source Object
  3,                                      !- Outlet Port
  {582eef5c-8e07-4c4c-9275-1d8f8403e8df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d1301b-b901-4718-8000-7b9857c7ecbc}, !- Handle
  {582eef5c-8e07-4c4c-9275-1d8f8403e8df}, !- Source Object
  3,                                      !- Outlet Port
  {e5496909-8a7f-405d-b279-5f435bb8d98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2dbde00-9980-4b00-813c-c102e76c64c2}, !- Handle
  {e5496909-8a7f-405d-b279-5f435bb8d98e}, !- Source Object
  3,                                      !- Outlet Port
  {689ae777-a24e-4d56-9ac1-d82d0106e42a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {987fe5ec-cf90-4f34-9f1a-aceaefe5127f}, !- Handle
  894gal FuelOilNo2 Water Heater - 603kBtu/hr 0.805 Therm Eff, !- Name
  3.38395487580086,                       !- Tank Volume {m3}
  {f5fa4d28-b747-469d-90d5-85018b0d8a2f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  176811.642260595,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  FuelOilNo2,                             !- Heater Fuel Type
  0.805361144544899,                      !- Heater Thermal Efficiency
  {3ebbd197-2d21-4ebf-a534-16c973c9f6a3}, !- Part Load Factor Curve Name
  218.357929856795,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  FuelOilNo2,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  218.357929856795,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  FuelOilNo2,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {65261fbd-0388-418a-8d07-0a150184958b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  24.3748998354866,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  24.3748998354866,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d99d8fcb-034b-4880-8a7e-6a533439d9dc}, !- Use Side Inlet Node Name
  {55bf726d-5d26-43a2-abd6-607ff4250687}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a62a2a54-4f8c-4ba2-be3b-4c7208ea0230}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  {6f1b6f30-456b-4a65-92ef-f019f0f6550f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f1b6f30-456b-4a65-92ef-f019f0f6550f}, !- Handle
  Schedule Day 6,                         !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f6fc6c1-928e-41df-9ffd-6ce6cf8ffe21}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  {9457ab56-ce93-4891-b056-a690d3661608}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9457ab56-ce93-4891-b056-a690d3661608}, !- Handle
  Schedule Day 7,                         !- Name
  {5b66f1df-6e1d-4065-a7e8-695d4249c035}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {f246abd5-8397-4a03-8e02-d136291043ee}, !- Handle
  {987fe5ec-cf90-4f34-9f1a-aceaefe5127f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {65261fbd-0388-418a-8d07-0a150184958b}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {041efb00-fb26-4122-8ef4-5d4927f2b585}, !- Schedule Type Limits Name
  {ac6c9e05-e37f-4d23-bf5d-1de8a4c114ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac6c9e05-e37f-4d23-bf5d-1de8a4c114ff}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {041efb00-fb26-4122-8ef4-5d4927f2b585}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {0decd758-7d0b-44b9-9579-36bca3fc2d54}, !- Handle
  894gal FuelOilNo2 Water Heater - 603kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {55bf726d-5d26-43a2-abd6-607ff4250687}, !- Inlet Port
  {d0fb48a0-a5cc-41a5-8487-4da396eedc00}; !- Outlet Port

OS:Connection,
  {d99d8fcb-034b-4880-8a7e-6a533439d9dc}, !- Handle
  {78c36b75-30d2-4922-8583-32015e011a35}, !- Source Object
  3,                                      !- Outlet Port
  {987fe5ec-cf90-4f34-9f1a-aceaefe5127f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {55bf726d-5d26-43a2-abd6-607ff4250687}, !- Handle
  {987fe5ec-cf90-4f34-9f1a-aceaefe5127f}, !- Source Object
  32,                                     !- Outlet Port
  {0decd758-7d0b-44b9-9579-36bca3fc2d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0fb48a0-a5cc-41a5-8487-4da396eedc00}, !- Handle
  {0decd758-7d0b-44b9-9579-36bca3fc2d54}, !- Source Object
  3,                                      !- Outlet Port
  {f7571168-3590-4dd0-8bdb-b5f7c8f21165}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f6267f6-bcb3-451e-b73f-fabee39d5e2d}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {b104a944-a5b5-4f55-8ac9-07878acdd554}, !- Inlet Node Name
  {c2c7a12f-7476-4c84-9df7-292906e6fc70}; !- Outlet Node Name

OS:Node,
  {3e0dcec5-f174-4a9a-8e05-900ff2cf8fc1}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {e7cb3dc7-67e2-46e5-b824-efdfb63d9d9f}, !- Inlet Port
  {b104a944-a5b5-4f55-8ac9-07878acdd554}; !- Outlet Port

OS:Connection,
  {e7cb3dc7-67e2-46e5-b824-efdfb63d9d9f}, !- Handle
  {689ae777-a24e-4d56-9ac1-d82d0106e42a}, !- Source Object
  4,                                      !- Outlet Port
  {3e0dcec5-f174-4a9a-8e05-900ff2cf8fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00fd8229-16a7-4fbd-bfc8-dbe46d320fcc}, !- Handle
  Pipe Adiabatic 7 Outlet Water Node,     !- Name
  {c2c7a12f-7476-4c84-9df7-292906e6fc70}, !- Inlet Port
  {2d2259c7-0228-4d47-a1eb-2e27706595c3}; !- Outlet Port

OS:Connection,
  {b104a944-a5b5-4f55-8ac9-07878acdd554}, !- Handle
  {3e0dcec5-f174-4a9a-8e05-900ff2cf8fc1}, !- Source Object
  3,                                      !- Outlet Port
  {1f6267f6-bcb3-451e-b73f-fabee39d5e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c7a12f-7476-4c84-9df7-292906e6fc70}, !- Handle
  {1f6267f6-bcb3-451e-b73f-fabee39d5e2d}, !- Source Object
  3,                                      !- Outlet Port
  {00fd8229-16a7-4fbd-bfc8-dbe46d320fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d2259c7-0228-4d47-a1eb-2e27706595c3}, !- Handle
  {00fd8229-16a7-4fbd-bfc8-dbe46d320fcc}, !- Source Object
  3,                                      !- Outlet Port
  {f7571168-3590-4dd0-8bdb-b5f7c8f21165}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {72199286-7e8c-4b37-8431-8fc8a7a62b65}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {429a409a-759b-4072-b08f-f212e9d2117c}, !- Inlet Node Name
  {048da608-9c51-4974-b6e3-c7ab995a9a2c}; !- Outlet Node Name

OS:Node,
  {cd5a0627-a213-4b29-a757-d63f6b84f8d7}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {048da608-9c51-4974-b6e3-c7ab995a9a2c}, !- Inlet Port
  {f36e9d2a-419e-4d88-89d9-48a11c1a9722}; !- Outlet Port

OS:Connection,
  {429a409a-759b-4072-b08f-f212e9d2117c}, !- Handle
  {ee3b5921-3d7d-441d-8f9d-b61f30db1926}, !- Source Object
  3,                                      !- Outlet Port
  {72199286-7e8c-4b37-8431-8fc8a7a62b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {048da608-9c51-4974-b6e3-c7ab995a9a2c}, !- Handle
  {72199286-7e8c-4b37-8431-8fc8a7a62b65}, !- Source Object
  3,                                      !- Outlet Port
  {cd5a0627-a213-4b29-a757-d63f6b84f8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36e9d2a-419e-4d88-89d9-48a11c1a9722}, !- Handle
  {cd5a0627-a213-4b29-a757-d63f6b84f8d7}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ceb312c-67cd-49f4-ad2c-4e8381b22e13}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {2523b021-c385-43ae-af97-e86e7b6dcb1d}, !- Inlet Node Name
  {75da1939-77f7-4d22-9796-b35e0f8ca94f}; !- Outlet Node Name

OS:Node,
  {a5ae73cc-e845-48af-bd61-5fff9acdcb62}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {9033365d-d0e6-4498-9b0d-526c1c5fb4f6}, !- Inlet Port
  {2523b021-c385-43ae-af97-e86e7b6dcb1d}; !- Outlet Port

OS:Connection,
  {9033365d-d0e6-4498-9b0d-526c1c5fb4f6}, !- Handle
  {f7571168-3590-4dd0-8bdb-b5f7c8f21165}, !- Source Object
  2,                                      !- Outlet Port
  {a5ae73cc-e845-48af-bd61-5fff9acdcb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2523b021-c385-43ae-af97-e86e7b6dcb1d}, !- Handle
  {a5ae73cc-e845-48af-bd61-5fff9acdcb62}, !- Source Object
  3,                                      !- Outlet Port
  {1ceb312c-67cd-49f4-ad2c-4e8381b22e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75da1939-77f7-4d22-9796-b35e0f8ca94f}, !- Handle
  {1ceb312c-67cd-49f4-ad2c-4e8381b22e13}, !- Source Object
  3,                                      !- Outlet Port
  {f7693544-20a7-4876-bceb-f1104b905ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a295115-0027-40c5-9f96-01bbea72bf0c}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {510a2566-53d4-4cf8-9a1c-61c121e2826f}, !- Inlet Node Name
  {cdd574ad-5190-4525-a855-925c628ac15c}; !- Outlet Node Name

OS:Node,
  {6cc1d0df-f12e-4d5e-9aa9-b3e3551ef798}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {25ab0695-0b90-4463-9b51-3142faad711e}, !- Inlet Port
  {510a2566-53d4-4cf8-9a1c-61c121e2826f}; !- Outlet Port

OS:Connection,
  {25ab0695-0b90-4463-9b51-3142faad711e}, !- Handle
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Source Object
  2,                                      !- Outlet Port
  {6cc1d0df-f12e-4d5e-9aa9-b3e3551ef798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {510a2566-53d4-4cf8-9a1c-61c121e2826f}, !- Handle
  {6cc1d0df-f12e-4d5e-9aa9-b3e3551ef798}, !- Source Object
  3,                                      !- Outlet Port
  {3a295115-0027-40c5-9f96-01bbea72bf0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd574ad-5190-4525-a855-925c628ac15c}, !- Handle
  {3a295115-0027-40c5-9f96-01bbea72bf0c}, !- Source Object
  3,                                      !- Outlet Port
  {9c571a39-d1e9-45ec-831c-6325273d0d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c672e1fc-b15b-45e2-9d09-6747301fb2ab}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {c79683a7-fb84-419b-bb7e-057d6672f013}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c79683a7-fb84-419b-bb7e-057d6672f013}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {28f19897-90b9-4b36-bf90-f849990e5dc0}, !- Handle
  Schedule Rule 77,                       !- Name
  {c672e1fc-b15b-45e2-9d09-6747301fb2ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e3ab2e23-060a-4bda-8b76-4b31bd87e255}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3ab2e23-060a-4bda-8b76-4b31bd87e255}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {d7e92f2e-487f-4c5d-83c7-10b1dad24dee}, !- Handle
  Schedule Rule 78,                       !- Name
  {c672e1fc-b15b-45e2-9d09-6747301fb2ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14403846-92ae-427e-82bd-8c3165a85ebe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14403846-92ae-427e-82bd-8c3165a85ebe}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {c11b53eb-d64d-4ffc-8d1c-6009c7631c94}, !- Handle
  Schedule Rule 79,                       !- Name
  {c672e1fc-b15b-45e2-9d09-6747301fb2ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47c47c37-a2a1-46a0-bbf8-d9d4bc4d5ac3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47c47c37-a2a1-46a0-bbf8-d9d4bc4d5ac3}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:WaterUse:Equipment:Definition,
  {8a1f9afb-6a2c-4fea-bcc4-ce00d7079732}, !- Handle
  Banquet_flr_6 0.32gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.0480348515027e-05,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {640c4710-771b-492d-a495-7592d11abb37}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {5e4a8b1b-0d03-43ea-a47d-8fc982a5d9fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e4a8b1b-0d03-43ea-a47d-8fc982a5d9fe}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {1b1ce9f4-6e0d-4ac4-bd69-66e3b219af86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b1ce9f4-6e0d-4ac4-bd69-66e3b219af86}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {041efb00-fb26-4122-8ef4-5d4927f2b585}, !- Schedule Type Limits Name
  {47d8987b-2dd8-43a1-bd4c-da46c6a0268a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47d8987b-2dd8-43a1-bd4c-da46c6a0268a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {041efb00-fb26-4122-8ef4-5d4927f2b585}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {50463921-30ec-43cc-b655-99cd1858335d}, !- Handle
  Banquet_Flr_6 Service Water Use 0.32gpm 140F, !- Name
  {8a1f9afb-6a2c-4fea-bcc4-ce00d7079732}, !- Water Use Equipment Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  {c672e1fc-b15b-45e2-9d09-6747301fb2ab}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f11acf91-d045-4230-b17e-3e99d8c9476a}, !- Handle
  Banquet_Flr_6 WUC 0.32gpm 140F,         !- Name
  {4d2f66b5-e108-4f41-b2e4-e34029cc56b8}, !- Inlet Node Name
  {c1f4da21-455e-4e8e-9f5f-749ae5287be5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50463921-30ec-43cc-b655-99cd1858335d}; !- Water Use Equipment Name 1

OS:Node,
  {58d9903b-df49-47d0-89c6-f590603534c8}, !- Handle
  Banquet_Flr_6 WUC 0.32gpm 140F Inlet Water Node, !- Name
  {2b70906b-0315-4e57-b165-5e4d904e1370}, !- Inlet Port
  {4d2f66b5-e108-4f41-b2e4-e34029cc56b8}; !- Outlet Port

OS:Connection,
  {2b70906b-0315-4e57-b165-5e4d904e1370}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  4,                                      !- Outlet Port
  {58d9903b-df49-47d0-89c6-f590603534c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f437dec7-d247-4dd5-af30-410df3617e86}, !- Handle
  Banquet_Flr_6 WUC 0.32gpm 140F Outlet Water Node, !- Name
  {c1f4da21-455e-4e8e-9f5f-749ae5287be5}, !- Inlet Port
  {bc3afe72-a8de-49df-b319-5ee8d95f96f3}; !- Outlet Port

OS:Connection,
  {4d2f66b5-e108-4f41-b2e4-e34029cc56b8}, !- Handle
  {58d9903b-df49-47d0-89c6-f590603534c8}, !- Source Object
  3,                                      !- Outlet Port
  {f11acf91-d045-4230-b17e-3e99d8c9476a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1f4da21-455e-4e8e-9f5f-749ae5287be5}, !- Handle
  {f11acf91-d045-4230-b17e-3e99d8c9476a}, !- Source Object
  3,                                      !- Outlet Port
  {f437dec7-d247-4dd5-af30-410df3617e86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3afe72-a8de-49df-b319-5ee8d95f96f3}, !- Handle
  {f437dec7-d247-4dd5-af30-410df3617e86}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3e90d6f9-f0bb-4742-9947-8db27f55f88e}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {65b3fe65-4e8a-42a2-b4f4-8123a717a0e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65b3fe65-4e8a-42a2-b4f4-8123a717a0e2}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {2b4bc961-9641-47ab-9ce3-7ec2fe32d5e4}, !- Handle
  Schedule Rule 80,                       !- Name
  {3e90d6f9-f0bb-4742-9947-8db27f55f88e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0dbe7c76-0a91-47b5-8647-025855f35abc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0dbe7c76-0a91-47b5-8647-025855f35abc}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {b56c0ee7-7636-4428-b473-12092fe233fc}, !- Handle
  Schedule Rule 81,                       !- Name
  {3e90d6f9-f0bb-4742-9947-8db27f55f88e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e13996dc-bedb-41c3-b9a0-2adc7e4a407f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e13996dc-bedb-41c3-b9a0-2adc7e4a407f}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {88290c89-b3b5-47cd-866f-a0149211b55b}, !- Handle
  Schedule Rule 82,                       !- Name
  {3e90d6f9-f0bb-4742-9947-8db27f55f88e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98a8d808-045a-4aea-b2b3-8bc89206c157}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98a8d808-045a-4aea-b2b3-8bc89206c157}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {5baf1448-f500-42d3-be4d-feda42085bc3}, !- Handle
  Basement 0.51gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  3.19548740577795e-05,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {10540426-6c50-4244-86d1-921a14572129}, !- Handle
  Basement Service Water Use 0.51gpm 140F, !- Name
  {5baf1448-f500-42d3-be4d-feda42085bc3}, !- Water Use Equipment Definition Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  {3e90d6f9-f0bb-4742-9947-8db27f55f88e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4d99f9d7-9ed4-4e4d-80dc-9d8c6830edd9}, !- Handle
  Basement WUC 0.51gpm 140F,              !- Name
  {02a79589-5f56-4598-b859-816ceb62c831}, !- Inlet Node Name
  {7a7c1d52-6226-44b0-a464-d1bf72efa6f2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {10540426-6c50-4244-86d1-921a14572129}; !- Water Use Equipment Name 1

OS:Node,
  {82c46a28-a0cf-4da5-bc57-db086f3620a9}, !- Handle
  Basement WUC 0.51gpm 140F Inlet Water Node, !- Name
  {85d275cd-1f1c-40c7-85fd-9fbcf0ae05aa}, !- Inlet Port
  {02a79589-5f56-4598-b859-816ceb62c831}; !- Outlet Port

OS:Connection,
  {85d275cd-1f1c-40c7-85fd-9fbcf0ae05aa}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  5,                                      !- Outlet Port
  {82c46a28-a0cf-4da5-bc57-db086f3620a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cdc765a-685e-4a23-bc2d-c73372a40c40}, !- Handle
  Basement WUC 0.51gpm 140F Outlet Water Node, !- Name
  {7a7c1d52-6226-44b0-a464-d1bf72efa6f2}, !- Inlet Port
  {289bb121-0c26-49e8-b554-698af4d51563}; !- Outlet Port

OS:Connection,
  {02a79589-5f56-4598-b859-816ceb62c831}, !- Handle
  {82c46a28-a0cf-4da5-bc57-db086f3620a9}, !- Source Object
  3,                                      !- Outlet Port
  {4d99f9d7-9ed4-4e4d-80dc-9d8c6830edd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7c1d52-6226-44b0-a464-d1bf72efa6f2}, !- Handle
  {4d99f9d7-9ed4-4e4d-80dc-9d8c6830edd9}, !- Source Object
  3,                                      !- Outlet Port
  {2cdc765a-685e-4a23-bc2d-c73372a40c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {289bb121-0c26-49e8-b554-698af4d51563}, !- Handle
  {2cdc765a-685e-4a23-bc2d-c73372a40c40}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {217b3cab-0085-4f13-8be6-6ffadd19c96f}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {05a337b8-3dad-4968-9ec6-0f36daeb5af5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05a337b8-3dad-4968-9ec6-0f36daeb5af5}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {511f60ff-8254-4472-af64-cd620e98666b}, !- Handle
  Schedule Rule 83,                       !- Name
  {217b3cab-0085-4f13-8be6-6ffadd19c96f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {530dc54a-10ae-4fb9-ae6b-3d23aa4cf69e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {530dc54a-10ae-4fb9-ae6b-3d23aa4cf69e}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {e5b18702-bad0-4100-bec9-6019c4e516ec}, !- Handle
  Schedule Rule 84,                       !- Name
  {217b3cab-0085-4f13-8be6-6ffadd19c96f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {205d815c-4857-46f3-a9ed-53754a37b656}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {205d815c-4857-46f3-a9ed-53754a37b656}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {af08373e-d6bc-46b3-9f39-0f0fa02d797a}, !- Handle
  Schedule Rule 85,                       !- Name
  {217b3cab-0085-4f13-8be6-6ffadd19c96f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f28ab629-d233-4ae7-a44e-8f799901f998}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f28ab629-d233-4ae7-a44e-8f799901f998}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:WaterUse:Equipment:Definition,
  {00c45439-e044-4fbc-b4a0-321e5727dbbc}, !- Handle
  Cafe_flr_1 0.02gpm 140F,                !- Name
  ,                                       !- End-Use Subcategory
  1.51895007379218e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3d3a83cd-0c5d-470d-9312-f4ffe44e838c}, !- Handle
  Cafe_Flr_1 Service Water Use 0.02gpm 140F, !- Name
  {00c45439-e044-4fbc-b4a0-321e5727dbbc}, !- Water Use Equipment Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  {217b3cab-0085-4f13-8be6-6ffadd19c96f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2d92a349-8e31-4957-86c9-1fc806c36212}, !- Handle
  Cafe_Flr_1 WUC 0.02gpm 140F,            !- Name
  {7eb17e3c-0b4c-4713-a15c-e2a3db1c5cba}, !- Inlet Node Name
  {dc2fc976-1a1d-49ed-9edf-a5ef31957085}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d3a83cd-0c5d-470d-9312-f4ffe44e838c}; !- Water Use Equipment Name 1

OS:Node,
  {72a91216-1526-4411-b969-2609df2e362e}, !- Handle
  Cafe_Flr_1 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {9a42e177-27a4-44de-a6e4-b091b1a8f674}, !- Inlet Port
  {7eb17e3c-0b4c-4713-a15c-e2a3db1c5cba}; !- Outlet Port

OS:Connection,
  {9a42e177-27a4-44de-a6e4-b091b1a8f674}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  6,                                      !- Outlet Port
  {72a91216-1526-4411-b969-2609df2e362e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd2a2c6b-d171-4fa6-883e-3b71efed3228}, !- Handle
  Cafe_Flr_1 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {dc2fc976-1a1d-49ed-9edf-a5ef31957085}, !- Inlet Port
  {477962e3-f280-44b4-a376-6548ffb80c14}; !- Outlet Port

OS:Connection,
  {7eb17e3c-0b4c-4713-a15c-e2a3db1c5cba}, !- Handle
  {72a91216-1526-4411-b969-2609df2e362e}, !- Source Object
  3,                                      !- Outlet Port
  {2d92a349-8e31-4957-86c9-1fc806c36212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc2fc976-1a1d-49ed-9edf-a5ef31957085}, !- Handle
  {2d92a349-8e31-4957-86c9-1fc806c36212}, !- Source Object
  3,                                      !- Outlet Port
  {cd2a2c6b-d171-4fa6-883e-3b71efed3228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {477962e3-f280-44b4-a376-6548ffb80c14}, !- Handle
  {cd2a2c6b-d171-4fa6-883e-3b71efed3228}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1f6b2d8a-0f1c-4869-9154-a801d60aef61}, !- Handle
  Dining_flr_6 0.32gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  2.0480348515027e-05,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {23e9bd7d-d5cb-44ea-9cd5-fad93bbf9871}, !- Handle
  Dining_Flr_6 Service Water Use 0.32gpm 140F, !- Name
  {1f6b2d8a-0f1c-4869-9154-a801d60aef61}, !- Water Use Equipment Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  {c672e1fc-b15b-45e2-9d09-6747301fb2ab}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2f3f514c-a457-4aa3-8c08-35b4bb47f99d}, !- Handle
  Dining_Flr_6 WUC 0.32gpm 140F,          !- Name
  {8e13e766-28e0-4b1b-8630-75faf4a8d38a}, !- Inlet Node Name
  {96228094-5a00-4102-8cab-6b9d1a6500fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {23e9bd7d-d5cb-44ea-9cd5-fad93bbf9871}; !- Water Use Equipment Name 1

OS:Node,
  {cd3355c3-0332-43e9-92ba-77f806a55bbe}, !- Handle
  Dining_Flr_6 WUC 0.32gpm 140F Inlet Water Node, !- Name
  {c577d8dd-c42c-49f0-bbf1-e35a4865422e}, !- Inlet Port
  {8e13e766-28e0-4b1b-8630-75faf4a8d38a}; !- Outlet Port

OS:Connection,
  {c577d8dd-c42c-49f0-bbf1-e35a4865422e}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  7,                                      !- Outlet Port
  {cd3355c3-0332-43e9-92ba-77f806a55bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92ccd4e0-cde1-4ee5-8146-b8f630dab903}, !- Handle
  Dining_Flr_6 WUC 0.32gpm 140F Outlet Water Node, !- Name
  {96228094-5a00-4102-8cab-6b9d1a6500fa}, !- Inlet Port
  {4396c21d-f130-4443-bbd0-1918a602aa7c}; !- Outlet Port

OS:Connection,
  {8e13e766-28e0-4b1b-8630-75faf4a8d38a}, !- Handle
  {cd3355c3-0332-43e9-92ba-77f806a55bbe}, !- Source Object
  3,                                      !- Outlet Port
  {2f3f514c-a457-4aa3-8c08-35b4bb47f99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96228094-5a00-4102-8cab-6b9d1a6500fa}, !- Handle
  {2f3f514c-a457-4aa3-8c08-35b4bb47f99d}, !- Source Object
  3,                                      !- Outlet Port
  {92ccd4e0-cde1-4ee5-8146-b8f630dab903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4396c21d-f130-4443-bbd0-1918a602aa7c}, !- Handle
  {92ccd4e0-cde1-4ee5-8146-b8f630dab903}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9173e0e8-e228-4957-bd57-1ec3233b7fd9}, !- Handle
  Kitchen_flr_6 0.05gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  3.33151031950655e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0ff95e32-58f6-424d-9112-b3506619f34c}, !- Handle
  Kitchen_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {9173e0e8-e228-4957-bd57-1ec3233b7fd9}, !- Water Use Equipment Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  {c672e1fc-b15b-45e2-9d09-6747301fb2ab}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {95033efe-e057-44bd-aaa6-7c37bc63fe9e}, !- Handle
  Kitchen_Flr_6 WUC 0.05gpm 140F,         !- Name
  {5d9461dc-20b3-47f8-bf4b-bb2e91845ab4}, !- Inlet Node Name
  {43b6a6a2-464a-4dce-80c9-8507d04ed2fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ff95e32-58f6-424d-9112-b3506619f34c}; !- Water Use Equipment Name 1

OS:Node,
  {65a542eb-6fef-4b65-90bc-5d1a103bdcd3}, !- Handle
  Kitchen_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {f98ceb8a-80a1-4ebe-ab04-4758ded55d2c}, !- Inlet Port
  {5d9461dc-20b3-47f8-bf4b-bb2e91845ab4}; !- Outlet Port

OS:Connection,
  {f98ceb8a-80a1-4ebe-ab04-4758ded55d2c}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  8,                                      !- Outlet Port
  {65a542eb-6fef-4b65-90bc-5d1a103bdcd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3945af8b-dc7b-4235-9415-e2da1711284a}, !- Handle
  Kitchen_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {43b6a6a2-464a-4dce-80c9-8507d04ed2fb}, !- Inlet Port
  {a60184ad-9b05-4c73-9422-167d3ad1e856}; !- Outlet Port

OS:Connection,
  {5d9461dc-20b3-47f8-bf4b-bb2e91845ab4}, !- Handle
  {65a542eb-6fef-4b65-90bc-5d1a103bdcd3}, !- Source Object
  3,                                      !- Outlet Port
  {95033efe-e057-44bd-aaa6-7c37bc63fe9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b6a6a2-464a-4dce-80c9-8507d04ed2fb}, !- Handle
  {95033efe-e057-44bd-aaa6-7c37bc63fe9e}, !- Source Object
  3,                                      !- Outlet Port
  {3945af8b-dc7b-4235-9415-e2da1711284a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a60184ad-9b05-4c73-9422-167d3ad1e856}, !- Handle
  {3945af8b-dc7b-4235-9415-e2da1711284a}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {143c2e5d-482a-43b0-a955-3878d3e2b4be}, !- Handle
  Laundry_flr_1 0.02gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  1.26144117674772e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {365b3506-ce5c-4a3c-bffe-0b3e241028c2}, !- Handle
  Laundry_Flr_1 Service Water Use 0.02gpm 140F, !- Name
  {143c2e5d-482a-43b0-a955-3878d3e2b4be}, !- Water Use Equipment Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  {217b3cab-0085-4f13-8be6-6ffadd19c96f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {811299a0-05c7-43c9-9a47-5f214efe920c}, !- Handle
  Laundry_Flr_1 WUC 0.02gpm 140F,         !- Name
  {b2b389bb-05f5-4c59-a197-98589b1b72af}, !- Inlet Node Name
  {8a6a0a0a-c354-4b6a-a9ee-177bed426526}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {365b3506-ce5c-4a3c-bffe-0b3e241028c2}; !- Water Use Equipment Name 1

OS:Node,
  {c6b60154-5526-4abf-8870-8c56bec5b1ad}, !- Handle
  Laundry_Flr_1 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {15adfff5-cfb5-4f55-bc90-e2621e4926f9}, !- Inlet Port
  {b2b389bb-05f5-4c59-a197-98589b1b72af}; !- Outlet Port

OS:Connection,
  {15adfff5-cfb5-4f55-bc90-e2621e4926f9}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  9,                                      !- Outlet Port
  {c6b60154-5526-4abf-8870-8c56bec5b1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8b0e175-99ae-4b26-b9e5-fbd80c611be9}, !- Handle
  Laundry_Flr_1 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {8a6a0a0a-c354-4b6a-a9ee-177bed426526}, !- Inlet Port
  {ecdc84fa-964d-4ac1-9cb8-e2d7d47906f8}; !- Outlet Port

OS:Connection,
  {b2b389bb-05f5-4c59-a197-98589b1b72af}, !- Handle
  {c6b60154-5526-4abf-8870-8c56bec5b1ad}, !- Source Object
  3,                                      !- Outlet Port
  {811299a0-05c7-43c9-9a47-5f214efe920c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a6a0a0a-c354-4b6a-a9ee-177bed426526}, !- Handle
  {811299a0-05c7-43c9-9a47-5f214efe920c}, !- Source Object
  3,                                      !- Outlet Port
  {a8b0e175-99ae-4b26-b9e5-fbd80c611be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecdc84fa-964d-4ac1-9cb8-e2d7d47906f8}, !- Handle
  {a8b0e175-99ae-4b26-b9e5-fbd80c611be9}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1465a1bb-1946-4a11-9ce3-c8352d4a9b5d}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {b5f7d1a2-43b4-4bf0-bc37-7ed434cfb55d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5f7d1a2-43b4-4bf0-bc37-7ed434cfb55d}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {23751260-cdfd-4f41-80a8-bf3bb6956961}, !- Handle
  Schedule Rule 86,                       !- Name
  {1465a1bb-1946-4a11-9ce3-c8352d4a9b5d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa22843c-0d5d-43e0-86c2-52ec6351bb0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa22843c-0d5d-43e0-86c2-52ec6351bb0a}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {29a4000c-67fb-4d01-998a-8262c9ca531d}, !- Handle
  Schedule Rule 87,                       !- Name
  {1465a1bb-1946-4a11-9ce3-c8352d4a9b5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ace6afb-0a44-40ba-9559-51b681eb0a65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ace6afb-0a44-40ba-9559-51b681eb0a65}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6e9a9526-5991-43f7-98c8-509a2c362b75}, !- Handle
  Schedule Rule 88,                       !- Name
  {1465a1bb-1946-4a11-9ce3-c8352d4a9b5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23b55212-8d19-4d28-bfe2-aaf734dc78cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23b55212-8d19-4d28-bfe2-aaf734dc78cd}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {9e98bc12-0390-46c5-8858-10ef60d6cff9}, !- Handle
  Lobby_flr_1 0.33gpm 140F,               !- Name
  ,                                       !- End-Use Subcategory
  2.10199278057526e-05,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f6bd1d38-f43d-4915-ad24-207d1bc043cb}, !- Handle
  Lobby_Flr_1 Service Water Use 0.33gpm 140F, !- Name
  {9e98bc12-0390-46c5-8858-10ef60d6cff9}, !- Water Use Equipment Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  {1465a1bb-1946-4a11-9ce3-c8352d4a9b5d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3dc32bc5-1ed4-471f-a92b-e7a6b3334a4f}, !- Handle
  Lobby_Flr_1 WUC 0.33gpm 140F,           !- Name
  {f9b1929a-0d1b-4f06-b5ef-4df2f2bf2d89}, !- Inlet Node Name
  {9661519d-46b0-4223-9952-55ed4f916966}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f6bd1d38-f43d-4915-ad24-207d1bc043cb}; !- Water Use Equipment Name 1

OS:Node,
  {b561e1dc-e26f-4644-8b45-0b32d0f1355e}, !- Handle
  Lobby_Flr_1 WUC 0.33gpm 140F Inlet Water Node, !- Name
  {96c74423-4ccd-4e3c-b59c-8b6a4f7cdafc}, !- Inlet Port
  {f9b1929a-0d1b-4f06-b5ef-4df2f2bf2d89}; !- Outlet Port

OS:Connection,
  {96c74423-4ccd-4e3c-b59c-8b6a4f7cdafc}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  10,                                     !- Outlet Port
  {b561e1dc-e26f-4644-8b45-0b32d0f1355e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b03d88cf-69dc-4e31-950d-87e2563d4e8f}, !- Handle
  Lobby_Flr_1 WUC 0.33gpm 140F Outlet Water Node, !- Name
  {9661519d-46b0-4223-9952-55ed4f916966}, !- Inlet Port
  {18bee43c-59e1-40b2-b448-5e1a024d03d0}; !- Outlet Port

OS:Connection,
  {f9b1929a-0d1b-4f06-b5ef-4df2f2bf2d89}, !- Handle
  {b561e1dc-e26f-4644-8b45-0b32d0f1355e}, !- Source Object
  3,                                      !- Outlet Port
  {3dc32bc5-1ed4-471f-a92b-e7a6b3334a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9661519d-46b0-4223-9952-55ed4f916966}, !- Handle
  {3dc32bc5-1ed4-471f-a92b-e7a6b3334a4f}, !- Source Object
  3,                                      !- Outlet Port
  {b03d88cf-69dc-4e31-950d-87e2563d4e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18bee43c-59e1-40b2-b448-5e1a024d03d0}, !- Handle
  {b03d88cf-69dc-4e31-950d-87e2563d4e8f}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a609ad30-c039-455b-8ac0-94785ed2350b}, !- Handle
  Retail_1_flr_1 0.01gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  4.79494167260073e-07,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {623b5d79-2ef4-408c-8d7e-974210daad2b}, !- Handle
  Retail_1_Flr_1 Service Water Use 0.01gpm 140F, !- Name
  {a609ad30-c039-455b-8ac0-94785ed2350b}, !- Water Use Equipment Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  {217b3cab-0085-4f13-8be6-6ffadd19c96f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0aa2adf4-5765-47aa-94bf-85fe4f9c9586}, !- Handle
  Retail_1_Flr_1 WUC 0.01gpm 140F,        !- Name
  {e474eda6-43a3-481d-9fae-5db9b3f484e3}, !- Inlet Node Name
  {ef3f2e93-203f-49f8-81a0-72a8d6184db9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {623b5d79-2ef4-408c-8d7e-974210daad2b}; !- Water Use Equipment Name 1

OS:Node,
  {86f7a301-79f3-491b-adbd-dcb7a0452ed0}, !- Handle
  Retail_1_Flr_1 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {9179b9ab-449b-4b3d-97a0-00459b526911}, !- Inlet Port
  {e474eda6-43a3-481d-9fae-5db9b3f484e3}; !- Outlet Port

OS:Connection,
  {9179b9ab-449b-4b3d-97a0-00459b526911}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  11,                                     !- Outlet Port
  {86f7a301-79f3-491b-adbd-dcb7a0452ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9636eb3b-2cf5-4cba-94c5-11301bce154d}, !- Handle
  Retail_1_Flr_1 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {ef3f2e93-203f-49f8-81a0-72a8d6184db9}, !- Inlet Port
  {c53de1eb-86fb-4194-a717-9260952c44af}; !- Outlet Port

OS:Connection,
  {e474eda6-43a3-481d-9fae-5db9b3f484e3}, !- Handle
  {86f7a301-79f3-491b-adbd-dcb7a0452ed0}, !- Source Object
  3,                                      !- Outlet Port
  {0aa2adf4-5765-47aa-94bf-85fe4f9c9586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef3f2e93-203f-49f8-81a0-72a8d6184db9}, !- Handle
  {0aa2adf4-5765-47aa-94bf-85fe4f9c9586}, !- Source Object
  3,                                      !- Outlet Port
  {9636eb3b-2cf5-4cba-94c5-11301bce154d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c53de1eb-86fb-4194-a717-9260952c44af}, !- Handle
  {9636eb3b-2cf5-4cba-94c5-11301bce154d}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {853478b3-030e-40f7-9c09-6c78bb1d7991}, !- Handle
  Retail_2_flr_1 0.01gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  5.55256067284761e-07,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c4c4b7d6-0cd5-416a-b5a0-621a4eb785c4}, !- Handle
  Retail_2_Flr_1 Service Water Use 0.01gpm 140F, !- Name
  {853478b3-030e-40f7-9c09-6c78bb1d7991}, !- Water Use Equipment Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  {217b3cab-0085-4f13-8be6-6ffadd19c96f}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {806a561f-2e6a-47ab-8a4c-88a518a4c529}, !- Handle
  Retail_2_Flr_1 WUC 0.01gpm 140F,        !- Name
  {c06b5e8b-6298-45bb-a324-4188120f525f}, !- Inlet Node Name
  {c4afc53e-f52b-4f0b-a8e0-c657423e8aa8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c4c4b7d6-0cd5-416a-b5a0-621a4eb785c4}; !- Water Use Equipment Name 1

OS:Node,
  {3bfd88b9-d231-459b-ba94-1e3f3a2d4130}, !- Handle
  Retail_2_Flr_1 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {b73f03ec-dc76-4602-8723-06e02e9ff47a}, !- Inlet Port
  {c06b5e8b-6298-45bb-a324-4188120f525f}; !- Outlet Port

OS:Connection,
  {b73f03ec-dc76-4602-8723-06e02e9ff47a}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  12,                                     !- Outlet Port
  {3bfd88b9-d231-459b-ba94-1e3f3a2d4130}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c60589d-f892-4214-af84-9559ffbb9c05}, !- Handle
  Retail_2_Flr_1 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {c4afc53e-f52b-4f0b-a8e0-c657423e8aa8}, !- Inlet Port
  {090d1c41-bd4a-44b9-a44a-4c0999cd9136}; !- Outlet Port

OS:Connection,
  {c06b5e8b-6298-45bb-a324-4188120f525f}, !- Handle
  {3bfd88b9-d231-459b-ba94-1e3f3a2d4130}, !- Source Object
  3,                                      !- Outlet Port
  {806a561f-2e6a-47ab-8a4c-88a518a4c529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4afc53e-f52b-4f0b-a8e0-c657423e8aa8}, !- Handle
  {806a561f-2e6a-47ab-8a4c-88a518a4c529}, !- Source Object
  3,                                      !- Outlet Port
  {0c60589d-f892-4214-af84-9559ffbb9c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {090d1c41-bd4a-44b9-a44a-4c0999cd9136}, !- Handle
  {0c60589d-f892-4214-af84-9559ffbb9c05}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {b3999376-73c1-475a-9dfc-10751cdbe729}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {c475dfd0-c521-4f45-828e-cd00786421b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c475dfd0-c521-4f45-828e-cd00786421b2}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {76487cc0-9b0e-470b-a66e-680b9aa124ab}, !- Handle
  Schedule Rule 89,                       !- Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cbd3d9c9-28e4-4ed6-9c42-c4d699d006d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbd3d9c9-28e4-4ed6-9c42-c4d699d006d1}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {ce5bcc32-f8e6-4d20-abde-a325d5dbc05c}, !- Handle
  Schedule Rule 90,                       !- Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfd69f25-4f92-4953-a114-16dc227861e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfd69f25-4f92-4953-a114-16dc227861e5}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {5f2e2702-7e26-428d-a8d0-87f9b732068f}, !- Handle
  Schedule Rule 91,                       !- Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0dbf89b3-9b48-4e64-9f0b-ffab3115ab60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0dbf89b3-9b48-4e64-9f0b-ffab3115ab60}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:WaterUse:Equipment:Definition,
  {742645ce-44a7-443c-90ea-c3abe45295db}, !- Handle
  Room_1_flr_3 0.08gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781181e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {da90968c-ab86-480d-9b83-73e219107286}, !- Handle
  Room_1_Flr_3 Service Water Use 0.08gpm 140F, !- Name
  {742645ce-44a7-443c-90ea-c3abe45295db}, !- Water Use Equipment Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6cde24c5-8a7a-47c1-81c9-098a541a1cba}, !- Handle
  Room_1_Flr_3 WUC 0.08gpm 140F,          !- Name
  {cf7c2c14-077a-4a36-8a16-329d8f80768c}, !- Inlet Node Name
  {5f167184-e6a6-4892-b39b-5ceb26fdb680}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da90968c-ab86-480d-9b83-73e219107286}; !- Water Use Equipment Name 1

OS:Node,
  {13712374-e35a-4da2-832e-80c0bacafb59}, !- Handle
  Room_1_Flr_3 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {83e2cbbf-74a5-4bd0-a3fb-babceb136e91}, !- Inlet Port
  {cf7c2c14-077a-4a36-8a16-329d8f80768c}; !- Outlet Port

OS:Connection,
  {83e2cbbf-74a5-4bd0-a3fb-babceb136e91}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  13,                                     !- Outlet Port
  {13712374-e35a-4da2-832e-80c0bacafb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e557d26-2ec3-44c5-9f2f-7c603aa1b0fa}, !- Handle
  Room_1_Flr_3 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {5f167184-e6a6-4892-b39b-5ceb26fdb680}, !- Inlet Port
  {1babf7be-02c6-46ad-a8e2-6c354b4c1364}; !- Outlet Port

OS:Connection,
  {cf7c2c14-077a-4a36-8a16-329d8f80768c}, !- Handle
  {13712374-e35a-4da2-832e-80c0bacafb59}, !- Source Object
  3,                                      !- Outlet Port
  {6cde24c5-8a7a-47c1-81c9-098a541a1cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f167184-e6a6-4892-b39b-5ceb26fdb680}, !- Handle
  {6cde24c5-8a7a-47c1-81c9-098a541a1cba}, !- Source Object
  3,                                      !- Outlet Port
  {3e557d26-2ec3-44c5-9f2f-7c603aa1b0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1babf7be-02c6-46ad-a8e2-6c354b4c1364}, !- Handle
  {3e557d26-2ec3-44c5-9f2f-7c603aa1b0fa}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {635b16b6-be12-4037-b81e-9bd4de59884b}, !- Handle
  Room_1_flr_6 0.08gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781181e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {61653b1e-def8-4368-b3db-f9ba57e5a6dc}, !- Handle
  Room_1_Flr_6 Service Water Use 0.08gpm 140F, !- Name
  {635b16b6-be12-4037-b81e-9bd4de59884b}, !- Water Use Equipment Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5a733c9c-efb3-46fa-8f80-b7862148067d}, !- Handle
  Room_1_Flr_6 WUC 0.08gpm 140F,          !- Name
  {99bb4abe-e995-4816-bb69-ea5b17a7aa37}, !- Inlet Node Name
  {671f2bb8-eb14-4b6b-b018-a41a86e2db7f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61653b1e-def8-4368-b3db-f9ba57e5a6dc}; !- Water Use Equipment Name 1

OS:Node,
  {079c9181-fa6e-4904-8a3b-9fdc22af6518}, !- Handle
  Room_1_Flr_6 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {e8b0d1b3-b850-4adb-8723-22ff3b318b3c}, !- Inlet Port
  {99bb4abe-e995-4816-bb69-ea5b17a7aa37}; !- Outlet Port

OS:Connection,
  {e8b0d1b3-b850-4adb-8723-22ff3b318b3c}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  14,                                     !- Outlet Port
  {079c9181-fa6e-4904-8a3b-9fdc22af6518}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52f3b103-919c-45c5-99e2-7c982b1b5ecb}, !- Handle
  Room_1_Flr_6 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {671f2bb8-eb14-4b6b-b018-a41a86e2db7f}, !- Inlet Port
  {56ee7609-e72d-4f51-bad3-51134cf135d8}; !- Outlet Port

OS:Connection,
  {99bb4abe-e995-4816-bb69-ea5b17a7aa37}, !- Handle
  {079c9181-fa6e-4904-8a3b-9fdc22af6518}, !- Source Object
  3,                                      !- Outlet Port
  {5a733c9c-efb3-46fa-8f80-b7862148067d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671f2bb8-eb14-4b6b-b018-a41a86e2db7f}, !- Handle
  {5a733c9c-efb3-46fa-8f80-b7862148067d}, !- Source Object
  3,                                      !- Outlet Port
  {52f3b103-919c-45c5-99e2-7c982b1b5ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ee7609-e72d-4f51-bad3-51134cf135d8}, !- Handle
  {52f3b103-919c-45c5-99e2-7c982b1b5ecb}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a37a9fc4-42b4-422c-a411-cb4f7a436209}, !- Handle
  Room_2_flr_3 0.08gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4c97cc62-e976-461e-bc03-91e78b91bd7b}, !- Handle
  Room_2_Flr_3 Service Water Use 0.08gpm 140F, !- Name
  {a37a9fc4-42b4-422c-a411-cb4f7a436209}, !- Water Use Equipment Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dbaf1934-225e-4719-8e91-0a484d5d9f7e}, !- Handle
  Room_2_Flr_3 WUC 0.08gpm 140F,          !- Name
  {eeabf78d-0104-45fc-b5e6-b68c1388d175}, !- Inlet Node Name
  {3a97c423-1ca2-4bc9-9a25-04299a5ba417}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c97cc62-e976-461e-bc03-91e78b91bd7b}; !- Water Use Equipment Name 1

OS:Node,
  {5daa9d82-07ac-4af4-9489-895adc7b737e}, !- Handle
