  Room_2_Flr_3 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {2c03395e-0657-4bfa-8fb4-8751b293c6ad}, !- Inlet Port
  {eeabf78d-0104-45fc-b5e6-b68c1388d175}; !- Outlet Port

OS:Connection,
  {2c03395e-0657-4bfa-8fb4-8751b293c6ad}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  15,                                     !- Outlet Port
  {5daa9d82-07ac-4af4-9489-895adc7b737e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad1616f0-209d-4f6f-b35d-56bae058dfed}, !- Handle
  Room_2_Flr_3 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {3a97c423-1ca2-4bc9-9a25-04299a5ba417}, !- Inlet Port
  {41d402a0-d0a0-42f1-a5c5-d057262528cc}; !- Outlet Port

OS:Connection,
  {eeabf78d-0104-45fc-b5e6-b68c1388d175}, !- Handle
  {5daa9d82-07ac-4af4-9489-895adc7b737e}, !- Source Object
  3,                                      !- Outlet Port
  {dbaf1934-225e-4719-8e91-0a484d5d9f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a97c423-1ca2-4bc9-9a25-04299a5ba417}, !- Handle
  {dbaf1934-225e-4719-8e91-0a484d5d9f7e}, !- Source Object
  3,                                      !- Outlet Port
  {ad1616f0-209d-4f6f-b35d-56bae058dfed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d402a0-d0a0-42f1-a5c5-d057262528cc}, !- Handle
  {ad1616f0-209d-4f6f-b35d-56bae058dfed}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {22b4b479-b9d5-4732-a05c-09c876b7c1c0}, !- Handle
  Room_2_flr_6 0.08gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f925384e-a4d3-4043-b4eb-8001f9cfd8ba}, !- Handle
  Room_2_Flr_6 Service Water Use 0.08gpm 140F, !- Name
  {22b4b479-b9d5-4732-a05c-09c876b7c1c0}, !- Water Use Equipment Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {70202cca-5bf1-45b9-9cff-ea9c5fea1718}, !- Handle
  Room_2_Flr_6 WUC 0.08gpm 140F,          !- Name
  {a4a3f8d6-1b7a-4b2e-8145-fea19dc83608}, !- Inlet Node Name
  {ff0c8406-0aec-4788-aa75-0da3da3bc0ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f925384e-a4d3-4043-b4eb-8001f9cfd8ba}; !- Water Use Equipment Name 1

OS:Node,
  {03ab09a1-8132-4216-b426-2fd5162680c7}, !- Handle
  Room_2_Flr_6 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {98ebcfdd-cfc9-4bb9-9c7e-755bfb04a4fb}, !- Inlet Port
  {a4a3f8d6-1b7a-4b2e-8145-fea19dc83608}; !- Outlet Port

OS:Connection,
  {98ebcfdd-cfc9-4bb9-9c7e-755bfb04a4fb}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  16,                                     !- Outlet Port
  {03ab09a1-8132-4216-b426-2fd5162680c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c30e04f1-4c33-4a51-bcb9-5119572df6f3}, !- Handle
  Room_2_Flr_6 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {ff0c8406-0aec-4788-aa75-0da3da3bc0ee}, !- Inlet Port
  {89588837-d218-4338-b106-d75984653a9a}; !- Outlet Port

OS:Connection,
  {a4a3f8d6-1b7a-4b2e-8145-fea19dc83608}, !- Handle
  {03ab09a1-8132-4216-b426-2fd5162680c7}, !- Source Object
  3,                                      !- Outlet Port
  {70202cca-5bf1-45b9-9cff-ea9c5fea1718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff0c8406-0aec-4788-aa75-0da3da3bc0ee}, !- Handle
  {70202cca-5bf1-45b9-9cff-ea9c5fea1718}, !- Source Object
  3,                                      !- Outlet Port
  {c30e04f1-4c33-4a51-bcb9-5119572df6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89588837-d218-4338-b106-d75984653a9a}, !- Handle
  {c30e04f1-4c33-4a51-bcb9-5119572df6f3}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {18954bb9-ef4f-478b-9668-55f1e7c0b236}, !- Handle
  Room_3_0_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dc413254-c7f8-4c19-a5ad-d0a0c9f631a7}, !- Handle
  Room_3_0_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {18954bb9-ef4f-478b-9668-55f1e7c0b236}, !- Water Use Equipment Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c11282ff-9ed1-4e2c-bdc8-f725d12ef422}, !- Handle
  Room_3_0_Flr_3 WUC 0.05gpm 140F,        !- Name
  {3741a16d-7a90-420b-b0fc-36ef2ea52cdf}, !- Inlet Node Name
  {78640694-5db6-49f3-93d8-4e080112c617}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dc413254-c7f8-4c19-a5ad-d0a0c9f631a7}; !- Water Use Equipment Name 1

OS:Node,
  {4f62eea3-928b-4a0a-a6e1-37cd1177d8d0}, !- Handle
  Room_3_0_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {549c599d-fe57-4183-8b01-25e9ecf1b793}, !- Inlet Port
  {3741a16d-7a90-420b-b0fc-36ef2ea52cdf}; !- Outlet Port

OS:Connection,
  {549c599d-fe57-4183-8b01-25e9ecf1b793}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  17,                                     !- Outlet Port
  {4f62eea3-928b-4a0a-a6e1-37cd1177d8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f482947-f4e6-42ca-87c8-d39424b68e8b}, !- Handle
  Room_3_0_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {78640694-5db6-49f3-93d8-4e080112c617}, !- Inlet Port
  {789f3040-be49-4283-872b-e8844a5ccc05}; !- Outlet Port

OS:Connection,
  {3741a16d-7a90-420b-b0fc-36ef2ea52cdf}, !- Handle
  {4f62eea3-928b-4a0a-a6e1-37cd1177d8d0}, !- Source Object
  3,                                      !- Outlet Port
  {c11282ff-9ed1-4e2c-bdc8-f725d12ef422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78640694-5db6-49f3-93d8-4e080112c617}, !- Handle
  {c11282ff-9ed1-4e2c-bdc8-f725d12ef422}, !- Source Object
  3,                                      !- Outlet Port
  {2f482947-f4e6-42ca-87c8-d39424b68e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {789f3040-be49-4283-872b-e8844a5ccc05}, !- Handle
  {2f482947-f4e6-42ca-87c8-d39424b68e8b}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8a966f10-6acf-4e70-ba78-47579c7b11aa}, !- Handle
  Room_3_10_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c7f8be4b-1225-4f85-9ba4-3479352cd301}, !- Handle
  Room_3_10_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {8a966f10-6acf-4e70-ba78-47579c7b11aa}, !- Water Use Equipment Definition Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {48f17919-a122-4fac-a465-426e6b62580c}, !- Handle
  Room_3_10_Flr_3 WUC 0.05gpm 140F,       !- Name
  {c02b8a2e-0eb8-4126-af55-115f37d11f81}, !- Inlet Node Name
  {32ea5c72-fd43-4759-a7ac-17a7dc68340a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c7f8be4b-1225-4f85-9ba4-3479352cd301}; !- Water Use Equipment Name 1

OS:Node,
  {41cd55d4-06fc-4278-974d-7e64c84b1b5f}, !- Handle
  Room_3_10_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {f64eb81e-1e62-4021-9dd9-4db1d514fbff}, !- Inlet Port
  {c02b8a2e-0eb8-4126-af55-115f37d11f81}; !- Outlet Port

OS:Connection,
  {f64eb81e-1e62-4021-9dd9-4db1d514fbff}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  18,                                     !- Outlet Port
  {41cd55d4-06fc-4278-974d-7e64c84b1b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {257313a0-7a85-4e3e-b907-79823cfa3c96}, !- Handle
  Room_3_10_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {32ea5c72-fd43-4759-a7ac-17a7dc68340a}, !- Inlet Port
  {b181f341-feff-47a6-a0da-44520274f0cc}; !- Outlet Port

OS:Connection,
  {c02b8a2e-0eb8-4126-af55-115f37d11f81}, !- Handle
  {41cd55d4-06fc-4278-974d-7e64c84b1b5f}, !- Source Object
  3,                                      !- Outlet Port
  {48f17919-a122-4fac-a465-426e6b62580c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ea5c72-fd43-4759-a7ac-17a7dc68340a}, !- Handle
  {48f17919-a122-4fac-a465-426e6b62580c}, !- Source Object
  3,                                      !- Outlet Port
  {257313a0-7a85-4e3e-b907-79823cfa3c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b181f341-feff-47a6-a0da-44520274f0cc}, !- Handle
  {257313a0-7a85-4e3e-b907-79823cfa3c96}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7f01ad4c-976d-44ea-9f9f-cd5d7fcd337e}, !- Handle
  Room_3_11_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {941925c7-4869-479a-8760-e036bf26d172}, !- Handle
  Room_3_11_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {7f01ad4c-976d-44ea-9f9f-cd5d7fcd337e}, !- Water Use Equipment Definition Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {72c946e9-61c8-43a9-83be-9020b46e15ee}, !- Handle
  Room_3_11_Flr_3 WUC 0.05gpm 140F,       !- Name
  {3b1e351b-3a53-4338-bc9e-c031480782f3}, !- Inlet Node Name
  {2c7e0607-0a1f-4444-a890-d77b0bc5c136}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {941925c7-4869-479a-8760-e036bf26d172}; !- Water Use Equipment Name 1

OS:Node,
  {77174af6-e9df-4472-9d6d-f34457ea5e90}, !- Handle
  Room_3_11_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {70a8752a-318b-49c5-8dc2-b5df667bafae}, !- Inlet Port
  {3b1e351b-3a53-4338-bc9e-c031480782f3}; !- Outlet Port

OS:Connection,
  {70a8752a-318b-49c5-8dc2-b5df667bafae}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  19,                                     !- Outlet Port
  {77174af6-e9df-4472-9d6d-f34457ea5e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a9b2459-5d8c-4388-b584-69fe87cbbcc0}, !- Handle
  Room_3_11_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {2c7e0607-0a1f-4444-a890-d77b0bc5c136}, !- Inlet Port
  {af7d2cc3-d46e-408e-87aa-2e07dfce8bfa}; !- Outlet Port

OS:Connection,
  {3b1e351b-3a53-4338-bc9e-c031480782f3}, !- Handle
  {77174af6-e9df-4472-9d6d-f34457ea5e90}, !- Source Object
  3,                                      !- Outlet Port
  {72c946e9-61c8-43a9-83be-9020b46e15ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7e0607-0a1f-4444-a890-d77b0bc5c136}, !- Handle
  {72c946e9-61c8-43a9-83be-9020b46e15ee}, !- Source Object
  3,                                      !- Outlet Port
  {6a9b2459-5d8c-4388-b584-69fe87cbbcc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7d2cc3-d46e-408e-87aa-2e07dfce8bfa}, !- Handle
  {6a9b2459-5d8c-4388-b584-69fe87cbbcc0}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c3a5ff31-634d-448b-a3cc-c5d04356514d}, !- Handle
  Room_3_12_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3f93f7c1-989c-4f5b-b7d1-75bbc27646ac}, !- Handle
  Room_3_12_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {c3a5ff31-634d-448b-a3cc-c5d04356514d}, !- Water Use Equipment Definition Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2224817b-1aa5-4359-9292-5c1efa7712c0}, !- Handle
  Room_3_12_Flr_3 WUC 0.05gpm 140F,       !- Name
  {858424fc-c60f-4fb0-a013-196ea8b71b70}, !- Inlet Node Name
  {8b565394-c843-44a8-9d4b-fde78adeb32b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3f93f7c1-989c-4f5b-b7d1-75bbc27646ac}; !- Water Use Equipment Name 1

OS:Node,
  {3f39f00a-2e89-4ce7-be27-4c1770597e73}, !- Handle
  Room_3_12_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {11c6c02f-c5c1-4f60-9be6-85c34f3d480e}, !- Inlet Port
  {858424fc-c60f-4fb0-a013-196ea8b71b70}; !- Outlet Port

OS:Connection,
  {11c6c02f-c5c1-4f60-9be6-85c34f3d480e}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  20,                                     !- Outlet Port
  {3f39f00a-2e89-4ce7-be27-4c1770597e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d4e5d50-8d62-42a8-b291-96715f548973}, !- Handle
  Room_3_12_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {8b565394-c843-44a8-9d4b-fde78adeb32b}, !- Inlet Port
  {157c8e93-005b-49ea-9098-f104fee38793}; !- Outlet Port

OS:Connection,
  {858424fc-c60f-4fb0-a013-196ea8b71b70}, !- Handle
  {3f39f00a-2e89-4ce7-be27-4c1770597e73}, !- Source Object
  3,                                      !- Outlet Port
  {2224817b-1aa5-4359-9292-5c1efa7712c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b565394-c843-44a8-9d4b-fde78adeb32b}, !- Handle
  {2224817b-1aa5-4359-9292-5c1efa7712c0}, !- Source Object
  3,                                      !- Outlet Port
  {1d4e5d50-8d62-42a8-b291-96715f548973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157c8e93-005b-49ea-9098-f104fee38793}, !- Handle
  {1d4e5d50-8d62-42a8-b291-96715f548973}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8486b59d-a61d-4bf5-89bd-9d81ee755e08}, !- Handle
  Room_3_13_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {08fdec56-079e-4c6a-bf9e-e13fb4a6c6cf}, !- Handle
  Room_3_13_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {8486b59d-a61d-4bf5-89bd-9d81ee755e08}, !- Water Use Equipment Definition Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e256f143-4521-42ee-af5b-6529e02df981}, !- Handle
  Room_3_13_Flr_3 WUC 0.05gpm 140F,       !- Name
  {d8c3dc67-cb0c-4f06-bd83-131a86228832}, !- Inlet Node Name
  {8a4c97b2-2a40-416d-a136-200ce3560789}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08fdec56-079e-4c6a-bf9e-e13fb4a6c6cf}; !- Water Use Equipment Name 1

OS:Node,
  {88d290a9-901d-4c68-8abc-0f97a7b91544}, !- Handle
  Room_3_13_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {6bfcac51-108d-458e-9119-64962e11efff}, !- Inlet Port
  {d8c3dc67-cb0c-4f06-bd83-131a86228832}; !- Outlet Port

OS:Connection,
  {6bfcac51-108d-458e-9119-64962e11efff}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  21,                                     !- Outlet Port
  {88d290a9-901d-4c68-8abc-0f97a7b91544}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {861aae93-bebc-4bc4-8cdf-787eaafe7022}, !- Handle
  Room_3_13_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {8a4c97b2-2a40-416d-a136-200ce3560789}, !- Inlet Port
  {95cb2862-7159-4b61-9d08-9f8d6f8238df}; !- Outlet Port

OS:Connection,
  {d8c3dc67-cb0c-4f06-bd83-131a86228832}, !- Handle
  {88d290a9-901d-4c68-8abc-0f97a7b91544}, !- Source Object
  3,                                      !- Outlet Port
  {e256f143-4521-42ee-af5b-6529e02df981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a4c97b2-2a40-416d-a136-200ce3560789}, !- Handle
  {e256f143-4521-42ee-af5b-6529e02df981}, !- Source Object
  3,                                      !- Outlet Port
  {861aae93-bebc-4bc4-8cdf-787eaafe7022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95cb2862-7159-4b61-9d08-9f8d6f8238df}, !- Handle
  {861aae93-bebc-4bc4-8cdf-787eaafe7022}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a24627f7-a878-44b1-b420-95249b2e7e56}, !- Handle
  Room_3_14_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fade6f5f-ba88-4dc7-85f9-a4153149cca5}, !- Handle
  Room_3_14_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {a24627f7-a878-44b1-b420-95249b2e7e56}, !- Water Use Equipment Definition Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {50bb972e-98f6-4fae-ae78-e4212540203f}, !- Handle
  Room_3_14_Flr_3 WUC 0.05gpm 140F,       !- Name
  {c55c3d33-33f6-4a82-a09b-89eb1338b98f}, !- Inlet Node Name
  {1865bab1-e486-41be-af28-9cff19da1772}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fade6f5f-ba88-4dc7-85f9-a4153149cca5}; !- Water Use Equipment Name 1

OS:Node,
  {845b7256-3d9c-4aeb-961e-e5ebf1efef1b}, !- Handle
  Room_3_14_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {4cb61734-ca1e-4265-9daa-617e82b47ea8}, !- Inlet Port
  {c55c3d33-33f6-4a82-a09b-89eb1338b98f}; !- Outlet Port

OS:Connection,
  {4cb61734-ca1e-4265-9daa-617e82b47ea8}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  22,                                     !- Outlet Port
  {845b7256-3d9c-4aeb-961e-e5ebf1efef1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31c30ec2-8d3a-4abb-a8f8-0a55f6c26fef}, !- Handle
  Room_3_14_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {1865bab1-e486-41be-af28-9cff19da1772}, !- Inlet Port
  {c67aa244-697a-4393-870b-002b210a0bf6}; !- Outlet Port

OS:Connection,
  {c55c3d33-33f6-4a82-a09b-89eb1338b98f}, !- Handle
  {845b7256-3d9c-4aeb-961e-e5ebf1efef1b}, !- Source Object
  3,                                      !- Outlet Port
  {50bb972e-98f6-4fae-ae78-e4212540203f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1865bab1-e486-41be-af28-9cff19da1772}, !- Handle
  {50bb972e-98f6-4fae-ae78-e4212540203f}, !- Source Object
  3,                                      !- Outlet Port
  {31c30ec2-8d3a-4abb-a8f8-0a55f6c26fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c67aa244-697a-4393-870b-002b210a0bf6}, !- Handle
  {31c30ec2-8d3a-4abb-a8f8-0a55f6c26fef}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a3618539-175f-416c-b732-d03b71be20f8}, !- Handle
  Room_3_15_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0ae2f256-9c49-4528-85c7-44364e77c63a}, !- Handle
  Room_3_15_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {a3618539-175f-416c-b732-d03b71be20f8}, !- Water Use Equipment Definition Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0627774d-fff8-4915-90d2-cdf98df3fa18}, !- Handle
  Room_3_15_Flr_3 WUC 0.05gpm 140F,       !- Name
  {ab0387e3-d484-4910-951d-e44ab2db4b14}, !- Inlet Node Name
  {503703b9-65b1-46af-bdcd-ad5d422210d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ae2f256-9c49-4528-85c7-44364e77c63a}; !- Water Use Equipment Name 1

OS:Node,
  {e6da9116-13b9-4d28-ab33-21054c36809f}, !- Handle
  Room_3_15_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {ca30fa5a-0804-4d7b-a292-3353a1353e6d}, !- Inlet Port
  {ab0387e3-d484-4910-951d-e44ab2db4b14}; !- Outlet Port

OS:Connection,
  {ca30fa5a-0804-4d7b-a292-3353a1353e6d}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  23,                                     !- Outlet Port
  {e6da9116-13b9-4d28-ab33-21054c36809f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e72ef648-31d3-4ed9-b7ac-74e21ae98d4a}, !- Handle
  Room_3_15_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {503703b9-65b1-46af-bdcd-ad5d422210d2}, !- Inlet Port
  {acd18d54-e2a8-44ba-9522-d240fc013146}; !- Outlet Port

OS:Connection,
  {ab0387e3-d484-4910-951d-e44ab2db4b14}, !- Handle
  {e6da9116-13b9-4d28-ab33-21054c36809f}, !- Source Object
  3,                                      !- Outlet Port
  {0627774d-fff8-4915-90d2-cdf98df3fa18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {503703b9-65b1-46af-bdcd-ad5d422210d2}, !- Handle
  {0627774d-fff8-4915-90d2-cdf98df3fa18}, !- Source Object
  3,                                      !- Outlet Port
  {e72ef648-31d3-4ed9-b7ac-74e21ae98d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd18d54-e2a8-44ba-9522-d240fc013146}, !- Handle
  {e72ef648-31d3-4ed9-b7ac-74e21ae98d4a}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {aa149bc7-65be-459a-9c51-517e1d4a4cf1}, !- Handle
  Room_3_16_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {89ed0880-01b5-47cb-86cc-dc7f5fcbfe66}, !- Handle
  Room_3_16_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {aa149bc7-65be-459a-9c51-517e1d4a4cf1}, !- Water Use Equipment Definition Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {df961c30-59cb-40df-ae45-7b4baec7483c}, !- Handle
  Room_3_16_Flr_3 WUC 0.05gpm 140F,       !- Name
  {341a5d55-2343-4918-b32d-4da222489d74}, !- Inlet Node Name
  {30408da2-13d9-4c8d-a5d3-107ffb61fb7b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89ed0880-01b5-47cb-86cc-dc7f5fcbfe66}; !- Water Use Equipment Name 1

OS:Node,
  {e6ead916-6781-4760-9570-a7348dd59ef6}, !- Handle
  Room_3_16_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {d3739e7c-6502-4496-b5ac-1bf573ffec66}, !- Inlet Port
  {341a5d55-2343-4918-b32d-4da222489d74}; !- Outlet Port

OS:Connection,
  {d3739e7c-6502-4496-b5ac-1bf573ffec66}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  24,                                     !- Outlet Port
  {e6ead916-6781-4760-9570-a7348dd59ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {001ea018-d4b4-4ff9-a672-0a463ba933ec}, !- Handle
  Room_3_16_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {30408da2-13d9-4c8d-a5d3-107ffb61fb7b}, !- Inlet Port
  {699d1411-2ad8-47fd-a160-5d8b06b02487}; !- Outlet Port

OS:Connection,
  {341a5d55-2343-4918-b32d-4da222489d74}, !- Handle
  {e6ead916-6781-4760-9570-a7348dd59ef6}, !- Source Object
  3,                                      !- Outlet Port
  {df961c30-59cb-40df-ae45-7b4baec7483c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30408da2-13d9-4c8d-a5d3-107ffb61fb7b}, !- Handle
  {df961c30-59cb-40df-ae45-7b4baec7483c}, !- Source Object
  3,                                      !- Outlet Port
  {001ea018-d4b4-4ff9-a672-0a463ba933ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699d1411-2ad8-47fd-a160-5d8b06b02487}, !- Handle
  {001ea018-d4b4-4ff9-a672-0a463ba933ec}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {307fa858-be40-44c9-9f95-b394d3ee7525}, !- Handle
  Room_3_17_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {74c8da36-9e8e-4d7b-8f3c-3febe40c3373}, !- Handle
  Room_3_17_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {307fa858-be40-44c9-9f95-b394d3ee7525}, !- Water Use Equipment Definition Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c6f5b10d-453e-41bb-9710-5dfd862e285e}, !- Handle
  Room_3_17_Flr_3 WUC 0.05gpm 140F,       !- Name
  {c18e7353-2405-4188-be19-87e5a3299995}, !- Inlet Node Name
  {e649e81b-2a50-45f0-bdae-1c6be7862573}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74c8da36-9e8e-4d7b-8f3c-3febe40c3373}; !- Water Use Equipment Name 1

OS:Node,
  {934719f2-4df1-48a2-86d0-7ba6b9df991f}, !- Handle
  Room_3_17_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {467b5786-ccac-46d4-8593-b320a3f9d79e}, !- Inlet Port
  {c18e7353-2405-4188-be19-87e5a3299995}; !- Outlet Port

OS:Connection,
  {467b5786-ccac-46d4-8593-b320a3f9d79e}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  25,                                     !- Outlet Port
  {934719f2-4df1-48a2-86d0-7ba6b9df991f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b95b3abd-ef0f-401f-ab21-852c5d0b67b7}, !- Handle
  Room_3_17_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {e649e81b-2a50-45f0-bdae-1c6be7862573}, !- Inlet Port
  {3caee936-0ed1-45e9-90a1-9c1992d0c629}; !- Outlet Port

OS:Connection,
  {c18e7353-2405-4188-be19-87e5a3299995}, !- Handle
  {934719f2-4df1-48a2-86d0-7ba6b9df991f}, !- Source Object
  3,                                      !- Outlet Port
  {c6f5b10d-453e-41bb-9710-5dfd862e285e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e649e81b-2a50-45f0-bdae-1c6be7862573}, !- Handle
  {c6f5b10d-453e-41bb-9710-5dfd862e285e}, !- Source Object
  3,                                      !- Outlet Port
  {b95b3abd-ef0f-401f-ab21-852c5d0b67b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3caee936-0ed1-45e9-90a1-9c1992d0c629}, !- Handle
  {b95b3abd-ef0f-401f-ab21-852c5d0b67b7}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {52f8b931-7119-43a6-a53a-11919823e05e}, !- Handle
  Room_3_18_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.1761387160367e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4cf501cc-b005-4236-8bd3-c43007e814e2}, !- Handle
  Room_3_18_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {52f8b931-7119-43a6-a53a-11919823e05e}, !- Water Use Equipment Definition Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {df6eacec-3d05-4409-9041-54540fbd5df6}, !- Handle
  Room_3_18_Flr_3 WUC 0.05gpm 140F,       !- Name
  {7aeaaf21-3f49-4081-ac8a-315f67c72409}, !- Inlet Node Name
  {b6191f33-1132-41ff-bff5-be7e55d31334}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4cf501cc-b005-4236-8bd3-c43007e814e2}; !- Water Use Equipment Name 1

OS:Node,
  {a3df091b-ab4a-42df-a063-16dc2011e61e}, !- Handle
  Room_3_18_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {24f31296-c3f9-4926-8a56-bb84c270c995}, !- Inlet Port
  {7aeaaf21-3f49-4081-ac8a-315f67c72409}; !- Outlet Port

OS:Connection,
  {24f31296-c3f9-4926-8a56-bb84c270c995}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  26,                                     !- Outlet Port
  {a3df091b-ab4a-42df-a063-16dc2011e61e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3e04367-b3b2-4f83-a6f0-1367c661ff89}, !- Handle
  Room_3_18_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {b6191f33-1132-41ff-bff5-be7e55d31334}, !- Inlet Port
  {9f09feb1-93ef-4a80-a1f0-3b2b3e0ead63}; !- Outlet Port

OS:Connection,
  {7aeaaf21-3f49-4081-ac8a-315f67c72409}, !- Handle
  {a3df091b-ab4a-42df-a063-16dc2011e61e}, !- Source Object
  3,                                      !- Outlet Port
  {df6eacec-3d05-4409-9041-54540fbd5df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6191f33-1132-41ff-bff5-be7e55d31334}, !- Handle
  {df6eacec-3d05-4409-9041-54540fbd5df6}, !- Source Object
  3,                                      !- Outlet Port
  {e3e04367-b3b2-4f83-a6f0-1367c661ff89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f09feb1-93ef-4a80-a1f0-3b2b3e0ead63}, !- Handle
  {e3e04367-b3b2-4f83-a6f0-1367c661ff89}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b6b6b458-0131-4d43-8946-da74909b6fca}, !- Handle
  Room_3_1_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {52133cc9-89fd-454c-a60c-809fa5353f68}, !- Handle
  Room_3_1_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {b6b6b458-0131-4d43-8946-da74909b6fca}, !- Water Use Equipment Definition Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e226d67f-3447-4d07-94ad-afb4c7a9c678}, !- Handle
  Room_3_1_Flr_3 WUC 0.05gpm 140F,        !- Name
  {5081353d-e89e-46df-a20a-77fcd41a9a30}, !- Inlet Node Name
  {5a72b47d-c1b9-4ff8-b46a-dbec93d08846}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52133cc9-89fd-454c-a60c-809fa5353f68}; !- Water Use Equipment Name 1

OS:Node,
  {42994eca-d31c-4412-bc2e-0364a29520f7}, !- Handle
  Room_3_1_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {5e67a46c-08ce-49a7-82ca-aee38775e38e}, !- Inlet Port
  {5081353d-e89e-46df-a20a-77fcd41a9a30}; !- Outlet Port

OS:Connection,
  {5e67a46c-08ce-49a7-82ca-aee38775e38e}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  27,                                     !- Outlet Port
  {42994eca-d31c-4412-bc2e-0364a29520f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80fbce1f-7a0b-4076-894b-ce1e8c045da8}, !- Handle
  Room_3_1_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {5a72b47d-c1b9-4ff8-b46a-dbec93d08846}, !- Inlet Port
  {2cef8b43-89fb-49f2-b7a3-5b8b81d5d21b}; !- Outlet Port

OS:Connection,
  {5081353d-e89e-46df-a20a-77fcd41a9a30}, !- Handle
  {42994eca-d31c-4412-bc2e-0364a29520f7}, !- Source Object
  3,                                      !- Outlet Port
  {e226d67f-3447-4d07-94ad-afb4c7a9c678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a72b47d-c1b9-4ff8-b46a-dbec93d08846}, !- Handle
  {e226d67f-3447-4d07-94ad-afb4c7a9c678}, !- Source Object
  3,                                      !- Outlet Port
  {80fbce1f-7a0b-4076-894b-ce1e8c045da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cef8b43-89fb-49f2-b7a3-5b8b81d5d21b}, !- Handle
  {80fbce1f-7a0b-4076-894b-ce1e8c045da8}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c7e7c5d8-4674-43b5-9d13-ae96213aa077}, !- Handle
  Room_3_1_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cf97c5dd-6f4e-4c19-92ac-a7d349d30c17}, !- Handle
  Room_3_1_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {c7e7c5d8-4674-43b5-9d13-ae96213aa077}, !- Water Use Equipment Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {51c44b6b-a543-4368-8d24-c8541cb90617}, !- Handle
  Room_3_1_Flr_6 WUC 0.05gpm 140F,        !- Name
  {c843a102-9bb8-4535-83a8-2e70605ca0a9}, !- Inlet Node Name
  {5872ccbb-683e-4300-b38c-048e4b83dd2f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cf97c5dd-6f4e-4c19-92ac-a7d349d30c17}; !- Water Use Equipment Name 1

OS:Node,
  {aeb2aad1-3c80-44eb-8f56-513fa9ecce91}, !- Handle
  Room_3_1_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {703d260f-85b0-4782-9687-2f566c12219f}, !- Inlet Port
  {c843a102-9bb8-4535-83a8-2e70605ca0a9}; !- Outlet Port

OS:Connection,
  {703d260f-85b0-4782-9687-2f566c12219f}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  28,                                     !- Outlet Port
  {aeb2aad1-3c80-44eb-8f56-513fa9ecce91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d1fec74-b6fc-4c87-b296-d296a2fa7b3a}, !- Handle
  Room_3_1_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {5872ccbb-683e-4300-b38c-048e4b83dd2f}, !- Inlet Port
  {39fa76b6-7338-4007-8d16-9c28a622c4fb}; !- Outlet Port

OS:Connection,
  {c843a102-9bb8-4535-83a8-2e70605ca0a9}, !- Handle
  {aeb2aad1-3c80-44eb-8f56-513fa9ecce91}, !- Source Object
  3,                                      !- Outlet Port
  {51c44b6b-a543-4368-8d24-c8541cb90617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5872ccbb-683e-4300-b38c-048e4b83dd2f}, !- Handle
  {51c44b6b-a543-4368-8d24-c8541cb90617}, !- Source Object
  3,                                      !- Outlet Port
  {8d1fec74-b6fc-4c87-b296-d296a2fa7b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39fa76b6-7338-4007-8d16-9c28a622c4fb}, !- Handle
  {8d1fec74-b6fc-4c87-b296-d296a2fa7b3a}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ca44600d-5bb6-47df-bac5-df55e01b5218}, !- Handle
  Room_3_2_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1191f357-54d5-4a4e-9dab-866163c403df}, !- Handle
  Room_3_2_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {ca44600d-5bb6-47df-bac5-df55e01b5218}, !- Water Use Equipment Definition Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e964428d-a059-4833-afd8-f42a2ebaccd1}, !- Handle
  Room_3_2_Flr_3 WUC 0.05gpm 140F,        !- Name
  {f41cea15-ec93-4b76-94e3-9cf9e167e13e}, !- Inlet Node Name
  {32fee516-f988-4c49-ab49-eb7daa5f7c50}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1191f357-54d5-4a4e-9dab-866163c403df}; !- Water Use Equipment Name 1

OS:Node,
  {3de6513d-5294-4d1a-aaec-294661fcea53}, !- Handle
  Room_3_2_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {744fe73d-1123-4216-9f31-ad650ee7ba83}, !- Inlet Port
  {f41cea15-ec93-4b76-94e3-9cf9e167e13e}; !- Outlet Port

OS:Connection,
  {744fe73d-1123-4216-9f31-ad650ee7ba83}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  29,                                     !- Outlet Port
  {3de6513d-5294-4d1a-aaec-294661fcea53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe872c52-ece1-4827-96b4-d038e2ac3549}, !- Handle
  Room_3_2_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {32fee516-f988-4c49-ab49-eb7daa5f7c50}, !- Inlet Port
  {61e1e5bd-4439-49f1-a3fb-3365dadcc6da}; !- Outlet Port

OS:Connection,
  {f41cea15-ec93-4b76-94e3-9cf9e167e13e}, !- Handle
  {3de6513d-5294-4d1a-aaec-294661fcea53}, !- Source Object
  3,                                      !- Outlet Port
  {e964428d-a059-4833-afd8-f42a2ebaccd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32fee516-f988-4c49-ab49-eb7daa5f7c50}, !- Handle
  {e964428d-a059-4833-afd8-f42a2ebaccd1}, !- Source Object
  3,                                      !- Outlet Port
  {fe872c52-ece1-4827-96b4-d038e2ac3549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e1e5bd-4439-49f1-a3fb-3365dadcc6da}, !- Handle
  {fe872c52-ece1-4827-96b4-d038e2ac3549}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b14ce046-676c-41ac-86e8-1f288698b20e}, !- Handle
  Room_3_2_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d0ba5f20-f282-434e-af2b-972115e14d37}, !- Handle
  Room_3_2_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {b14ce046-676c-41ac-86e8-1f288698b20e}, !- Water Use Equipment Definition Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {94cf24b3-22a2-4cd0-bc4a-d86bc43ea4b5}, !- Handle
  Room_3_2_Flr_6 WUC 0.05gpm 140F,        !- Name
  {c85e80d0-b6f5-4d32-b648-738d5b302b08}, !- Inlet Node Name
  {d31604b3-581d-4f48-a409-f634011ba64b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0ba5f20-f282-434e-af2b-972115e14d37}; !- Water Use Equipment Name 1

OS:Node,
  {0998814b-4509-46ca-a506-b23550dd9fe5}, !- Handle
  Room_3_2_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {9abd628c-7616-49b0-9b8f-f8469a57d3dc}, !- Inlet Port
  {c85e80d0-b6f5-4d32-b648-738d5b302b08}; !- Outlet Port

OS:Connection,
  {9abd628c-7616-49b0-9b8f-f8469a57d3dc}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  30,                                     !- Outlet Port
  {0998814b-4509-46ca-a506-b23550dd9fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4587717-fdfa-4497-93a3-ddadf81eb08b}, !- Handle
  Room_3_2_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {d31604b3-581d-4f48-a409-f634011ba64b}, !- Inlet Port
  {960f4680-b2cb-4236-b011-337d84048bd3}; !- Outlet Port

OS:Connection,
  {c85e80d0-b6f5-4d32-b648-738d5b302b08}, !- Handle
  {0998814b-4509-46ca-a506-b23550dd9fe5}, !- Source Object
  3,                                      !- Outlet Port
  {94cf24b3-22a2-4cd0-bc4a-d86bc43ea4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31604b3-581d-4f48-a409-f634011ba64b}, !- Handle
  {94cf24b3-22a2-4cd0-bc4a-d86bc43ea4b5}, !- Source Object
  3,                                      !- Outlet Port
  {f4587717-fdfa-4497-93a3-ddadf81eb08b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960f4680-b2cb-4236-b011-337d84048bd3}, !- Handle
  {f4587717-fdfa-4497-93a3-ddadf81eb08b}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9ef3f83f-2aaf-45bf-b7aa-6b3313e1a78a}, !- Handle
  Room_3_3_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {14a5c772-f1f6-4e33-882f-b4325a4cb14c}, !- Handle
  Room_3_3_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {9ef3f83f-2aaf-45bf-b7aa-6b3313e1a78a}, !- Water Use Equipment Definition Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5ff5b75a-7bbb-4da7-94ca-75bbdf73ad91}, !- Handle
  Room_3_3_Flr_3 WUC 0.05gpm 140F,        !- Name
  {fd9b616c-26dc-4c97-b552-de9522e4d900}, !- Inlet Node Name
  {52c2f0f3-e625-4989-9d7c-d90691a79770}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {14a5c772-f1f6-4e33-882f-b4325a4cb14c}; !- Water Use Equipment Name 1

OS:Node,
  {9771d093-0292-43c4-8674-af7b6ac58f67}, !- Handle
  Room_3_3_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {220ce4ab-9635-47ca-a65b-cc776f7a2bc5}, !- Inlet Port
  {fd9b616c-26dc-4c97-b552-de9522e4d900}; !- Outlet Port

OS:Connection,
  {220ce4ab-9635-47ca-a65b-cc776f7a2bc5}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  31,                                     !- Outlet Port
  {9771d093-0292-43c4-8674-af7b6ac58f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92bb972c-8269-403d-a9d5-1eacebcabecb}, !- Handle
  Room_3_3_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {52c2f0f3-e625-4989-9d7c-d90691a79770}, !- Inlet Port
  {4a9f859b-9d14-471f-a505-918a29751f32}; !- Outlet Port

OS:Connection,
  {fd9b616c-26dc-4c97-b552-de9522e4d900}, !- Handle
  {9771d093-0292-43c4-8674-af7b6ac58f67}, !- Source Object
  3,                                      !- Outlet Port
  {5ff5b75a-7bbb-4da7-94ca-75bbdf73ad91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c2f0f3-e625-4989-9d7c-d90691a79770}, !- Handle
  {5ff5b75a-7bbb-4da7-94ca-75bbdf73ad91}, !- Source Object
  3,                                      !- Outlet Port
  {92bb972c-8269-403d-a9d5-1eacebcabecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9f859b-9d14-471f-a505-918a29751f32}, !- Handle
  {92bb972c-8269-403d-a9d5-1eacebcabecb}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6b2083de-ee2a-45b3-9949-5336a5af5471}, !- Handle
  Room_3_3_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bc0d0a31-67da-4d4e-bea8-62e4cffaa662}, !- Handle
  Room_3_3_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {6b2083de-ee2a-45b3-9949-5336a5af5471}, !- Water Use Equipment Definition Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {14af36df-a01d-409b-89bc-2261a97a7854}, !- Handle
  Room_3_3_Flr_6 WUC 0.05gpm 140F,        !- Name
  {7dcd1267-10ef-4372-a653-3c31ac346eb7}, !- Inlet Node Name
  {a2d95c73-95eb-4d32-8e15-a394faa08960}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc0d0a31-67da-4d4e-bea8-62e4cffaa662}; !- Water Use Equipment Name 1

OS:Node,
  {7e45a721-42e1-41e6-b666-6eb45ac10b91}, !- Handle
  Room_3_3_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {6e7ba262-14c3-4cb8-940f-aaebc7f96462}, !- Inlet Port
  {7dcd1267-10ef-4372-a653-3c31ac346eb7}; !- Outlet Port

OS:Connection,
  {6e7ba262-14c3-4cb8-940f-aaebc7f96462}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  32,                                     !- Outlet Port
  {7e45a721-42e1-41e6-b666-6eb45ac10b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0eebfe18-6bdf-43c9-9b69-30f63c5a30e1}, !- Handle
  Room_3_3_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {a2d95c73-95eb-4d32-8e15-a394faa08960}, !- Inlet Port
  {8b9e5a10-43c9-4cfa-aca6-06b8bfc6e66e}; !- Outlet Port

OS:Connection,
  {7dcd1267-10ef-4372-a653-3c31ac346eb7}, !- Handle
  {7e45a721-42e1-41e6-b666-6eb45ac10b91}, !- Source Object
  3,                                      !- Outlet Port
  {14af36df-a01d-409b-89bc-2261a97a7854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d95c73-95eb-4d32-8e15-a394faa08960}, !- Handle
  {14af36df-a01d-409b-89bc-2261a97a7854}, !- Source Object
  3,                                      !- Outlet Port
  {0eebfe18-6bdf-43c9-9b69-30f63c5a30e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b9e5a10-43c9-4cfa-aca6-06b8bfc6e66e}, !- Handle
  {0eebfe18-6bdf-43c9-9b69-30f63c5a30e1}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2e242f6d-5e5a-4618-a86a-c3525800fd8e}, !- Handle
  Room_3_4_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {92e0e955-6aed-41e7-891b-16592fb03ba9}, !- Handle
  Room_3_4_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {2e242f6d-5e5a-4618-a86a-c3525800fd8e}, !- Water Use Equipment Definition Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c452cd50-b613-43f6-8210-7d054feeb860}, !- Handle
  Room_3_4_Flr_3 WUC 0.05gpm 140F,        !- Name
  {7cde2af8-f261-4c6f-a6dd-985064c5dab6}, !- Inlet Node Name
  {18cc9de4-543d-4e1c-a668-fc229816ec14}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {92e0e955-6aed-41e7-891b-16592fb03ba9}; !- Water Use Equipment Name 1

OS:Node,
  {7e09f633-87f7-40d5-bf02-2ee107f45350}, !- Handle
  Room_3_4_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {8e639c21-f2c9-46e9-8c3e-4e901a1f5324}, !- Inlet Port
  {7cde2af8-f261-4c6f-a6dd-985064c5dab6}; !- Outlet Port

OS:Connection,
  {8e639c21-f2c9-46e9-8c3e-4e901a1f5324}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  33,                                     !- Outlet Port
  {7e09f633-87f7-40d5-bf02-2ee107f45350}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f21f1502-016e-482d-a793-06bfd3426fab}, !- Handle
  Room_3_4_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {18cc9de4-543d-4e1c-a668-fc229816ec14}, !- Inlet Port
  {40b7000d-b867-4a41-a068-645885a5023f}; !- Outlet Port

OS:Connection,
  {7cde2af8-f261-4c6f-a6dd-985064c5dab6}, !- Handle
  {7e09f633-87f7-40d5-bf02-2ee107f45350}, !- Source Object
  3,                                      !- Outlet Port
  {c452cd50-b613-43f6-8210-7d054feeb860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18cc9de4-543d-4e1c-a668-fc229816ec14}, !- Handle
  {c452cd50-b613-43f6-8210-7d054feeb860}, !- Source Object
  3,                                      !- Outlet Port
  {f21f1502-016e-482d-a793-06bfd3426fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b7000d-b867-4a41-a068-645885a5023f}, !- Handle
  {f21f1502-016e-482d-a793-06bfd3426fab}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {80399d08-100f-40d8-b7a9-0cf229ade6c7}, !- Handle
  Room_3_4_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {93a36aac-6c80-46e6-8be7-ef815dd9f4a9}, !- Handle
  Room_3_4_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {80399d08-100f-40d8-b7a9-0cf229ade6c7}, !- Water Use Equipment Definition Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fd4f7192-8e65-4213-993b-bfef7fd4549a}, !- Handle
  Room_3_4_Flr_6 WUC 0.05gpm 140F,        !- Name
  {c475ec70-f891-426c-913c-c885cd9adb94}, !- Inlet Node Name
  {82a1bccc-c57a-42a4-bb3d-aae99e6e34e7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93a36aac-6c80-46e6-8be7-ef815dd9f4a9}; !- Water Use Equipment Name 1

OS:Node,
  {2e978430-8b90-4812-83c6-a0fd4ba2b759}, !- Handle
  Room_3_4_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {1ab27528-e618-4aff-a42e-7e2db372f6f8}, !- Inlet Port
  {c475ec70-f891-426c-913c-c885cd9adb94}; !- Outlet Port

OS:Connection,
  {1ab27528-e618-4aff-a42e-7e2db372f6f8}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  34,                                     !- Outlet Port
  {2e978430-8b90-4812-83c6-a0fd4ba2b759}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59999fe9-954d-495d-842e-2f3fa0285034}, !- Handle
  Room_3_4_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {82a1bccc-c57a-42a4-bb3d-aae99e6e34e7}, !- Inlet Port
  {0479c1dd-d938-4fc8-adc7-c09686f87860}; !- Outlet Port

OS:Connection,
  {c475ec70-f891-426c-913c-c885cd9adb94}, !- Handle
  {2e978430-8b90-4812-83c6-a0fd4ba2b759}, !- Source Object
  3,                                      !- Outlet Port
  {fd4f7192-8e65-4213-993b-bfef7fd4549a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a1bccc-c57a-42a4-bb3d-aae99e6e34e7}, !- Handle
  {fd4f7192-8e65-4213-993b-bfef7fd4549a}, !- Source Object
  3,                                      !- Outlet Port
  {59999fe9-954d-495d-842e-2f3fa0285034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0479c1dd-d938-4fc8-adc7-c09686f87860}, !- Handle
  {59999fe9-954d-495d-842e-2f3fa0285034}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8d2e7c3e-9878-48d6-8a65-4041e12dd3f7}, !- Handle
  Room_3_5_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f7f9a71f-03a1-4d22-ab1d-e5a8f93044d9}, !- Handle
  Room_3_5_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {8d2e7c3e-9878-48d6-8a65-4041e12dd3f7}, !- Water Use Equipment Definition Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {134af9cf-3000-41c8-b95b-c8af5de3636a}, !- Handle
  Room_3_5_Flr_3 WUC 0.05gpm 140F,        !- Name
  {e7187a33-ead1-45d5-876c-5ccfecf4842e}, !- Inlet Node Name
  {5768a53b-bee6-4024-be9e-c02450b3cd29}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f7f9a71f-03a1-4d22-ab1d-e5a8f93044d9}; !- Water Use Equipment Name 1

OS:Node,
  {295114fa-e531-4a8b-ad23-e77cff1ccbc9}, !- Handle
  Room_3_5_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {45f8e819-bf5f-4594-8900-46ff5e58f0ca}, !- Inlet Port
  {e7187a33-ead1-45d5-876c-5ccfecf4842e}; !- Outlet Port

OS:Connection,
  {45f8e819-bf5f-4594-8900-46ff5e58f0ca}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  35,                                     !- Outlet Port
  {295114fa-e531-4a8b-ad23-e77cff1ccbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d727dba8-ac49-45f0-982e-3c8e7fa09cbd}, !- Handle
  Room_3_5_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {5768a53b-bee6-4024-be9e-c02450b3cd29}, !- Inlet Port
  {5b78d98b-8721-469f-8463-d5fafb2eeb20}; !- Outlet Port

OS:Connection,
  {e7187a33-ead1-45d5-876c-5ccfecf4842e}, !- Handle
  {295114fa-e531-4a8b-ad23-e77cff1ccbc9}, !- Source Object
  3,                                      !- Outlet Port
  {134af9cf-3000-41c8-b95b-c8af5de3636a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5768a53b-bee6-4024-be9e-c02450b3cd29}, !- Handle
  {134af9cf-3000-41c8-b95b-c8af5de3636a}, !- Source Object
  3,                                      !- Outlet Port
  {d727dba8-ac49-45f0-982e-3c8e7fa09cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b78d98b-8721-469f-8463-d5fafb2eeb20}, !- Handle
  {d727dba8-ac49-45f0-982e-3c8e7fa09cbd}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {04a04e8b-8961-4343-b482-85f17c870e39}, !- Handle
  Room_3_5_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {aed78f28-0751-42a2-8331-a66282eeb37d}, !- Handle
  Room_3_5_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {04a04e8b-8961-4343-b482-85f17c870e39}, !- Water Use Equipment Definition Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b10f1877-c0a1-45ab-a2b3-46a0e8315e7a}, !- Handle
  Room_3_5_Flr_6 WUC 0.05gpm 140F,        !- Name
  {655d043a-84b0-4d12-9851-b53007a129b3}, !- Inlet Node Name
  {92f717e2-80d7-4469-adf7-b3ed64149a77}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aed78f28-0751-42a2-8331-a66282eeb37d}; !- Water Use Equipment Name 1

OS:Node,
  {406f4601-bc1b-4e3a-880c-8a3dd98398d9}, !- Handle
  Room_3_5_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {570d616b-14a5-46c3-ae98-9d6dca5afd41}, !- Inlet Port
  {655d043a-84b0-4d12-9851-b53007a129b3}; !- Outlet Port

OS:Connection,
  {570d616b-14a5-46c3-ae98-9d6dca5afd41}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  36,                                     !- Outlet Port
  {406f4601-bc1b-4e3a-880c-8a3dd98398d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {457d1412-01f2-4c40-8788-fcac0b244d76}, !- Handle
  Room_3_5_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {92f717e2-80d7-4469-adf7-b3ed64149a77}, !- Inlet Port
  {6cf65c35-e523-4b97-8b7d-6e965bdde65a}; !- Outlet Port

OS:Connection,
  {655d043a-84b0-4d12-9851-b53007a129b3}, !- Handle
  {406f4601-bc1b-4e3a-880c-8a3dd98398d9}, !- Source Object
  3,                                      !- Outlet Port
  {b10f1877-c0a1-45ab-a2b3-46a0e8315e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f717e2-80d7-4469-adf7-b3ed64149a77}, !- Handle
  {b10f1877-c0a1-45ab-a2b3-46a0e8315e7a}, !- Source Object
  3,                                      !- Outlet Port
  {457d1412-01f2-4c40-8788-fcac0b244d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf65c35-e523-4b97-8b7d-6e965bdde65a}, !- Handle
  {457d1412-01f2-4c40-8788-fcac0b244d76}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2ca4b2e7-6469-4b0d-9021-eaf6ee78e392}, !- Handle
  Room_3_6_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {403d1677-28f0-4e5a-92a7-8e81647be909}, !- Handle
  Room_3_6_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {2ca4b2e7-6469-4b0d-9021-eaf6ee78e392}, !- Water Use Equipment Definition Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6b134d14-cdba-4b40-b8f5-eb3b994cd5af}, !- Handle
  Room_3_6_Flr_3 WUC 0.05gpm 140F,        !- Name
  {81458a7d-8de4-4feb-8663-771a2fd1d0d9}, !- Inlet Node Name
  {4d7b6be0-3e66-44dc-a5db-c2c8c3de5a42}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {403d1677-28f0-4e5a-92a7-8e81647be909}; !- Water Use Equipment Name 1

OS:Node,
  {fb1197b5-7020-4f0c-bf4a-5a835064c273}, !- Handle
  Room_3_6_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {dd38ec66-b160-4e3c-abfe-106e6406f7de}, !- Inlet Port
  {81458a7d-8de4-4feb-8663-771a2fd1d0d9}; !- Outlet Port

OS:Connection,
  {dd38ec66-b160-4e3c-abfe-106e6406f7de}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  37,                                     !- Outlet Port
  {fb1197b5-7020-4f0c-bf4a-5a835064c273}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67cde9b9-1539-48d4-b6d6-0dc0470ebe9b}, !- Handle
  Room_3_6_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {4d7b6be0-3e66-44dc-a5db-c2c8c3de5a42}, !- Inlet Port
  {c29dd55f-b4cf-4a31-9a83-40521570973e}; !- Outlet Port

OS:Connection,
  {81458a7d-8de4-4feb-8663-771a2fd1d0d9}, !- Handle
  {fb1197b5-7020-4f0c-bf4a-5a835064c273}, !- Source Object
  3,                                      !- Outlet Port
  {6b134d14-cdba-4b40-b8f5-eb3b994cd5af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7b6be0-3e66-44dc-a5db-c2c8c3de5a42}, !- Handle
  {6b134d14-cdba-4b40-b8f5-eb3b994cd5af}, !- Source Object
  3,                                      !- Outlet Port
  {67cde9b9-1539-48d4-b6d6-0dc0470ebe9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c29dd55f-b4cf-4a31-9a83-40521570973e}, !- Handle
  {67cde9b9-1539-48d4-b6d6-0dc0470ebe9b}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5757b72f-bfad-415d-aaf8-9ce9b6adb03b}, !- Handle
  Room_3_6_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {927d34cc-9198-4ca6-a17e-db6d5a5d71f4}, !- Handle
  Room_3_6_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {5757b72f-bfad-415d-aaf8-9ce9b6adb03b}, !- Water Use Equipment Definition Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {af053e90-9e64-4ae3-aefc-34b53308aa28}, !- Handle
  Room_3_6_Flr_6 WUC 0.05gpm 140F,        !- Name
  {2a48cdeb-f0ca-4fb6-8723-ef3fcece731b}, !- Inlet Node Name
  {307c5dc6-cfb4-4d41-985f-1b58ba33a96b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {927d34cc-9198-4ca6-a17e-db6d5a5d71f4}; !- Water Use Equipment Name 1

OS:Node,
  {a9282fef-3e06-4986-b321-d6e17972d941}, !- Handle
  Room_3_6_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {d09facaf-7a47-424b-8451-bdb2d1ad49f0}, !- Inlet Port
  {2a48cdeb-f0ca-4fb6-8723-ef3fcece731b}; !- Outlet Port

OS:Connection,
  {d09facaf-7a47-424b-8451-bdb2d1ad49f0}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  38,                                     !- Outlet Port
  {a9282fef-3e06-4986-b321-d6e17972d941}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eb4bf20-6781-49f5-9470-9b32ce2c4f6f}, !- Handle
  Room_3_6_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {307c5dc6-cfb4-4d41-985f-1b58ba33a96b}, !- Inlet Port
  {4cae05ef-8b58-4688-a664-130617ce7470}; !- Outlet Port

OS:Connection,
  {2a48cdeb-f0ca-4fb6-8723-ef3fcece731b}, !- Handle
  {a9282fef-3e06-4986-b321-d6e17972d941}, !- Source Object
  3,                                      !- Outlet Port
  {af053e90-9e64-4ae3-aefc-34b53308aa28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {307c5dc6-cfb4-4d41-985f-1b58ba33a96b}, !- Handle
  {af053e90-9e64-4ae3-aefc-34b53308aa28}, !- Source Object
  3,                                      !- Outlet Port
  {6eb4bf20-6781-49f5-9470-9b32ce2c4f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cae05ef-8b58-4688-a664-130617ce7470}, !- Handle
  {6eb4bf20-6781-49f5-9470-9b32ce2c4f6f}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7b3e5952-93c8-4e32-b1ab-265137d88831}, !- Handle
  Room_3_7_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {27558417-7bcb-47c9-9e65-08623bd985dc}, !- Handle
  Room_3_7_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {7b3e5952-93c8-4e32-b1ab-265137d88831}, !- Water Use Equipment Definition Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {80a68004-4802-489c-8a71-c688dcc84d80}, !- Handle
  Room_3_7_Flr_3 WUC 0.05gpm 140F,        !- Name
  {acafd955-8b66-4107-a03c-d347759068b7}, !- Inlet Node Name
  {2ed48729-b278-40be-aeb4-af85bc0f5a0e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27558417-7bcb-47c9-9e65-08623bd985dc}; !- Water Use Equipment Name 1

OS:Node,
  {4eb1b66b-a26e-4a56-b516-822a4c375f9a}, !- Handle
  Room_3_7_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {5311a12e-bb81-46fd-af3d-4665a25390ff}, !- Inlet Port
  {acafd955-8b66-4107-a03c-d347759068b7}; !- Outlet Port

OS:Connection,
  {5311a12e-bb81-46fd-af3d-4665a25390ff}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  39,                                     !- Outlet Port
  {4eb1b66b-a26e-4a56-b516-822a4c375f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {011fe68a-378c-40a1-932e-ca3bd39e957a}, !- Handle
  Room_3_7_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {2ed48729-b278-40be-aeb4-af85bc0f5a0e}, !- Inlet Port
  {21726110-8306-4353-8cae-985c02dc696d}; !- Outlet Port

OS:Connection,
  {acafd955-8b66-4107-a03c-d347759068b7}, !- Handle
  {4eb1b66b-a26e-4a56-b516-822a4c375f9a}, !- Source Object
  3,                                      !- Outlet Port
  {80a68004-4802-489c-8a71-c688dcc84d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed48729-b278-40be-aeb4-af85bc0f5a0e}, !- Handle
  {80a68004-4802-489c-8a71-c688dcc84d80}, !- Source Object
  3,                                      !- Outlet Port
  {011fe68a-378c-40a1-932e-ca3bd39e957a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21726110-8306-4353-8cae-985c02dc696d}, !- Handle
  {011fe68a-378c-40a1-932e-ca3bd39e957a}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a06d0233-ae02-4e4f-8147-1ed308c6d5c6}, !- Handle
  Room_3_7_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {33bc9571-ef09-45b2-bdff-02bf888911f9}, !- Handle
  Room_3_7_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {a06d0233-ae02-4e4f-8147-1ed308c6d5c6}, !- Water Use Equipment Definition Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7babf41e-e66b-4ce7-b826-e4ee13db8a26}, !- Handle
  Room_3_7_Flr_6 WUC 0.05gpm 140F,        !- Name
  {e638ab4f-76d2-47de-93c0-f3fd97e734f2}, !- Inlet Node Name
  {22112317-faf4-477d-a451-6991243480e4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {33bc9571-ef09-45b2-bdff-02bf888911f9}; !- Water Use Equipment Name 1

OS:Node,
  {f74cba4a-4875-4be4-a1d9-de225cf6bd03}, !- Handle
  Room_3_7_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {a9d243e2-4cf3-4b1f-8699-706f6056d849}, !- Inlet Port
  {e638ab4f-76d2-47de-93c0-f3fd97e734f2}; !- Outlet Port

OS:Connection,
  {a9d243e2-4cf3-4b1f-8699-706f6056d849}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  40,                                     !- Outlet Port
  {f74cba4a-4875-4be4-a1d9-de225cf6bd03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57302053-0d3b-4ba4-904e-e8f79153ab11}, !- Handle
  Room_3_7_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {22112317-faf4-477d-a451-6991243480e4}, !- Inlet Port
  {ebd476d2-3fcf-4311-9180-8e7976e978d6}; !- Outlet Port

OS:Connection,
  {e638ab4f-76d2-47de-93c0-f3fd97e734f2}, !- Handle
  {f74cba4a-4875-4be4-a1d9-de225cf6bd03}, !- Source Object
  3,                                      !- Outlet Port
  {7babf41e-e66b-4ce7-b826-e4ee13db8a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22112317-faf4-477d-a451-6991243480e4}, !- Handle
  {7babf41e-e66b-4ce7-b826-e4ee13db8a26}, !- Source Object
  3,                                      !- Outlet Port
  {57302053-0d3b-4ba4-904e-e8f79153ab11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd476d2-3fcf-4311-9180-8e7976e978d6}, !- Handle
  {57302053-0d3b-4ba4-904e-e8f79153ab11}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {08562638-b30e-4d43-b0d4-2f406e9e888b}, !- Handle
  Room_3_8_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {64d6edb0-3289-4186-a5a0-30bdfcc77245}, !- Handle
  Room_3_8_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {08562638-b30e-4d43-b0d4-2f406e9e888b}, !- Water Use Equipment Definition Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {46e21904-b626-4bd6-a7a3-44125f0b0d54}, !- Handle
  Room_3_8_Flr_3 WUC 0.05gpm 140F,        !- Name
  {a90beb5f-c949-496f-81d3-4cabf2024c15}, !- Inlet Node Name
  {579a38da-29c9-4392-b4b6-0f570d736f55}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64d6edb0-3289-4186-a5a0-30bdfcc77245}; !- Water Use Equipment Name 1

OS:Node,
  {2826d9e4-891b-4ba0-ab2a-988724d6952b}, !- Handle
  Room_3_8_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {3fb9b42e-b9f1-4f8a-a33b-476b5f5984f3}, !- Inlet Port
  {a90beb5f-c949-496f-81d3-4cabf2024c15}; !- Outlet Port

OS:Connection,
  {3fb9b42e-b9f1-4f8a-a33b-476b5f5984f3}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  41,                                     !- Outlet Port
  {2826d9e4-891b-4ba0-ab2a-988724d6952b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63dc6f40-ab5f-4ff8-86af-791e44bfb46e}, !- Handle
  Room_3_8_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {579a38da-29c9-4392-b4b6-0f570d736f55}, !- Inlet Port
  {06e59f33-dea6-4ae4-aacd-9132cea4900a}; !- Outlet Port

OS:Connection,
  {a90beb5f-c949-496f-81d3-4cabf2024c15}, !- Handle
  {2826d9e4-891b-4ba0-ab2a-988724d6952b}, !- Source Object
  3,                                      !- Outlet Port
  {46e21904-b626-4bd6-a7a3-44125f0b0d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {579a38da-29c9-4392-b4b6-0f570d736f55}, !- Handle
  {46e21904-b626-4bd6-a7a3-44125f0b0d54}, !- Source Object
  3,                                      !- Outlet Port
  {63dc6f40-ab5f-4ff8-86af-791e44bfb46e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e59f33-dea6-4ae4-aacd-9132cea4900a}, !- Handle
  {63dc6f40-ab5f-4ff8-86af-791e44bfb46e}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {44b1a54a-948c-4172-a1ec-12ce4e43296d}, !- Handle
  Room_3_8_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8ae8ebb3-30f8-4c54-86c1-b26081e9a7e5}, !- Handle
  Room_3_8_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {44b1a54a-948c-4172-a1ec-12ce4e43296d}, !- Water Use Equipment Definition Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dce27fd5-c50a-47ad-958c-78bf8f636c99}, !- Handle
  Room_3_8_Flr_6 WUC 0.05gpm 140F,        !- Name
  {bcb39011-98c4-49b3-92f3-a2d4eb6eb64b}, !- Inlet Node Name
  {a2ba1ac0-4be5-4e03-8a36-d26ccec125c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8ae8ebb3-30f8-4c54-86c1-b26081e9a7e5}; !- Water Use Equipment Name 1

OS:Node,
  {01875474-36eb-4bd9-8e19-03497609c3ad}, !- Handle
  Room_3_8_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {24aa531b-420a-4498-930c-6f86af4d2f7c}, !- Inlet Port
  {bcb39011-98c4-49b3-92f3-a2d4eb6eb64b}; !- Outlet Port

OS:Connection,
  {24aa531b-420a-4498-930c-6f86af4d2f7c}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  42,                                     !- Outlet Port
  {01875474-36eb-4bd9-8e19-03497609c3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00e8acb3-0181-4199-a130-dbd94803f6f9}, !- Handle
  Room_3_8_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {a2ba1ac0-4be5-4e03-8a36-d26ccec125c8}, !- Inlet Port
  {c0dfdd50-d906-41d5-a9f1-71b5a34325eb}; !- Outlet Port

OS:Connection,
  {bcb39011-98c4-49b3-92f3-a2d4eb6eb64b}, !- Handle
  {01875474-36eb-4bd9-8e19-03497609c3ad}, !- Source Object
  3,                                      !- Outlet Port
  {dce27fd5-c50a-47ad-958c-78bf8f636c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ba1ac0-4be5-4e03-8a36-d26ccec125c8}, !- Handle
  {dce27fd5-c50a-47ad-958c-78bf8f636c99}, !- Source Object
  3,                                      !- Outlet Port
  {00e8acb3-0181-4199-a130-dbd94803f6f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0dfdd50-d906-41d5-a9f1-71b5a34325eb}, !- Handle
  {00e8acb3-0181-4199-a130-dbd94803f6f9}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f26cefbc-983e-47c1-b18b-2886d1d0fa49}, !- Handle
  Room_3_9_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2dd9cff8-e32c-4f25-9d4f-a361a656fe6f}, !- Handle
  Room_3_9_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {f26cefbc-983e-47c1-b18b-2886d1d0fa49}, !- Water Use Equipment Definition Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {77f19fce-95c6-41d5-8c5e-5b5b8bc790e9}, !- Handle
  Room_3_9_Flr_3 WUC 0.05gpm 140F,        !- Name
  {dd3e4baf-83c3-4b9c-9d96-a72d3f09f339}, !- Inlet Node Name
  {82b7bff6-659f-44cc-b779-6fe519162589}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2dd9cff8-e32c-4f25-9d4f-a361a656fe6f}; !- Water Use Equipment Name 1

OS:Node,
  {93c6ab3f-2051-454c-a526-d221a584c8ff}, !- Handle
  Room_3_9_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {d50d2feb-a5ef-4dd2-aaf3-b6030b320540}, !- Inlet Port
  {dd3e4baf-83c3-4b9c-9d96-a72d3f09f339}; !- Outlet Port

OS:Connection,
  {d50d2feb-a5ef-4dd2-aaf3-b6030b320540}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  43,                                     !- Outlet Port
  {93c6ab3f-2051-454c-a526-d221a584c8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {330e1b2b-e1ff-41f0-ba7d-c320916172b1}, !- Handle
  Room_3_9_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {82b7bff6-659f-44cc-b779-6fe519162589}, !- Inlet Port
  {e6ed6891-f42f-466c-b4d4-b53d7d12bfeb}; !- Outlet Port

OS:Connection,
  {dd3e4baf-83c3-4b9c-9d96-a72d3f09f339}, !- Handle
  {93c6ab3f-2051-454c-a526-d221a584c8ff}, !- Source Object
  3,                                      !- Outlet Port
  {77f19fce-95c6-41d5-8c5e-5b5b8bc790e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b7bff6-659f-44cc-b779-6fe519162589}, !- Handle
  {77f19fce-95c6-41d5-8c5e-5b5b8bc790e9}, !- Source Object
  3,                                      !- Outlet Port
  {330e1b2b-e1ff-41f0-ba7d-c320916172b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ed6891-f42f-466c-b4d4-b53d7d12bfeb}, !- Handle
  {330e1b2b-e1ff-41f0-ba7d-c320916172b1}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b119157e-ec16-4a51-a983-f9ba4ba83804}, !- Handle
  Room_3_9_flr_6 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16559032759217e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ea2d596e-4b3b-4d8c-918f-bfc4154ccc25}, !- Handle
  Room_3_9_Flr_6 Service Water Use 0.05gpm 140F, !- Name
  {b119157e-ec16-4a51-a983-f9ba4ba83804}, !- Water Use Equipment Definition Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ebb9f739-96fe-43e6-a592-345ab81670bc}, !- Handle
  Room_3_9_Flr_6 WUC 0.05gpm 140F,        !- Name
  {6b3c519e-c69e-4008-afd1-61ff76550c5c}, !- Inlet Node Name
  {dcd91242-7108-4e68-b510-9d43beb8c063}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ea2d596e-4b3b-4d8c-918f-bfc4154ccc25}; !- Water Use Equipment Name 1

OS:Node,
  {ca787d8a-f2fe-4374-bf5a-ada66b483f71}, !- Handle
  Room_3_9_Flr_6 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {690f0c4e-9e3c-462f-9482-8a00b354240e}, !- Inlet Port
  {6b3c519e-c69e-4008-afd1-61ff76550c5c}; !- Outlet Port

OS:Connection,
  {690f0c4e-9e3c-462f-9482-8a00b354240e}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  44,                                     !- Outlet Port
  {ca787d8a-f2fe-4374-bf5a-ada66b483f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdd05848-92c2-4b47-97e4-debc431425c7}, !- Handle
  Room_3_9_Flr_6 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {dcd91242-7108-4e68-b510-9d43beb8c063}, !- Inlet Port
  {764693a0-a0e4-4610-a32b-145e96eb5c64}; !- Outlet Port

OS:Connection,
  {6b3c519e-c69e-4008-afd1-61ff76550c5c}, !- Handle
  {ca787d8a-f2fe-4374-bf5a-ada66b483f71}, !- Source Object
  3,                                      !- Outlet Port
  {ebb9f739-96fe-43e6-a592-345ab81670bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd91242-7108-4e68-b510-9d43beb8c063}, !- Handle
  {ebb9f739-96fe-43e6-a592-345ab81670bc}, !- Source Object
  3,                                      !- Outlet Port
  {cdd05848-92c2-4b47-97e4-debc431425c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {764693a0-a0e4-4610-a32b-145e96eb5c64}, !- Handle
  {cdd05848-92c2-4b47-97e4-debc431425c7}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1ec89818-4741-43a7-bd1e-ac3b78f35d17}, !- Handle
  Room_4_10_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9b919c16-84f3-4eac-88d7-ed601ae6ec3e}, !- Handle
  Room_4_10_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {1ec89818-4741-43a7-bd1e-ac3b78f35d17}, !- Water Use Equipment Definition Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {73932388-58d6-42b6-885e-fe2551fbccde}, !- Handle
  Room_4_10_Flr_3 WUC 0.05gpm 140F,       !- Name
  {85226682-fbc3-463c-b3bd-abdb4b0e8a83}, !- Inlet Node Name
  {87dd3c0d-13c8-427c-a64f-862a775fa7c5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9b919c16-84f3-4eac-88d7-ed601ae6ec3e}; !- Water Use Equipment Name 1

OS:Node,
  {e5008c17-8c85-48bd-97c1-f5366a7b1789}, !- Handle
  Room_4_10_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {383da57d-342b-4bb1-9d58-f2ffd42e1156}, !- Inlet Port
  {85226682-fbc3-463c-b3bd-abdb4b0e8a83}; !- Outlet Port

OS:Connection,
  {383da57d-342b-4bb1-9d58-f2ffd42e1156}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  45,                                     !- Outlet Port
  {e5008c17-8c85-48bd-97c1-f5366a7b1789}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {767bdc16-03c8-416e-8584-79a76d22fd97}, !- Handle
  Room_4_10_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {87dd3c0d-13c8-427c-a64f-862a775fa7c5}, !- Inlet Port
  {bef722e8-9d4f-4550-866a-866335fc0ce2}; !- Outlet Port

OS:Connection,
  {85226682-fbc3-463c-b3bd-abdb4b0e8a83}, !- Handle
  {e5008c17-8c85-48bd-97c1-f5366a7b1789}, !- Source Object
  3,                                      !- Outlet Port
  {73932388-58d6-42b6-885e-fe2551fbccde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87dd3c0d-13c8-427c-a64f-862a775fa7c5}, !- Handle
  {73932388-58d6-42b6-885e-fe2551fbccde}, !- Source Object
  3,                                      !- Outlet Port
  {767bdc16-03c8-416e-8584-79a76d22fd97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef722e8-9d4f-4550-866a-866335fc0ce2}, !- Handle
  {767bdc16-03c8-416e-8584-79a76d22fd97}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3cc38d10-c8b3-43d3-af24-0dc3c719928e}, !- Handle
  Room_4_11_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {37523bf2-4402-429a-ba4c-9043bbb579c3}, !- Handle
  Room_4_11_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {3cc38d10-c8b3-43d3-af24-0dc3c719928e}, !- Water Use Equipment Definition Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fd334de0-1144-428d-bf3f-27100dfc5a78}, !- Handle
  Room_4_11_Flr_3 WUC 0.05gpm 140F,       !- Name
  {97ccce47-7691-4ef9-926d-2ae0c6c6c066}, !- Inlet Node Name
  {615d5df8-e966-441a-b2a2-5c60fbb49300}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37523bf2-4402-429a-ba4c-9043bbb579c3}; !- Water Use Equipment Name 1

OS:Node,
  {2a57d7c1-66cb-4f9a-9eb9-db9e5a740231}, !- Handle
  Room_4_11_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {c154498b-d6b8-4c98-a133-85ba15b77f55}, !- Inlet Port
  {97ccce47-7691-4ef9-926d-2ae0c6c6c066}; !- Outlet Port

OS:Connection,
  {c154498b-d6b8-4c98-a133-85ba15b77f55}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  46,                                     !- Outlet Port
  {2a57d7c1-66cb-4f9a-9eb9-db9e5a740231}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f6b27ae-59db-4c2a-9500-1127f8692e42}, !- Handle
  Room_4_11_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {615d5df8-e966-441a-b2a2-5c60fbb49300}, !- Inlet Port
  {189a7035-23a1-47de-9b91-75481c0cc4c4}; !- Outlet Port

OS:Connection,
  {97ccce47-7691-4ef9-926d-2ae0c6c6c066}, !- Handle
  {2a57d7c1-66cb-4f9a-9eb9-db9e5a740231}, !- Source Object
  3,                                      !- Outlet Port
  {fd334de0-1144-428d-bf3f-27100dfc5a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {615d5df8-e966-441a-b2a2-5c60fbb49300}, !- Handle
  {fd334de0-1144-428d-bf3f-27100dfc5a78}, !- Source Object
  3,                                      !- Outlet Port
  {6f6b27ae-59db-4c2a-9500-1127f8692e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {189a7035-23a1-47de-9b91-75481c0cc4c4}, !- Handle
  {6f6b27ae-59db-4c2a-9500-1127f8692e42}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6b3650f7-6d0e-4348-a803-0311aab9b175}, !- Handle
  Room_4_12_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828307e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2a8095a8-fb0a-429a-9050-bd1718e6a7e8}, !- Handle
  Room_4_12_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {6b3650f7-6d0e-4348-a803-0311aab9b175}, !- Water Use Equipment Definition Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d62aa15b-70c0-4264-8d9f-78bc5afb4489}, !- Handle
  Room_4_12_Flr_3 WUC 0.05gpm 140F,       !- Name
  {dbbe1a2c-dd59-4c1f-9872-3b9d1a48ccdb}, !- Inlet Node Name
  {e6b822ab-6d6d-4db8-802d-1b7d920c5e41}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2a8095a8-fb0a-429a-9050-bd1718e6a7e8}; !- Water Use Equipment Name 1

OS:Node,
  {c35d56eb-a616-490e-8632-58c64f5502d6}, !- Handle
  Room_4_12_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {d9698677-c07a-44a8-99c6-5c424657b312}, !- Inlet Port
  {dbbe1a2c-dd59-4c1f-9872-3b9d1a48ccdb}; !- Outlet Port

OS:Connection,
  {d9698677-c07a-44a8-99c6-5c424657b312}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  47,                                     !- Outlet Port
  {c35d56eb-a616-490e-8632-58c64f5502d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f685fbac-9803-4623-ae6f-b9e4e6bcf6a7}, !- Handle
  Room_4_12_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {e6b822ab-6d6d-4db8-802d-1b7d920c5e41}, !- Inlet Port
  {c52f503d-6c26-43dd-81cd-2ddfa40467cb}; !- Outlet Port

OS:Connection,
  {dbbe1a2c-dd59-4c1f-9872-3b9d1a48ccdb}, !- Handle
  {c35d56eb-a616-490e-8632-58c64f5502d6}, !- Source Object
  3,                                      !- Outlet Port
  {d62aa15b-70c0-4264-8d9f-78bc5afb4489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b822ab-6d6d-4db8-802d-1b7d920c5e41}, !- Handle
  {d62aa15b-70c0-4264-8d9f-78bc5afb4489}, !- Source Object
  3,                                      !- Outlet Port
  {f685fbac-9803-4623-ae6f-b9e4e6bcf6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52f503d-6c26-43dd-81cd-2ddfa40467cb}, !- Handle
  {f685fbac-9803-4623-ae6f-b9e4e6bcf6a7}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {db954d05-042b-4285-bbf8-bfbe61077805}, !- Handle
  Room_4_13_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cf8bd76b-52fa-4203-9823-36be8aa7bb30}, !- Handle
  Room_4_13_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {db954d05-042b-4285-bbf8-bfbe61077805}, !- Water Use Equipment Definition Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6e5e6b1c-8c22-407e-ae28-2584359ff0b9}, !- Handle
  Room_4_13_Flr_3 WUC 0.05gpm 140F,       !- Name
  {c011490f-a00c-4d3a-a7fc-d7465b9b98ac}, !- Inlet Node Name
  {03071c2d-f624-4e13-90f9-4742b76e8973}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cf8bd76b-52fa-4203-9823-36be8aa7bb30}; !- Water Use Equipment Name 1

OS:Node,
  {b911f3f9-f6fa-44c8-9903-7b429aca88ca}, !- Handle
  Room_4_13_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {51f0dca8-2761-4bf9-b748-af8a4068e8eb}, !- Inlet Port
  {c011490f-a00c-4d3a-a7fc-d7465b9b98ac}; !- Outlet Port

OS:Connection,
  {51f0dca8-2761-4bf9-b748-af8a4068e8eb}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  48,                                     !- Outlet Port
  {b911f3f9-f6fa-44c8-9903-7b429aca88ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fa74239-e530-4ccd-9c03-5c8f1eb96478}, !- Handle
  Room_4_13_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {03071c2d-f624-4e13-90f9-4742b76e8973}, !- Inlet Port
  {88fb8b41-a1ab-49e1-9ccc-9e841742a95c}; !- Outlet Port

OS:Connection,
  {c011490f-a00c-4d3a-a7fc-d7465b9b98ac}, !- Handle
  {b911f3f9-f6fa-44c8-9903-7b429aca88ca}, !- Source Object
  3,                                      !- Outlet Port
  {6e5e6b1c-8c22-407e-ae28-2584359ff0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03071c2d-f624-4e13-90f9-4742b76e8973}, !- Handle
  {6e5e6b1c-8c22-407e-ae28-2584359ff0b9}, !- Source Object
  3,                                      !- Outlet Port
  {2fa74239-e530-4ccd-9c03-5c8f1eb96478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88fb8b41-a1ab-49e1-9ccc-9e841742a95c}, !- Handle
  {2fa74239-e530-4ccd-9c03-5c8f1eb96478}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c1c1ed5d-3746-4613-ae71-d74598197e8c}, !- Handle
  Room_4_14_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1a23d42d-1d53-4fbc-8925-10620236bd8d}, !- Handle
  Room_4_14_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {c1c1ed5d-3746-4613-ae71-d74598197e8c}, !- Water Use Equipment Definition Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {27ea7668-abd2-4aa9-b44a-8c807da544d3}, !- Handle
  Room_4_14_Flr_3 WUC 0.05gpm 140F,       !- Name
  {5aef4bec-a30a-414f-bbd0-26570a4359b4}, !- Inlet Node Name
  {67b00e97-6c08-4a84-80fc-5759689a5eee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a23d42d-1d53-4fbc-8925-10620236bd8d}; !- Water Use Equipment Name 1

OS:Node,
  {ee3275ab-f8c8-4980-9318-d455b8c8ab36}, !- Handle
  Room_4_14_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {5462b709-6461-4693-977d-1f0d2c029162}, !- Inlet Port
  {5aef4bec-a30a-414f-bbd0-26570a4359b4}; !- Outlet Port

OS:Connection,
  {5462b709-6461-4693-977d-1f0d2c029162}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  49,                                     !- Outlet Port
  {ee3275ab-f8c8-4980-9318-d455b8c8ab36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8776cd17-eea2-4ef5-9278-a952689441ef}, !- Handle
  Room_4_14_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {67b00e97-6c08-4a84-80fc-5759689a5eee}, !- Inlet Port
  {d5dca93d-0b8e-4456-885f-cfbb870dc02e}; !- Outlet Port

OS:Connection,
  {5aef4bec-a30a-414f-bbd0-26570a4359b4}, !- Handle
  {ee3275ab-f8c8-4980-9318-d455b8c8ab36}, !- Source Object
  3,                                      !- Outlet Port
  {27ea7668-abd2-4aa9-b44a-8c807da544d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b00e97-6c08-4a84-80fc-5759689a5eee}, !- Handle
  {27ea7668-abd2-4aa9-b44a-8c807da544d3}, !- Source Object
  3,                                      !- Outlet Port
  {8776cd17-eea2-4ef5-9278-a952689441ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5dca93d-0b8e-4456-885f-cfbb870dc02e}, !- Handle
  {8776cd17-eea2-4ef5-9278-a952689441ef}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {77b2700f-642c-43f9-9d03-f1828d22c99b}, !- Handle
  Room_4_15_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {688e387f-2ab4-41bc-b0bd-c18295b7eedf}, !- Handle
  Room_4_15_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {77b2700f-642c-43f9-9d03-f1828d22c99b}, !- Water Use Equipment Definition Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {115e80fb-41ba-417f-a61d-527865775ee6}, !- Handle
  Room_4_15_Flr_3 WUC 0.05gpm 140F,       !- Name
  {291f722a-b2fc-4ec7-a848-61caced8dde4}, !- Inlet Node Name
  {cea499e4-2201-436e-93f0-dc870f789e8e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {688e387f-2ab4-41bc-b0bd-c18295b7eedf}; !- Water Use Equipment Name 1

OS:Node,
  {2e0fc2c0-0f12-4c5b-8b5b-31e1dfbb4f85}, !- Handle
  Room_4_15_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {51c68364-fce4-4695-b279-43272e1c502e}, !- Inlet Port
  {291f722a-b2fc-4ec7-a848-61caced8dde4}; !- Outlet Port

OS:Connection,
  {51c68364-fce4-4695-b279-43272e1c502e}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  50,                                     !- Outlet Port
  {2e0fc2c0-0f12-4c5b-8b5b-31e1dfbb4f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1554375a-926a-4741-bb82-ebeabede1820}, !- Handle
  Room_4_15_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {cea499e4-2201-436e-93f0-dc870f789e8e}, !- Inlet Port
  {b92b2fdd-90b9-4a42-a387-2ae05c23a471}; !- Outlet Port

OS:Connection,
  {291f722a-b2fc-4ec7-a848-61caced8dde4}, !- Handle
  {2e0fc2c0-0f12-4c5b-8b5b-31e1dfbb4f85}, !- Source Object
  3,                                      !- Outlet Port
  {115e80fb-41ba-417f-a61d-527865775ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea499e4-2201-436e-93f0-dc870f789e8e}, !- Handle
  {115e80fb-41ba-417f-a61d-527865775ee6}, !- Source Object
  3,                                      !- Outlet Port
  {1554375a-926a-4741-bb82-ebeabede1820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92b2fdd-90b9-4a42-a387-2ae05c23a471}, !- Handle
  {1554375a-926a-4741-bb82-ebeabede1820}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {bd2baaaf-786f-4371-80f1-79b4e31ba2d8}, !- Handle
  Room_4_16_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {db8187b4-f19c-49b0-b115-fde046848b09}, !- Handle
  Room_4_16_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {bd2baaaf-786f-4371-80f1-79b4e31ba2d8}, !- Water Use Equipment Definition Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {81163381-1348-4361-b2fa-9a3b2c6f86cc}, !- Handle
  Room_4_16_Flr_3 WUC 0.05gpm 140F,       !- Name
  {09fe0c8d-8bc9-49d1-8b36-c8b3be881f66}, !- Inlet Node Name
  {73f7d797-818a-4067-8f5c-75b6ab049116}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db8187b4-f19c-49b0-b115-fde046848b09}; !- Water Use Equipment Name 1

OS:Node,
  {e2274dde-805b-494e-b759-69e3e960ab07}, !- Handle
  Room_4_16_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {6771ea7d-6d31-457a-95ad-b2a9a0d2d3fa}, !- Inlet Port
  {09fe0c8d-8bc9-49d1-8b36-c8b3be881f66}; !- Outlet Port

OS:Connection,
  {6771ea7d-6d31-457a-95ad-b2a9a0d2d3fa}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  51,                                     !- Outlet Port
  {e2274dde-805b-494e-b759-69e3e960ab07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {182a6326-a7ac-4cb9-92ab-98c53a8ba4e0}, !- Handle
  Room_4_16_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {73f7d797-818a-4067-8f5c-75b6ab049116}, !- Inlet Port
  {1b79e46b-695e-4cc0-b138-30ad49c55699}; !- Outlet Port

OS:Connection,
  {09fe0c8d-8bc9-49d1-8b36-c8b3be881f66}, !- Handle
  {e2274dde-805b-494e-b759-69e3e960ab07}, !- Source Object
  3,                                      !- Outlet Port
  {81163381-1348-4361-b2fa-9a3b2c6f86cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73f7d797-818a-4067-8f5c-75b6ab049116}, !- Handle
  {81163381-1348-4361-b2fa-9a3b2c6f86cc}, !- Source Object
  3,                                      !- Outlet Port
  {182a6326-a7ac-4cb9-92ab-98c53a8ba4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b79e46b-695e-4cc0-b138-30ad49c55699}, !- Handle
  {182a6326-a7ac-4cb9-92ab-98c53a8ba4e0}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f4a78f04-23a3-4218-acfa-427fafbb3c7f}, !- Handle
  Room_4_17_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {874ebecf-aa31-4bc4-adf8-8970292caed8}, !- Handle
  Room_4_17_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {f4a78f04-23a3-4218-acfa-427fafbb3c7f}, !- Water Use Equipment Definition Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {06ceb7f7-68cd-4fca-962b-2cf347d430d8}, !- Handle
  Room_4_17_Flr_3 WUC 0.05gpm 140F,       !- Name
  {475eb4c6-40f6-46f7-abcc-1035cec8114f}, !- Inlet Node Name
  {8b34fcad-c412-44ae-a258-fa1ef4236a89}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {874ebecf-aa31-4bc4-adf8-8970292caed8}; !- Water Use Equipment Name 1

OS:Node,
  {600357d0-1c72-4849-bd19-354d86b92d70}, !- Handle
  Room_4_17_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {cf717c45-2600-4718-b74c-43ccaf2101f1}, !- Inlet Port
  {475eb4c6-40f6-46f7-abcc-1035cec8114f}; !- Outlet Port

OS:Connection,
  {cf717c45-2600-4718-b74c-43ccaf2101f1}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  52,                                     !- Outlet Port
  {600357d0-1c72-4849-bd19-354d86b92d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef02ab30-a5fb-418b-a7b3-bf6fb98e849e}, !- Handle
  Room_4_17_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {8b34fcad-c412-44ae-a258-fa1ef4236a89}, !- Inlet Port
  {e900e504-1d69-4a73-a142-7e7e18996af4}; !- Outlet Port

OS:Connection,
  {475eb4c6-40f6-46f7-abcc-1035cec8114f}, !- Handle
  {600357d0-1c72-4849-bd19-354d86b92d70}, !- Source Object
  3,                                      !- Outlet Port
  {06ceb7f7-68cd-4fca-962b-2cf347d430d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b34fcad-c412-44ae-a258-fa1ef4236a89}, !- Handle
  {06ceb7f7-68cd-4fca-962b-2cf347d430d8}, !- Source Object
  3,                                      !- Outlet Port
  {ef02ab30-a5fb-418b-a7b3-bf6fb98e849e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e900e504-1d69-4a73-a142-7e7e18996af4}, !- Handle
  {ef02ab30-a5fb-418b-a7b3-bf6fb98e849e}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5e0540fb-56c1-47a3-9021-d3c8881ad9ba}, !- Handle
  Room_4_18_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16141833485551e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ce2d3282-44e9-4b6f-8b83-fcbfd940b95c}, !- Handle
  Room_4_18_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {5e0540fb-56c1-47a3-9021-d3c8881ad9ba}, !- Water Use Equipment Definition Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fa79a769-fbfb-4afb-8e68-361861ffdca4}, !- Handle
  Room_4_18_Flr_3 WUC 0.05gpm 140F,       !- Name
  {6d664a54-4640-4a5e-8102-6728645f210b}, !- Inlet Node Name
  {c31d6747-36d6-429e-88a6-c21d43dad5c3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce2d3282-44e9-4b6f-8b83-fcbfd940b95c}; !- Water Use Equipment Name 1

OS:Node,
  {c7d782a4-d49d-46ce-a97d-49ff19cd58b1}, !- Handle
  Room_4_18_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {e74aa286-453e-4cdb-bfda-0c6c6e342251}, !- Inlet Port
  {6d664a54-4640-4a5e-8102-6728645f210b}; !- Outlet Port

OS:Connection,
  {e74aa286-453e-4cdb-bfda-0c6c6e342251}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  53,                                     !- Outlet Port
  {c7d782a4-d49d-46ce-a97d-49ff19cd58b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {394e2ad9-c6ea-4ba7-ac29-892e487b18e2}, !- Handle
  Room_4_18_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {c31d6747-36d6-429e-88a6-c21d43dad5c3}, !- Inlet Port
  {8d934fc2-42d3-47f1-9f4b-bfee55f72b44}; !- Outlet Port

OS:Connection,
  {6d664a54-4640-4a5e-8102-6728645f210b}, !- Handle
  {c7d782a4-d49d-46ce-a97d-49ff19cd58b1}, !- Source Object
  3,                                      !- Outlet Port
  {fa79a769-fbfb-4afb-8e68-361861ffdca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c31d6747-36d6-429e-88a6-c21d43dad5c3}, !- Handle
  {fa79a769-fbfb-4afb-8e68-361861ffdca4}, !- Source Object
  3,                                      !- Outlet Port
  {394e2ad9-c6ea-4ba7-ac29-892e487b18e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d934fc2-42d3-47f1-9f4b-bfee55f72b44}, !- Handle
  {394e2ad9-c6ea-4ba7-ac29-892e487b18e2}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8c56eb37-363f-4ee9-bd1a-7490212a38f0}, !- Handle
  Room_4_19_flr_3 0.05gpm 140F,           !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c964a724-ff76-44f6-b533-3457779d82e6}, !- Handle
  Room_4_19_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {8c56eb37-363f-4ee9-bd1a-7490212a38f0}, !- Water Use Equipment Definition Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7adccd87-4b9b-4fbf-8329-7fc476c1aab4}, !- Handle
  Room_4_19_Flr_3 WUC 0.05gpm 140F,       !- Name
  {9d03dc8a-2663-4734-87b5-baf5c37b52f0}, !- Inlet Node Name
  {aae11a05-e2fc-44e1-8779-72baa40a3552}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c964a724-ff76-44f6-b533-3457779d82e6}; !- Water Use Equipment Name 1

OS:Node,
  {6f703d68-e745-4c3f-a68f-bbd123b4aec0}, !- Handle
  Room_4_19_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {5abd6b05-fa5c-4100-be1b-0b80e8e89f1f}, !- Inlet Port
  {9d03dc8a-2663-4734-87b5-baf5c37b52f0}; !- Outlet Port

OS:Connection,
  {5abd6b05-fa5c-4100-be1b-0b80e8e89f1f}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  54,                                     !- Outlet Port
  {6f703d68-e745-4c3f-a68f-bbd123b4aec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {366459c2-ac98-430f-afad-ac155f93ce1c}, !- Handle
  Room_4_19_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {aae11a05-e2fc-44e1-8779-72baa40a3552}, !- Inlet Port
  {b4e7d226-31c1-47db-9ea5-43adadf4a5ed}; !- Outlet Port

OS:Connection,
  {9d03dc8a-2663-4734-87b5-baf5c37b52f0}, !- Handle
  {6f703d68-e745-4c3f-a68f-bbd123b4aec0}, !- Source Object
  3,                                      !- Outlet Port
  {7adccd87-4b9b-4fbf-8329-7fc476c1aab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae11a05-e2fc-44e1-8779-72baa40a3552}, !- Handle
  {7adccd87-4b9b-4fbf-8329-7fc476c1aab4}, !- Source Object
  3,                                      !- Outlet Port
  {366459c2-ac98-430f-afad-ac155f93ce1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4e7d226-31c1-47db-9ea5-43adadf4a5ed}, !- Handle
  {366459c2-ac98-430f-afad-ac155f93ce1c}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2a86189d-db26-4961-9e8f-ae8f380d9d96}, !- Handle
  Room_4_1_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {957e29ca-3012-48ce-b6e2-1a92d65021d7}, !- Handle
  Room_4_1_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {2a86189d-db26-4961-9e8f-ae8f380d9d96}, !- Water Use Equipment Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {36e80d49-b5ba-4356-b7a6-28fe7ca520ee}, !- Handle
  Room_4_1_Flr_3 WUC 0.05gpm 140F,        !- Name
  {f48efb22-5d7a-486a-a1d7-a941ba81be1f}, !- Inlet Node Name
  {3504593b-665e-4ee2-b6bb-a9254660d799}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {957e29ca-3012-48ce-b6e2-1a92d65021d7}; !- Water Use Equipment Name 1

OS:Node,
  {75b130ad-0ddb-49be-a470-25fa23cc23f5}, !- Handle
  Room_4_1_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {427757a2-1241-4eb0-8029-b47ee0ce5d7d}, !- Inlet Port
  {f48efb22-5d7a-486a-a1d7-a941ba81be1f}; !- Outlet Port

OS:Connection,
  {427757a2-1241-4eb0-8029-b47ee0ce5d7d}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  55,                                     !- Outlet Port
  {75b130ad-0ddb-49be-a470-25fa23cc23f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de2c5911-374a-4e91-89c9-e4c5c9be28f7}, !- Handle
  Room_4_1_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {3504593b-665e-4ee2-b6bb-a9254660d799}, !- Inlet Port
  {d59c52e4-0728-4c2a-9d4e-eb67138757dd}; !- Outlet Port

OS:Connection,
  {f48efb22-5d7a-486a-a1d7-a941ba81be1f}, !- Handle
  {75b130ad-0ddb-49be-a470-25fa23cc23f5}, !- Source Object
  3,                                      !- Outlet Port
  {36e80d49-b5ba-4356-b7a6-28fe7ca520ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3504593b-665e-4ee2-b6bb-a9254660d799}, !- Handle
  {36e80d49-b5ba-4356-b7a6-28fe7ca520ee}, !- Source Object
  3,                                      !- Outlet Port
  {de2c5911-374a-4e91-89c9-e4c5c9be28f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59c52e4-0728-4c2a-9d4e-eb67138757dd}, !- Handle
  {de2c5911-374a-4e91-89c9-e4c5c9be28f7}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f7ac3b18-d09d-47c7-8431-fcdcc257b19d}, !- Handle
  Room_4_2_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3715176a-24fd-4da6-aa24-582699563d3b}, !- Handle
  Room_4_2_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {f7ac3b18-d09d-47c7-8431-fcdcc257b19d}, !- Water Use Equipment Definition Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ae4fe3a0-f092-4039-8c2d-d913f1adc8fe}, !- Handle
  Room_4_2_Flr_3 WUC 0.05gpm 140F,        !- Name
  {d6644557-c4c9-43f8-a13a-5ac95415221f}, !- Inlet Node Name
  {6bb253f9-4692-4dc9-b06c-b6fc87b7d1b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3715176a-24fd-4da6-aa24-582699563d3b}; !- Water Use Equipment Name 1

OS:Node,
  {18e90453-5ccd-49d3-855f-92966283c888}, !- Handle
  Room_4_2_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {177a9315-20bb-4d3e-b94c-acf5aea1d62a}, !- Inlet Port
  {d6644557-c4c9-43f8-a13a-5ac95415221f}; !- Outlet Port

OS:Connection,
  {177a9315-20bb-4d3e-b94c-acf5aea1d62a}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  56,                                     !- Outlet Port
  {18e90453-5ccd-49d3-855f-92966283c888}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cfc4a3b-850a-434b-ae0f-06c99065a11e}, !- Handle
  Room_4_2_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {6bb253f9-4692-4dc9-b06c-b6fc87b7d1b6}, !- Inlet Port
  {19616103-2bfe-4c4d-a239-d3f5ac4c6b30}; !- Outlet Port

OS:Connection,
  {d6644557-c4c9-43f8-a13a-5ac95415221f}, !- Handle
  {18e90453-5ccd-49d3-855f-92966283c888}, !- Source Object
  3,                                      !- Outlet Port
  {ae4fe3a0-f092-4039-8c2d-d913f1adc8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb253f9-4692-4dc9-b06c-b6fc87b7d1b6}, !- Handle
  {ae4fe3a0-f092-4039-8c2d-d913f1adc8fe}, !- Source Object
  3,                                      !- Outlet Port
  {4cfc4a3b-850a-434b-ae0f-06c99065a11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19616103-2bfe-4c4d-a239-d3f5ac4c6b30}, !- Handle
  {4cfc4a3b-850a-434b-ae0f-06c99065a11e}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {dd11d19f-c201-4d6f-9e17-b6c20f59ef68}, !- Handle
  Room_4_3_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d4684037-e852-4188-a61b-cea5ab233db2}, !- Handle
  Room_4_3_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {dd11d19f-c201-4d6f-9e17-b6c20f59ef68}, !- Water Use Equipment Definition Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1f59603b-a30d-48cc-ba56-d475acd332cb}, !- Handle
  Room_4_3_Flr_3 WUC 0.05gpm 140F,        !- Name
  {ff54a60f-edf5-4f64-b3b5-12a58092ff26}, !- Inlet Node Name
  {aa9ffbd0-38e2-4a23-a205-4b698d786180}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d4684037-e852-4188-a61b-cea5ab233db2}; !- Water Use Equipment Name 1

OS:Node,
  {d4795c38-dc5f-43db-abcd-347ff8f90c4d}, !- Handle
  Room_4_3_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {262c792b-ea62-414b-8928-95a69e2c2be5}, !- Inlet Port
  {ff54a60f-edf5-4f64-b3b5-12a58092ff26}; !- Outlet Port

OS:Connection,
  {262c792b-ea62-414b-8928-95a69e2c2be5}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  57,                                     !- Outlet Port
  {d4795c38-dc5f-43db-abcd-347ff8f90c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3b92894-0582-41ce-82d9-3062c8abd5af}, !- Handle
  Room_4_3_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {aa9ffbd0-38e2-4a23-a205-4b698d786180}, !- Inlet Port
  {cdce8cdd-3784-4d51-9f95-c24ef3f61437}; !- Outlet Port

OS:Connection,
  {ff54a60f-edf5-4f64-b3b5-12a58092ff26}, !- Handle
  {d4795c38-dc5f-43db-abcd-347ff8f90c4d}, !- Source Object
  3,                                      !- Outlet Port
  {1f59603b-a30d-48cc-ba56-d475acd332cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa9ffbd0-38e2-4a23-a205-4b698d786180}, !- Handle
  {1f59603b-a30d-48cc-ba56-d475acd332cb}, !- Source Object
  3,                                      !- Outlet Port
  {e3b92894-0582-41ce-82d9-3062c8abd5af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdce8cdd-3784-4d51-9f95-c24ef3f61437}, !- Handle
  {e3b92894-0582-41ce-82d9-3062c8abd5af}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b3c2e65a-7e5d-4a27-b802-b656e26c67a2}, !- Handle
  Room_4_4_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f2c83c02-008b-4ba2-9897-2b6946faa1c1}, !- Handle
  Room_4_4_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {b3c2e65a-7e5d-4a27-b802-b656e26c67a2}, !- Water Use Equipment Definition Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {647a99f6-6687-4fbb-aa8e-42ae0996e65d}, !- Handle
  Room_4_4_Flr_3 WUC 0.05gpm 140F,        !- Name
  {1f168ed2-d5b5-47e6-9095-19f2840dac9b}, !- Inlet Node Name
  {e3b2c42b-9006-4c48-bf56-15ba035b1611}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2c83c02-008b-4ba2-9897-2b6946faa1c1}; !- Water Use Equipment Name 1

OS:Node,
  {19831c50-ad30-4509-beab-a3ac788b0e5d}, !- Handle
  Room_4_4_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {be581b97-6cea-480f-9c15-5069525f97de}, !- Inlet Port
  {1f168ed2-d5b5-47e6-9095-19f2840dac9b}; !- Outlet Port

OS:Connection,
  {be581b97-6cea-480f-9c15-5069525f97de}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  58,                                     !- Outlet Port
  {19831c50-ad30-4509-beab-a3ac788b0e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6096a335-382e-440e-aa4f-1509a9620da0}, !- Handle
  Room_4_4_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {e3b2c42b-9006-4c48-bf56-15ba035b1611}, !- Inlet Port
  {d1ece9d1-bf71-4992-b66b-88c69ea5c014}; !- Outlet Port

OS:Connection,
  {1f168ed2-d5b5-47e6-9095-19f2840dac9b}, !- Handle
  {19831c50-ad30-4509-beab-a3ac788b0e5d}, !- Source Object
  3,                                      !- Outlet Port
  {647a99f6-6687-4fbb-aa8e-42ae0996e65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b2c42b-9006-4c48-bf56-15ba035b1611}, !- Handle
  {647a99f6-6687-4fbb-aa8e-42ae0996e65d}, !- Source Object
  3,                                      !- Outlet Port
  {6096a335-382e-440e-aa4f-1509a9620da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1ece9d1-bf71-4992-b66b-88c69ea5c014}, !- Handle
  {6096a335-382e-440e-aa4f-1509a9620da0}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9e0e93e2-415b-432d-acef-dde4f8f33d6a}, !- Handle
  Room_4_5_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ccb0f50a-d618-4f16-88d3-b53dac59c6b2}, !- Handle
  Room_4_5_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {9e0e93e2-415b-432d-acef-dde4f8f33d6a}, !- Water Use Equipment Definition Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5a0fdfad-0fe5-42af-9b74-cbfc47603276}, !- Handle
  Room_4_5_Flr_3 WUC 0.05gpm 140F,        !- Name
  {51897ee1-f0c0-44cf-9966-16870cd5095e}, !- Inlet Node Name
  {ad2f7f45-b994-4b2f-89f4-6f9662b9be26}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ccb0f50a-d618-4f16-88d3-b53dac59c6b2}; !- Water Use Equipment Name 1

OS:Node,
  {5515a8a7-47ab-42a2-b755-788966e7a4b5}, !- Handle
  Room_4_5_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {03bbcf84-5eb0-4f5e-afc3-93568d03ed47}, !- Inlet Port
  {51897ee1-f0c0-44cf-9966-16870cd5095e}; !- Outlet Port

OS:Connection,
  {03bbcf84-5eb0-4f5e-afc3-93568d03ed47}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  59,                                     !- Outlet Port
  {5515a8a7-47ab-42a2-b755-788966e7a4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34e39ed4-b2a6-4bab-bd3f-f013cd6fbf54}, !- Handle
  Room_4_5_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {ad2f7f45-b994-4b2f-89f4-6f9662b9be26}, !- Inlet Port
  {dd825331-50c2-427e-82e9-16889b2b4e45}; !- Outlet Port

OS:Connection,
  {51897ee1-f0c0-44cf-9966-16870cd5095e}, !- Handle
  {5515a8a7-47ab-42a2-b755-788966e7a4b5}, !- Source Object
  3,                                      !- Outlet Port
  {5a0fdfad-0fe5-42af-9b74-cbfc47603276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad2f7f45-b994-4b2f-89f4-6f9662b9be26}, !- Handle
  {5a0fdfad-0fe5-42af-9b74-cbfc47603276}, !- Source Object
  3,                                      !- Outlet Port
  {34e39ed4-b2a6-4bab-bd3f-f013cd6fbf54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd825331-50c2-427e-82e9-16889b2b4e45}, !- Handle
  {34e39ed4-b2a6-4bab-bd3f-f013cd6fbf54}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d812ce56-8d89-4921-833b-e594e27f6342}, !- Handle
  Room_4_6_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c60fa7bf-39e3-4551-ae8f-bd1df785ef7b}, !- Handle
  Room_4_6_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {d812ce56-8d89-4921-833b-e594e27f6342}, !- Water Use Equipment Definition Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4c115e1e-03b4-45d8-ab7e-32f10775903e}, !- Handle
  Room_4_6_Flr_3 WUC 0.05gpm 140F,        !- Name
  {bc318017-12f9-4deb-84ca-640e8639fa49}, !- Inlet Node Name
  {dd498dab-0ad2-4e0b-9f63-648c0a6b96e4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c60fa7bf-39e3-4551-ae8f-bd1df785ef7b}; !- Water Use Equipment Name 1

OS:Node,
  {c500ce90-8bfd-4835-9d0f-8ce087c149b1}, !- Handle
  Room_4_6_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {21b11669-aed3-4896-bae1-d2d4eb88c467}, !- Inlet Port
  {bc318017-12f9-4deb-84ca-640e8639fa49}; !- Outlet Port

OS:Connection,
  {21b11669-aed3-4896-bae1-d2d4eb88c467}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  60,                                     !- Outlet Port
  {c500ce90-8bfd-4835-9d0f-8ce087c149b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd40724f-950c-4243-b772-59a87490ed99}, !- Handle
  Room_4_6_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {dd498dab-0ad2-4e0b-9f63-648c0a6b96e4}, !- Inlet Port
  {c2f3b03f-8054-4dcc-9167-4df1825159fe}; !- Outlet Port

OS:Connection,
  {bc318017-12f9-4deb-84ca-640e8639fa49}, !- Handle
  {c500ce90-8bfd-4835-9d0f-8ce087c149b1}, !- Source Object
  3,                                      !- Outlet Port
  {4c115e1e-03b4-45d8-ab7e-32f10775903e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd498dab-0ad2-4e0b-9f63-648c0a6b96e4}, !- Handle
  {4c115e1e-03b4-45d8-ab7e-32f10775903e}, !- Source Object
  3,                                      !- Outlet Port
  {cd40724f-950c-4243-b772-59a87490ed99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f3b03f-8054-4dcc-9167-4df1825159fe}, !- Handle
  {cd40724f-950c-4243-b772-59a87490ed99}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4a6e2808-b5c9-4900-b84d-5572296392c7}, !- Handle
  Room_4_7_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e6ed5272-1dab-468a-9cec-5e7daeed5997}, !- Handle
  Room_4_7_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {4a6e2808-b5c9-4900-b84d-5572296392c7}, !- Water Use Equipment Definition Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0ccd5264-f061-49fc-a202-7d33b9f58b73}, !- Handle
  Room_4_7_Flr_3 WUC 0.05gpm 140F,        !- Name
  {05b7fd8b-7825-40f9-8132-e0321491e91d}, !- Inlet Node Name
  {ea009971-9334-4152-ab0d-2dd39bdef217}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e6ed5272-1dab-468a-9cec-5e7daeed5997}; !- Water Use Equipment Name 1

OS:Node,
  {85184690-8e03-470b-b503-37784a44047b}, !- Handle
  Room_4_7_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {4b66001b-90b5-4c52-9e98-abef44f84270}, !- Inlet Port
  {05b7fd8b-7825-40f9-8132-e0321491e91d}; !- Outlet Port

OS:Connection,
  {4b66001b-90b5-4c52-9e98-abef44f84270}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  61,                                     !- Outlet Port
  {85184690-8e03-470b-b503-37784a44047b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f4d6bc3-75a3-47a3-bb96-bbd6c6e6bb9f}, !- Handle
  Room_4_7_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {ea009971-9334-4152-ab0d-2dd39bdef217}, !- Inlet Port
  {4fec098f-88ad-449c-812e-a4e79358437f}; !- Outlet Port

OS:Connection,
  {05b7fd8b-7825-40f9-8132-e0321491e91d}, !- Handle
  {85184690-8e03-470b-b503-37784a44047b}, !- Source Object
  3,                                      !- Outlet Port
  {0ccd5264-f061-49fc-a202-7d33b9f58b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea009971-9334-4152-ab0d-2dd39bdef217}, !- Handle
  {0ccd5264-f061-49fc-a202-7d33b9f58b73}, !- Source Object
  3,                                      !- Outlet Port
  {5f4d6bc3-75a3-47a3-bb96-bbd6c6e6bb9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fec098f-88ad-449c-812e-a4e79358437f}, !- Handle
  {5f4d6bc3-75a3-47a3-bb96-bbd6c6e6bb9f}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e27639d8-f013-4427-8578-1acc01c20f3b}, !- Handle
  Room_4_8_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4905d0f6-0cd4-4318-ad7e-8ccf32230beb}, !- Handle
  Room_4_8_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {e27639d8-f013-4427-8578-1acc01c20f3b}, !- Water Use Equipment Definition Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0dbcbcfd-c486-48e8-abcc-91477b9af4a4}, !- Handle
  Room_4_8_Flr_3 WUC 0.05gpm 140F,        !- Name
  {3a3cdff2-22ca-4404-918e-d0ea9396c338}, !- Inlet Node Name
  {36c3613d-0154-4fb0-893b-45e64743950f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4905d0f6-0cd4-4318-ad7e-8ccf32230beb}; !- Water Use Equipment Name 1

OS:Node,
  {a0b1e2d5-4fcb-4349-b102-139ab3a0e833}, !- Handle
  Room_4_8_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {54a69583-ed59-4667-be89-04392c4f3895}, !- Inlet Port
  {3a3cdff2-22ca-4404-918e-d0ea9396c338}; !- Outlet Port

OS:Connection,
  {54a69583-ed59-4667-be89-04392c4f3895}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  62,                                     !- Outlet Port
  {a0b1e2d5-4fcb-4349-b102-139ab3a0e833}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4194223c-370f-46f8-a17e-85bcc5209b20}, !- Handle
  Room_4_8_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {36c3613d-0154-4fb0-893b-45e64743950f}, !- Inlet Port
  {094e33e3-d8f1-427c-a295-82998aaf8c9a}; !- Outlet Port

OS:Connection,
  {3a3cdff2-22ca-4404-918e-d0ea9396c338}, !- Handle
  {a0b1e2d5-4fcb-4349-b102-139ab3a0e833}, !- Source Object
  3,                                      !- Outlet Port
  {0dbcbcfd-c486-48e8-abcc-91477b9af4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c3613d-0154-4fb0-893b-45e64743950f}, !- Handle
  {0dbcbcfd-c486-48e8-abcc-91477b9af4a4}, !- Source Object
  3,                                      !- Outlet Port
  {4194223c-370f-46f8-a17e-85bcc5209b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094e33e3-d8f1-427c-a295-82998aaf8c9a}, !- Handle
  {4194223c-370f-46f8-a17e-85bcc5209b20}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2a6623eb-97be-4974-8ebf-fe40f8d9b784}, !- Handle
  Room_4_9_flr_3 0.05gpm 140F,            !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2f35eeda-de03-4d84-ba64-39db09df124b}, !- Handle
  Room_4_9_Flr_3 Service Water Use 0.05gpm 140F, !- Name
  {2a6623eb-97be-4974-8ebf-fe40f8d9b784}, !- Water Use Equipment Definition Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {61804ba1-4b42-413d-942a-0307f9800e61}, !- Handle
  Room_4_9_Flr_3 WUC 0.05gpm 140F,        !- Name
  {4fa7d2d3-5f2e-4a74-9a10-abd523079639}, !- Inlet Node Name
  {b31bf3b3-af55-496f-97f4-0eaa66552bc0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2f35eeda-de03-4d84-ba64-39db09df124b}; !- Water Use Equipment Name 1

OS:Node,
  {9039ca0f-057a-4f2a-bc73-d0fc39384d02}, !- Handle
  Room_4_9_Flr_3 WUC 0.05gpm 140F Inlet Water Node, !- Name
  {1079d051-a359-461e-9b62-9ee0357ed867}, !- Inlet Port
  {4fa7d2d3-5f2e-4a74-9a10-abd523079639}; !- Outlet Port

OS:Connection,
  {1079d051-a359-461e-9b62-9ee0357ed867}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  63,                                     !- Outlet Port
  {9039ca0f-057a-4f2a-bc73-d0fc39384d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e3cddda-0b22-4243-b68a-f9f541c4172f}, !- Handle
  Room_4_9_Flr_3 WUC 0.05gpm 140F Outlet Water Node, !- Name
  {b31bf3b3-af55-496f-97f4-0eaa66552bc0}, !- Inlet Port
  {dac08440-3e1f-4ddf-af1c-c6dc9bae9ca1}; !- Outlet Port

OS:Connection,
  {4fa7d2d3-5f2e-4a74-9a10-abd523079639}, !- Handle
  {9039ca0f-057a-4f2a-bc73-d0fc39384d02}, !- Source Object
  3,                                      !- Outlet Port
  {61804ba1-4b42-413d-942a-0307f9800e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31bf3b3-af55-496f-97f4-0eaa66552bc0}, !- Handle
  {61804ba1-4b42-413d-942a-0307f9800e61}, !- Source Object
  3,                                      !- Outlet Port
  {6e3cddda-0b22-4243-b68a-f9f541c4172f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dac08440-3e1f-4ddf-af1c-c6dc9bae9ca1}, !- Handle
  {6e3cddda-0b22-4243-b68a-f9f541c4172f}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {bfa4837e-63a3-42fa-ac05-7e615cef8ea3}, !- Handle
  Room_5_flr_3 0.08gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781182e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8be5795a-3550-4b95-9c9a-37742fc85fc5}, !- Handle
  Room_5_Flr_3 Service Water Use 0.08gpm 140F, !- Name
  {bfa4837e-63a3-42fa-ac05-7e615cef8ea3}, !- Water Use Equipment Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4cc49214-0e1c-44c9-b7af-febc8b467d9d}, !- Handle
  Room_5_Flr_3 WUC 0.08gpm 140F,          !- Name
  {e8e5556f-8451-49b2-85f7-6bf0d4892684}, !- Inlet Node Name
  {4bbd9934-482a-4c99-a936-91360b6e2a2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8be5795a-3550-4b95-9c9a-37742fc85fc5}; !- Water Use Equipment Name 1

OS:Node,
  {f7bf4ec7-f7e1-4734-884d-6d06b3272756}, !- Handle
  Room_5_Flr_3 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {757fef7d-5aeb-4b0a-89f5-d45017a41cf1}, !- Inlet Port
  {e8e5556f-8451-49b2-85f7-6bf0d4892684}; !- Outlet Port

OS:Connection,
  {757fef7d-5aeb-4b0a-89f5-d45017a41cf1}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  64,                                     !- Outlet Port
  {f7bf4ec7-f7e1-4734-884d-6d06b3272756}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b237645-684c-4562-b81b-564da177d961}, !- Handle
  Room_5_Flr_3 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {4bbd9934-482a-4c99-a936-91360b6e2a2d}, !- Inlet Port
  {42119207-49aa-4b02-a469-0cadab374ca8}; !- Outlet Port

OS:Connection,
  {e8e5556f-8451-49b2-85f7-6bf0d4892684}, !- Handle
  {f7bf4ec7-f7e1-4734-884d-6d06b3272756}, !- Source Object
  3,                                      !- Outlet Port
  {4cc49214-0e1c-44c9-b7af-febc8b467d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bbd9934-482a-4c99-a936-91360b6e2a2d}, !- Handle
  {4cc49214-0e1c-44c9-b7af-febc8b467d9d}, !- Source Object
  3,                                      !- Outlet Port
  {6b237645-684c-4562-b81b-564da177d961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42119207-49aa-4b02-a469-0cadab374ca8}, !- Handle
  {6b237645-684c-4562-b81b-564da177d961}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {8060933d-1429-453b-88f6-c9dacfe417ba}, !- Handle
  Room_6_flr_3 0.08gpm 140F,              !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ac8b770d-5d9d-444a-837f-803039be2810}, !- Handle
  Room_6_Flr_3 Service Water Use 0.08gpm 140F, !- Name
  {8060933d-1429-453b-88f6-c9dacfe417ba}, !- Water Use Equipment Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  {b3999376-73c1-475a-9dfc-10751cdbe729}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2db2f603-d85d-4fb5-a75b-9d8364cc27ca}, !- Handle
  Room_6_Flr_3 WUC 0.08gpm 140F,          !- Name
  {5a21f769-0b7e-4183-a330-43e123ac38cf}, !- Inlet Node Name
  {aadc09cc-c211-4e4b-b860-43727e3a7524}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac8b770d-5d9d-444a-837f-803039be2810}; !- Water Use Equipment Name 1

OS:Node,
  {c1bf8852-0df5-4ce8-a487-1e96c803728d}, !- Handle
  Room_6_Flr_3 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {08269383-f93b-4c25-b9e8-89d8094e688e}, !- Inlet Port
  {5a21f769-0b7e-4183-a330-43e123ac38cf}; !- Outlet Port

OS:Connection,
  {08269383-f93b-4c25-b9e8-89d8094e688e}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  65,                                     !- Outlet Port
  {c1bf8852-0df5-4ce8-a487-1e96c803728d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0169d15-84d5-4587-b1a4-0510560357cb}, !- Handle
  Room_6_Flr_3 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {aadc09cc-c211-4e4b-b860-43727e3a7524}, !- Inlet Port
  {6fe3efd0-c37f-41fe-b853-e4ebd4f836f8}; !- Outlet Port

OS:Connection,
  {5a21f769-0b7e-4183-a330-43e123ac38cf}, !- Handle
  {c1bf8852-0df5-4ce8-a487-1e96c803728d}, !- Source Object
  3,                                      !- Outlet Port
  {2db2f603-d85d-4fb5-a75b-9d8364cc27ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aadc09cc-c211-4e4b-b860-43727e3a7524}, !- Handle
  {2db2f603-d85d-4fb5-a75b-9d8364cc27ca}, !- Source Object
  3,                                      !- Outlet Port
  {b0169d15-84d5-4587-b1a4-0510560357cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fe3efd0-c37f-41fe-b853-e4ebd4f836f8}, !- Handle
  {b0169d15-84d5-4587-b1a4-0510560357cb}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {17c821d5-f5ea-4610-b035-e5cafac297e7}, !- Handle
  Storage_flr_1 0.02gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  1.53020740898892e-06,                   !- Peak Flow Rate {m3/s}
  {fdbc8336-737c-4a96-8d3e-7ca1020edc20}, !- Target Temperature Schedule Name
  {640c4710-771b-492d-a495-7592d11abb37}, !- Sensible Fraction Schedule Name
  {cd290853-c0f9-41d6-aa15-50de8a0718b4}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {29fe2092-1acb-488c-8def-cd2acbd05fb8}, !- Handle
  Storage_Flr_1 Service Water Use 0.02gpm 140F, !- Name
  {17c821d5-f5ea-4610-b035-e5cafac297e7}, !- Water Use Equipment Definition Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  {3e90d6f9-f0bb-4742-9947-8db27f55f88e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3f878400-dec1-470b-a6a9-bf429b7f77e9}, !- Handle
  Storage_Flr_1 WUC 0.02gpm 140F,         !- Name
  {ff27bf59-7c3d-4fb0-ad23-bf74d8bc30f1}, !- Inlet Node Name
  {f626e065-0c8d-4be7-96ad-81a21678fd0a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {29fe2092-1acb-488c-8def-cd2acbd05fb8}; !- Water Use Equipment Name 1

OS:Node,
  {59c38814-fa48-4e28-9386-2f77d64b017c}, !- Handle
  Storage_Flr_1 WUC 0.02gpm 140F Inlet Water Node, !- Name
  {3d056504-5cf2-4aaa-9fa0-419933ff1150}, !- Inlet Port
  {ff27bf59-7c3d-4fb0-ad23-bf74d8bc30f1}; !- Outlet Port

OS:Connection,
  {3d056504-5cf2-4aaa-9fa0-419933ff1150}, !- Handle
  {89507f33-5e81-4f36-b523-ada718fec8e3}, !- Source Object
  66,                                     !- Outlet Port
  {59c38814-fa48-4e28-9386-2f77d64b017c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28edd3ac-91f0-4fae-8b27-67241a7fd7dc}, !- Handle
  Storage_Flr_1 WUC 0.02gpm 140F Outlet Water Node, !- Name
  {f626e065-0c8d-4be7-96ad-81a21678fd0a}, !- Inlet Port
  {90c2d44b-865c-484f-ade1-ff1be073fcc5}; !- Outlet Port

OS:Connection,
  {ff27bf59-7c3d-4fb0-ad23-bf74d8bc30f1}, !- Handle
  {59c38814-fa48-4e28-9386-2f77d64b017c}, !- Source Object
  3,                                      !- Outlet Port
  {3f878400-dec1-470b-a6a9-bf429b7f77e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f626e065-0c8d-4be7-96ad-81a21678fd0a}, !- Handle
  {3f878400-dec1-470b-a6a9-bf429b7f77e9}, !- Source Object
  3,                                      !- Outlet Port
  {28edd3ac-91f0-4fae-8b27-67241a7fd7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c2d44b-865c-484f-ade1-ff1be073fcc5}, !- Handle
  {28edd3ac-91f0-4fae-8b27-67241a7fd7dc}, !- Source Object
  3,                                      !- Outlet Port
  {7bde35af-ac6d-4251-a4f6-fb7135dfabb4}, !- Target Object
  66;                                     !- Inlet Port

OS:Sizing:Parameters,
  {06cd1d83-3aad-4481-b93e-20d5e9ec2d48}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {863a886a-42b0-4687-9516-9257825d71b3}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {66459d38-ddb7-489b-97a2-e03d259250b2}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {d9c9861b-b261-4989-b152-ff31a9138c10}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {0003d4b3-d624-420d-b13c-bb5ed2d66d07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0003d4b3-d624-420d-b13c-bb5ed2d66d07}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5d196f17-f4d7-4b49-b701-b93f3dcfd4d9}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {94836c4e-76f3-424b-bf11-80352423560b}, !- Control Zone or Zone List Name
  {24a6e613-fe0c-48d3-8345-fa5938a81e16}, !- Cooling Control Zone or Zone List Name
  {482506ed-724c-4f2f-9d35-524ec012f692}, !- Heating Control Zone or Zone List Name
  {29d35716-e7aa-4b63-b1d0-c99ef7d1c5dc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {94836c4e-76f3-424b-bf11-80352423560b}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {24a6e613-fe0c-48d3-8345-fa5938a81e16}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {482506ed-724c-4f2f-9d35-524ec012f692}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29d35716-e7aa-4b63-b1d0-c99ef7d1c5dc}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {cc047612-dd2b-4ec4-b164-9addfd2e94da}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {e76b924d-5025-45db-af00-2153ed5fbde8}, !- Default Day Schedule Name
  {507a7d53-074a-44f7-a996-8fc02f95a9e9}, !- Summer Design Day Schedule Name
  {0e0d792b-758a-42a3-a6dd-e7354d6f745b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e76b924d-5025-45db-af00-2153ed5fbde8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Default, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a9417ce5-023a-4f5f-a6bb-efb53feeab6e}, !- Handle
  {cc047612-dd2b-4ec4-b164-9addfd2e94da}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  55.535457713332121,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  53,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 18:07:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 18:07:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0e0d792b-758a-42a3-a6dd-e7354d6f745b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {507a7d53-074a-44f7-a996-8fc02f95a9e9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8b9769f-3c64-4ce3-b55e-991b3ce2d9fe}, !- Handle
  Schedule Rule 92,                       !- Name
  {cc047612-dd2b-4ec4-b164-9addfd2e94da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {22d05ef1-dac2-472a-a99e-82df897a00bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {22d05ef1-dac2-472a-a99e-82df897a00bd}, !- Handle
  Schedule Day 8,                         !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7839dd02-6fe5-4200-bb9d-15df230c8111}, !- Handle
  Schedule Rule 93,                       !- Name
  {cc047612-dd2b-4ec4-b164-9addfd2e94da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7845a858-e625-4336-b995-30925a4e46fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7845a858-e625-4336-b995-30925a4e46fb}, !- Handle
  Schedule Day 9,                         !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6041c97e-83e5-48af-b41b-890b558a8b09}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c53fe5ad-b65b-408d-8347-8e2473a86b1a}, !- Control Zone or Zone List Name
  {ffd6d11e-e16a-434c-aed8-42a2c3a03be4}, !- Cooling Control Zone or Zone List Name
  {f08f9855-d6b6-4f83-90f0-3cc1752affac}, !- Heating Control Zone or Zone List Name
  {7509a14a-a1ac-4ce0-9072-5a35dce45bb1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c53fe5ad-b65b-408d-8347-8e2473a86b1a}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {ffd6d11e-e16a-434c-aed8-42a2c3a03be4}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f08f9855-d6b6-4f83-90f0-3cc1752affac}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7509a14a-a1ac-4ce0-9072-5a35dce45bb1}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c8fffaa4-b24d-4d9b-83a6-d75d6cb78928}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {6dcfe039-f4a5-4b8f-87b4-4cd8d72ab9f5}, !- Default Day Schedule Name
  {63717c9b-9c69-4136-afe8-d8e3f240d8f1}, !- Summer Design Day Schedule Name
  {a9bcba61-4558-4283-9bfe-a4ce7ad44648}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6dcfe039-f4a5-4b8f-87b4-4cd8d72ab9f5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {39fc0c2b-e82e-4861-a25d-5572c581178a}, !- Handle
  {c8fffaa4-b24d-4d9b-83a6-d75d6cb78928}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  66.329319881889745,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 18:07:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 18:07:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a9bcba61-4558-4283-9bfe-a4ce7ad44648}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63717c9b-9c69-4136-afe8-d8e3f240d8f1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6cba192a-0783-41a5-8fd4-630a277738e3}, !- Handle
  Schedule Rule 94,                       !- Name
  {c8fffaa4-b24d-4d9b-83a6-d75d6cb78928}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3647f468-ffc5-4fe3-85fb-2100f71b60e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3647f468-ffc5-4fe3-85fb-2100f71b60e1}, !- Handle
  Schedule Day 10,                        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {843c3200-4edb-4174-86c1-e09508c600db}, !- Handle
  Schedule Rule 95,                       !- Name
  {c8fffaa4-b24d-4d9b-83a6-d75d6cb78928}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7b3bcbd-01ff-4fa6-91d2-eca9091efc71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7b3bcbd-01ff-4fa6-91d2-eca9091efc71}, !- Handle
  Schedule Day 11,                        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {daddadf0-daf7-44dc-a48b-4241c2f5ddbe}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aeb556d5-c94c-4132-9583-20c94af9e3a9}, !- Control Zone or Zone List Name
  {564fadd8-1ebb-4d8f-9c0e-520f54016901}, !- Cooling Control Zone or Zone List Name
  {b1120d47-4cb2-43f3-9461-a0bd904f6f46}, !- Heating Control Zone or Zone List Name
  {1ddda753-45b0-41aa-a4ff-8341e437e007}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aeb556d5-c94c-4132-9583-20c94af9e3a9}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {564fadd8-1ebb-4d8f-9c0e-520f54016901}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b1120d47-4cb2-43f3-9461-a0bd904f6f46}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1ddda753-45b0-41aa-a4ff-8341e437e007}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {85e96e77-4d41-4b6d-bd54-2bddba9e18c0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {e66ee1cc-b5bc-4161-9164-e1243d171356}, !- Default Day Schedule Name
  {34492297-c5da-429a-b635-8a33c541940a}, !- Summer Design Day Schedule Name
  {e34632cc-8178-4958-a733-e39cef8096ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e66ee1cc-b5bc-4161-9164-e1243d171356}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cba01121-2109-43b8-a040-b6a18384b619}, !- Handle
  {85e96e77-4d41-4b6d-bd54-2bddba9e18c0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.9060457677165372,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 18:07:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 18:07:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e34632cc-8178-4958-a733-e39cef8096ff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34492297-c5da-429a-b635-8a33c541940a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {142a6aec-4ac0-4527-96e0-8fdb012ee5fa}, !- Handle
  Schedule Rule 96,                       !- Name
  {85e96e77-4d41-4b6d-bd54-2bddba9e18c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a34f29c1-fd59-40e8-91a5-c2753dc2be78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a34f29c1-fd59-40e8-91a5-c2753dc2be78}, !- Handle
  Schedule Day 12,                        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58f8f71c-9740-45d8-bdff-426870e3db7a}, !- Handle
  Schedule Rule 97,                       !- Name
  {85e96e77-4d41-4b6d-bd54-2bddba9e18c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {558f8044-8830-4b37-b8b5-9b81081b3e4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {558f8044-8830-4b37-b8b5-9b81081b3e4a}, !- Handle
  Schedule Day 13,                        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {87af7db3-f9f5-4d5c-b1ed-bbe467d28950}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {971c5dd6-5b70-4ffa-baa9-e606ba64f75b}, !- Control Zone or Zone List Name
  {096f5cfd-3c1c-416d-a3ba-bf5b0053ba59}, !- Cooling Control Zone or Zone List Name
  {dad2d1a8-5528-4742-bbeb-7ec4c2c7689f}, !- Heating Control Zone or Zone List Name
  {c1e5548a-8cbd-4b0b-b202-7c1f16799abd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {971c5dd6-5b70-4ffa-baa9-e606ba64f75b}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {096f5cfd-3c1c-416d-a3ba-bf5b0053ba59}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dad2d1a8-5528-4742-bbeb-7ec4c2c7689f}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c1e5548a-8cbd-4b0b-b202-7c1f16799abd}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6643df94-01b4-426f-a55b-61f5a084ca00}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {e21070c4-b4bd-4d41-8e15-31761b26bd4c}, !- Default Day Schedule Name
  {f86faba2-33d9-405b-9a44-cb90cb94cf07}, !- Summer Design Day Schedule Name
  {d53fa727-d950-4f72-9f25-e84cccd71b0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e21070c4-b4bd-4d41-8e15-31761b26bd4c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {23857a25-4e78-4f98-a25e-64c25ca5df05}, !- Handle
  {6643df94-01b4-426f-a55b-61f5a084ca00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.1706138819569327,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 18:07:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 18:07:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d53fa727-d950-4f72-9f25-e84cccd71b0f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f86faba2-33d9-405b-9a44-cb90cb94cf07}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74423f98-810a-44c2-9e7e-506c6859007c}, !- Handle
  Schedule Rule 98,                       !- Name
  {6643df94-01b4-426f-a55b-61f5a084ca00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e434597c-742e-4406-94dd-ac9dac629f28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e434597c-742e-4406-94dd-ac9dac629f28}, !- Handle
  Schedule Day 14,                        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6d9656c4-5c41-4ee3-935d-c7827b548110}, !- Handle
  Schedule Rule 99,                       !- Name
  {6643df94-01b4-426f-a55b-61f5a084ca00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c35e16f7-931f-4a56-9910-6c73d4fd94e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c35e16f7-931f-4a56-9910-6c73d4fd94e7}, !- Handle
  Schedule Day 15,                        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {22569379-5343-4b89-adf8-9fca1cc5c112}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4e211aeb-b94b-43f1-a00c-e03f2496aedb}, !- Control Zone or Zone List Name
  {42922bbe-16eb-4d47-b804-5f721c62fbb2}, !- Cooling Control Zone or Zone List Name
  {9c159325-7b04-4cae-9521-e42ac8e2e7b9}, !- Heating Control Zone or Zone List Name
  {2599d8f1-4a78-48a8-83ee-27cffe3e11b0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4e211aeb-b94b-43f1-a00c-e03f2496aedb}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {42922bbe-16eb-4d47-b804-5f721c62fbb2}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9c159325-7b04-4cae-9521-e42ac8e2e7b9}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2599d8f1-4a78-48a8-83ee-27cffe3e11b0}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {83d038d6-1321-4833-b10c-7bb8bfd7fece}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {24624dad-b524-43e9-b047-cbdbb8f0bea1}, !- Default Day Schedule Name
  {d6354ba7-a6fb-42d0-8bbb-069e8f138ae7}, !- Summer Design Day Schedule Name
  {60cdc07f-362a-49cf-93d9-2f28557e667b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24624dad-b524-43e9-b047-cbdbb8f0bea1}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a847c38d-5c17-442e-ba9b-4d063b0cd351}, !- Handle
  {83d038d6-1321-4833-b10c-7bb8bfd7fece}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.757535925196763,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 18:07:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 18:07:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {60cdc07f-362a-49cf-93d9-2f28557e667b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6354ba7-a6fb-42d0-8bbb-069e8f138ae7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fddbbc25-6105-4e6e-8c2d-f86aaa7977fa}, !- Handle
  Schedule Rule 100,                      !- Name
  {83d038d6-1321-4833-b10c-7bb8bfd7fece}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79373488-17bb-4cff-a768-b065c6444fb1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {79373488-17bb-4cff-a768-b065c6444fb1}, !- Handle
  Schedule Day 16,                        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d1a0128-cce5-4ef3-9235-cbedb530cddd}, !- Handle
  Schedule Rule 101,                      !- Name
  {83d038d6-1321-4833-b10c-7bb8bfd7fece}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d8c50f1-f848-42ce-9d9c-27daf7e383a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d8c50f1-f848-42ce-9d9c-27daf7e383a9}, !- Handle
  Schedule Day 17,                        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {74070ebc-eb49-45e6-8d2d-363a2680d615}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b0f2d749-7c3b-472e-8946-a0378084505a}, !- Control Zone or Zone List Name
  {db80f3d4-0330-48fe-b376-9f097e8c0e2a}, !- Cooling Control Zone or Zone List Name
  {64aa56bd-766a-4a60-af17-e314e38f308c}, !- Heating Control Zone or Zone List Name
  {7eeadcde-07ec-4302-b935-f36908495c3d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b0f2d749-7c3b-472e-8946-a0378084505a}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {db80f3d4-0330-48fe-b376-9f097e8c0e2a}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {64aa56bd-766a-4a60-af17-e314e38f308c}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7eeadcde-07ec-4302-b935-f36908495c3d}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {207907d8-785e-4915-9a27-3a04de770f7e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {37841efe-c125-4402-8c35-c9f0fa4b9db9}, !- Default Day Schedule Name
  {562058e0-040b-44b5-8eb9-0eea0fcb97e6}, !- Summer Design Day Schedule Name
  {33a63e5f-1ceb-4e41-bfa6-14d8358c50d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37841efe-c125-4402-8c35-c9f0fa4b9db9}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {02935abf-7da5-4249-b1f1-f34396b52fd1}, !- Handle
  {207907d8-785e-4915-9a27-3a04de770f7e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.8368927294520887,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 18:07:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 18:07:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {33a63e5f-1ceb-4e41-bfa6-14d8358c50d8}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {562058e0-040b-44b5-8eb9-0eea0fcb97e6}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6a349fc-7c13-4c0b-a2c6-d7d99adf7926}, !- Handle
  Schedule Rule 102,                      !- Name
  {207907d8-785e-4915-9a27-3a04de770f7e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa172c2f-1764-4cef-824f-659593e4d2b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fa172c2f-1764-4cef-824f-659593e4d2b6}, !- Handle
  Schedule Day 18,                        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a5d9a7b-c0fe-4054-b8a4-91b1a59e0c74}, !- Handle
  Schedule Rule 103,                      !- Name
  {207907d8-785e-4915-9a27-3a04de770f7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34622139-761b-459f-bbc3-e166ec97da6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34622139-761b-459f-bbc3-e166ec97da6e}, !- Handle
  Schedule Day 19,                        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {81637d5f-2805-4a2e-8322-54e89d5c93a3}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {76051c75-6caf-4481-aa4c-f5ca20492c4c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {77950afd-b262-45a9-a819-5e3b3f8175a3}, !- Control Zone or Zone List Name
  {4ca69513-daa6-42a1-9d71-8583fc539791}, !- Cooling Control Zone or Zone List Name
  {181b6a13-f5f9-491f-8d10-6f008acaa3b7}, !- Heating Control Zone or Zone List Name
  {a44a5961-8a41-4af4-b615-f91e0c380dc9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77950afd-b262-45a9-a819-5e3b3f8175a3}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {4ca69513-daa6-42a1-9d71-8583fc539791}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {181b6a13-f5f9-491f-8d10-6f008acaa3b7}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a44a5961-8a41-4af4-b615-f91e0c380dc9}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9a085d19-59b0-407a-84d0-c22a42f0178d}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  {3770e5b4-aa1f-4c7a-8642-104c9dd464f7}, !- Default Day Schedule Name
  {c5b387d6-7997-4dc8-941c-2872d18bf37a}, !- Summer Design Day Schedule Name
  {9d242c72-5657-431b-a4c5-c9d76be793d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3770e5b4-aa1f-4c7a-8642-104c9dd464f7}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Default, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8a4409ed-a3db-4755-964c-3b8a8c18ecdf}, !- Handle
  {9a085d19-59b0-407a-84d0-c22a42f0178d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  145.09699102408274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 18:07:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 18:07:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9d242c72-5657-431b-a4c5-c9d76be793d4}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5b387d6-7997-4dc8-941c-2872d18bf37a}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2194416c-f2d5-4b88-920a-55ee323a2007}, !- Handle
  Schedule Rule 104,                      !- Name
  {9a085d19-59b0-407a-84d0-c22a42f0178d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83e481fe-3fc9-48df-ad7b-0464f212496a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {83e481fe-3fc9-48df-ad7b-0464f212496a}, !- Handle
  Schedule Day 20,                        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16c07154-1014-442b-8d58-f93373619b4a}, !- Handle
  Schedule Rule 105,                      !- Name
  {9a085d19-59b0-407a-84d0-c22a42f0178d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c5eacd4-29bc-4752-8b1c-8c8ebcb1e9d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c5eacd4-29bc-4752-8b1c-8c8ebcb1e9d9}, !- Handle
  Schedule Day 21,                        !- Name
  {f5045271-3a54-4982-b9ca-f2c966d8f9a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {ee6796e9-3b30-438a-84fc-db5b3737d549}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {512deab1-9e95-4a0f-9f27-54713be3f7b2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f3db7c3-58d1-468b-8c91-41e2b6d52f93}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3378ed71-eb2a-486f-b439-b106f3d3c858}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9b3e3c0b-16a2-44cb-a934-90d9673cb43d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {49c79a97-bfae-4c6f-a302-f3e1e4704e52}, !- Handle
  {df86ec4f-dafa-4bfc-91c5-45dc019bcad0}; !- Object Name

OS:Curve:Biquadratic,
  {5d55c620-a71a-4508-bcb7-1fdecdbc503c}, !- Handle
  WaterCooled_Reciprocating_CAPFT_NECB2011, !- Name
  1.03031,                                !- Coefficient1 Constant
  0.0334698,                              !- Coefficient2 x
  0.00023639,                             !- Coefficient3 x**2
  -0.00729587,                            !- Coefficient4 y
  -2.3166e-05,                            !- Coefficient5 y**2
  -0.000148943,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ad8b9d8c-03ac-4064-aa78-2fc52866a496}, !- Handle
  WaterCooled_Reciprocating_EIRFT_NECB2011, !- Name
  0.499699,                               !- Coefficient1 Constant
  -0.0130841,                             !- Coefficient2 x
  0.000266425,                            !- Coefficient3 x**2
  0.0165925,                              !- Coefficient4 y
  0.000185393,                            !- Coefficient5 y**2
  -0.000375646,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0caad81-5994-4c20-a5e2-22514b87a144}, !- Handle
  WaterCooled_Reciprocating_EIRFPLR_NECB2011, !- Name
  0.081441,                               !- Coefficient1 Constant
  0.419271,                               !- Coefficient2 x
  0.499396,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {35760c88-ead4-492e-8560-8f0469a44fad}, !- Handle
  {8422e782-3d65-4706-a3d2-c8a91b1c1e90}; !- Object Name

OS:Curve:Cubic,
  {e1c4d7b2-5b31-435c-8d09-80dbdf1f4771}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ebbd197-2d21-4ebf-a534-16c973c9f6a3}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

