{
  "unitary_acs": [
    {
      "equipment_type": "PTAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": "Standard Size",
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2012-10-07T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 12.5,
      "ptac_eer_coefficient_2": 0.213,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "PTAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": "Standard Size",
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999999999,
      "start_date": "2012-10-08T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 13.8,
      "ptac_eer_coefficient_2": 0.3,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "PTAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": "Nonstandard Size",
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 10.9,
      "ptac_eer_coefficient_2": 0.213,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "SPVAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "SPVAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 8.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "SPVAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 8.6,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "With Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 5999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 9.7,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "With Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 6000,
      "maximum_capacity": 7999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 9.7,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "With Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 8000,
      "maximum_capacity": 13999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "With Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 14000,
      "maximum_capacity": 19999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 9.7,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "With Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 20000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 8.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 7999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 8000,
      "maximum_capacity": 19999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 8.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 20000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 8.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Casement Only",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 8.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Casement Slider",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 13,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 9.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 9.6,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 13,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 9.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 9.6,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Through the Wall",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 30000,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 12,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Through the Wall",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 30000,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 12,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Condensing Units",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Condensing Units",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 9999999999,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.8,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 10.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 9.8,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 10.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 9.8,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.3,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.5,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.3,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.5,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 10.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 10.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.3,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.5,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.3,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.5,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 10.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 10.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.5,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.4,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.6,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.5,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.4,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.6,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Condensing Units",
      "cooling_type": "WaterCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 13.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.6,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Condensing Units",
      "cooling_type": "WaterCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 9999999999,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 13.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 14,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.3,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.5,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 10.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 10.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.3,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.5,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 10.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 10.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Condensing Units",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2011-05-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 13.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.6,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Condensing Units",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 9999999999,
      "start_date": "2011-06-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 13.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 14,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    }
  ]
}