{
  "unitary_acs": [
    {
      "equipment_type": "PTAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": "Standard Size",
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 6999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "PTAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": "Standard Size",
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 7000,
      "maximum_capacity": 14999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 14,
      "ptac_eer_coefficient_2": 0.3,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "PTAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": "Standard Size",
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 15000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "PTAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": "Nonstandard Size",
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 6999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.4,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "PTAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": "Nonstandard Size",
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 7000,
      "maximum_capacity": 14999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": 10.9,
      "ptac_eer_coefficient_2": 0.213,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "PTAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": "Nonstandard Size",
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 15000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 7.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "SPVAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "SPVAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "SPVAC",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Reverse Cycle With Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 5999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 11,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Reverse Cycle With Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 6000,
      "maximum_capacity": 7999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 11,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Reverse Cycle With Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 8000,
      "maximum_capacity": 13999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 10.9,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Reverse Cycle With Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 14000,
      "maximum_capacity": 19999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 10.7,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Reverse Cycle With Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 20000,
      "maximum_capacity": 27999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 9.4,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Reverse Cycle With Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 28000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 9,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Reverse Cycle Without Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 5999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 10,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Reverse Cycle Without Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 6000,
      "maximum_capacity": 7999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 10,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Reverse Cycle Without Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 8000,
      "maximum_capacity": 10999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 9.6,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Reverse Cycle Without Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 11000,
      "maximum_capacity": 13999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 9.5,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Reverse Cycle Without Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 14000,
      "maximum_capacity": 19999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 9.3,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Without Reverse Cycle Without Louvered Sides",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 20000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 9.4,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Casement Only",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 9.5,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Room Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Casement Slider",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": 10.4,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": 3,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 14,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": 3,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 14.6,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 14,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 3,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 13,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 3,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 14.6,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 14,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 14.8,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 14.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.6,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.5,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 14.8,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 14.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.6,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 9.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.5,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Space Constrained",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": 3,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 30000,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 12,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Space Constrained",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": 3,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 30000,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Space Constrained",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 3,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 30000,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 12,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Space Constrained",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 3,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 30000,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Small Duct High Velocity",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 3,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 12,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Small Duct High Velocity",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 3,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 12,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Condensing Units",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 10.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.8,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.3,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.3,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.4,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.4,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.6,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.5,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.4,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.6,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "WaterCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 13.5,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Condensing Units",
      "cooling_type": "WaterCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 13.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 14,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.8,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "All Other",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.7,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 65000,
      "maximum_capacity": 134999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.1,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.3,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 239999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.2,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 240000,
      "maximum_capacity": 759999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.9,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 12.1,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Electric Resistance or None",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 760000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 11.9,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Condensing Units",
      "cooling_type": "EvaporativelyCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": null,
      "region": null,
      "minimum_capacity": 135000,
      "maximum_capacity": 9999999999,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 13.5,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": 14,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": null,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 1,
      "region": "National",
      "minimum_capacity": 0,
      "maximum_capacity": 44999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 13,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 1,
      "region": "National",
      "minimum_capacity": 0,
      "maximum_capacity": 44999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 1,
      "region": "National",
      "minimum_capacity": 45000,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 13,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 1,
      "region": "National",
      "minimum_capacity": 45000,
      "maximum_capacity": 64999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 1,
      "region": "Southeastern",
      "minimum_capacity": 0,
      "maximum_capacity": 44999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 14,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 1,
      "region": "Southeastern",
      "minimum_capacity": 0,
      "maximum_capacity": 44999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 1,
      "region": "Southeastern",
      "minimum_capacity": 45000,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 14,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 1,
      "region": "Southeastern",
      "minimum_capacity": 45000,
      "maximum_capacity": 64999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 13.8,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 1,
      "region": "Southwestern",
      "minimum_capacity": 0,
      "maximum_capacity": 44999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 14,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 12.2,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 1,
      "region": "Southwestern",
      "minimum_capacity": 0,
      "maximum_capacity": 44999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 14.3,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": 11.7,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 1,
      "region": "Southwestern",
      "minimum_capacity": 45000,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 14,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11.7,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Split System",
      "application": null,
      "electric_power_phase": 1,
      "region": "Southwestern",
      "minimum_capacity": 45000,
      "maximum_capacity": 64999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 13.8,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": 11.2,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": 1,
      "region": "National",
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 14,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": 1,
      "region": "National",
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": 1,
      "region": "Southeastern",
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 14,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": 1,
      "region": "Southeastern",
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": 1,
      "region": "Southwestern",
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 14,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": 11,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Air Conditioners",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": "Single Package",
      "application": null,
      "electric_power_phase": 1,
      "region": "Southwestern",
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 13.4,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": 10.6,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Space Constrained",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": 1,
      "region": "National",
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 12,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Space Constrained",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": 1,
      "region": "National",
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Space Constrained",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": 1,
      "region": "Southeastern",
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 12,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Space Constrained",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": 1,
      "region": "Southeastern",
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Space Constrained",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": 1,
      "region": "Southwestern",
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "1919-09-09T00:00:00+00:00",
      "end_date": "2022-12-31T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": 12,
      "minimum_seasonal_energy_efficiency_ratio_2": null,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    },
    {
      "equipment_type": "Space Constrained",
      "cooling_type": "AirCooled",
      "heating_type": "Any",
      "subcategory": null,
      "application": null,
      "electric_power_phase": 1,
      "region": "Southwestern",
      "minimum_capacity": 0,
      "maximum_capacity": 64999.99,
      "start_date": "2023-01-01T00:00:00+00:00",
      "end_date": "2999-09-09T00:00:00+00:00",
      "minimum_seasonal_energy_efficiency_ratio": null,
      "minimum_seasonal_energy_efficiency_ratio_2": 11.7,
      "minimum_energy_efficiency_ratio": null,
      "minimum_energy_efficiency_ratio_2": null,
      "minimum_integrated_part_load_value": null,
      "minimum_integrated_energy_efficiency_ratio": null,
      "minimum_combined_energy_efficiency_ratio": null,
      "ptac_eer_coefficient_1": null,
      "ptac_eer_coefficient_2": null,
      "off_mode_power": 30,
      "minimum_coefficient_of_performance_no_fan_cooling": null
    }
  ]
}