  RoofCeiling,                            !- Surface Type
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  {e6a716b2-cc2a-4fa8-8001-47cc9c2de097}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90521201253187, 0, 3.8,               !- X,Y,Z Vertex 1 {m}
  6.90521201253187, 11.3369177634203, 3.8, !- X,Y,Z Vertex 2 {m}
  -4.36693699224413, 11.3369177634203, 3.8, !- X,Y,Z Vertex 3 {m}
  -4.36693699224414, 0, 3.8;              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7dff0839-5879-48f7-a056-ee0b56dd642a}, !- Handle
  Rendering Color 58,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {a8d30073-8e3b-49c4-a8d0-ce06ac5aa68f}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {439980ad-3e44-402d-9baa-d4e123c5e3ec}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {c238d933-c66f-41ee-b3ab-df549f5dffed}, !- Handle
  Space 112,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.4934779802782,                       !- X Origin {m}
  23.6685099738069,                       !- Y Origin {m}
  6.8,                                    !- Z Origin {m}
  {a8d30073-8e3b-49c4-a8d0-ce06ac5aa68f}, !- Building Story Name
  {56ff3f1c-be7f-4d29-82ba-f3ecfffd6202}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {42bdb197-6235-4b4c-b0b5-375a48bc72d3}, !- Handle
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {c238d933-c66f-41ee-b3ab-df549f5dffed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31190837675086, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.31190837675086, -9.43073992652971, 0, !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, -9.43073992652971, 0, !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63dd9c61-6a83-41e0-abbb-c0709f708be3}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c238d933-c66f-41ee-b3ab-df549f5dffed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47cde72a-8c4f-4a6c-888b-cfb0822daa08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31190837675086, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  1.31190837675086, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef6be27-4890-4f8d-98b6-361a14387262}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c238d933-c66f-41ee-b3ab-df549f5dffed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f8091f4-3b38-4029-bc35-cae92b8df480}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31190837675086, -9.43073992652971, 3, !- X,Y,Z Vertex 1 {m}
  1.31190837675086, -9.43073992652971, 0, !- X,Y,Z Vertex 2 {m}
  1.31190837675086, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.31190837675086, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a750dd9-80e4-4a82-91df-ffc925e0f0b1}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c238d933-c66f-41ee-b3ab-df549f5dffed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27541425751839, -9.43073992652971, 3, !- X,Y,Z Vertex 1 {m}
  -6.27541425751839, -9.43073992652971, 0, !- X,Y,Z Vertex 2 {m}
  1.31190837675086, -9.43073992652971, 0, !- X,Y,Z Vertex 3 {m}
  1.31190837675086, -9.43073992652971, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6bfbc5-287f-4c08-9301-c16cf9094a24}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c238d933-c66f-41ee-b3ab-df549f5dffed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27541425751839, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -6.27541425751839, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, -9.43073992652971, 0, !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, -9.43073992652971, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc26df52-e4ef-4b02-a707-9ab8e95a587d}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c238d933-c66f-41ee-b3ab-df549f5dffed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {275a44dd-1f2e-4e7f-b0ba-1a9ddf44b9de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8223a4-9d1e-48e2-980c-bb76af1c413e}, !- Handle
  Surface 95,                             !- Name
  RoofCeiling,                            !- Surface Type
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  {c238d933-c66f-41ee-b3ab-df549f5dffed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31190837675086, -9.43073992652971, 3, !- X,Y,Z Vertex 1 {m}
  1.31190837675086, 0, 3,                 !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, -9.43073992652971, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f4a02d4-661a-4713-a9bd-8f5ebe496d7f}, !- Handle
  Space 113,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  42.8053863570282,                       !- X Origin {m}
  23.6685099738069,                       !- Y Origin {m}
  6.8,                                    !- Z Origin {m}
  {a8d30073-8e3b-49c4-a8d0-ce06ac5aa68f}, !- Building Story Name
  {821a04c3-034c-4810-bd59-a4406b3f09c8}; !- Thermal Zone Name

OS:Surface,
  {6aa2437f-33d0-42e9-9494-e19207128d8b}, !- Handle
  Surface 96,                             !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {3f4a02d4-661a-4713-a9bd-8f5ebe496d7f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59330363578102, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.59330363578102, -9.43073992652971, 0, !- X,Y,Z Vertex 2 {m}
  0, -9.43073992652971, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f93b1538-3f09-4734-aeee-b66f160c6f9a}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f4a02d4-661a-4713-a9bd-8f5ebe496d7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d14a8a24-fd03-4a8b-8c52-6a28609e5d95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59330363578102, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  5.59330363578102, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c31283-f428-48e7-9311-30e013e09f16}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f4a02d4-661a-4713-a9bd-8f5ebe496d7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5caa2433-7c03-4f21-b683-38b4ea76d13e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59330363578102, -7.66591468765035, 3, !- X,Y,Z Vertex 1 {m}
  5.59330363578102, -7.66591468765035, 0, !- X,Y,Z Vertex 2 {m}
  5.59330363578102, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.59330363578102, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d732cbc9-f405-4d8b-a337-faacb021614b}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f4a02d4-661a-4713-a9bd-8f5ebe496d7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59330363578102, -9.43073992652971, 3, !- X,Y,Z Vertex 1 {m}
  5.59330363578102, -9.43073992652971, 0, !- X,Y,Z Vertex 2 {m}
  5.59330363578102, -7.66591468765035, 0, !- X,Y,Z Vertex 3 {m}
  5.59330363578102, -7.66591468765035, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3931b8f4-4f59-4f6a-b32a-133aadce3402}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f4a02d4-661a-4713-a9bd-8f5ebe496d7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.43073992652971, 3,                !- X,Y,Z Vertex 1 {m}
  0, -9.43073992652971, 0,                !- X,Y,Z Vertex 2 {m}
  5.59330363578102, -9.43073992652971, 0, !- X,Y,Z Vertex 3 {m}
  5.59330363578102, -9.43073992652971, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8091f4-3b38-4029-bc35-cae92b8df480}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f4a02d4-661a-4713-a9bd-8f5ebe496d7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef6be27-4890-4f8d-98b6-361a14387262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.43073992652971, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.43073992652971, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {411bfe3d-3cf8-4f76-8d28-1da5580506e1}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  {3f4a02d4-661a-4713-a9bd-8f5ebe496d7f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59330363578102, -9.43073992652971, 3, !- X,Y,Z Vertex 1 {m}
  5.59330363578102, 0, 3,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, -9.43073992652971, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e640989c-1ab2-42b1-8fd6-74e7f1cdf459}, !- Handle
  Space 114,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.4934779802782,                       !- X Origin {m}
  23.6685099738069,                       !- Y Origin {m}
  12.8,                                   !- Z Origin {m}
  {354f0676-773b-401f-80d8-3a67b30b6891}, !- Building Story Name
  {8c034607-d7af-43a3-bdc3-cd885eef2b9b}; !- Thermal Zone Name

OS:Surface,
  {6388391d-8d2a-4308-ad89-c95f76caa3d5}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {e640989c-1ab2-42b1-8fd6-74e7f1cdf459}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31190837675086, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.31190837675086, -9.43073992652971, 0, !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, -9.43073992652971, 0, !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1792b61d-4865-4c15-97f2-1ef3fd9075c1}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e640989c-1ab2-42b1-8fd6-74e7f1cdf459}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84bdf976-b288-4f20-a28d-558c1b520075}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31190837675086, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  1.31190837675086, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf9c313-9615-4305-9efc-dcb3b865879b}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e640989c-1ab2-42b1-8fd6-74e7f1cdf459}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb44cae1-7e64-4fc2-91ae-b6fd860e71cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31190837675086, -9.43073992652971, 3, !- X,Y,Z Vertex 1 {m}
  1.31190837675086, -9.43073992652971, 0, !- X,Y,Z Vertex 2 {m}
  1.31190837675086, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.31190837675086, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba422ff-f92b-4637-a9aa-c653a447698d}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e640989c-1ab2-42b1-8fd6-74e7f1cdf459}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27541425751839, -9.43073992652971, 3, !- X,Y,Z Vertex 1 {m}
  -6.27541425751839, -9.43073992652971, 0, !- X,Y,Z Vertex 2 {m}
  1.31190837675086, -9.43073992652971, 0, !- X,Y,Z Vertex 3 {m}
  1.31190837675086, -9.43073992652971, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfd36717-d9b1-400c-8b7f-733289d5e0ab}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e640989c-1ab2-42b1-8fd6-74e7f1cdf459}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27541425751839, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -6.27541425751839, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, -9.43073992652971, 0, !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, -9.43073992652971, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da4401fa-1d21-451c-9950-43a7c56877a2}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e640989c-1ab2-42b1-8fd6-74e7f1cdf459}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07895850-6235-4023-90aa-5d3590985c90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8cb18eb-ab2a-4274-a167-86067db0a0e0}, !- Handle
  Surface 109,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e640989c-1ab2-42b1-8fd6-74e7f1cdf459}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31190837675086, -9.43073992652971, 3, !- X,Y,Z Vertex 1 {m}
  1.31190837675086, 0, 3,                 !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, -9.43073992652971, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ef92e35-4cd3-47cf-8303-bbc919a6caad}, !- Handle
  Space 115,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  42.8053863570282,                       !- X Origin {m}
  23.6685099738069,                       !- Y Origin {m}
  12.8,                                   !- Z Origin {m}
  {354f0676-773b-401f-80d8-3a67b30b6891}, !- Building Story Name
  {64f9a50a-2e34-44a9-a993-8256cbf83bb3}; !- Thermal Zone Name

OS:Surface,
  {5bd5e406-7886-4cc6-904c-94617614716a}, !- Handle
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {2ef92e35-4cd3-47cf-8303-bbc919a6caad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59330363578102, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  5.59330363578102, -9.43073992652971, 0, !- X,Y,Z Vertex 2 {m}
  0, -9.43073992652971, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c735ae-54eb-456f-9d3e-16ecae5c47ee}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef92e35-4cd3-47cf-8303-bbc919a6caad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6b257d-b5fa-4127-9ce4-c007264d2bb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59330363578102, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  5.59330363578102, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25436eb-57c2-4f1a-9288-84a3d65d69c1}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef92e35-4cd3-47cf-8303-bbc919a6caad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41fbffd9-88f7-4cef-8378-e661a340f1b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59330363578102, -7.66591468765035, 3, !- X,Y,Z Vertex 1 {m}
  5.59330363578102, -7.66591468765035, 0, !- X,Y,Z Vertex 2 {m}
  5.59330363578102, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.59330363578102, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86d319f-a596-4031-a540-eb8fc81a30c2}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef92e35-4cd3-47cf-8303-bbc919a6caad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59330363578102, -9.43073992652971, 3, !- X,Y,Z Vertex 1 {m}
  5.59330363578102, -9.43073992652971, 0, !- X,Y,Z Vertex 2 {m}
  5.59330363578102, -7.66591468765035, 0, !- X,Y,Z Vertex 3 {m}
  5.59330363578102, -7.66591468765035, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39df2c9d-287e-4cf5-bc0a-9cbcd9af294b}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef92e35-4cd3-47cf-8303-bbc919a6caad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.43073992652971, 3,                !- X,Y,Z Vertex 1 {m}
  0, -9.43073992652971, 0,                !- X,Y,Z Vertex 2 {m}
  5.59330363578102, -9.43073992652971, 0, !- X,Y,Z Vertex 3 {m}
  5.59330363578102, -9.43073992652971, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb44cae1-7e64-4fc2-91ae-b6fd860e71cd}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef92e35-4cd3-47cf-8303-bbc919a6caad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf9c313-9615-4305-9efc-dcb3b865879b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.43073992652971, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.43073992652971, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2318bf7-e1d9-4ab1-abf7-ab5d7a8089eb}, !- Handle
  Surface 116,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ef92e35-4cd3-47cf-8303-bbc919a6caad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.59330363578102, -9.43073992652971, 3, !- X,Y,Z Vertex 1 {m}
  5.59330363578102, 0, 3,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, -9.43073992652971, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {617a56fa-c1db-46cc-89fb-2fa732b5af7e}, !- Handle
  Space 116,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.4907410884902,                       !- X Origin {m}
  30.9330171515816,                       !- Y Origin {m}
  6.8,                                    !- Z Origin {m}
  {a8d30073-8e3b-49c4-a8d0-ce06ac5aa68f}, !- Building Story Name
  {ebbe25e2-1c7b-41ba-8440-14b38b1b0017}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {58f3524a-e80c-4ab6-9c78-a2ea1f72a35b}, !- Handle
  Surface 117,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {617a56fa-c1db-46cc-89fb-2fa732b5af7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -14.9304218654251, 0,                !- X,Y,Z Vertex 2 {m}
  -7.09205109568049, -14.9304218654251, 0, !- X,Y,Z Vertex 3 {m}
  -7.09205109568049, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2002189-b622-40b2-9f73-f1d52c8a778d}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {617a56fa-c1db-46cc-89fb-2fa732b5af7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.9304218654251, 3,                !- X,Y,Z Vertex 1 {m}
  0, -14.9304218654251, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e7f7b8-7111-4ce3-821b-3da31de00638}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {617a56fa-c1db-46cc-89fb-2fa732b5af7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.09205109568049, -14.9304218654251, 3, !- X,Y,Z Vertex 1 {m}
  -7.09205109568049, -14.9304218654251, 0, !- X,Y,Z Vertex 2 {m}
  0, -14.9304218654251, 0,                !- X,Y,Z Vertex 3 {m}
  0, -14.9304218654251, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5caa2433-7c03-4f21-b683-38b4ea76d13e}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {617a56fa-c1db-46cc-89fb-2fa732b5af7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c31283-f428-48e7-9311-30e013e09f16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.09205109568049, -7.26450717777473, 3, !- X,Y,Z Vertex 1 {m}
  -7.09205109568049, -7.26450717777473, 0, !- X,Y,Z Vertex 2 {m}
  -7.09205109568049, -14.9304218654251, 0, !- X,Y,Z Vertex 3 {m}
  -7.09205109568049, -14.9304218654251, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9686e8d-1288-4fa6-80ed-ad997b90bfcb}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {617a56fa-c1db-46cc-89fb-2fa732b5af7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abd70ee3-0a4d-46b1-b22b-dd53f0388e50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.09205109568049, -4.19594750536731, 3, !- X,Y,Z Vertex 1 {m}
  -7.09205109568049, -4.19594750536731, 0, !- X,Y,Z Vertex 2 {m}
  -7.09205109568049, -7.26450717777473, 0, !- X,Y,Z Vertex 3 {m}
  -7.09205109568049, -7.26450717777473, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bafd7769-804f-476f-a035-cc06dc80836d}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {617a56fa-c1db-46cc-89fb-2fa732b5af7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23fa4f0f-4039-481f-92e6-cf1ab801ca52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.09205109568049, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -7.09205109568049, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.09205109568049, -4.19594750536731, 0, !- X,Y,Z Vertex 3 {m}
  -7.09205109568049, -4.19594750536731, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49015f88-a2f9-424f-8906-91fc84bc19b7}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {617a56fa-c1db-46cc-89fb-2fa732b5af7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d1ddf5-c8c2-4527-b2ba-a0837eab3e41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.09205109568049, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.09205109568049, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05dcb719-7c0f-47e0-a738-01a63fbe13b4}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  {617a56fa-c1db-46cc-89fb-2fa732b5af7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.9304218654251, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -7.09205109568049, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -7.09205109568049, -14.9304218654251, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {43f04e3c-6f42-40a0-ac8d-9166cbabd787}, !- Handle
  Space 117,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  55.4907410884902,                       !- X Origin {m}
  30.9330171515816,                       !- Y Origin {m}
  12.8,                                   !- Z Origin {m}
  {354f0676-773b-401f-80d8-3a67b30b6891}, !- Building Story Name
  {625d9ef6-7f23-4add-a71f-3fb76c6a1186}; !- Thermal Zone Name

OS:Surface,
  {825572fc-fe3a-48a9-aba4-2dfe350d912f}, !- Handle
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {43f04e3c-6f42-40a0-ac8d-9166cbabd787}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -14.9304218654251, 0,                !- X,Y,Z Vertex 2 {m}
  -7.09205109568049, -14.9304218654251, 0, !- X,Y,Z Vertex 3 {m}
  -7.09205109568049, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40f1d5f9-f533-4683-a55a-5c8dee2cdbd0}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f04e3c-6f42-40a0-ac8d-9166cbabd787}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.9304218654251, 3,                !- X,Y,Z Vertex 1 {m}
  0, -14.9304218654251, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e0da6e3-2001-4e8b-a997-d5cadbbcc7fa}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f04e3c-6f42-40a0-ac8d-9166cbabd787}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.09205109568049, -14.9304218654251, 3, !- X,Y,Z Vertex 1 {m}
  -7.09205109568049, -14.9304218654251, 0, !- X,Y,Z Vertex 2 {m}
  0, -14.9304218654251, 0,                !- X,Y,Z Vertex 3 {m}
  0, -14.9304218654251, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41fbffd9-88f7-4cef-8378-e661a340f1b3}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f04e3c-6f42-40a0-ac8d-9166cbabd787}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25436eb-57c2-4f1a-9288-84a3d65d69c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.09205109568049, -7.26450717777473, 3, !- X,Y,Z Vertex 1 {m}
  -7.09205109568049, -7.26450717777473, 0, !- X,Y,Z Vertex 2 {m}
  -7.09205109568049, -14.9304218654251, 0, !- X,Y,Z Vertex 3 {m}
  -7.09205109568049, -14.9304218654251, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7c88632-fbb8-4b4b-9432-ad641ef33b09}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f04e3c-6f42-40a0-ac8d-9166cbabd787}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91e73db5-169c-4589-bd68-f2a22399fd0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.09205109568049, -4.19594750536731, 3, !- X,Y,Z Vertex 1 {m}
  -7.09205109568049, -4.19594750536731, 0, !- X,Y,Z Vertex 2 {m}
  -7.09205109568049, -7.26450717777473, 0, !- X,Y,Z Vertex 3 {m}
  -7.09205109568049, -7.26450717777473, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {112a0c08-bf59-41fe-bce7-fcfa18f6ffb9}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f04e3c-6f42-40a0-ac8d-9166cbabd787}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3636051-e4b1-4495-8970-8a88c4771ce3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.09205109568049, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -7.09205109568049, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.09205109568049, -4.19594750536731, 0, !- X,Y,Z Vertex 3 {m}
  -7.09205109568049, -4.19594750536731, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50047d0f-2009-4bbc-9459-937848c29333}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43f04e3c-6f42-40a0-ac8d-9166cbabd787}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baa14143-2bc1-478f-9dd3-7bc0678e1b57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.09205109568049, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.09205109568049, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d9ebfb-d259-4263-aa93-891bece3bd25}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43f04e3c-6f42-40a0-ac8d-9166cbabd787}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.9304218654251, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -7.09205109568049, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -7.09205109568049, -14.9304218654251, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c521caa9-2bde-4c5b-81ed-1d9baee6f820}, !- Handle
  Space 118,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.4934779802782,                       !- X Origin {m}
  29.6175885318952,                       !- Y Origin {m}
  6.8,                                    !- Z Origin {m}
  {a8d30073-8e3b-49c4-a8d0-ce06ac5aa68f}, !- Building Story Name
  {3f9cce55-88f8-4d8d-8f71-fb264f7af2d5}; !- Thermal Zone Name

OS:Surface,
  {81a2c799-de50-4e1a-ba33-01b53fb5bc68}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {c521caa9-2bde-4c5b-81ed-1d9baee6f820}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.94907855808835, 0,                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -5.94907855808834, 0, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d36f86-1e37-4308-86a1-91628798f0ba}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c521caa9-2bde-4c5b-81ed-1d9baee6f820}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b36fc8b-067a-480b-9bdd-49232862e3e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.94907855808835, 3,                !- X,Y,Z Vertex 1 {m}
  0, -5.94907855808835, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {275a44dd-1f2e-4e7f-b0ba-1a9ddf44b9de}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c521caa9-2bde-4c5b-81ed-1d9baee6f820}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc26df52-e4ef-4b02-a707-9ab8e95a587d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27541425751839, -5.94907855808835, 3, !- X,Y,Z Vertex 1 {m}
  -6.27541425751839, -5.94907855808835, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.94907855808835, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.94907855808835, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a65495d-8f7e-4d12-ba1f-e086a2f8bd83}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c521caa9-2bde-4c5b-81ed-1d9baee6f820}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1475782972992, -5.94907855808834, 3, !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, -5.94907855808834, 0, !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, -5.94907855808835, 0, !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, -5.94907855808835, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20450f80-caa3-4e6a-a237-ddb3cf9f487a}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c521caa9-2bde-4c5b-81ed-1d9baee6f820}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1475782972992, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -5.94907855808834, 0, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -5.94907855808834, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad0721a-fcb2-415e-9b81-6f388837dd0e}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c521caa9-2bde-4c5b-81ed-1d9baee6f820}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16872742-0865-45dc-a767-df21d108639b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8b05f6-baf6-4d75-9833-6399d9a6ada9}, !- Handle
  Surface 139,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  {c521caa9-2bde-4c5b-81ed-1d9baee6f820}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.94907855808835, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -5.94907855808834, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Handle
  Space 119,                              !- Name
  {7305c92c-bd8f-4945-8965-2b7601ad7ca2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.3986899928092,                       !- X Origin {m}
  35.9508522838568,                       !- Y Origin {m}
  6.8,                                    !- Z Origin {m}
  {a8d30073-8e3b-49c4-a8d0-ce06ac5aa68f}, !- Building Story Name
  {28e2c028-398b-47bb-8aef-e22a3f133d60}; !- Thermal Zone Name

OS:Surface,
  {a8a40913-c3ae-4d05-8d84-aebda2250dc8}, !- Handle
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.14378263764257, 0,                !- X,Y,Z Vertex 2 {m}
  -5.16, -1.14378263764257, 0,            !- X,Y,Z Vertex 3 {m}
  -5.16, -9.21378263764257, 0,            !- X,Y,Z Vertex 4 {m}
  0, -9.21378263764257, 0,                !- X,Y,Z Vertex 5 {m}
  0, -12.28234231005, 0,                  !- X,Y,Z Vertex 6 {m}
  -6.90521201253188, -12.28234231005, 0,  !- X,Y,Z Vertex 7 {m}
  -6.90521201253188, 0, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {fb711644-f190-4c47-a18e-5f73856adcc6}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09f9351d-4714-4f40-a56e-3c1d0d8b6ac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.14378263764257, 3,                !- X,Y,Z Vertex 1 {m}
  0, -1.14378263764257, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe040b32-0f5a-40f6-8555-153e62b71e07}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1073351-7875-410c-adf3-29ee2b50c043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16, -1.14378263764257, 3,            !- X,Y,Z Vertex 1 {m}
  -5.16, -1.14378263764257, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.14378263764257, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.14378263764257, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {156cc138-a8dc-480f-ae99-77bdec364ff4}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ad95cb5-2325-4fb4-90da-00d4adc1520e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16, -9.21378263764257, 3,            !- X,Y,Z Vertex 1 {m}
  -5.16, -9.21378263764257, 0,            !- X,Y,Z Vertex 2 {m}
  -5.16, -1.14378263764257, 0,            !- X,Y,Z Vertex 3 {m}
  -5.16, -1.14378263764257, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e271fca9-758c-4a5f-babc-6c55ef0c6841}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e84d41-ee85-4627-a58a-6624b5013948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32, -9.21378263764257, 3,            !- X,Y,Z Vertex 1 {m}
  -2.32, -9.21378263764257, 0,            !- X,Y,Z Vertex 2 {m}
  -5.16, -9.21378263764257, 0,            !- X,Y,Z Vertex 3 {m}
  -5.16, -9.21378263764257, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {771f8d72-f3e5-4677-b9ea-33f575b0f82d}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e639547-ac09-4958-a378-58ce68df247e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.21378263764257, 3,                !- X,Y,Z Vertex 1 {m}
  0, -9.21378263764257, 0,                !- X,Y,Z Vertex 2 {m}
  -2.32, -9.21378263764257, 0,            !- X,Y,Z Vertex 3 {m}
  -2.32, -9.21378263764257, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd70ee3-0a4d-46b1-b22b-dd53f0388e50}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9686e8d-1288-4fa6-80ed-ad997b90bfcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.28234231005, 3,                  !- X,Y,Z Vertex 1 {m}
  0, -12.28234231005, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -9.21378263764257, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.21378263764257, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d14a8a24-fd03-4a8b-8c52-6a28609e5d95}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f93b1538-3f09-4734-aeee-b66f160c6f9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.59330363578102, -12.28234231005, 3,  !- X,Y,Z Vertex 1 {m}
  -5.59330363578102, -12.28234231005, 0,  !- X,Y,Z Vertex 2 {m}
  0, -12.28234231005, 0,                  !- X,Y,Z Vertex 3 {m}
  0, -12.28234231005, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47cde72a-8c4f-4a6c-888b-cfb0822daa08}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63dd9c61-6a83-41e0-abbb-c0709f708be3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.90521201253188, -12.28234231005, 3,  !- X,Y,Z Vertex 1 {m}
  -6.90521201253188, -12.28234231005, 0,  !- X,Y,Z Vertex 2 {m}
  -5.59330363578102, -12.28234231005, 0,  !- X,Y,Z Vertex 3 {m}
  -5.59330363578102, -12.28234231005, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b36fc8b-067a-480b-9bdd-49232862e3e1}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5d36f86-1e37-4308-86a1-91628798f0ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.90521201253188, -6.33326375196164, 3, !- X,Y,Z Vertex 1 {m}
  -6.90521201253188, -6.33326375196164, 0, !- X,Y,Z Vertex 2 {m}
  -6.90521201253188, -12.28234231005, 0,  !- X,Y,Z Vertex 3 {m}
  -6.90521201253188, -12.28234231005, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c17b16b-add0-4316-a517-5c18541fd8e6}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0f3e5e0-06c5-4ad3-a50d-ce2bb81b304a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.90521201253188, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -6.90521201253188, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.90521201253188, -6.33326375196164, 0, !- X,Y,Z Vertex 3 {m}
  -6.90521201253188, -6.33326375196164, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2acee78a-7bc4-4b05-b2c6-f7aa95a64856}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4877a6e6-64d6-4d40-9eb6-7d2af9670f39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.90521201253188, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.90521201253188, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646d734a-6bca-43b4-badd-b7e40d7b99c5}, !- Handle
  Surface 152,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  {94f3ff16-b855-419e-8b42-35e4e29a22aa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.28234231005, 3,                  !- X,Y,Z Vertex 1 {m}
  0, -9.21378263764257, 3,                !- X,Y,Z Vertex 2 {m}
  -5.16, -9.21378263764257, 3,            !- X,Y,Z Vertex 3 {m}
  -5.16, -1.14378263764257, 3,            !- X,Y,Z Vertex 4 {m}
  0, -1.14378263764257, 3,                !- X,Y,Z Vertex 5 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 6 {m}
  -6.90521201253188, 0, 3,                !- X,Y,Z Vertex 7 {m}
  -6.90521201253188, -12.28234231005, 3;  !- X,Y,Z Vertex 8 {m}

OS:Space,
  {8d0ad0f2-914d-4112-8cc1-96cf57973b40}, !- Handle
  Space 120,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.4934779802782,                       !- X Origin {m}
  29.6175885318952,                       !- Y Origin {m}
  12.8,                                   !- Z Origin {m}
  {354f0676-773b-401f-80d8-3a67b30b6891}, !- Building Story Name
  {e84694b7-9804-4e02-8c86-e1f7b86f4548}; !- Thermal Zone Name

OS:Surface,
  {5db55139-40a0-419b-b81f-5d2ca33f366f}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {8d0ad0f2-914d-4112-8cc1-96cf57973b40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.94907855808835, 0,                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -5.94907855808834, 0, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ffa523a-c578-4720-8f1d-5bdeffda7224}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d0ad0f2-914d-4112-8cc1-96cf57973b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4466028e-fc9d-4c60-8803-e8c5d95ef226}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.94907855808835, 3,                !- X,Y,Z Vertex 1 {m}
  0, -5.94907855808835, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07895850-6235-4023-90aa-5d3590985c90}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d0ad0f2-914d-4112-8cc1-96cf57973b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da4401fa-1d21-451c-9950-43a7c56877a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27541425751839, -5.94907855808835, 3, !- X,Y,Z Vertex 1 {m}
  -6.27541425751839, -5.94907855808835, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.94907855808835, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.94907855808835, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70028d02-e4dd-46d8-981f-ab0b5f19b48f}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d0ad0f2-914d-4112-8cc1-96cf57973b40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1475782972992, -5.94907855808834, 3, !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, -5.94907855808834, 0, !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, -5.94907855808835, 0, !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, -5.94907855808835, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e2444e-102a-4e8c-8f98-a11fdf6bb6b4}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d0ad0f2-914d-4112-8cc1-96cf57973b40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1475782972992, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -5.94907855808834, 0, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -5.94907855808834, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc27cac8-4071-4b5d-9f76-eab8af15b28d}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d0ad0f2-914d-4112-8cc1-96cf57973b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {548adbe4-73bb-4ddb-aca4-958a8d155daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9adfb7d1-a7af-4ac2-ab90-b5163a66d746}, !- Handle
  Surface 159,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d0ad0f2-914d-4112-8cc1-96cf57973b40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.94907855808835, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -5.94907855808834, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Handle
  Space 121,                              !- Name
  {7305c92c-bd8f-4945-8965-2b7601ad7ca2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.3986899928092,                       !- X Origin {m}
  35.9508522838568,                       !- Y Origin {m}
  12.8,                                   !- Z Origin {m}
  {354f0676-773b-401f-80d8-3a67b30b6891}, !- Building Story Name
  {301f83dd-8274-408d-8863-bf6559405710}; !- Thermal Zone Name

OS:Surface,
  {3c517161-e827-4fb8-b702-9870aa4628df}, !- Handle
  Surface 160,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.14378263764257, 0,                !- X,Y,Z Vertex 2 {m}
  -5.16, -1.14378263764257, 0,            !- X,Y,Z Vertex 3 {m}
  -5.16, -9.21378263764257, 0,            !- X,Y,Z Vertex 4 {m}
  0, -9.21378263764257, 0,                !- X,Y,Z Vertex 5 {m}
  0, -12.28234231005, 0,                  !- X,Y,Z Vertex 6 {m}
  -6.90521201253188, -12.28234231005, 0,  !- X,Y,Z Vertex 7 {m}
  -6.90521201253188, 0, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {4c2acf19-d307-430c-b706-5d0a04753395}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff6a45e2-36a2-45b9-bb0a-f99afac6393b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.14378263764257, 3,                !- X,Y,Z Vertex 1 {m}
  0, -1.14378263764257, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2252c8db-d669-486a-9455-ad9ea05fa9a0}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b468c06c-4a19-4f58-bc01-290a4a1a0241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16, -1.14378263764257, 3,            !- X,Y,Z Vertex 1 {m}
  -5.16, -1.14378263764257, 0,            !- X,Y,Z Vertex 2 {m}
  0, -1.14378263764257, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.14378263764257, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c163ced5-c4fc-4c50-8a0f-b4f622b23988}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da5dace4-4007-49e5-8449-38cd4c8372a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16, -9.21378263764257, 3,            !- X,Y,Z Vertex 1 {m}
  -5.16, -9.21378263764257, 0,            !- X,Y,Z Vertex 2 {m}
  -5.16, -1.14378263764257, 0,            !- X,Y,Z Vertex 3 {m}
  -5.16, -1.14378263764257, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec72278c-bdb1-430d-aed3-f74223497305}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fe0e050-9d50-4428-b650-ee343a8e2e2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32, -9.21378263764257, 3,            !- X,Y,Z Vertex 1 {m}
  -2.32, -9.21378263764257, 0,            !- X,Y,Z Vertex 2 {m}
  -5.16, -9.21378263764257, 0,            !- X,Y,Z Vertex 3 {m}
  -5.16, -9.21378263764257, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3db626b-f831-42e2-a6bc-fdaf6c334785}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1860ee2a-1d85-4d57-9af8-a82eca329e4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.21378263764257, 3,                !- X,Y,Z Vertex 1 {m}
  0, -9.21378263764257, 0,                !- X,Y,Z Vertex 2 {m}
  -2.32, -9.21378263764257, 0,            !- X,Y,Z Vertex 3 {m}
  -2.32, -9.21378263764257, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91e73db5-169c-4589-bd68-f2a22399fd0a}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7c88632-fbb8-4b4b-9432-ad641ef33b09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.28234231005, 3,                  !- X,Y,Z Vertex 1 {m}
  0, -12.28234231005, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -9.21378263764257, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.21378263764257, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6b257d-b5fa-4127-9ce4-c007264d2bb8}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1c735ae-54eb-456f-9d3e-16ecae5c47ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.59330363578102, -12.28234231005, 3,  !- X,Y,Z Vertex 1 {m}
  -5.59330363578102, -12.28234231005, 0,  !- X,Y,Z Vertex 2 {m}
  0, -12.28234231005, 0,                  !- X,Y,Z Vertex 3 {m}
  0, -12.28234231005, 3;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84bdf976-b288-4f20-a28d-558c1b520075}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1792b61d-4865-4c15-97f2-1ef3fd9075c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.90521201253188, -12.28234231005, 3,  !- X,Y,Z Vertex 1 {m}
  -6.90521201253188, -12.28234231005, 0,  !- X,Y,Z Vertex 2 {m}
  -5.59330363578102, -12.28234231005, 0,  !- X,Y,Z Vertex 3 {m}
  -5.59330363578102, -12.28234231005, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4466028e-fc9d-4c60-8803-e8c5d95ef226}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ffa523a-c578-4720-8f1d-5bdeffda7224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.90521201253188, -6.33326375196164, 3, !- X,Y,Z Vertex 1 {m}
  -6.90521201253188, -6.33326375196164, 0, !- X,Y,Z Vertex 2 {m}
  -6.90521201253188, -12.28234231005, 0,  !- X,Y,Z Vertex 3 {m}
  -6.90521201253188, -12.28234231005, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271fe79a-6e88-403f-966b-3114b4ed7013}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ff8e390-90e3-4795-baf2-e2af243ca931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.90521201253188, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -6.90521201253188, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.90521201253188, -6.33326375196164, 0, !- X,Y,Z Vertex 3 {m}
  -6.90521201253188, -6.33326375196164, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a782db87-d492-403e-9d5e-c782e9ed4ad7}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fec69ca-a7e7-4a0d-82a7-de7008b392f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.90521201253188, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.90521201253188, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc8ef80-ba4f-470d-8182-acfe921b7881}, !- Handle
  Surface 172,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a745609f-671e-45bc-a0b8-50768ada4625}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.28234231005, 3,                  !- X,Y,Z Vertex 1 {m}
  0, -9.21378263764257, 3,                !- X,Y,Z Vertex 2 {m}
  -5.16, -9.21378263764257, 3,            !- X,Y,Z Vertex 3 {m}
  -5.16, -1.14378263764257, 3,            !- X,Y,Z Vertex 4 {m}
  0, -1.14378263764257, 3,                !- X,Y,Z Vertex 5 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 6 {m}
  -6.90521201253188, 0, 3,                !- X,Y,Z Vertex 7 {m}
  -6.90521201253188, -12.28234231005, 3;  !- X,Y,Z Vertex 8 {m}

OS:Space,
  {059b3375-b271-4464-b0c2-3ebe350aaa44}, !- Handle
  Space 122,                              !- Name
  {a5853728-efcc-474c-a0c8-1e12b8d74977}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.3986899928092,                       !- X Origin {m}
  34.8070696462143,                       !- Y Origin {m}
  6.8,                                    !- Z Origin {m}
  {a8d30073-8e3b-49c4-a8d0-ce06ac5aa68f}, !- Building Story Name
  {014b02f6-d0c6-4d29-8f57-d7ce6214aa5c}; !- Thermal Zone Name

OS:Surface,
  {cfffdd7d-a3cc-45cb-bf98-9911da806a45}, !- Handle
  Surface 173,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {059b3375-b271-4464-b0c2-3ebe350aaa44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.97999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.32, -2.97999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -2.32, -8.07, 0,                        !- X,Y,Z Vertex 4 {m}
  -5.16, -8.07, 0,                        !- X,Y,Z Vertex 5 {m}
  -5.16, 0, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c0ee2972-72a6-4e8a-8d06-8883b499dd18}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059b3375-b271-4464-b0c2-3ebe350aaa44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb9ab4bf-af94-4d5d-8d91-edf7f4d5351f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.97999999999999, 3,                !- X,Y,Z Vertex 1 {m}
  0, -2.97999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e15a2535-b508-4b3c-8607-b88f5e4d0ba9}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059b3375-b271-4464-b0c2-3ebe350aaa44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e13185c8-4ead-41e6-a80f-c74fa6b75c21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32, -2.97999999999999, 3,            !- X,Y,Z Vertex 1 {m}
  -2.32, -2.97999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.97999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.97999999999999, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74e1995a-ad3d-4d7a-8741-a46e9465b488}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059b3375-b271-4464-b0c2-3ebe350aaa44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7520a3f-c1e3-4a1e-b0f2-19cd06b9f53b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32, -8.07, 3,                        !- X,Y,Z Vertex 1 {m}
  -2.32, -8.07, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.32, -2.97999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -2.32, -2.97999999999999, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e84d41-ee85-4627-a58a-6624b5013948}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059b3375-b271-4464-b0c2-3ebe350aaa44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e271fca9-758c-4a5f-babc-6c55ef0c6841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16, -8.07, 3,                        !- X,Y,Z Vertex 1 {m}
  -5.16, -8.07, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.32, -8.07, 0,                        !- X,Y,Z Vertex 3 {m}
  -2.32, -8.07, 3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad95cb5-2325-4fb4-90da-00d4adc1520e}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059b3375-b271-4464-b0c2-3ebe350aaa44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {156cc138-a8dc-480f-ae99-77bdec364ff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  -5.16, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.16, -8.07, 0,                        !- X,Y,Z Vertex 3 {m}
  -5.16, -8.07, 3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1073351-7875-410c-adf3-29ee2b50c043}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {059b3375-b271-4464-b0c2-3ebe350aaa44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe040b32-0f5a-40f6-8555-153e62b71e07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.16, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.16, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf09266-31ba-47e9-a842-864973015d1c}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  {059b3375-b271-4464-b0c2-3ebe350aaa44}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32, -8.07, 3,                        !- X,Y,Z Vertex 1 {m}
  -2.32, -2.97999999999999, 3,            !- X,Y,Z Vertex 2 {m}
  0, -2.97999999999999, 3,                !- X,Y,Z Vertex 3 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  -5.16, 0, 3,                            !- X,Y,Z Vertex 5 {m}
  -5.16, -8.07, 3;                        !- X,Y,Z Vertex 6 {m}

OS:Space,
  {8557cbed-58df-43da-9746-72bb256c3dc9}, !- Handle
  Space 123,                              !- Name
  {ba0ad6f1-4085-4fa5-a525-0b318ef35915}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.3986899928092,                       !- X Origin {m}
  30.9330171515816,                       !- Y Origin {m}
  6.8,                                    !- Z Origin {m}
  {a8d30073-8e3b-49c4-a8d0-ce06ac5aa68f}, !- Building Story Name
  {85b93d29-1e86-4678-a465-1b2f6b95692b}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {bcfde44a-f9d2-4587-af6e-3a134b0b467a}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {8557cbed-58df-43da-9746-72bb256c3dc9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.894052494632692, 0,                !- X,Y,Z Vertex 1 {m}
  0, -4.19594750536731, 0,                !- X,Y,Z Vertex 2 {m}
  -2.32, -4.19594750536731, 0,            !- X,Y,Z Vertex 3 {m}
  -2.32, 0.894052494632692, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23fa4f0f-4039-481f-92e6-cf1ab801ca52}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8557cbed-58df-43da-9746-72bb256c3dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bafd7769-804f-476f-a035-cc06dc80836d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.19594750536731, 3,                !- X,Y,Z Vertex 1 {m}
  0, -4.19594750536731, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e639547-ac09-4958-a378-58ce68df247e}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8557cbed-58df-43da-9746-72bb256c3dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {771f8d72-f3e5-4677-b9ea-33f575b0f82d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32, -4.19594750536731, 3,            !- X,Y,Z Vertex 1 {m}
  -2.32, -4.19594750536731, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.19594750536731, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.19594750536731, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7520a3f-c1e3-4a1e-b0f2-19cd06b9f53b}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8557cbed-58df-43da-9746-72bb256c3dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74e1995a-ad3d-4d7a-8741-a46e9465b488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32, 0.894052494632692, 3,            !- X,Y,Z Vertex 1 {m}
  -2.32, 0.894052494632692, 0,            !- X,Y,Z Vertex 2 {m}
  -2.32, -4.19594750536731, 0,            !- X,Y,Z Vertex 3 {m}
  -2.32, -4.19594750536731, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e13185c8-4ead-41e6-a80f-c74fa6b75c21}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8557cbed-58df-43da-9746-72bb256c3dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e15a2535-b508-4b3c-8607-b88f5e4d0ba9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.894052494632692, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0.894052494632692, 0,                !- X,Y,Z Vertex 2 {m}
  -2.32, 0.894052494632692, 0,            !- X,Y,Z Vertex 3 {m}
  -2.32, 0.894052494632692, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4abd5856-c50e-4073-9a0c-ed7be9ee9019}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8557cbed-58df-43da-9746-72bb256c3dc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b7af5bd-8195-4b02-a4e8-8300e3b68195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0.894052494632692, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.894052494632692, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a41c71dd-ed75-4772-878c-46e523808b9d}, !- Handle
  Surface 187,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  {8557cbed-58df-43da-9746-72bb256c3dc9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.19594750536731, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0.894052494632692, 3,                !- X,Y,Z Vertex 2 {m}
  -2.32, 0.894052494632692, 3,            !- X,Y,Z Vertex 3 {m}
  -2.32, -4.19594750536731, 3;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bfff2585-87d9-43a8-afd3-1de9027d9b96}, !- Handle
  Space 124,                              !- Name
  {a5853728-efcc-474c-a0c8-1e12b8d74977}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.3986899928092,                       !- X Origin {m}
  34.8070696462143,                       !- Y Origin {m}
  12.8,                                   !- Z Origin {m}
  {354f0676-773b-401f-80d8-3a67b30b6891}, !- Building Story Name
  {b1dfbfd1-6c6d-46b2-a717-dc87ebb52dcf}; !- Thermal Zone Name

OS:Surface,
  {47d98e3e-381f-4dc4-8d96-827231924a90}, !- Handle
  Surface 188,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {bfff2585-87d9-43a8-afd3-1de9027d9b96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.97999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  -2.32, -2.97999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -2.32, -8.07, 0,                        !- X,Y,Z Vertex 4 {m}
  -5.16, -8.07, 0,                        !- X,Y,Z Vertex 5 {m}
  -5.16, 0, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {1e68cfed-18fd-488a-9d05-9cafadd2ea66}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfff2585-87d9-43a8-afd3-1de9027d9b96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {436c18bc-4021-41bf-9ced-06c02de5712c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.97999999999999, 3,                !- X,Y,Z Vertex 1 {m}
  0, -2.97999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91dd308a-6f07-4f28-a2fc-488e9ea4d57e}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfff2585-87d9-43a8-afd3-1de9027d9b96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5fe77ae-8baf-4186-94d5-aa345002f8b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32, -2.97999999999999, 3,            !- X,Y,Z Vertex 1 {m}
  -2.32, -2.97999999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, -2.97999999999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.97999999999999, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0e3db1-1799-4f15-8d8b-73fbb56bc390}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfff2585-87d9-43a8-afd3-1de9027d9b96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139efd4d-b9f3-40f5-afe1-eb149ce451aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32, -8.07, 3,                        !- X,Y,Z Vertex 1 {m}
  -2.32, -8.07, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.32, -2.97999999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -2.32, -2.97999999999999, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fe0e050-9d50-4428-b650-ee343a8e2e2b}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfff2585-87d9-43a8-afd3-1de9027d9b96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec72278c-bdb1-430d-aed3-f74223497305}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16, -8.07, 3,                        !- X,Y,Z Vertex 1 {m}
  -5.16, -8.07, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.32, -8.07, 0,                        !- X,Y,Z Vertex 3 {m}
  -2.32, -8.07, 3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5dace4-4007-49e5-8449-38cd4c8372a0}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfff2585-87d9-43a8-afd3-1de9027d9b96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c163ced5-c4fc-4c50-8a0f-b4f622b23988}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.16, 0, 3,                            !- X,Y,Z Vertex 1 {m}
  -5.16, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.16, -8.07, 0,                        !- X,Y,Z Vertex 3 {m}
  -5.16, -8.07, 3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b468c06c-4a19-4f58-bc01-290a4a1a0241}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfff2585-87d9-43a8-afd3-1de9027d9b96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2252c8db-d669-486a-9455-ad9ea05fa9a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.16, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.16, 0, 3;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165598a8-601c-42e9-87eb-aebbdc421cf7}, !- Handle
  Surface 195,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfff2585-87d9-43a8-afd3-1de9027d9b96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32, -8.07, 3,                        !- X,Y,Z Vertex 1 {m}
  -2.32, -2.97999999999999, 3,            !- X,Y,Z Vertex 2 {m}
  0, -2.97999999999999, 3,                !- X,Y,Z Vertex 3 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 4 {m}
  -5.16, 0, 3,                            !- X,Y,Z Vertex 5 {m}
  -5.16, -8.07, 3;                        !- X,Y,Z Vertex 6 {m}

OS:Space,
  {c9fa492c-9fbb-4162-8951-ec148644a841}, !- Handle
  Space 125,                              !- Name
  {ba0ad6f1-4085-4fa5-a525-0b318ef35915}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.3986899928092,                       !- X Origin {m}
  30.9330171515816,                       !- Y Origin {m}
  12.8,                                   !- Z Origin {m}
  {354f0676-773b-401f-80d8-3a67b30b6891}, !- Building Story Name
  {d6f7abe7-b333-4f11-aa99-d03b1b14bc5b}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {9c4975f1-3440-4f0a-9862-9aeff5a27a91}, !- Handle
  Surface 196,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {c9fa492c-9fbb-4162-8951-ec148644a841}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.894052494632692, 0,                !- X,Y,Z Vertex 1 {m}
  0, -4.19594750536731, 0,                !- X,Y,Z Vertex 2 {m}
  -2.32, -4.19594750536731, 0,            !- X,Y,Z Vertex 3 {m}
  -2.32, 0.894052494632692, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3636051-e4b1-4495-8970-8a88c4771ce3}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9fa492c-9fbb-4162-8951-ec148644a841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {112a0c08-bf59-41fe-bce7-fcfa18f6ffb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.19594750536731, 3,                !- X,Y,Z Vertex 1 {m}
  0, -4.19594750536731, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1860ee2a-1d85-4d57-9af8-a82eca329e4b}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9fa492c-9fbb-4162-8951-ec148644a841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3db626b-f831-42e2-a6bc-fdaf6c334785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32, -4.19594750536731, 3,            !- X,Y,Z Vertex 1 {m}
  -2.32, -4.19594750536731, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.19594750536731, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.19594750536731, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139efd4d-b9f3-40f5-afe1-eb149ce451aa}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9fa492c-9fbb-4162-8951-ec148644a841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae0e3db1-1799-4f15-8d8b-73fbb56bc390}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.32, 0.894052494632692, 3,            !- X,Y,Z Vertex 1 {m}
  -2.32, 0.894052494632692, 0,            !- X,Y,Z Vertex 2 {m}
  -2.32, -4.19594750536731, 0,            !- X,Y,Z Vertex 3 {m}
  -2.32, -4.19594750536731, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5fe77ae-8baf-4186-94d5-aa345002f8b2}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9fa492c-9fbb-4162-8951-ec148644a841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91dd308a-6f07-4f28-a2fc-488e9ea4d57e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.894052494632692, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0.894052494632692, 0,                !- X,Y,Z Vertex 2 {m}
  -2.32, 0.894052494632692, 0,            !- X,Y,Z Vertex 3 {m}
  -2.32, 0.894052494632692, 3;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {542af7fa-6684-458d-b8de-315bc5679075}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9fa492c-9fbb-4162-8951-ec148644a841}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97402140-978b-44d0-8161-cbfa5c2119d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0.894052494632692, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.894052494632692, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a6c8008-a657-4ecf-8d3a-58cf0ee49b48}, !- Handle
  Surface 202,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9fa492c-9fbb-4162-8951-ec148644a841}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.19594750536731, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0.894052494632692, 3,                !- X,Y,Z Vertex 2 {m}
  -2.32, 0.894052494632692, 3,            !- X,Y,Z Vertex 3 {m}
  -2.32, -4.19594750536731, 3;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {677cbb51-4fcb-436b-8a8e-20a0bd0e2350}, !- Handle
  Space 126,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.4934779802782,                       !- X Origin {m}
  35.9508522838568,                       !- Y Origin {m}
  6.8,                                    !- Z Origin {m}
  {a8d30073-8e3b-49c4-a8d0-ce06ac5aa68f}, !- Building Story Name
  {006a7a71-2de1-4d12-979f-34f7ebd838ce}; !- Thermal Zone Name

OS:Surface,
  {42acdb56-8f5e-4e42-b492-778d83afd763}, !- Handle
  Surface 203,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {677cbb51-4fcb-436b-8a8e-20a0bd0e2350}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.33326375196164, 0,                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -6.33326375196164, 0, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f3e5e0-06c5-4ad3-a50d-ce2bb81b304a}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677cbb51-4fcb-436b-8a8e-20a0bd0e2350}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c17b16b-add0-4316-a517-5c18541fd8e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.33326375196164, 3,                !- X,Y,Z Vertex 1 {m}
  0, -6.33326375196164, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16872742-0865-45dc-a767-df21d108639b}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677cbb51-4fcb-436b-8a8e-20a0bd0e2350}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cad0721a-fcb2-415e-9b81-6f388837dd0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1475782972992, -6.33326375196164, 3, !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, -6.33326375196164, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.33326375196164, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.33326375196164, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10d6805d-da9e-4485-9412-93623ff49f31}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677cbb51-4fcb-436b-8a8e-20a0bd0e2350}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1475782972992, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -6.33326375196164, 0, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -6.33326375196164, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1ca375-ff9f-404a-8a7a-02141c3761a5}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677cbb51-4fcb-436b-8a8e-20a0bd0e2350}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56c01eec-82a4-4184-b370-b6b920fd6231}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.36693699224413, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -4.36693699224413, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a63c32-1e8f-413b-aa1e-99bab21305d2}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {677cbb51-4fcb-436b-8a8e-20a0bd0e2350}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df80e048-2824-4027-8b8c-b5a1bf80e255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.36693699224413, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.36693699224413, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e99ec0b-8856-4dbc-8143-97356ad62a09}, !- Handle
  Surface 209,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  {677cbb51-4fcb-436b-8a8e-20a0bd0e2350}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.33326375196164, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -6.33326375196164, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b123ce78-27c4-46d8-b344-300b3d6710d6}, !- Handle
  Space 127,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.4934779802782,                       !- X Origin {m}
  35.9508522838568,                       !- Y Origin {m}
  12.8,                                   !- Z Origin {m}
  {354f0676-773b-401f-80d8-3a67b30b6891}, !- Building Story Name
  {c14c3cd4-ce55-4581-b952-9db0cc88287a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {6c8f864c-ad94-414a-adad-3b43b985534b}, !- Handle
  Surface 210,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {b123ce78-27c4-46d8-b344-300b3d6710d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.33326375196164, 0,                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -6.33326375196164, 0, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ff8e390-90e3-4795-baf2-e2af243ca931}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b123ce78-27c4-46d8-b344-300b3d6710d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {271fe79a-6e88-403f-966b-3114b4ed7013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.33326375196164, 3,                !- X,Y,Z Vertex 1 {m}
  0, -6.33326375196164, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {548adbe4-73bb-4ddb-aca4-958a8d155daf}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b123ce78-27c4-46d8-b344-300b3d6710d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc27cac8-4071-4b5d-9f76-eab8af15b28d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1475782972992, -6.33326375196164, 3, !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, -6.33326375196164, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.33326375196164, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.33326375196164, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bac089a-7ff8-4352-9198-b8735327951a}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b123ce78-27c4-46d8-b344-300b3d6710d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1475782972992, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -6.33326375196164, 0, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -6.33326375196164, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a4a475-466c-473b-852f-22012c3cb888}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b123ce78-27c4-46d8-b344-300b3d6710d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0ac9afe-e7a4-4a6a-bea3-bd18426e1b6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.36693699224413, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -4.36693699224413, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6590554d-036f-4305-b246-0b850d4f3588}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b123ce78-27c4-46d8-b344-300b3d6710d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3467351-570c-442f-89e3-127b27360b03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.36693699224413, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.36693699224413, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e20d0c1-f3e0-4897-9308-eecf91fd2464}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b123ce78-27c4-46d8-b344-300b3d6710d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.33326375196164, 3,                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, 0, 3,                !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -6.33326375196164, 3; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {56dc2c0c-3097-4b46-82e6-f9aadb713e59}, !- Handle
  Space 128,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.3986899928092,                       !- X Origin {m}
  45.0998142334089,                       !- Y Origin {m}
  6.8,                                    !- Z Origin {m}
  {a8d30073-8e3b-49c4-a8d0-ce06ac5aa68f}, !- Building Story Name
  {ac580071-7f47-43db-99ff-58c19ad0f5af}; !- Thermal Zone Name

OS:Surface,
  {5683c214-01bf-463d-b742-c0401e637e8e}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {56dc2c0c-3097-4b46-82e6-f9aadb713e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09205109568049, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.09205109568049, -14.1667970818272, 0, !- X,Y,Z Vertex 2 {m}
  0, -14.1667970818272, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a614b574-3d87-4903-bfd4-830bc8829a7b}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56dc2c0c-3097-4b46-82e6-f9aadb713e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09205109568049, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  7.09205109568049, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4debd660-6ad9-4e80-a2bd-5618f7a2e564}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56dc2c0c-3097-4b46-82e6-f9aadb713e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09205109568049, -14.1667970818272, 3, !- X,Y,Z Vertex 1 {m}
  7.09205109568049, -14.1667970818272, 0, !- X,Y,Z Vertex 2 {m}
  7.09205109568049, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.09205109568049, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d1ddf5-c8c2-4527-b2ba-a0837eab3e41}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56dc2c0c-3097-4b46-82e6-f9aadb713e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49015f88-a2f9-424f-8906-91fc84bc19b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.1667970818272, 3,                !- X,Y,Z Vertex 1 {m}
  0, -14.1667970818272, 0,                !- X,Y,Z Vertex 2 {m}
  7.09205109568049, -14.1667970818272, 0, !- X,Y,Z Vertex 3 {m}
  7.09205109568049, -14.1667970818272, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7af5bd-8195-4b02-a4e8-8300e3b68195}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56dc2c0c-3097-4b46-82e6-f9aadb713e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4abd5856-c50e-4073-9a0c-ed7be9ee9019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.2727445871946, 3,                !- X,Y,Z Vertex 1 {m}
  0, -13.2727445871946, 0,                !- X,Y,Z Vertex 2 {m}
  0, -14.1667970818272, 0,                !- X,Y,Z Vertex 3 {m}
  0, -14.1667970818272, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb9ab4bf-af94-4d5d-8d91-edf7f4d5351f}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56dc2c0c-3097-4b46-82e6-f9aadb713e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0ee2972-72a6-4e8a-8d06-8883b499dd18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.2927445871946, 3,                !- X,Y,Z Vertex 1 {m}
  0, -10.2927445871946, 0,                !- X,Y,Z Vertex 2 {m}
  0, -13.2727445871946, 0,                !- X,Y,Z Vertex 3 {m}
  0, -13.2727445871946, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09f9351d-4714-4f40-a56e-3c1d0d8b6ac6}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56dc2c0c-3097-4b46-82e6-f9aadb713e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb711644-f190-4c47-a18e-5f73856adcc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.14896194955199, 3,                !- X,Y,Z Vertex 1 {m}
  0, -9.14896194955199, 0,                !- X,Y,Z Vertex 2 {m}
  0, -10.2927445871946, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.2927445871946, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a060baf9-104b-4bbf-9362-6ef744f88a27}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56dc2c0c-3097-4b46-82e6-f9aadb713e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3158a8bd-d7d5-4d93-92d7-e0a315cb4914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.14896194955199, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.14896194955199, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a02d7f-11e6-437f-83ed-1f55a5325abe}, !- Handle
  Surface 225,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  {56dc2c0c-3097-4b46-82e6-f9aadb713e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09205109568049, -14.1667970818272, 3, !- X,Y,Z Vertex 1 {m}
  7.09205109568049, 0, 3,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, -14.1667970818272, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f14c80c8-757e-492e-850d-50bcec0efef8}, !- Handle
  Space 129,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.3986899928092,                       !- X Origin {m}
  45.0998142334088,                       !- Y Origin {m}
  12.8,                                   !- Z Origin {m}
  {354f0676-773b-401f-80d8-3a67b30b6891}, !- Building Story Name
  {2ab02fb0-0e71-41c7-912d-ce6907c9d1ce}; !- Thermal Zone Name

OS:Surface,
  {4e55bcb3-78fb-43ed-81e0-c506d52d9891}, !- Handle
  Surface 226,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {f14c80c8-757e-492e-850d-50bcec0efef8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09205109568049, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.09205109568049, -14.1667970818272, 0, !- X,Y,Z Vertex 2 {m}
  0, -14.1667970818272, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a83ce78-19d0-4ee0-9740-c82283e32edb}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14c80c8-757e-492e-850d-50bcec0efef8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09205109568049, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  7.09205109568049, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c70c9be-b312-4a9d-a060-f8c76710d653}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14c80c8-757e-492e-850d-50bcec0efef8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09205109568049, -14.1667970818272, 3, !- X,Y,Z Vertex 1 {m}
  7.09205109568049, -14.1667970818272, 0, !- X,Y,Z Vertex 2 {m}
  7.09205109568049, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.09205109568049, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa14143-2bc1-478f-9dd3-7bc0678e1b57}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14c80c8-757e-492e-850d-50bcec0efef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50047d0f-2009-4bbc-9459-937848c29333}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.1667970818272, 3,                !- X,Y,Z Vertex 1 {m}
  0, -14.1667970818272, 0,                !- X,Y,Z Vertex 2 {m}
  7.09205109568049, -14.1667970818272, 0, !- X,Y,Z Vertex 3 {m}
  7.09205109568049, -14.1667970818272, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97402140-978b-44d0-8161-cbfa5c2119d8}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14c80c8-757e-492e-850d-50bcec0efef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {542af7fa-6684-458d-b8de-315bc5679075}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -13.2727445871946, 3,                !- X,Y,Z Vertex 1 {m}
  0, -13.2727445871946, 0,                !- X,Y,Z Vertex 2 {m}
  0, -14.1667970818272, 0,                !- X,Y,Z Vertex 3 {m}
  0, -14.1667970818272, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {436c18bc-4021-41bf-9ced-06c02de5712c}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14c80c8-757e-492e-850d-50bcec0efef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e68cfed-18fd-488a-9d05-9cafadd2ea66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.2927445871946, 3,                !- X,Y,Z Vertex 1 {m}
  0, -10.2927445871946, 0,                !- X,Y,Z Vertex 2 {m}
  0, -13.2727445871946, 0,                !- X,Y,Z Vertex 3 {m}
  0, -13.2727445871946, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff6a45e2-36a2-45b9-bb0a-f99afac6393b}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14c80c8-757e-492e-850d-50bcec0efef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c2acf19-d307-430c-b706-5d0a04753395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.14896194955199, 3,                !- X,Y,Z Vertex 1 {m}
  0, -9.14896194955199, 0,                !- X,Y,Z Vertex 2 {m}
  0, -10.2927445871946, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.2927445871946, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e7a05df-e77f-4719-af02-1da330d3e780}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f14c80c8-757e-492e-850d-50bcec0efef8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b078e35c-9eb8-458d-b856-daba44c9c443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.14896194955199, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.14896194955199, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c6e8682-0bdd-4bfa-8cec-b9262635aa42}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f14c80c8-757e-492e-850d-50bcec0efef8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.09205109568049, -14.1667970818272, 3, !- X,Y,Z Vertex 1 {m}
  7.09205109568049, 0, 3,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, -14.1667970818272, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {60aab914-3b11-4e76-b179-8d0df4b5a6cc}, !- Handle
  Space 130,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1265409880332,                       !- X Origin {m}
  35.9508522838568,                       !- Y Origin {m}
  6.8,                                    !- Z Origin {m}
  {a8d30073-8e3b-49c4-a8d0-ce06ac5aa68f}, !- Building Story Name
  {07f41e64-56cf-46aa-bbf0-63747ab3bb48}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {ff69eb3d-ffd3-4c2a-840e-d9d4d7ad9491}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {60aab914-3b11-4e76-b179-8d0df4b5a6cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.3369177634203, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.49579989954349, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.49579989954349, 11.3369177634203, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56c01eec-82a4-4184-b370-b6b920fd6231}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60aab914-3b11-4e76-b179-8d0df4b5a6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c1ca375-ff9f-404a-8a7a-02141c3761a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.78064130505511, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -6.78064130505511, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a13422-5066-43b5-b01f-c788538ce764}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60aab914-3b11-4e76-b179-8d0df4b5a6cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.49579989954349, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -9.49579989954349, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.78064130505511, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.78064130505511, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db96fa0d-bf31-450b-b51d-45b9811355ab}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60aab914-3b11-4e76-b179-8d0df4b5a6cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.49579989954349, 11.3369177634203, 3, !- X,Y,Z Vertex 1 {m}
  -9.49579989954349, 11.3369177634203, 0, !- X,Y,Z Vertex 2 {m}
  -9.49579989954349, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.49579989954349, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed1ccfe-0332-4d3a-9f4e-5ce4cbae6052}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60aab914-3b11-4e76-b179-8d0df4b5a6cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.3369177634203, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 11.3369177634203, 0,                 !- X,Y,Z Vertex 2 {m}
  -9.49579989954349, 11.3369177634203, 0, !- X,Y,Z Vertex 3 {m}
  -9.49579989954349, 11.3369177634203, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f791a2-267a-488d-a69d-261a59d9e263}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60aab914-3b11-4e76-b179-8d0df4b5a6cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dea18aae-dfa3-4287-b016-a28575043acb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 11.3369177634203, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.3369177634203, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b5ec25b-5094-4a8b-afd7-ab6d2d99097c}, !- Handle
  Surface 241,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  {60aab914-3b11-4e76-b179-8d0df4b5a6cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 11.3369177634203, 3,                 !- X,Y,Z Vertex 2 {m}
  -9.49579989954349, 11.3369177634203, 3, !- X,Y,Z Vertex 3 {m}
  -9.49579989954349, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1325c709-9807-4378-897d-e9ac47de6290}, !- Handle
  Space 131,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.4934779802782,                       !- X Origin {m}
  35.9508522838568,                       !- Y Origin {m}
  6.8,                                    !- Z Origin {m}
  {a8d30073-8e3b-49c4-a8d0-ce06ac5aa68f}, !- Building Story Name
  {2b3b8c04-ac9a-4771-8576-a0bbb15cf50a}; !- Thermal Zone Name

OS:Surface,
  {a866c255-9600-4e21-bf17-1b7fd9a79134}, !- Handle
  Surface 242,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {1325c709-9807-4378-897d-e9ac47de6290}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90521201253188, 11.3369177634203, 0,  !- X,Y,Z Vertex 1 {m}
  6.90521201253188, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.36693699224413, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.36693699224413, 11.3369177634203, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df80e048-2824-4027-8b8c-b5a1bf80e255}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1325c709-9807-4378-897d-e9ac47de6290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a63c32-1e8f-413b-aa1e-99bab21305d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.36693699224413, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -4.36693699224413, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dea18aae-dfa3-4287-b016-a28575043acb}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1325c709-9807-4378-897d-e9ac47de6290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1f791a2-267a-488d-a69d-261a59d9e263}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.36693699224413, 11.3369177634203, 3, !- X,Y,Z Vertex 1 {m}
  -4.36693699224413, 11.3369177634203, 0, !- X,Y,Z Vertex 2 {m}
  -4.36693699224413, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.36693699224413, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348a7046-a30c-407d-8565-1479889bede0}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1325c709-9807-4378-897d-e9ac47de6290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90521201253188, 11.3369177634203, 3,  !- X,Y,Z Vertex 1 {m}
  6.90521201253188, 11.3369177634203, 0,  !- X,Y,Z Vertex 2 {m}
  -4.36693699224413, 11.3369177634203, 0, !- X,Y,Z Vertex 3 {m}
  -4.36693699224413, 11.3369177634203, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea6b9941-047c-4bcd-b110-d57f8a587ec5}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1325c709-9807-4378-897d-e9ac47de6290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90521201253188, 9.14896194955199, 3,  !- X,Y,Z Vertex 1 {m}
  6.90521201253188, 9.14896194955199, 0,  !- X,Y,Z Vertex 2 {m}
  6.90521201253188, 11.3369177634203, 0,  !- X,Y,Z Vertex 3 {m}
  6.90521201253188, 11.3369177634203, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3158a8bd-d7d5-4d93-92d7-e0a315cb4914}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1325c709-9807-4378-897d-e9ac47de6290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a060baf9-104b-4bbf-9362-6ef744f88a27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90521201253188, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  6.90521201253188, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.90521201253188, 9.14896194955199, 0,  !- X,Y,Z Vertex 3 {m}
  6.90521201253188, 9.14896194955199, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4877a6e6-64d6-4d40-9eb6-7d2af9670f39}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1325c709-9807-4378-897d-e9ac47de6290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2acee78a-7bc4-4b05-b2c6-f7aa95a64856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.90521201253188, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.90521201253188, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afdc1b6c-cc90-40ad-bee0-1bd052eead3f}, !- Handle
  Surface 249,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  {1325c709-9807-4378-897d-e9ac47de6290}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90521201253188, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  6.90521201253188, 11.3369177634203, 3,  !- X,Y,Z Vertex 2 {m}
  -4.36693699224413, 11.3369177634203, 3, !- X,Y,Z Vertex 3 {m}
  -4.36693699224413, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b86223fa-d8ee-4624-87c8-848f5092232d}, !- Handle
  Space 132,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1265409880332,                       !- X Origin {m}
  35.9508522838568,                       !- Y Origin {m}
  12.8,                                   !- Z Origin {m}
  {354f0676-773b-401f-80d8-3a67b30b6891}, !- Building Story Name
  {c83e90ac-f674-4670-86ec-79fcf5beba88}; !- Thermal Zone Name

OS:Surface,
  {57100866-4558-4199-ba90-ef982dacd63d}, !- Handle
  Surface 250,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {b86223fa-d8ee-4624-87c8-848f5092232d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.3369177634203, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.49579989954349, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.49579989954349, 11.3369177634203, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0ac9afe-e7a4-4a6a-bea3-bd18426e1b6e}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86223fa-d8ee-4624-87c8-848f5092232d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39a4a475-466c-473b-852f-22012c3cb888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.78064130505511, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -6.78064130505511, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd1f01e-4d7e-4ea5-88cc-228c96d80236}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86223fa-d8ee-4624-87c8-848f5092232d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.49579989954349, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -9.49579989954349, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.78064130505511, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.78064130505511, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {248af34d-feb0-4d71-aab1-0571c65349a9}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86223fa-d8ee-4624-87c8-848f5092232d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.49579989954349, 11.3369177634203, 3, !- X,Y,Z Vertex 1 {m}
  -9.49579989954349, 11.3369177634203, 0, !- X,Y,Z Vertex 2 {m}
  -9.49579989954349, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.49579989954349, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51bd3e78-fef4-4c9a-a600-9b3647fbeb3c}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86223fa-d8ee-4624-87c8-848f5092232d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.3369177634203, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 11.3369177634203, 0,                 !- X,Y,Z Vertex 2 {m}
  -9.49579989954349, 11.3369177634203, 0, !- X,Y,Z Vertex 3 {m}
  -9.49579989954349, 11.3369177634203, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {222b65ac-d733-4c31-8a56-92754770df82}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b86223fa-d8ee-4624-87c8-848f5092232d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59146703-e246-4b06-ba6f-d188759b1705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 11.3369177634203, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.3369177634203, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8b2aac6-25d1-4be0-bca6-28a5cff3b8a7}, !- Handle
  Surface 256,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b86223fa-d8ee-4624-87c8-848f5092232d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 11.3369177634203, 3,                 !- X,Y,Z Vertex 2 {m}
  -9.49579989954349, 11.3369177634203, 3, !- X,Y,Z Vertex 3 {m}
  -9.49579989954349, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {42c9f5ba-9be9-4df1-ba15-fae9b012a1b7}, !- Handle
  Space 133,                              !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.4934779802782,                       !- X Origin {m}
  35.9508522838568,                       !- Y Origin {m}
  12.8,                                   !- Z Origin {m}
  {354f0676-773b-401f-80d8-3a67b30b6891}, !- Building Story Name
  {386c1661-92c1-4156-b3cb-5b1cd6372b96}; !- Thermal Zone Name

OS:Surface,
  {4464a6d1-c187-4ace-80a0-10a29f915953}, !- Handle
  Surface 257,                            !- Name
  Floor,                                  !- Surface Type
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  {42c9f5ba-9be9-4df1-ba15-fae9b012a1b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90521201253188, 11.3369177634203, 0,  !- X,Y,Z Vertex 1 {m}
  6.90521201253188, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.36693699224413, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.36693699224413, 11.3369177634203, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3467351-570c-442f-89e3-127b27360b03}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42c9f5ba-9be9-4df1-ba15-fae9b012a1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6590554d-036f-4305-b246-0b850d4f3588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.36693699224413, 0, 3,                !- X,Y,Z Vertex 1 {m}
  -4.36693699224413, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59146703-e246-4b06-ba6f-d188759b1705}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42c9f5ba-9be9-4df1-ba15-fae9b012a1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {222b65ac-d733-4c31-8a56-92754770df82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.36693699224413, 11.3369177634203, 3, !- X,Y,Z Vertex 1 {m}
  -4.36693699224413, 11.3369177634203, 0, !- X,Y,Z Vertex 2 {m}
  -4.36693699224413, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.36693699224413, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351b7d8e-3a90-4b8b-8742-2fc4d74ca895}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42c9f5ba-9be9-4df1-ba15-fae9b012a1b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90521201253188, 11.3369177634203, 3,  !- X,Y,Z Vertex 1 {m}
  6.90521201253188, 11.3369177634203, 0,  !- X,Y,Z Vertex 2 {m}
  -4.36693699224413, 11.3369177634203, 0, !- X,Y,Z Vertex 3 {m}
  -4.36693699224413, 11.3369177634203, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf15e2b6-a0a6-4b37-a4e4-6e00a05308c0}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42c9f5ba-9be9-4df1-ba15-fae9b012a1b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90521201253188, 9.14896194955199, 3,  !- X,Y,Z Vertex 1 {m}
  6.90521201253188, 9.14896194955199, 0,  !- X,Y,Z Vertex 2 {m}
  6.90521201253188, 11.3369177634203, 0,  !- X,Y,Z Vertex 3 {m}
  6.90521201253188, 11.3369177634203, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b078e35c-9eb8-458d-b856-daba44c9c443}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42c9f5ba-9be9-4df1-ba15-fae9b012a1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e7a05df-e77f-4719-af02-1da330d3e780}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90521201253188, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  6.90521201253188, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.90521201253188, 9.14896194955199, 0,  !- X,Y,Z Vertex 3 {m}
  6.90521201253188, 9.14896194955199, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fec69ca-a7e7-4a0d-82a7-de7008b392f1}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42c9f5ba-9be9-4df1-ba15-fae9b012a1b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a782db87-d492-403e-9d5e-c782e9ed4ad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.90521201253188, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.90521201253188, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82316e2a-884e-4cf4-8f73-68dfa5374657}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42c9f5ba-9be9-4df1-ba15-fae9b012a1b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.90521201253188, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  6.90521201253188, 11.3369177634203, 3,  !- X,Y,Z Vertex 2 {m}
  -4.36693699224413, 11.3369177634203, 3, !- X,Y,Z Vertex 3 {m}
  -4.36693699224413, 0, 3;                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {439980ad-3e44-402d-9baa-d4e123c5e3ec}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:ThermalZone,
  {c14c3cd4-ce55-4581-b952-9db0cc88287a}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2378ff2a-05ac-410b-b4c4-1f754a5bbe55}, !- Zone Air Inlet Port List
  {c25ce3fa-5b50-4227-81cc-48c6dab19b60}, !- Zone Air Exhaust Port List
  {0ec85958-fbcc-40a4-8509-54356f663302}, !- Zone Air Node Name
  {b41cc06f-97bd-456c-88be-fdfacf293aa6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19ac83d3-72cf-4ec5-93e3-25f20baf5a26}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4df55379-f0d9-49a4-83a8-333913f651ac}, !- Handle
  Node 1,                                 !- Name
  {0ec85958-fbcc-40a4-8509-54356f663302}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ec85958-fbcc-40a4-8509-54356f663302}, !- Handle
  {c14c3cd4-ce55-4581-b952-9db0cc88287a}, !- Source Object
  11,                                     !- Outlet Port
  {4df55379-f0d9-49a4-83a8-333913f651ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2378ff2a-05ac-410b-b4c4-1f754a5bbe55}, !- Handle
  {c14c3cd4-ce55-4581-b952-9db0cc88287a}; !- HVAC Component

OS:PortList,
  {c25ce3fa-5b50-4227-81cc-48c6dab19b60}, !- Handle
  {c14c3cd4-ce55-4581-b952-9db0cc88287a}; !- HVAC Component

OS:PortList,
  {b41cc06f-97bd-456c-88be-fdfacf293aa6}, !- Handle
  {c14c3cd4-ce55-4581-b952-9db0cc88287a}; !- HVAC Component

OS:Sizing:Zone,
  {0ab95b20-f89c-4ac1-bf1a-122e32d0c4eb}, !- Handle
  {c14c3cd4-ce55-4581-b952-9db0cc88287a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d9cbde89-5720-47dd-95ed-186bd3539b30}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c14c3cd4-ce55-4581-b952-9db0cc88287a}; !- Thermal Zone

OS:ThermalZone,
  {3f9cce55-88f8-4d8d-8f71-fb264f7af2d5}, !- Handle
  Thermal Zone 2,                         !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c7c9d46-4ba2-4551-8cd6-59214f43d3dd}, !- Zone Air Inlet Port List
  {8c89cf90-9a5b-4eeb-a677-653ed33ccfaa}, !- Zone Air Exhaust Port List
  {64521c28-b53d-4f19-a23d-55db2c3f8054}, !- Zone Air Node Name
  {b552352a-dd56-455e-95c8-2f976283cc27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e20a4df-a50d-4fb7-beea-f89a76f5d96e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {ac9b1f31-ea6b-4c7d-92e3-a10863edecfc}, !- Handle
  Node 2,                                 !- Name
  {64521c28-b53d-4f19-a23d-55db2c3f8054}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64521c28-b53d-4f19-a23d-55db2c3f8054}, !- Handle
  {3f9cce55-88f8-4d8d-8f71-fb264f7af2d5}, !- Source Object
  11,                                     !- Outlet Port
  {ac9b1f31-ea6b-4c7d-92e3-a10863edecfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c7c9d46-4ba2-4551-8cd6-59214f43d3dd}, !- Handle
  {3f9cce55-88f8-4d8d-8f71-fb264f7af2d5}; !- HVAC Component

OS:PortList,
  {8c89cf90-9a5b-4eeb-a677-653ed33ccfaa}, !- Handle
  {3f9cce55-88f8-4d8d-8f71-fb264f7af2d5}; !- HVAC Component

OS:PortList,
  {b552352a-dd56-455e-95c8-2f976283cc27}, !- Handle
  {3f9cce55-88f8-4d8d-8f71-fb264f7af2d5}; !- HVAC Component

OS:Sizing:Zone,
  {f78afa77-4d5b-498d-8c18-7153fede3e8b}, !- Handle
  {3f9cce55-88f8-4d8d-8f71-fb264f7af2d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {976390dd-2c7a-43b2-81e0-25e47aaa0dfd}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {3f9cce55-88f8-4d8d-8f71-fb264f7af2d5}; !- Thermal Zone

OS:ThermalZone,
  {43354c8a-974b-41f7-8144-0f6af41dd96f}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8da05eab-d932-47f6-978b-e1bdce89322f}, !- Zone Air Inlet Port List
  {3c2f7888-8ca0-4e03-9f07-6a34392df804}, !- Zone Air Exhaust Port List
  {93073665-64a9-4afe-adb4-142b14d80391}, !- Zone Air Node Name
  {9260bcc6-788b-40a5-9f03-16e72cc6df2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {73841196-047d-488b-803b-90917170da41}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28f40668-1233-4d30-a732-c39f0d489d08}, !- Handle
  Node 3,                                 !- Name
  {93073665-64a9-4afe-adb4-142b14d80391}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93073665-64a9-4afe-adb4-142b14d80391}, !- Handle
  {43354c8a-974b-41f7-8144-0f6af41dd96f}, !- Source Object
  11,                                     !- Outlet Port
  {28f40668-1233-4d30-a732-c39f0d489d08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8da05eab-d932-47f6-978b-e1bdce89322f}, !- Handle
  {43354c8a-974b-41f7-8144-0f6af41dd96f}; !- HVAC Component

OS:PortList,
  {3c2f7888-8ca0-4e03-9f07-6a34392df804}, !- Handle
  {43354c8a-974b-41f7-8144-0f6af41dd96f}; !- HVAC Component

OS:PortList,
  {9260bcc6-788b-40a5-9f03-16e72cc6df2f}, !- Handle
  {43354c8a-974b-41f7-8144-0f6af41dd96f}; !- HVAC Component

OS:Sizing:Zone,
  {1c1bbd11-443a-4abc-abec-c5d42247a9e9}, !- Handle
  {43354c8a-974b-41f7-8144-0f6af41dd96f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {42779c3d-838d-4ce6-89a0-ffbce645c709}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {43354c8a-974b-41f7-8144-0f6af41dd96f}; !- Thermal Zone

OS:ThermalZone,
  {13da996f-b56a-4794-9923-d55573ba7dbb}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f1c4c73-3b9c-4281-acd3-7564a8249d46}, !- Zone Air Inlet Port List
  {6bdb676d-5c62-4d62-96fb-e4bd40de3e89}, !- Zone Air Exhaust Port List
  {6fa149ea-012f-46c1-bbb6-703d7851afdb}, !- Zone Air Node Name
  {4b61fbcf-91c3-4600-93d3-9c0018253cf0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4207677-47f7-4703-ae21-efb94a9b7454}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24c0ecd7-87dc-4417-98bb-0f41cab571dd}, !- Handle
  Node 4,                                 !- Name
  {6fa149ea-012f-46c1-bbb6-703d7851afdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fa149ea-012f-46c1-bbb6-703d7851afdb}, !- Handle
  {13da996f-b56a-4794-9923-d55573ba7dbb}, !- Source Object
  11,                                     !- Outlet Port
  {24c0ecd7-87dc-4417-98bb-0f41cab571dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f1c4c73-3b9c-4281-acd3-7564a8249d46}, !- Handle
  {13da996f-b56a-4794-9923-d55573ba7dbb}; !- HVAC Component

OS:PortList,
  {6bdb676d-5c62-4d62-96fb-e4bd40de3e89}, !- Handle
  {13da996f-b56a-4794-9923-d55573ba7dbb}; !- HVAC Component

OS:PortList,
  {4b61fbcf-91c3-4600-93d3-9c0018253cf0}, !- Handle
  {13da996f-b56a-4794-9923-d55573ba7dbb}; !- HVAC Component

OS:Sizing:Zone,
  {6c9c6313-9c80-45ca-a6e2-92c64c8aef70}, !- Handle
  {13da996f-b56a-4794-9923-d55573ba7dbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {580ed72e-07f6-42c5-8db4-25363c6e487f}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {13da996f-b56a-4794-9923-d55573ba7dbb}; !- Thermal Zone

OS:ThermalZone,
  {459de9b2-e628-4165-8735-0cfac418a1f4}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d3d6661-e6db-423b-a9fa-34b8307ab409}, !- Zone Air Inlet Port List
  {69f44954-01b7-47a9-8040-e163e153ff20}, !- Zone Air Exhaust Port List
  {797bddb3-159b-4f48-9d36-76e754e3123c}, !- Zone Air Node Name
  {3e4eac79-6659-4d6a-badb-228a9e0cbd8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a3ecc247-9f2d-4ef9-a485-8385f01c98ad}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0178d19-f497-446a-be51-61a42327ec15}, !- Handle
  Node 5,                                 !- Name
  {797bddb3-159b-4f48-9d36-76e754e3123c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {797bddb3-159b-4f48-9d36-76e754e3123c}, !- Handle
  {459de9b2-e628-4165-8735-0cfac418a1f4}, !- Source Object
  11,                                     !- Outlet Port
  {d0178d19-f497-446a-be51-61a42327ec15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d3d6661-e6db-423b-a9fa-34b8307ab409}, !- Handle
  {459de9b2-e628-4165-8735-0cfac418a1f4}; !- HVAC Component

OS:PortList,
  {69f44954-01b7-47a9-8040-e163e153ff20}, !- Handle
  {459de9b2-e628-4165-8735-0cfac418a1f4}; !- HVAC Component

OS:PortList,
  {3e4eac79-6659-4d6a-badb-228a9e0cbd8b}, !- Handle
  {459de9b2-e628-4165-8735-0cfac418a1f4}; !- HVAC Component

OS:Sizing:Zone,
  {c2e4858c-8777-4d56-90a5-52ba36b10724}, !- Handle
  {459de9b2-e628-4165-8735-0cfac418a1f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3202a431-f053-4a5f-aaf0-72254fd48695}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {459de9b2-e628-4165-8735-0cfac418a1f4}; !- Thermal Zone

OS:ThermalZone,
  {07f41e64-56cf-46aa-bbf0-63747ab3bb48}, !- Handle
  Thermal Zone 6,                         !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0635051-83d0-4834-8e81-7816983d1500}, !- Zone Air Inlet Port List
  {d0036f4e-ca7f-4374-9a1c-ee5fe1cbde24}, !- Zone Air Exhaust Port List
  {f022f1ec-b56e-4103-956f-652dc175a08a}, !- Zone Air Node Name
  {4df8b41c-4511-4d47-8793-4a8150452b9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e4d332f-6264-42bd-8d51-6e63aa18295a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {21cc9ae4-3799-43a2-95c6-dac6aaa1a321}, !- Handle
  Node 6,                                 !- Name
  {f022f1ec-b56e-4103-956f-652dc175a08a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f022f1ec-b56e-4103-956f-652dc175a08a}, !- Handle
  {07f41e64-56cf-46aa-bbf0-63747ab3bb48}, !- Source Object
  11,                                     !- Outlet Port
  {21cc9ae4-3799-43a2-95c6-dac6aaa1a321}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0635051-83d0-4834-8e81-7816983d1500}, !- Handle
  {07f41e64-56cf-46aa-bbf0-63747ab3bb48}; !- HVAC Component

OS:PortList,
  {d0036f4e-ca7f-4374-9a1c-ee5fe1cbde24}, !- Handle
  {07f41e64-56cf-46aa-bbf0-63747ab3bb48}; !- HVAC Component

OS:PortList,
  {4df8b41c-4511-4d47-8793-4a8150452b9c}, !- Handle
  {07f41e64-56cf-46aa-bbf0-63747ab3bb48}; !- HVAC Component

OS:Sizing:Zone,
  {3d1554cf-fad0-41b4-861f-a12c939153ec}, !- Handle
  {07f41e64-56cf-46aa-bbf0-63747ab3bb48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {31721da4-ea34-4538-b94d-15e7db3b4f2a}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {07f41e64-56cf-46aa-bbf0-63747ab3bb48}; !- Thermal Zone

OS:ThermalZone,
  {071febdd-5807-440d-a648-2d489d4f631b}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94f785a5-5952-4599-9ab9-03504de1c8a3}, !- Zone Air Inlet Port List
  {dd37cec4-a870-4028-aeec-662ce5f313dc}, !- Zone Air Exhaust Port List
  {cdb8d035-367e-4dd2-a0ce-a5e9f38a08c5}, !- Zone Air Node Name
  {fb817b89-f612-48df-b9a8-c3b4db6f9db5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6c969bcb-0c7f-4384-9062-1fd174e7beef}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd61f465-7aa9-4deb-a78c-550e05cfccf6}, !- Handle
  Node 7,                                 !- Name
  {cdb8d035-367e-4dd2-a0ce-a5e9f38a08c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdb8d035-367e-4dd2-a0ce-a5e9f38a08c5}, !- Handle
  {071febdd-5807-440d-a648-2d489d4f631b}, !- Source Object
  11,                                     !- Outlet Port
  {fd61f465-7aa9-4deb-a78c-550e05cfccf6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94f785a5-5952-4599-9ab9-03504de1c8a3}, !- Handle
  {071febdd-5807-440d-a648-2d489d4f631b}; !- HVAC Component

OS:PortList,
  {dd37cec4-a870-4028-aeec-662ce5f313dc}, !- Handle
  {071febdd-5807-440d-a648-2d489d4f631b}; !- HVAC Component

OS:PortList,
  {fb817b89-f612-48df-b9a8-c3b4db6f9db5}, !- Handle
  {071febdd-5807-440d-a648-2d489d4f631b}; !- HVAC Component

OS:Sizing:Zone,
  {54f01d5f-63aa-4869-a767-5166364e7553}, !- Handle
  {071febdd-5807-440d-a648-2d489d4f631b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ea5f1d64-7ff6-437a-9d54-bbef9fe73aa7}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {071febdd-5807-440d-a648-2d489d4f631b}; !- Thermal Zone

OS:ThermalZone,
  {c63b0a99-9baf-4e2e-b2cf-8c98b4d7d579}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16c38e13-4980-4f2a-9529-523cbf1d893f}, !- Zone Air Inlet Port List
  {a6d2d0a1-9abe-4863-80fb-19d554a984a6}, !- Zone Air Exhaust Port List
  {0484b5d2-a5e2-41fa-937a-5226b84de65d}, !- Zone Air Node Name
  {65273dee-3992-4d4d-a848-90c47d26b55d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78555d0c-abc0-4a39-bea7-85d413bd1c7e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {718c4387-efbd-4390-aad2-ffb28ed623fe}, !- Handle
  Node 8,                                 !- Name
  {0484b5d2-a5e2-41fa-937a-5226b84de65d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0484b5d2-a5e2-41fa-937a-5226b84de65d}, !- Handle
  {c63b0a99-9baf-4e2e-b2cf-8c98b4d7d579}, !- Source Object
  11,                                     !- Outlet Port
  {718c4387-efbd-4390-aad2-ffb28ed623fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16c38e13-4980-4f2a-9529-523cbf1d893f}, !- Handle
  {c63b0a99-9baf-4e2e-b2cf-8c98b4d7d579}; !- HVAC Component

OS:PortList,
  {a6d2d0a1-9abe-4863-80fb-19d554a984a6}, !- Handle
  {c63b0a99-9baf-4e2e-b2cf-8c98b4d7d579}; !- HVAC Component

OS:PortList,
  {65273dee-3992-4d4d-a848-90c47d26b55d}, !- Handle
  {c63b0a99-9baf-4e2e-b2cf-8c98b4d7d579}; !- HVAC Component

OS:Sizing:Zone,
  {8b69b267-db6f-490d-a75e-569303dde7b2}, !- Handle
  {c63b0a99-9baf-4e2e-b2cf-8c98b4d7d579}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0f7cfd2f-6145-4718-a94b-e8d77ebd4984}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {c63b0a99-9baf-4e2e-b2cf-8c98b4d7d579}; !- Thermal Zone

OS:ThermalZone,
  {7fddfe0c-5dc3-49f0-8a95-27f194fe236b}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec235d79-bf68-4df7-b801-22062d4add0f}, !- Zone Air Inlet Port List
  {8adb96e2-8286-4c87-b0b9-03c3f8e79841}, !- Zone Air Exhaust Port List
  {a25290f8-0fea-4ac8-be0c-246bd046cf3b}, !- Zone Air Node Name
  {41c9faee-1b36-491e-a616-eb0f19060c1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c999f17-98bc-466c-b67f-fbb5a3c76c14}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c43aec72-8039-41d3-a6f2-175e2b44c250}, !- Handle
  Node 9,                                 !- Name
  {a25290f8-0fea-4ac8-be0c-246bd046cf3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a25290f8-0fea-4ac8-be0c-246bd046cf3b}, !- Handle
  {7fddfe0c-5dc3-49f0-8a95-27f194fe236b}, !- Source Object
  11,                                     !- Outlet Port
  {c43aec72-8039-41d3-a6f2-175e2b44c250}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec235d79-bf68-4df7-b801-22062d4add0f}, !- Handle
  {7fddfe0c-5dc3-49f0-8a95-27f194fe236b}; !- HVAC Component

OS:PortList,
  {8adb96e2-8286-4c87-b0b9-03c3f8e79841}, !- Handle
  {7fddfe0c-5dc3-49f0-8a95-27f194fe236b}; !- HVAC Component

OS:PortList,
  {41c9faee-1b36-491e-a616-eb0f19060c1d}, !- Handle
  {7fddfe0c-5dc3-49f0-8a95-27f194fe236b}; !- HVAC Component

OS:Sizing:Zone,
  {ffa13dec-b6dc-44af-8290-6b7fbfb1ed56}, !- Handle
  {7fddfe0c-5dc3-49f0-8a95-27f194fe236b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3acf2ac3-9cc7-42af-831e-edc872ecff82}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {7fddfe0c-5dc3-49f0-8a95-27f194fe236b}; !- Thermal Zone

OS:ThermalZone,
  {b1dfbfd1-6c6d-46b2-a717-dc87ebb52dcf}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29c231b1-4b09-462f-a994-e95cb4155681}, !- Zone Air Inlet Port List
  {5370cb40-d663-475e-af7d-1f6dfd4be6af}, !- Zone Air Exhaust Port List
  {2499cfeb-ba14-4e38-9a7e-4dee35c98384}, !- Zone Air Node Name
  {e04ac527-7de3-4f83-92c2-144e98337d19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5396b650-e1fd-4662-a91b-761bab9d9b5c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8db29035-916a-4300-9960-cc2a0ef28158}, !- Handle
  Node 10,                                !- Name
  {2499cfeb-ba14-4e38-9a7e-4dee35c98384}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2499cfeb-ba14-4e38-9a7e-4dee35c98384}, !- Handle
  {b1dfbfd1-6c6d-46b2-a717-dc87ebb52dcf}, !- Source Object
  11,                                     !- Outlet Port
  {8db29035-916a-4300-9960-cc2a0ef28158}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29c231b1-4b09-462f-a994-e95cb4155681}, !- Handle
  {b1dfbfd1-6c6d-46b2-a717-dc87ebb52dcf}; !- HVAC Component

OS:PortList,
  {5370cb40-d663-475e-af7d-1f6dfd4be6af}, !- Handle
  {b1dfbfd1-6c6d-46b2-a717-dc87ebb52dcf}; !- HVAC Component

OS:PortList,
  {e04ac527-7de3-4f83-92c2-144e98337d19}, !- Handle
  {b1dfbfd1-6c6d-46b2-a717-dc87ebb52dcf}; !- HVAC Component

OS:Sizing:Zone,
  {db003b47-12ca-4864-8404-90ee968cb06f}, !- Handle
  {b1dfbfd1-6c6d-46b2-a717-dc87ebb52dcf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a14f23f0-b844-4fd8-a939-45263adb4341}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {b1dfbfd1-6c6d-46b2-a717-dc87ebb52dcf}; !- Thermal Zone

OS:ThermalZone,
  {7325bf18-a5d8-4eae-9c65-a8f5e71c7997}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d273690-13b8-490a-ac6a-d731d6cbc3fd}, !- Zone Air Inlet Port List
  {96a6abac-332b-4723-b449-48831bafe594}, !- Zone Air Exhaust Port List
  {da5878bb-331d-4983-a07e-fdec17be4dda}, !- Zone Air Node Name
  {d8dee898-447a-49e1-983b-f6b56d7ad533}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b33e46b6-62e6-44e6-b93c-9e4ec30400f6}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23cb94cc-14ee-4247-b91f-96f3e70b719f}, !- Handle
  Node 11,                                !- Name
  {da5878bb-331d-4983-a07e-fdec17be4dda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da5878bb-331d-4983-a07e-fdec17be4dda}, !- Handle
  {7325bf18-a5d8-4eae-9c65-a8f5e71c7997}, !- Source Object
  11,                                     !- Outlet Port
  {23cb94cc-14ee-4247-b91f-96f3e70b719f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d273690-13b8-490a-ac6a-d731d6cbc3fd}, !- Handle
  {7325bf18-a5d8-4eae-9c65-a8f5e71c7997}; !- HVAC Component

OS:PortList,
  {96a6abac-332b-4723-b449-48831bafe594}, !- Handle
  {7325bf18-a5d8-4eae-9c65-a8f5e71c7997}; !- HVAC Component

OS:PortList,
  {d8dee898-447a-49e1-983b-f6b56d7ad533}, !- Handle
  {7325bf18-a5d8-4eae-9c65-a8f5e71c7997}; !- HVAC Component

OS:Sizing:Zone,
  {4a4f9310-86c6-4af5-951f-2d6488c23dbe}, !- Handle
  {7325bf18-a5d8-4eae-9c65-a8f5e71c7997}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d0bfbd39-4b37-4205-94a1-8560e8bb44a2}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {7325bf18-a5d8-4eae-9c65-a8f5e71c7997}; !- Thermal Zone

OS:ThermalZone,
  {7cda62d4-137f-48df-9a30-df240789fba2}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70883b8a-53d3-450c-aa72-34ce854b858d}, !- Zone Air Inlet Port List
  {c4ab85e0-4bd5-4092-a716-0f9a4b4f52eb}, !- Zone Air Exhaust Port List
  {1898cd28-6d14-4016-adf7-231a1d8415a1}, !- Zone Air Node Name
  {debc1fbe-2dfb-41f3-9758-c96bae91468c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {adaca4e1-4099-4c05-9ae2-8289089ca1d2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b34c97ca-067b-4aa2-b9aa-6e01d78cc6fb}, !- Handle
  Node 12,                                !- Name
  {1898cd28-6d14-4016-adf7-231a1d8415a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1898cd28-6d14-4016-adf7-231a1d8415a1}, !- Handle
  {7cda62d4-137f-48df-9a30-df240789fba2}, !- Source Object
  11,                                     !- Outlet Port
  {b34c97ca-067b-4aa2-b9aa-6e01d78cc6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70883b8a-53d3-450c-aa72-34ce854b858d}, !- Handle
  {7cda62d4-137f-48df-9a30-df240789fba2}; !- HVAC Component

OS:PortList,
  {c4ab85e0-4bd5-4092-a716-0f9a4b4f52eb}, !- Handle
  {7cda62d4-137f-48df-9a30-df240789fba2}; !- HVAC Component

OS:PortList,
  {debc1fbe-2dfb-41f3-9758-c96bae91468c}, !- Handle
  {7cda62d4-137f-48df-9a30-df240789fba2}; !- HVAC Component

OS:Sizing:Zone,
  {d69e6738-a2c6-47cf-98fb-fc1bd9865e1a}, !- Handle
  {7cda62d4-137f-48df-9a30-df240789fba2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2d48a891-be94-4e22-b8d0-daea2333efda}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {7cda62d4-137f-48df-9a30-df240789fba2}; !- Thermal Zone

OS:ThermalZone,
  {643e833f-fa5f-4271-8c5a-04b67dc87df5}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fd591b8-bda6-4b2f-b335-160af4f45c75}, !- Zone Air Inlet Port List
  {f6c162c0-efc3-4bca-b0c4-c828d8b78b37}, !- Zone Air Exhaust Port List
  {02e31dfc-0d1b-4c2a-9a02-8a55b6ddadb4}, !- Zone Air Node Name
  {a8ab02dd-ded8-4ca2-a149-5c417ffa9e71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {195e4400-5053-4317-91fd-d28595658bb1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9840cf76-f707-4e7f-8918-2a136001230d}, !- Handle
  Node 13,                                !- Name
  {02e31dfc-0d1b-4c2a-9a02-8a55b6ddadb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02e31dfc-0d1b-4c2a-9a02-8a55b6ddadb4}, !- Handle
  {643e833f-fa5f-4271-8c5a-04b67dc87df5}, !- Source Object
  11,                                     !- Outlet Port
  {9840cf76-f707-4e7f-8918-2a136001230d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fd591b8-bda6-4b2f-b335-160af4f45c75}, !- Handle
  {643e833f-fa5f-4271-8c5a-04b67dc87df5}; !- HVAC Component

OS:PortList,
  {f6c162c0-efc3-4bca-b0c4-c828d8b78b37}, !- Handle
  {643e833f-fa5f-4271-8c5a-04b67dc87df5}; !- HVAC Component

OS:PortList,
  {a8ab02dd-ded8-4ca2-a149-5c417ffa9e71}, !- Handle
  {643e833f-fa5f-4271-8c5a-04b67dc87df5}; !- HVAC Component

OS:Sizing:Zone,
  {72dd0e4a-1545-4ee5-b7cb-086ee2f17fd3}, !- Handle
  {643e833f-fa5f-4271-8c5a-04b67dc87df5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc99b030-8314-4ba5-8b98-d6589abd2926}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {643e833f-fa5f-4271-8c5a-04b67dc87df5}; !- Thermal Zone

OS:ThermalZone,
  {e00dd8e7-eca4-4cf4-a613-f819cc0c0d01}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7487fcfb-69b1-46fe-9284-4c3bd51a5d8d}, !- Zone Air Inlet Port List
  {23598dc9-bbfd-4ac7-8563-5a4f4bab3cd3}, !- Zone Air Exhaust Port List
  {79aac0b6-52fd-4609-8070-d15124a812c7}, !- Zone Air Node Name
  {44ec2ed8-c5e5-44b6-bd64-544e0ffcf1b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50438499-3451-4548-8899-7c5cb6aeff6a}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ada4d6ca-9a41-4848-9621-ba3bdee81644}, !- Handle
  Node 14,                                !- Name
  {79aac0b6-52fd-4609-8070-d15124a812c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79aac0b6-52fd-4609-8070-d15124a812c7}, !- Handle
  {e00dd8e7-eca4-4cf4-a613-f819cc0c0d01}, !- Source Object
  11,                                     !- Outlet Port
  {ada4d6ca-9a41-4848-9621-ba3bdee81644}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7487fcfb-69b1-46fe-9284-4c3bd51a5d8d}, !- Handle
  {e00dd8e7-eca4-4cf4-a613-f819cc0c0d01}; !- HVAC Component

OS:PortList,
  {23598dc9-bbfd-4ac7-8563-5a4f4bab3cd3}, !- Handle
  {e00dd8e7-eca4-4cf4-a613-f819cc0c0d01}; !- HVAC Component

OS:PortList,
  {44ec2ed8-c5e5-44b6-bd64-544e0ffcf1b1}, !- Handle
  {e00dd8e7-eca4-4cf4-a613-f819cc0c0d01}; !- HVAC Component

OS:Sizing:Zone,
  {4fe01589-f17a-4b16-90f9-3a222ea79bdc}, !- Handle
  {e00dd8e7-eca4-4cf4-a613-f819cc0c0d01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ab50ae62-a3e2-4bbf-9dc9-dc26c9420201}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {e00dd8e7-eca4-4cf4-a613-f819cc0c0d01}; !- Thermal Zone

OS:ThermalZone,
  {bbf5b935-8d70-48a9-8a8a-65c53594f280}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58958f30-b0c9-4911-b86c-3f0a6315194c}, !- Zone Air Inlet Port List
  {c2b7b759-dad6-4dd4-9692-67fbc7df3b2e}, !- Zone Air Exhaust Port List
  {1cfd77ab-615d-42d1-8d7e-914f3a0bb49c}, !- Zone Air Node Name
  {d1350d2a-e420-4ddc-9224-137ad194efbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9ebc10f-5a3a-47a0-9379-71509fd77544}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01eaad96-1308-4364-938c-2d82248a0233}, !- Handle
  Node 15,                                !- Name
  {1cfd77ab-615d-42d1-8d7e-914f3a0bb49c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cfd77ab-615d-42d1-8d7e-914f3a0bb49c}, !- Handle
  {bbf5b935-8d70-48a9-8a8a-65c53594f280}, !- Source Object
  11,                                     !- Outlet Port
  {01eaad96-1308-4364-938c-2d82248a0233}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58958f30-b0c9-4911-b86c-3f0a6315194c}, !- Handle
  {bbf5b935-8d70-48a9-8a8a-65c53594f280}; !- HVAC Component

OS:PortList,
  {c2b7b759-dad6-4dd4-9692-67fbc7df3b2e}, !- Handle
  {bbf5b935-8d70-48a9-8a8a-65c53594f280}; !- HVAC Component

OS:PortList,
  {d1350d2a-e420-4ddc-9224-137ad194efbf}, !- Handle
  {bbf5b935-8d70-48a9-8a8a-65c53594f280}; !- HVAC Component

OS:Sizing:Zone,
  {45e5d7fb-2d67-4d6a-a4b1-23cf92b20159}, !- Handle
  {bbf5b935-8d70-48a9-8a8a-65c53594f280}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9cd5de0b-b915-4104-9f66-b687fd9a143a}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {bbf5b935-8d70-48a9-8a8a-65c53594f280}; !- Thermal Zone

OS:ThermalZone,
  {56ff3f1c-be7f-4d29-82ba-f3ecfffd6202}, !- Handle
  Thermal Zone 16,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f628f3f4-5475-4dc9-a1d2-6f9c01be313b}, !- Zone Air Inlet Port List
  {77d0e03b-d64f-49ed-b281-f9b82545a2ed}, !- Zone Air Exhaust Port List
  {d2539032-d241-40e2-a48b-19ece9ddf715}, !- Zone Air Node Name
  {80ab6f7a-b445-4439-afe4-858b569958a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47365041-aa81-4df0-bc3c-b96c06c69c89}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {7e0bf25e-0f94-43b0-8d97-f8fede7ac1c4}, !- Handle
  Node 16,                                !- Name
  {d2539032-d241-40e2-a48b-19ece9ddf715}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2539032-d241-40e2-a48b-19ece9ddf715}, !- Handle
  {56ff3f1c-be7f-4d29-82ba-f3ecfffd6202}, !- Source Object
  11,                                     !- Outlet Port
  {7e0bf25e-0f94-43b0-8d97-f8fede7ac1c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f628f3f4-5475-4dc9-a1d2-6f9c01be313b}, !- Handle
  {56ff3f1c-be7f-4d29-82ba-f3ecfffd6202}; !- HVAC Component

OS:PortList,
  {77d0e03b-d64f-49ed-b281-f9b82545a2ed}, !- Handle
  {56ff3f1c-be7f-4d29-82ba-f3ecfffd6202}; !- HVAC Component

OS:PortList,
  {80ab6f7a-b445-4439-afe4-858b569958a9}, !- Handle
  {56ff3f1c-be7f-4d29-82ba-f3ecfffd6202}; !- HVAC Component

OS:Sizing:Zone,
  {76626aaf-73aa-41b3-b80c-a47bae66bd99}, !- Handle
  {56ff3f1c-be7f-4d29-82ba-f3ecfffd6202}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9b3a9af8-e514-4f98-970c-132d58faf4c6}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {56ff3f1c-be7f-4d29-82ba-f3ecfffd6202}; !- Thermal Zone

OS:ThermalZone,
  {821a04c3-034c-4810-bd59-a4406b3f09c8}, !- Handle
  Thermal Zone 17,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {659bbb27-e17b-4268-8d8b-362c821b33dd}, !- Zone Air Inlet Port List
  {e2e97bb3-8111-4c2d-a855-43f520c17e84}, !- Zone Air Exhaust Port List
  {833b02ab-5c82-4808-8ca7-f0409b49d1ba}, !- Zone Air Node Name
  {cc795372-189c-4bd2-8000-492723f06191}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6afc034-a267-4b30-b218-8c8bc90c78a7}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {4b29d453-3491-443c-a0ad-57be43a8fbc2}, !- Handle
  Node 17,                                !- Name
  {833b02ab-5c82-4808-8ca7-f0409b49d1ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {833b02ab-5c82-4808-8ca7-f0409b49d1ba}, !- Handle
  {821a04c3-034c-4810-bd59-a4406b3f09c8}, !- Source Object
  11,                                     !- Outlet Port
  {4b29d453-3491-443c-a0ad-57be43a8fbc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {659bbb27-e17b-4268-8d8b-362c821b33dd}, !- Handle
  {821a04c3-034c-4810-bd59-a4406b3f09c8}; !- HVAC Component

OS:PortList,
  {e2e97bb3-8111-4c2d-a855-43f520c17e84}, !- Handle
  {821a04c3-034c-4810-bd59-a4406b3f09c8}; !- HVAC Component

OS:PortList,
  {cc795372-189c-4bd2-8000-492723f06191}, !- Handle
  {821a04c3-034c-4810-bd59-a4406b3f09c8}; !- HVAC Component

OS:Sizing:Zone,
  {c7ba1127-1f8f-47d5-80f2-22eedaaa30ce}, !- Handle
  {821a04c3-034c-4810-bd59-a4406b3f09c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {64653fa0-b27d-4bbe-99e1-a3467857d480}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {821a04c3-034c-4810-bd59-a4406b3f09c8}; !- Thermal Zone

OS:ThermalZone,
  {8c034607-d7af-43a3-bdc3-cd885eef2b9b}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0f69620-cfb5-422d-87e3-c0c8e09201fd}, !- Zone Air Inlet Port List
  {97df1031-09bd-480e-b387-34105e6b23b4}, !- Zone Air Exhaust Port List
  {7c09a860-741c-4044-a096-6f5d330db069}, !- Zone Air Node Name
  {0fec4517-5c22-4903-be46-5d0df81ec113}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b0e58d57-95cf-41b7-8df4-56d2c6b24207}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f17d3ca-b27b-44cd-9956-49246f309dbc}, !- Handle
  Node 18,                                !- Name
  {7c09a860-741c-4044-a096-6f5d330db069}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c09a860-741c-4044-a096-6f5d330db069}, !- Handle
  {8c034607-d7af-43a3-bdc3-cd885eef2b9b}, !- Source Object
  11,                                     !- Outlet Port
  {8f17d3ca-b27b-44cd-9956-49246f309dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0f69620-cfb5-422d-87e3-c0c8e09201fd}, !- Handle
  {8c034607-d7af-43a3-bdc3-cd885eef2b9b}; !- HVAC Component

OS:PortList,
  {97df1031-09bd-480e-b387-34105e6b23b4}, !- Handle
  {8c034607-d7af-43a3-bdc3-cd885eef2b9b}; !- HVAC Component

OS:PortList,
  {0fec4517-5c22-4903-be46-5d0df81ec113}, !- Handle
  {8c034607-d7af-43a3-bdc3-cd885eef2b9b}; !- HVAC Component

OS:Sizing:Zone,
  {f2108f36-9867-4d9e-984b-1a6b27186dc8}, !- Handle
  {8c034607-d7af-43a3-bdc3-cd885eef2b9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {92e56c46-b749-45fc-ad03-2395796193d9}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {8c034607-d7af-43a3-bdc3-cd885eef2b9b}; !- Thermal Zone

OS:ThermalZone,
  {006a7a71-2de1-4d12-979f-34f7ebd838ce}, !- Handle
  Thermal Zone 19,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94b3f81d-311e-4e0a-880e-373d13440bd0}, !- Zone Air Inlet Port List
  {27ec6446-e3f2-4b2f-becc-058465c7f73a}, !- Zone Air Exhaust Port List
  {bc507fbd-5a8f-49fa-bf96-4df5c3433b14}, !- Zone Air Node Name
  {1de7846b-9da3-4f36-ba48-f869189dd8df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e0da1b7-091d-4b56-9d44-282019f18aac}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {792a2a94-d961-4006-a327-9c3878761e05}, !- Handle
  Node 19,                                !- Name
  {bc507fbd-5a8f-49fa-bf96-4df5c3433b14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc507fbd-5a8f-49fa-bf96-4df5c3433b14}, !- Handle
  {006a7a71-2de1-4d12-979f-34f7ebd838ce}, !- Source Object
  11,                                     !- Outlet Port
  {792a2a94-d961-4006-a327-9c3878761e05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94b3f81d-311e-4e0a-880e-373d13440bd0}, !- Handle
  {006a7a71-2de1-4d12-979f-34f7ebd838ce}; !- HVAC Component

OS:PortList,
  {27ec6446-e3f2-4b2f-becc-058465c7f73a}, !- Handle
  {006a7a71-2de1-4d12-979f-34f7ebd838ce}; !- HVAC Component

OS:PortList,
  {1de7846b-9da3-4f36-ba48-f869189dd8df}, !- Handle
  {006a7a71-2de1-4d12-979f-34f7ebd838ce}; !- HVAC Component

OS:Sizing:Zone,
  {2f914520-c9b7-402a-af32-9de9c6534e96}, !- Handle
  {006a7a71-2de1-4d12-979f-34f7ebd838ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7b038c6c-fd17-466b-872f-dae424744387}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {006a7a71-2de1-4d12-979f-34f7ebd838ce}; !- Thermal Zone

OS:ThermalZone,
  {64f9a50a-2e34-44a9-a993-8256cbf83bb3}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3782a9f-7850-47e1-8739-85a606592f88}, !- Zone Air Inlet Port List
  {77eb1087-a040-4dbd-8205-eb6f77af9b17}, !- Zone Air Exhaust Port List
  {b32117ea-8b54-4072-9089-3b526d2dc7a4}, !- Zone Air Node Name
  {c8a5b2a9-049d-467d-9dd3-4612f3eded0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6776ee64-cb92-4bc1-aa90-12bc3ef75f6f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91f35be4-523f-455a-a337-8f7ac03ae7b7}, !- Handle
  Node 20,                                !- Name
  {b32117ea-8b54-4072-9089-3b526d2dc7a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b32117ea-8b54-4072-9089-3b526d2dc7a4}, !- Handle
  {64f9a50a-2e34-44a9-a993-8256cbf83bb3}, !- Source Object
  11,                                     !- Outlet Port
  {91f35be4-523f-455a-a337-8f7ac03ae7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3782a9f-7850-47e1-8739-85a606592f88}, !- Handle
  {64f9a50a-2e34-44a9-a993-8256cbf83bb3}; !- HVAC Component

OS:PortList,
  {77eb1087-a040-4dbd-8205-eb6f77af9b17}, !- Handle
  {64f9a50a-2e34-44a9-a993-8256cbf83bb3}; !- HVAC Component

OS:PortList,
  {c8a5b2a9-049d-467d-9dd3-4612f3eded0b}, !- Handle
  {64f9a50a-2e34-44a9-a993-8256cbf83bb3}; !- HVAC Component

OS:Sizing:Zone,
  {ecdcdb28-8024-4ac3-bdad-0f3c6f4c6c3a}, !- Handle
  {64f9a50a-2e34-44a9-a993-8256cbf83bb3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63b76038-6e37-41fc-b487-a83dc107a99e}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {64f9a50a-2e34-44a9-a993-8256cbf83bb3}; !- Thermal Zone

OS:ThermalZone,
  {ebbe25e2-1c7b-41ba-8440-14b38b1b0017}, !- Handle
  Thermal Zone 21,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d5fa789-bc53-4863-a4fa-2e90311a215e}, !- Zone Air Inlet Port List
  {c0c86519-2838-4430-af84-bd59873e5067}, !- Zone Air Exhaust Port List
  {6e23fa75-d9fd-4d3e-b99e-3cdef36e57ba}, !- Zone Air Node Name
  {755b83af-ca42-4da8-bfb1-037de5ef9d1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4c3e9b9-84fe-4dcd-9c1c-4604c45760c9}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {4f7f8045-e7a5-4bf3-a685-cd4671718138}, !- Handle
  Node 21,                                !- Name
  {6e23fa75-d9fd-4d3e-b99e-3cdef36e57ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e23fa75-d9fd-4d3e-b99e-3cdef36e57ba}, !- Handle
  {ebbe25e2-1c7b-41ba-8440-14b38b1b0017}, !- Source Object
  11,                                     !- Outlet Port
  {4f7f8045-e7a5-4bf3-a685-cd4671718138}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d5fa789-bc53-4863-a4fa-2e90311a215e}, !- Handle
  {ebbe25e2-1c7b-41ba-8440-14b38b1b0017}; !- HVAC Component

OS:PortList,
  {c0c86519-2838-4430-af84-bd59873e5067}, !- Handle
  {ebbe25e2-1c7b-41ba-8440-14b38b1b0017}; !- HVAC Component

OS:PortList,
  {755b83af-ca42-4da8-bfb1-037de5ef9d1a}, !- Handle
  {ebbe25e2-1c7b-41ba-8440-14b38b1b0017}; !- HVAC Component

OS:Sizing:Zone,
  {052c9ad9-d0dc-4477-bbbf-e16534a42bb8}, !- Handle
  {ebbe25e2-1c7b-41ba-8440-14b38b1b0017}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9262383e-111f-4868-9181-b3ab831cf485}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {ebbe25e2-1c7b-41ba-8440-14b38b1b0017}; !- Thermal Zone

OS:ThermalZone,
  {625d9ef6-7f23-4add-a71f-3fb76c6a1186}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bfa9b65-da6b-4794-8421-6022bcffc591}, !- Zone Air Inlet Port List
  {dd151a5c-9ef7-4443-86ce-68647113192e}, !- Zone Air Exhaust Port List
  {545f78fe-59da-4d2c-a70c-1afea9f60064}, !- Zone Air Node Name
  {00b3b9a2-737f-4e3b-84e9-dbf7e2a6709c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d11a0ab4-0fa5-4ee1-8698-07834105416d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e504032-9af7-4db1-aef9-7bd1789a8e8c}, !- Handle
  Node 22,                                !- Name
  {545f78fe-59da-4d2c-a70c-1afea9f60064}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {545f78fe-59da-4d2c-a70c-1afea9f60064}, !- Handle
  {625d9ef6-7f23-4add-a71f-3fb76c6a1186}, !- Source Object
  11,                                     !- Outlet Port
  {6e504032-9af7-4db1-aef9-7bd1789a8e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bfa9b65-da6b-4794-8421-6022bcffc591}, !- Handle
  {625d9ef6-7f23-4add-a71f-3fb76c6a1186}; !- HVAC Component

OS:PortList,
  {dd151a5c-9ef7-4443-86ce-68647113192e}, !- Handle
  {625d9ef6-7f23-4add-a71f-3fb76c6a1186}; !- HVAC Component

OS:PortList,
  {00b3b9a2-737f-4e3b-84e9-dbf7e2a6709c}, !- Handle
  {625d9ef6-7f23-4add-a71f-3fb76c6a1186}; !- HVAC Component

OS:Sizing:Zone,
  {6f40d178-c3d0-49be-9d70-40bece11d9b2}, !- Handle
  {625d9ef6-7f23-4add-a71f-3fb76c6a1186}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4286de79-2599-41d7-b153-bd02411dc828}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {625d9ef6-7f23-4add-a71f-3fb76c6a1186}; !- Thermal Zone

OS:ThermalZone,
  {28e2c028-398b-47bb-8aef-e22a3f133d60}, !- Handle
  Thermal Zone 23,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {542f2c9f-6437-4457-85a0-f1b9d21ce863}, !- Zone Air Inlet Port List
  {ffb87bac-be4b-452b-8d11-4a775a6ba443}, !- Zone Air Exhaust Port List
  {9cca31a0-1f42-4677-927e-0393061d838c}, !- Zone Air Node Name
  {acd62e16-65e2-4266-8ad5-dde915a55e87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c2b49c1-46d5-47e4-8089-884e0491c028}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {1ee1954d-7395-4733-8607-9684af180ad6}, !- Handle
  Node 23,                                !- Name
  {9cca31a0-1f42-4677-927e-0393061d838c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cca31a0-1f42-4677-927e-0393061d838c}, !- Handle
  {28e2c028-398b-47bb-8aef-e22a3f133d60}, !- Source Object
  11,                                     !- Outlet Port
  {1ee1954d-7395-4733-8607-9684af180ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {542f2c9f-6437-4457-85a0-f1b9d21ce863}, !- Handle
  {28e2c028-398b-47bb-8aef-e22a3f133d60}; !- HVAC Component

OS:PortList,
  {ffb87bac-be4b-452b-8d11-4a775a6ba443}, !- Handle
  {28e2c028-398b-47bb-8aef-e22a3f133d60}; !- HVAC Component

OS:PortList,
  {acd62e16-65e2-4266-8ad5-dde915a55e87}, !- Handle
  {28e2c028-398b-47bb-8aef-e22a3f133d60}; !- HVAC Component

OS:Sizing:Zone,
  {7f861f95-e4c1-4429-a69c-5571cac057ee}, !- Handle
  {28e2c028-398b-47bb-8aef-e22a3f133d60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {30c298c1-ab83-414c-823c-c5bdec9aa7e5}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {28e2c028-398b-47bb-8aef-e22a3f133d60}; !- Thermal Zone

OS:ThermalZone,
  {e84694b7-9804-4e02-8c86-e1f7b86f4548}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c162a73-8110-4241-b12a-abded7e09be8}, !- Zone Air Inlet Port List
  {7875fe5a-d264-49f2-b2f3-f3a126c01d75}, !- Zone Air Exhaust Port List
  {09bcd62a-9229-4769-bccc-bf252bdfa548}, !- Zone Air Node Name
  {477b6a88-cb44-4eab-b830-33384b2067e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {58a652d8-3fe3-48ed-89ce-1281da7b6c25}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {def9e40e-ae94-431d-bcc3-0059cf1ed973}, !- Handle
  Node 24,                                !- Name
  {09bcd62a-9229-4769-bccc-bf252bdfa548}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09bcd62a-9229-4769-bccc-bf252bdfa548}, !- Handle
  {e84694b7-9804-4e02-8c86-e1f7b86f4548}, !- Source Object
  11,                                     !- Outlet Port
  {def9e40e-ae94-431d-bcc3-0059cf1ed973}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c162a73-8110-4241-b12a-abded7e09be8}, !- Handle
  {e84694b7-9804-4e02-8c86-e1f7b86f4548}; !- HVAC Component

OS:PortList,
  {7875fe5a-d264-49f2-b2f3-f3a126c01d75}, !- Handle
  {e84694b7-9804-4e02-8c86-e1f7b86f4548}; !- HVAC Component

OS:PortList,
  {477b6a88-cb44-4eab-b830-33384b2067e0}, !- Handle
  {e84694b7-9804-4e02-8c86-e1f7b86f4548}; !- HVAC Component

OS:Sizing:Zone,
  {f03b3877-9ccd-4650-abcf-b1f9b3bc6067}, !- Handle
  {e84694b7-9804-4e02-8c86-e1f7b86f4548}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {88bd6825-2297-4098-948c-7afd33491c4f}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {e84694b7-9804-4e02-8c86-e1f7b86f4548}; !- Thermal Zone

OS:ThermalZone,
  {301f83dd-8274-408d-8863-bf6559405710}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3045a80d-3d0e-4252-b9ac-015f063aba97}, !- Zone Air Inlet Port List
  {ff8c4faa-e4bf-4bb1-b87e-795c9f6de13c}, !- Zone Air Exhaust Port List
  {339af62e-a165-49fd-8262-7af4a1f7a7c2}, !- Zone Air Node Name
  {0f7276ed-40ac-4621-aaef-82e28015d460}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62cfc3a7-30a6-4f77-bc18-a835eadb20ca}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41fcbd42-fd24-4e4e-9933-25529b594547}, !- Handle
  Node 25,                                !- Name
  {339af62e-a165-49fd-8262-7af4a1f7a7c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {339af62e-a165-49fd-8262-7af4a1f7a7c2}, !- Handle
  {301f83dd-8274-408d-8863-bf6559405710}, !- Source Object
  11,                                     !- Outlet Port
  {41fcbd42-fd24-4e4e-9933-25529b594547}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3045a80d-3d0e-4252-b9ac-015f063aba97}, !- Handle
  {301f83dd-8274-408d-8863-bf6559405710}; !- HVAC Component

OS:PortList,
  {ff8c4faa-e4bf-4bb1-b87e-795c9f6de13c}, !- Handle
  {301f83dd-8274-408d-8863-bf6559405710}; !- HVAC Component

OS:PortList,
  {0f7276ed-40ac-4621-aaef-82e28015d460}, !- Handle
  {301f83dd-8274-408d-8863-bf6559405710}; !- HVAC Component

OS:Sizing:Zone,
  {84e4b910-b4aa-424a-8001-e6ec8aaf7a65}, !- Handle
  {301f83dd-8274-408d-8863-bf6559405710}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b415ec65-1365-4325-b34b-614aa5e0470e}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {301f83dd-8274-408d-8863-bf6559405710}; !- Thermal Zone

OS:ThermalZone,
  {014b02f6-d0c6-4d29-8f57-d7ce6214aa5c}, !- Handle
  Thermal Zone 26,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d27ac080-428a-431d-b595-5e8d042366e7}, !- Zone Air Inlet Port List
  {20acba64-7e42-4c42-9a0f-14ad138bd698}, !- Zone Air Exhaust Port List
  {77a5ddc4-0e78-4d71-bd24-1b1fd57a2174}, !- Zone Air Node Name
  {f784724c-2a6e-4ba5-af9d-92407dbea3b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a69afe86-03ca-41a5-b468-f69549dcf9b1}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {9f180e12-52f3-4bed-aa4f-56038c640853}, !- Handle
  Node 26,                                !- Name
  {77a5ddc4-0e78-4d71-bd24-1b1fd57a2174}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77a5ddc4-0e78-4d71-bd24-1b1fd57a2174}, !- Handle
  {014b02f6-d0c6-4d29-8f57-d7ce6214aa5c}, !- Source Object
  11,                                     !- Outlet Port
  {9f180e12-52f3-4bed-aa4f-56038c640853}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d27ac080-428a-431d-b595-5e8d042366e7}, !- Handle
  {014b02f6-d0c6-4d29-8f57-d7ce6214aa5c}; !- HVAC Component

OS:PortList,
  {20acba64-7e42-4c42-9a0f-14ad138bd698}, !- Handle
  {014b02f6-d0c6-4d29-8f57-d7ce6214aa5c}; !- HVAC Component

OS:PortList,
  {f784724c-2a6e-4ba5-af9d-92407dbea3b6}, !- Handle
  {014b02f6-d0c6-4d29-8f57-d7ce6214aa5c}; !- HVAC Component

OS:Sizing:Zone,
  {cece3bf0-12e2-41a8-b242-a24fde5038b3}, !- Handle
  {014b02f6-d0c6-4d29-8f57-d7ce6214aa5c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d1ff6dd0-9956-41cb-beb4-b153f973af64}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {014b02f6-d0c6-4d29-8f57-d7ce6214aa5c}; !- Thermal Zone

OS:ThermalZone,
  {c83e90ac-f674-4670-86ec-79fcf5beba88}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebbe054a-d8b4-4895-9a70-df3ceebfb16e}, !- Zone Air Inlet Port List
  {b94da231-599f-42cc-acd0-a6d14548a22e}, !- Zone Air Exhaust Port List
  {e50afdc0-436e-4699-b93b-b4476fb678e3}, !- Zone Air Node Name
  {619d82f4-4847-49e5-a9b2-0711f2c5b0be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {59248c7a-ebf0-4ad6-a582-59b34a25509b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {308cd662-4697-4926-9a0c-2ce41d9e1c9c}, !- Handle
  Node 27,                                !- Name
  {e50afdc0-436e-4699-b93b-b4476fb678e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e50afdc0-436e-4699-b93b-b4476fb678e3}, !- Handle
  {c83e90ac-f674-4670-86ec-79fcf5beba88}, !- Source Object
  11,                                     !- Outlet Port
  {308cd662-4697-4926-9a0c-2ce41d9e1c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebbe054a-d8b4-4895-9a70-df3ceebfb16e}, !- Handle
  {c83e90ac-f674-4670-86ec-79fcf5beba88}; !- HVAC Component

OS:PortList,
  {b94da231-599f-42cc-acd0-a6d14548a22e}, !- Handle
  {c83e90ac-f674-4670-86ec-79fcf5beba88}; !- HVAC Component

OS:PortList,
  {619d82f4-4847-49e5-a9b2-0711f2c5b0be}, !- Handle
  {c83e90ac-f674-4670-86ec-79fcf5beba88}; !- HVAC Component

OS:Sizing:Zone,
  {0b20d4e6-8b24-48b7-9e31-4fd0e9f6bf37}, !- Handle
  {c83e90ac-f674-4670-86ec-79fcf5beba88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {68662892-eab6-4547-9f9b-a97a93bf2e84}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {c83e90ac-f674-4670-86ec-79fcf5beba88}; !- Thermal Zone

OS:ThermalZone,
  {85b93d29-1e86-4678-a465-1b2f6b95692b}, !- Handle
  Thermal Zone 28,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {114ce09d-472d-4552-9540-c81fce69b8ab}, !- Zone Air Inlet Port List
  {ffc690e5-4a30-428e-9144-b4720a251ce5}, !- Zone Air Exhaust Port List
  {ac691aae-027b-463e-9d27-a1013b7d79c4}, !- Zone Air Node Name
  {90efef31-2762-4575-9a5c-b98c43d25d3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0d538bd-3fd8-4c66-b5d5-3cbd8064cd9d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {dc2e88e3-2824-4333-ad7a-363bf9184bb4}, !- Handle
  Node 28,                                !- Name
  {ac691aae-027b-463e-9d27-a1013b7d79c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac691aae-027b-463e-9d27-a1013b7d79c4}, !- Handle
  {85b93d29-1e86-4678-a465-1b2f6b95692b}, !- Source Object
  11,                                     !- Outlet Port
  {dc2e88e3-2824-4333-ad7a-363bf9184bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {114ce09d-472d-4552-9540-c81fce69b8ab}, !- Handle
  {85b93d29-1e86-4678-a465-1b2f6b95692b}; !- HVAC Component

OS:PortList,
  {ffc690e5-4a30-428e-9144-b4720a251ce5}, !- Handle
  {85b93d29-1e86-4678-a465-1b2f6b95692b}; !- HVAC Component

OS:PortList,
  {90efef31-2762-4575-9a5c-b98c43d25d3c}, !- Handle
  {85b93d29-1e86-4678-a465-1b2f6b95692b}; !- HVAC Component

OS:Sizing:Zone,
  {21cc2f3e-7451-4c9a-a980-ae4b9a79833a}, !- Handle
  {85b93d29-1e86-4678-a465-1b2f6b95692b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {29b4a84f-d7bb-424f-acbd-78d37dda7b21}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {85b93d29-1e86-4678-a465-1b2f6b95692b}; !- Thermal Zone

OS:ThermalZone,
  {d6f7abe7-b333-4f11-aa99-d03b1b14bc5b}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5505843b-59ad-41ff-8779-8e16e2faa416}, !- Zone Air Inlet Port List
  {a77dbecf-c086-4507-91d9-120be1655c25}, !- Zone Air Exhaust Port List
  {1ff6ac81-6ac6-4eda-8980-dfff4be43da8}, !- Zone Air Node Name
  {e962c70e-19a4-4f9e-accd-7e63358370c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e76cd67-28af-4578-9f92-4af15b375cba}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f47fa1ce-b849-4fb4-b5b4-fb8e226ca7b8}, !- Handle
  Node 29,                                !- Name
  {1ff6ac81-6ac6-4eda-8980-dfff4be43da8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ff6ac81-6ac6-4eda-8980-dfff4be43da8}, !- Handle
  {d6f7abe7-b333-4f11-aa99-d03b1b14bc5b}, !- Source Object
  11,                                     !- Outlet Port
  {f47fa1ce-b849-4fb4-b5b4-fb8e226ca7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5505843b-59ad-41ff-8779-8e16e2faa416}, !- Handle
  {d6f7abe7-b333-4f11-aa99-d03b1b14bc5b}; !- HVAC Component

OS:PortList,
  {a77dbecf-c086-4507-91d9-120be1655c25}, !- Handle
  {d6f7abe7-b333-4f11-aa99-d03b1b14bc5b}; !- HVAC Component

OS:PortList,
  {e962c70e-19a4-4f9e-accd-7e63358370c4}, !- Handle
  {d6f7abe7-b333-4f11-aa99-d03b1b14bc5b}; !- HVAC Component

OS:Sizing:Zone,
  {c0aba03a-2d0b-4750-9d07-928676c48a53}, !- Handle
  {d6f7abe7-b333-4f11-aa99-d03b1b14bc5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7603ae2a-45b0-4b96-8ae5-bd6bc8293bfa}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {d6f7abe7-b333-4f11-aa99-d03b1b14bc5b}; !- Thermal Zone

OS:ThermalZone,
  {ac580071-7f47-43db-99ff-58c19ad0f5af}, !- Handle
  Thermal Zone 30,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6536ccd5-2096-4236-b14f-969b92ff6413}, !- Zone Air Inlet Port List
  {a161ef10-2280-46aa-807b-51ecfc2832da}, !- Zone Air Exhaust Port List
  {07200f23-ec33-48b7-910e-68d408ff02e1}, !- Zone Air Node Name
  {604b54a5-d613-4b11-af4d-9ade15aef483}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f536b00-fa93-4e33-ae85-beb083fe567b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {eed8d054-03e6-4c52-a30f-f5465fbf6f5a}, !- Handle
  Node 30,                                !- Name
  {07200f23-ec33-48b7-910e-68d408ff02e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07200f23-ec33-48b7-910e-68d408ff02e1}, !- Handle
  {ac580071-7f47-43db-99ff-58c19ad0f5af}, !- Source Object
  11,                                     !- Outlet Port
  {eed8d054-03e6-4c52-a30f-f5465fbf6f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6536ccd5-2096-4236-b14f-969b92ff6413}, !- Handle
  {ac580071-7f47-43db-99ff-58c19ad0f5af}; !- HVAC Component

OS:PortList,
  {a161ef10-2280-46aa-807b-51ecfc2832da}, !- Handle
  {ac580071-7f47-43db-99ff-58c19ad0f5af}; !- HVAC Component

OS:PortList,
  {604b54a5-d613-4b11-af4d-9ade15aef483}, !- Handle
  {ac580071-7f47-43db-99ff-58c19ad0f5af}; !- HVAC Component

OS:Sizing:Zone,
  {9dfbc081-4c47-4d18-bc70-8f1f6253da62}, !- Handle
  {ac580071-7f47-43db-99ff-58c19ad0f5af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {da7bce30-041d-4886-99b1-b3cfc3e44a0c}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {ac580071-7f47-43db-99ff-58c19ad0f5af}; !- Thermal Zone

OS:ThermalZone,
  {2ab02fb0-0e71-41c7-912d-ce6907c9d1ce}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a4fa408-6f75-42f7-bd00-876bfbe21860}, !- Zone Air Inlet Port List
  {b84c37f0-2edd-4115-a71a-0c9d18a44be6}, !- Zone Air Exhaust Port List
  {ada39a4c-7e16-4cd0-8b5a-cbe1dc6cd81d}, !- Zone Air Node Name
  {f5262299-a489-49f9-9063-d1fab6f05c31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a512808-5439-40dc-b556-c3ffc52f8b44}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d509a87-5a53-4dc4-924c-5d6a7a703d4a}, !- Handle
  Node 31,                                !- Name
  {ada39a4c-7e16-4cd0-8b5a-cbe1dc6cd81d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ada39a4c-7e16-4cd0-8b5a-cbe1dc6cd81d}, !- Handle
  {2ab02fb0-0e71-41c7-912d-ce6907c9d1ce}, !- Source Object
  11,                                     !- Outlet Port
  {3d509a87-5a53-4dc4-924c-5d6a7a703d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a4fa408-6f75-42f7-bd00-876bfbe21860}, !- Handle
  {2ab02fb0-0e71-41c7-912d-ce6907c9d1ce}; !- HVAC Component

OS:PortList,
  {b84c37f0-2edd-4115-a71a-0c9d18a44be6}, !- Handle
  {2ab02fb0-0e71-41c7-912d-ce6907c9d1ce}; !- HVAC Component

OS:PortList,
  {f5262299-a489-49f9-9063-d1fab6f05c31}, !- Handle
  {2ab02fb0-0e71-41c7-912d-ce6907c9d1ce}; !- HVAC Component

OS:Sizing:Zone,
  {0d3b2aa2-ea79-4868-b25a-9f31df0a7446}, !- Handle
  {2ab02fb0-0e71-41c7-912d-ce6907c9d1ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2ccd099f-19c9-42d2-b24a-3f1210e31cf2}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {2ab02fb0-0e71-41c7-912d-ce6907c9d1ce}; !- Thermal Zone

OS:ThermalZone,
  {2b3b8c04-ac9a-4771-8576-a0bbb15cf50a}, !- Handle
  Thermal Zone 32,                        !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e20440ff-fbc1-429f-8dcd-b7d82e80830e}, !- Zone Air Inlet Port List
  {33510b5c-34b6-4691-90df-0359366d1f46}, !- Zone Air Exhaust Port List
  {584331ff-8ec4-4c78-a320-753b4f3e6675}, !- Zone Air Node Name
  {5ac5473f-7f0e-4358-8be6-0cd58e4ecf9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a20b140c-2bac-459f-8737-7d1c8c231a59}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {334c0d2f-c801-4e37-a91f-b38f704aa5a7}, !- Handle
  Node 32,                                !- Name
  {584331ff-8ec4-4c78-a320-753b4f3e6675}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {584331ff-8ec4-4c78-a320-753b4f3e6675}, !- Handle
  {2b3b8c04-ac9a-4771-8576-a0bbb15cf50a}, !- Source Object
  11,                                     !- Outlet Port
  {334c0d2f-c801-4e37-a91f-b38f704aa5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e20440ff-fbc1-429f-8dcd-b7d82e80830e}, !- Handle
  {2b3b8c04-ac9a-4771-8576-a0bbb15cf50a}; !- HVAC Component

OS:PortList,
  {33510b5c-34b6-4691-90df-0359366d1f46}, !- Handle
  {2b3b8c04-ac9a-4771-8576-a0bbb15cf50a}; !- HVAC Component

OS:PortList,
  {5ac5473f-7f0e-4358-8be6-0cd58e4ecf9a}, !- Handle
  {2b3b8c04-ac9a-4771-8576-a0bbb15cf50a}; !- HVAC Component

OS:Sizing:Zone,
  {2f6e82be-b64e-48d6-ae89-2fd4eeb5c48b}, !- Handle
  {2b3b8c04-ac9a-4771-8576-a0bbb15cf50a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a39f7ce6-b5e3-4a98-83e7-b5808ce5d5f7}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {2b3b8c04-ac9a-4771-8576-a0bbb15cf50a}; !- Thermal Zone

OS:ThermalZone,
  {386c1661-92c1-4156-b3cb-5b1cd6372b96}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90dbd7f1-9de1-4cf7-94f5-c5649abcab01}, !- Zone Air Inlet Port List
  {073013f9-1f1b-4532-85b4-5eefd031e48d}, !- Zone Air Exhaust Port List
  {f3e7cb3b-e936-4a78-aa7d-8658c6a50658}, !- Zone Air Node Name
  {28bafadf-9644-492f-ad3f-30dc00af7c86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb52db05-5a6b-42f6-94c5-dd56a15915a0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4320178c-5c82-44fa-b6fe-133d5ae03b32}, !- Handle
  Node 33,                                !- Name
  {f3e7cb3b-e936-4a78-aa7d-8658c6a50658}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3e7cb3b-e936-4a78-aa7d-8658c6a50658}, !- Handle
  {386c1661-92c1-4156-b3cb-5b1cd6372b96}, !- Source Object
  11,                                     !- Outlet Port
  {4320178c-5c82-44fa-b6fe-133d5ae03b32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90dbd7f1-9de1-4cf7-94f5-c5649abcab01}, !- Handle
  {386c1661-92c1-4156-b3cb-5b1cd6372b96}; !- HVAC Component

OS:PortList,
  {073013f9-1f1b-4532-85b4-5eefd031e48d}, !- Handle
  {386c1661-92c1-4156-b3cb-5b1cd6372b96}; !- HVAC Component

OS:PortList,
  {28bafadf-9644-492f-ad3f-30dc00af7c86}, !- Handle
  {386c1661-92c1-4156-b3cb-5b1cd6372b96}; !- HVAC Component

OS:Sizing:Zone,
  {f59d3e4b-694f-49f3-876f-03b0c22f1f92}, !- Handle
  {386c1661-92c1-4156-b3cb-5b1cd6372b96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5c207ae8-15bf-4997-b96b-9fa551cd72f1}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {386c1661-92c1-4156-b3cb-5b1cd6372b96}; !- Thermal Zone

OS:Rendering:Color,
  {19ac83d3-72cf-4ec5-93e3-25f20baf5a26}, !- Handle
  Rendering Color 60,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e20a4df-a50d-4fb7-beea-f89a76f5d96e}, !- Handle
  Rendering Color 61,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {73841196-047d-488b-803b-90917170da41}, !- Handle
  Rendering Color 62,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f4207677-47f7-4703-ae21-efb94a9b7454}, !- Handle
  Rendering Color 63,                     !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3ecc247-9f2d-4ef9-a485-8385f01c98ad}, !- Handle
  Rendering Color 64,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e4d332f-6264-42bd-8d51-6e63aa18295a}, !- Handle
  Rendering Color 65,                     !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c969bcb-0c7f-4384-9062-1fd174e7beef}, !- Handle
  Rendering Color 66,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78555d0c-abc0-4a39-bea7-85d413bd1c7e}, !- Handle
  Rendering Color 67,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c999f17-98bc-466c-b67f-fbb5a3c76c14}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5396b650-e1fd-4662-a91b-761bab9d9b5c}, !- Handle
  Rendering Color 69,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b33e46b6-62e6-44e6-b93c-9e4ec30400f6}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {adaca4e1-4099-4c05-9ae2-8289089ca1d2}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {195e4400-5053-4317-91fd-d28595658bb1}, !- Handle
  Rendering Color 72,                     !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50438499-3451-4548-8899-7c5cb6aeff6a}, !- Handle
  Rendering Color 73,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9ebc10f-5a3a-47a0-9379-71509fd77544}, !- Handle
  Rendering Color 74,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {47365041-aa81-4df0-bc3c-b96c06c69c89}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6afc034-a267-4b30-b218-8c8bc90c78a7}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0e58d57-95cf-41b7-8df4-56d2c6b24207}, !- Handle
  Rendering Color 77,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e0da1b7-091d-4b56-9d44-282019f18aac}, !- Handle
  Rendering Color 78,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6776ee64-cb92-4bc1-aa90-12bc3ef75f6f}, !- Handle
  Rendering Color 79,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4c3e9b9-84fe-4dcd-9c1c-4604c45760c9}, !- Handle
  Rendering Color 80,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d11a0ab4-0fa5-4ee1-8698-07834105416d}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c2b49c1-46d5-47e4-8089-884e0491c028}, !- Handle
  Rendering Color 82,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {58a652d8-3fe3-48ed-89ce-1281da7b6c25}, !- Handle
  Rendering Color 83,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62cfc3a7-30a6-4f77-bc18-a835eadb20ca}, !- Handle
  Rendering Color 84,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a69afe86-03ca-41a5-b468-f69549dcf9b1}, !- Handle
  Rendering Color 85,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59248c7a-ebf0-4ad6-a582-59b34a25509b}, !- Handle
  Rendering Color 86,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0d538bd-3fd8-4c66-b5d5-3cbd8064cd9d}, !- Handle
  Rendering Color 87,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e76cd67-28af-4578-9f92-4af15b375cba}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f536b00-fa93-4e33-ae85-beb083fe567b}, !- Handle
  Rendering Color 89,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4a512808-5439-40dc-b556-c3ffc52f8b44}, !- Handle
  Rendering Color 90,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a20b140c-2bac-459f-8737-7d1c8c231a59}, !- Handle
  Rendering Color 91,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {eb52db05-5a6b-42f6-94c5-dd56a15915a0}, !- Handle
  Rendering Color 92,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:SpaceType,
  {862cfb45-72ff-410e-8971-c49c52f98de5}, !- Handle
  Space Function Lobby - other,           !- Name
  ,                                       !- Default Construction Set Name
  {dcb70bf4-f5cc-45c9-b26f-4ac5fdc256e3}, !- Default Schedule Set Name
  {735c6a35-9645-4d06-8354-44d799d59374}, !- Group Rendering Name
  {46042b4f-f412-4715-8b08-4962d1d016b0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lobby - other;                          !- Standards Space Type

OS:DefaultScheduleSet,
  {dcb70bf4-f5cc-45c9-b26f-4ac5fdc256e3}, !- Handle
  Space Function Lobby - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {06a9da8e-05b9-49d1-be65-fd8b53fb19cf}, !- Number of People Schedule Name
  {d887305c-742b-42d7-83ed-e2e54b1b9c46}, !- People Activity Level Schedule Name
  {1539b490-e856-479a-80c6-04085346bef9}, !- Lighting Schedule Name
  {84b8873e-396b-4179-85c7-cf891191f1f2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d9983c44-3039-4fa5-881a-2db40d0aaf11}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {735c6a35-9645-4d06-8354-44d799d59374}, !- Handle
  Rendering Color 101,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {46042b4f-f412-4715-8b08-4962d1d016b0}, !- Handle
  Space Function Lobby - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {06a9da8e-05b9-49d1-be65-fd8b53fb19cf}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1fd8faed-5c64-4f77-ad7a-bfb43c72f187}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fd8faed-5c64-4f77-ad7a-bfb43c72f187}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {897e066a-7723-44a6-86b2-d2b1c9aebd29}, !- Handle
  Schedule Rule 19,                       !- Name
  {06a9da8e-05b9-49d1-be65-fd8b53fb19cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98376747-7dfa-4899-93e7-0a0129216330}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {6272685a-4898-49a5-9ea3-6e1a5dc04569}, !- Handle
  Schedule Rule 18,                       !- Name
  {06a9da8e-05b9-49d1-be65-fd8b53fb19cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2d496e3-9abb-4723-a1dd-23bff814b1de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {0016d403-587a-4e5c-b03f-29bf06c6cc42}, !- Handle
  Schedule Rule 17,                       !- Name
  {06a9da8e-05b9-49d1-be65-fd8b53fb19cf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fe634a3d-4aea-4a29-99a2-64a8cfa55b06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98376747-7dfa-4899-93e7-0a0129216330}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {f2d496e3-9abb-4723-a1dd-23bff814b1de}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {fe634a3d-4aea-4a29-99a2-64a8cfa55b06}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {d887305c-742b-42d7-83ed-e2e54b1b9c46}, !- Handle
  NECB-Activity,                          !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {562a27d1-e4ad-4bec-9253-b19c6453571f}, !- Default Day Schedule Name
  {0e78178b-22de-42c1-9e20-89d451803ed6}, !- Summer Design Day Schedule Name
  {a8114037-9d0e-4d77-b51e-a59dec741d97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {562a27d1-e4ad-4bec-9253-b19c6453571f}, !- Handle
  NECB-Activity Default,                  !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0e78178b-22de-42c1-9e20-89d451803ed6}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a8114037-9d0e-4d77-b51e-a59dec741d97}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1539b490-e856-479a-80c6-04085346bef9}, !- Handle
  NECB-C-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {89abba2f-5174-467a-ad3c-930860f45fd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89abba2f-5174-467a-ad3c-930860f45fd1}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {17a84885-197e-42ed-b319-62574df99b5a}, !- Handle
  Schedule Rule 22,                       !- Name
  {1539b490-e856-479a-80c6-04085346bef9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {984b7f71-cc30-44e1-ab80-be25cb22f84d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {75ec9a7f-24ff-4983-94a2-4614044f228a}, !- Handle
  Schedule Rule 21,                       !- Name
  {1539b490-e856-479a-80c6-04085346bef9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4f94ea2-5a12-4638-b7f4-f0b1a95cc084}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {e9a13b22-422a-456e-9a5a-3f8d5ba1c1bd}, !- Handle
  Schedule Rule 20,                       !- Name
  {1539b490-e856-479a-80c6-04085346bef9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c69bafbe-da94-465a-985b-17de0bfb3bc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {984b7f71-cc30-44e1-ab80-be25cb22f84d}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c4f94ea2-5a12-4638-b7f4-f0b1a95cc084}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {c69bafbe-da94-465a-985b-17de0bfb3bc3}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {84b8873e-396b-4179-85c7-cf891191f1f2}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d9ea66d9-eab6-46e0-99b8-2da85817524f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9ea66d9-eab6-46e0-99b8-2da85817524f}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {abac85b5-841e-4e4f-8047-a3f777cc5996}, !- Handle
  Schedule Rule 25,                       !- Name
  {84b8873e-396b-4179-85c7-cf891191f1f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17468bc4-5806-4da4-a230-5c3aa04e8815}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {b29c6383-c23b-4a8e-9038-42b76eb87a93}, !- Handle
  Schedule Rule 24,                       !- Name
  {84b8873e-396b-4179-85c7-cf891191f1f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c26fab58-ad09-48de-9c31-0318fb91ed2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {6562ca74-d449-40d1-842c-937884b44163}, !- Handle
  Schedule Rule 23,                       !- Name
  {84b8873e-396b-4179-85c7-cf891191f1f2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ef72615a-4311-4a03-9eb6-0817097119b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17468bc4-5806-4da4-a230-5c3aa04e8815}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c26fab58-ad09-48de-9c31-0318fb91ed2e}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {ef72615a-4311-4a03-9eb6-0817097119b3}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {d9983c44-3039-4fa5-881a-2db40d0aaf11}, !- Handle
  Always On,                              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1d9a2978-426b-4094-a277-d59c324fe42f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d9a2978-426b-4094-a277-d59c324fe42f}, !- Handle
  Always On Default,                      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People,
  {c0dcf5f8-9ec1-499c-a6ef-edb29b711f72}, !- Handle
  Space Function Lobby - other People,    !- Name
  {aaffe5a9-df9f-4cb4-8a75-3925fd4d4257}, !- People Definition Name
  {862cfb45-72ff-410e-8971-c49c52f98de5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ffaa6dcd-b98c-4b26-b53c-e1c064057a1c}, !- Work Efficiency Schedule Name
  {a414ad21-8fd3-4977-8b33-42a859b41f9f}, !- Clothing Insulation Schedule Name
  {b247eeb4-d0ff-48f5-bd53-2d4c63b7ddae}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {aaffe5a9-df9f-4cb4-8a75-3925fd4d4257}, !- Handle
  Space Function Lobby - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {ffaa6dcd-b98c-4b26-b53c-e1c064057a1c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1971c447-9fa1-419c-8df4-bf53bd4f86b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1971c447-9fa1-419c-8df4-bf53bd4f86b5}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a414ad21-8fd3-4977-8b33-42a859b41f9f}, !- Handle
  Clothing Schedule,                      !- Name
  {15eb2d89-109a-4e4f-be0d-a424e77d41bf}, !- Schedule Type Limits Name
  {c956c1a7-f23a-4467-86f2-987bfcf47c54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c956c1a7-f23a-4467-86f2-987bfcf47c54}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {15eb2d89-109a-4e4f-be0d-a424e77d41bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7eb2475-401c-43d3-a4fa-473659698084}, !- Handle
  Schedule Rule 1,                        !- Name
  {a414ad21-8fd3-4977-8b33-42a859b41f9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb768a31-0c3b-46eb-b959-16eed57c62aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb768a31-0c3b-46eb-b959-16eed57c62aa}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {15eb2d89-109a-4e4f-be0d-a424e77d41bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b247eeb4-d0ff-48f5-bd53-2d4c63b7ddae}, !- Handle
  Air Velocity Schedule,                  !- Name
  {465c6a32-005d-47f8-887c-971365944adb}, !- Schedule Type Limits Name
  {44737486-a24a-4e78-b71c-1e869a315170}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44737486-a24a-4e78-b71c-1e869a315170}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {465c6a32-005d-47f8-887c-971365944adb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {15eb2d89-109a-4e4f-be0d-a424e77d41bf}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {465c6a32-005d-47f8-887c-971365944adb}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Lights,
  {1d2f8e45-b89f-4d86-8e64-b032d9dbdcc5}, !- Handle
  Space Function Lobby - other Lights,    !- Name
  {c37d9451-3937-4e39-bacb-409e8c915136}, !- Lights Definition Name
  {862cfb45-72ff-410e-8971-c49c52f98de5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c37d9451-3937-4e39-bacb-409e8c915136}, !- Handle
  Space Function Lobby - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69991927067187,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment,
  {887013c9-c3bc-4d94-89ef-9991f0dfc893}, !- Handle
  Space Function Lobby - other Elec Equip, !- Name
  {2a27893a-b75a-4e3c-b9a3-c04ce375bdf2}, !- Electric Equipment Definition Name
  {862cfb45-72ff-410e-8971-c49c52f98de5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2a27893a-b75a-4e3c-b9a3-c04ce375bdf2}, !- Handle
  Space Function Lobby - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {0a1859fb-7320-4248-aae6-b51aa6b0cf4f}, !- Handle
  Space Function Lobby - other Infiltration, !- Name
  {862cfb45-72ff-410e-8971-c49c52f98de5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {a5853728-efcc-474c-a0c8-1e12b8d74977}, !- Handle
  Space Function Stairway-sch-G,          !- Name
  ,                                       !- Default Construction Set Name
  {bb8c265f-f1cd-4616-8f0e-9dc5de2c9ad1}, !- Default Schedule Set Name
  {5996bff3-1c3d-4b04-a6d0-1e80b3f198d2}, !- Group Rendering Name
  {45dca841-0079-4062-bfe9-bc3c57a8c9b5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-G;                         !- Standards Space Type

OS:DefaultScheduleSet,
  {bb8c265f-f1cd-4616-8f0e-9dc5de2c9ad1}, !- Handle
  Space Function Stairway-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef6e1868-9496-4d63-a721-c90e9a4fd273}, !- Number of People Schedule Name
  {d887305c-742b-42d7-83ed-e2e54b1b9c46}, !- People Activity Level Schedule Name
  {51883ebc-d574-446e-b403-9082e59ea193}, !- Lighting Schedule Name
  {c461b7ad-576e-4529-afbe-87e6e6aabe35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d9983c44-3039-4fa5-881a-2db40d0aaf11}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {5996bff3-1c3d-4b04-a6d0-1e80b3f198d2}, !- Handle
  Rendering Color 282,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {45dca841-0079-4062-bfe9-bc3c57a8c9b5}, !- Handle
  Space Function Stairway-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ef6e1868-9496-4d63-a721-c90e9a4fd273}, !- Handle
  NECB-G-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d3039e68-9420-4ac2-95fb-3d61f207b714}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3039e68-9420-4ac2-95fb-3d61f207b714}, !- Handle
  NECB-G-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {51fe2a60-aa58-4fdb-846b-d29dc8a14d9f}, !- Handle
  Schedule Rule 64,                       !- Name
  {ef6e1868-9496-4d63-a721-c90e9a4fd273}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {619f982b-a99c-46f1-a4e1-0d47c2c16a07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {279cc945-23cc-4a3e-9eaa-b6782ad6914d}, !- Handle
  Schedule Rule 63,                       !- Name
  {ef6e1868-9496-4d63-a721-c90e9a4fd273}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8e63a07-7089-48a0-9bf5-174b4dd5ae12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {8032e035-a16d-41a6-9842-0a95826c5ef2}, !- Handle
  Schedule Rule 62,                       !- Name
  {ef6e1868-9496-4d63-a721-c90e9a4fd273}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {509715eb-feea-4870-9249-bfa1c734e3aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {619f982b-a99c-46f1-a4e1-0d47c2c16a07}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Day,
  {f8e63a07-7089-48a0-9bf5-174b4dd5ae12}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Day,
  {509715eb-feea-4870-9249-bfa1c734e3aa}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Ruleset,
  {51883ebc-d574-446e-b403-9082e59ea193}, !- Handle
  NECB-G-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7e3da470-6633-49ec-aa79-7a596b4347de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e3da470-6633-49ec-aa79-7a596b4347de}, !- Handle
  NECB-G-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {47f2ff52-0c62-444d-be2f-6bee9f9bce5c}, !- Handle
  Schedule Rule 67,                       !- Name
  {51883ebc-d574-446e-b403-9082e59ea193}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21af29d0-c112-4d30-b42b-aadbe4bb9ec5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {edebc2e9-379e-4184-b3a1-cc9fb6dc6f57}, !- Handle
  Schedule Rule 66,                       !- Name
  {51883ebc-d574-446e-b403-9082e59ea193}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63b86115-cbfd-468d-b31c-e51521634c53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {0287c8ed-a357-4e72-a8e6-b18ee73ffb8c}, !- Handle
  Schedule Rule 65,                       !- Name
  {51883ebc-d574-446e-b403-9082e59ea193}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {589fef71-e59e-4dd4-9a60-2dac633e4e79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21af29d0-c112-4d30-b42b-aadbe4bb9ec5}, !- Handle
  NECB-G-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Day,
  {63b86115-cbfd-468d-b31c-e51521634c53}, !- Handle
  NECB-G-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Day,
  {589fef71-e59e-4dd4-9a60-2dac633e4e79}, !- Handle
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {c461b7ad-576e-4529-afbe-87e6e6aabe35}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {28a384da-b0ed-4cdb-9bb3-6120313448e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28a384da-b0ed-4cdb-9bb3-6120313448e9}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {e0b1a281-ecdd-4388-a3f8-4f14fcae9a01}, !- Handle
  Schedule Rule 70,                       !- Name
  {c461b7ad-576e-4529-afbe-87e6e6aabe35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47629640-3c09-479c-9917-1dd471704e5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {9ed3c42f-de93-4405-979e-0e6ad03b05d0}, !- Handle
  Schedule Rule 69,                       !- Name
  {c461b7ad-576e-4529-afbe-87e6e6aabe35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f73605c9-2c81-48fc-9570-cb213510effc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {42a61303-6464-4fa0-a99e-4de781e73b70}, !- Handle
  Schedule Rule 68,                       !- Name
  {c461b7ad-576e-4529-afbe-87e6e6aabe35}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e60aadff-0e0e-408d-98ff-1c018f102493}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47629640-3c09-479c-9917-1dd471704e5b}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Day,
  {f73605c9-2c81-48fc-9570-cb213510effc}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Day,
  {e60aadff-0e0e-408d-98ff-1c018f102493}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:People,
  {9ef27364-d205-48a0-9707-4ed4e0010233}, !- Handle
  Space Function Stairway-sch-G People,   !- Name
  {a94af9ef-4f9f-46ed-9001-d9b10aecb1ac}, !- People Definition Name
  {a5853728-efcc-474c-a0c8-1e12b8d74977}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ffaa6dcd-b98c-4b26-b53c-e1c064057a1c}, !- Work Efficiency Schedule Name
  {a414ad21-8fd3-4977-8b33-42a859b41f9f}, !- Clothing Insulation Schedule Name
  {b247eeb4-d0ff-48f5-bd53-2d4c63b7ddae}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {a94af9ef-4f9f-46ed-9001-d9b10aecb1ac}, !- Handle
  Space Function Stairway-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {1785ae8c-08b1-4a82-b7db-ea14c7bbd904}, !- Handle
  Space Function Stairway-sch-G Lights,   !- Name
  {333b1e52-992c-4112-9c48-1985b350adb0}, !- Lights Definition Name
  {a5853728-efcc-474c-a0c8-1e12b8d74977}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {333b1e52-992c-4112-9c48-1985b350adb0}, !- Handle
  Space Function Stairway-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:SpaceInfiltration:DesignFlowRate,
  {cbbfd84d-3828-4314-91c9-3fd3796110f2}, !- Handle
  Space Function Stairway-sch-G Infiltration, !- Name
  {a5853728-efcc-474c-a0c8-1e12b8d74977}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {ba0ad6f1-4085-4fa5-a525-0b318ef35915}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {03033313-d993-4f37-b15e-77cda8583557}, !- Default Schedule Set Name
  {2419719c-fb96-4ebb-9e7f-8c5d1ce92f32}, !- Group Rendering Name
  {e8cdd4bb-3fbc-4518-b620-ee2f1e2f9029}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:DefaultScheduleSet,
  {03033313-d993-4f37-b15e-77cda8583557}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d9983c44-3039-4fa5-881a-2db40d0aaf11}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {2419719c-fb96-4ebb-9e7f-8c5d1ce92f32}, !- Handle
  Rendering Color 130,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e8cdd4bb-3fbc-4518-b620-ee2f1e2f9029}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f559d8fb-c139-42c8-ae4f-f9b6ee09461d}, !- Handle
  Space Function - undefined - Infiltration, !- Name
  {ba0ad6f1-4085-4fa5-a525-0b318ef35915}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {7305c92c-bd8f-4945-8965-2b7601ad7ca2}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {e348a75b-45e5-4f73-959e-48bca42a669f}, !- Default Schedule Set Name
  {b197ea9d-65d5-4f1b-85cf-0f04eefd0dde}, !- Group Rendering Name
  {cb901a95-e622-4c59-9bb6-2998e071db3c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-G;                !- Standards Space Type

OS:DefaultScheduleSet,
  {e348a75b-45e5-4f73-959e-48bca42a669f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef6e1868-9496-4d63-a721-c90e9a4fd273}, !- Number of People Schedule Name
  {d887305c-742b-42d7-83ed-e2e54b1b9c46}, !- People Activity Level Schedule Name
  {51883ebc-d574-446e-b403-9082e59ea193}, !- Lighting Schedule Name
  {c461b7ad-576e-4529-afbe-87e6e6aabe35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d9983c44-3039-4fa5-881a-2db40d0aaf11}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {b197ea9d-65d5-4f1b-85cf-0f04eefd0dde}, !- Handle
  Rendering Color 138,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {cb901a95-e622-4c59-9bb6-2998e071db3c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {23711581-2adc-4915-b642-4abbdaee7f40}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People, !- Name
  {e7c7b433-b614-410c-ad0f-5adb051b04d7}, !- People Definition Name
  {7305c92c-bd8f-4945-8965-2b7601ad7ca2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ffaa6dcd-b98c-4b26-b53c-e1c064057a1c}, !- Work Efficiency Schedule Name
  {a414ad21-8fd3-4977-8b33-42a859b41f9f}, !- Clothing Insulation Schedule Name
  {b247eeb4-d0ff-48f5-bd53-2d4c63b7ddae}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e7c7b433-b614-410c-ad0f-5adb051b04d7}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {8b423375-b763-43a6-979d-da16bd8aa11d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights, !- Name
  {b3cd0dc0-d630-484f-9d0c-e428ebc8cfae}, !- Lights Definition Name
  {7305c92c-bd8f-4945-8965-2b7601ad7ca2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b3cd0dc0-d630-484f-9d0c-e428ebc8cfae}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:SpaceInfiltration:DesignFlowRate,
  {44791646-c904-47dc-9cfc-e2b02d026ca1}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Infiltration, !- Name
  {7305c92c-bd8f-4945-8965-2b7601ad7ca2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {57b95891-b319-4562-b103-382b4e391065}, !- Handle
  Space Function Dwelling Unit(s),        !- Name
  ,                                       !- Default Construction Set Name
  {08333f6b-d8fb-44dc-9588-16d3e12c21df}, !- Default Schedule Set Name
  {c52e3ff8-b5c4-4bea-b384-ca86f136153c}, !- Group Rendering Name
  {a4dd35a6-7e79-4c7a-b039-d427abf2f565}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dwelling Unit(s);                       !- Standards Space Type

OS:DefaultScheduleSet,
  {08333f6b-d8fb-44dc-9588-16d3e12c21df}, !- Handle
  Space Function Dwelling Unit(s) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ef6e1868-9496-4d63-a721-c90e9a4fd273}, !- Number of People Schedule Name
  {d887305c-742b-42d7-83ed-e2e54b1b9c46}, !- People Activity Level Schedule Name
  {51883ebc-d574-446e-b403-9082e59ea193}, !- Lighting Schedule Name
  {c461b7ad-576e-4529-afbe-87e6e6aabe35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d9983c44-3039-4fa5-881a-2db40d0aaf11}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {c52e3ff8-b5c4-4bea-b384-ca86f136153c}, !- Handle
  Rendering Color 166,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a4dd35a6-7e79-4c7a-b039-d427abf2f565}, !- Handle
  Space Function Dwelling Unit(s) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00034544,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {6dbb5395-5ffc-461c-8755-c559aaa40804}, !- Handle
  Space Function Dwelling Unit(s) People, !- Name
  {617c2368-a276-4575-a5c4-32eddf6d0bb9}, !- People Definition Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ffaa6dcd-b98c-4b26-b53c-e1c064057a1c}, !- Work Efficiency Schedule Name
  {a414ad21-8fd3-4977-8b33-42a859b41f9f}, !- Clothing Insulation Schedule Name
  {b247eeb4-d0ff-48f5-bd53-2d4c63b7ddae}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {617c2368-a276-4575-a5c4-32eddf6d0bb9}, !- Handle
  Space Function Dwelling Unit(s) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0166840611459001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {b2f8d4fe-268b-40fa-a651-44128cb67297}, !- Handle
  Space Function Dwelling Unit(s) Lights, !- Name
  {6719d7aa-2e7a-4c6d-a5a4-96b224f3a346}, !- Lights Definition Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6719d7aa-2e7a-4c6d-a5a4-96b224f3a346}, !- Handle
  Space Function Dwelling Unit(s) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment,
  {9dda73ba-e795-4b83-8356-2b552ed33096}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip, !- Name
  {906ef44c-a1e8-45a3-9588-e6735d734bbe}, !- Electric Equipment Definition Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {906ef44c-a1e8-45a3-9588-e6735d734bbe}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {ae978890-ecd6-4f43-9056-d3a2e8e99ab4}, !- Handle
  Space Function Dwelling Unit(s) Infiltration, !- Name
  {57b95891-b319-4562-b103-382b4e391065}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {8e434bb9-0530-47a2-a221-d49d1ef62f14}, !- Handle
  Space Function Storage area,            !- Name
  ,                                       !- Default Construction Set Name
  {06d91590-2bf9-4817-bfec-5abf09d26167}, !- Default Schedule Set Name
  {eec05fc3-ee1c-45b7-91d8-baaaaa8f7c00}, !- Group Rendering Name
  {0ac3cd15-9865-4c42-a069-ca60ed5d75d5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area;                           !- Standards Space Type

OS:DefaultScheduleSet,
  {06d91590-2bf9-4817-bfec-5abf09d26167}, !- Handle
  Space Function Storage area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {44d92a14-fd30-4ae3-ae6b-de67260f5d58}, !- Number of People Schedule Name
  {d887305c-742b-42d7-83ed-e2e54b1b9c46}, !- People Activity Level Schedule Name
  {9dce34cc-e097-41b1-95e0-64a018ec1184}, !- Lighting Schedule Name
  {009eedec-da4e-47a2-8b76-c07b6e8a7c9d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d9983c44-3039-4fa5-881a-2db40d0aaf11}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {eec05fc3-ee1c-45b7-91d8-baaaaa8f7c00}, !- Handle
  Rendering Color 284,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0ac3cd15-9865-4c42-a069-ca60ed5d75d5}, !- Handle
  Space Function Storage area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {44d92a14-fd30-4ae3-ae6b-de67260f5d58}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f3528dbc-a215-43ad-8994-fa11735ee2fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3528dbc-a215-43ad-8994-fa11735ee2fc}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {72401cf4-615d-411e-a4d6-3589f05df99e}, !- Handle
  Schedule Rule 4,                        !- Name
  {44d92a14-fd30-4ae3-ae6b-de67260f5d58}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d6e4388-1591-4299-aa35-17931c741386}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {ff48d9e3-6572-43d4-9efd-568c1a126fd5}, !- Handle
  Schedule Rule 3,                        !- Name
  {44d92a14-fd30-4ae3-ae6b-de67260f5d58}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a71147a-71fa-4b71-a422-bfac5e04f457}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {2efb5910-23fa-4713-ad74-6cf84c24e882}, !- Handle
  Schedule Rule 2,                        !- Name
  {44d92a14-fd30-4ae3-ae6b-de67260f5d58}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dcb0d3d4-5df7-4a61-8a1a-a202bce5021e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d6e4388-1591-4299-aa35-17931c741386}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a71147a-71fa-4b71-a422-bfac5e04f457}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {dcb0d3d4-5df7-4a61-8a1a-a202bce5021e}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {9dce34cc-e097-41b1-95e0-64a018ec1184}, !- Handle
  NECB-E-Lighting,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1f436898-60c1-4d63-8ff2-7304c4c2a47c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f436898-60c1-4d63-8ff2-7304c4c2a47c}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {4ace6e34-c382-4d44-9185-65daef1bafd3}, !- Handle
  Schedule Rule 7,                        !- Name
  {9dce34cc-e097-41b1-95e0-64a018ec1184}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d024f676-175b-480d-9b50-c46264cffb2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {69a73575-3a98-41ea-9a57-8a0ad0cb8e13}, !- Handle
  Schedule Rule 6,                        !- Name
  {9dce34cc-e097-41b1-95e0-64a018ec1184}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab2fbf3f-99f4-4e9e-bb31-172d87a71932}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d956b5ee-b1f0-4bd9-b8de-9a859d701044}, !- Handle
  Schedule Rule 5,                        !- Name
  {9dce34cc-e097-41b1-95e0-64a018ec1184}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {813de5e5-4caa-489d-9bbe-f795f986fa71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d024f676-175b-480d-9b50-c46264cffb2d}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ab2fbf3f-99f4-4e9e-bb31-172d87a71932}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {813de5e5-4caa-489d-9bbe-f795f986fa71}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {009eedec-da4e-47a2-8b76-c07b6e8a7c9d}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3af33595-b4f9-4180-961f-7b4e34177e0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3af33595-b4f9-4180-961f-7b4e34177e0e}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {055e66f7-c4c3-421e-be65-862ad5fbf3b7}, !- Handle
  Schedule Rule 10,                       !- Name
  {009eedec-da4e-47a2-8b76-c07b6e8a7c9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e6c2a5f-0e3e-4ed5-853b-3a262a4cf8c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {12318d6f-c80e-47a7-a4eb-35cb5c24825e}, !- Handle
  Schedule Rule 9,                        !- Name
  {009eedec-da4e-47a2-8b76-c07b6e8a7c9d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37e44de3-936d-4b96-9496-47a5714ff7f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {3d1207e4-55f6-423a-86d0-9070ee7c29f1}, !- Handle
  Schedule Rule 8,                        !- Name
  {009eedec-da4e-47a2-8b76-c07b6e8a7c9d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {47f3ed2e-7b6b-48b9-ad70-48fdf130e6e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e6c2a5f-0e3e-4ed5-853b-3a262a4cf8c9}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {37e44de3-936d-4b96-9496-47a5714ff7f0}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {47f3ed2e-7b6b-48b9-ad70-48fdf130e6e3}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:People,
  {8990dbed-614d-4340-93f3-6493fd509bef}, !- Handle
  Space Function Storage area People,     !- Name
  {a8b14eff-89dd-49f0-abe9-2c49c28ccb95}, !- People Definition Name
  {8e434bb9-0530-47a2-a221-d49d1ef62f14}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ffaa6dcd-b98c-4b26-b53c-e1c064057a1c}, !- Work Efficiency Schedule Name
  {a414ad21-8fd3-4977-8b33-42a859b41f9f}, !- Clothing Insulation Schedule Name
  {b247eeb4-d0ff-48f5-bd53-2d4c63b7ddae}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {a8b14eff-89dd-49f0-abe9-2c49c28ccb95}, !- Handle
  Space Function Storage area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {a10fe9f4-6712-489e-8d71-0dc4c8081e01}, !- Handle
  Space Function Storage area Lights,     !- Name
  {8c74e7bc-1353-444d-958a-16bfbd0fea89}, !- Lights Definition Name
  {8e434bb9-0530-47a2-a221-d49d1ef62f14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8c74e7bc-1353-444d-958a-16bfbd0fea89}, !- Handle
  Space Function Storage area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79994340335903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment,
  {4c0c9d74-756d-4185-a2d0-1fdfdac3c256}, !- Handle
  Space Function Storage area Elec Equip, !- Name
  {0f14bf74-d6dc-480e-bdc8-958be2b08d16}, !- Electric Equipment Definition Name
  {8e434bb9-0530-47a2-a221-d49d1ef62f14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0f14bf74-d6dc-480e-bdc8-958be2b08d16}, !- Handle
  Space Function Storage area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceInfiltration:DesignFlowRate,
  {0b6a1142-0346-435b-b713-0b9c45eee83d}, !- Handle
  Space Function Storage area Infiltration, !- Name
  {8e434bb9-0530-47a2-a221-d49d1ef62f14}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ShadingSurfaceGroup,
  {5ac89714-1f1d-461a-af6e-2aedcec7b267}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  35.2180637227598,                       !- X Origin {m}
  14.2377700472772,                       !- Y Origin {m}
  3.8,                                    !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {8dfc3885-d1dd-4997-84e3-689439622653}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {5ac89714-1f1d-461a-af6e-2aedcec7b267}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.82048862846643, -1.50000000000001, 0, !- X,Y,Z Vertex 1 {m}
  3.82048862846643, -1.15505827125162e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.82048862846643, -1.15505827125162e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.82048862846643, -1.50000000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fa6883c7-1295-4f5c-bf08-590238eb4902}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {5ac89714-1f1d-461a-af6e-2aedcec7b267}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.3304886284664, -1.50000000000001, 0, !- X,Y,Z Vertex 1 {m}
  11.3304886284664, -1.15505827125162e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.33048862846643, -1.15505827125162e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.33048862846643, -1.50000000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2e037e71-b3f0-4fed-818f-da5f6e60d15d}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {5ac89714-1f1d-461a-af6e-2aedcec7b267}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.0019875216677, 0.264825238879299, 0, !- X,Y,Z Vertex 1 {m}
  18.0019875216677, 1.7648252388793, 0,   !- X,Y,Z Vertex 2 {m}
  16.0019875216677, 1.7648252388793, 0,   !- X,Y,Z Vertex 3 {m}
  16.0019875216677, 0.264825238879299, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {40010542-9312-457e-8c68-1126b91815f4}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {5ac89714-1f1d-461a-af6e-2aedcec7b267}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.8721640397808, 11.0891843252989, 0,  !- X,Y,Z Vertex 1 {m}
  -4.8721640397808, 13.0891843252989, 0,  !- X,Y,Z Vertex 2 {m}
  -6.3721640397808, 13.0891843252989, 0,  !- X,Y,Z Vertex 3 {m}
  -6.3721640397808, 11.0891843252989, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8e1d3814-84d8-4e0f-99ae-7d8aab316c56}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {5ac89714-1f1d-461a-af6e-2aedcec7b267}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.8721640397808, 16.5464503605989, 0,  !- X,Y,Z Vertex 1 {m}
  -4.8721640397808, 18.5464503605989, 0,  !- X,Y,Z Vertex 2 {m}
  -6.3721640397808, 18.5464503605989, 0,  !- X,Y,Z Vertex 3 {m}
  -6.3721640397808, 16.5464503605989, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c0b1eb66-8355-46bc-9fdb-732f8130fd24}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {5ac89714-1f1d-461a-af6e-2aedcec7b267}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.90847726527427, 33.05, 0,             !- X,Y,Z Vertex 1 {m}
  1.90847726527427, 34.55, 0,             !- X,Y,Z Vertex 2 {m}
  -7.58732263426919, 34.55, 0,            !- X,Y,Z Vertex 3 {m}
  -7.58732263426919, 33.05, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4c1ec0fd-6340-4a3c-b26b-38fa1c8f63ca}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {5ac89714-1f1d-461a-af6e-2aedcec7b267}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.1806262700503, 33.05, 0,             !- X,Y,Z Vertex 1 {m}
  13.1806262700503, 34.55, 0,             !- X,Y,Z Vertex 2 {m}
  1.90847726527427, 34.55, 0,             !- X,Y,Z Vertex 3 {m}
  1.90847726527427, 33.05, 0;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {49eba864-12a2-4a39-b776-ceeec4c77e9e}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {5ac89714-1f1d-461a-af6e-2aedcec7b267}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.2726773657308, 30.8620441861316, 0,  !- X,Y,Z Vertex 1 {m}
  20.2726773657308, 32.3620441861316, 0,  !- X,Y,Z Vertex 2 {m}
  13.1806262700503, 32.3620441861316, 0,  !- X,Y,Z Vertex 3 {m}
  13.1806262700503, 30.8620441861317, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cd6b463e-c860-47ca-94c8-bd9342a15352}, !- Handle
  Shading Surface Group 2,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  35.2180637227592,                       !- X Origin {m}
  14.2377700472771,                       !- Y Origin {m}
  9.8,                                    !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {c783ab8f-5048-4ad7-8eab-e0d096d28076}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {cd6b463e-c860-47ca-94c8-bd9342a15352}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.82048862846643, -1.50000000000001, 0, !- X,Y,Z Vertex 1 {m}
  3.82048862846643, -1.15505827125162e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.82048862846643, -1.15505827125162e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.82048862846643, -1.50000000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {26b11f32-0514-4503-95a6-9a1424b5a22c}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {cd6b463e-c860-47ca-94c8-bd9342a15352}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.3304886284664, -1.50000000000001, 0, !- X,Y,Z Vertex 1 {m}
  11.3304886284664, -1.15505827125162e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.33048862846643, -1.15505827125162e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.33048862846643, -1.50000000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5efcb11c-c848-4a3a-979f-a09fe0bbcf1a}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {cd6b463e-c860-47ca-94c8-bd9342a15352}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.0019875216677, 0.264825238879299, 0, !- X,Y,Z Vertex 1 {m}
  18.0019875216677, 1.7648252388793, 0,   !- X,Y,Z Vertex 2 {m}
  16.0019875216677, 1.7648252388793, 0,   !- X,Y,Z Vertex 3 {m}
  16.0019875216677, 0.264825238879299, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {db80baae-1636-4866-b95a-a7f448ac06a7}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {cd6b463e-c860-47ca-94c8-bd9342a15352}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.8721640397808, 11.0891843252989, 0,  !- X,Y,Z Vertex 1 {m}
  -4.8721640397808, 13.0891843252989, 0,  !- X,Y,Z Vertex 2 {m}
  -6.3721640397808, 13.0891843252989, 0,  !- X,Y,Z Vertex 3 {m}
  -6.3721640397808, 11.0891843252989, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e392d274-914b-4330-8b25-4572f64aa0e6}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {cd6b463e-c860-47ca-94c8-bd9342a15352}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.8721640397808, 16.5464503605989, 0,  !- X,Y,Z Vertex 1 {m}
  -4.8721640397808, 18.5464503605989, 0,  !- X,Y,Z Vertex 2 {m}
  -6.3721640397808, 18.5464503605989, 0,  !- X,Y,Z Vertex 3 {m}
  -6.3721640397808, 16.5464503605989, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {01cd76d0-de75-4e76-bbdf-1955f52b6b79}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {cd6b463e-c860-47ca-94c8-bd9342a15352}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.90847726527427, 33.05, 0,             !- X,Y,Z Vertex 1 {m}
  1.90847726527427, 34.55, 0,             !- X,Y,Z Vertex 2 {m}
  -7.58732263426919, 34.55, 0,            !- X,Y,Z Vertex 3 {m}
  -7.58732263426919, 33.05, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {75937c54-f823-4594-8253-c2f173b6dc65}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {cd6b463e-c860-47ca-94c8-bd9342a15352}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.1806262700503, 33.05, 0,             !- X,Y,Z Vertex 1 {m}
  13.1806262700503, 34.55, 0,             !- X,Y,Z Vertex 2 {m}
  1.90847726527427, 34.55, 0,             !- X,Y,Z Vertex 3 {m}
  1.90847726527427, 33.05, 0;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {57358ea1-a493-4ec6-be67-db8966e8f2ac}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {cd6b463e-c860-47ca-94c8-bd9342a15352}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.2726773657308, 30.8620441861316, 0,  !- X,Y,Z Vertex 1 {m}
  20.2726773657308, 32.3620441861316, 0,  !- X,Y,Z Vertex 2 {m}
  13.1806262700503, 32.3620441861316, 0,  !- X,Y,Z Vertex 3 {m}
  13.1806262700503, 30.8620441861317, 0;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {168b891d-0baa-4db0-b1c3-d617db666adc}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c0dddf7-69e5-4240-9f70-f16666e18fac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.27541425751839, -0.0254, 2.28823203566385, !- X,Y,Z Vertex 1 {m}
  -6.27541425751839, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, -9.40533992652971, 0.76, !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, -9.40533992652971, 2.28823203566385; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dafbd54-33bf-4fc2-bf34-a0e0a0ffdc7b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e658e53-cdad-43d4-a1a1-bce17a45bb69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.25001425751839, -9.43073992652971, 2.29024557395328, !- X,Y,Z Vertex 1 {m}
  -6.25001425751839, -9.43073992652971, 0.76, !- X,Y,Z Vertex 2 {m}
  1.28650837675084, -9.43073992652971, 0.76, !- X,Y,Z Vertex 3 {m}
  1.28650837675084, -9.43073992652971, 2.29024557395328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44cf3d0a-6fac-4f3b-993b-75c03e54278e}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d2002189-b622-40b2-9f73-f1d52c8a778d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.9050218654251, 1.96409687830453, !- X,Y,Z Vertex 1 {m}
  0, -14.9050218654251, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.96409687830453; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d93760e2-de07-4641-a41e-7630ba215820}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a145edb2-0cec-47d2-9729-89e21578b105}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.59330363578102, -9.40533992652971, 2.32504951166908, !- X,Y,Z Vertex 1 {m}
  5.59330363578102, -9.40533992652971, 0.76, !- X,Y,Z Vertex 2 {m}
  5.59330363578102, -7.69131468765035, 0.76, !- X,Y,Z Vertex 3 {m}
  5.59330363578102, -7.69131468765035, 2.32504951166908; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {504da232-fb43-49ec-aead-68858a4d4d2f}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea6b9941-047c-4bcd-b110-d57f8a587ec5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90521201253188, 9.17436194955199, 1.98852389124107, !- X,Y,Z Vertex 1 {m}
  6.90521201253188, 9.17436194955199, 0.76, !- X,Y,Z Vertex 2 {m}
  6.90521201253188, 11.3115177634203, 0.76, !- X,Y,Z Vertex 3 {m}
  6.90521201253188, 11.3115177634203, 1.98852389124107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {565501f0-1669-415b-a0a0-6c66c41e044e}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b55f7844-b259-486e-bf75-9d491a5e6190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -9.43073992652971, 2.29393161016648, !- X,Y,Z Vertex 1 {m}
  0.0254, -9.43073992652971, 0.76,        !- X,Y,Z Vertex 2 {m}
  5.56790363578102, -9.43073992652971, 0.76, !- X,Y,Z Vertex 3 {m}
  5.56790363578102, -9.43073992652971, 2.29393161016648; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02ee3127-32c5-4771-9127-268655551606}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {348a7046-a30c-407d-8565-1479889bede0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.87981201253188, 11.3369177634203, 1.9654325019188, !- X,Y,Z Vertex 1 {m}
  6.87981201253188, 11.3369177634203, 0.76, !- X,Y,Z Vertex 2 {m}
  -4.34153699224413, 11.3369177634203, 0.76, !- X,Y,Z Vertex 3 {m}
  -4.34153699224413, 11.3369177634203, 1.9654325019188; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54e126eb-901d-44d3-b83d-1475c803c943}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69af0fba-99d9-4048-9958-81672fcdf04d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.9050218654251, 2.28518937918573, !- X,Y,Z Vertex 1 {m}
  0, -14.9050218654251, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 2.28518937918573; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9e42ed5-628d-4051-9a45-f0659f421f32}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ddc458d-ab20-4012-8152-f12d31d601b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.0666510956805, -14.9304218654251, 2.290966232982, !- X,Y,Z Vertex 1 {m}
  -7.0666510956805, -14.9304218654251, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -14.9304218654251, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -14.9304218654251, 2.290966232982; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3347af62-affb-471b-a97d-b0af3ef4239f}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d17515f-d3ab-4af3-927f-683ddceeb699}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.1221782972992, -5.94907855808834, 2.29601538472575, !- X,Y,Z Vertex 1 {m}
  -11.1221782972992, -5.94907855808834, 0.76, !- X,Y,Z Vertex 2 {m}
  -6.30081425751839, -5.94907855808834, 0.76, !- X,Y,Z Vertex 3 {m}
  -6.30081425751839, -5.94907855808834, 2.29601538472575; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d44e9c5-aec0-4cd0-9408-34254f6a537f}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1cdaa7f2-80f5-4319-87d7-82240480f40e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.1475782972992, -0.0254, 2.29309127726667, !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -5.92367855808834, 0.76, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -5.92367855808834, 2.29309127726667; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10dedda4-3aff-4cfc-af5a-bb591cc87750}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab291bd9-458b-481d-9993-86bfc284e9a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90521201253187, 9.17436194955199, 2.31613026223869, !- X,Y,Z Vertex 1 {m}
  6.90521201253187, 9.17436194955199, 0.76, !- X,Y,Z Vertex 2 {m}
  6.90521201253187, 11.3115177634203, 0.76, !- X,Y,Z Vertex 3 {m}
  6.90521201253187, 11.3115177634203, 2.31613026223869; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46ac5d68-5b59-426d-9216-98ec54c1dc11}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {84bcad69-7d1b-459d-8829-77aff2a5e1fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.1475782972992, -0.0254, 2.2922907195407, !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -6.30786375196164, 0.76, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -6.30786375196164, 2.2922907195407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {504bee0f-4d66-4e4c-bc14-9105e1df6dc8}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a65495d-8f7e-4d12-ba1f-e086a2f8bd83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.1221782972992, -5.94907855808836, 1.97264372478349, !- X,Y,Z Vertex 1 {m}
  -11.1221782972992, -5.94907855808836, 0.76, !- X,Y,Z Vertex 2 {m}
  -6.30081425751839, -5.94907855808836, 0.76, !- X,Y,Z Vertex 3 {m}
  -6.30081425751839, -5.94907855808836, 1.97264372478349; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cebc9a3a-48ac-4484-8bf6-cc882c6f596c}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dab3ed28-ca7d-4a8f-9bc9-11eb8877d266}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0666510956805, 0, 2.290966232982,     !- X,Y,Z Vertex 1 {m}
  7.0666510956805, 0, 0.76,               !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.290966232982;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9392dfca-8d29-4c31-acc9-511794c29c7d}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a513de0a-e7f5-4b38-91f4-8cabb0833455}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0920510956805, -14.1413970818272, 2.28547010597639, !- X,Y,Z Vertex 1 {m}
  7.0920510956805, -14.1413970818272, 0.76, !- X,Y,Z Vertex 2 {m}
  7.0920510956805, -0.0254000000000012, 0.76, !- X,Y,Z Vertex 3 {m}
  7.0920510956805, -0.0254000000000012, 2.28547010597639; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a7971ad-dd7f-477b-b94e-655024b9cd6e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a653a54-81f1-427f-b566-beb989ff604a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.47039989954349, 0, 2.30898108391255, !- X,Y,Z Vertex 1 {m}
  -9.47039989954349, 0, 0.76,             !- X,Y,Z Vertex 2 {m}
  -6.80604130505511, 0, 0.76,             !- X,Y,Z Vertex 3 {m}
  -6.80604130505511, 0, 2.30898108391255; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b897624-0211-4a03-86f7-ac25b617aefd}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aedff2b4-e21d-4766-824d-d51b28280026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.49579989954349, 11.3115177634203, 2.28684167945246, !- X,Y,Z Vertex 1 {m}
  -9.49579989954349, 11.3115177634203, 0.76, !- X,Y,Z Vertex 2 {m}
  -9.49579989954349, 0.0254000000000012, 0.76, !- X,Y,Z Vertex 3 {m}
  -9.49579989954349, 0.0254000000000012, 2.28684167945246; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4473ae5-c4ee-4a35-b045-a39109e3b208}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b4b7e7d-818f-4132-abd3-b15a3db7b9aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999942, 11.3369177634203, 2.28817533094984, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999942, 11.3369177634203, 0.76, !- X,Y,Z Vertex 2 {m}
  -9.47039989954349, 11.3369177634203, 0.76, !- X,Y,Z Vertex 3 {m}
  -9.47039989954349, 11.3369177634203, 2.28817533094984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51504fd9-a384-4080-a495-38096526c9ea}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {10d6805d-da9e-4485-9412-93623ff49f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.1475782972992, -0.0254, 1.9697031996374, !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -6.30786375196164, 0.76, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -6.30786375196164, 1.9697031996374; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c33c2e90-530d-4dd9-8d0c-a213e3102efe}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e239040e-ea0a-4e6c-b9b3-e737117031ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.87981201253187, 11.3369177634203, 2.28688116909715, !- X,Y,Z Vertex 1 {m}
  6.87981201253187, 11.3369177634203, 0.76, !- X,Y,Z Vertex 2 {m}
  -4.34153699224413, 11.3369177634203, 0.76, !- X,Y,Z Vertex 3 {m}
  -4.34153699224413, 11.3369177634203, 2.28688116909715; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {822d90aa-6c6f-44bd-b60d-0437cd8711e1}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a750dd9-80e4-4a82-91df-ffc925e0f0b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.25001425751839, -9.43073992652971, 1.96808861101575, !- X,Y,Z Vertex 1 {m}
  -6.25001425751839, -9.43073992652971, 0.76, !- X,Y,Z Vertex 2 {m}
  1.28650837675086, -9.43073992652971, 0.76, !- X,Y,Z Vertex 3 {m}
  1.28650837675086, -9.43073992652971, 1.96808861101575; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bc4f730-bfba-470b-ba79-34c1ec049238}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee6bfbc5-287f-4c08-9301-c16cf9094a24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.27541425751839, -0.0254, 1.9664989755241, !- X,Y,Z Vertex 1 {m}
  -6.27541425751839, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, -9.40533992652971, 0.76, !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, -9.40533992652971, 1.9664989755241; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d722d9d-447a-4b7b-8554-47b2ac88298f}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d732cbc9-f405-4d8b-a337-faacb021614b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.59330363578102, -9.40533992652971, 1.99556540394928, !- X,Y,Z Vertex 1 {m}
  5.59330363578102, -9.40533992652971, 0.76, !- X,Y,Z Vertex 2 {m}
  5.59330363578102, -7.69131468765035, 0.76, !- X,Y,Z Vertex 3 {m}
  5.59330363578102, -7.69131468765035, 1.99556540394928; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70e3f4b1-2771-440f-950f-774649ee916d}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1a13422-5066-43b5-b01f-c788538ce764}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.47039989954349, 0, 1.98287980308886, !- X,Y,Z Vertex 1 {m}
  -9.47039989954349, 0, 0.76,             !- X,Y,Z Vertex 2 {m}
  -6.80604130505511, 0, 0.76,             !- X,Y,Z Vertex 3 {m}
  -6.80604130505511, 0, 1.98287980308886; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5820bb5f-ce7c-43b8-9a5b-b68ae462fe41}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3931b8f4-4f59-4f6a-b32a-133aadce3402}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -9.43073992652971, 1.97099863960512, !- X,Y,Z Vertex 1 {m}
  0.0254, -9.43073992652971, 0.76,        !- X,Y,Z Vertex 2 {m}
  5.56790363578102, -9.43073992652971, 0.76, !- X,Y,Z Vertex 3 {m}
  5.56790363578102, -9.43073992652971, 1.97099863960512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74d146bf-e2e8-4268-87a3-5a6de886141e}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ba422ff-f92b-4637-a9aa-c653a447698d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.25001425751839, -9.43073992652971, 1.96808861101575, !- X,Y,Z Vertex 1 {m}
  -6.25001425751839, -9.43073992652971, 0.76, !- X,Y,Z Vertex 2 {m}
  1.28650837675086, -9.43073992652971, 0.76, !- X,Y,Z Vertex 3 {m}
  1.28650837675086, -9.43073992652971, 1.96808861101575; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de03dcd9-5f29-4e32-999b-c91f4e465696}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfd36717-d9b1-400c-8b7f-733289d5e0ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.27541425751839, -0.0254, 1.9664989755241, !- X,Y,Z Vertex 1 {m}
  -6.27541425751839, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -6.27541425751839, -9.40533992652971, 0.76, !- X,Y,Z Vertex 3 {m}
  -6.27541425751839, -9.40533992652971, 1.9664989755241; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6a69ace-35a6-4ffc-9db1-040270b02f4e}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf15e2b6-a0a6-4b37-a4e4-6e00a05308c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90521201253188, 9.17436194955199, 1.98852389124107, !- X,Y,Z Vertex 1 {m}
  6.90521201253188, 9.17436194955199, 0.76, !- X,Y,Z Vertex 2 {m}
  6.90521201253188, 11.3115177634203, 0.76, !- X,Y,Z Vertex 3 {m}
  6.90521201253188, 11.3115177634203, 1.98852389124107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59001f07-3d17-4c11-b4ff-b1ab7ec0b79f}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c86d319f-a596-4031-a540-eb8fc81a30c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.59330363578102, -9.40533992652971, 1.99556540394928, !- X,Y,Z Vertex 1 {m}
  5.59330363578102, -9.40533992652971, 0.76, !- X,Y,Z Vertex 2 {m}
  5.59330363578102, -7.69131468765035, 0.76, !- X,Y,Z Vertex 3 {m}
  5.59330363578102, -7.69131468765035, 1.99556540394928; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9edd919f-fd09-481e-9eb0-a4032911a540}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39df2c9d-287e-4cf5-bc0a-9cbcd9af294b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -9.43073992652971, 1.97099863960512, !- X,Y,Z Vertex 1 {m}
  0.0254, -9.43073992652971, 0.76,        !- X,Y,Z Vertex 2 {m}
  5.56790363578102, -9.43073992652971, 0.76, !- X,Y,Z Vertex 3 {m}
  5.56790363578102, -9.43073992652971, 1.97099863960512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf3d4cf4-9558-429c-8494-8f8525c433b8}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99e7f7b8-7111-4ce3-821b-3da31de00638}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.06665109568049, -14.9304218654251, 1.96865755235421, !- X,Y,Z Vertex 1 {m}
  -7.06665109568049, -14.9304218654251, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -14.9304218654251, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -14.9304218654251, 1.96865755235421; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d49a67f3-92c2-4aab-9163-0975db294def}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40f1d5f9-f533-4683-a55a-5c8dee2cdbd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -14.9050218654251, 1.96409687830453, !- X,Y,Z Vertex 1 {m}
  0, -14.9050218654251, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.96409687830453; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1451392f-6e52-467d-b927-0c7ebca238fe}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e0da6e3-2001-4e8b-a997-d5cadbbcc7fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.06665109568049, -14.9304218654251, 1.96865755235421, !- X,Y,Z Vertex 1 {m}
  -7.06665109568049, -14.9304218654251, 0.76, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -14.9304218654251, 0.76, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -14.9304218654251, 1.96865755235421; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd8eb723-6dd0-4ee4-9585-769a2223a493}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20450f80-caa3-4e6a-a237-ddb3cf9f487a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.1475782972992, -0.0254, 1.97033521889474, !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -5.92367855808834, 0.76, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -5.92367855808834, 1.97033521889474; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {472daf8a-f234-4bfd-ae51-bd28326668c5}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70028d02-e4dd-46d8-981f-ab0b5f19b48f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.1221782972992, -5.94907855808836, 1.97264372478349, !- X,Y,Z Vertex 1 {m}
  -11.1221782972992, -5.94907855808836, 0.76, !- X,Y,Z Vertex 2 {m}
  -6.30081425751839, -5.94907855808836, 0.76, !- X,Y,Z Vertex 3 {m}
  -6.30081425751839, -5.94907855808836, 1.97264372478349; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59ade3f9-d2a6-4e05-875d-78c9df64688d}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4e2444e-102a-4e8c-8f98-a11fdf6bb6b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.1475782972992, -0.0254, 1.97033521889474, !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -5.92367855808834, 0.76, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -5.92367855808834, 1.97033521889474; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {868038a2-64dd-45a5-b200-5a079afd6bc6}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db96fa0d-bf31-450b-b51d-45b9811355ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.49579989954349, 11.3115177634203, 1.96540132588352, !- X,Y,Z Vertex 1 {m}
  -9.49579989954349, 11.3115177634203, 0.76, !- X,Y,Z Vertex 2 {m}
  -9.49579989954349, 0.0254000000000012, 0.76, !- X,Y,Z Vertex 3 {m}
  -9.49579989954349, 0.0254000000000012, 1.96540132588352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {476c6f80-b789-4a9e-a08e-bc1ac0606e6a}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8bac089a-7ff8-4352-9198-b8735327951a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.1475782972992, -0.0254, 1.9697031996374, !- X,Y,Z Vertex 1 {m}
  -11.1475782972992, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -11.1475782972992, -6.30786375196164, 0.76, !- X,Y,Z Vertex 3 {m}
  -11.1475782972992, -6.30786375196164, 1.9697031996374; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73cd229c-6298-4f42-a686-59eede200622}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a614b574-3d87-4903-bfd4-830bc8829a7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.06665109568049, 0, 1.96865755235421,  !- X,Y,Z Vertex 1 {m}
  7.06665109568049, 0, 0.76,              !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.96865755235421; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29b2a0c7-f5ff-4f07-a12d-c82446f4720e}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4debd660-6ad9-4e80-a2bd-5618f7a2e564}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.09205109568049, -14.1413970818272, 1.9643185047182, !- X,Y,Z Vertex 1 {m}
  7.09205109568049, -14.1413970818272, 0.76, !- X,Y,Z Vertex 2 {m}
  7.09205109568049, -0.0254000000000012, 0.76, !- X,Y,Z Vertex 3 {m}
  7.09205109568049, -0.0254000000000012, 1.9643185047182; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {170c11c7-1468-45f9-8a26-34abdf82f85e}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a83ce78-19d0-4ee0-9740-c82283e32edb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.06665109568049, 0, 1.96865755235421,  !- X,Y,Z Vertex 1 {m}
  7.06665109568049, 0, 0.76,              !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.96865755235421; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66653738-329d-4d81-b19e-c75f779f1899}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c70c9be-b312-4a9d-a060-f8c76710d653}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.09205109568049, -14.1413970818272, 1.9643185047182, !- X,Y,Z Vertex 1 {m}
  7.09205109568049, -14.1413970818272, 0.76, !- X,Y,Z Vertex 2 {m}
  7.09205109568049, -0.0254000000000012, 0.76, !- X,Y,Z Vertex 3 {m}
  7.09205109568049, -0.0254000000000012, 1.9643185047182; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d560a601-6c06-4c75-baea-599ba96f273e}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ed1ccfe-0332-4d3a-9f4e-5ce4cbae6052}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 11.3369177634203, 1.96645420864461, !- X,Y,Z Vertex 1 {m}
  -0.0254, 11.3369177634203, 0.76,        !- X,Y,Z Vertex 2 {m}
  -9.47039989954349, 11.3369177634203, 0.76, !- X,Y,Z Vertex 3 {m}
  -9.47039989954349, 11.3369177634203, 1.96645420864461; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7a609c6-5dd5-40b0-9d8b-6cf75f17b9d1}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4dd1f01e-4d7e-4ea5-88cc-228c96d80236}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.47039989954349, 0, 1.98287980308886, !- X,Y,Z Vertex 1 {m}
  -9.47039989954349, 0, 0.76,             !- X,Y,Z Vertex 2 {m}
  -6.80604130505511, 0, 0.76,             !- X,Y,Z Vertex 3 {m}
  -6.80604130505511, 0, 1.98287980308886; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d65b29d8-d896-48cd-850e-4ba5aa973bbd}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {248af34d-feb0-4d71-aab1-0571c65349a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.49579989954349, 11.3115177634203, 1.96540132588352, !- X,Y,Z Vertex 1 {m}
  -9.49579989954349, 11.3115177634203, 0.76, !- X,Y,Z Vertex 2 {m}
  -9.49579989954349, 0.0254000000000012, 0.76, !- X,Y,Z Vertex 3 {m}
  -9.49579989954349, 0.0254000000000012, 1.96540132588352; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5fe36cf-5aa2-4e73-abe9-e430efcdf8d0}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51bd3e78-fef4-4c9a-a600-9b3647fbeb3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 11.3369177634203, 1.96645420864461, !- X,Y,Z Vertex 1 {m}
  -0.0254, 11.3369177634203, 0.76,        !- X,Y,Z Vertex 2 {m}
  -9.47039989954349, 11.3369177634203, 0.76, !- X,Y,Z Vertex 3 {m}
  -9.47039989954349, 11.3369177634203, 1.96645420864461; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {264eecca-98e7-44eb-bf71-c4ca99e1be94}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {351b7d8e-3a90-4b8b-8742-2fc4d74ca895}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.87981201253188, 11.3369177634203, 1.9654325019188, !- X,Y,Z Vertex 1 {m}
  6.87981201253188, 11.3369177634203, 0.76, !- X,Y,Z Vertex 2 {m}
  -4.34153699224413, 11.3369177634203, 0.76, !- X,Y,Z Vertex 3 {m}
  -4.34153699224413, 11.3369177634203, 1.9654325019188; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {a3dce660-49cc-428d-932e-bdd5261ff2de}; !- Handle

OS:Sizing:Parameters,
  {a95ea6a6-4dac-4100-a16c-123b762955e7}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {1009801a-f531-49e3-a889-f1c36dc25556}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {7a0496d6-cbfd-49e9-852d-6835ade8d1ab}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {a4d474d8-93d3-459d-a6c2-f0a6d35dee68}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {906a9529-0fa2-42b0-924a-b6e2227c3caa}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Material,
  {15d76d7d-91e5-49fc-8d8f-1421f61defce}, !- Handle
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Material Name

OS:BuildingStory,
  {354f0676-773b-401f-80d8-3a67b30b6891}, !- Handle
  Building Story 3,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ef4c6ad6-c566-440b-a6bd-4c5d84c6568d}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {ef4c6ad6-c566-440b-a6bd-4c5d84c6568d}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value
