  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f61bd56c-0a49-44bd-baf6-fa270aee59da}, !- Handle
  Space Function Stairway-sch-E Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {47a7bedf-812c-4cc2-9547-04c56bfc6568}, !- Handle
  Space Function Stairway-sch-F,          !- Name
  ,                                       !- Default Construction Set Name
  {09e97ea8-74e4-43eb-806e-9c725377af36}, !- Default Schedule Set Name
  {81b4145e-2177-4f28-9e90-d31950237dc7}, !- Group Rendering Name
  {5ee46f78-d861-4779-908a-81909f612eec}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-F;                         !- Standards Space Type

OS:People:Definition,
  {470d4c15-303d-48bc-9b28-9e46b7b4d62d}, !- Handle
  Space Function Stairway-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {025e3831-667d-4ed1-9ac1-1673723f6519}, !- Handle
  Space Function Stairway-sch-F People,   !- Name
  {470d4c15-303d-48bc-9b28-9e46b7b4d62d}, !- People Definition Name
  {47a7bedf-812c-4cc2-9547-04c56bfc6568}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b85de92f-e140-408c-9bc8-4d8aaa536cf5}, !- Handle
  Space Function Stairway-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a2f22e44-81ee-4a9c-8bea-f97fd0e75b64}, !- Handle
  Space Function Stairway-sch-F Lights,   !- Name
  {b85de92f-e140-408c-9bc8-4d8aaa536cf5}, !- Lights Definition Name
  {47a7bedf-812c-4cc2-9547-04c56bfc6568}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5ee46f78-d861-4779-908a-81909f612eec}, !- Handle
  Space Function Stairway-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ba7ec684-251d-4fcf-9f06-48375aeebb52}, !- Handle
  Space Function Stairway-sch-F Infiltration, !- Name
  {47a7bedf-812c-4cc2-9547-04c56bfc6568}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {09e97ea8-74e4-43eb-806e-9c725377af36}, !- Handle
  Space Function Stairway-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b3f16d89-b9dc-497c-a38b-27f5d7dddbd4}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3c189a0e-535f-44f5-b9b9-879b027748a7}, !- Lighting Schedule Name
  {2bad1e90-b1a3-4114-939c-cf3556dd5d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce26c2d5-f280-4db4-9d7f-64f527a2ddfa}, !- Handle
  Space Function Stairway-sch-F Thermostat, !- Name
  {a0f17cdd-e42c-47dc-b7bd-4cbcf16dab5a}, !- Heating Setpoint Temperature Schedule Name
  {017c1b9b-b82f-4a07-b1a2-998c33278ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bf09f2f3-d8b6-4398-9d21-c02b9931c058}, !- Handle
  Space Function Stairway-sch-G,          !- Name
  ,                                       !- Default Construction Set Name
  {ffcf4d68-be75-449c-868f-f003b708c895}, !- Default Schedule Set Name
  {ffc72527-b41e-4be0-b01a-8a6a5542177c}, !- Group Rendering Name
  {ef51e245-82c8-4b01-b903-c7257521f262}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-G;                         !- Standards Space Type

OS:People:Definition,
  {99188837-9f8d-4aaf-969b-40960774057d}, !- Handle
  Space Function Stairway-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c77f08dc-f44c-4980-86f9-edc0d1967fbb}, !- Handle
  Space Function Stairway-sch-G People,   !- Name
  {99188837-9f8d-4aaf-969b-40960774057d}, !- People Definition Name
  {bf09f2f3-d8b6-4398-9d21-c02b9931c058}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a70e158b-a72f-4e36-9950-6df208252257}, !- Handle
  Space Function Stairway-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a3887cac-fee6-476f-a88f-243fd9b37171}, !- Handle
  Space Function Stairway-sch-G Lights,   !- Name
  {a70e158b-a72f-4e36-9950-6df208252257}, !- Lights Definition Name
  {bf09f2f3-d8b6-4398-9d21-c02b9931c058}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ef51e245-82c8-4b01-b903-c7257521f262}, !- Handle
  Space Function Stairway-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0f0ce0e1-4008-4f2b-9141-eceb6bd0cb6e}, !- Handle
  Space Function Stairway-sch-G Infiltration, !- Name
  {bf09f2f3-d8b6-4398-9d21-c02b9931c058}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ffcf4d68-be75-449c-868f-f003b708c895}, !- Handle
  Space Function Stairway-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c14a9d4-cc52-47bc-ad5d-3c49818327bc}, !- Handle
  Space Function Stairway-sch-G Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b8beb990-f31f-4193-99bb-0c8fdc8a9a08}, !- Handle
  Space Function Stairway-sch-H,          !- Name
  ,                                       !- Default Construction Set Name
  {cd74f630-168c-467d-90a1-4219e4f579ff}, !- Default Schedule Set Name
  {c63e210c-489e-4fa7-abc9-692e6f201452}, !- Group Rendering Name
  {984267e0-5d11-40db-b1de-b00e862a607a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-H;                         !- Standards Space Type

OS:People:Definition,
  {3f6109a9-96cc-46e1-81b0-eb79093f5099}, !- Handle
  Space Function Stairway-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b33cc670-8b6f-48eb-b204-69360365437d}, !- Handle
  Space Function Stairway-sch-H People,   !- Name
  {3f6109a9-96cc-46e1-81b0-eb79093f5099}, !- People Definition Name
  {b8beb990-f31f-4193-99bb-0c8fdc8a9a08}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c3824723-90c2-4217-a75c-e6d3c2b87f0a}, !- Handle
  Space Function Stairway-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {523f4309-6b9c-4b8d-9e00-68757f26911b}, !- Handle
  Space Function Stairway-sch-H Lights,   !- Name
  {c3824723-90c2-4217-a75c-e6d3c2b87f0a}, !- Lights Definition Name
  {b8beb990-f31f-4193-99bb-0c8fdc8a9a08}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {984267e0-5d11-40db-b1de-b00e862a607a}, !- Handle
  Space Function Stairway-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {62dcde07-7c9c-4ff2-83cb-3af9f5d47fe2}, !- Handle
  Space Function Stairway-sch-H Infiltration, !- Name
  {b8beb990-f31f-4193-99bb-0c8fdc8a9a08}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {cd74f630-168c-467d-90a1-4219e4f579ff}, !- Handle
  Space Function Stairway-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bee350d9-bf70-4d62-aa72-4c5417897456}, !- Handle
  Space Function Stairway-sch-H Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a02b62a5-f658-4e57-9859-6feca63f8592}, !- Handle
  Space Function Stairway-sch-I,          !- Name
  ,                                       !- Default Construction Set Name
  {7b36fb49-e140-49f6-a738-efc383ff77c8}, !- Default Schedule Set Name
  {b475dadb-cade-4c49-ab99-46f24b461bec}, !- Group Rendering Name
  {8b482016-a5e5-4ddb-b152-574a9edcb444}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Stairway-sch-I;                         !- Standards Space Type

OS:People:Definition,
  {8a44732a-e65a-4886-8111-ec583e645e26}, !- Handle
  Space Function Stairway-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cdebbdee-12a8-4423-9718-2d9925a0dc0c}, !- Handle
  Space Function Stairway-sch-I People,   !- Name
  {8a44732a-e65a-4886-8111-ec583e645e26}, !- People Definition Name
  {a02b62a5-f658-4e57-9859-6feca63f8592}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9967df71-5e9f-42b3-85ac-2c2b0392df1a}, !- Handle
  Space Function Stairway-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.3999384089046,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {35ddc506-5655-4983-889a-e5ff95286eb4}, !- Handle
  Space Function Stairway-sch-I Lights,   !- Name
  {9967df71-5e9f-42b3-85ac-2c2b0392df1a}, !- Lights Definition Name
  {a02b62a5-f658-4e57-9859-6feca63f8592}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8b482016-a5e5-4ddb-b152-574a9edcb444}, !- Handle
  Space Function Stairway-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {23006120-d508-4870-981b-8e841be78731}, !- Handle
  Space Function Stairway-sch-I Infiltration, !- Name
  {a02b62a5-f658-4e57-9859-6feca63f8592}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7b36fb49-e140-49f6-a738-efc383ff77c8}, !- Handle
  Space Function Stairway-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a511c9a3-1af6-413c-910d-8e2db89a8faa}, !- Handle
  Space Function Stairway-sch-I Thermostat, !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {603dda3e-27a3-462c-8800-44f7357f50b1}, !- Handle
  Space Function Storage area,            !- Name
  {316f3259-c8b8-4f89-adb9-2c40f77d1d99}, !- Default Construction Set Name
  {99986ca4-0688-47d6-8be4-e1e6af91c54f}, !- Default Schedule Set Name
  {3dc63313-e371-4f77-b3dc-4f0458a5e1b2}, !- Group Rendering Name
  {073eaaa5-9a19-42f8-99f1-959c8cca861c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area;                           !- Standards Space Type

OS:People:Definition,
  {2ffabde0-2c1d-437b-92dc-5d674c8e8756}, !- Handle
  Space Function Storage area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5c6f140d-b80c-4143-a837-da8e9f2d44ea}, !- Handle
  Space Function Storage area People,     !- Name
  {2ffabde0-2c1d-437b-92dc-5d674c8e8756}, !- People Definition Name
  {603dda3e-27a3-462c-8800-44f7357f50b1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3297682a-17c4-49a8-b97b-4d72079b0331}, !- Handle
  Space Function Storage area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79994340335903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {6510f87f-cfe0-4956-9351-bc6c901b346d}, !- Handle
  Space Function Storage area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {75d94e8c-c7d3-4082-aba3-054f2bf960a1}, !- Handle
  Space Function Storage area Elec Equip, !- Name
  {6510f87f-cfe0-4956-9351-bc6c901b346d}, !- Electric Equipment Definition Name
  {603dda3e-27a3-462c-8800-44f7357f50b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {073eaaa5-9a19-42f8-99f1-959c8cca861c}, !- Handle
  Space Function Storage area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0065e00f-27e5-465a-baeb-b3ead669e857}, !- Handle
  Space Function Storage area Infiltration, !- Name
  {603dda3e-27a3-462c-8800-44f7357f50b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {99986ca4-0688-47d6-8be4-e1e6af91c54f}, !- Handle
  Space Function Storage area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c83475e-aa3e-4a23-937f-6e14575e2de4}, !- Handle
  Space Function Storage area Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {61f901a0-5c88-41e2-83a2-f1d153cc3c18}, !- Handle
  Space Function Storage area - occsens,  !- Name
  ,                                       !- Default Construction Set Name
  {6edf9e31-133f-4915-a75f-ac5b4062ba3d}, !- Default Schedule Set Name
  {c22c6055-a102-4fcc-8df7-f3d67e2fe1a2}, !- Group Rendering Name
  {87eaf261-ef4c-4a53-a6e7-43c077f55650}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area - occsens;                 !- Standards Space Type

OS:People:Definition,
  {2f5f9e49-32f3-4049-b471-db08bf5a0d5b}, !- Handle
  Space Function Storage area - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e158544f-cb69-4e21-87bd-f8dfec30470b}, !- Handle
  Space Function Storage area - occsens People, !- Name
  {2f5f9e49-32f3-4049-b471-db08bf5a0d5b}, !- People Definition Name
  {61f901a0-5c88-41e2-83a2-f1d153cc3c18}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3c514c18-d664-45d4-a53f-55e881db73be}, !- Handle
  Space Function Storage area - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.11994906732869,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {495e45f8-ff4c-4c3e-ac6b-9e05656c7826}, !- Handle
  Space Function Storage area - occsens Lights, !- Name
  {3c514c18-d664-45d4-a53f-55e881db73be}, !- Lights Definition Name
  {61f901a0-5c88-41e2-83a2-f1d153cc3c18}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fbc05bd3-7efd-4a46-ae72-b277e8a4a9cb}, !- Handle
  Space Function Storage area - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c7b5406d-9924-4b31-896f-b3f083ea341f}, !- Handle
  Space Function Storage area - occsens Elec Equip, !- Name
  {fbc05bd3-7efd-4a46-ae72-b277e8a4a9cb}, !- Electric Equipment Definition Name
  {61f901a0-5c88-41e2-83a2-f1d153cc3c18}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {87eaf261-ef4c-4a53-a6e7-43c077f55650}, !- Handle
  Space Function Storage area - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {fe4ebb6c-dfa4-4e17-adb3-28c112ec22f8}, !- Handle
  Space Function Storage area - occsens Infiltration, !- Name
  {61f901a0-5c88-41e2-83a2-f1d153cc3c18}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {6edf9e31-133f-4915-a75f-ac5b4062ba3d}, !- Handle
  Space Function Storage area - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab3542ea-5ce7-4fc6-940f-b41ce56f7515}, !- Handle
  Space Function Storage area - occsens Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {5a76b5b1-d40c-4618-8a3f-fcf88f3a3c07}, !- Handle
  Space Function Storage area - refrigerated, !- Name
  ,                                       !- Default Construction Set Name
  {194ac17b-3e00-428e-b21d-31be4e886e37}, !- Default Schedule Set Name
  {27efe446-adae-49bc-a4b5-3655f9e9d96f}, !- Group Rendering Name
  {3c2a824f-30b1-4114-8647-899db28381fd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area - refrigerated;            !- Standards Space Type

OS:People:Definition,
  {4d109109-fd77-48fe-81fb-1740443c2f06}, !- Handle
  Space Function Storage area - refrigerated People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d065af06-e187-4e73-8ee1-ea80368916d3}, !- Handle
  Space Function Storage area - refrigerated People, !- Name
  {4d109109-fd77-48fe-81fb-1740443c2f06}, !- People Definition Name
  {5a76b5b1-d40c-4618-8a3f-fcf88f3a3c07}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ec55aade-4a1a-4a7c-a4d9-6e0fdedd5a67}, !- Handle
  Space Function Storage area - refrigerated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79994340335903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {28c5fd76-0f87-4281-9533-3f748c7542e1}, !- Handle
  Space Function Storage area - refrigerated Lights, !- Name
  {ec55aade-4a1a-4a7c-a4d9-6e0fdedd5a67}, !- Lights Definition Name
  {5a76b5b1-d40c-4618-8a3f-fcf88f3a3c07}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {74ed0144-92ac-4d90-83e9-1b089f1d20d7}, !- Handle
  Space Function Storage area - refrigerated Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {bafd69c1-d9c4-422c-b8ee-9dae17d7f5e0}, !- Handle
  Space Function Storage area - refrigerated Elec Equip, !- Name
  {74ed0144-92ac-4d90-83e9-1b089f1d20d7}, !- Electric Equipment Definition Name
  {5a76b5b1-d40c-4618-8a3f-fcf88f3a3c07}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3c2a824f-30b1-4114-8647-899db28381fd}, !- Handle
  Space Function Storage area - refrigerated Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5f90779c-4ba9-4694-bdca-815c2a285785}, !- Handle
  Space Function Storage area - refrigerated Infiltration, !- Name
  {5a76b5b1-d40c-4618-8a3f-fcf88f3a3c07}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {194ac17b-3e00-428e-b21d-31be4e886e37}, !- Handle
  Space Function Storage area - refrigerated Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88ba090d-90ac-4129-916c-534e06b5106f}, !- Handle
  Space Function Storage area - refrigerated Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {888d360c-772a-4fa7-b8d6-82dd15c8bba6}, !- Handle
  Space Function Storage area - refrigerated - occsens, !- Name
  ,                                       !- Default Construction Set Name
  {b0965cf1-7c2b-47b1-a5d8-7899ad687ffc}, !- Default Schedule Set Name
  {606ad1ba-0385-4953-940f-dde45fb16246}, !- Group Rendering Name
  {2c42c457-3a87-46d3-8fdc-e9431b27d9db}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area - refrigerated - occsens;  !- Standards Space Type

OS:People:Definition,
  {88462ae6-edb6-4d7d-a93e-a0e9f3ce52a4}, !- Handle
  Space Function Storage area - refrigerated - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {25fade97-8380-4a71-9770-a3dd10912117}, !- Handle
  Space Function Storage area - refrigerated - occsens People, !- Name
  {88462ae6-edb6-4d7d-a93e-a0e9f3ce52a4}, !- People Definition Name
  {888d360c-772a-4fa7-b8d6-82dd15c8bba6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {19e036b5-19cc-4924-8547-07bb604766f3}, !- Handle
  Space Function Storage area - refrigerated - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.11994906732869,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {841226fb-368b-4c13-889a-c42a355d8977}, !- Handle
  Space Function Storage area - refrigerated - occsens Lights, !- Name
  {19e036b5-19cc-4924-8547-07bb604766f3}, !- Lights Definition Name
  {888d360c-772a-4fa7-b8d6-82dd15c8bba6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0b4fb547-a94d-4c98-9141-2398af41f116}, !- Handle
  Space Function Storage area - refrigerated - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6147821f-fb66-42ee-b1d9-3aad9abff175}, !- Handle
  Space Function Storage area - refrigerated - occsens Elec Equip, !- Name
  {0b4fb547-a94d-4c98-9141-2398af41f116}, !- Electric Equipment Definition Name
  {888d360c-772a-4fa7-b8d6-82dd15c8bba6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2c42c457-3a87-46d3-8fdc-e9431b27d9db}, !- Handle
  Space Function Storage area - refrigerated - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {662540ae-d8ff-4e82-8b29-2c5df556f0b8}, !- Handle
  Space Function Storage area - refrigerated - occsens Infiltration, !- Name
  {888d360c-772a-4fa7-b8d6-82dd15c8bba6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b0965cf1-7c2b-47b1-a5d8-7899ad687ffc}, !- Handle
  Space Function Storage area - refrigerated - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a5b0069-cc9c-41eb-951e-7f1dc8a381f6}, !- Handle
  Space Function Storage area - refrigerated - occsens Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a0f7974e-203c-424e-91ad-918ea4de00e7}, !- Handle
  Space Function Transp. baggage,         !- Name
  ,                                       !- Default Construction Set Name
  {998d51de-ed69-475a-95f3-ebd58ccd3b67}, !- Default Schedule Set Name
  {a5b4d90a-0af9-4b1f-a6bc-063b2415af61}, !- Group Rendering Name
  {e0320c25-079f-4ca8-a405-879eaa9de9c9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Transp. baggage;                        !- Standards Space Type

OS:People:Definition,
  {653b6bd4-9a54-4a66-893f-c6a171aed701}, !- Handle
  Space Function Transp. baggage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ca474a92-1448-44fb-b5e7-4fde3b2f2351}, !- Handle
  Space Function Transp. baggage People,  !- Name
  {653b6bd4-9a54-4a66-893f-c6a171aed701}, !- People Definition Name
  {a0f7974e-203c-424e-91ad-918ea4de00e7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0f994209-69ca-4584-aba5-52ddacaedfdd}, !- Handle
  Space Function Transp. baggage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.19993175680796,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {a691b5e0-4df4-4c07-9e7e-53be0a7a0aad}, !- Handle
  Space Function Transp. baggage Lights,  !- Name
  {0f994209-69ca-4584-aba5-52ddacaedfdd}, !- Lights Definition Name
  {a0f7974e-203c-424e-91ad-918ea4de00e7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0c2ad55b-7f2e-4dd4-8d7f-f84ef9027394}, !- Handle
  Space Function Transp. baggage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7615314c-86fc-4ff1-a14f-0018b5eff913}, !- Handle
  Space Function Transp. baggage Elec Equip, !- Name
  {0c2ad55b-7f2e-4dd4-8d7f-f84ef9027394}, !- Electric Equipment Definition Name
  {a0f7974e-203c-424e-91ad-918ea4de00e7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e0320c25-079f-4ca8-a405-879eaa9de9c9}, !- Handle
  Space Function Transp. baggage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00087884,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {61f4bb0c-7791-45c4-b406-47e4f647a923}, !- Handle
  Space Function Transp. baggage Infiltration, !- Name
  {a0f7974e-203c-424e-91ad-918ea4de00e7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {998d51de-ed69-475a-95f3-ebd58ccd3b67}, !- Handle
  Space Function Transp. baggage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac457694-cab9-44c3-991c-5602435e7d94}, !- Handle
  Space Function Transp. baggage Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {22521fc9-af2a-4cd5-9991-de15193246cc}, !- Handle
  Space Function Transp. concourse,       !- Name
  ,                                       !- Default Construction Set Name
  {f4f94a97-7aaf-4e8c-b8c4-c35ccfe71e33}, !- Default Schedule Set Name
  {9e1528da-ec1f-4c26-89c0-d79ec78d0b12}, !- Group Rendering Name
  {2d812b74-0760-4f8a-b1c5-e2d4a918c4c0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Transp. concourse;                      !- Standards Space Type

OS:People:Definition,
  {06af3480-e78d-4fe3-8051-9741a167edf1}, !- Handle
  Space Function Transp. concourse People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3364d8f4-52a0-4c6e-ab79-7d35c2bbe4cb}, !- Handle
  Space Function Transp. concourse People, !- Name
  {06af3480-e78d-4fe3-8051-9741a167edf1}, !- People Definition Name
  {22521fc9-af2a-4cd5-9991-de15193246cc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4379abbf-3523-4084-a638-d975e05d1288}, !- Handle
  Space Function Transp. concourse Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.89996754681009,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0796468b-e307-40b2-8177-6db89f24276f}, !- Handle
  Space Function Transp. concourse Lights, !- Name
  {4379abbf-3523-4084-a638-d975e05d1288}, !- Lights Definition Name
  {22521fc9-af2a-4cd5-9991-de15193246cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2d812b74-0760-4f8a-b1c5-e2d4a918c4c0}, !- Handle
  Space Function Transp. concourse Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1ca4ee3e-f3f8-4cbf-93d1-8b82abc56bd1}, !- Handle
  Space Function Transp. concourse Infiltration, !- Name
  {22521fc9-af2a-4cd5-9991-de15193246cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f4f94a97-7aaf-4e8c-b8c4-c35ccfe71e33}, !- Handle
  Space Function Transp. concourse Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67192369-2419-42d5-b02a-82cb739e4d53}, !- Handle
  Space Function Transp. concourse Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {12099937-b9ff-4dbd-8f1e-899c6c7fe3b3}, !- Handle
  Space Function Transp. counter,         !- Name
  ,                                       !- Default Construction Set Name
  {0d422e22-54d4-45ca-af25-91619c04e3e8}, !- Default Schedule Set Name
  {2b333a1b-4146-4b74-af6d-58cfdc119ab5}, !- Group Rendering Name
  {f87e4950-b3e4-4f8a-9abb-bd93c1ac6e0d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Transp. counter;                        !- Standards Space Type

OS:People:Definition,
  {e3f2b0a4-628b-4ff1-b81d-003d50dd6d36}, !- Handle
  Space Function Transp. counter People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7f64f2ef-040e-4279-87c9-363b69f6129c}, !- Handle
  Space Function Transp. counter People,  !- Name
  {e3f2b0a4-628b-4ff1-b81d-003d50dd6d36}, !- People Definition Name
  {12099937-b9ff-4dbd-8f1e-899c6c7fe3b3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {08567e36-e02e-48b7-b134-6b479cbd45cf}, !- Handle
  Space Function Transp. counter Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5999034584875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0accb214-9cb1-431d-b9ed-66d118e92e1b}, !- Handle
  Space Function Transp. counter Lights,  !- Name
  {08567e36-e02e-48b7-b134-6b479cbd45cf}, !- Lights Definition Name
  {12099937-b9ff-4dbd-8f1e-899c6c7fe3b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bca7c628-c040-433d-b850-5e3e54fbedeb}, !- Handle
  Space Function Transp. counter Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {29a4c3c9-8ce6-4a80-9d3c-d6fff8c8fd20}, !- Handle
  Space Function Transp. counter Elec Equip, !- Name
  {bca7c628-c040-433d-b850-5e3e54fbedeb}, !- Electric Equipment Definition Name
  {12099937-b9ff-4dbd-8f1e-899c6c7fe3b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f87e4950-b3e4-4f8a-9abb-bd93c1ac6e0d}, !- Handle
  Space Function Transp. counter Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00087884,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f8404a0f-bdc4-4281-8149-8fdfd32cc2f7}, !- Handle
  Space Function Transp. counter Infiltration, !- Name
  {12099937-b9ff-4dbd-8f1e-899c6c7fe3b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0d422e22-54d4-45ca-af25-91619c04e3e8}, !- Handle
  Space Function Transp. counter Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f26acf6d-3875-4c45-8aa4-ddf4c631fddc}, !- Handle
  Space Function Transp. counter Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {806a6edd-b025-463e-8792-82680bae97d8}, !- Handle
  Space Function Transp. seating,         !- Name
  ,                                       !- Default Construction Set Name
  {7009c9ad-91df-4aa5-8e99-7d81cd726b69}, !- Default Schedule Set Name
  {80b5b10b-e92b-4e88-9cd1-3b7c5410b0ea}, !- Group Rendering Name
  {92f0f371-a3ba-4e9a-a4be-d6f2ecb55a8e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Transp. seating;                        !- Standards Space Type

OS:People:Definition,
  {bf75215e-d700-41f7-b6a6-85157e12b624}, !- Handle
  Space Function Transp. seating People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {966176ef-fb46-4a72-8e9d-870c747e2706}, !- Handle
  Space Function Transp. seating People,  !- Name
  {bf75215e-d700-41f7-b6a6-85157e12b624}, !- People Definition Name
  {806a6edd-b025-463e-8792-82680bae97d8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6ce8b798-99b4-495a-a8c1-08d88eb13b37}, !- Handle
  Space Function Transp. seating Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.79995173462569,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b4b84048-d7ba-454c-ba61-566119eec673}, !- Handle
  Space Function Transp. seating Lights,  !- Name
  {6ce8b798-99b4-495a-a8c1-08d88eb13b37}, !- Lights Definition Name
  {806a6edd-b025-463e-8792-82680bae97d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {92f0f371-a3ba-4e9a-a4be-d6f2ecb55a8e}, !- Handle
  Space Function Transp. seating Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {68a753f8-8062-4690-b938-7676c23cfa7d}, !- Handle
  Space Function Transp. seating Infiltration, !- Name
  {806a6edd-b025-463e-8792-82680bae97d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7009c9ad-91df-4aa5-8e99-7d81cd726b69}, !- Handle
  Space Function Transp. seating Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26932289-f62f-4168-99b5-b786203b32fc}, !- Handle
  Space Function Transp. seating Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7bb1032e-d1f1-4bf8-965c-e3858621b47b}, !- Handle
  Space Function Warehouse - fine,        !- Name
  ,                                       !- Default Construction Set Name
  {b05845bf-949c-4564-b448-99d55dcc968a}, !- Default Schedule Set Name
  {1d7740bd-890e-484f-805f-992d0db99e45}, !- Group Rendering Name
  {82a5cb8b-0abc-4719-9844-c4da1cb76a20}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - fine;                       !- Standards Space Type

OS:People:Definition,
  {63fee440-a0b7-411c-9622-6ea99f56a7a7}, !- Handle
  Space Function Warehouse - fine People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0200208733750801,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eb761a83-2e5f-4d22-ae54-d369dde7c099}, !- Handle
  Space Function Warehouse - fine People, !- Name
  {63fee440-a0b7-411c-9622-6ea99f56a7a7}, !- People Definition Name
  {7bb1032e-d1f1-4bf8-965c-e3858621b47b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e797478a-ebff-4451-9a8e-bec611c1b368}, !- Handle
  Space Function Warehouse - fine Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1999151158025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e9317cab-6d86-42e6-abd7-8267b0360498}, !- Handle
  Space Function Warehouse - fine Lights, !- Name
  {e797478a-ebff-4451-9a8e-bec611c1b368}, !- Lights Definition Name
  {7bb1032e-d1f1-4bf8-965c-e3858621b47b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fbcfad22-1d42-4b58-a0e8-3eda0ae30c7d}, !- Handle
  Space Function Warehouse - fine Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8b1a9b95-7e5f-4ba2-a03d-27041f0f44cc}, !- Handle
  Space Function Warehouse - fine Elec Equip, !- Name
  {fbcfad22-1d42-4b58-a0e8-3eda0ae30c7d}, !- Electric Equipment Definition Name
  {7bb1032e-d1f1-4bf8-965c-e3858621b47b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {82a5cb8b-0abc-4719-9844-c4da1cb76a20}, !- Handle
  Space Function Warehouse - fine Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {36a0173b-031c-4841-9fd4-5c6372eebb23}, !- Handle
  Space Function Warehouse - fine Infiltration, !- Name
  {7bb1032e-d1f1-4bf8-965c-e3858621b47b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b05845bf-949c-4564-b448-99d55dcc968a}, !- Handle
  Space Function Warehouse - fine Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6adfaba8-f794-49eb-932a-7d3927cd040d}, !- Handle
  Space Function Warehouse - fine Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {92b0c6d1-ae59-4f6b-83ee-4d580075db02}, !- Handle
  Space Function Warehouse - fine - refrigerated, !- Name
  ,                                       !- Default Construction Set Name
  {1d0f11b7-a82d-40e4-89dc-5b42267117d9}, !- Default Schedule Set Name
  {cf2314c8-15c2-4d5c-8f23-f90d25042afc}, !- Group Rendering Name
  {0ffb3fdf-b13e-4210-92ff-75595ae37ff5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - fine - refrigerated;        !- Standards Space Type

OS:People:Definition,
  {47ea8283-2d7e-4a20-befe-2428c49fb203}, !- Handle
  Space Function Warehouse - fine - refrigerated People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0200208733750801,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dead5e4f-4206-4024-9c8a-9fdba4600111}, !- Handle
  Space Function Warehouse - fine - refrigerated People, !- Name
  {47ea8283-2d7e-4a20-befe-2428c49fb203}, !- People Definition Name
  {92b0c6d1-ae59-4f6b-83ee-4d580075db02}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e1d09131-09db-4192-bd0d-a590a249f172}, !- Handle
  Space Function Warehouse - fine - refrigerated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1999151158025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b748fec6-c11a-409e-a5c2-1fbadb8e5040}, !- Handle
  Space Function Warehouse - fine - refrigerated Lights, !- Name
  {e1d09131-09db-4192-bd0d-a590a249f172}, !- Lights Definition Name
  {92b0c6d1-ae59-4f6b-83ee-4d580075db02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9cbc73be-735f-4b5d-a640-5aa9a47bcaae}, !- Handle
  Space Function Warehouse - fine - refrigerated Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ee083b64-730c-4e9f-a98c-b40a50f9e02b}, !- Handle
  Space Function Warehouse - fine - refrigerated Elec Equip, !- Name
  {9cbc73be-735f-4b5d-a640-5aa9a47bcaae}, !- Electric Equipment Definition Name
  {92b0c6d1-ae59-4f6b-83ee-4d580075db02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0ffb3fdf-b13e-4210-92ff-75595ae37ff5}, !- Handle
  Space Function Warehouse - fine - refrigerated Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {89f88a7d-4e11-43f3-9626-36d48e387d0b}, !- Handle
  Space Function Warehouse - fine - refrigerated Infiltration, !- Name
  {92b0c6d1-ae59-4f6b-83ee-4d580075db02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1d0f11b7-a82d-40e4-89dc-5b42267117d9}, !- Handle
  Space Function Warehouse - fine - refrigerated Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fa01d07-bfb1-4dd7-a264-fa316516ccfb}, !- Handle
  Space Function Warehouse - fine - refrigerated Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {f62c1ec0-2078-4a71-bd00-225669b73b57}, !- Handle
  Space Function Warehouse - med/blk,     !- Name
  ,                                       !- Default Construction Set Name
  {2e8611f4-e410-4125-bd5a-9e0c1870c3cb}, !- Default Schedule Set Name
  {34b6b1f2-1757-46e5-9168-cb8f5100fc44}, !- Group Rendering Name
  {bb82a9aa-e378-42dc-a65d-4cb032a00460}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - med/blk;                    !- Standards Space Type

OS:People:Definition,
  {eb2497f8-04bc-4275-87a1-97d3d190b950}, !- Handle
  Space Function Warehouse - med/blk People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e71d6d9-27cc-4e98-a37a-78392cb9290f}, !- Handle
  Space Function Warehouse - med/blk People, !- Name
  {eb2497f8-04bc-4275-87a1-97d3d190b950}, !- People Definition Name
  {f62c1ec0-2078-4a71-bd00-225669b73b57}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9ca1cbd8-02c5-438a-abb4-ed24c9f312f1}, !- Handle
  Space Function Warehouse - med/blk Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.39994674017126,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {444db95a-7f2d-4e9c-969e-1d57283c65be}, !- Handle
  Space Function Warehouse - med/blk Lights, !- Name
  {9ca1cbd8-02c5-438a-abb4-ed24c9f312f1}, !- Lights Definition Name
  {f62c1ec0-2078-4a71-bd00-225669b73b57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {809c2fe9-5453-44ba-b06e-73053ad51dbd}, !- Handle
  Space Function Warehouse - med/blk Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {143f102e-f23d-4cd2-ad06-fd61e41d67f8}, !- Handle
  Space Function Warehouse - med/blk Elec Equip, !- Name
  {809c2fe9-5453-44ba-b06e-73053ad51dbd}, !- Electric Equipment Definition Name
  {f62c1ec0-2078-4a71-bd00-225669b73b57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bb82a9aa-e378-42dc-a65d-4cb032a00460}, !- Handle
  Space Function Warehouse - med/blk Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2c1f3463-1fea-4162-843b-d95ff99e44e5}, !- Handle
  Space Function Warehouse - med/blk Infiltration, !- Name
  {f62c1ec0-2078-4a71-bd00-225669b73b57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {2e8611f4-e410-4125-bd5a-9e0c1870c3cb}, !- Handle
  Space Function Warehouse - med/blk Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d154f04-f086-4c44-b5cc-04621aa6fed0}, !- Handle
  Space Function Warehouse - med/blk Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {37450b77-f374-4602-8dd2-8d13bffcae9c}, !- Handle
  Space Function Warehouse - med/blk - refrigerated, !- Name
  ,                                       !- Default Construction Set Name
  {71bff994-4411-462f-9492-7868fcda72f1}, !- Default Schedule Set Name
  {36ce5b87-0236-4556-ad92-2e0f8a658908}, !- Group Rendering Name
  {3ffcfd1c-56bf-4b96-9f52-31a421620f43}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - med/blk - refrigerated;     !- Standards Space Type

OS:People:Definition,
  {aca59aa2-449c-4f90-a987-02b8a3c2dc99}, !- Handle
  Space Function Warehouse - med/blk - refrigerated People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {270648f6-3d42-4128-a1f8-51af99bf2fc5}, !- Handle
  Space Function Warehouse - med/blk - refrigerated People, !- Name
  {aca59aa2-449c-4f90-a987-02b8a3c2dc99}, !- People Definition Name
  {37450b77-f374-4602-8dd2-8d13bffcae9c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9f3a02ea-b0ef-428e-82ba-54329f20bb7e}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.39994674017126,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0a63d5a9-742a-4179-a0f6-e686037cfe08}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Lights, !- Name
  {9f3a02ea-b0ef-428e-82ba-54329f20bb7e}, !- Lights Definition Name
  {37450b77-f374-4602-8dd2-8d13bffcae9c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {26258f8b-db1c-43e8-8896-14a040f0d5e2}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ca38860d-b94a-4e8b-a4b0-24990c5af375}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Elec Equip, !- Name
  {26258f8b-db1c-43e8-8896-14a040f0d5e2}, !- Electric Equipment Definition Name
  {37450b77-f374-4602-8dd2-8d13bffcae9c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3ffcfd1c-56bf-4b96-9f52-31a421620f43}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c0e88025-f55a-4d2b-ae8a-7fa296c205a1}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Infiltration, !- Name
  {37450b77-f374-4602-8dd2-8d13bffcae9c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {71bff994-4411-462f-9492-7868fcda72f1}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d92a3c59-c337-47ed-8833-da6619a13504}, !- Handle
  Space Function Warehouse - med/blk - refrigerated Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {058474ab-b8bf-488d-95a9-b2fe1f9082b4}, !- Handle
  Space Function Warehouse - med/blk2,    !- Name
  ,                                       !- Default Construction Set Name
  {66b5f61f-5ca6-4ef0-8aa3-0fa9c71e16c7}, !- Default Schedule Set Name
  {e88f431d-633f-4235-9443-aae93a37b83d}, !- Group Rendering Name
  {e5cc4630-5287-4219-8372-d2e53ca36e4e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - med/blk2;                   !- Standards Space Type

OS:People:Definition,
  {30bb7283-b91b-4185-a61a-d00897070de8}, !- Handle
  Space Function Warehouse - med/blk2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d4df6247-2163-4a61-9e68-627a5214277a}, !- Handle
  Space Function Warehouse - med/blk2 People, !- Name
  {30bb7283-b91b-4185-a61a-d00897070de8}, !- People Definition Name
  {058474ab-b8bf-488d-95a9-b2fe1f9082b4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {94bd04d2-ffdf-49e6-97bc-514faf8ae205}, !- Handle
  Space Function Warehouse - med/blk2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1999151158025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e1f50f1a-7f1d-4c1e-8526-c641117e1d38}, !- Handle
  Space Function Warehouse - med/blk2 Lights, !- Name
  {94bd04d2-ffdf-49e6-97bc-514faf8ae205}, !- Lights Definition Name
  {058474ab-b8bf-488d-95a9-b2fe1f9082b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8a6bf058-20ad-4a48-82d0-f387a2cfc1cd}, !- Handle
  Space Function Warehouse - med/blk2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8d3d2ddc-45b7-4566-9d1a-0764b5349059}, !- Handle
  Space Function Warehouse - med/blk2 Elec Equip, !- Name
  {8a6bf058-20ad-4a48-82d0-f387a2cfc1cd}, !- Electric Equipment Definition Name
  {058474ab-b8bf-488d-95a9-b2fe1f9082b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e5cc4630-5287-4219-8372-d2e53ca36e4e}, !- Handle
  Space Function Warehouse - med/blk2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e1a0b020-4531-405e-9ac8-141d40afa8a6}, !- Handle
  Space Function Warehouse - med/blk2 Infiltration, !- Name
  {058474ab-b8bf-488d-95a9-b2fe1f9082b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {66b5f61f-5ca6-4ef0-8aa3-0fa9c71e16c7}, !- Handle
  Space Function Warehouse - med/blk2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b64cd33-40a9-4e3a-ae05-b87ea43afbd0}, !- Handle
  Space Function Warehouse - med/blk2 Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {68d564d2-fd19-4d61-8c27-c152cde5ffe8}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated, !- Name
  ,                                       !- Default Construction Set Name
  {9e2210e7-b07a-4607-9a3e-42e0dc01e192}, !- Default Schedule Set Name
  {fda54428-f193-4785-bfa2-1d0422c1b22f}, !- Group Rendering Name
  {5e35ea4b-f5ea-4c84-ad80-386ff482c215}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Warehouse - med/blk2 - refrigerated;    !- Standards Space Type

OS:People:Definition,
  {4ccadb6e-af93-4f61-b94e-61712bd72f68}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9fd51d8d-1ecb-4dce-8eb1-b19e755505dc}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated People, !- Name
  {4ccadb6e-af93-4f61-b94e-61712bd72f68}, !- People Definition Name
  {68d564d2-fd19-4d61-8c27-c152cde5ffe8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {20834bd6-b930-44ec-9372-127cb401fb36}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1999151158025,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1cfd670f-2111-4443-b983-ba0effde4607}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Lights, !- Name
  {20834bd6-b930-44ec-9372-127cb401fb36}, !- Lights Definition Name
  {68d564d2-fd19-4d61-8c27-c152cde5ffe8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6e90c673-e5d6-4c27-8720-6e0e79bac664}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {402b746d-d6e9-46be-8272-c7602fd1447f}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Elec Equip, !- Name
  {6e90c673-e5d6-4c27-8720-6e0e79bac664}, !- Electric Equipment Definition Name
  {68d564d2-fd19-4d61-8c27-c152cde5ffe8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5e35ea4b-f5ea-4c84-ad80-386ff482c215}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {84aaf99c-d3f9-4adb-b773-2d0155a74e99}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Infiltration, !- Name
  {68d564d2-fd19-4d61-8c27-c152cde5ffe8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9e2210e7-b07a-4607-9a3e-42e0dc01e192}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d583016-9f47-4a34-93c1-181847e5b29a}, !- Handle
  Space Function Warehouse - med/blk2 - refrigerated Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {73ffa51e-1fec-4137-9f51-aa9eab26ceaa}, !- Handle
  Space Function Washroom-sch-A,          !- Name
  ,                                       !- Default Construction Set Name
  {23ef7483-fb5d-4154-82f9-314c7d449daa}, !- Default Schedule Set Name
  {bcf3e45c-89bb-4eb1-b6df-54382a39dd06}, !- Group Rendering Name
  {c3c06469-8855-45da-a83d-3989f264b3df}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-A;                         !- Standards Space Type

OS:People:Definition,
  {ceeb891e-2b5c-474d-9810-5786df2cc567}, !- Handle
  Space Function Washroom-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {befee21b-c8f5-4fbf-98d9-9ff04c7407af}, !- Handle
  Space Function Washroom-sch-A People,   !- Name
  {ceeb891e-2b5c-474d-9810-5786df2cc567}, !- People Definition Name
  {73ffa51e-1fec-4137-9f51-aa9eab26ceaa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {175dd0f8-b27e-4723-9a93-b690960be411}, !- Handle
  Space Function Washroom-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dffbd620-9270-4e41-8817-e72cdd3f1fb9}, !- Handle
  Space Function Washroom-sch-A Lights,   !- Name
  {175dd0f8-b27e-4723-9a93-b690960be411}, !- Lights Definition Name
  {73ffa51e-1fec-4137-9f51-aa9eab26ceaa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1ea8db9a-b9df-4a5d-ab61-901f3872cdc7}, !- Handle
  Space Function Washroom-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6ef858da-5221-4ae8-bcfe-e5ba12d6a604}, !- Handle
  Space Function Washroom-sch-A Elec Equip, !- Name
  {1ea8db9a-b9df-4a5d-ab61-901f3872cdc7}, !- Electric Equipment Definition Name
  {73ffa51e-1fec-4137-9f51-aa9eab26ceaa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c3c06469-8855-45da-a83d-3989f264b3df}, !- Handle
  Space Function Washroom-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {78da9db5-3dba-4ac0-bd89-f0edd62b4c73}, !- Handle
  Space Function Washroom-sch-A Infiltration, !- Name
  {73ffa51e-1fec-4137-9f51-aa9eab26ceaa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {23ef7483-fb5d-4154-82f9-314c7d449daa}, !- Handle
  Space Function Washroom-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68b78b6c-5b12-47dd-8691-b1b91057ffe3}, !- Handle
  Space Function Washroom-sch-A Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {21f44f47-728e-4d8b-947e-a06591bedf29}, !- Handle
  Space Function Washroom-sch-B,          !- Name
  ,                                       !- Default Construction Set Name
  {502c3c25-dcba-430b-9ab7-49609b2a1843}, !- Default Schedule Set Name
  {02d21fa0-ad3e-4c45-8c8c-a4fdb4413739}, !- Group Rendering Name
  {4ba91bc7-26c4-42be-80b0-ca11585218d3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-B;                         !- Standards Space Type

OS:People:Definition,
  {c76deafb-0031-4ecf-b18a-e3e301202972}, !- Handle
  Space Function Washroom-sch-B People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d130ef93-07f2-4726-8a47-675d89b05538}, !- Handle
  Space Function Washroom-sch-B People,   !- Name
  {c76deafb-0031-4ecf-b18a-e3e301202972}, !- People Definition Name
  {21f44f47-728e-4d8b-947e-a06591bedf29}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {229c2074-ac0f-4afa-874e-55ec33424c48}, !- Handle
  Space Function Washroom-sch-B Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {86922258-33c4-4a8b-96e6-cf3dd2986b03}, !- Handle
  Space Function Washroom-sch-B Lights,   !- Name
  {229c2074-ac0f-4afa-874e-55ec33424c48}, !- Lights Definition Name
  {21f44f47-728e-4d8b-947e-a06591bedf29}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e51b93de-05b5-432e-bb6a-6c5a7bd9c491}, !- Handle
  Space Function Washroom-sch-B Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c8b9412e-7021-4449-a23f-4ae17bf8c778}, !- Handle
  Space Function Washroom-sch-B Elec Equip, !- Name
  {e51b93de-05b5-432e-bb6a-6c5a7bd9c491}, !- Electric Equipment Definition Name
  {21f44f47-728e-4d8b-947e-a06591bedf29}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4ba91bc7-26c4-42be-80b0-ca11585218d3}, !- Handle
  Space Function Washroom-sch-B Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {8ded4693-92eb-49a7-8020-749c1ac9c177}, !- Handle
  Space Function Washroom-sch-B Infiltration, !- Name
  {21f44f47-728e-4d8b-947e-a06591bedf29}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {502c3c25-dcba-430b-9ab7-49609b2a1843}, !- Handle
  Space Function Washroom-sch-B Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d1b406e-c3c4-4775-9b24-572fd44ecea2}, !- Handle
  Space Function Washroom-sch-B Thermostat, !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {40dac374-bcdf-47b2-a934-76fe62d2970b}, !- Handle
  Space Function Washroom-sch-C,          !- Name
  ,                                       !- Default Construction Set Name
  {aa9a024f-8207-4642-ab17-8b04501a5984}, !- Default Schedule Set Name
  {6a6044f4-291a-4937-a6cd-e21512a5f3f2}, !- Group Rendering Name
  {0c0eb33f-cf75-474f-bdb9-cd3eae768015}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-C;                         !- Standards Space Type

OS:People:Definition,
  {74ae99b3-6fdc-4146-8ba5-80ca3171365a}, !- Handle
  Space Function Washroom-sch-C People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0a4111e7-339d-48f9-836f-63015734cd03}, !- Handle
  Space Function Washroom-sch-C People,   !- Name
  {74ae99b3-6fdc-4146-8ba5-80ca3171365a}, !- People Definition Name
  {40dac374-bcdf-47b2-a934-76fe62d2970b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c08dbb69-70a2-48b7-abc5-fac4226cf235}, !- Handle
  Space Function Washroom-sch-C Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bee0ba8f-6247-4260-8947-e26c1536af02}, !- Handle
  Space Function Washroom-sch-C Lights,   !- Name
  {c08dbb69-70a2-48b7-abc5-fac4226cf235}, !- Lights Definition Name
  {40dac374-bcdf-47b2-a934-76fe62d2970b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c74ada08-7ffd-4fe3-9091-d2f87e1e79d2}, !- Handle
  Space Function Washroom-sch-C Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f5356007-d2e2-4218-a2a2-7dc6b39e1f67}, !- Handle
  Space Function Washroom-sch-C Elec Equip, !- Name
  {c74ada08-7ffd-4fe3-9091-d2f87e1e79d2}, !- Electric Equipment Definition Name
  {40dac374-bcdf-47b2-a934-76fe62d2970b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0c0eb33f-cf75-474f-bdb9-cd3eae768015}, !- Handle
  Space Function Washroom-sch-C Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {917b61fc-19cc-499d-88a9-a40fb375b46c}, !- Handle
  Space Function Washroom-sch-C Infiltration, !- Name
  {40dac374-bcdf-47b2-a934-76fe62d2970b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {aa9a024f-8207-4642-ab17-8b04501a5984}, !- Handle
  Space Function Washroom-sch-C Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38b0c7a1-d72c-46e6-a2ea-0cd6645c87e7}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3ecec8bf-c568-42ef-be84-1629b3c25d0a}, !- Lighting Schedule Name
  {395a6628-5f7c-4d6c-9341-59a8e8dc8eec}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {797e8475-ee86-456f-8f64-3a2c1fede7a7}, !- Handle
  Space Function Washroom-sch-C Thermostat, !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {28670a81-becb-42d6-9f2f-fa3af12f61a5}, !- Handle
  Space Function Washroom-sch-D,          !- Name
  {316f3259-c8b8-4f89-adb9-2c40f77d1d99}, !- Default Construction Set Name
  {0e19d625-7573-4cda-a105-5046dcb00c99}, !- Default Schedule Set Name
  {970f2ebe-923e-495b-a360-ed7c00559014}, !- Group Rendering Name
  {72002c74-2b8d-4901-b0b7-ba099d7efacb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-D;                         !- Standards Space Type

OS:People:Definition,
  {6f9b73c4-63d3-4d1a-aa25-b539de06c9ac}, !- Handle
  Space Function Washroom-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {415617f2-2362-4f1c-8d87-6eb859148567}, !- Handle
  Space Function Washroom-sch-D People,   !- Name
  {6f9b73c4-63d3-4d1a-aa25-b539de06c9ac}, !- People Definition Name
  {28670a81-becb-42d6-9f2f-fa3af12f61a5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bbf2b194-04f8-488f-9ff7-170270ef006a}, !- Handle
  Space Function Washroom-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {776323ea-6bc2-443b-9e0a-3728e4f8c4ca}, !- Handle
  Space Function Washroom-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {370c8e66-6286-49a5-bb6f-b9f5490b8756}, !- Handle
  Space Function Washroom-sch-D Elec Equip, !- Name
  {776323ea-6bc2-443b-9e0a-3728e4f8c4ca}, !- Electric Equipment Definition Name
  {28670a81-becb-42d6-9f2f-fa3af12f61a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {72002c74-2b8d-4901-b0b7-ba099d7efacb}, !- Handle
  Space Function Washroom-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f47926c4-4b24-4ae1-b015-f42f724c404a}, !- Handle
  Space Function Washroom-sch-D Infiltration, !- Name
  {28670a81-becb-42d6-9f2f-fa3af12f61a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0e19d625-7573-4cda-a105-5046dcb00c99}, !- Handle
  Space Function Washroom-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5ffaf2b-93d4-4b3a-9dff-5fc1c4646317}, !- Handle
  Space Function Washroom-sch-D Thermostat, !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a268abb0-a178-448d-8f95-6b6403a7e537}, !- Handle
  Space Function Washroom-sch-E,          !- Name
  ,                                       !- Default Construction Set Name
  {ee537576-aa9f-4981-92ab-6796df69e90e}, !- Default Schedule Set Name
  {12a3b7ac-79d7-4bc5-8ee8-cf29189ec6d4}, !- Group Rendering Name
  {8a1f5e9c-1762-4222-8086-624d8b7b333f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-E;                         !- Standards Space Type

OS:People:Definition,
  {23829746-a2c9-4b9f-ab0c-6c4a146612a3}, !- Handle
  Space Function Washroom-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6aadf18b-6248-4498-add1-b912fa668b23}, !- Handle
  Space Function Washroom-sch-E People,   !- Name
  {23829746-a2c9-4b9f-ab0c-6c4a146612a3}, !- People Definition Name
  {a268abb0-a178-448d-8f95-6b6403a7e537}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {521a0c93-832f-4933-82c2-0ed1991403e4}, !- Handle
  Space Function Washroom-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bc3c9d37-eb6d-4438-8017-197a4541ed2f}, !- Handle
  Space Function Washroom-sch-E Lights,   !- Name
  {521a0c93-832f-4933-82c2-0ed1991403e4}, !- Lights Definition Name
  {a268abb0-a178-448d-8f95-6b6403a7e537}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {31939840-6303-49e8-8081-0fae2baf6f39}, !- Handle
  Space Function Washroom-sch-E Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2c46f6cf-2609-4300-88d7-4e0c5a09b42d}, !- Handle
  Space Function Washroom-sch-E Elec Equip, !- Name
  {31939840-6303-49e8-8081-0fae2baf6f39}, !- Electric Equipment Definition Name
  {a268abb0-a178-448d-8f95-6b6403a7e537}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8a1f5e9c-1762-4222-8086-624d8b7b333f}, !- Handle
  Space Function Washroom-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {e5968f41-89b1-4a0c-ad36-e5cc0aaa6f2c}, !- Handle
  Space Function Washroom-sch-E Infiltration, !- Name
  {a268abb0-a178-448d-8f95-6b6403a7e537}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ee537576-aa9f-4981-92ab-6796df69e90e}, !- Handle
  Space Function Washroom-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {86f0cefc-3768-4db8-8534-9928bfe2dacb}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {9db12f53-6c0e-4068-94c5-a4e465bab9b5}, !- Lighting Schedule Name
  {882f3ce5-9dd1-4cc8-9048-d81ed679d1d0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5ad3926-b736-4a98-bf5d-4150bb9b2ade}, !- Handle
  Space Function Washroom-sch-E Thermostat, !- Name
  {78a52cde-3a5d-4d2a-81b7-3d4a64045768}, !- Heating Setpoint Temperature Schedule Name
  {5771f6fd-cb31-46d8-8d45-dc012350111d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ef1406b5-c57b-43e5-bc3c-da285fe7c669}, !- Handle
  Space Function Washroom-sch-F,          !- Name
  ,                                       !- Default Construction Set Name
  {84a7903d-1a02-46c2-b16a-d010569ff36b}, !- Default Schedule Set Name
  {29ef041c-61bc-40bf-99a7-b20d062f1ce1}, !- Group Rendering Name
  {bb78256d-906f-48ba-9f13-c7bf6ab131c0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-F;                         !- Standards Space Type

OS:People:Definition,
  {9b50bae7-023f-47e9-a93c-930d973a2a72}, !- Handle
  Space Function Washroom-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ee19662-f680-4071-a733-bb6a9e56b4d8}, !- Handle
  Space Function Washroom-sch-F People,   !- Name
  {9b50bae7-023f-47e9-a93c-930d973a2a72}, !- People Definition Name
  {ef1406b5-c57b-43e5-bc3c-da285fe7c669}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {604a9cc9-713a-4fb5-b28d-ce2d974796d6}, !- Handle
  Space Function Washroom-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b6bbb887-4472-4253-8e77-6b5d10028f31}, !- Handle
  Space Function Washroom-sch-F Lights,   !- Name
  {604a9cc9-713a-4fb5-b28d-ce2d974796d6}, !- Lights Definition Name
  {ef1406b5-c57b-43e5-bc3c-da285fe7c669}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {95e552a6-67f0-4f0b-a9a8-30d433131f1a}, !- Handle
  Space Function Washroom-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {889046a8-316f-45b3-8c28-81e801fe5d84}, !- Handle
  Space Function Washroom-sch-F Elec Equip, !- Name
  {95e552a6-67f0-4f0b-a9a8-30d433131f1a}, !- Electric Equipment Definition Name
  {ef1406b5-c57b-43e5-bc3c-da285fe7c669}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bb78256d-906f-48ba-9f13-c7bf6ab131c0}, !- Handle
  Space Function Washroom-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6900f1c6-c5c1-42f6-8182-cc864dfbfc48}, !- Handle
  Space Function Washroom-sch-F Infiltration, !- Name
  {ef1406b5-c57b-43e5-bc3c-da285fe7c669}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {84a7903d-1a02-46c2-b16a-d010569ff36b}, !- Handle
  Space Function Washroom-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b3f16d89-b9dc-497c-a38b-27f5d7dddbd4}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {3c189a0e-535f-44f5-b9b9-879b027748a7}, !- Lighting Schedule Name
  {2bad1e90-b1a3-4114-939c-cf3556dd5d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15187b3a-178f-4d73-8380-ad4f84ddb984}, !- Handle
  Space Function Washroom-sch-F Thermostat, !- Name
  {a0f17cdd-e42c-47dc-b7bd-4cbcf16dab5a}, !- Heating Setpoint Temperature Schedule Name
  {017c1b9b-b82f-4a07-b1a2-998c33278ac7}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {43550b83-3047-42f0-849d-62133c7153eb}, !- Handle
  Space Function Washroom-sch-G,          !- Name
  ,                                       !- Default Construction Set Name
  {046494d7-b8a8-4fd2-93a8-9da40c02b285}, !- Default Schedule Set Name
  {c75c4662-8bf4-4fa6-866f-35d98ae628fa}, !- Group Rendering Name
  {f1fe80bc-e621-42f9-ac34-7011312869ef}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-G;                         !- Standards Space Type

OS:People:Definition,
  {7e5a7d28-6fd4-44b9-8bed-ad6b920ba8f5}, !- Handle
  Space Function Washroom-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c59060b6-ba69-46f0-bf5f-1edf8ae60be8}, !- Handle
  Space Function Washroom-sch-G People,   !- Name
  {7e5a7d28-6fd4-44b9-8bed-ad6b920ba8f5}, !- People Definition Name
  {43550b83-3047-42f0-849d-62133c7153eb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b960d646-b347-422a-8d1b-7c3346f85cfc}, !- Handle
  Space Function Washroom-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {97cf4bd7-1b60-4324-98b1-110d29b49239}, !- Handle
  Space Function Washroom-sch-G Lights,   !- Name
  {b960d646-b347-422a-8d1b-7c3346f85cfc}, !- Lights Definition Name
  {43550b83-3047-42f0-849d-62133c7153eb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5d859af1-673a-43eb-9238-64b089ab12e7}, !- Handle
  Space Function Washroom-sch-G Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e5b9202e-0dcf-44db-9cde-8dc0c96d01eb}, !- Handle
  Space Function Washroom-sch-G Elec Equip, !- Name
  {5d859af1-673a-43eb-9238-64b089ab12e7}, !- Electric Equipment Definition Name
  {43550b83-3047-42f0-849d-62133c7153eb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f1fe80bc-e621-42f9-ac34-7011312869ef}, !- Handle
  Space Function Washroom-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {04aea5ed-0776-424d-b1aa-d3ad8f0feebb}, !- Handle
  Space Function Washroom-sch-G Infiltration, !- Name
  {43550b83-3047-42f0-849d-62133c7153eb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {046494d7-b8a8-4fd2-93a8-9da40c02b285}, !- Handle
  Space Function Washroom-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ff9568ba-7dc9-441b-ba5f-866ad866b230}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {69ca89d2-868b-4026-9e90-f1ee4753db32}, !- Lighting Schedule Name
  {c9482cd5-03d2-45af-9112-6bf589de304e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b2fca5e-cea9-4b50-9305-5d175847e1ac}, !- Handle
  Space Function Washroom-sch-G Thermostat, !- Name
  {d29bb428-e449-42d8-8725-780e94883f55}, !- Heating Setpoint Temperature Schedule Name
  {2d4e675c-6a0a-45cc-a534-c67ac177501e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b605983c-04b2-420c-ada9-494e4f4f2201}, !- Handle
  Space Function Washroom-sch-H,          !- Name
  ,                                       !- Default Construction Set Name
  {a9ce6a5b-e2f4-4a93-83ac-c28c865aff1f}, !- Default Schedule Set Name
  {fb4c0bdb-363d-4139-a186-4b26a3f88b8f}, !- Group Rendering Name
  {65756b17-c026-4f4d-988d-93158dd862ad}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-H;                         !- Standards Space Type

OS:People:Definition,
  {d36b9eb2-26ce-4cb6-bcc1-661d3aa86795}, !- Handle
  Space Function Washroom-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d055dc9-b199-4d34-8619-1523258a94ba}, !- Handle
  Space Function Washroom-sch-H People,   !- Name
  {d36b9eb2-26ce-4cb6-bcc1-661d3aa86795}, !- People Definition Name
  {b605983c-04b2-420c-ada9-494e4f4f2201}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {19c03653-42b1-40a6-af7d-6b87060d965d}, !- Handle
  Space Function Washroom-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bd5ce014-29e8-44b4-873e-b2d97b86d711}, !- Handle
  Space Function Washroom-sch-H Lights,   !- Name
  {19c03653-42b1-40a6-af7d-6b87060d965d}, !- Lights Definition Name
  {b605983c-04b2-420c-ada9-494e4f4f2201}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5ddc7632-3468-4b06-b58c-6bee94133f79}, !- Handle
  Space Function Washroom-sch-H Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cccaa408-c314-4d41-8d65-69ed86da0be7}, !- Handle
  Space Function Washroom-sch-H Elec Equip, !- Name
  {5ddc7632-3468-4b06-b58c-6bee94133f79}, !- Electric Equipment Definition Name
  {b605983c-04b2-420c-ada9-494e4f4f2201}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {65756b17-c026-4f4d-988d-93158dd862ad}, !- Handle
  Space Function Washroom-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {882e87a7-f881-4b4e-83db-0a800f7914c3}, !- Handle
  Space Function Washroom-sch-H Infiltration, !- Name
  {b605983c-04b2-420c-ada9-494e4f4f2201}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a9ce6a5b-e2f4-4a93-83ac-c28c865aff1f}, !- Handle
  Space Function Washroom-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dd9571e-2829-44ac-ba1d-1267dbc39f5c}, !- Handle
  Space Function Washroom-sch-H Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cadeb257-7728-4ecd-a1d0-3255dfde17d4}, !- Handle
  Space Function Washroom-sch-I,          !- Name
  ,                                       !- Default Construction Set Name
  {41e1d403-3f0b-4377-acb9-81c61b60cc0e}, !- Default Schedule Set Name
  {b24ec273-234d-4380-a379-7acf15fb4bf7}, !- Group Rendering Name
  {35a16d34-af23-4bb1-a785-1a6426b66387}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Washroom-sch-I;                         !- Standards Space Type

OS:People:Definition,
  {440da25e-a8bb-49a9-86f5-b7dba83858f6}, !- Handle
  Space Function Washroom-sch-I People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cc6ed84b-995b-4628-91fc-fbad3e6b18d2}, !- Handle
  Space Function Washroom-sch-I People,   !- Name
  {440da25e-a8bb-49a9-86f5-b7dba83858f6}, !- People Definition Name
  {cadeb257-7728-4ecd-a1d0-3255dfde17d4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7ea07ae8-eff3-4557-9971-a5ad600ab4f5}, !- Handle
  Space Function Washroom-sch-I Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {61a68f46-b2c1-405b-a07c-2dad1425e497}, !- Handle
  Space Function Washroom-sch-I Lights,   !- Name
  {7ea07ae8-eff3-4557-9971-a5ad600ab4f5}, !- Lights Definition Name
  {cadeb257-7728-4ecd-a1d0-3255dfde17d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {be3fdd7e-aa51-4af4-a58e-53e69a1bdc5c}, !- Handle
  Space Function Washroom-sch-I Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {349999e9-c8ce-4154-a229-5e5cf91af123}, !- Handle
  Space Function Washroom-sch-I Elec Equip, !- Name
  {be3fdd7e-aa51-4af4-a58e-53e69a1bdc5c}, !- Electric Equipment Definition Name
  {cadeb257-7728-4ecd-a1d0-3255dfde17d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {35a16d34-af23-4bb1-a785-1a6426b66387}, !- Handle
  Space Function Washroom-sch-I Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d19b131c-e604-425e-8aeb-85dd93bc2c68}, !- Handle
  Space Function Washroom-sch-I Infiltration, !- Name
  {cadeb257-7728-4ecd-a1d0-3255dfde17d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {41e1d403-3f0b-4377-acb9-81c61b60cc0e}, !- Handle
  Space Function Washroom-sch-I Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f48b094e-6687-4d53-910b-aacfb6ec80a8}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {bd6c21c8-7a28-46b3-881d-057719911e14}, !- Lighting Schedule Name
  {349a8f02-9ce1-4790-9012-694c630e5281}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e636673-b986-4cd7-9644-513d89ddc54f}, !- Handle
  Space Function Washroom-sch-I Thermostat, !- Name
  {d3125b24-287b-4e3b-b3e0-d118f884a70d}, !- Heating Setpoint Temperature Schedule Name
  {00e611fc-b0ea-4a12-bbe4-0931afac5441}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1f3146ba-d8a2-4c0a-93e3-a70130e4e8fc}, !- Handle
  Space Function Workshop space,          !- Name
  ,                                       !- Default Construction Set Name
  {5b778bd9-240f-4c49-8468-5f123cf2649c}, !- Default Schedule Set Name
  {a94d5568-b63d-497a-aa00-f91402ed8638}, !- Group Rendering Name
  {c304f663-0592-478e-a851-0522a6ffc13c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Workshop space;                         !- Standards Space Type

OS:People:Definition,
  {8ba4e7ce-46c3-4ed1-bbc6-a682f34d964c}, !- Handle
  Space Function Workshop space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {50e3ed18-7036-4522-a39c-11d361902299}, !- Handle
  Space Function Workshop space People,   !- Name
  {8ba4e7ce-46c3-4ed1-bbc6-a682f34d964c}, !- People Definition Name
  {1f3146ba-d8a2-4c0a-93e3-a70130e4e8fc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5ddad88a-1083-4ca5-91f0-a1f1ac03e616}, !- Handle
  Space Function Workshop space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.0998576903404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2111370d-70c9-4cbd-91b6-01cac6a79c2d}, !- Handle
  Space Function Workshop space Lights,   !- Name
  {5ddad88a-1083-4ca5-91f0-a1f1ac03e616}, !- Lights Definition Name
  {1f3146ba-d8a2-4c0a-93e3-a70130e4e8fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {57396268-461f-4542-957f-fa6571a84cc5}, !- Handle
  Space Function Workshop space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fccb24c7-c8d6-44cd-89ee-a5f9075fb883}, !- Handle
  Space Function Workshop space Elec Equip, !- Name
  {57396268-461f-4542-957f-fa6571a84cc5}, !- Electric Equipment Definition Name
  {1f3146ba-d8a2-4c0a-93e3-a70130e4e8fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c304f663-0592-478e-a851-0522a6ffc13c}, !- Handle
  Space Function Workshop space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0019304,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ed056ea5-d696-45c6-a14d-a41c47ea1dcb}, !- Handle
  Space Function Workshop space Infiltration, !- Name
  {1f3146ba-d8a2-4c0a-93e3-a70130e4e8fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5b778bd9-240f-4c49-8468-5f123cf2649c}, !- Handle
  Space Function Workshop space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2df3c846-fae4-44d8-92b3-05dd9d987bdb}, !- Handle
  Space Function Workshop space Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8c91f65c-ded6-4acd-8fe2-8ea1045d015d}, !- Handle
  Sports arena WholeBuilding,             !- Name
  ,                                       !- Default Construction Set Name
  {8c436678-7ff9-4174-b8c1-ee9f2ba117da}, !- Default Schedule Set Name
  {4e279a3b-e500-4dd8-9ea0-cde3c1c559e6}, !- Group Rendering Name
  {1474fd56-aef0-4423-a4aa-2f305501521a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Sports arena,                           !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {476e50ee-b471-4d0f-ab9f-43c138b0493b}, !- Handle
  Sports arena WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {88626973-99a8-42f2-8170-dcb70bb9ec47}, !- Handle
  Sports arena WholeBuilding People,      !- Name
  {476e50ee-b471-4d0f-ab9f-43c138b0493b}, !- People Definition Name
  {8c91f65c-ded6-4acd-8fe2-8ea1045d015d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {482ed533-35de-4e3a-9cb1-6723e43c8aa1}, !- Handle
  Sports arena WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f0d4ce26-717e-406e-b85b-3225695e0641}, !- Handle
  Sports arena WholeBuilding Lights,      !- Name
  {482ed533-35de-4e3a-9cb1-6723e43c8aa1}, !- Lights Definition Name
  {8c91f65c-ded6-4acd-8fe2-8ea1045d015d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b5d0339f-c31b-43c6-b172-dd7d614c0049}, !- Handle
  Sports arena WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c01dfd12-03ed-4166-90bc-66ef7a9829bd}, !- Handle
  Sports arena WholeBuilding Elec Equip,  !- Name
  {b5d0339f-c31b-43c6-b172-dd7d614c0049}, !- Electric Equipment Definition Name
  {8c91f65c-ded6-4acd-8fe2-8ea1045d015d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1474fd56-aef0-4423-a4aa-2f305501521a}, !- Handle
  Sports arena WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006604,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {24751357-ddb7-4401-945f-886dcaeb13d5}, !- Handle
  Sports arena WholeBuilding Infiltration, !- Name
  {8c91f65c-ded6-4acd-8fe2-8ea1045d015d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8c436678-7ff9-4174-b8c1-ee9f2ba117da}, !- Handle
  Sports arena WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {419c18f7-0ff6-4674-9796-73c3fd233914}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {ddd634f7-fa45-43e4-8872-d61c2fc91d7f}, !- Lighting Schedule Name
  {3b872ac9-5ca2-4fb5-8437-de4aa5c02ff0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a83d879-a56f-4c34-9529-0e10c19e88c8}, !- Handle
  Sports arena WholeBuilding Thermostat,  !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {57c7c68b-1b04-4bda-849e-183b9beae86a}, !- Handle
  Town hall WholeBuilding,                !- Name
  ,                                       !- Default Construction Set Name
  {da38ee58-c6d3-400d-b3ea-5c9f5f1d0290}, !- Default Schedule Set Name
  {7e44312d-51af-4aad-8d7a-5b1c0cd1246d}, !- Group Rendering Name
  {c8b6c1f9-4097-4ece-b5e3-1c1f7bbaf1b4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Town hall,                              !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {a50e2996-046a-46cc-ab91-e608638cf795}, !- Handle
  Town hall WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400417467501602,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b08ab295-e9f2-4ec3-90fb-b9762f660630}, !- Handle
  Town hall WholeBuilding People,         !- Name
  {a50e2996-046a-46cc-ab91-e608638cf795}, !- People Definition Name
  {57c7c68b-1b04-4bda-849e-183b9beae86a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {41df4e19-73dc-4232-b31a-244d720dcb05}, !- Handle
  Town hall WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.89991760226576,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ffa4395d-88f4-4f36-9b77-8b1a17d482c5}, !- Handle
  Town hall WholeBuilding Lights,         !- Name
  {41df4e19-73dc-4232-b31a-244d720dcb05}, !- Lights Definition Name
  {57c7c68b-1b04-4bda-849e-183b9beae86a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8406bbfc-eecf-43e8-b1ea-b22e5b397ce9}, !- Handle
  Town hall WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {026942b9-69f9-45d3-94d5-5b14f5cc251d}, !- Handle
  Town hall WholeBuilding Elec Equip,     !- Name
  {8406bbfc-eecf-43e8-b1ea-b22e5b397ce9}, !- Electric Equipment Definition Name
  {57c7c68b-1b04-4bda-849e-183b9beae86a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c8b6c1f9-4097-4ece-b5e3-1c1f7bbaf1b4}, !- Handle
  Town hall WholeBuilding Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b91688f5-b23f-45fd-87d9-5938f4d58b72}, !- Handle
  Town hall WholeBuilding Infiltration,   !- Name
  {57c7c68b-1b04-4bda-849e-183b9beae86a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {da38ee58-c6d3-400d-b3ea-5c9f5f1d0290}, !- Handle
  Town hall WholeBuilding Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29968bc1-6843-4e89-a9ae-c09052951aba}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {88482ee2-f315-4f10-b185-c397a700217a}, !- Lighting Schedule Name
  {41bfc5d4-eca1-4de2-a7d8-85ec8365f3e9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee1e5aca-ef8c-4b62-aefa-3485c13c6fbd}, !- Handle
  Town hall WholeBuilding Thermostat,     !- Name
  {f4c0c84a-acde-4d4b-95d7-d88fa56ea80a}, !- Heating Setpoint Temperature Schedule Name
  {097f5bed-1659-404b-ba3a-a0663925a871}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {703b1c4a-a727-4276-8d1a-852677f12ae9}, !- Handle
  Transportation WholeBuilding,           !- Name
  ,                                       !- Default Construction Set Name
  {bf6dac26-2d70-45e3-b683-baa73fbd9be6}, !- Default Schedule Set Name
  {5668848c-9f28-4e51-8deb-39a0703a6327}, !- Group Rendering Name
  {2c14467b-7fb6-4d35-bf02-5c48ee2f9c22}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Transportation,                         !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {7726a8a3-4b07-49ea-bf58-7f6844ef2bbf}, !- Handle
  Transportation WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0666286054794332,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {af79a793-aecf-4511-98b9-d57b734d6d01}, !- Handle
  Transportation WholeBuilding People,    !- Name
  {7726a8a3-4b07-49ea-bf58-7f6844ef2bbf}, !- People Definition Name
  {703b1c4a-a727-4276-8d1a-852677f12ae9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f79e1038-3e48-4802-9b1d-29c1238beb89}, !- Handle
  Transportation WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.29993092798686,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {138dfc86-4496-466c-82c6-1ab2cb14de06}, !- Handle
  Transportation WholeBuilding Lights,    !- Name
  {f79e1038-3e48-4802-9b1d-29c1238beb89}, !- Lights Definition Name
  {703b1c4a-a727-4276-8d1a-852677f12ae9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b9c75479-70d8-40d5-bf91-96b3bb21c63f}, !- Handle
  Transportation WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0d80ca66-8b47-4b97-afe7-63d65fd43fd1}, !- Handle
  Transportation WholeBuilding Elec Equip, !- Name
  {b9c75479-70d8-40d5-bf91-96b3bb21c63f}, !- Electric Equipment Definition Name
  {703b1c4a-a727-4276-8d1a-852677f12ae9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2c14467b-7fb6-4d35-bf02-5c48ee2f9c22}, !- Handle
  Transportation WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00053848,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4b592d86-1046-4bb5-9c18-ca296da50d2e}, !- Handle
  Transportation WholeBuilding Infiltration, !- Name
  {703b1c4a-a727-4276-8d1a-852677f12ae9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {bf6dac26-2d70-45e3-b683-baa73fbd9be6}, !- Handle
  Transportation WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {95d02e38-9abb-4c2f-a9f3-61dc3eaa2179}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {20d382cc-dcaf-4d87-bdc1-4449a4b83421}, !- Lighting Schedule Name
  {0549c25a-95a8-43c3-8d2d-4bb322ebf5fc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b03c6d7-512f-411d-b657-52c775e93250}, !- Handle
  Transportation WholeBuilding Thermostat, !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {dfb6dd5b-4eab-443b-aef9-4704b87a26fe}, !- Handle
  Warehouse WholeBuilding,                !- Name
  ,                                       !- Default Construction Set Name
  {84c2614a-4273-49fd-8199-a976bf49c7e6}, !- Default Schedule Set Name
  {b8b821bc-e93f-49ac-b0d8-d22a1b9cf6e1}, !- Group Rendering Name
  {90d5b77c-54fe-493a-a053-5f46fb844f29}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {a5efabb5-c074-4742-8943-daae73ef46ff}, !- Handle
  Warehouse WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.000645834625002583,                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cfae72ad-6357-44e5-9ea2-ccfd3e1adcc7}, !- Handle
  Warehouse WholeBuilding People,         !- Name
  {a5efabb5-c074-4742-8943-daae73ef46ff}, !- People Definition Name
  {dfb6dd5b-4eab-443b-aef9-4704b87a26fe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {17d2e111-f56a-4573-8de1-d6e566e07497}, !- Handle
  Warehouse WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ca6c5f82-0159-42da-8107-4fd51dcdbf6c}, !- Handle
  Warehouse WholeBuilding Lights,         !- Name
  {17d2e111-f56a-4573-8de1-d6e566e07497}, !- Lights Definition Name
  {dfb6dd5b-4eab-443b-aef9-4704b87a26fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1b55edae-f635-4a55-956e-7c03f730bc1f}, !- Handle
  Warehouse WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {32baf43e-86b3-4269-a921-44a718fa8999}, !- Handle
  Warehouse WholeBuilding Elec Equip,     !- Name
  {1b55edae-f635-4a55-956e-7c03f730bc1f}, !- Electric Equipment Definition Name
  {dfb6dd5b-4eab-443b-aef9-4704b87a26fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {90d5b77c-54fe-493a-a053-5f46fb844f29}, !- Handle
  Warehouse WholeBuilding Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00030988,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {46752738-d452-48e9-a60f-085318ccd5a8}, !- Handle
  Warehouse WholeBuilding Infiltration,   !- Name
  {dfb6dd5b-4eab-443b-aef9-4704b87a26fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {84c2614a-4273-49fd-8199-a976bf49c7e6}, !- Handle
  Warehouse WholeBuilding Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7916868-fee7-4be3-80f9-c9540cedf8cf}, !- Handle
  Warehouse WholeBuilding Thermostat,     !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8d99b5bd-5f89-4372-9c8d-4a4300306725}, !- Handle
  Warehouse - refrigerated WholeBuilding, !- Name
  ,                                       !- Default Construction Set Name
  {8c25fad7-9d35-41e4-900e-858ce8b4d8cb}, !- Default Schedule Set Name
  {96b92712-2863-4ca6-925a-7db14b6765d8}, !- Group Rendering Name
  {d469a13c-9542-4da6-bae5-3525d9155ae6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse - refrigerated,               !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {4da064e0-dff8-420a-844c-de438f031ca9}, !- Handle
  Warehouse - refrigerated WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.000645834625002583,                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {738f4429-614a-4f37-8278-651f14214dc8}, !- Handle
  Warehouse - refrigerated WholeBuilding People, !- Name
  {4da064e0-dff8-420a-844c-de438f031ca9}, !- People Definition Name
  {8d99b5bd-5f89-4372-9c8d-4a4300306725}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {309948d3-ab4a-4d4a-b3fd-1f6b4d148f53}, !- Handle
  Warehouse - refrigerated WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {11b7c19d-32b3-4ee7-8de1-df1a0dee36ef}, !- Handle
  Warehouse - refrigerated WholeBuilding Lights, !- Name
  {309948d3-ab4a-4d4a-b3fd-1f6b4d148f53}, !- Lights Definition Name
  {8d99b5bd-5f89-4372-9c8d-4a4300306725}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {de52f8df-5146-4d92-9668-1cce1ad3ed8f}, !- Handle
  Warehouse - refrigerated WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {292d8fbc-71fc-432f-9ef2-dcc665b765db}, !- Handle
  Warehouse - refrigerated WholeBuilding Elec Equip, !- Name
  {de52f8df-5146-4d92-9668-1cce1ad3ed8f}, !- Electric Equipment Definition Name
  {8d99b5bd-5f89-4372-9c8d-4a4300306725}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d469a13c-9542-4da6-bae5-3525d9155ae6}, !- Handle
  Warehouse - refrigerated WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00030988,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c9ad4fb9-0c55-4037-a7b4-2ee4106ff5e9}, !- Handle
  Warehouse - refrigerated WholeBuilding Infiltration, !- Name
  {8d99b5bd-5f89-4372-9c8d-4a4300306725}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8c25fad7-9d35-41e4-900e-858ce8b4d8cb}, !- Handle
  Warehouse - refrigerated WholeBuilding Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5d7485e-de4f-4088-8313-2b45e5c714e8}, !- Handle
  Warehouse - refrigerated WholeBuilding Thermostat, !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b4eb50bf-34c1-413c-8099-3b0fd66f2bc1}, !- Handle
  Workshop WholeBuilding,                 !- Name
  ,                                       !- Default Construction Set Name
  {9a7d15cf-ca09-4ee7-b17f-0f2e793e6fc2}, !- Default Schedule Set Name
  {e46b2d45-0aa0-4a12-b66f-539b1b260a4c}, !- Group Rendering Name
  {d9859ee3-1d12-47f6-8557-e96cb44488c3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Workshop,                               !- Standards Building Type
  WholeBuilding;                          !- Standards Space Type

OS:People:Definition,
  {07c4936f-727d-4669-a778-e29eefa2aaea}, !- Handle
  Workshop WholeBuilding People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2d2b6e38-73ef-412b-b6c0-bf939a67c9c7}, !- Handle
  Workshop WholeBuilding People,          !- Name
  {07c4936f-727d-4669-a778-e29eefa2aaea}, !- People Definition Name
  {b4eb50bf-34c1-413c-8099-3b0fd66f2bc1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {199046f9-1172-4104-b465-5f5c4983bc93}, !- Work Efficiency Schedule Name
  {fedbd8de-808a-42d7-8b72-b8abe4dcc4cc}, !- Clothing Insulation Schedule Name
  {354bb18d-55ed-4dfc-a626-3eb0758cbab4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {69f25643-892d-4f17-8f39-1cbc3440ecea}, !- Handle
  Workshop WholeBuilding Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8998926407575,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c3e869c5-1d1f-4416-b27c-d4ca6dbe1f1d}, !- Handle
  Workshop WholeBuilding Lights,          !- Name
  {69f25643-892d-4f17-8f39-1cbc3440ecea}, !- Lights Definition Name
  {b4eb50bf-34c1-413c-8099-3b0fd66f2bc1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {30f81e80-434a-4691-9ad8-9995c19556f1}, !- Handle
  Workshop WholeBuilding Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e54316ea-dae2-46e8-80d5-84aa8315cf43}, !- Handle
  Workshop WholeBuilding Elec Equip,      !- Name
  {30f81e80-434a-4691-9ad8-9995c19556f1}, !- Electric Equipment Definition Name
  {b4eb50bf-34c1-413c-8099-3b0fd66f2bc1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d9859ee3-1d12-47f6-8557-e96cb44488c3}, !- Handle
  Workshop WholeBuilding Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00107188,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {907a4134-5ac8-4cb9-b2cd-403e9a4835b0}, !- Handle
  Workshop WholeBuilding Infiltration,    !- Name
  {b4eb50bf-34c1-413c-8099-3b0fd66f2bc1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9a7d15cf-ca09-4ee7-b17f-0f2e793e6fc2}, !- Handle
  Workshop WholeBuilding Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dfd4c115-f6a3-4443-ab6e-c414bccec4ef}, !- Number of People Schedule Name
  {4105b59c-6ae2-4cca-9814-18a34a5538da}, !- People Activity Level Schedule Name
  {8051a327-0708-49e1-bac5-196a60ec1067}, !- Lighting Schedule Name
  {a565b69a-e133-4f78-b012-bc382a997b31}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32ef5b14-f089-448c-891a-276dc34b0562}, !- Handle
  Workshop WholeBuilding Thermostat,      !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:Facility,
  {34e8c5b7-8616-4c4a-9b85-e0f7c617a436}; !- Handle

OS:Building,
  {4d4f3433-08b7-43cb-8ef9-8580354cc1d7}, !- Handle
  Kitikmeot_v16,                          !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {ea304b6c-563b-4617-b4ff-6c4c750cfcfb}, !- Handle
  Rendering Color 1,                      !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {97e05e23-f377-414a-8dda-af20971d0230}, !- Handle
  Rendering Color 2,                      !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68af2219-37a9-4189-80cc-563c6f54e759}, !- Handle
  Rendering Color 3,                      !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cead0d2e-54f3-409f-9bfb-bd6c801391d3}, !- Handle
  Rendering Color 4,                      !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1b4a5e8f-604a-4816-b69f-bf9197c8f4e7}, !- Handle
  Rendering Color 5,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {924adc11-25f0-46e1-8248-5d41520d7a90}, !- Handle
  Rendering Color 6,                      !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aecc9961-1510-4772-848f-206238c972c9}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {56d878ce-2b38-48a8-816e-27234e420122}, !- Handle
  Rendering Color 8,                      !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {493888cc-38ca-4b1b-8b7f-98e92b90b4ae}, !- Handle
  Rendering Color 9,                      !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b4d50ed-123b-41f7-868c-5cac731dbd87}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a8dbacbd-bb48-4d0b-96c1-cdf37edae477}, !- Handle
  Rendering Color 11,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e37e9cca-42bd-466b-88bc-7da9847ee461}, !- Handle
  Rendering Color 12,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e143a90-f020-4b56-bf5e-31080f24b9c9}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12b6ac14-1a6d-4b69-9f6b-0b4c23bc2762}, !- Handle
  Rendering Color 14,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba8f53a7-e871-481e-96a0-3cd3641f3842}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e81a44cd-644a-47e0-be79-66896a47f9d3}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {51ece7bf-225a-481d-931c-aeb98ed682f6}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {345a6879-40f1-43ae-bd91-bf47d2713d43}, !- Handle
  Rendering Color 18,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96d65367-7920-4152-a8e3-08cc4d70fc7e}, !- Handle
  Rendering Color 19,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {894c34f8-9413-474d-9083-c984c3435a58}, !- Handle
  Rendering Color 20,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c9a2fea-5083-4446-9c60-581f8699db16}, !- Handle
  Rendering Color 21,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e83a4aa4-8ba3-4806-b20e-e1d8f7bc8eb1}, !- Handle
  Rendering Color 22,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0948840a-9852-403c-88bd-194b3e445758}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d4c1397e-9b4f-4ad0-8d19-11afc2b25955}, !- Handle
  Rendering Color 24,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {751d2fc0-118b-4551-bc7d-8c66a3f4ce52}, !- Handle
  Rendering Color 25,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {362b27de-2ba1-40db-9b3d-8f42a66e20f6}, !- Handle
  Rendering Color 26,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {868e5c23-4fbd-4b6c-809a-bbcae8e1e972}, !- Handle
  Rendering Color 27,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {246cd588-b18a-4840-9f77-3cd48a32d97f}, !- Handle
  Rendering Color 28,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6ca5b98-8b70-40f9-aaf1-db1992b11ee9}, !- Handle
  Rendering Color 29,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f9aa2931-925c-442c-97e6-e21886a7e7e7}, !- Handle
  Rendering Color 30,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {44c45f76-39ce-4edc-9240-bd56538e44d6}, !- Handle
  Rendering Color 31,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3082b361-3e27-4261-810c-763253417fcb}, !- Handle
  Rendering Color 32,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6d837f9-af8e-4b0b-a501-4993a73130ca}, !- Handle
  Rendering Color 33,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87f6403e-3091-4dfc-8358-ceddd7f6c330}, !- Handle
  Rendering Color 34,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {777ea090-64d2-446b-9e0b-f230d0ebe05e}, !- Handle
  Rendering Color 35,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {920640b7-4011-46bb-aacb-23ddc1b68b0d}, !- Handle
  Rendering Color 36,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {29e5dfe2-b0fa-434e-b1f3-54e12c81018e}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e097ac26-e8a8-4d0f-96f9-28567b0a807b}, !- Handle
  Rendering Color 38,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {368b0f58-59a3-4bf1-990c-e137406fcdf5}, !- Handle
  Rendering Color 39,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ee2c5ec-2441-458c-b85d-821fea13f683}, !- Handle
  Rendering Color 40,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df7de734-24b9-4c3f-971c-b2185dad269c}, !- Handle
  Rendering Color 41,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b57a52f4-ec82-46c8-8a3c-e56342a89719}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eabc17fc-7f90-4d89-9978-fe4c0b24e2fa}, !- Handle
  Rendering Color 43,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a2d899b-f466-4156-98b3-15050afcdccd}, !- Handle
  Rendering Color 44,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {098615bd-5fb1-4fb8-8ba9-df1819d44060}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02db2fa5-ada9-4f97-b2cb-ca5d10c19769}, !- Handle
  Rendering Color 46,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82b2d986-bbc9-4ac9-8159-75b90217c705}, !- Handle
  Rendering Color 47,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14786977-a1e0-4781-b11a-3eb5ad679603}, !- Handle
  Rendering Color 48,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {050ca23c-05c8-41a5-b9d9-5299b43da4cd}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5ce9a37b-0ffb-4b20-b7ef-6778e1d76408}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f56f3a3-2186-48ad-9511-bb39d442c77d}, !- Handle
  Rendering Color 51,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {06f51121-0da5-4326-81ac-6897781dbfb0}, !- Handle
  Rendering Color 52,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ec550ed-6d2c-4992-9698-2a4a892cc261}, !- Handle
  Rendering Color 53,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0430985e-53b4-4df0-81d2-4943b074218c}, !- Handle
  Rendering Color 54,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e86b4242-8b0c-4b8f-8050-b8c09c7fbd2a}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {878989db-9037-42c0-a9f1-c521d5badf4d}, !- Handle
  Rendering Color 56,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d517edc9-778a-42a4-92cb-7f8ded792908}, !- Handle
  Rendering Color 57,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2bc4e63a-2c1b-4d78-8633-fa4fb343b1ab}, !- Handle
  Rendering Color 58,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fef59dbe-019a-48ac-a5b0-0af92ff821ae}, !- Handle
  Rendering Color 59,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce6965d3-5a18-4430-9be7-fc729f3b4597}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6aee1291-ba90-4111-83f1-e3a5b9560884}, !- Handle
  Rendering Color 61,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20705d20-4459-41a3-9b66-a4d71221e1c1}, !- Handle
  Rendering Color 62,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a5b5c96-248e-4e96-89a7-41e348ce7c9f}, !- Handle
  Rendering Color 63,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da2335ec-33a5-4acd-a27a-1160e3722fb0}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84bba3ac-606d-465d-8d13-ff5f02a4073e}, !- Handle
  Rendering Color 65,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7486012d-7086-47ea-bb9e-6912d0ff6e9a}, !- Handle
  Rendering Color 66,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a74df9b-e0f9-4c17-b3de-8f621a519c75}, !- Handle
  Rendering Color 67,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6993c98-7509-4ad4-b297-12eb066e908f}, !- Handle
  Rendering Color 68,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19922c6e-1736-40b7-976c-198f1ac2b1de}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8f102de-53fe-4c48-8dff-c86966750bea}, !- Handle
  Rendering Color 70,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d351ae75-a78e-40ef-bbbd-36fb18319de6}, !- Handle
  Rendering Color 71,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34563861-90fc-44e1-9034-bb1869b49b36}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66836e4f-149b-41d5-9e9a-ce637b0e24dd}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {01c4f269-8241-4b25-ad69-3b6b4b4440fe}, !- Handle
  Rendering Color 74,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c183cdb-0c58-4283-95e2-ac1ce56b90f2}, !- Handle
  Rendering Color 75,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {674009e3-ce75-4832-9e9d-dfb4f9774168}, !- Handle
  Rendering Color 76,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e1843c4-c5a7-4289-99ae-4c9fc9967252}, !- Handle
  Rendering Color 77,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1503fb4b-a59c-4a81-a4dc-f80a3dc3a8d6}, !- Handle
  Rendering Color 78,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5382309b-202b-4241-9313-2d2772a1dc11}, !- Handle
  Rendering Color 79,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a94b9f4-30aa-46d4-bed8-901fd13c179c}, !- Handle
  Rendering Color 80,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a552e7fa-77af-4461-a5f5-d66450ac395e}, !- Handle
  Rendering Color 81,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c0a3bbb-14f4-4f61-ae78-ef4a66cd66c7}, !- Handle
  Rendering Color 82,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4387aa8e-5ba7-4053-bd57-4e6ba993958c}, !- Handle
  Rendering Color 83,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9ee51f82-c16a-4717-9d22-90ae93d4d935}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0b1785c-a831-45cb-a799-fe9c84834cb4}, !- Handle
  Rendering Color 85,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df8156ca-c141-4631-a8f6-f228d0004272}, !- Handle
  Rendering Color 86,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3097442-f787-4af5-ae8f-5b907df94c8c}, !- Handle
  Rendering Color 87,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1f71afa-b694-40e3-b5d2-16bb24aca85b}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cee8189c-cb6e-4d19-92c7-933ef13ed21c}, !- Handle
  Rendering Color 89,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6961824e-c15b-4df2-8352-59ad4b1fd571}, !- Handle
  Rendering Color 90,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {02a2c6fe-6d96-473d-a349-66cb7c811e77}, !- Handle
  Rendering Color 91,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5360e49-3213-4639-b03f-ec7fdbf5706e}, !- Handle
  Rendering Color 92,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8ce915a-3c92-4ded-b208-30079f0e857b}, !- Handle
  Rendering Color 93,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38c91789-a4f8-4c38-b945-a9614ead4ac9}, !- Handle
  Rendering Color 94,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {518a1f5b-191a-458b-a09c-8c7a8069387e}, !- Handle
  Rendering Color 95,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff14fa65-5bfe-480c-8177-9ced1bc0f500}, !- Handle
  Rendering Color 96,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {454b86a8-6cf7-47f1-8cb8-e3bb4eccad4a}, !- Handle
  Rendering Color 97,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35a30f72-6cb5-4d6d-969c-f9dc951450fe}, !- Handle
  Rendering Color 98,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85c66282-38bb-47dd-aab9-700fe6246950}, !- Handle
  Rendering Color 99,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b127694d-466f-48cf-b748-52d8939c57c5}, !- Handle
  Rendering Color 100,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e72e3b37-9b87-483a-bce6-3ca624705a70}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a124e06-99f1-44ff-8170-285c25130386}, !- Handle
  Rendering Color 102,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {173f5127-db32-4636-8558-44b7000e0483}, !- Handle
  Rendering Color 103,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53bd680d-b1ef-4eeb-aba5-f0f1ac8d99af}, !- Handle
  Rendering Color 104,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e0d9290-4a1d-4d43-9638-a6742342b811}, !- Handle
  Rendering Color 105,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fbb845a-977e-4dbe-aefd-6b019d4c1384}, !- Handle
  Rendering Color 106,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41a85338-4df0-470d-a213-9afff0484466}, !- Handle
  Rendering Color 107,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {422f2b66-494d-4612-acce-0327b1c3da36}, !- Handle
  Rendering Color 108,                    !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3525ad84-f2f6-4d28-8083-53396761f299}, !- Handle
  Rendering Color 109,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fa5ce6f3-4a7a-4e60-8a45-17cd7646dc3f}, !- Handle
  Rendering Color 110,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b0457f7-a4f1-48f5-bb73-4ccb232a40dc}, !- Handle
  Rendering Color 111,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e45ede0-d714-43e6-a0fc-cab0b1e1b1c6}, !- Handle
  Rendering Color 112,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8c6b0cc-f120-4e1c-b1fa-887daaa10a8c}, !- Handle
  Rendering Color 113,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13855e1b-202f-4338-b2df-880521f78683}, !- Handle
  Rendering Color 114,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42247855-d0ea-48f9-95a9-02fca83b0025}, !- Handle
  Rendering Color 115,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d093935-69ae-480c-b5dc-3eabad1ca091}, !- Handle
  Rendering Color 116,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0d964ea5-b3a4-45c0-bd9e-6216a6908d72}, !- Handle
  Rendering Color 117,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {965bc40e-8057-45ce-a9e5-f6010b800671}, !- Handle
  Rendering Color 118,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e21f12c-d1e6-4194-afd2-9e04234acbf6}, !- Handle
  Rendering Color 119,                    !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18420a22-188c-4734-a216-7c49d4a6ad6d}, !- Handle
  Rendering Color 120,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f851c224-18cb-43a9-9633-ee485844d614}, !- Handle
  Rendering Color 121,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5924c65-9c41-4397-a0be-9bcf641aa794}, !- Handle
  Rendering Color 122,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a136fcc6-ee66-45a1-8e86-dfd67f87bec7}, !- Handle
  Rendering Color 123,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7511e44-35db-4869-b6ca-d9c38917bace}, !- Handle
  Rendering Color 124,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f61a0633-7992-40ac-bde5-5baf8c8179f5}, !- Handle
  Rendering Color 125,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e35fc0a0-e93a-49d2-8ee7-d56b6c1c0a7b}, !- Handle
  Rendering Color 126,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93b71431-8f36-45ce-9d05-68015a5d2e7a}, !- Handle
  Rendering Color 127,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66a7a775-aa4f-4f0b-90d9-6e6be7901d62}, !- Handle
  Rendering Color 128,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8b892ce9-3edf-4234-ab78-1f67236c128c}, !- Handle
  Rendering Color 129,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {56183a6f-a8cb-4dee-b254-4cb3658f477d}, !- Handle
  Rendering Color 130,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45090222-be73-4e71-834d-836d7c925039}, !- Handle
  Rendering Color 131,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ef5bf7e-1e53-4d47-a5e1-7a32e73e9a54}, !- Handle
  Rendering Color 132,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f968e60f-32d2-4a07-a623-993050a458aa}, !- Handle
  Rendering Color 133,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81f47c55-c384-42d7-a470-a4f7da496c8c}, !- Handle
  Rendering Color 134,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0c845cc2-3439-4acd-b6f8-8672a3484613}, !- Handle
  Rendering Color 135,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d63731d5-d204-443f-b698-43d7314dfa4f}, !- Handle
  Rendering Color 136,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a29b512-edbf-4ae2-bb22-13a139c4d078}, !- Handle
  Rendering Color 137,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f385dd1-1eb7-466f-beae-ad6b85f4e00b}, !- Handle
  Rendering Color 138,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0125fc6-1c49-4992-80f4-82b7a897ef40}, !- Handle
  Rendering Color 139,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db70a0f6-cbc2-4d37-bcfb-b41a732cef2b}, !- Handle
  Rendering Color 140,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4566487-6cc0-410f-bc65-c4b4bc8d06f2}, !- Handle
  Rendering Color 141,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbd5926f-e8eb-4e69-b33e-3ede56a2767a}, !- Handle
  Rendering Color 142,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e77bdcd5-d1b7-49f2-8a02-caeedc9d6333}, !- Handle
  Rendering Color 143,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af561ae1-0981-44bd-94eb-287510ce9480}, !- Handle
  Rendering Color 144,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3f044a7e-94d3-45e7-8759-65f1a2195677}, !- Handle
  Rendering Color 145,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05b20a81-6b13-475b-8233-82c84d9b96ee}, !- Handle
  Rendering Color 146,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {913e6abc-86b3-4952-9c5e-360eff18d551}, !- Handle
  Rendering Color 147,                    !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {354ba64b-98fe-4681-b7af-1dec61ae2db3}, !- Handle
  Rendering Color 148,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99830322-e03d-4b9e-a670-99e8e7d26144}, !- Handle
  Rendering Color 149,                    !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {827db717-30bd-4d16-b3ff-868bbaebcbfe}, !- Handle
  Rendering Color 150,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f2bef00-7031-4de9-adb5-ed2570a0e8d5}, !- Handle
  Rendering Color 151,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35b8bd4b-4689-4c1b-9caa-e1f47e2a8424}, !- Handle
  Rendering Color 152,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a5965d8-01a5-4fd3-a106-da840163d05d}, !- Handle
  Rendering Color 153,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {87859249-99f7-4986-8cf3-25e5c8a55082}, !- Handle
  Rendering Color 154,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55d989f6-c5cb-4306-b9f8-e587caaa0361}, !- Handle
  Rendering Color 155,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fc704667-0e94-44a5-843c-02f70e945522}, !- Handle
  Rendering Color 156,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8d7f8be2-d622-4928-aea4-7fd05be7a908}, !- Handle
  Rendering Color 157,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00d5fee3-0e82-47aa-b2a2-dc813ecbfbc3}, !- Handle
  Rendering Color 158,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9e15e69-9b66-470b-b311-4f0ae1a26d23}, !- Handle
  Rendering Color 159,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0597fbc7-ae27-42ac-affb-4a6debdebe2b}, !- Handle
  Rendering Color 160,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d5f8bffb-53a7-4417-b5c8-e210b50d5b33}, !- Handle
  Rendering Color 161,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afe2863d-6b9d-4f66-b996-354705118b30}, !- Handle
  Rendering Color 162,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5ec988c0-228b-424f-a245-12ccaa08b2b8}, !- Handle
  Rendering Color 163,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fdc7423-bf87-4bf9-bf70-3dc15d5dc99b}, !- Handle
  Rendering Color 164,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {150abe01-7227-4e4e-8f84-5ec51ce9c458}, !- Handle
  Rendering Color 165,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4675fdd-a9e2-4188-a037-7452aa83679a}, !- Handle
  Rendering Color 166,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05623263-41f0-4b1f-9bb0-d8f3661ed417}, !- Handle
  Rendering Color 167,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15c4148a-2cd5-4c33-bede-7b3bbff5a418}, !- Handle
  Rendering Color 168,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7890f05e-156f-44ca-8c3d-23490c24644a}, !- Handle
  Rendering Color 169,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ef115f3-88b3-42af-a2c5-63fa0d0aee10}, !- Handle
  Rendering Color 170,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c54e59d7-e433-4311-9b22-6822fb5a45d2}, !- Handle
  Rendering Color 171,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b21a4c83-1e24-475a-a0b4-3ccd09df00f8}, !- Handle
  Rendering Color 172,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d56c4dbf-b6b2-4210-9b8b-c3ec13bc5485}, !- Handle
  Rendering Color 173,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b40b606-3d47-47c5-a5ba-689a653030c9}, !- Handle
  Rendering Color 174,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbfcd343-bd02-4f4f-8864-47d0c14b6dd1}, !- Handle
  Rendering Color 175,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed48c7cb-5df6-42e1-b1db-9a034ad4e8aa}, !- Handle
  Rendering Color 176,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b6005f7-1a4c-4f29-973d-1b6eac2e6258}, !- Handle
  Rendering Color 177,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfe16a47-a10a-460f-8a41-7c4ac72280c2}, !- Handle
  Rendering Color 178,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f31abaf-9d4f-47ae-b73b-2bccdf91d405}, !- Handle
  Rendering Color 179,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a2f55e8-8b44-4b5d-b2ca-66bba73b48f1}, !- Handle
  Rendering Color 180,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9708f850-bb9f-4304-98b3-69d51523c7fe}, !- Handle
  Rendering Color 181,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60cf29ce-c3f0-4855-8d57-4a9e394515ab}, !- Handle
  Rendering Color 182,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5438138a-2bfe-42a8-ba5c-043302d3e748}, !- Handle
  Rendering Color 183,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {129218ba-3541-45c3-83fd-72dae6599403}, !- Handle
  Rendering Color 184,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e4f1f25-3b7b-418c-9428-ffb7e6ead863}, !- Handle
  Rendering Color 185,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0684c3b-c81c-47db-a62b-78b9258fcd35}, !- Handle
  Rendering Color 186,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f0907d0c-9fe2-4b1d-8f3f-7577a628543d}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9aa0cb5f-16d4-4ff8-8edf-2e6b7f326d41}, !- Handle
  Rendering Color 188,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3503ef5-42b7-44e2-8c6c-7aae67c4889a}, !- Handle
  Rendering Color 189,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81b4145e-2177-4f28-9e90-d31950237dc7}, !- Handle
  Rendering Color 190,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ffc72527-b41e-4be0-b01a-8a6a5542177c}, !- Handle
  Rendering Color 191,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c63e210c-489e-4fa7-abc9-692e6f201452}, !- Handle
  Rendering Color 192,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b475dadb-cade-4c49-ab99-46f24b461bec}, !- Handle
  Rendering Color 193,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3dc63313-e371-4f77-b3dc-4f0458a5e1b2}, !- Handle
  Rendering Color 194,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c22c6055-a102-4fcc-8df7-f3d67e2fe1a2}, !- Handle
  Rendering Color 195,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27efe446-adae-49bc-a4b5-3655f9e9d96f}, !- Handle
  Rendering Color 196,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {606ad1ba-0385-4953-940f-dde45fb16246}, !- Handle
  Rendering Color 197,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5b4d90a-0af9-4b1f-a6bc-063b2415af61}, !- Handle
  Rendering Color 198,                    !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e1528da-ec1f-4c26-89c0-d79ec78d0b12}, !- Handle
  Rendering Color 199,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2b333a1b-4146-4b74-af6d-58cfdc119ab5}, !- Handle
  Rendering Color 200,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80b5b10b-e92b-4e88-9cd1-3b7c5410b0ea}, !- Handle
  Rendering Color 201,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d7740bd-890e-484f-805f-992d0db99e45}, !- Handle
  Rendering Color 202,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf2314c8-15c2-4d5c-8f23-f90d25042afc}, !- Handle
  Rendering Color 203,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34b6b1f2-1757-46e5-9168-cb8f5100fc44}, !- Handle
  Rendering Color 204,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36ce5b87-0236-4556-ad92-2e0f8a658908}, !- Handle
  Rendering Color 205,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e88f431d-633f-4235-9443-aae93a37b83d}, !- Handle
  Rendering Color 206,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fda54428-f193-4785-bfa2-1d0422c1b22f}, !- Handle
  Rendering Color 207,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bcf3e45c-89bb-4eb1-b6df-54382a39dd06}, !- Handle
  Rendering Color 208,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02d21fa0-ad3e-4c45-8c8c-a4fdb4413739}, !- Handle
  Rendering Color 209,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a6044f4-291a-4937-a6cd-e21512a5f3f2}, !- Handle
  Rendering Color 210,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {970f2ebe-923e-495b-a360-ed7c00559014}, !- Handle
  Rendering Color 211,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12a3b7ac-79d7-4bc5-8ee8-cf29189ec6d4}, !- Handle
  Rendering Color 212,                    !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {29ef041c-61bc-40bf-99a7-b20d062f1ce1}, !- Handle
  Rendering Color 213,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c75c4662-8bf4-4fa6-866f-35d98ae628fa}, !- Handle
  Rendering Color 214,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb4c0bdb-363d-4139-a186-4b26a3f88b8f}, !- Handle
  Rendering Color 215,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b24ec273-234d-4380-a379-7acf15fb4bf7}, !- Handle
  Rendering Color 216,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a94d5568-b63d-497a-aa00-f91402ed8638}, !- Handle
  Rendering Color 217,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4e279a3b-e500-4dd8-9ea0-cde3c1c559e6}, !- Handle
  Rendering Color 218,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e44312d-51af-4aad-8d7a-5b1c0cd1246d}, !- Handle
  Rendering Color 219,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5668848c-9f28-4e51-8deb-39a0703a6327}, !- Handle
  Rendering Color 220,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8b821bc-e93f-49ac-b0d8-d22a1b9cf6e1}, !- Handle
  Rendering Color 221,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {96b92712-2863-4ca6-925a-7db14b6765d8}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e46b2d45-0aa0-4a12-b66f-539b1b260a4c}, !- Handle
  Rendering Color 223,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a107653-702d-45b1-8ec7-590beabc6f6d}, !- Handle
  Rendering Color 224,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4f4f79b1-d436-4a50-9afe-47a1e27780fd}; !- Group Rendering Name

OS:Space,
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Handle
  Corridor,                               !- Name
  {7e27ec00-edef-4766-8491-78d71591e23c}, !- Space Type Name
  {a642850f-bce4-42f3-bbb2-8456504ecdd1}, !- Default Construction Set Name
  {f410cf66-7556-4da0-83c0-09e0c06e4fae}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.2305870825552,                       !- X Origin {m}
  38.4192453821638,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Building Story Name
  {df32c2d5-990b-4bed-aa27-1ff8fb2e0167}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a8db9c91-0af5-4e28-aeae-5454ea605996}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.7524465000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  46.7524465000001, -2.4384, 0,           !- X,Y,Z Vertex 2 {m}
  30.4011965000001, -2.4384, 0,           !- X,Y,Z Vertex 3 {m}
  30.4011965000001, -20.8694195247002, 0, !- X,Y,Z Vertex 4 {m}
  27.9627965000001, -20.8694195247002, 0, !- X,Y,Z Vertex 5 {m}
  27.9627965000001, -2.4384, 0,           !- X,Y,Z Vertex 6 {m}
  17.6202340000001, -2.4384, 0,           !- X,Y,Z Vertex 7 {m}
  17.6202340000001, -12.0778815194519, 0, !- X,Y,Z Vertex 8 {m}
  15.1818340000001, -12.0778815194519, 0, !- X,Y,Z Vertex 9 {m}
  15.1818340000001, -2.4384, 0,           !- X,Y,Z Vertex 10 {m}
  -7.51941599999993, -2.4384, 0,          !- X,Y,Z Vertex 11 {m}
  -7.51941599999993, 0, 0;                !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {6e96902d-7673-4f47-a573-427408720db8}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbc79f5c-8235-45bf-967d-b77d99ccfb89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.3892465000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  36.3892465000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd13d1c7-6392-4090-affe-09680b22434f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27da4d11-6b9f-49e5-9db2-486af18528eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.7524465000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  46.7524465000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  36.3892465000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  36.3892465000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b7edbd-40a6-4bce-9c8c-cead75b0f151}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.7524465000001, -2.4384, 3.048,       !- X,Y,Z Vertex 1 {m}
  46.7524465000001, -2.4384, 0,           !- X,Y,Z Vertex 2 {m}
  46.7524465000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  46.7524465000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6398a51c-32e0-4c31-821c-6a589ac9a2dc}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b4ba553-fafa-476d-8d5f-8faf886abfee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.9739832976207, -2.4384, 3.048,       !- X,Y,Z Vertex 1 {m}
  41.9739832976207, -2.4384, 0,           !- X,Y,Z Vertex 2 {m}
  46.7524465000001, -2.4384, 0,           !- X,Y,Z Vertex 3 {m}
  46.7524465000001, -2.4384, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cdf3bd6-2ff2-4126-b593-093c8a2c54f7}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83763c0f-3fb5-4c5a-b422-325b9133e424}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4011965000001, -2.4384, 3.048,       !- X,Y,Z Vertex 1 {m}
  30.4011965000001, -2.4384, 0,           !- X,Y,Z Vertex 2 {m}
  41.9739832976207, -2.4384, 0,           !- X,Y,Z Vertex 3 {m}
  41.9739832976207, -2.4384, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0391a15b-ec57-488f-80a4-05f2b00e4c90}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04ce97da-e981-4fd7-8d8b-3f77975da343}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4011965000001, -15.3830195247002, 3.048, !- X,Y,Z Vertex 1 {m}
  30.4011965000001, -15.3830195247002, 0, !- X,Y,Z Vertex 2 {m}
  30.4011965000001, -2.4384, 0,           !- X,Y,Z Vertex 3 {m}
  30.4011965000001, -2.4384, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a711e57c-f626-4fcd-88a1-5617e523f44e}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a53a9d8-4eb8-4077-a911-be045ad83ee9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4011965000001, -20.8694195247002, 3.048, !- X,Y,Z Vertex 1 {m}
  30.4011965000001, -20.8694195247002, 0, !- X,Y,Z Vertex 2 {m}
  30.4011965000001, -15.3830195247002, 0, !- X,Y,Z Vertex 3 {m}
  30.4011965000001, -15.3830195247002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0bb2d68-4738-493a-b2e4-f440023c6b28}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.9627965000001, -20.8694195247002, 3.048, !- X,Y,Z Vertex 1 {m}
  27.9627965000001, -20.8694195247002, 0, !- X,Y,Z Vertex 2 {m}
  30.4011965000001, -20.8694195247002, 0, !- X,Y,Z Vertex 3 {m}
  30.4011965000001, -20.8694195247002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85f2b49-191f-4aa1-a8cd-7a4873cc6d95}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4201f8f4-d1e9-4d0d-bbf8-26ccfe2a9464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.9627965000001, -2.4384, 3.048,       !- X,Y,Z Vertex 1 {m}
  27.9627965000001, -2.4384, 0,           !- X,Y,Z Vertex 2 {m}
  27.9627965000001, -20.8694195247002, 0, !- X,Y,Z Vertex 3 {m}
  27.9627965000001, -20.8694195247002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85bb00cb-c286-4a3d-b36a-2e14cb0e4381}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95d69ae0-d674-4062-bd72-403cf7397d6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6202340000001, -2.4384, 3.048,       !- X,Y,Z Vertex 1 {m}
  17.6202340000001, -2.4384, 0,           !- X,Y,Z Vertex 2 {m}
  27.9627965000001, -2.4384, 0,           !- X,Y,Z Vertex 3 {m}
  27.9627965000001, -2.4384, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a469bb3-08e5-431c-b492-db150965c6e5}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6236e20f-3e69-4126-a680-83665564319d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6202340000001, -12.0778815194519, 3.048, !- X,Y,Z Vertex 1 {m}
  17.6202340000001, -12.0778815194519, 0, !- X,Y,Z Vertex 2 {m}
  17.6202340000001, -2.4384, 0,           !- X,Y,Z Vertex 3 {m}
  17.6202340000001, -2.4384, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5126fd58-5cf2-4319-8c27-b9ed9298a383}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79197ba3-f426-4ece-9249-68a94ec7b540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1818340000001, -12.0778815194519, 3.048, !- X,Y,Z Vertex 1 {m}
  15.1818340000001, -12.0778815194519, 0, !- X,Y,Z Vertex 2 {m}
  17.6202340000001, -12.0778815194519, 0, !- X,Y,Z Vertex 3 {m}
  17.6202340000001, -12.0778815194519, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f65b698-7541-4e0b-8d2b-d24aa3209bd1}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {764f5d88-2a4a-47d7-a144-66081094770d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1818340000001, -2.4384, 3.048,       !- X,Y,Z Vertex 1 {m}
  15.1818340000001, -2.4384, 0,           !- X,Y,Z Vertex 2 {m}
  15.1818340000001, -12.0778815194519, 0, !- X,Y,Z Vertex 3 {m}
  15.1818340000001, -12.0778815194519, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee5ac80d-b4fb-412d-98f6-d3337547a48c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09c1cbed-edd7-4df5-b06a-53cbe146602e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.43381226354378, -2.4384, 3.048,       !- X,Y,Z Vertex 1 {m}
  6.43381226354378, -2.4384, 0,           !- X,Y,Z Vertex 2 {m}
  15.1818340000001, -2.4384, 0,           !- X,Y,Z Vertex 3 {m}
  15.1818340000001, -2.4384, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0318c62d-80d5-49b4-844e-98ea4c0fd16f}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d9311fd-eba6-43cb-b4cf-1cc18f463ad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.08470619255389, -2.4384, 3.048,      !- X,Y,Z Vertex 1 {m}
  -3.08470619255389, -2.4384, 0,          !- X,Y,Z Vertex 2 {m}
  6.43381226354378, -2.4384, 0,           !- X,Y,Z Vertex 3 {m}
  6.43381226354378, -2.4384, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e44a3a-a1a3-4da8-8ca3-e15d63a12e72}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60ec1d62-913a-431f-86a7-64a344aae29f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.51941599999993, -2.4384, 3.048,      !- X,Y,Z Vertex 1 {m}
  -7.51941599999993, -2.4384, 0,          !- X,Y,Z Vertex 2 {m}
  -3.08470619255389, -2.4384, 0,          !- X,Y,Z Vertex 3 {m}
  -3.08470619255389, -2.4384, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64433ed7-45e4-405c-9f6b-c0ae7025c5b7}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.51941599999993, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -7.51941599999993, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.51941599999993, -2.4384, 0,          !- X,Y,Z Vertex 3 {m}
  -7.51941599999993, -2.4384, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {386a4ce6-d8e3-4a8e-b27c-6aebe58a9312}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c9dcdd5-ecc6-4e31-97bd-a8c530e176d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.51941599999993, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.51941599999993, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {798c29e4-03a9-4c5c-a68b-f7a3f3e419f6}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8046c9f-cef4-40d2-b89f-d32e2f21243c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c58a3fb-1a6e-40a0-bced-e7064d0d775c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4011965000001, -20.8694195247002, 3.048, !- X,Y,Z Vertex 1 {m}
  30.4011965000001, -2.4384, 3.048,       !- X,Y,Z Vertex 2 {m}
  46.7524465000001, -2.4384, 3.048,       !- X,Y,Z Vertex 3 {m}
  46.7524465000001, 0, 3.048,             !- X,Y,Z Vertex 4 {m}
  -7.51941599999993, 0, 3.048,            !- X,Y,Z Vertex 5 {m}
  -7.51941599999993, -2.4384, 3.048,      !- X,Y,Z Vertex 6 {m}
  15.1818340000001, -2.4384, 3.048,       !- X,Y,Z Vertex 7 {m}
  15.1818340000001, -12.0778815194519, 3.048, !- X,Y,Z Vertex 8 {m}
  17.6202340000001, -12.0778815194519, 3.048, !- X,Y,Z Vertex 9 {m}
  17.6202340000001, -2.4384, 3.048,       !- X,Y,Z Vertex 10 {m}
  27.9627965000001, -2.4384, 3.048,       !- X,Y,Z Vertex 11 {m}
  27.9627965000001, -20.8694195247002, 3.048; !- X,Y,Z Vertex 12 {m}

OS:Space,
  {9e75b950-2c2a-4173-995e-5304b61f0da8}, !- Handle
  Kitchen,                                !- Name
  {d15c0bff-b27d-4a86-a253-66be156f371d}, !- Space Type Name
  {a642850f-bce4-42f3-bbb2-8456504ecdd1}, !- Default Construction Set Name
  {4f82667f-f874-4e17-9129-1bf0911e16bf}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.7111710825552,                       !- X Origin {m}
  26.3413638627119,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Building Story Name
  {112a1fe9-2eea-4c4a-a526-12cd87f7894d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9ec4debc-899b-4960-9583-ee31ddc8c224}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9e75b950-2c2a-4173-995e-5304b61f0da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2e24750-4eea-4a85-993a-384da0806b6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.70125, 0, 0,                         !- X,Y,Z Vertex 1 {m}
  22.7012500000001, -8.7915380052483, 0,  !- X,Y,Z Vertex 2 {m}
  0, -8.7915380052483, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b10c23b-7386-4214-936d-d07cb8c27511}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e75b950-2c2a-4173-995e-5304b61f0da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be70d79b-96b5-4829-b01a-fc41a8f7770b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.9532282635437, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  13.9532282635437, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {427ceb1a-fbbd-4353-a398-ec2f6350b881}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e75b950-2c2a-4173-995e-5304b61f0da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7839da5-4b4d-4943-8604-6473029c944d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.70125, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  22.70125, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  13.9532282635437, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.9532282635437, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79197ba3-f426-4ece-9249-68a94ec7b540}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e75b950-2c2a-4173-995e-5304b61f0da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5126fd58-5cf2-4319-8c27-b9ed9298a383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13965, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  25.13965, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  22.70125, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  22.70125, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b54759a-6d3f-47a1-afcb-b840d952b806}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e75b950-2c2a-4173-995e-5304b61f0da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e983d31-c999-45dc-85a7-b0b037edaa97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13965, -8.7915380052483, 3.048,      !- X,Y,Z Vertex 1 {m}
  25.13965, -8.7915380052483, 0,          !- X,Y,Z Vertex 2 {m}
  25.13965, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  25.13965, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a4ddc8d-6da2-4ae5-b865-f2b6ab0bc088}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e75b950-2c2a-4173-995e-5304b61f0da8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.7915380052483, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, -8.7915380052483, 0,                 !- X,Y,Z Vertex 2 {m}
  25.13965, -8.7915380052483, 0,          !- X,Y,Z Vertex 3 {m}
  25.13965, -8.7915380052483, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f63439-d394-497c-9bc3-06b1bbae8e33}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e75b950-2c2a-4173-995e-5304b61f0da8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.7915380052483, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -8.7915380052483, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aad7465d-21b9-44dd-9ec2-9a205be33c62}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e75b950-2c2a-4173-995e-5304b61f0da8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77313d80-1a62-49c0-8ba5-22c3d61d15a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.13965, -8.7915380052483, 3.048,      !- X,Y,Z Vertex 1 {m}
  25.13965, 0, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -8.7915380052483, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4ee50350-9856-4299-a2e2-beb90f136027}, !- Handle
  Multi-Purpose 1,                        !- Name
  {c42a3fb5-071e-49f8-b266-6a4feaff65be}, !- Space Type Name
  {a642850f-bce4-42f3-bbb2-8456504ecdd1}, !- Default Construction Set Name
  {28a33346-2bf7-45d1-8dea-1d502206cf39}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.8508210825552,                       !- X Origin {m}
  26.3413638627119,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Building Story Name
  {a363c6aa-fb06-49f1-9a5e-6b2c52f7861d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {df0c2a78-f080-44a7-8ba9-9f8384630034}, !- Handle
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ee50350-9856-4299-a2e2-beb90f136027}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3425625, 9.63948151945191, 0,        !- X,Y,Z Vertex 1 {m}
  10.3425625, -8.7915380052483, 0,        !- X,Y,Z Vertex 2 {m}
  0, -8.7915380052483, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.63948151945191, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6236e20f-3e69-4126-a680-83665564319d}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee50350-9856-4299-a2e2-beb90f136027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a469bb3-08e5-431c-b492-db150965c6e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63948151945191, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 9.63948151945191, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d69ae0-d674-4062-bd72-403cf7397d6e}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee50350-9856-4299-a2e2-beb90f136027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85bb00cb-c286-4a3d-b36a-2e14cb0e4381}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3425625, 9.63948151945191, 3.048,    !- X,Y,Z Vertex 1 {m}
  10.3425625, 9.63948151945191, 0,        !- X,Y,Z Vertex 2 {m}
  0, 9.63948151945191, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.63948151945191, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4201f8f4-d1e9-4d0d-bbf8-26ccfe2a9464}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee50350-9856-4299-a2e2-beb90f136027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a85f2b49-191f-4aa1-a8cd-7a4873cc6d95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3425625, -8.7915380052483, 3.048,    !- X,Y,Z Vertex 1 {m}
  10.3425625, -8.7915380052483, 0,        !- X,Y,Z Vertex 2 {m}
  10.3425625, 9.63948151945191, 0,        !- X,Y,Z Vertex 3 {m}
  10.3425625, 9.63948151945191, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e026de9b-becf-4b10-92aa-bd4267f4b6a5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee50350-9856-4299-a2e2-beb90f136027}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.7915380052483, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, -8.7915380052483, 0,                 !- X,Y,Z Vertex 2 {m}
  10.3425625, -8.7915380052483, 0,        !- X,Y,Z Vertex 3 {m}
  10.3425625, -8.7915380052483, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e983d31-c999-45dc-85a7-b0b037edaa97}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee50350-9856-4299-a2e2-beb90f136027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b54759a-6d3f-47a1-afcb-b840d952b806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.7915380052483, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -8.7915380052483, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d79b1e5-46b3-4fc1-bb1b-7768fa5ba88c}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ee50350-9856-4299-a2e2-beb90f136027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1e9d6d7-7fc2-4baa-9428-f385aef3aded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3425625, -8.7915380052483, 3.048,    !- X,Y,Z Vertex 1 {m}
  10.3425625, 9.63948151945191, 3.048,    !- X,Y,Z Vertex 2 {m}
  0, 9.63948151945191, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -8.7915380052483, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2809713c-e976-4ab0-9b00-c3dd22a65501}, !- Handle
  Enclosed Office 1,                      !- Name
  {3cd87916-a7f2-445d-a2dc-fd65844e2c57}, !- Space Type Name
  {a642850f-bce4-42f3-bbb2-8456504ecdd1}, !- Default Construction Set Name
  {66288fc9-39d7-4a24-8357-331db6550d6b}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.2045703801759,                       !- X Origin {m}
  23.0362258574636,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Building Story Name
  {e0c43c65-580e-4a3c-839e-a5bff7322377}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {82cedf01-64d2-4051-8142-bb7d65341b4b}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2809713c-e976-4ab0-9b00-c3dd22a65501}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.48640000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -11.5727867976207, -5.48640000000001, 0, !- X,Y,Z Vertex 3 {m}
  -11.5727867976207, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91d1666-bba1-4aaf-8822-94bd6512e84f}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2809713c-e976-4ab0-9b00-c3dd22a65501}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4166680b-6157-4110-b32c-bc11a3893053}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48640000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -5.48640000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d9c8ee-25aa-4d43-b060-15a058aede8b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2809713c-e976-4ab0-9b00-c3dd22a65501}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5727867976207, -5.48640000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.5727867976207, -5.48640000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.48640000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.48640000000001, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a53a9d8-4eb8-4077-a911-be045ad83ee9}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2809713c-e976-4ab0-9b00-c3dd22a65501}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a711e57c-f626-4fcd-88a1-5617e523f44e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5727867976207, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -11.5727867976207, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -11.5727867976207, -5.48640000000001, 0, !- X,Y,Z Vertex 3 {m}
  -11.5727867976207, -5.48640000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df9df5c9-6564-4c72-bb18-732c56f36ed6}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2809713c-e976-4ab0-9b00-c3dd22a65501}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b20f3c9-5e0e-4630-8e16-ef4223e4aeed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.5727867976207, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -11.5727867976207, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba8e92c-4bde-49cc-973e-7534ec95d1fb}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2809713c-e976-4ab0-9b00-c3dd22a65501}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3db8e487-2cca-4555-a829-ada20b4dcf12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.48640000000001, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.5727867976207, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -11.5727867976207, -5.48640000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b47aa71-8bfe-4557-9af0-83fb2bb13be5}, !- Handle
  Conference Room,                        !- Name
  {c42a3fb5-071e-49f8-b266-6a4feaff65be}, !- Space Type Name
  {a642850f-bce4-42f3-bbb2-8456504ecdd1}, !- Default Construction Set Name
  {28a33346-2bf7-45d1-8dea-1d502206cf39}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.2045703801759,                       !- X Origin {m}
  17.5498258574636,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Building Story Name
  {3d906d9c-483f-4400-a9d1-ee9a04ffbf6c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9fa918a9-4340-40fc-97af-0da49474a945}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b47aa71-8bfe-4557-9af0-83fb2bb13be5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77846320237933, 5.48640000000001, 0,  !- X,Y,Z Vertex 1 {m}
  4.77846320237933, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.48640000000001, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4166680b-6157-4110-b32c-bc11a3893053}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b47aa71-8bfe-4557-9af0-83fb2bb13be5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f91d1666-bba1-4aaf-8822-94bd6512e84f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.48640000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 5.48640000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa4fe975-a9a1-4eb9-b73b-311cec112675}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b47aa71-8bfe-4557-9af0-83fb2bb13be5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dc0acd6-7a84-4612-be30-10a974e1e7ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77846320237933, 5.48640000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  4.77846320237933, 5.48640000000001, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.48640000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.48640000000001, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1eba96a-8ec5-4515-a1ee-7881b62e3871}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b47aa71-8bfe-4557-9af0-83fb2bb13be5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77846320237933, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.77846320237933, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.77846320237933, 5.48640000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.77846320237933, 5.48640000000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a78696f-f99d-454d-be89-54de31f7406e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b47aa71-8bfe-4557-9af0-83fb2bb13be5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.77846320237933, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.77846320237933, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad662e08-59e1-473c-a12b-6061c9d2a8b5}, !- Handle
  Surface 47,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b47aa71-8bfe-4557-9af0-83fb2bb13be5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b09469cd-c294-457d-83a4-7e8a338889bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77846320237933, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.77846320237933, 5.48640000000001, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 5.48640000000001, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {417e9e9b-e8f2-445b-9810-815384023bfe}, !- Handle
  Enclosed Office 2,                      !- Name
  {3cd87916-a7f2-445d-a2dc-fd65844e2c57}, !- Space Type Name
  {a642850f-bce4-42f3-bbb2-8456504ecdd1}, !- Default Construction Set Name
  {66288fc9-39d7-4a24-8357-331db6550d6b}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  52.6317835825552,                       !- X Origin {m}
  23.0362258574636,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Building Story Name
  {f7fc31ab-5632-43a8-a20c-6da57a364a74}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {113d07e2-c248-46d5-82a7-a2474d0a9561}, !- Handle
  Surface 48,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {417e9e9b-e8f2-445b-9810-815384023bfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5727867976207, 12.9446195247002, 0,  !- X,Y,Z Vertex 1 {m}
  11.5727867976207, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 12.9446195247002, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ce97da-e981-4fd7-8d8b-3f77975da343}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {417e9e9b-e8f2-445b-9810-815384023bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0391a15b-ec57-488f-80a4-05f2b00e4c90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.9446195247002, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 12.9446195247002, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83763c0f-3fb5-4c5a-b422-325b9133e424}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {417e9e9b-e8f2-445b-9810-815384023bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cdf3bd6-2ff2-4126-b593-093c8a2c54f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5727867976207, 12.9446195247002, 3.048, !- X,Y,Z Vertex 1 {m}
  11.5727867976207, 12.9446195247002, 0,  !- X,Y,Z Vertex 2 {m}
  0, 12.9446195247002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 12.9446195247002, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36a2042a-015e-4dcb-b831-df6d9ddef627}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {417e9e9b-e8f2-445b-9810-815384023bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd793fdf-be26-45c4-be25-9ff7c71a8d2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5727867976207, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  11.5727867976207, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.5727867976207, 12.9446195247002, 0,  !- X,Y,Z Vertex 3 {m}
  11.5727867976207, 12.9446195247002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b20f3c9-5e0e-4630-8e16-ef4223e4aeed}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {417e9e9b-e8f2-445b-9810-815384023bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df9df5c9-6564-4c72-bb18-732c56f36ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5727867976207, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.5727867976207, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76ed648-5ee3-4a0f-b1cb-fb94f9c5b9e3}, !- Handle
  Surface 53,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {417e9e9b-e8f2-445b-9810-815384023bfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bb45a2d-4661-413a-89f0-d55cdbaf0fef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5727867976207, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  11.5727867976207, 12.9446195247002, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 12.9446195247002, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a57bc36a-9749-4f92-b328-ffdffdf60151}, !- Handle
  Open Office,                            !- Name
  {2cc6337a-aaa6-4729-a5cf-8a4fceb590c7}, !- Space Type Name
  {a642850f-bce4-42f3-bbb2-8456504ecdd1}, !- Default Construction Set Name
  {63d0afb7-0566-4b35-8d4f-6b300abf2510}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.9830335825552,                       !- X Origin {m}
  23.0362258574636,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Building Story Name
  {2acbd686-599f-47ff-87aa-b0af8b7f8275}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d5ad8024-4cc0-4da2-9e2c-19dd75e023dc}, !- Handle
  Surface 54,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a57bc36a-9749-4f92-b328-ffdffdf60151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.9446195247002, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.77846320237933, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.77846320237933, 12.9446195247002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dc0acd6-7a84-4612-be30-10a974e1e7ec}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57bc36a-9749-4f92-b328-ffdffdf60151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa4fe975-a9a1-4eb9-b73b-311cec112675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.77846320237933, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.77846320237933, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd793fdf-be26-45c4-be25-9ff7c71a8d2a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57bc36a-9749-4f92-b328-ffdffdf60151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36a2042a-015e-4dcb-b831-df6d9ddef627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.77846320237933, 12.9446195247002, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.77846320237933, 12.9446195247002, 0, !- X,Y,Z Vertex 2 {m}
  -4.77846320237933, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.77846320237933, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b4ba553-fafa-476d-8d5f-8faf886abfee}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57bc36a-9749-4f92-b328-ffdffdf60151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6398a51c-32e0-4c31-821c-6a589ac9a2dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.9446195247002, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 12.9446195247002, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.77846320237933, 12.9446195247002, 0, !- X,Y,Z Vertex 3 {m}
  -4.77846320237933, 12.9446195247002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c976c0-d309-4853-81ae-eaa788cba1bd}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57bc36a-9749-4f92-b328-ffdffdf60151}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 12.9446195247002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 12.9446195247002, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1588fafd-d5fa-435e-a869-f24f95ec79c4}, !- Handle
  Surface 59,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a57bc36a-9749-4f92-b328-ffdffdf60151}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {587e8b18-3379-429f-b826-73baf58d3172}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 12.9446195247002, 3.048,             !- X,Y,Z Vertex 2 {m}
  -4.77846320237933, 12.9446195247002, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.77846320237933, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {086f15b2-5198-461d-a852-099a69f2b7b5}, !- Handle
  Electrical-Mechanical Room,             !- Name
  {2891aba9-c9c9-407b-be60-9664c3f20b1a}, !- Space Type Name
  {a642850f-bce4-42f3-bbb2-8456504ecdd1}, !- Default Construction Set Name
  {bc1c1d24-84d0-4f62-8170-e8be7a04ca72}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.6643993460989,                       !- X Origin {m}
  31.2147747191029,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Building Story Name
  {3a7c172b-718a-4621-a5ee-0aeac3101df7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7ecd0ac3-7f98-436f-a528-9450910e0005}, !- Handle
  Surface 60,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {086f15b2-5198-461d-a852-099a69f2b7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcee03c8-db08-40fe-a9af-2014909d5cdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.87341085639103, 0,                !- X,Y,Z Vertex 2 {m}
  -13.9532282635437, -4.87341085639103, 0, !- X,Y,Z Vertex 3 {m}
  -13.9532282635437, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {293c409e-cec4-40c1-9208-127e9e841e93}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086f15b2-5198-461d-a852-099a69f2b7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e32447f-9dd7-4d4c-a4c7-ac857d46aa57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.87341085639103, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -4.87341085639103, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be70d79b-96b5-4829-b01a-fc41a8f7770b}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086f15b2-5198-461d-a852-099a69f2b7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b10c23b-7386-4214-936d-d07cb8c27511}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9532282635437, -4.87341085639103, 3.048, !- X,Y,Z Vertex 1 {m}
  -13.9532282635437, -4.87341085639103, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.87341085639103, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.87341085639103, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2a8e2e1-e4c8-4eaf-b897-318115fe9eb7}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086f15b2-5198-461d-a852-099a69f2b7b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9532282635437, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -13.9532282635437, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -13.9532282635437, -4.87341085639103, 0, !- X,Y,Z Vertex 3 {m}
  -13.9532282635437, -4.87341085639103, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c29b4777-4380-4c6d-8141-cc4ed21a1d11}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086f15b2-5198-461d-a852-099a69f2b7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f956f476-cf5e-4d41-a7b0-81462424a03a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.51851845609767, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -9.51851845609767, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -13.9532282635437, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -13.9532282635437, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {052bd189-5260-47b8-b200-b2a0cfb7ee61}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086f15b2-5198-461d-a852-099a69f2b7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72fa190f-399b-4e7b-a7c4-8d72f9dc9ed2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.51851845609767, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.51851845609767, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e0f37ac-4fd7-4ca9-9bdf-dddcac54e41d}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {086f15b2-5198-461d-a852-099a69f2b7b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbe4a379-d69e-4f9c-8329-d1253713dd41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.87341085639103, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -13.9532282635437, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -13.9532282635437, -4.87341085639103, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6bf6af40-4ed1-4cec-8a05-7fb09b4eadcd}, !- Handle
  Washroom,                               !- Name
  {28670a81-becb-42d6-9f2f-fa3af12f61a5}, !- Space Type Name
  {a642850f-bce4-42f3-bbb2-8456504ecdd1}, !- Default Construction Set Name
  {0e19d625-7573-4cda-a105-5046dcb00c99}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.4124210825552,                       !- X Origin {m}
  35.9808453821638,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Building Story Name
  {b956aaf3-23ed-4d4f-b6f9-5eed3de78997}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bcde903e-98c6-41e8-89fd-8ea0ea4a5f88}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6bf6af40-4ed1-4cec-8a05-7fb09b4eadcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6107d61-11b2-4a28-a9cb-e8e5bdb3bdf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.63948151945191, 0,                !- X,Y,Z Vertex 2 {m}
  -8.74802173645629, -9.63948151945191, 0, !- X,Y,Z Vertex 3 {m}
  -8.74802173645629, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {764f5d88-2a4a-47d7-a144-66081094770d}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bf6af40-4ed1-4cec-8a05-7fb09b4eadcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f65b698-7541-4e0b-8d2b-d24aa3209bd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.63948151945191, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -9.63948151945191, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7839da5-4b4d-4943-8604-6473029c944d}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bf6af40-4ed1-4cec-8a05-7fb09b4eadcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {427ceb1a-fbbd-4353-a398-ec2f6350b881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.74802173645629, -9.63948151945191, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.74802173645629, -9.63948151945191, 0, !- X,Y,Z Vertex 2 {m}
  0, -9.63948151945191, 0,                !- X,Y,Z Vertex 3 {m}
  0, -9.63948151945191, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e32447f-9dd7-4d4c-a4c7-ac857d46aa57}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bf6af40-4ed1-4cec-8a05-7fb09b4eadcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {293c409e-cec4-40c1-9208-127e9e841e93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.74802173645629, -4.76607066306087, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.74802173645629, -4.76607066306087, 0, !- X,Y,Z Vertex 2 {m}
  -8.74802173645629, -9.63948151945191, 0, !- X,Y,Z Vertex 3 {m}
  -8.74802173645629, -9.63948151945191, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fa72ef7-cdc2-430b-aa78-13c4ec186c53}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bf6af40-4ed1-4cec-8a05-7fb09b4eadcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47b75f28-84d7-489c-8245-f90042511b12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.74802173645629, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -8.74802173645629, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.74802173645629, -4.76607066306087, 0, !- X,Y,Z Vertex 3 {m}
  -8.74802173645629, -4.76607066306087, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c1cbed-edd7-4df5-b06a-53cbe146602e}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6bf6af40-4ed1-4cec-8a05-7fb09b4eadcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee5ac80d-b4fb-412d-98f6-d3337547a48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.74802173645629, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.74802173645629, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3db826-04cd-46f1-b930-a39b15cdeba3}, !- Handle
  Surface 73,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6bf6af40-4ed1-4cec-8a05-7fb09b4eadcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40554212-900f-40c8-81ed-a9b28ded78e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.63948151945191, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -8.74802173645629, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -8.74802173645629, -9.63948151945191, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a2c04f74-5263-47f5-9f48-da6103b60075}, !- Handle
  Fitness Room,                           !- Name
  {663ba3b3-2ca7-46a0-8da3-27dd1e2305a1}, !- Space Type Name
  {a642850f-bce4-42f3-bbb2-8456504ecdd1}, !- Default Construction Set Name
  {575fdba5-9cf3-42e8-a221-e4ec29abb26f}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.7111710825552,                       !- X Origin {m}
  31.2147747191029,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Building Story Name
  {fea4281f-9f58-45ac-9450-d032942e672a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a04f1c20-7ca0-4c3c-a96c-191a835bdf2b}, !- Handle
  Surface 74,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2c04f74-5263-47f5-9f48-da6103b60075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4c990b3-5259-42c7-bb67-07b7ed76accb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43470980744604, 4.76607066306087, 0,  !- X,Y,Z Vertex 1 {m}
  4.43470980744604, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.76607066306087, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df73b51-2a31-43b3-8a33-668178d7dedb}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2c04f74-5263-47f5-9f48-da6103b60075}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.76607066306087, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.76607066306087, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60ec1d62-913a-431f-86a7-64a344aae29f}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2c04f74-5263-47f5-9f48-da6103b60075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9e44a3a-a1a3-4da8-8ca3-e15d63a12e72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43470980744604, 4.76607066306087, 3.048, !- X,Y,Z Vertex 1 {m}
  4.43470980744604, 4.76607066306087, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.76607066306087, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.76607066306087, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7be139-6ab5-462e-81a8-aeee9448c5ce}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2c04f74-5263-47f5-9f48-da6103b60075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3024fdc9-7011-4a56-a8ac-3aa34fe9e4ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43470980744604, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.43470980744604, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.43470980744604, 4.76607066306087, 0,  !- X,Y,Z Vertex 3 {m}
  4.43470980744604, 4.76607066306087, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f956f476-cf5e-4d41-a7b0-81462424a03a}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2c04f74-5263-47f5-9f48-da6103b60075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c29b4777-4380-4c6d-8141-cc4ed21a1d11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.43470980744604, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.43470980744604, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f613deed-1e67-4f61-bc66-fb46b62f469c}, !- Handle
  Surface 79,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2c04f74-5263-47f5-9f48-da6103b60075}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {389f3f46-00b4-4341-80b1-2a2037bce0a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.43470980744604, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.43470980744604, 4.76607066306087, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.76607066306087, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a44fe12c-4ee8-473f-81b7-9ce83b7d8d7e}, !- Handle
  Storage,                                !- Name
  {603dda3e-27a3-462c-8800-44f7357f50b1}, !- Space Type Name
  {a642850f-bce4-42f3-bbb2-8456504ecdd1}, !- Default Construction Set Name
  {99986ca4-0688-47d6-8be4-e1e6af91c54f}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.1458808900013,                       !- X Origin {m}
  35.9808453821638,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Building Story Name
  {b8d48808-615e-45ce-bcee-501b4d1c6202}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b8d1a17a-1b4b-4642-877e-dba806143c49}, !- Handle
  Surface 80,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a44fe12c-4ee8-473f-81b7-9ce83b7d8d7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62070f18-9ee4-4438-945f-6e3b70f46fff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51851845609767, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.51851845609767, -4.76607066306087, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.76607066306087, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d9311fd-eba6-43cb-b4cf-1cc18f463ad4}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a44fe12c-4ee8-473f-81b7-9ce83b7d8d7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0318c62d-80d5-49b4-844e-98ea4c0fd16f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51851845609767, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.51851845609767, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47b75f28-84d7-489c-8245-f90042511b12}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a44fe12c-4ee8-473f-81b7-9ce83b7d8d7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fa72ef7-cdc2-430b-aa78-13c4ec186c53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51851845609767, -4.76607066306087, 3.048, !- X,Y,Z Vertex 1 {m}
  9.51851845609767, -4.76607066306087, 0, !- X,Y,Z Vertex 2 {m}
  9.51851845609767, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.51851845609767, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72fa190f-399b-4e7b-a7c4-8d72f9dc9ed2}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a44fe12c-4ee8-473f-81b7-9ce83b7d8d7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {052bd189-5260-47b8-b200-b2a0cfb7ee61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.76607066306087, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -4.76607066306087, 0,                !- X,Y,Z Vertex 2 {m}
  9.51851845609767, -4.76607066306087, 0, !- X,Y,Z Vertex 3 {m}
  9.51851845609767, -4.76607066306087, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3024fdc9-7011-4a56-a8ac-3aa34fe9e4ed}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a44fe12c-4ee8-473f-81b7-9ce83b7d8d7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d7be139-6ab5-462e-81a8-aeee9448c5ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.76607066306087, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.76607066306087, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88b70102-0570-4df3-a157-ab0bd8a60739}, !- Handle
  Surface 85,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a44fe12c-4ee8-473f-81b7-9ce83b7d8d7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad5c16ed-90f9-4581-8124-2e606690ba0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.51851845609767, -4.76607066306087, 3.048, !- X,Y,Z Vertex 1 {m}
  9.51851845609767, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.76607066306087, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e8c7c939-f43f-4292-be25-b8a556dc4ccc}, !- Handle
  Classroom 1 - Corner,                   !- Name
  {0ce15a1d-d171-4e1e-96cd-438257187629}, !- Space Type Name
  {a642850f-bce4-42f3-bbb2-8456504ecdd1}, !- Default Construction Set Name
  {5f7e6e8f-bde2-4cb8-8728-3db9e71c0564}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.7111710825552,                       !- X Origin {m}
  38.4192453821638,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {072356aa-fa66-4601-9494-3fc821bc317b}, !- Building Story Name
  {c6716760-497f-42f7-b6e6-e4e23a0576f8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fb3b2bea-32f8-46af-b838-b1cb4f95a486}, !- Handle
  Surface 86,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e8c7c939-f43f-4292-be25-b8a556dc4ccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51941599999993, 7.51394304802677, 0,  !- X,Y,Z Vertex 1 {m}
  7.51941599999993, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.51394304802677, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4dff66b-824f-4a52-b63f-fce4d84c3eb2}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8c7c939-f43f-4292-be25-b8a556dc4ccc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.51394304802677, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.51394304802677, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e424e7-7ad3-4100-85b6-a49717c58c77}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
