  42.1826939228164,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9ddb1cc5-0d11-45a0-906e-13ab684ebbff}, !- Building Story Name
  {16df552b-880a-4990-aa37-dabf9193f21a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a749a97c-4b3f-4665-a397-325eaea032ce}, !- Handle
  Surface 123,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {882a8957-0a52-421e-8883-7f83494e1dff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaca03c4-bac1-44a9-81f2-8278394a9ea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  2.4384, -3.3528, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcbb9adb-af5c-432c-ad77-a100f23346b9}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {882a8957-0a52-421e-8883-7f83494e1dff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c226f301-12a8-4506-853a-bf676007e8fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 0, 4.1148,                      !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.1148;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9218ec18-f314-449a-adbe-5b9bee98bba1}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {882a8957-0a52-421e-8883-7f83494e1dff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -3.3528, 4.1148,                !- X,Y,Z Vertex 1 {m}
  2.4384, -3.3528, 0,                     !- X,Y,Z Vertex 2 {m}
  2.4384, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.4384, 0, 4.1148;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f764aedc-51c3-4c54-9d57-75f8bc590940}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {882a8957-0a52-421e-8883-7f83494e1dff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6c203b-1ffc-4a81-8885-277a94b40ae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 4.1148,                     !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  2.4384, -3.3528, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, -3.3528, 4.1148;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c25d05-558a-4041-89b7-897be30908ea}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {882a8957-0a52-421e-8883-7f83494e1dff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a3948d1-faaf-4bf8-b430-38b8ab12d269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.1148,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.3528, 4.1148;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6bc3c61-bee7-4f24-adfc-2e0a272ddffd}, !- Handle
  Surface 128,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {882a8957-0a52-421e-8883-7f83494e1dff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, -3.3528, 4.1148,                !- X,Y,Z Vertex 1 {m}
  2.4384, 0, 4.1148,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.1148,                           !- X,Y,Z Vertex 3 {m}
  0, -3.3528, 4.1148;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d828154-1f10-44b8-b3d4-dbd3c4305372}, !- Handle
  Exam Room - Corner,                     !- Name
  {2beadfaa-541e-4db3-90ee-0f4b120737d7}, !- Space Type Name
  {4c893d50-fd27-4ed6-a3bb-2b85182f7cb0}, !- Default Construction Set Name
  {64548caa-37af-4c0c-9653-5468ac78a1d7}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.3382655772407,                       !- X Origin {m}
  50.7170939228164,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9ddb1cc5-0d11-45a0-906e-13ab684ebbff}, !- Building Story Name
  {1a4f753b-5802-4881-9dde-d1861015fd3d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {57894aa0-3aaa-43d4-b72b-289b9d021451}, !- Handle
  Surface 129,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d828154-1f10-44b8-b3d4-dbd3c4305372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {466fcc1e-ad30-45e9-9f92-a541c10e2622}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be84d733-5948-4a52-90af-7880367f2c22}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d828154-1f10-44b8-b3d4-dbd3c4305372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b58d5131-f778-4c94-a938-d908070f105f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 4.1148,                      !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.1148;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3140e334-85ff-4b53-b376-20ca1de20bce}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d828154-1f10-44b8-b3d4-dbd3c4305372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d13e13cf-f548-4612-a060-eab9572b1909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, -6.096, 4.1148,                 !- X,Y,Z Vertex 1 {m}
  -4.572, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 4.1148;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b83b9e3-53b4-4472-9ddd-c7714f1f7d20}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d828154-1f10-44b8-b3d4-dbd3c4305372}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 4.1148,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -6.096, 4.1148;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1957836b-5156-4e2d-ba68-01d8fa439899}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d828154-1f10-44b8-b3d4-dbd3c4305372}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.1148,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.1148;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc44168d-6a42-47cb-99f1-c44b8eb0ea35}, !- Handle
  Surface 134,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d828154-1f10-44b8-b3d4-dbd3c4305372}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 4.1148,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.1148,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 4.1148,                      !- X,Y,Z Vertex 3 {m}
  -4.572, -6.096, 4.1148;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b0524e90-5b0c-49df-a015-83d742304a50}, !- Handle
  Exam Rooms - Combined,                  !- Name
  {2beadfaa-541e-4db3-90ee-0f4b120737d7}, !- Space Type Name
  {4c893d50-fd27-4ed6-a3bb-2b85182f7cb0}, !- Default Construction Set Name
  {64548caa-37af-4c0c-9653-5468ac78a1d7}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.3382655772407,                       !- X Origin {m}
  50.7170939228164,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9ddb1cc5-0d11-45a0-906e-13ab684ebbff}, !- Building Story Name
  {a5429b43-6af1-4b83-8bd3-402d707ed97c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4cf1a5e0-602b-4f6a-aa42-8f26c441744a}, !- Handle
  Surface 135,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0524e90-5b0c-49df-a015-83d742304a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd9c8ad6-0b9f-468b-83dd-822cb995b225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.0416, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  28.0416, -6.096, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3dfa104-adde-4526-82aa-92477614231b}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0524e90-5b0c-49df-a015-83d742304a50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, 0, 4.1148,                      !- X,Y,Z Vertex 1 {m}
  36.576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.1148;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53deb00d-c209-4e5d-a3ac-ed16cdf842a1}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0524e90-5b0c-49df-a015-83d742304a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e71aea14-2858-4c9a-b501-562c40476a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, -6.096, 4.1148,                 !- X,Y,Z Vertex 1 {m}
  36.576, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  36.576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  36.576, 0, 4.1148;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dbea08f-e034-4974-9d6e-b0e17d557b18}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0524e90-5b0c-49df-a015-83d742304a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa309b38-e37a-41df-9ebc-c289a185c055}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 4.1148,                      !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  36.576, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  36.576, -6.096, 4.1148;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b58d5131-f778-4c94-a938-d908070f105f}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0524e90-5b0c-49df-a015-83d742304a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be84d733-5948-4a52-90af-7880367f2c22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.1148,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 4.1148;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3efdc606-cbda-4237-80c4-6c94184ca942}, !- Handle
  Surface 140,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0524e90-5b0c-49df-a015-83d742304a50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.576, -6.096, 4.1148,                 !- X,Y,Z Vertex 1 {m}
  36.576, 0, 4.1148,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.1148,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 4.1148;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bb53b4a1-77a9-4abe-ba20-53e99cdc0f1b}, !- Handle
  Patient Rooms,                          !- Name
  {a5f62fa8-244a-40a9-9a38-6029ab6474c1}, !- Space Type Name
  {4c893d50-fd27-4ed6-a3bb-2b85182f7cb0}, !- Default Construction Set Name
  {7d8e9082-8a02-4f47-8dbf-5fceaf30ac21}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.7742655772407,                       !- X Origin {m}
  50.7170939228164,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9ddb1cc5-0d11-45a0-906e-13ab684ebbff}, !- Building Story Name
  {785f5b07-1d3f-4fe9-822c-c411cc0ad51b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {63827978-f9f2-4838-b936-e1bfc60cdc21}, !- Handle
  Surface 141,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb53b4a1-77a9-4abe-ba20-53e99cdc0f1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ae12925-fa1d-4454-95f7-8c4fcecdd6c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.86, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -14.6304, -5.77529135625809e-15, 0,     !- X,Y,Z Vertex 2 {m}
  -14.6304, -6.096, 0,                    !- X,Y,Z Vertex 3 {m}
  -22.86, -6.096, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e5ab0a-33c6-46c0-966c-b6390a943767}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb53b4a1-77a9-4abe-ba20-53e99cdc0f1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc71190-2f59-4ac3-a1e0-17a9c2223384}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 4.1148,                      !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.1148;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be1e4ed6-acc5-4d6f-9d54-12419a51927d}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb53b4a1-77a9-4abe-ba20-53e99cdc0f1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b1be809-f256-4d09-b555-3ca37f412647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.86, -6.096, 4.1148,                 !- X,Y,Z Vertex 1 {m}
  -22.86, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 4.1148;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e71aea14-2858-4c9a-b501-562c40476a49}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb53b4a1-77a9-4abe-ba20-53e99cdc0f1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53deb00d-c209-4e5d-a3ac-ed16cdf842a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.86, 0, 4.1148,                      !- X,Y,Z Vertex 1 {m}
  -22.86, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -22.86, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -22.86, -6.096, 4.1148;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {158b9460-1f24-4d8b-b3dd-24a6157d4e76}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb53b4a1-77a9-4abe-ba20-53e99cdc0f1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.1148,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -22.86, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -22.86, 0, 4.1148;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba231885-a32b-48fa-85d9-dad151a4b2f5}, !- Handle
  Surface 146,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb53b4a1-77a9-4abe-ba20-53e99cdc0f1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 4.1148,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.1148,                           !- X,Y,Z Vertex 2 {m}
  -22.86, 0, 4.1148,                      !- X,Y,Z Vertex 3 {m}
  -22.86, -6.096, 4.1148;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8a7745f0-dc2e-4d02-b2e3-e96f6038d852}, !- Handle
  Staff Lounge,                           !- Name
  {8e687f95-dbf6-401e-8aeb-4ef5b839be6a}, !- Space Type Name
  {4c893d50-fd27-4ed6-a3bb-2b85182f7cb0}, !- Default Construction Set Name
  {10d21fd6-6c38-4c04-b52d-6dcafe34c8d0}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.7742655772407,                       !- X Origin {m}
  50.7170939228164,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9ddb1cc5-0d11-45a0-906e-13ab684ebbff}, !- Building Story Name
  {ccf843d4-1db7-428b-b5f6-51ad533dda57}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f7e5c3e4-542a-4e45-bcbd-c71933eca504}, !- Handle
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a7745f0-dc2e-4d02-b2e3-e96f6038d852}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42708f22-0a97-41f5-a731-12c140631476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  5.4864, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1d9fb6f-a201-49d3-bab4-1da5bf6c1d88}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a7745f0-dc2e-4d02-b2e3-e96f6038d852}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 4.1148,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.1148;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f155c75-48a5-4680-a555-16c195706b6c}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a7745f0-dc2e-4d02-b2e3-e96f6038d852}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -6.096, 4.1148,                 !- X,Y,Z Vertex 1 {m}
  5.4864, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 4.1148;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195587f9-807a-43a8-ab28-43ee3552ffff}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a7745f0-dc2e-4d02-b2e3-e96f6038d852}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3daf9e40-8cfc-498f-90f4-43ae7dc10c91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 4.1148,                      !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4864, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4864, -6.096, 4.1148;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc71190-2f59-4ac3-a1e0-17a9c2223384}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a7745f0-dc2e-4d02-b2e3-e96f6038d852}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e5ab0a-33c6-46c0-966c-b6390a943767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.1148,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 4.1148;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c74fcb8-9868-43ca-a173-9060fcfd065a}, !- Handle
  Surface 152,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a7745f0-dc2e-4d02-b2e3-e96f6038d852}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, -6.096, 4.1148,                 !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 4.1148,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.1148,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 4.1148;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4a7257e1-c443-4d94-92c2-67feb26a38e2}, !- Handle
  Rendering Color 227,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {59b9a523-06d7-494e-ad57-091082987b00}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02dba61d-41bd-4b28-aafb-7e31c84a407a}, !- Zone Air Inlet Port List
  {ce12b031-6bfb-49b7-acdd-d6d9c79faaf3}, !- Zone Air Exhaust Port List
  {f9331217-fe95-41cc-964e-bdf9910ee101}, !- Zone Air Node Name
  {6907e204-0138-413f-8aa3-8333f6d1deed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6c4b4b2-d003-4fd0-ae9c-4426b6432a49}, !- Group Rendering Name
  {0e762963-f02d-4283-a934-d9c09df1dcb7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {38da8877-1f87-4108-bb48-c9d879a3eee2}, !- Handle
  Node 1,                                 !- Name
  {f9331217-fe95-41cc-964e-bdf9910ee101}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9331217-fe95-41cc-964e-bdf9910ee101}, !- Handle
  {59b9a523-06d7-494e-ad57-091082987b00}, !- Source Object
  11,                                     !- Outlet Port
  {38da8877-1f87-4108-bb48-c9d879a3eee2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02dba61d-41bd-4b28-aafb-7e31c84a407a}, !- Handle
  {59b9a523-06d7-494e-ad57-091082987b00}, !- HVAC Component
  {ad110337-3fda-422b-aab3-2e875064a5ab}; !- Port 1

OS:PortList,
  {ce12b031-6bfb-49b7-acdd-d6d9c79faaf3}, !- Handle
  {59b9a523-06d7-494e-ad57-091082987b00}; !- HVAC Component

OS:PortList,
  {6907e204-0138-413f-8aa3-8333f6d1deed}, !- Handle
  {59b9a523-06d7-494e-ad57-091082987b00}, !- HVAC Component
  {503a216c-6c10-419c-ad35-e5aedc4e5d49}; !- Port 1

OS:Sizing:Zone,
  {7d9fe116-0b78-4ad2-84f9-b5206ae168ea}, !- Handle
  {59b9a523-06d7-494e-ad57-091082987b00}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4361d9b-0885-4b23-9a55-877d788d0377}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {59b9a523-06d7-494e-ad57-091082987b00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad2c1cd1-61ba-4c9f-98d3-0be51dd746fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fa5b53db-fa5f-4c98-945a-26feac8d7b30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d8f6837e-19fe-45fb-9006-29d29c4b2ced}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29f95d9b-bc49-4409-874d-9a97e793b3d8}, !- Zone Air Inlet Port List
  {cd87fb11-db00-4463-a451-ab021ccf0c8d}, !- Zone Air Exhaust Port List
  {60063957-3e5c-44e6-a1be-92ab0069acd3}, !- Zone Air Node Name
  {378f42f0-c7ab-4d6c-a9d5-51d051ff3b17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dfa19285-334a-4712-a54c-d5cc08086ae9}, !- Group Rendering Name
  {13afc8f9-8677-4365-a9ea-27d3b7c74814}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4677300b-33d9-4d1d-8a82-c5426b8de9e2}, !- Handle
  Node 2,                                 !- Name
  {60063957-3e5c-44e6-a1be-92ab0069acd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60063957-3e5c-44e6-a1be-92ab0069acd3}, !- Handle
  {d8f6837e-19fe-45fb-9006-29d29c4b2ced}, !- Source Object
  11,                                     !- Outlet Port
  {4677300b-33d9-4d1d-8a82-c5426b8de9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29f95d9b-bc49-4409-874d-9a97e793b3d8}, !- Handle
  {d8f6837e-19fe-45fb-9006-29d29c4b2ced}, !- HVAC Component
  {dbacac44-9ab3-4e4f-8fa0-b7dd16fa46b6}; !- Port 1

OS:PortList,
  {cd87fb11-db00-4463-a451-ab021ccf0c8d}, !- Handle
  {d8f6837e-19fe-45fb-9006-29d29c4b2ced}; !- HVAC Component

OS:PortList,
  {378f42f0-c7ab-4d6c-a9d5-51d051ff3b17}, !- Handle
  {d8f6837e-19fe-45fb-9006-29d29c4b2ced}, !- HVAC Component
  {bbe48b43-36ab-4339-9711-ac209e9b9d2b}; !- Port 1

OS:Sizing:Zone,
  {a3334ac7-4e15-417c-b737-27384755e015}, !- Handle
  {d8f6837e-19fe-45fb-9006-29d29c4b2ced}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98e924f4-f5de-4331-a2d1-7b6de82453de}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d8f6837e-19fe-45fb-9006-29d29c4b2ced}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c66b680f-b7d8-4a87-92ca-df2b2a6af7d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2c10865f-6d38-480b-9bc0-d07ca513cd58}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ea73ca17-0629-4abb-86b7-68bc545b2fee}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd7285c0-eaa3-4014-b2e7-1cb28d7e538a}, !- Zone Air Inlet Port List
  {cb6349c4-dcb3-40fe-87c9-73125664a17f}, !- Zone Air Exhaust Port List
  {0b2bf0cf-b6ee-4efb-8580-21c7d66c462e}, !- Zone Air Node Name
  {75d4d13d-4778-43ed-87ec-06b1bd4ce8b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6f37090-8516-4c99-80db-afb8577bb2f0}, !- Group Rendering Name
  {f79c771e-cf7f-4d5f-9e22-ae52ca5211d8}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {b6bcae5b-9d21-4519-a3d7-8c0df9cb8d76}; !- Humidistat Name

OS:Node,
  {f5edd68e-a074-456d-ba6e-719aeec04a82}, !- Handle
  Node 3,                                 !- Name
  {0b2bf0cf-b6ee-4efb-8580-21c7d66c462e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b2bf0cf-b6ee-4efb-8580-21c7d66c462e}, !- Handle
  {ea73ca17-0629-4abb-86b7-68bc545b2fee}, !- Source Object
  11,                                     !- Outlet Port
  {f5edd68e-a074-456d-ba6e-719aeec04a82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd7285c0-eaa3-4014-b2e7-1cb28d7e538a}, !- Handle
  {ea73ca17-0629-4abb-86b7-68bc545b2fee}, !- HVAC Component
  {c9ef6509-58fe-405a-bfa6-3dbabc0ee394}; !- Port 1

OS:PortList,
  {cb6349c4-dcb3-40fe-87c9-73125664a17f}, !- Handle
  {ea73ca17-0629-4abb-86b7-68bc545b2fee}; !- HVAC Component

OS:PortList,
  {75d4d13d-4778-43ed-87ec-06b1bd4ce8b7}, !- Handle
  {ea73ca17-0629-4abb-86b7-68bc545b2fee}, !- HVAC Component
  {7abd4591-80ee-4c3b-af06-98fa6a331550}; !- Port 1

OS:Sizing:Zone,
  {5f43cd12-acd8-422b-a6a8-104eaf1ee8f7}, !- Handle
  {ea73ca17-0629-4abb-86b7-68bc545b2fee}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  2.2,                                    !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ee793d9-14d4-4c35-b347-2eb8ddd257ce}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ea73ca17-0629-4abb-86b7-68bc545b2fee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9a5d24a-6e37-418c-8502-2aae7123948b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {34cfe0a7-1c56-4544-8e70-dc89d334ef34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c4a1aa51-d80b-48ce-8720-9cae03776ce6}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fe76817-fcec-4af7-8972-199b304e41df}, !- Zone Air Inlet Port List
  {870ad2ec-1c5b-4a3d-9ea8-e7748acf0ed3}, !- Zone Air Exhaust Port List
  {727462e2-a3e9-4f8d-a06a-c24ecd76da2c}, !- Zone Air Node Name
  {7c16b759-8f46-4aa9-8957-ff37df9aade2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b099d36-84f5-4860-b6ba-21cf60f65041}, !- Group Rendering Name
  {64f7d505-67e2-4080-8a61-466379cfff78}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {87fe518b-9b26-41f5-bcdd-bf785013d35d}; !- Humidistat Name

OS:Node,
  {5c627dfa-8d52-43bb-96b7-d0f136c6f127}, !- Handle
  Node 4,                                 !- Name
  {727462e2-a3e9-4f8d-a06a-c24ecd76da2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {727462e2-a3e9-4f8d-a06a-c24ecd76da2c}, !- Handle
  {c4a1aa51-d80b-48ce-8720-9cae03776ce6}, !- Source Object
  11,                                     !- Outlet Port
  {5c627dfa-8d52-43bb-96b7-d0f136c6f127}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fe76817-fcec-4af7-8972-199b304e41df}, !- Handle
  {c4a1aa51-d80b-48ce-8720-9cae03776ce6}, !- HVAC Component
  {9b33b565-979f-43cf-ad6d-22ce1c19fa32}; !- Port 1

OS:PortList,
  {870ad2ec-1c5b-4a3d-9ea8-e7748acf0ed3}, !- Handle
  {c4a1aa51-d80b-48ce-8720-9cae03776ce6}; !- HVAC Component

OS:PortList,
  {7c16b759-8f46-4aa9-8957-ff37df9aade2}, !- Handle
  {c4a1aa51-d80b-48ce-8720-9cae03776ce6}, !- HVAC Component
  {72f82ffa-fe93-4daf-bdcc-bd04e21a5a02}; !- Port 1

OS:Sizing:Zone,
  {8785bae7-fc33-45ac-8581-c1098e41f73b}, !- Handle
  {c4a1aa51-d80b-48ce-8720-9cae03776ce6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  2.2,                                    !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a1ed325-ffbb-42ce-b776-7164bb5eb661}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {c4a1aa51-d80b-48ce-8720-9cae03776ce6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6da69295-1ddb-42df-96fb-faf877d2793c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8efd2f12-1b9b-42d2-9dcc-ce32b82c514c}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {074dd6f6-3286-41e6-bb38-d0d4e4d1846c}, !- Zone Air Inlet Port List
  {98965937-2531-432c-b126-619935a5e82c}, !- Zone Air Exhaust Port List
  {67abe276-a22c-4e05-90bf-337610ebf994}, !- Zone Air Node Name
  {d7e05058-0ca7-40fc-9855-708e5219bde0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49856ab6-95c5-4737-9340-cf40af89a455}, !- Group Rendering Name
  {1f53059d-fe7b-40a3-907c-df8a7a8ad219}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {5f8bb0e3-aaa4-4749-9ee4-b83dad5365d0}, !- Handle
  Node 5,                                 !- Name
  {67abe276-a22c-4e05-90bf-337610ebf994}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67abe276-a22c-4e05-90bf-337610ebf994}, !- Handle
  {8efd2f12-1b9b-42d2-9dcc-ce32b82c514c}, !- Source Object
  11,                                     !- Outlet Port
  {5f8bb0e3-aaa4-4749-9ee4-b83dad5365d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {074dd6f6-3286-41e6-bb38-d0d4e4d1846c}, !- Handle
  {8efd2f12-1b9b-42d2-9dcc-ce32b82c514c}, !- HVAC Component
  {05a9d4ab-d12d-4d75-94e7-bee2150989a6}; !- Port 1

OS:PortList,
  {98965937-2531-432c-b126-619935a5e82c}, !- Handle
  {8efd2f12-1b9b-42d2-9dcc-ce32b82c514c}; !- HVAC Component

OS:PortList,
  {d7e05058-0ca7-40fc-9855-708e5219bde0}, !- Handle
  {8efd2f12-1b9b-42d2-9dcc-ce32b82c514c}, !- HVAC Component
  {e98caf82-9a0b-432b-b33d-0cc784d944d3}; !- Port 1

OS:Sizing:Zone,
  {baf836f5-3ce7-48f3-a19d-16f7b6242481}, !- Handle
  {8efd2f12-1b9b-42d2-9dcc-ce32b82c514c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26f74918-b990-41a2-97e7-5a45b7da252e}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {8efd2f12-1b9b-42d2-9dcc-ce32b82c514c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {453dc3d7-92cc-426c-abee-b28d4c1dbdb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6cee6e30-2e31-40c6-b811-4ff7c073dd83}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a5429b43-6af1-4b83-8bd3-402d707ed97c}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2a559ee-6644-4760-acda-95b9148976f5}, !- Zone Air Inlet Port List
  {c50b2768-a84f-44a1-8688-910ed706e8ac}, !- Zone Air Exhaust Port List
  {e61d69bc-baf2-43d9-abb4-3d68fbfb9c8a}, !- Zone Air Node Name
  {2c12b7d9-8dda-4b3c-9eb3-a845e42e1963}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {076835f1-7f20-462f-8031-43ab2fc0abc4}, !- Group Rendering Name
  {161fbb0c-5c39-4d64-8d48-b46e3ecf6a23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f5da5dd-103f-4cb8-a557-3a9b056e68d3}, !- Handle
  Node 6,                                 !- Name
  {e61d69bc-baf2-43d9-abb4-3d68fbfb9c8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e61d69bc-baf2-43d9-abb4-3d68fbfb9c8a}, !- Handle
  {a5429b43-6af1-4b83-8bd3-402d707ed97c}, !- Source Object
  11,                                     !- Outlet Port
  {8f5da5dd-103f-4cb8-a557-3a9b056e68d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2a559ee-6644-4760-acda-95b9148976f5}, !- Handle
  {a5429b43-6af1-4b83-8bd3-402d707ed97c}, !- HVAC Component
  {428bc3c4-12a5-417e-a392-114649b616f7}; !- Port 1

OS:PortList,
  {c50b2768-a84f-44a1-8688-910ed706e8ac}, !- Handle
  {a5429b43-6af1-4b83-8bd3-402d707ed97c}; !- HVAC Component

OS:PortList,
  {2c12b7d9-8dda-4b3c-9eb3-a845e42e1963}, !- Handle
  {a5429b43-6af1-4b83-8bd3-402d707ed97c}, !- HVAC Component
  {26a0b12a-f323-4bc0-8fd5-d61114858348}; !- Port 1

OS:Sizing:Zone,
  {50166edf-0455-4bca-8515-7575386a2438}, !- Handle
  {a5429b43-6af1-4b83-8bd3-402d707ed97c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6680819c-3239-46ad-bba1-f7c6ea5bad1f}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a5429b43-6af1-4b83-8bd3-402d707ed97c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2dca66a7-d2ed-4a38-b7a5-4c02c2afb0e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {88ab0244-c452-47df-8ed5-b97ea0869f3e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {728d1277-473a-419e-b30f-8b9696d95043}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {045cb0c6-8939-4790-b0e6-2ef6120de104}, !- Zone Air Inlet Port List
  {3285687c-9a04-49a0-bbae-930388aa2926}, !- Zone Air Exhaust Port List
  {d8a62376-6d09-4e86-ac0d-bf6a8132b363}, !- Zone Air Node Name
  {29ee7069-891d-42ec-9f3e-381c691d13a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d7f81dd0-1100-4150-880d-54b87ee066eb}, !- Group Rendering Name
  {595d278a-06b5-497a-9ff8-39092225bdce}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {40ba66f4-9d3b-48ff-97c3-d28f7386ed8e}, !- Handle
  Node 7,                                 !- Name
  {d8a62376-6d09-4e86-ac0d-bf6a8132b363}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8a62376-6d09-4e86-ac0d-bf6a8132b363}, !- Handle
  {728d1277-473a-419e-b30f-8b9696d95043}, !- Source Object
  11,                                     !- Outlet Port
  {40ba66f4-9d3b-48ff-97c3-d28f7386ed8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {045cb0c6-8939-4790-b0e6-2ef6120de104}, !- Handle
  {728d1277-473a-419e-b30f-8b9696d95043}, !- HVAC Component
  {aa9cd298-3d3a-45db-8cb5-9570c1237fdd}; !- Port 1

OS:PortList,
  {3285687c-9a04-49a0-bbae-930388aa2926}, !- Handle
  {728d1277-473a-419e-b30f-8b9696d95043}; !- HVAC Component

OS:PortList,
  {29ee7069-891d-42ec-9f3e-381c691d13a1}, !- Handle
  {728d1277-473a-419e-b30f-8b9696d95043}, !- HVAC Component
  {6365b9f4-1b00-43c9-8479-6be63a89d5d8}; !- Port 1

OS:Sizing:Zone,
  {c0ecd596-1b7a-451f-b07b-f1bd2b224077}, !- Handle
  {728d1277-473a-419e-b30f-8b9696d95043}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fe8b90b-ba6b-4662-bd9b-590b9392e5b8}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {728d1277-473a-419e-b30f-8b9696d95043}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {022596ca-34ba-4be7-b8b4-74b7974e422f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {076f6e4f-f77c-4438-9eaf-20fd871fe607}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1b3cfba3-907a-4e05-97f9-b1616f1969b8}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16bf1c49-750d-48da-b150-d12ca7a02b3d}, !- Zone Air Inlet Port List
  {5fafd4fc-dc4d-4c9c-ab7c-7509dd4f9e06}, !- Zone Air Exhaust Port List
  {89f5cde5-2bc4-400d-a19d-096eb63f45f4}, !- Zone Air Node Name
  {686425bb-da43-4e9e-90a6-40cb58ad13a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f57e3ab-08f4-4c2a-93d2-948de375ab44}, !- Group Rendering Name
  {d7f162d5-aa0c-499b-91f8-5f6ec5d62b32}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {d7b320bf-b2e1-49e9-8f03-10f94b6896a1}, !- Handle
  Node 8,                                 !- Name
  {89f5cde5-2bc4-400d-a19d-096eb63f45f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89f5cde5-2bc4-400d-a19d-096eb63f45f4}, !- Handle
  {1b3cfba3-907a-4e05-97f9-b1616f1969b8}, !- Source Object
  11,                                     !- Outlet Port
  {d7b320bf-b2e1-49e9-8f03-10f94b6896a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16bf1c49-750d-48da-b150-d12ca7a02b3d}, !- Handle
  {1b3cfba3-907a-4e05-97f9-b1616f1969b8}, !- HVAC Component
  {dca1b420-ee22-4314-91d0-baa366a3cbf4}; !- Port 1

OS:PortList,
  {5fafd4fc-dc4d-4c9c-ab7c-7509dd4f9e06}, !- Handle
  {1b3cfba3-907a-4e05-97f9-b1616f1969b8}; !- HVAC Component

OS:PortList,
  {686425bb-da43-4e9e-90a6-40cb58ad13a5}, !- Handle
  {1b3cfba3-907a-4e05-97f9-b1616f1969b8}, !- HVAC Component
  {67a55861-8885-4387-84aa-173d67ff655c}; !- Port 1

OS:Sizing:Zone,
  {5d5a5cc0-8cde-4faa-a99d-3ca8d27383f0}, !- Handle
  {1b3cfba3-907a-4e05-97f9-b1616f1969b8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a57a6a39-8071-428c-9abe-2328bfe75700}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {1b3cfba3-907a-4e05-97f9-b1616f1969b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {679b02e7-bae8-49b1-aa0f-c81044979e80}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {834b96ad-f292-4491-959e-cfd70b680a1e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4dc0581b-c7ad-42c8-a653-978ecd007ebb}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {704cbb00-7045-4c2b-899f-ac02963f5707}, !- Zone Air Inlet Port List
  {2f677a7f-8c74-4ed3-bf4b-a715aa2a5081}, !- Zone Air Exhaust Port List
  {5fba1c4d-3d38-4fda-a5b2-0f483304b2d8}, !- Zone Air Node Name
  {ba0968f0-193c-4839-a1fa-8111e0a53eee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {41f95309-ab47-4e35-8993-ffba3e128b7e}, !- Group Rendering Name
  {8409d346-23cf-43cf-a975-15c18a2e10e4}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {cd5cc299-7922-4ceb-b66e-310eb50cf96d}; !- Humidistat Name

OS:Node,
  {dd5eea3b-1df5-4492-8d5d-787cecad1cd9}, !- Handle
  Node 9,                                 !- Name
  {5fba1c4d-3d38-4fda-a5b2-0f483304b2d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fba1c4d-3d38-4fda-a5b2-0f483304b2d8}, !- Handle
  {4dc0581b-c7ad-42c8-a653-978ecd007ebb}, !- Source Object
  11,                                     !- Outlet Port
  {dd5eea3b-1df5-4492-8d5d-787cecad1cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {704cbb00-7045-4c2b-899f-ac02963f5707}, !- Handle
  {4dc0581b-c7ad-42c8-a653-978ecd007ebb}, !- HVAC Component
  {094ff6fe-f177-4744-9a70-983951f47b25}; !- Port 1

OS:PortList,
  {2f677a7f-8c74-4ed3-bf4b-a715aa2a5081}, !- Handle
  {4dc0581b-c7ad-42c8-a653-978ecd007ebb}; !- HVAC Component

OS:PortList,
  {ba0968f0-193c-4839-a1fa-8111e0a53eee}, !- Handle
  {4dc0581b-c7ad-42c8-a653-978ecd007ebb}, !- HVAC Component
  {9fa58801-22a0-40a1-b07b-fb26d29caa6e}; !- Port 1

OS:Sizing:Zone,
  {1e36af8a-470a-4a60-a3ba-5af6da7159c1}, !- Handle
  {4dc0581b-c7ad-42c8-a653-978ecd007ebb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  2.2,                                    !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f1978034-2b03-4ddc-8458-47caa98972b1}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {4dc0581b-c7ad-42c8-a653-978ecd007ebb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a94b5e2-f5ce-4f56-8209-06a273a8ea76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f1867e47-2bbf-4fb1-91c3-4cd5be13ceb3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9919644d-d036-483b-8d01-59b15959a6d1}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f862e2e-7efa-46c5-8f52-7676c5154fab}, !- Zone Air Inlet Port List
  {c63a638a-0f95-46a9-9a55-c4853c6c4c4f}, !- Zone Air Exhaust Port List
  {22cd7ac3-8e96-4a53-ba17-74eb20620cd4}, !- Zone Air Node Name
  {9d615522-f3e2-41de-9270-01fd8cecc62c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {610066a4-f01f-43fe-be50-95521794ed95}, !- Group Rendering Name
  {d7d233ef-9d66-44a2-b111-7688af93a2f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23b2c43f-3f6d-48f8-b857-9a2bfc7e4f03}, !- Handle
  Node 10,                                !- Name
  {22cd7ac3-8e96-4a53-ba17-74eb20620cd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22cd7ac3-8e96-4a53-ba17-74eb20620cd4}, !- Handle
  {9919644d-d036-483b-8d01-59b15959a6d1}, !- Source Object
  11,                                     !- Outlet Port
  {23b2c43f-3f6d-48f8-b857-9a2bfc7e4f03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f862e2e-7efa-46c5-8f52-7676c5154fab}, !- Handle
  {9919644d-d036-483b-8d01-59b15959a6d1}, !- HVAC Component
  {706bf656-bda2-4bb2-b249-9d432d2b28ac}; !- Port 1

OS:PortList,
  {c63a638a-0f95-46a9-9a55-c4853c6c4c4f}, !- Handle
  {9919644d-d036-483b-8d01-59b15959a6d1}; !- HVAC Component

OS:PortList,
  {9d615522-f3e2-41de-9270-01fd8cecc62c}, !- Handle
  {9919644d-d036-483b-8d01-59b15959a6d1}, !- HVAC Component
  {1d1cc10d-36e7-4c56-97b5-299cf7afc8d4}; !- Port 1

OS:Sizing:Zone,
  {2f630bad-cf71-4d9f-8446-99b14c2b1bc0}, !- Handle
  {9919644d-d036-483b-8d01-59b15959a6d1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8477e51-69d7-4714-afe8-fd0a6d6450ab}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {9919644d-d036-483b-8d01-59b15959a6d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {609c3805-2561-4fbd-8878-22c6c731f827}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e65b3b9b-7a94-4e87-89cc-1d473255aea1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {38423999-2e6e-498e-b3e8-407db254d220}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {861dbe88-c0d9-4430-9f40-3ad70a72600d}, !- Zone Air Inlet Port List
  {49b8c1b9-0ca4-46cb-a89f-74eec050bef0}, !- Zone Air Exhaust Port List
  {67c747f8-9e33-414b-9ff4-c3b231255e6f}, !- Zone Air Node Name
  {54c5711d-e83e-46c7-8d1d-764b6dea68f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c79875df-23fd-44dd-8f26-faa32f003392}, !- Group Rendering Name
  {57cbc0f7-03a4-447f-a6c3-c1e2229f16d7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {357c6ce8-ac9a-4d5d-8830-b02cf9d25cae}; !- Humidistat Name

OS:Node,
  {154a4a6d-b65c-4542-bc9a-2d50718d90e9}, !- Handle
  Node 11,                                !- Name
  {67c747f8-9e33-414b-9ff4-c3b231255e6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67c747f8-9e33-414b-9ff4-c3b231255e6f}, !- Handle
  {38423999-2e6e-498e-b3e8-407db254d220}, !- Source Object
  11,                                     !- Outlet Port
  {154a4a6d-b65c-4542-bc9a-2d50718d90e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {861dbe88-c0d9-4430-9f40-3ad70a72600d}, !- Handle
  {38423999-2e6e-498e-b3e8-407db254d220}, !- HVAC Component
  {896a1e8f-1b2d-47b0-8bf3-04de8e2f948b}; !- Port 1

OS:PortList,
  {49b8c1b9-0ca4-46cb-a89f-74eec050bef0}, !- Handle
  {38423999-2e6e-498e-b3e8-407db254d220}; !- HVAC Component

OS:PortList,
  {54c5711d-e83e-46c7-8d1d-764b6dea68f6}, !- Handle
  {38423999-2e6e-498e-b3e8-407db254d220}, !- HVAC Component
  {482cfc60-0328-43c4-a094-ad24f92439c0}; !- Port 1

OS:Sizing:Zone,
  {3a7b6516-e02a-4a08-8491-41716a71ff4b}, !- Handle
  {38423999-2e6e-498e-b3e8-407db254d220}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  2.2,                                    !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c9798fb-dd63-4ba4-a3fd-f7576aa4856b}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {38423999-2e6e-498e-b3e8-407db254d220}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a2c5eab-fe8a-438a-af0e-8f5962c3ca9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3faadd8a-5c17-43f2-9df5-b169423d6830}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0a26fd1a-a94e-49ff-849d-8497cc015295}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {face662d-92c1-45fa-9e93-1c2e09adaeca}, !- Zone Air Inlet Port List
  {f416f285-5329-4ed7-b783-1e11a7dacd18}, !- Zone Air Exhaust Port List
  {e188564d-b5d8-4024-a612-4cdfa03fa243}, !- Zone Air Node Name
  {f2328705-d562-42e1-9774-c0aa76193810}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed62a645-a938-4fa4-80cc-dddc04bb1662}, !- Group Rendering Name
  {95c7d5d5-a345-4012-83b1-42a3b267c7cd}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {6610a564-32e2-43f1-8fef-3663bd44e672}, !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {668558e0-f9ec-43ba-9152-77bcff2f6bae}, !- Handle
  Node 12,                                !- Name
  {e188564d-b5d8-4024-a612-4cdfa03fa243}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e188564d-b5d8-4024-a612-4cdfa03fa243}, !- Handle
  {0a26fd1a-a94e-49ff-849d-8497cc015295}, !- Source Object
  11,                                     !- Outlet Port
  {668558e0-f9ec-43ba-9152-77bcff2f6bae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {face662d-92c1-45fa-9e93-1c2e09adaeca}, !- Handle
  {0a26fd1a-a94e-49ff-849d-8497cc015295}, !- HVAC Component
  {b827816f-7044-4e8a-8560-7cefa9543c33}; !- Port 1

OS:PortList,
  {f416f285-5329-4ed7-b783-1e11a7dacd18}, !- Handle
  {0a26fd1a-a94e-49ff-849d-8497cc015295}; !- HVAC Component

OS:PortList,
  {f2328705-d562-42e1-9774-c0aa76193810}, !- Handle
  {0a26fd1a-a94e-49ff-849d-8497cc015295}, !- HVAC Component
  {26cf894b-d1e9-46d4-afd8-d9770df38d38}; !- Port 1

OS:Sizing:Zone,
  {e912c2f0-7a55-4b8d-9d2f-28d0c108e87b}, !- Handle
  {0a26fd1a-a94e-49ff-849d-8497cc015295}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  2.2,                                    !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02988793-1d55-4bd2-989a-edb3489ffc63}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {0a26fd1a-a94e-49ff-849d-8497cc015295}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42959f5e-980b-4e7f-b17d-f0961b45558c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {42c10de3-e38f-47e9-9697-51715f3ec5f4}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a1e53bc-2781-4fdc-a540-dcd8cc0f85fd}, !- Zone Air Inlet Port List
  {762f167e-7f4d-47c8-9da8-e92270d2c335}, !- Zone Air Exhaust Port List
  {d216a205-9d87-489c-b1fd-1d015b6c41aa}, !- Zone Air Node Name
  {68b21d29-c4c7-4e66-8912-2999fc482093}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46d9de66-da7e-42db-bcc6-7d0d8802f9fd}, !- Group Rendering Name
  {9e6b2a01-8ac9-4473-b6d0-db570fdee45e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {80da7f65-6ebc-477b-9155-afa5ca16d0b8}, !- Handle
  Node 13,                                !- Name
  {d216a205-9d87-489c-b1fd-1d015b6c41aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d216a205-9d87-489c-b1fd-1d015b6c41aa}, !- Handle
  {42c10de3-e38f-47e9-9697-51715f3ec5f4}, !- Source Object
  11,                                     !- Outlet Port
  {80da7f65-6ebc-477b-9155-afa5ca16d0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a1e53bc-2781-4fdc-a540-dcd8cc0f85fd}, !- Handle
  {42c10de3-e38f-47e9-9697-51715f3ec5f4}, !- HVAC Component
  {c7d2b775-d84c-4a8f-9dcb-d3f113744256}; !- Port 1

OS:PortList,
  {762f167e-7f4d-47c8-9da8-e92270d2c335}, !- Handle
  {42c10de3-e38f-47e9-9697-51715f3ec5f4}; !- HVAC Component

OS:PortList,
  {68b21d29-c4c7-4e66-8912-2999fc482093}, !- Handle
  {42c10de3-e38f-47e9-9697-51715f3ec5f4}, !- HVAC Component
  {d22ac37d-5a9c-4595-a76f-cacef81b1e2b}; !- Port 1

OS:Sizing:Zone,
  {ead31934-b1ab-4daa-91e0-f40407a24334}, !- Handle
  {42c10de3-e38f-47e9-9697-51715f3ec5f4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11e564e4-5066-4704-9c21-2ec3cbd625c4}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {42c10de3-e38f-47e9-9697-51715f3ec5f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5502edcb-4c93-46dc-853e-5df9fa0765fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d606c31e-4152-4078-a443-d205f6d92932}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {87f65dc8-be4a-4e34-91c0-fb5250a8af52}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a07c410-380f-4c27-96c2-15d9915330d0}, !- Zone Air Inlet Port List
  {6f092862-8130-4c3f-807b-c117ae140b0f}, !- Zone Air Exhaust Port List
  {b5bb143d-8bc9-4e84-ac4a-d3acfa0f61f4}, !- Zone Air Node Name
  {63063d57-05b9-4d5e-81fa-1644eb6bb42c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf1b470d-6369-4381-92de-e903852f2cf1}, !- Group Rendering Name
  {3136821a-8d40-4f6d-a79a-4cf11643883c}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8690db72-4b02-4a06-987c-baa519d2cb36}; !- Humidistat Name

OS:Node,
  {65dcb133-d8fc-49d3-816b-6443983c1ab9}, !- Handle
  Node 14,                                !- Name
  {b5bb143d-8bc9-4e84-ac4a-d3acfa0f61f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5bb143d-8bc9-4e84-ac4a-d3acfa0f61f4}, !- Handle
  {87f65dc8-be4a-4e34-91c0-fb5250a8af52}, !- Source Object
  11,                                     !- Outlet Port
  {65dcb133-d8fc-49d3-816b-6443983c1ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a07c410-380f-4c27-96c2-15d9915330d0}, !- Handle
  {87f65dc8-be4a-4e34-91c0-fb5250a8af52}, !- HVAC Component
  {3fea8a60-c597-4021-9803-178a522e4e61}; !- Port 1

OS:PortList,
  {6f092862-8130-4c3f-807b-c117ae140b0f}, !- Handle
  {87f65dc8-be4a-4e34-91c0-fb5250a8af52}; !- HVAC Component

OS:PortList,
  {63063d57-05b9-4d5e-81fa-1644eb6bb42c}, !- Handle
  {87f65dc8-be4a-4e34-91c0-fb5250a8af52}, !- HVAC Component
  {b4dbb2c1-0f6c-434d-90ee-ef226e5d5834}; !- Port 1

OS:Sizing:Zone,
  {a3898113-27ea-4b8e-ad10-c8a57164b1e7}, !- Handle
  {87f65dc8-be4a-4e34-91c0-fb5250a8af52}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  2.2,                                    !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebaf77fa-8dbe-4d07-842c-da2678f23832}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {87f65dc8-be4a-4e34-91c0-fb5250a8af52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84088478-fa1a-4ad6-9fa1-da307ed1ef81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {60a9290d-082e-4391-a2b1-538b8a17a4b4}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e1934bc-577d-47be-8495-1c5159cfb968}, !- Zone Air Inlet Port List
  {2fef2730-f7eb-4a1f-8ee9-d3051999c516}, !- Zone Air Exhaust Port List
  {17971b2d-bbd0-4eac-8ac2-e1caa38a4b6b}, !- Zone Air Node Name
  {4b7a2e7f-32a7-4927-b692-72af97e8b345}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8a0904e-329b-42d2-acfc-10a5d2e22775}, !- Group Rendering Name
  {029911ab-9148-43b4-a55e-2d9d2360bd05}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {1af9e9c0-1dac-4c04-a7b3-97e09106d9cd}, !- Handle
  Node 15,                                !- Name
  {17971b2d-bbd0-4eac-8ac2-e1caa38a4b6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17971b2d-bbd0-4eac-8ac2-e1caa38a4b6b}, !- Handle
  {60a9290d-082e-4391-a2b1-538b8a17a4b4}, !- Source Object
  11,                                     !- Outlet Port
  {1af9e9c0-1dac-4c04-a7b3-97e09106d9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e1934bc-577d-47be-8495-1c5159cfb968}, !- Handle
  {60a9290d-082e-4391-a2b1-538b8a17a4b4}, !- HVAC Component
  {9214eb04-0024-4bb1-9b03-930ecfc141b9}; !- Port 1

OS:PortList,
  {2fef2730-f7eb-4a1f-8ee9-d3051999c516}, !- Handle
  {60a9290d-082e-4391-a2b1-538b8a17a4b4}; !- HVAC Component

OS:PortList,
  {4b7a2e7f-32a7-4927-b692-72af97e8b345}, !- Handle
  {60a9290d-082e-4391-a2b1-538b8a17a4b4}, !- HVAC Component
  {cecc8d2f-bc8a-450a-8e16-5ce3e6e2702b}; !- Port 1

OS:Sizing:Zone,
  {99ea6fd1-f5f7-4af8-ac64-88ddd3d4d708}, !- Handle
  {60a9290d-082e-4391-a2b1-538b8a17a4b4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4195c39-4f5b-4971-aca3-41ca633d1f24}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {60a9290d-082e-4391-a2b1-538b8a17a4b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d15e1d8-e3fd-42e0-8049-b4ffe624b821}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {531802b4-a488-423e-99e1-5c21138aa722}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb222370-81d3-4424-86d9-a9db8dd2d327}, !- Zone Air Inlet Port List
  {c2d0beff-1f19-449d-aac6-39c841fbc8ed}, !- Zone Air Exhaust Port List
  {971e5939-625f-47e8-ae38-c98bcfe9aa25}, !- Zone Air Node Name
  {afaee5f2-793a-4fef-9757-72fef9b810cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d943632-4557-4280-9778-852ae0cde627}, !- Group Rendering Name
  {d257bb32-f3fa-4647-b438-7e34988cfef1}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {71868949-6383-433b-857b-9656758352fc}, !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {79527fae-8758-4d78-83b7-db6b22beb661}, !- Handle
  Node 16,                                !- Name
  {971e5939-625f-47e8-ae38-c98bcfe9aa25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {971e5939-625f-47e8-ae38-c98bcfe9aa25}, !- Handle
  {531802b4-a488-423e-99e1-5c21138aa722}, !- Source Object
  11,                                     !- Outlet Port
  {79527fae-8758-4d78-83b7-db6b22beb661}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb222370-81d3-4424-86d9-a9db8dd2d327}, !- Handle
  {531802b4-a488-423e-99e1-5c21138aa722}, !- HVAC Component
  {655497c6-3e96-4b83-91be-587ed7b7c190}; !- Port 1

OS:PortList,
  {c2d0beff-1f19-449d-aac6-39c841fbc8ed}, !- Handle
  {531802b4-a488-423e-99e1-5c21138aa722}; !- HVAC Component

OS:PortList,
  {afaee5f2-793a-4fef-9757-72fef9b810cb}, !- Handle
  {531802b4-a488-423e-99e1-5c21138aa722}, !- HVAC Component
  {910ad8e3-378c-4e67-89c3-5b47736ceb64}; !- Port 1

OS:Sizing:Zone,
  {abe898d9-79c1-4fbc-9712-f96f6f476abf}, !- Handle
  {531802b4-a488-423e-99e1-5c21138aa722}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  2.2,                                    !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {172e8814-eda5-4ec3-b965-4d35a5e7e1a3}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {531802b4-a488-423e-99e1-5c21138aa722}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffac605a-394f-4b2e-98c4-10f568343b55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b596b331-672f-44ee-9e54-22e088398b9b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {16df552b-880a-4990-aa37-dabf9193f21a}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f38e1c4c-cf49-432a-97fc-b08c052b0c18}, !- Zone Air Inlet Port List
  {0ad48521-8a06-4e7b-bd46-0b89af06b41c}, !- Zone Air Exhaust Port List
  {d53e25e3-b98e-4ff3-a03c-bdf2b6088573}, !- Zone Air Node Name
  {7b248c2a-a494-4d11-b1b8-14d861a3dbed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e90e9801-e557-427b-9dcb-4414458cdfbd}, !- Group Rendering Name
  {c8114a3d-83f9-4b71-ac93-9454f4eb3b8a}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a4b8721c-2f0f-4651-9c0f-9a0362aa520f}; !- Humidistat Name

OS:Node,
  {74e0170a-113b-42d2-b326-b927f5750dc1}, !- Handle
  Node 17,                                !- Name
  {d53e25e3-b98e-4ff3-a03c-bdf2b6088573}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d53e25e3-b98e-4ff3-a03c-bdf2b6088573}, !- Handle
  {16df552b-880a-4990-aa37-dabf9193f21a}, !- Source Object
  11,                                     !- Outlet Port
  {74e0170a-113b-42d2-b326-b927f5750dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f38e1c4c-cf49-432a-97fc-b08c052b0c18}, !- Handle
  {16df552b-880a-4990-aa37-dabf9193f21a}, !- HVAC Component
  {fcd6fca6-9307-4bfc-a9ca-1685a86ee599}; !- Port 1

OS:PortList,
  {0ad48521-8a06-4e7b-bd46-0b89af06b41c}, !- Handle
  {16df552b-880a-4990-aa37-dabf9193f21a}; !- HVAC Component

OS:PortList,
  {7b248c2a-a494-4d11-b1b8-14d861a3dbed}, !- Handle
  {16df552b-880a-4990-aa37-dabf9193f21a}, !- HVAC Component
  {42190de1-3664-4adc-af81-d55f50862363}; !- Port 1

OS:Sizing:Zone,
  {eea0048d-3948-4c0a-9351-7781b272a007}, !- Handle
  {16df552b-880a-4990-aa37-dabf9193f21a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  2.2,                                    !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9fd23a87-2d14-4156-b992-cc9c21e100df}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {16df552b-880a-4990-aa37-dabf9193f21a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43b096da-5ba2-4c5a-a58c-9889d8fb2212}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7fc818bb-86f5-43d5-aa06-11675542976f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1a4f753b-5802-4881-9dde-d1861015fd3d}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9268458-0de1-46ca-baa0-d0b8bc8db088}, !- Zone Air Inlet Port List
  {3c3ab7f1-9852-4115-bf78-983d2e7d3475}, !- Zone Air Exhaust Port List
  {f77a4dcf-549a-418b-9294-f4a0e4e94db3}, !- Zone Air Node Name
  {4f84e2f3-bf56-4af2-84d9-626a50ff8090}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba82f476-c3d4-4b76-8124-686ac27fd6bf}, !- Group Rendering Name
  {cdd0e388-ba63-4c3c-9328-78da666a9d8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16aede82-c161-4b73-bad5-1a40659be7ea}, !- Handle
  Node 18,                                !- Name
  {f77a4dcf-549a-418b-9294-f4a0e4e94db3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f77a4dcf-549a-418b-9294-f4a0e4e94db3}, !- Handle
  {1a4f753b-5802-4881-9dde-d1861015fd3d}, !- Source Object
  11,                                     !- Outlet Port
  {16aede82-c161-4b73-bad5-1a40659be7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9268458-0de1-46ca-baa0-d0b8bc8db088}, !- Handle
  {1a4f753b-5802-4881-9dde-d1861015fd3d}, !- HVAC Component
  {22944613-612f-40da-88d3-63b960b0d0d6}; !- Port 1

OS:PortList,
  {3c3ab7f1-9852-4115-bf78-983d2e7d3475}, !- Handle
  {1a4f753b-5802-4881-9dde-d1861015fd3d}; !- HVAC Component

OS:PortList,
  {4f84e2f3-bf56-4af2-84d9-626a50ff8090}, !- Handle
  {1a4f753b-5802-4881-9dde-d1861015fd3d}, !- HVAC Component
  {3438ee29-ec40-4eac-bc54-85b7216c5a98}; !- Port 1

OS:Sizing:Zone,
  {52ef2486-07c4-4951-b0c7-5266a82e8af4}, !- Handle
  {1a4f753b-5802-4881-9dde-d1861015fd3d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bbdf548-1b40-4b61-b0fe-cca61ec34f18}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {1a4f753b-5802-4881-9dde-d1861015fd3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b826d51c-f0a6-4357-badd-903c425f6e07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d0dc560f-22b7-4f27-8f7f-351919e862b5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {785f5b07-1d3f-4fe9-822c-c411cc0ad51b}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8904aae2-64a2-463d-8851-9d62eeb68cc5}, !- Zone Air Inlet Port List
  {1b10fdaa-7c65-4c8c-b526-9152a919655d}, !- Zone Air Exhaust Port List
  {269d3db2-3839-4e96-9086-dd44ce896ba8}, !- Zone Air Node Name
  {1e7ca036-1aa8-460f-a0d4-abee14b0d1fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30599730-3987-4b0a-9d55-86132282e0cd}, !- Group Rendering Name
  {fbcef8f1-4525-44c9-865e-c5650c72e0bc}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {592d5e60-b4c0-40d6-8ec4-58d6053e8936}; !- Humidistat Name

OS:Node,
  {c0ff84f7-8516-4674-aa30-acbe7bbfe5e4}, !- Handle
  Node 19,                                !- Name
  {269d3db2-3839-4e96-9086-dd44ce896ba8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {269d3db2-3839-4e96-9086-dd44ce896ba8}, !- Handle
  {785f5b07-1d3f-4fe9-822c-c411cc0ad51b}, !- Source Object
  11,                                     !- Outlet Port
  {c0ff84f7-8516-4674-aa30-acbe7bbfe5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8904aae2-64a2-463d-8851-9d62eeb68cc5}, !- Handle
  {785f5b07-1d3f-4fe9-822c-c411cc0ad51b}, !- HVAC Component
  {e504afc9-45fa-4d0e-bd7a-761fc5db5fb8}; !- Port 1

OS:PortList,
  {1b10fdaa-7c65-4c8c-b526-9152a919655d}, !- Handle
  {785f5b07-1d3f-4fe9-822c-c411cc0ad51b}; !- HVAC Component

OS:PortList,
  {1e7ca036-1aa8-460f-a0d4-abee14b0d1fd}, !- Handle
  {785f5b07-1d3f-4fe9-822c-c411cc0ad51b}, !- HVAC Component
  {570a32ad-d9d7-40a4-9dde-5546b8a046f8}; !- Port 1

OS:Sizing:Zone,
  {811ea05a-e509-4e74-b879-f8ee0ddb7b96}, !- Handle
  {785f5b07-1d3f-4fe9-822c-c411cc0ad51b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  2.2,                                    !- Zone Heating Sizing Factor
  0,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46817125-34e1-46bf-af18-989cec6e143c}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {785f5b07-1d3f-4fe9-822c-c411cc0ad51b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b82da9b2-7fab-47bf-a18c-c289ca8ef53e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b665c1b1-b581-42ad-b5f0-c62412d1e134}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ccf843d4-1db7-428b-b5f6-51ad533dda57}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cf3f7f2-ee01-4031-80e8-3077de46b5d5}, !- Zone Air Inlet Port List
  {97e81ab4-97ef-474c-982d-03ed3b59b495}, !- Zone Air Exhaust Port List
  {7e6b6baf-1870-4a57-aeaf-f3e75f1c64b9}, !- Zone Air Node Name
  {e7cf2ce6-6f80-4ac7-8e15-6a98a9cd26a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c05ecd2-ade7-4b99-800d-c77c2b72c961}, !- Group Rendering Name
  {ebf62865-ce9e-4170-b701-0448df382842}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31c0b12b-200b-425c-9542-d47cb0733b9e}, !- Handle
  Node 20,                                !- Name
  {7e6b6baf-1870-4a57-aeaf-f3e75f1c64b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e6b6baf-1870-4a57-aeaf-f3e75f1c64b9}, !- Handle
  {ccf843d4-1db7-428b-b5f6-51ad533dda57}, !- Source Object
  11,                                     !- Outlet Port
  {31c0b12b-200b-425c-9542-d47cb0733b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cf3f7f2-ee01-4031-80e8-3077de46b5d5}, !- Handle
  {ccf843d4-1db7-428b-b5f6-51ad533dda57}, !- HVAC Component
  {02d2d0f6-ac67-4bbb-85a5-47456b92ea0b}; !- Port 1

OS:PortList,
  {97e81ab4-97ef-474c-982d-03ed3b59b495}, !- Handle
  {ccf843d4-1db7-428b-b5f6-51ad533dda57}; !- HVAC Component

OS:PortList,
  {e7cf2ce6-6f80-4ac7-8e15-6a98a9cd26a7}, !- Handle
  {ccf843d4-1db7-428b-b5f6-51ad533dda57}, !- HVAC Component
  {0044f746-4e3c-4841-82b4-662a2358d156}; !- Port 1

OS:Sizing:Zone,
  {6370ea05-93db-4e73-91ad-7a4d747e98b1}, !- Handle
  {ccf843d4-1db7-428b-b5f6-51ad533dda57}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,                          !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cbb66dcf-8038-4375-91fb-0e686fc4fd8c}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {ccf843d4-1db7-428b-b5f6-51ad533dda57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29864a9e-9f5a-4faf-b033-a67bcdec0562}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c662e28e-1946-487f-ab0a-00a23c55bf05}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {a6c4b4b2-d003-4fd0-ae9c-4426b6432a49}, !- Handle
  Rendering Color 228,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dfa19285-334a-4712-a54c-d5cc08086ae9}, !- Handle
  Rendering Color 229,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e6f37090-8516-4c99-80db-afb8577bb2f0}, !- Handle
  Rendering Color 230,                    !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b099d36-84f5-4860-b6ba-21cf60f65041}, !- Handle
  Rendering Color 231,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49856ab6-95c5-4737-9340-cf40af89a455}, !- Handle
  Rendering Color 232,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {076835f1-7f20-462f-8031-43ab2fc0abc4}, !- Handle
  Rendering Color 233,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7f81dd0-1100-4150-880d-54b87ee066eb}, !- Handle
  Rendering Color 234,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f57e3ab-08f4-4c2a-93d2-948de375ab44}, !- Handle
  Rendering Color 235,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41f95309-ab47-4e35-8993-ffba3e128b7e}, !- Handle
  Rendering Color 236,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {610066a4-f01f-43fe-be50-95521794ed95}, !- Handle
  Rendering Color 237,                    !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c79875df-23fd-44dd-8f26-faa32f003392}, !- Handle
  Rendering Color 238,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed62a645-a938-4fa4-80cc-dddc04bb1662}, !- Handle
  Rendering Color 239,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46d9de66-da7e-42db-bcc6-7d0d8802f9fd}, !- Handle
  Rendering Color 240,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf1b470d-6369-4381-92de-e903852f2cf1}, !- Handle
  Rendering Color 241,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8a0904e-329b-42d2-acfc-10a5d2e22775}, !- Handle
  Rendering Color 242,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d943632-4557-4280-9778-852ae0cde627}, !- Handle
  Rendering Color 243,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e90e9801-e557-427b-9dcb-4414458cdfbd}, !- Handle
  Rendering Color 244,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba82f476-c3d4-4b76-8124-686ac27fd6bf}, !- Handle
  Rendering Color 245,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30599730-3987-4b0a-9d55-86132282e0cd}, !- Handle
  Rendering Color 246,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3c05ecd2-ade7-4b99-800d-c77c2b72c961}, !- Handle
  Rendering Color 247,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Site,
  {3e4186f3-fd02-452f-b7f1-0aaf6593a18c}, !- Handle
  Cape Dorset Climate,                    !- Name
  64.23,                                  !- Latitude {deg}
  -76.53,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  50,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {44a01ac7-6671-4198-9139-60eeb4293fd1}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {5572b419-f615-4a02-bd1e-9df542f3ee82}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  8,                                      !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:SimulationControl,
  {3ec21f6c-fe57-4b81-87b4-5eb29fd5fe6e}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {dda2d463-fc16-42ba-99aa-38e71b20c7fb}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:Timestep,
  {fa2c0a8a-d8c0-4e3e-a6fb-c8f96bd409c4}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {d61f779b-aec7-4ca4-b511-27e5405367a2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {c054119f-9f73-4a27-8a6c-848b57615464}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {7c5c44bf-b6cd-4c94-87dc-d8a4b8d331a1}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {4ad267a5-38b7-43f8-b44b-508e57def799}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:DefaultConstructionSet,
  {4c893d50-fd27-4ed6-a3bb-2b85182f7cb0}, !- Handle
  Dorset Design Construction,             !- Name
  {9bd7abd6-5ee9-4eda-b7f7-83ae01bb8305}, !- Default Exterior Surface Constructions Name
  {19c10be3-ef60-47e6-9f1b-fa5a15f8ef8d}, !- Default Interior Surface Constructions Name
  {8278e439-18dd-4c9b-b9a2-d81c813006c6}, !- Default Ground Contact Surface Constructions Name
  {7635c6c9-0c21-4359-909b-66adfe98319f}, !- Default Exterior SubSurface Constructions Name
  {1533ad53-c5f8-4a84-b3d2-af94645bc595}, !- Default Interior SubSurface Constructions Name
  {f46378e2-f59e-48d3-974a-809b9d05a0da}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9bd7abd6-5ee9-4eda-b7f7-83ae01bb8305}, !- Handle
  Default Surface Constructions 1,        !- Name
  {232d1cdb-543e-4d3f-8bef-83efcf40f1eb}, !- Floor Construction Name
  {890f3c93-817a-4acd-a3e8-29068a9eb9b7}, !- Wall Construction Name
  {7c64e7f2-9d2f-45ad-893e-a5cd8de53ddd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {19c10be3-ef60-47e6-9f1b-fa5a15f8ef8d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {694e3ec0-0a13-42c9-a480-d7a03a290d09}, !- Floor Construction Name
  {4d05d3f3-4301-4d28-8a03-8dd16b013bf6}, !- Wall Construction Name
  {3fd0fb75-1a40-405c-a491-6552013138d0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8278e439-18dd-4c9b-b9a2-d81c813006c6}, !- Handle
  Default Surface Constructions 3,        !- Name
  {232d1cdb-543e-4d3f-8bef-83efcf40f1eb}, !- Floor Construction Name
  {890f3c93-817a-4acd-a3e8-29068a9eb9b7}, !- Wall Construction Name
  {7c64e7f2-9d2f-45ad-893e-a5cd8de53ddd}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {7635c6c9-0c21-4359-909b-66adfe98319f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {e88ea257-e4b6-4155-82b2-e33bcb7260a5}, !- Fixed Window Construction Name
  {e88ea257-e4b6-4155-82b2-e33bcb7260a5}, !- Operable Window Construction Name
  {014f6676-3b56-4fa8-b85d-5f55497318d1}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1533ad53-c5f8-4a84-b3d2-af94645bc595}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {76c8cb39-c1b5-4313-abf0-9496c725fb31}, !- Fixed Window Construction Name
  {76c8cb39-c1b5-4313-abf0-9496c725fb31}, !- Operable Window Construction Name
  {76c8cb39-c1b5-4313-abf0-9496c725fb31}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:NoMass,
  {98712f20-c3fe-47c3-8f23-d426f923a078}, !- Handle
  Typical Ext Door Insulation,            !- Name
  Smooth,                                 !- Roughness
  0.625;                                  !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {b5e680a1-21dd-49dc-9ca5-9ba6b05916ac}, !- Handle
  {98712f20-c3fe-47c3-8f23-d426f923a078}; !- Material Name

OS:Material:NoMass,
  {d402d912-6d58-42cb-b71b-d2b64e197d74}, !- Handle
  Typical Ext Floor Insulation,           !- Name
  Smooth,                                 !- Roughness
  2.6385;                                 !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {5bb24929-a82b-4da7-8c00-e865669fa9fe}, !- Handle
  {d402d912-6d58-42cb-b71b-d2b64e197d74}; !- Material Name

OS:Material:NoMass,
  {c8a29260-9a9d-4f4d-ba26-d2832e9d1cd8}, !- Handle
  Typical Ext Roof Insulation,            !- Name
  Smooth,                                 !- Roughness
  7.04225;                                !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8c8f2af9-0788-49dc-8909-f409e66ff657}, !- Handle
  {c8a29260-9a9d-4f4d-ba26-d2832e9d1cd8}; !- Material Name

OS:Material:NoMass,
  {0c066e92-3bd3-4f6b-b0e4-80e2681042a6}, !- Handle
  Typical Ext Wall Insulation,            !- Name
  Smooth,                                 !- Roughness
  5.4645;                                 !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {78484905-f856-48c7-8d14-e76d8391bf51}, !- Handle
  {0c066e92-3bd3-4f6b-b0e4-80e2681042a6}; !- Material Name

OS:Material:NoMass,
  {7bf6c507-2031-47e2-b22a-3a026fc1bb03}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0e4323a0-1ad1-460c-91fa-aef49a49c203}, !- Handle
  {7bf6c507-2031-47e2-b22a-3a026fc1bb03}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {bed4e064-9dae-49de-a9da-74938aabd732}, !- Handle
  Window - Simple Glazing System,         !- Name
  1.6,                                    !- U-Factor {W/m2-K}
  0.3;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {527e62af-e868-40c5-9f40-207a93bbacf2}, !- Handle
  {bed4e064-9dae-49de-a9da-74938aabd732}; !- Material Name

OS:Construction,
  {014f6676-3b56-4fa8-b85d-5f55497318d1}, !- Handle
  Exterior Door,                          !- Name
  {d4ef3ceb-32b7-4ba6-81d6-bdb2e3960f75}, !- Surface Rendering Name
  {266b3f44-e0af-46bd-8739-7d3a72f066f0}, !- Layer 1
  {98712f20-c3fe-47c3-8f23-d426f923a078}; !- Layer 2

OS:Material,
  {266b3f44-e0af-46bd-8739-7d3a72f066f0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a41bac81-9547-4c62-80ba-9e5070aad2f4}, !- Handle
  {266b3f44-e0af-46bd-8739-7d3a72f066f0}; !- Material Name

OS:Material,
  {59044c22-e2ea-4c46-a8fc-1f964b9b3a50}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {52c6900c-8d21-42bc-b3f2-c90623676497}, !- Handle
  {59044c22-e2ea-4c46-a8fc-1f964b9b3a50}; !- Material Name

OS:StandardsInformation:Construction,
  {4330dedf-bd11-4da5-8e63-6ec6ae65ef00}, !- Handle
  {014f6676-3b56-4fa8-b85d-5f55497318d1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {232d1cdb-543e-4d3f-8bef-83efcf40f1eb}, !- Handle
  1. Design Exterior Floor,               !- Name
  {e5df9e64-3a99-47d3-a434-516de5b0213c}, !- Surface Rendering Name
  {1da07f51-cfe3-4907-b473-654d11e61ef8}, !- Layer 1
  {ae390159-05cf-4347-bdea-36d243a7f9cd}, !- Layer 2
  {7bf6c507-2031-47e2-b22a-3a026fc1bb03}; !- Layer 3

OS:StandardsInformation:Construction,
  {7c863c6b-1ce1-420e-81db-d477d93bb00e}, !- Handle
  {232d1cdb-543e-4d3f-8bef-83efcf40f1eb}, !- Construction Name
  ExteriorFloor;                          !- Intended Surface Type

OS:Material,
  {ae390159-05cf-4347-bdea-36d243a7f9cd}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {e09d100b-77e5-436b-9f16-b27442b1f332}, !- Handle
  {ae390159-05cf-4347-bdea-36d243a7f9cd}; !- Material Name

OS:Construction,
  {7c64e7f2-9d2f-45ad-893e-a5cd8de53ddd}, !- Handle
  3. Design Exterior Roof,                !- Name
  {b6ce98ef-d8d7-4d0c-bf0d-fe383783ed18}, !- Surface Rendering Name
  {41f7af5d-2c88-4070-9cbe-c945c946637a}, !- Layer 1
  {9f2bd057-5208-4962-a4b8-66d50bcf77c6}; !- Layer 2

OS:StandardsInformation:Construction,
  {827266e5-8b41-44b3-85cc-9b330b6268f0}, !- Handle
  {7c64e7f2-9d2f-45ad-893e-a5cd8de53ddd}, !- Construction Name
  ExteriorRoof;                           !- Intended Surface Type

OS:Material,
  {e8da0b93-bbfe-485a-84cd-6630e2118993}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7ab2cfe9-3102-4f30-99ba-64560ae10e9c}, !- Handle
  {e8da0b93-bbfe-485a-84cd-6630e2118993}; !- Material Name

OS:Material,
  {41f7af5d-2c88-4070-9cbe-c945c946637a}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ecebd4d4-6ddd-4ac0-af2f-5be822d22f10}, !- Handle
  {41f7af5d-2c88-4070-9cbe-c945c946637a}; !- Material Name

OS:Construction,
  {890f3c93-817a-4acd-a3e8-29068a9eb9b7}, !- Handle
  2. Design Exterior Wall,                !- Name
  {01549848-2c9d-4ccb-8e98-1a1a11429694}, !- Surface Rendering Name
  {65f20d2d-c55a-4a17-893f-93e24a144d5e}, !- Layer 1
  {6fa3f223-7f91-4f91-b71d-26eec1b16993}, !- Layer 2
  {52229fe3-9a6a-47be-afac-611c1aee19ec}; !- Layer 3

OS:StandardsInformation:Construction,
  {b4542554-cf84-4e8e-be72-6cc59cbfabae}, !- Handle
  {890f3c93-817a-4acd-a3e8-29068a9eb9b7}, !- Construction Name
  ExteriorWall;                           !- Intended Surface Type

OS:Material,
  {65f20d2d-c55a-4a17-893f-93e24a144d5e}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {d5264778-eb0e-4f92-beaf-c86f80f002b6}, !- Handle
  {65f20d2d-c55a-4a17-893f-93e24a144d5e}; !- Material Name

OS:Material,
  {f3082422-9d8f-4270-b5c7-bc9d42f2c7a7}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {fed7c79c-0151-46ad-8225-290311782779}, !- Handle
  {f3082422-9d8f-4270-b5c7-bc9d42f2c7a7}; !- Material Name

OS:Material,
  {52229fe3-9a6a-47be-afac-611c1aee19ec}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7983c140-af8d-48aa-806c-499b88c0be98}, !- Handle
  {52229fe3-9a6a-47be-afac-611c1aee19ec}; !- Material Name

OS:Construction,
  {3fd0fb75-1a40-405c-a491-6552013138d0}, !- Handle
  Interior Ceiling,                       !- Name
  {dc4c5ed7-e68a-4fb9-a782-937017b78aa5}, !- Surface Rendering Name
  {f489e1f2-d821-44a3-b42f-41ef76ab7c07}, !- Layer 1
  {36b59a52-5764-4d47-8efd-af0394a17c31}, !- Layer 2
  {d220889d-354f-4234-b558-6310de6777f9}; !- Layer 3

OS:Material,
  {f489e1f2-d821-44a3-b42f-41ef76ab7c07}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b0357577-8a5d-4db0-a83b-971a4792722f}, !- Handle
  {f489e1f2-d821-44a3-b42f-41ef76ab7c07}; !- Material Name

OS:Material:AirGap,
  {36b59a52-5764-4d47-8efd-af0394a17c31}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {0d988306-e0ff-446d-b419-d411989f0391}, !- Handle
  {36b59a52-5764-4d47-8efd-af0394a17c31}; !- Material Name

OS:Material,
  {d220889d-354f-4234-b558-6310de6777f9}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a62b64e3-d139-4595-a70b-0deb7b657b53}, !- Handle
  {d220889d-354f-4234-b558-6310de6777f9}; !- Material Name

OS:StandardsInformation:Construction,
  {2f266a94-ee49-45a6-bf32-8819f0f6285e}, !- Handle
  {3fd0fb75-1a40-405c-a491-6552013138d0}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {ee58d03c-592e-4931-840f-bd37bc557af5}, !- Handle
  Interior Door,                          !- Name
  {ba724ae4-97ae-4709-a4d6-6cf3b21e45da}, !- Surface Rendering Name
  {6916ea32-34ac-4ae8-95bf-b434fef9a8d4}; !- Layer 1

OS:Material,
  {6916ea32-34ac-4ae8-95bf-b434fef9a8d4}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6ff1b9a-db95-4036-9ca7-34f729d69e4b}, !- Handle
  {6916ea32-34ac-4ae8-95bf-b434fef9a8d4}; !- Material Name

OS:StandardsInformation:Construction,
  {3027eb8e-9674-4174-96ee-18d8fd8c6a01}, !- Handle
  {ee58d03c-592e-4931-840f-bd37bc557af5}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {694e3ec0-0a13-42c9-a480-d7a03a290d09}, !- Handle
  Interior Floor,                         !- Name
  {65b334b6-1281-49c2-b4c6-21e0f7b19bf7}, !- Surface Rendering Name
  {d220889d-354f-4234-b558-6310de6777f9}, !- Layer 1
  {36b59a52-5764-4d47-8efd-af0394a17c31}, !- Layer 2
  {f489e1f2-d821-44a3-b42f-41ef76ab7c07}; !- Layer 3

OS:StandardsInformation:Construction,
  {b7692237-3276-40c1-9dcc-b5a0018eed23}, !- Handle
  {694e3ec0-0a13-42c9-a480-d7a03a290d09}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {f46378e2-f59e-48d3-974a-809b9d05a0da}, !- Handle
  Interior Partition,                     !- Name
  {3727090f-7660-4f63-ad48-54f887f77a09}, !- Surface Rendering Name
  {6916ea32-34ac-4ae8-95bf-b434fef9a8d4}; !- Layer 1

OS:StandardsInformation:Construction,
  {e79b41a5-9d6f-431a-9fb7-d04b21c0f223}, !- Handle
  {f46378e2-f59e-48d3-974a-809b9d05a0da}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {4d05d3f3-4301-4d28-8a03-8dd16b013bf6}, !- Handle
  Interior Wall,                          !- Name
  {49137cef-8f37-4221-9ba0-7fc11a34bcb3}, !- Surface Rendering Name
  {94ea3a2e-091b-44d8-9aa7-62932784ea71}, !- Layer 1
  {e6d4225c-07c9-4c63-b501-30fef3c31f76}, !- Layer 2
  {94ea3a2e-091b-44d8-9aa7-62932784ea71}; !- Layer 3

OS:Material,
  {94ea3a2e-091b-44d8-9aa7-62932784ea71}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2431412c-c632-4b27-8087-9c1ed16d7e3c}, !- Handle
  {94ea3a2e-091b-44d8-9aa7-62932784ea71}; !- Material Name

OS:Material:AirGap,
  {e6d4225c-07c9-4c63-b501-30fef3c31f76}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {b9bec37a-6fa6-478a-b449-6de63b77face}, !- Handle
  {e6d4225c-07c9-4c63-b501-30fef3c31f76}; !- Material Name

OS:StandardsInformation:Construction,
  {e126f34f-1a37-4bc5-97be-058e7dae1082}, !- Handle
  {4d05d3f3-4301-4d28-8a03-8dd16b013bf6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {76c8cb39-c1b5-4313-abf0-9496c725fb31}, !- Handle
  Interior Window,                        !- Name
  {39020277-b471-4294-b49b-b9c721cf509d}, !- Surface Rendering Name
  {39606d3e-afdc-4087-9282-a50ce3af78f7}; !- Layer 1

OS:WindowMaterial:Glazing,
  {39606d3e-afdc-4087-9282-a50ce3af78f7}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {bd079635-05b6-4f4b-8718-95c620e8475b}, !- Handle
  {39606d3e-afdc-4087-9282-a50ce3af78f7}; !- Material Name

OS:StandardsInformation:Construction,
  {e61544f5-6931-41ce-ac0b-73e02d38c719}, !- Handle
  {76c8cb39-c1b5-4313-abf0-9496c725fb31}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {e88ea257-e4b6-4155-82b2-e33bcb7260a5}, !- Handle
  4. Design Window,                       !- Name
  {e72b9ddd-f633-4965-866e-ce71fba37551}, !- Surface Rendering Name
  {ca380b0d-cf8a-4744-aa34-f8e8cdaec74b}; !- Layer 1

OS:StandardsInformation:Construction,
  {e79d47af-6ad1-4ae3-9ad8-33c5e2369beb}, !- Handle
  {e88ea257-e4b6-4155-82b2-e33bcb7260a5}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Rendering:Color,
  {d4ef3ceb-32b7-4ba6-81d6-bdb2e3960f75}, !- Handle
  Rendering Color 248,                    !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e5df9e64-3a99-47d3-a434-516de5b0213c}, !- Handle
  Rendering Color 249,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b6ce98ef-d8d7-4d0c-bf0d-fe383783ed18}, !- Handle
  Rendering Color 250,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {01549848-2c9d-4ccb-8e98-1a1a11429694}, !- Handle
  Rendering Color 251,                    !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc4c5ed7-e68a-4fb9-a782-937017b78aa5}, !- Handle
  Rendering Color 252,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba724ae4-97ae-4709-a4d6-6cf3b21e45da}, !- Handle
  Rendering Color 253,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {65b334b6-1281-49c2-b4c6-21e0f7b19bf7}, !- Handle
  Rendering Color 254,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3727090f-7660-4f63-ad48-54f887f77a09}, !- Handle
  Rendering Color 255,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49137cef-8f37-4221-9ba0-7fc11a34bcb3}, !- Handle
  Rendering Color 256,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {39020277-b471-4294-b49b-b9c721cf509d}, !- Handle
  Rendering Color 257,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e72b9ddd-f633-4965-866e-ce71fba37551}, !- Handle
  Rendering Color 258,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {bb160679-97d4-44f4-a3d9-6f1f669f01a8}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {c811ce9c-0fff-47d7-be36-d71e5708c76d}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {67f3aea8-5c7f-444a-8658-f2d737913dec}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {c22f7580-3d4e-4d92-9f3a-48dfac3052e1}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {92580a8d-46ac-4f4c-918e-5dbd9d253ec4}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {bf8c2855-96ce-4ab3-a18f-f63ce7c6c40b}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {117323d1-247c-42f3-8b2d-a91a44c1e8be}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ea09ea6c-edf6-4241-8128-60a463ad991b}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {8e1b641d-7cf5-4f1d-ac3a-f16b23f29d59}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {58933a6b-3578-4422-a2ea-01290bdfcce7}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {0cdc7024-3f3b-4868-9ca4-1bc059c11754}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {18a77741-294c-4361-9429-764de0a25f9f}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {6aab098c-68f0-4362-b8cd-2a8a63a63446}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {2bae782a-e05a-48de-8fef-375d665ac68e}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {6e57eb6d-90c0-4061-9a77-e8a168c50322}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e031c7fa-807f-4ecd-aafd-69ee15934533}, !- Handle
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {0a3ec484-9354-4e31-953a-f6acc06b5310}, !- Handle
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {cc07f95f-c432-48af-8bde-8667dc184cd0}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {41dee14f-dc42-4d8b-8bee-e97bd617f819}, !- Handle
  1 - NECB A SWH,                         !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {c3fc56b8-5e3a-4c5d-9710-54310ca65a4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3fc56b8-5e3a-4c5d-9710-54310ca65a4b}, !- Handle
  Schedule Day 3,                         !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ff6a7e6c-97c8-49b7-8a03-c631b69c5113}, !- Handle
  Schedule Rule 137,                      !- Name
  {41dee14f-dc42-4d8b-8bee-e97bd617f819}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ef363d69-3a53-4564-a517-3d3acf47d5bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {ef363d69-3a53-4564-a517-3d3acf47d5bd}, !- Handle
  NECB A SWH - Sun,                       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {78ec620b-a73b-4a9f-a5ac-69508dfaceb5}, !- Handle
  Schedule Rule 138,                      !- Name
  {41dee14f-dc42-4d8b-8bee-e97bd617f819}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {201540ff-8c02-4bd8-bbb0-162f628d9fdb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {201540ff-8c02-4bd8-bbb0-162f628d9fdb}, !- Handle
  NECB A SWH - Sat,                       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {3fafc637-e508-4bd4-ae04-729b43cbd0d0}, !- Handle
  Schedule Rule 139,                      !- Name
  {41dee14f-dc42-4d8b-8bee-e97bd617f819}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {531ee160-66b3-4302-8e4e-663e7b1ae85d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {531ee160-66b3-4302-8e4e-663e7b1ae85d}, !- Handle
  NECB A SWH - Mon-Fri,                   !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {83f5b863-5f1c-4d2b-ab0d-fcddc548640d}, !- Handle
  2 - NECB B SWH,                         !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {934e7873-cff1-490f-884c-93faf3ceb827}; !- Default Day Schedule Name

OS:Schedule:Day,
  {934e7873-cff1-490f-884c-93faf3ceb827}, !- Handle
  Schedule Day 4,                         !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c1ca4f12-d4f7-4677-be09-5838c50ee004}, !- Handle
  Schedule Rule 140,                      !- Name
  {83f5b863-5f1c-4d2b-ab0d-fcddc548640d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5388fb72-338d-4199-97d0-d50e0c4b9759}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {5388fb72-338d-4199-97d0-d50e0c4b9759}, !- Handle
  NECB B SWH - Mon-Fri,                   !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9;                                    !- Value Until Time 11

OS:Schedule:Rule,
  {277d359a-df93-4508-9dc0-43dbff679bd5}, !- Handle
  Schedule Rule 141,                      !- Name
  {83f5b863-5f1c-4d2b-ab0d-fcddc548640d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dec97450-fee1-4154-8d94-c2531c025dbd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {dec97450-fee1-4154-8d94-c2531c025dbd}, !- Handle
  NECB B SWH - Sat,                       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7;                                    !- Value Until Time 12

OS:Schedule:Rule,
  {803c43dd-08ec-41dd-b6a7-d0515a75ce4d}, !- Handle
  Schedule Rule 142,                      !- Name
  {83f5b863-5f1c-4d2b-ab0d-fcddc548640d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fc28799d-501e-4d2e-a7d8-181d64389576}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {fc28799d-501e-4d2e-a7d8-181d64389576}, !- Handle
  NECB B SWH - Sun,                       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5;                                    !- Value Until Time 12

OS:Schedule:Ruleset,
  {e64f9a29-d0e2-45d6-9a30-5cf0507a8dc3}, !- Handle
  3 - NECB C SWH,                         !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {de81a767-b6d6-487e-8a72-78f3d075c3c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de81a767-b6d6-487e-8a72-78f3d075c3c1}, !- Handle
  Schedule Day 5,                         !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {bfc55379-2cf9-4357-8c8e-86a21038023a}, !- Handle
  Schedule Rule 143,                      !- Name
  {e64f9a29-d0e2-45d6-9a30-5cf0507a8dc3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c6b1671-c467-4f7a-b485-5927be818a34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {0c6b1671-c467-4f7a-b485-5927be818a34}, !- Handle
  NECB C SWH - Mon-Fri,                   !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {51692705-f966-4812-9c9c-3fb30eef6c29}, !- Handle
  Schedule Rule 144,                      !- Name
  {e64f9a29-d0e2-45d6-9a30-5cf0507a8dc3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38a1f324-df2f-43fe-9d4e-fcb6d4db7a35}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {38a1f324-df2f-43fe-9d4e-fcb6d4db7a35}, !- Handle
  NECB C SWH - Sat,                       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f370d992-d43a-4210-b532-ce8d920d28b9}, !- Handle
  Schedule Rule 145,                      !- Name
  {e64f9a29-d0e2-45d6-9a30-5cf0507a8dc3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {71724a16-87d8-4344-a89b-f168a5f5f4c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {71724a16-87d8-4344-a89b-f168a5f5f4c4}, !- Handle
  NECB C SWH - Sun,                       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Ruleset,
  {0d89f2de-4a69-45a4-8a73-5c23e6caf901}, !- Handle
  4 - NECB H SWH,                         !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  {17add4c1-7c12-4ac2-93cc-5af6335c24e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17add4c1-7c12-4ac2-93cc-5af6335c24e3}, !- Handle
  Schedule Day 6,                         !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a9be7cf6-3926-4add-b439-15efb5ed7985}, !- Handle
  Schedule Rule 146,                      !- Name
  {0d89f2de-4a69-45a4-8a73-5c23e6caf901}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bf1ef48-6ec5-4388-928f-0e7c2d27a3c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {0bf1ef48-6ec5-4388-928f-0e7c2d27a3c6}, !- Handle
  NECB H SWH - Mon-Fri,                   !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {28702f15-f3a9-4cee-a43d-40a9f2b3adfe}, !- Handle
  Schedule Rule 147,                      !- Name
  {0d89f2de-4a69-45a4-8a73-5c23e6caf901}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e505cfdd-811c-40a3-a965-e4f670816e31}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e505cfdd-811c-40a3-a965-e4f670816e31}, !- Handle
  NECB H SWH - Sat,                       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {763681b3-5033-4701-97cf-dce7ac5152a6}, !- Handle
  Schedule Rule 148,                      !- Name
  {0d89f2de-4a69-45a4-8a73-5c23e6caf901}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {faa16719-a050-4a32-936c-3aded460f2f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {faa16719-a050-4a32-936c-3aded460f2f8}, !- Handle
  NECB H SWH - Sun,                       !- Name
  {adf27243-cffc-4ada-a114-3cdcdcebe4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {41de89d4-0b1f-49fb-b01c-cdc2803c73ed}, !- Handle
  5 - NECB H Fans,                        !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  {4a734e62-500a-43af-978e-94d381686494}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a734e62-500a-43af-978e-94d381686494}, !- Handle
  Schedule Day 7,                         !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8617736-cc4b-4413-828c-116e2fedb0b9}, !- Handle
  Schedule Rule 149,                      !- Name
  {41de89d4-0b1f-49fb-b01c-cdc2803c73ed}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9daa0d00-b1da-43a1-b59d-2d1be3e01d2f}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {9daa0d00-b1da-43a1-b59d-2d1be3e01d2f}, !- Handle
  NECB H Fans - Sun,                      !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35824e1c-0908-45f2-9581-297884940a03}, !- Handle
  Schedule Rule 150,                      !- Name
  {41de89d4-0b1f-49fb-b01c-cdc2803c73ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a510731-6ae8-43c4-ba91-c2154e6aa4ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {1a510731-6ae8-43c4-ba91-c2154e6aa4ab}, !- Handle
  NECB H Fans - Sat,                      !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b13e286b-3bf2-4149-8a15-c548e44f24c4}, !- Handle
  Schedule Rule 151,                      !- Name
  {41de89d4-0b1f-49fb-b01c-cdc2803c73ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20ad0acf-a0c9-4b2b-8842-a42bc7f2d4e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {20ad0acf-a0c9-4b2b-8842-a42bc7f2d4e9}, !- Handle
  NECB H Fans - Mon-Fri,                  !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a0f28cc-5bbb-4336-b7be-8220a0ced8f5}, !- Handle
  5 - NECB C-H Blended,                   !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  {539c0848-55be-496b-8567-3984418325bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {539c0848-55be-496b-8567-3984418325bf}, !- Handle
  Schedule Day 8,                         !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c473149c-7dec-4815-b0e7-0a37c89c528c}, !- Handle
  Schedule Rule 152,                      !- Name
  {1a0f28cc-5bbb-4336-b7be-8220a0ced8f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5c653aa-c385-4ae2-bf61-c17d1d3d9416}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {e5c653aa-c385-4ae2-bf61-c17d1d3d9416}, !- Handle
  NECB C-H Blended Fans- Mon-Fri,         !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dca581fe-1ee4-4c5f-bfd3-f85d67caed43}, !- Handle
  Schedule Rule 153,                      !- Name
  {1a0f28cc-5bbb-4336-b7be-8220a0ced8f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84b252b1-684c-485f-be57-377ca5bb267d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {84b252b1-684c-485f-be57-377ca5bb267d}, !- Handle
  NECB C-H Blended Fans - Sat,            !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cccaccc8-0161-4650-a10f-ae04b1e13b72}, !- Handle
  Schedule Rule 154,                      !- Name
  {1a0f28cc-5bbb-4336-b7be-8220a0ced8f5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {08fce938-61f5-42c8-88f8-361117a32c33}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {08fce938-61f5-42c8-88f8-361117a32c33}, !- Handle
  NECB C-H Blended Fans - Sun,            !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb8b8d69-84fd-40b5-ae77-9b9c59a3485f}, !- Handle
  6 - NECB A-B-C Blended,                 !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  {b07575a6-eeb0-4214-b1c1-f52dfd8e313d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b07575a6-eeb0-4214-b1c1-f52dfd8e313d}, !- Handle
  Schedule Day 9,                         !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61dd218e-b6c7-4710-9794-c85aef0744e3}, !- Handle
  Schedule Rule 155,                      !- Name
  {cb8b8d69-84fd-40b5-ae77-9b9c59a3485f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62b136c7-28f5-47ca-bfbd-f05af3de475d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {62b136c7-28f5-47ca-bfbd-f05af3de475d}, !- Handle
  NECB A-B-C Blended Fans - Mon-Fri,      !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a5db5f21-14e5-499b-acda-fa4b50320748}, !- Handle
  Schedule Rule 156,                      !- Name
  {cb8b8d69-84fd-40b5-ae77-9b9c59a3485f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76154465-8fd6-489e-8f1e-80b51501374c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {76154465-8fd6-489e-8f1e-80b51501374c}, !- Handle
  NECB A-B-C Blended Fans - Sat,          !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2916b2db-020c-4b7a-9c05-74ef056c7c53}, !- Handle
  Schedule Rule 157,                      !- Name
  {cb8b8d69-84fd-40b5-ae77-9b9c59a3485f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2c0ecc8e-092a-40b5-af82-a6cfcaa5beff}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {2c0ecc8e-092a-40b5-af82-a6cfcaa5beff}, !- Handle
  NECB A-B-C Blended Fans - Sun,          !- Name
  {2202907a-d3e5-4fc2-9a0b-47438a3e37d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c4ec488d-433a-4f70-af7e-d38353f366b1}, !- Handle
  7 - Chilled Water Temperature,          !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {e9c596b7-ef94-40bb-8df5-f225404b8947}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9c596b7-ef94-40bb-8df5-f225404b8947}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a74221d8-f7bb-4401-898b-5972c409e4af}, !- Handle
  8 - Hot Water Temperature,              !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  {862817ab-d493-4f74-b5d1-b484962ae9bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {862817ab-d493-4f74-b5d1-b484962ae9bb}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {85e3f998-9b04-469c-b1ae-993d46032970}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0e762963-f02d-4283-a934-d9c09df1dcb7}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbcef8f1-4525-44c9-865e-c5650c72e0bc}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e6b2a01-8ac9-4473-b6d0-db570fdee45e}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8409d346-23cf-43cf-a975-15c18a2e10e4}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d257bb32-f3fa-4647-b438-7e34988cfef1}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95c7d5d5-a345-4012-83b1-42a3b267c7cd}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7d233ef-9d66-44a2-b111-7688af93a2f6}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {029911ab-9148-43b4-a55e-2d9d2360bd05}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3136821a-8d40-4f6d-a79a-4cf11643883c}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57cbc0f7-03a4-447f-a6c3-c1e2229f16d7}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64f7d505-67e2-4080-8a61-466379cfff78}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {d4733072-0afe-43ed-8025-675767853a14}, !- Heating Setpoint Temperature Schedule Name
  {184c7485-d80d-4e9c-831c-c3d156a61037}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8114a3d-83f9-4b71-ac93-9454f4eb3b8a}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdd0e388-ba63-4c3c-9328-78da666a9d8c}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f79c771e-cf7f-4d5f-9e22-ae52ca5211d8}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {161fbb0c-5c39-4d64-8d48-b46e3ecf6a23}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {595d278a-06b5-497a-9ff8-39092225bdce}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7f162d5-aa0c-499b-91f8-5f6ec5d62b32}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {b368ec92-36ca-4c7a-961e-302bd6d9998b}, !- Heating Setpoint Temperature Schedule Name
  {6b4538e4-5364-4654-aefd-f7048611d32d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13afc8f9-8677-4365-a9ea-27d3b7c74814}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f53059d-fe7b-40a3-907c-df8a7a8ad219}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {acffa0bb-bdf8-4ac1-ac4c-badefc2c5fe4}, !- Heating Setpoint Temperature Schedule Name
  {61f0a7be-61df-411c-8b0c-14c4090f96d1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebf62865-ce9e-4170-b701-0448df382842}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {453d11b8-bbcb-419c-bbc1-4379a34fffa9}, !- Heating Setpoint Temperature Schedule Name
  {301e0fe3-ba44-4630-865a-a366aebb3193}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {04758e32-43b0-4cc0-afbf-dcd90f5dc0fa}, !- Handle
  AHU-1,                                  !- Name
  ,                                       !- Controller List Name
  {0d89f2de-4a69-45a4-8a73-5c23e6caf901}, !- Availability Schedule
  {f8359b6b-b83e-4abd-a2e4-7767234792b3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5af775d1-d31f-4372-9de6-6016d7705be7}, !- Supply Side Inlet Node Name
  {8806d452-96fd-4623-b98d-009131adf234}, !- Demand Side Outlet Node Name
  {043eb725-a109-4cbe-bdc2-744af550a22a}, !- Demand Side Inlet Node A
  {d1e0323d-9a9e-4567-b670-881dcacef306}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ac5f1ff2-1a06-406e-9364-04cc77ddd40c}, !- Demand Mixer Name
  {559ef271-b7b6-421c-8067-c3c7262b2de2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08c0b743-9cd9-4f69-90c4-196e68db7796}, !- Handle
  Node 21,                                !- Name
  {5af775d1-d31f-4372-9de6-6016d7705be7}, !- Inlet Port
  {6ab4fcf6-1aec-43a6-a216-4d21cda4a49b}; !- Outlet Port

OS:Node,
  {e3d45cf1-0cbe-4d21-bace-b28be2d30c3e}, !- Handle
  Node 22,                                !- Name
  {93edafe8-dd9a-4a73-982c-8bb139c102cc}, !- Inlet Port
  {d1e0323d-9a9e-4567-b670-881dcacef306}; !- Outlet Port

OS:Connection,
  {5af775d1-d31f-4372-9de6-6016d7705be7}, !- Handle
  {04758e32-43b0-4cc0-afbf-dcd90f5dc0fa}, !- Source Object
  9,                                      !- Outlet Port
  {08c0b743-9cd9-4f69-90c4-196e68db7796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e0323d-9a9e-4567-b670-881dcacef306}, !- Handle
  {e3d45cf1-0cbe-4d21-bace-b28be2d30c3e}, !- Source Object
  3,                                      !- Outlet Port
  {04758e32-43b0-4cc0-afbf-dcd90f5dc0fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0e6959be-a66f-4051-adca-6d68fd166e7b}, !- Handle
  Node 23,                                !- Name
  {043eb725-a109-4cbe-bdc2-744af550a22a}, !- Inlet Port
  {8b8f2018-170f-4f14-a88c-944e978ffdc5}; !- Outlet Port

OS:Node,
  {d4fadb92-6987-4c8f-8eb2-d0492012b172}, !- Handle
  Node 24,                                !- Name
  {b5150d1e-2f1d-4b68-a7e3-9933cd8a62b9}, !- Inlet Port
  {8806d452-96fd-4623-b98d-009131adf234}; !- Outlet Port

OS:Node,
  {b0490c84-96f3-4b27-9ff3-9f565ec50995}, !- Handle
  Node 25,                                !- Name
  {0a68152b-01f6-45de-8e33-c722b0d54d5c}, !- Inlet Port
  {896a1e8f-1b2d-47b0-8bf3-04de8e2f948b}; !- Outlet Port

OS:Connection,
  {043eb725-a109-4cbe-bdc2-744af550a22a}, !- Handle
  {04758e32-43b0-4cc0-afbf-dcd90f5dc0fa}, !- Source Object
  11,                                     !- Outlet Port
  {0e6959be-a66f-4051-adca-6d68fd166e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8806d452-96fd-4623-b98d-009131adf234}, !- Handle
  {d4fadb92-6987-4c8f-8eb2-d0492012b172}, !- Source Object
  3,                                      !- Outlet Port
  {04758e32-43b0-4cc0-afbf-dcd90f5dc0fa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {559ef271-b7b6-421c-8067-c3c7262b2de2}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8b8f2018-170f-4f14-a88c-944e978ffdc5}, !- Inlet Node Name
  {08bee15e-8839-4eac-876a-e01ede067f9b}, !- Outlet Node Name 1
  {13ad0f1f-e2c5-443e-b803-46dfec8d8d39}, !- Outlet Node Name 2
  {64a426bf-4d73-49a0-b989-8d7f497bffdc}, !- Outlet Node Name 3
  {14421fdc-5c17-4caf-8098-c144202240a0}, !- Outlet Node Name 4
  {a913a6b1-a09e-4235-9aeb-2aee9cacae4b}, !- Outlet Node Name 5
  {551bfa93-e033-4519-8047-3cc9d28a60fa}, !- Outlet Node Name 6
  {79729fef-6585-4358-8b70-bbb9ba600d01}, !- Outlet Node Name 7
  {7f22f7e0-0e1f-4e43-9197-5ae87416d6dd}, !- Outlet Node Name 8
  {00e3fbed-7cee-4d0c-8e6a-f89505a02ed0}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {ac5f1ff2-1a06-406e-9364-04cc77ddd40c}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b5150d1e-2f1d-4b68-a7e3-9933cd8a62b9}, !- Outlet Node Name
  {4b49dbce-86db-4ea7-9939-e91b29d539fa}, !- Inlet Node Name 1
  {010b6b69-de3c-4b5b-acb5-91f44cea5770}, !- Inlet Node Name 2
  {7ab4fe5b-8d10-46e6-b7ef-73a8e8285acd}, !- Inlet Node Name 3
  {3f589b98-2a1a-4691-bb50-81d9433a6d22}, !- Inlet Node Name 4
  {1bceaaeb-a67d-4b28-96f3-6d2d31483073}, !- Inlet Node Name 5
  {e1109037-ba92-43ed-a0b2-e15f6c91a1db}, !- Inlet Node Name 6
  {062a4bf1-50a4-4456-b9d0-2eac2ea596a8}, !- Inlet Node Name 7
  {3846e3b3-2d27-450a-823a-e1caf218f82c}, !- Inlet Node Name 8
  {d14d223e-b012-45f7-9bbd-45f5de90b3a0}; !- Inlet Node Name 9

OS:Connection,
  {8b8f2018-170f-4f14-a88c-944e978ffdc5}, !- Handle
  {0e6959be-a66f-4051-adca-6d68fd166e7b}, !- Source Object
  3,                                      !- Outlet Port
  {559ef271-b7b6-421c-8067-c3c7262b2de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5150d1e-2f1d-4b68-a7e3-9933cd8a62b9}, !- Handle
  {ac5f1ff2-1a06-406e-9364-04cc77ddd40c}, !- Source Object
  2,                                      !- Outlet Port
  {d4fadb92-6987-4c8f-8eb2-d0492012b172}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9b07656c-b654-4811-b66c-2c0f1ab87002}, !- Handle
  {04758e32-43b0-4cc0-afbf-dcd90f5dc0fa}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  Bypass,                                 !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f8359b6b-b83e-4abd-a2e4-7767234792b3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {471cc68e-56c5-4614-b7d5-0efda4a01ede}; !- Availability Manager Name 1

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1a2c5eab-fe8a-438a-af0e-8f5962c3ca9a}, !- Handle
  AHU-1 - TZ 11,                          !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {b1c2c8c4-2a4d-4ccb-81e7-9d0d11f4d256}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d4d11e8c-f33d-4479-9fdf-8a0f3f1761c0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0a68152b-01f6-45de-8e33-c722b0d54d5c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

! Always On Discrete
OS:Schedule:Constant,
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {dfa31fcc-57aa-4b68-9a45-52ae063bbc2e}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {dfa31fcc-57aa-4b68-9a45-52ae063bbc2e}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Water,
  {d4d11e8c-f33d-4479-9fdf-8a0f3f1761c0}, ! Handle
  VAV HW Rht Coil - THZ 11,               ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {c0f6bed8-e03b-49d9-b216-1e47fcef5195}, ! Water Inlet Node Name
  {e5995c07-9669-4245-b43f-d2042d012c82}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {97cdf338-fd51-4e5b-810e-5c3f2f5f90ce}, !- Handle
  Node 26,                                !- Name
  {08bee15e-8839-4eac-876a-e01ede067f9b}, !- Inlet Port
  {b1c2c8c4-2a4d-4ccb-81e7-9d0d11f4d256}; !- Outlet Port

OS:Connection,
  {08bee15e-8839-4eac-876a-e01ede067f9b}, !- Handle
  {559ef271-b7b6-421c-8067-c3c7262b2de2}, !- Source Object
  3,                                      !- Outlet Port
  {97cdf338-fd51-4e5b-810e-5c3f2f5f90ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c2c8c4-2a4d-4ccb-81e7-9d0d11f4d256}, !- Handle
  {97cdf338-fd51-4e5b-810e-5c3f2f5f90ce}, !- Source Object
  3,                                      !- Outlet Port
  {1a2c5eab-fe8a-438a-af0e-8f5962c3ca9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a68152b-01f6-45de-8e33-c722b0d54d5c}, !- Handle
  {1a2c5eab-fe8a-438a-af0e-8f5962c3ca9a}, !- Source Object
  12,                                     !- Outlet Port
  {b0490c84-96f3-4b27-9ff3-9f565ec50995}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {49bfa7fa-8c87-4f9e-aa73-4ac5e0743faa}, !- Handle
  AHU-1 OA System,                        !- Name
  {c520869f-d0a7-46e4-a608-927e2a3ccc1e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bc66998c-dd69-40c2-a417-92c01fb84643}, !- Mixed Air Node Name
  {939853e9-5920-4b8e-aed8-b5ed3e56289c}, !- Outdoor Air Stream Node Name
  {8bbe367d-54e2-471c-85f6-271b6990acd6}, !- Relief Air Stream Node Name
  {6ab4fcf6-1aec-43a6-a216-4d21cda4a49b}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {c520869f-d0a7-46e4-a608-927e2a3ccc1e}, !- Handle
  AHU-1 Outdoor Air Controller,           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  0,                                      !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bec7d752-adbb-4641-819a-0428f8605b29}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bec7d752-adbb-4641-819a-0428f8605b29}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {42be67e0-caa1-48fc-be20-caec83e77687}, !- Handle
  Node 27,                                !- Name
  ,                                       !- Inlet Port
  {939853e9-5920-4b8e-aed8-b5ed3e56289c}; !- Outlet Port

OS:Connection,
  {939853e9-5920-4b8e-aed8-b5ed3e56289c}, !- Handle
  {42be67e0-caa1-48fc-be20-caec83e77687}, !- Source Object
  3,                                      !- Outlet Port
  {49bfa7fa-8c87-4f9e-aa73-4ac5e0743faa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {14d54dfd-3739-45d8-8fd9-6c24ca43f1be}, !- Handle
  Node 28,                                !- Name
  {8bbe367d-54e2-471c-85f6-271b6990acd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bbe367d-54e2-471c-85f6-271b6990acd6}, !- Handle
  {49bfa7fa-8c87-4f9e-aa73-4ac5e0743faa}, !- Source Object
  7,                                      !- Outlet Port
  {14d54dfd-3739-45d8-8fd9-6c24ca43f1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ab4fcf6-1aec-43a6-a216-4d21cda4a49b}, !- Handle
  {08c0b743-9cd9-4f69-90c4-196e68db7796}, !- Source Object
  3,                                      !- Outlet Port
  {49bfa7fa-8c87-4f9e-aa73-4ac5e0743faa}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {3777996c-d716-4ea8-9d04-cc679ef64f02}, !- Handle
  AHU-1 Clg Coil,                         !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bc4ef0a5-d8d6-44c5-9ff3-1be20bb56d2f}, !- Air Inlet Node Name
  {15020804-77cb-4b48-a97a-672c7b7846b0}, !- Air Outlet Node Name
  {cd3c302a-1658-4a84-9d79-5e81f18f7db8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9af9448b-161b-4192-a903-966c6358c55b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {063f49c5-fee9-4333-bcf9-9f3015463da2}, !- Energy Input Ratio Function of Temperature Curve Name
  {3974dbb3-4492-4b0c-be77-accfe7b26f2d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3ab57d98-8f29-4a78-a88f-76942f77f746}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cd3c302a-1658-4a84-9d79-5e81f18f7db8}, ! Handle
  OS:Curve:Biquadratic 1,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {9af9448b-161b-4192-a903-966c6358c55b}, ! Handle
  OS:Curve:Quadratic 1,                   ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {063f49c5-fee9-4333-bcf9-9f3015463da2}, ! Handle
  OS:Curve:Biquadratic 2,                 ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3974dbb3-4492-4b0c-be77-accfe7b26f2d}, ! Handle
  OS:Curve:Quadratic 2,                   ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {3ab57d98-8f29-4a78-a88f-76942f77f746}, ! Handle
  OS:Curve:Quadratic 3,                   ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {650aadbc-e48a-4c98-8089-dea51d0a17db}, !- Handle
  Node 29,                                !- Name
  {bc66998c-dd69-40c2-a417-92c01fb84643}, !- Inlet Port
  {bc4ef0a5-d8d6-44c5-9ff3-1be20bb56d2f}; !- Outlet Port

OS:Connection,
  {bc66998c-dd69-40c2-a417-92c01fb84643}, !- Handle
  {49bfa7fa-8c87-4f9e-aa73-4ac5e0743faa}, !- Source Object
  5,                                      !- Outlet Port
  {650aadbc-e48a-4c98-8089-dea51d0a17db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc4ef0a5-d8d6-44c5-9ff3-1be20bb56d2f}, !- Handle
  {650aadbc-e48a-4c98-8089-dea51d0a17db}, !- Source Object
  3,                                      !- Outlet Port
  {3777996c-d716-4ea8-9d04-cc679ef64f02}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f5ef0821-9f15-455c-9a27-6b387accd198}, ! Handle
  AHU-1 HW Htg Coil,                      ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {0ada8fa9-c39c-4a29-aaaf-f190c2fbc142}, ! Water Inlet Node Name
  {8bffc38f-4a9b-41e4-9455-5d1f08d8046c}, ! Water Outlet Node Name
  {e93c87ae-ce6e-4cb4-94b8-df3dccd030ad}, ! Air Inlet Node Name
  {46308b41-d659-4012-b3c6-30756d2703bd}, ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {6e8b138d-2fb2-472b-bee2-c1677805a598}, !- Handle
  Node 30,                                !- Name
  {15020804-77cb-4b48-a97a-672c7b7846b0}, !- Inlet Port
  {e93c87ae-ce6e-4cb4-94b8-df3dccd030ad}; !- Outlet Port

OS:Connection,
  {15020804-77cb-4b48-a97a-672c7b7846b0}, !- Handle
  {3777996c-d716-4ea8-9d04-cc679ef64f02}, !- Source Object
  9,                                      !- Outlet Port
  {6e8b138d-2fb2-472b-bee2-c1677805a598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93c87ae-ce6e-4cb4-94b8-df3dccd030ad}, !- Handle
  {6e8b138d-2fb2-472b-bee2-c1677805a598}, !- Source Object
  3,                                      !- Outlet Port
  {f5ef0821-9f15-455c-9a27-6b387accd198}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {c9792294-8e2e-4d04-8ccd-3ad10aacbe3f}, ! Handle
  AHU-1 Var Spd Fan,                      ! Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, ! Availability Schedule Name
  0.7,                                    ! Fan Efficiency
  1368,                                   ! Pressure Rise {Pa}
  3.051,                                  ! Maximum Flow Rate {m3/s}
  Fraction,                               ! Fan Power Minimum Flow Rate Input Method
  0.25,                                   ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  0.63,                                   ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {fb9536e8-a2c0-4c18-ac9c-f362a5de3186}, ! Air Inlet Node Name
  {93edafe8-dd9a-4a73-982c-8bb139c102cc}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {2ecf09eb-c4b8-4aa3-b938-9d6fdb6745a0}, !- Handle
  Node 31,                                !- Name
  {46308b41-d659-4012-b3c6-30756d2703bd}, !- Inlet Port
  {e5f528b1-7c54-42ac-8c38-1e1a132b5cad}; !- Outlet Port

OS:Connection,
  {46308b41-d659-4012-b3c6-30756d2703bd}, !- Handle
  {f5ef0821-9f15-455c-9a27-6b387accd198}, !- Source Object
  8,                                      !- Outlet Port
  {2ecf09eb-c4b8-4aa3-b938-9d6fdb6745a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93edafe8-dd9a-4a73-982c-8bb139c102cc}, !- Handle
  {c9792294-8e2e-4d04-8ccd-3ad10aacbe3f}, !- Source Object
  17,                                     !- Outlet Port
  {e3d45cf1-0cbe-4d21-bace-b28be2d30c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {f34ee47b-1237-42a8-8424-7cebb2a7ac11}, ! Handle
  AHU-1 Mixed Air Temp,                   ! Name
  Temperature,                            ! Control Variable
  {e3d45cf1-0cbe-4d21-bace-b28be2d30c3e}, ! Reference Setpoint Node Name
  {2ecf09eb-c4b8-4aa3-b938-9d6fdb6745a0}, ! Fan Inlet Node Name
  {e3d45cf1-0cbe-4d21-bace-b28be2d30c3e}, ! Fan Outlet Node Name
  {2ecf09eb-c4b8-4aa3-b938-9d6fdb6745a0}; ! Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {46cd53b1-bc1b-46c4-bb21-4df84ad4a138}, !- Handle
  AHU-1 Warmest Zone Supply Air Temp Reset, !- Name
  Temperature,                            !- Control Variable
  12.7,                                   !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {e3d45cf1-0cbe-4d21-bace-b28be2d30c3e}; !- Setpoint Node or NodeList Name

OS:Node,
  {66c80825-f69b-4ad9-b09a-e27a05c0cb86}, !- Handle
  Node 32,                                !- Name
  {482cfc60-0328-43c4-a094-ad24f92439c0}, !- Inlet Port
  {4b49dbce-86db-4ea7-9939-e91b29d539fa}; !- Outlet Port

OS:Connection,
  {896a1e8f-1b2d-47b0-8bf3-04de8e2f948b}, !- Handle
  {b0490c84-96f3-4b27-9ff3-9f565ec50995}, !- Source Object
  3,                                      !- Outlet Port
  {861dbe88-c0d9-4430-9f40-3ad70a72600d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {482cfc60-0328-43c4-a094-ad24f92439c0}, !- Handle
  {54c5711d-e83e-46c7-8d1d-764b6dea68f6}, !- Source Object
  2,                                      !- Outlet Port
  {66c80825-f69b-4ad9-b09a-e27a05c0cb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b49dbce-86db-4ea7-9939-e91b29d539fa}, !- Handle
  {66c80825-f69b-4ad9-b09a-e27a05c0cb86}, !- Source Object
  3,                                      !- Outlet Port
  {ac5f1ff2-1a06-406e-9364-04cc77ddd40c}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4eb13f60-dc89-467f-a35b-bd359ba68006}, !- Handle
  AHU-2,                                  !- Name
  ,                                       !- Controller List Name
  {41de89d4-0b1f-49fb-b01c-cdc2803c73ed}, !- Availability Schedule
  {7526ac57-0be0-4c45-b09e-fd42fc65c0e7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5b1eb19-698d-41ad-bdda-b743e2ae3129}, !- Supply Side Inlet Node Name
  {62cef62c-12bf-4bd4-8f4b-a7b3eb94bc96}, !- Demand Side Outlet Node Name
  {78172f45-7012-4676-9237-a84d68d6c441}, !- Demand Side Inlet Node A
  {0df5deb0-ce38-4915-9a33-4bad693e1a27}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bdc0ed9d-1517-44f7-a384-308bd7673476}, !- Demand Mixer Name
  {ea9463c8-af9b-4a94-a1f0-b6ad15e357fb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {d796e785-d638-476c-af58-048f8a3590a5}, !- Handle
  {4eb13f60-dc89-467f-a35b-bd359ba68006}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  Bypass,                                 !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {0ea91d9f-6fdc-41dc-a0f4-0e0393d1ea9f}, !- Handle
  Always On Discrete 1,                   !- Name
  {1669771c-9357-4f29-9814-ef898df39e2b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {7526ac57-0be0-4c45-b09e-fd42fc65c0e7}, !- Handle
  AHU-1 1 AvailabilityManagerAssigmentList, !- Name
  {dea80376-e7f6-4e89-8245-1548c8d155b1}; !- Availability Manager Name 1

OS:Node,
  {1a4cb589-546e-4c6c-988b-f47412d93d6d}, !- Handle
  Node 33,                                !- Name
  {c5b1eb19-698d-41ad-bdda-b743e2ae3129}, !- Inlet Port
  {04a86af5-4926-4c8b-83d3-b869bfead948}; !- Outlet Port

OS:Node,
  {2dc6db98-4587-4247-83e1-9f418da8d9db}, !- Handle
  Node 34,                                !- Name
  {4adb3446-5e6f-4dbf-be25-dcf543d635c8}, !- Inlet Port
  {0df5deb0-ce38-4915-9a33-4bad693e1a27}; !- Outlet Port

OS:Connection,
  {c5b1eb19-698d-41ad-bdda-b743e2ae3129}, !- Handle
  {4eb13f60-dc89-467f-a35b-bd359ba68006}, !- Source Object
  9,                                      !- Outlet Port
  {1a4cb589-546e-4c6c-988b-f47412d93d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df5deb0-ce38-4915-9a33-4bad693e1a27}, !- Handle
  {2dc6db98-4587-4247-83e1-9f418da8d9db}, !- Source Object
  3,                                      !- Outlet Port
  {4eb13f60-dc89-467f-a35b-bd359ba68006}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be6596c1-4596-4f1f-9b23-887ecd850f4b}, !- Handle
  Node 35,                                !- Name
  {78172f45-7012-4676-9237-a84d68d6c441}, !- Inlet Port
  {c4fe7e56-afcf-4092-97a6-5c72796048a8}; !- Outlet Port

OS:Node,
  {916003f8-d6c9-44ab-b475-d630f811a70f}, !- Handle
  Node 36,                                !- Name
  {9b607767-0aec-4626-aca8-91bf2be5486b}, !- Inlet Port
  {62cef62c-12bf-4bd4-8f4b-a7b3eb94bc96}; !- Outlet Port

OS:Node,
  {16c307cb-ba94-4d5a-a6ce-e7be5a8c2595}, !- Handle
  Node 37,                                !- Name
  {7a78da6a-b710-41a9-9a56-0b3f4256b989}, !- Inlet Port
  {ad110337-3fda-422b-aab3-2e875064a5ab}; !- Outlet Port

OS:Connection,
  {78172f45-7012-4676-9237-a84d68d6c441}, !- Handle
  {4eb13f60-dc89-467f-a35b-bd359ba68006}, !- Source Object
  11,                                     !- Outlet Port
  {be6596c1-4596-4f1f-9b23-887ecd850f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62cef62c-12bf-4bd4-8f4b-a7b3eb94bc96}, !- Handle
  {916003f8-d6c9-44ab-b475-d630f811a70f}, !- Source Object
  3,                                      !- Outlet Port
  {4eb13f60-dc89-467f-a35b-bd359ba68006}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ea9463c8-af9b-4a94-a1f0-b6ad15e357fb}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c4fe7e56-afcf-4092-97a6-5c72796048a8}, !- Inlet Node Name
  {db00f3c5-38df-4f9d-9daa-f9dcc81b6d98}, !- Outlet Node Name 1
  {14930e49-0480-4692-b528-e785f0f29dd5}, !- Outlet Node Name 2
  {f105973e-5379-402d-a571-9c4a65b30ed7}, !- Outlet Node Name 3
  {697ef72a-c6b1-4684-98ac-776389b1fafe}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {bdc0ed9d-1517-44f7-a384-308bd7673476}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {9b607767-0aec-4626-aca8-91bf2be5486b}, !- Outlet Node Name
  {facde41e-2b12-41f2-a7ef-eecff69c432b}, !- Inlet Node Name 1
  {0b26a7cf-15ee-4aed-91d8-877c4b259c1c}, !- Inlet Node Name 2
  {812a8183-2636-4c6e-b086-9dd48e2eb9f5}, !- Inlet Node Name 3
  {0635fb3e-f6a3-4368-aee0-5b0a40429d96}; !- Inlet Node Name 4

OS:Connection,
  {c4fe7e56-afcf-4092-97a6-5c72796048a8}, !- Handle
  {be6596c1-4596-4f1f-9b23-887ecd850f4b}, !- Source Object
  3,                                      !- Outlet Port
  {ea9463c8-af9b-4a94-a1f0-b6ad15e357fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b607767-0aec-4626-aca8-91bf2be5486b}, !- Handle
  {bdc0ed9d-1517-44f7-a384-308bd7673476}, !- Source Object
  2,                                      !- Outlet Port
  {916003f8-d6c9-44ab-b475-d630f811a70f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {1c83a457-5e9e-4f39-9aee-eb0079743462}, !- Handle
  AHU-2 OA System,                        !- Name
  {42270b3c-1a57-4843-8409-694b9aec3eaa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e54cba47-3d95-4282-8c7f-1a54f94126d4}, !- Mixed Air Node Name
  {8bfa7552-7732-4d68-8673-eae33d1c3833}, !- Outdoor Air Stream Node Name
  {80d70940-82d5-42c5-a686-e00067d30e4a}, !- Relief Air Stream Node Name
  {04a86af5-4926-4c8b-83d3-b869bfead948}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {42270b3c-1a57-4843-8409-694b9aec3eaa}, !- Handle
  AHU-2 Outdoor Air Controller,           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  0,                                      !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5d622f9d-2451-49aa-8f86-1a9ef4a7c6ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5d622f9d-2451-49aa-8f86-1a9ef4a7c6ad}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {dcbc8c7d-8fca-4207-9d73-8527f79cda40}, !- Handle
  Node 38,                                !- Name
  ,                                       !- Inlet Port
  {8bfa7552-7732-4d68-8673-eae33d1c3833}; !- Outlet Port

OS:Connection,
  {8bfa7552-7732-4d68-8673-eae33d1c3833}, !- Handle
  {dcbc8c7d-8fca-4207-9d73-8527f79cda40}, !- Source Object
  3,                                      !- Outlet Port
  {1c83a457-5e9e-4f39-9aee-eb0079743462}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {917760d9-e5ff-44b0-99ab-012c8d5166db}, !- Handle
  Node 39,                                !- Name
  {80d70940-82d5-42c5-a686-e00067d30e4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80d70940-82d5-42c5-a686-e00067d30e4a}, !- Handle
  {1c83a457-5e9e-4f39-9aee-eb0079743462}, !- Source Object
  7,                                      !- Outlet Port
  {917760d9-e5ff-44b0-99ab-012c8d5166db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a86af5-4926-4c8b-83d3-b869bfead948}, !- Handle
  {1a4cb589-546e-4c6c-988b-f47412d93d6d}, !- Source Object
  3,                                      !- Outlet Port
  {1c83a457-5e9e-4f39-9aee-eb0079743462}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {3d5425e8-6a53-42c0-9bcb-eb98e2dbaac4}, !- Handle
  AHU-2 Clg Coil,                         !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5c6a5622-3908-4b03-8e1a-cb02b2cfea68}, !- Air Inlet Node Name
  {2afceb09-a491-4378-98f0-789399fc4f29}, !- Air Outlet Node Name
  {cd3c302a-1658-4a84-9d79-5e81f18f7db8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9af9448b-161b-4192-a903-966c6358c55b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {063f49c5-fee9-4333-bcf9-9f3015463da2}, !- Energy Input Ratio Function of Temperature Curve Name
  {3974dbb3-4492-4b0c-be77-accfe7b26f2d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3ab57d98-8f29-4a78-a88f-76942f77f746}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a61601c4-2fa8-4d08-aa03-138d7066cdfe}, !- Handle
  Node 40,                                !- Name
  {e54cba47-3d95-4282-8c7f-1a54f94126d4}, !- Inlet Port
  {5c6a5622-3908-4b03-8e1a-cb02b2cfea68}; !- Outlet Port

OS:Connection,
  {e54cba47-3d95-4282-8c7f-1a54f94126d4}, !- Handle
  {1c83a457-5e9e-4f39-9aee-eb0079743462}, !- Source Object
  5,                                      !- Outlet Port
  {a61601c4-2fa8-4d08-aa03-138d7066cdfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6a5622-3908-4b03-8e1a-cb02b2cfea68}, !- Handle
  {a61601c4-2fa8-4d08-aa03-138d7066cdfe}, !- Source Object
  3,                                      !- Outlet Port
  {3d5425e8-6a53-42c0-9bcb-eb98e2dbaac4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e533b070-1de8-4814-a81c-795b33a791c6}, ! Handle
  AHU-2 HW Htg Coil,                      ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {df8b408c-e1db-4512-9aa0-e08493000a6f}, ! Water Inlet Node Name
  {5f3aca3e-f663-472c-8432-cb7fb00e98b2}, ! Water Outlet Node Name
  {6e0e3454-dae7-400f-8c3d-32cf12d56d1e}, ! Air Inlet Node Name
  {e13131c6-a3b1-4283-a5a7-e692e12d0238}, ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {1e155514-e8bd-4d4d-81ad-faeb06dadef3}, !- Handle
  Node 41,                                !- Name
  {2afceb09-a491-4378-98f0-789399fc4f29}, !- Inlet Port
  {6e0e3454-dae7-400f-8c3d-32cf12d56d1e}; !- Outlet Port

OS:Connection,
  {2afceb09-a491-4378-98f0-789399fc4f29}, !- Handle
  {3d5425e8-6a53-42c0-9bcb-eb98e2dbaac4}, !- Source Object
  9,                                      !- Outlet Port
  {1e155514-e8bd-4d4d-81ad-faeb06dadef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0e3454-dae7-400f-8c3d-32cf12d56d1e}, !- Handle
  {1e155514-e8bd-4d4d-81ad-faeb06dadef3}, !- Source Object
  3,                                      !- Outlet Port
  {e533b070-1de8-4814-a81c-795b33a791c6}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {117039df-35b3-45eb-a012-d30173a45110}, ! Handle
  AHU-2 Var Spd Fan,                      ! Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, ! Availability Schedule Name
  0.7,                                    ! Fan Efficiency
  967,                                    ! Pressure Rise {Pa}
  1.875,                                  ! Maximum Flow Rate {m3/s}
  Fraction,                               ! Fan Power Minimum Flow Rate Input Method
  0.25,                                   ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  0.58,                                   ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {ec5555db-7d3f-4480-b204-9675f41347da}, ! Air Inlet Node Name
  {4adb3446-5e6f-4dbf-be25-dcf543d635c8}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {ca96c0e4-57d9-470b-8373-2c626ab609df}, !- Handle
  Node 42,                                !- Name
  {e13131c6-a3b1-4283-a5a7-e692e12d0238}, !- Inlet Port
  {ec5555db-7d3f-4480-b204-9675f41347da}; !- Outlet Port

OS:Connection,
  {e13131c6-a3b1-4283-a5a7-e692e12d0238}, !- Handle
  {e533b070-1de8-4814-a81c-795b33a791c6}, !- Source Object
  8,                                      !- Outlet Port
  {ca96c0e4-57d9-470b-8373-2c626ab609df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5555db-7d3f-4480-b204-9675f41347da}, !- Handle
  {ca96c0e4-57d9-470b-8373-2c626ab609df}, !- Source Object
  3,                                      !- Outlet Port
  {117039df-35b3-45eb-a012-d30173a45110}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {4adb3446-5e6f-4dbf-be25-dcf543d635c8}, !- Handle
  {117039df-35b3-45eb-a012-d30173a45110}, !- Source Object
  17,                                     !- Outlet Port
  {2dc6db98-4587-4247-83e1-9f418da8d9db}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {f8514f75-59aa-4163-b124-ea00e5d8a006}, ! Handle
  AHU-2 Mixed Air Temp,                   ! Name
  Temperature,                            ! Control Variable
  {2dc6db98-4587-4247-83e1-9f418da8d9db}, ! Reference Setpoint Node Name
  {ca96c0e4-57d9-470b-8373-2c626ab609df}, ! Fan Inlet Node Name
  {2dc6db98-4587-4247-83e1-9f418da8d9db}, ! Fan Outlet Node Name
  {ca96c0e4-57d9-470b-8373-2c626ab609df}; ! Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {042e90b9-0ea8-4af6-99a2-85ca4dde5243}, !- Handle
  AHU-2 Warmest Zone Supply Air Temp Reset, !- Name
  Temperature,                            !- Control Variable
  12.7,                                   !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {2dc6db98-4587-4247-83e1-9f418da8d9db}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ad2c1cd1-61ba-4c9f-98d3-0be51dd746fe}, !- Handle
  AHU-2 - TZ 1,                           !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {e915ace6-d6a5-49ee-b040-a01a83db2f62}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {777fb3be-33c2-4b8f-b38e-15354c01eeb6}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a78da6a-b710-41a9-9a56-0b3f4256b989}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {777fb3be-33c2-4b8f-b38e-15354c01eeb6}, ! Handle
  VAV HW Rht Coil - THZ 1,                ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {f1301ec7-2565-43e9-bb2f-9b3ed7437708}, ! Water Inlet Node Name
  {4cf6394c-bf63-4d9e-91d8-03e943048b6e}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {96f5dd02-94f0-45ae-8e35-7a4ebe2f1b25}, !- Handle
  Node 43,                                !- Name
  {db00f3c5-38df-4f9d-9daa-f9dcc81b6d98}, !- Inlet Port
  {e915ace6-d6a5-49ee-b040-a01a83db2f62}; !- Outlet Port

OS:Connection,
  {db00f3c5-38df-4f9d-9daa-f9dcc81b6d98}, !- Handle
  {ea9463c8-af9b-4a94-a1f0-b6ad15e357fb}, !- Source Object
  3,                                      !- Outlet Port
  {96f5dd02-94f0-45ae-8e35-7a4ebe2f1b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e915ace6-d6a5-49ee-b040-a01a83db2f62}, !- Handle
  {96f5dd02-94f0-45ae-8e35-7a4ebe2f1b25}, !- Source Object
  3,                                      !- Outlet Port
  {ad2c1cd1-61ba-4c9f-98d3-0be51dd746fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a78da6a-b710-41a9-9a56-0b3f4256b989}, !- Handle
  {ad2c1cd1-61ba-4c9f-98d3-0be51dd746fe}, !- Source Object
  12,                                     !- Outlet Port
  {16c307cb-ba94-4d5a-a6ce-e7be5a8c2595}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42959f5e-980b-4e7f-b17d-f0961b45558c}, !- Handle
  AHU-1 - TZ 12,                          !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {8118e6b1-1eaa-447f-88e6-171cd30367a4}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5f28a584-1ea4-4d35-883e-6ed62609adae}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2eb87bad-cd49-4e85-9095-7478e50c7e42}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {5f28a584-1ea4-4d35-883e-6ed62609adae}, ! Handle
  VAV HW Rht Coil - THZ  12,              ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {83340883-4924-419a-b39d-d239b969b9f6}, ! Water Inlet Node Name
  {c6f4411c-5b05-4f94-ab71-f4b5f4a70861}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {19c2d7f1-50ce-4cdc-a755-641cd6a0ee5c}, !- Handle
  Node 44,                                !- Name
  {2eb87bad-cd49-4e85-9095-7478e50c7e42}, !- Inlet Port
  {b827816f-7044-4e8a-8560-7cefa9543c33}; !- Outlet Port

OS:Node,
  {69a56b6b-2373-4368-a672-b3eb1b9def8d}, !- Handle
  Node 45,                                !- Name
  {26cf894b-d1e9-46d4-afd8-d9770df38d38}, !- Inlet Port
  {010b6b69-de3c-4b5b-acb5-91f44cea5770}; !- Outlet Port

OS:Connection,
  {b827816f-7044-4e8a-8560-7cefa9543c33}, !- Handle
  {19c2d7f1-50ce-4cdc-a755-641cd6a0ee5c}, !- Source Object
  3,                                      !- Outlet Port
  {face662d-92c1-45fa-9e93-1c2e09adaeca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26cf894b-d1e9-46d4-afd8-d9770df38d38}, !- Handle
  {f2328705-d562-42e1-9774-c0aa76193810}, !- Source Object
  2,                                      !- Outlet Port
  {69a56b6b-2373-4368-a672-b3eb1b9def8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010b6b69-de3c-4b5b-acb5-91f44cea5770}, !- Handle
  {69a56b6b-2373-4368-a672-b3eb1b9def8d}, !- Source Object
  3,                                      !- Outlet Port
  {ac5f1ff2-1a06-406e-9364-04cc77ddd40c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {55bd7427-9516-4fa0-bceb-f561c9266ef2}, !- Handle
  Node 46,                                !- Name
  {13ad0f1f-e2c5-443e-b803-46dfec8d8d39}, !- Inlet Port
  {8118e6b1-1eaa-447f-88e6-171cd30367a4}; !- Outlet Port

OS:Connection,
  {13ad0f1f-e2c5-443e-b803-46dfec8d8d39}, !- Handle
  {559ef271-b7b6-421c-8067-c3c7262b2de2}, !- Source Object
  4,                                      !- Outlet Port
  {55bd7427-9516-4fa0-bceb-f561c9266ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8118e6b1-1eaa-447f-88e6-171cd30367a4}, !- Handle
  {55bd7427-9516-4fa0-bceb-f561c9266ef2}, !- Source Object
  3,                                      !- Outlet Port
  {42959f5e-980b-4e7f-b17d-f0961b45558c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2eb87bad-cd49-4e85-9095-7478e50c7e42}, !- Handle
  {42959f5e-980b-4e7f-b17d-f0961b45558c}, !- Source Object
  12,                                     !- Outlet Port
  {19c2d7f1-50ce-4cdc-a755-641cd6a0ee5c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84088478-fa1a-4ad6-9fa1-da307ed1ef81}, !- Handle
  AHU-1 - TZ 14,                          !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {b194733f-3587-441b-9099-07ef74c31e8a}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aeefc04c-42f6-482c-b7c3-f7bfbc42b1ae}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {87afd1c7-ff25-4e50-a204-c3ff64fb916f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {aeefc04c-42f6-482c-b7c3-f7bfbc42b1ae}, ! Handle
  VAV HW Rht Coil - THZ  14,              ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {aeb15f50-00e0-4e0b-b7c2-5cb3704d0972}, ! Water Inlet Node Name
  {fe5e88f8-254c-48be-9429-ee5e2417f12f}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {f20269b9-9341-4462-a23d-dbbfa57a30ae}, !- Handle
  Node 47,                                !- Name
  {87afd1c7-ff25-4e50-a204-c3ff64fb916f}, !- Inlet Port
  {3fea8a60-c597-4021-9803-178a522e4e61}; !- Outlet Port

OS:Node,
  {86491fa4-7642-4f3c-9c33-5d0d76de4258}, !- Handle
  Node 48,                                !- Name
  {b4dbb2c1-0f6c-434d-90ee-ef226e5d5834}, !- Inlet Port
  {7ab4fe5b-8d10-46e6-b7ef-73a8e8285acd}; !- Outlet Port

OS:Connection,
  {3fea8a60-c597-4021-9803-178a522e4e61}, !- Handle
  {f20269b9-9341-4462-a23d-dbbfa57a30ae}, !- Source Object
  3,                                      !- Outlet Port
  {1a07c410-380f-4c27-96c2-15d9915330d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4dbb2c1-0f6c-434d-90ee-ef226e5d5834}, !- Handle
  {63063d57-05b9-4d5e-81fa-1644eb6bb42c}, !- Source Object
  2,                                      !- Outlet Port
  {86491fa4-7642-4f3c-9c33-5d0d76de4258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ab4fe5b-8d10-46e6-b7ef-73a8e8285acd}, !- Handle
  {86491fa4-7642-4f3c-9c33-5d0d76de4258}, !- Source Object
  3,                                      !- Outlet Port
  {ac5f1ff2-1a06-406e-9364-04cc77ddd40c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f6540edb-09b7-4913-a70e-07f58878568f}, !- Handle
  Node 49,                                !- Name
  {64a426bf-4d73-49a0-b989-8d7f497bffdc}, !- Inlet Port
  {b194733f-3587-441b-9099-07ef74c31e8a}; !- Outlet Port

OS:Connection,
  {64a426bf-4d73-49a0-b989-8d7f497bffdc}, !- Handle
  {559ef271-b7b6-421c-8067-c3c7262b2de2}, !- Source Object
  5,                                      !- Outlet Port
  {f6540edb-09b7-4913-a70e-07f58878568f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b194733f-3587-441b-9099-07ef74c31e8a}, !- Handle
  {f6540edb-09b7-4913-a70e-07f58878568f}, !- Source Object
  3,                                      !- Outlet Port
  {84088478-fa1a-4ad6-9fa1-da307ed1ef81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87afd1c7-ff25-4e50-a204-c3ff64fb916f}, !- Handle
  {84088478-fa1a-4ad6-9fa1-da307ed1ef81}, !- Source Object
  12,                                     !- Outlet Port
  {f20269b9-9341-4462-a23d-dbbfa57a30ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ffac605a-394f-4b2e-98c4-10f568343b55}, !- Handle
  AHU-1 - TZ 16,                          !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {d6622b0e-5d99-4d3c-ac1a-78525a75121f}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {be6db3b9-f091-4c06-9b6a-7cccfc4965a3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8d42e95f-95e6-4798-afc7-b110a1f495a0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {be6db3b9-f091-4c06-9b6a-7cccfc4965a3}, ! Handle
  VAV HW Rht Coil - THZ  16,              ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {a9912780-d189-4811-918c-49a2011d7435}, ! Water Inlet Node Name
  {55302a96-dfc5-4e7b-8397-93e263d3c20d}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {82e5ec42-242f-4e6a-b2e3-7909d71c687c}, !- Handle
  Node 50,                                !- Name
  {8d42e95f-95e6-4798-afc7-b110a1f495a0}, !- Inlet Port
  {655497c6-3e96-4b83-91be-587ed7b7c190}; !- Outlet Port

OS:Node,
  {dc60c827-aa14-4d3a-b642-47a6496dd126}, !- Handle
  Node 51,                                !- Name
  {910ad8e3-378c-4e67-89c3-5b47736ceb64}, !- Inlet Port
  {3f589b98-2a1a-4691-bb50-81d9433a6d22}; !- Outlet Port

OS:Connection,
  {655497c6-3e96-4b83-91be-587ed7b7c190}, !- Handle
  {82e5ec42-242f-4e6a-b2e3-7909d71c687c}, !- Source Object
  3,                                      !- Outlet Port
  {fb222370-81d3-4424-86d9-a9db8dd2d327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {910ad8e3-378c-4e67-89c3-5b47736ceb64}, !- Handle
  {afaee5f2-793a-4fef-9757-72fef9b810cb}, !- Source Object
  2,                                      !- Outlet Port
  {dc60c827-aa14-4d3a-b642-47a6496dd126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f589b98-2a1a-4691-bb50-81d9433a6d22}, !- Handle
  {dc60c827-aa14-4d3a-b642-47a6496dd126}, !- Source Object
  3,                                      !- Outlet Port
  {ac5f1ff2-1a06-406e-9364-04cc77ddd40c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {baa51ba5-6b95-411e-84c5-e0d17657e9b4}, !- Handle
  Node 52,                                !- Name
  {14421fdc-5c17-4caf-8098-c144202240a0}, !- Inlet Port
  {d6622b0e-5d99-4d3c-ac1a-78525a75121f}; !- Outlet Port

OS:Connection,
  {14421fdc-5c17-4caf-8098-c144202240a0}, !- Handle
  {559ef271-b7b6-421c-8067-c3c7262b2de2}, !- Source Object
  6,                                      !- Outlet Port
  {baa51ba5-6b95-411e-84c5-e0d17657e9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6622b0e-5d99-4d3c-ac1a-78525a75121f}, !- Handle
  {baa51ba5-6b95-411e-84c5-e0d17657e9b4}, !- Source Object
  3,                                      !- Outlet Port
  {ffac605a-394f-4b2e-98c4-10f568343b55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d42e95f-95e6-4798-afc7-b110a1f495a0}, !- Handle
  {ffac605a-394f-4b2e-98c4-10f568343b55}, !- Source Object
  12,                                     !- Outlet Port
  {82e5ec42-242f-4e6a-b2e3-7909d71c687c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {43b096da-5ba2-4c5a-a58c-9889d8fb2212}, !- Handle
  AHU-1 - TZ 17,                          !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {e98348f3-b5bb-4ea9-86fc-0f6c1ea680c1}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3193ff81-e674-49da-a1c3-c1b99979f32c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6db83fb0-8602-496e-bf3f-998457e13e73}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {3193ff81-e674-49da-a1c3-c1b99979f32c}, ! Handle
  VAV HW Rht Coil - THZ 17,               ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {78167ffa-29e7-4c04-b4a2-55d6e0f1bda2}, ! Water Inlet Node Name
  {558e9453-5225-43e6-a66a-eb7bc71494aa}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {e29149c3-fc79-4894-ab22-c6594379f8f0}, !- Handle
  Node 53,                                !- Name
  {6db83fb0-8602-496e-bf3f-998457e13e73}, !- Inlet Port
  {fcd6fca6-9307-4bfc-a9ca-1685a86ee599}; !- Outlet Port

OS:Node,
  {70549c35-64eb-48c2-9cfd-faca199ea2be}, !- Handle
  Node 54,                                !- Name
  {42190de1-3664-4adc-af81-d55f50862363}, !- Inlet Port
  {1bceaaeb-a67d-4b28-96f3-6d2d31483073}; !- Outlet Port

OS:Connection,
  {fcd6fca6-9307-4bfc-a9ca-1685a86ee599}, !- Handle
  {e29149c3-fc79-4894-ab22-c6594379f8f0}, !- Source Object
  3,                                      !- Outlet Port
  {f38e1c4c-cf49-432a-97fc-b08c052b0c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42190de1-3664-4adc-af81-d55f50862363}, !- Handle
  {7b248c2a-a494-4d11-b1b8-14d861a3dbed}, !- Source Object
  2,                                      !- Outlet Port
  {70549c35-64eb-48c2-9cfd-faca199ea2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bceaaeb-a67d-4b28-96f3-6d2d31483073}, !- Handle
  {70549c35-64eb-48c2-9cfd-faca199ea2be}, !- Source Object
  3,                                      !- Outlet Port
  {ac5f1ff2-1a06-406e-9364-04cc77ddd40c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1b905d74-73b6-4c7a-84dc-6d0ff14dc29c}, !- Handle
  Node 55,                                !- Name
  {a913a6b1-a09e-4235-9aeb-2aee9cacae4b}, !- Inlet Port
  {e98348f3-b5bb-4ea9-86fc-0f6c1ea680c1}; !- Outlet Port

OS:Connection,
  {a913a6b1-a09e-4235-9aeb-2aee9cacae4b}, !- Handle
  {559ef271-b7b6-421c-8067-c3c7262b2de2}, !- Source Object
  7,                                      !- Outlet Port
  {1b905d74-73b6-4c7a-84dc-6d0ff14dc29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e98348f3-b5bb-4ea9-86fc-0f6c1ea680c1}, !- Handle
  {1b905d74-73b6-4c7a-84dc-6d0ff14dc29c}, !- Source Object
  3,                                      !- Outlet Port
  {43b096da-5ba2-4c5a-a58c-9889d8fb2212}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6db83fb0-8602-496e-bf3f-998457e13e73}, !- Handle
  {43b096da-5ba2-4c5a-a58c-9889d8fb2212}, !- Source Object
  12,                                     !- Outlet Port
  {e29149c3-fc79-4894-ab22-c6594379f8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b82da9b2-7fab-47bf-a18c-c289ca8ef53e}, !- Handle
  AHU-1 - TZ 19,                          !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {55d327a4-d769-4fae-a9ed-4229ffab500c}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b340656-7afd-4f75-814c-637882a734c2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a85a5e14-b8ef-4b43-8de7-725e5b9a4e29}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {1b340656-7afd-4f75-814c-637882a734c2}, ! Handle
  VAV HW Rht Coil - THZ 19,               ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {d736dd13-57cd-459f-9e0b-42d3c0434f26}, ! Water Inlet Node Name
  {b888ccdf-b695-40ea-9be9-d2fd3ffcf085}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {1b76af87-ad26-48c0-ac47-64f5d42f08e4}, !- Handle
  Node 56,                                !- Name
  {a85a5e14-b8ef-4b43-8de7-725e5b9a4e29}, !- Inlet Port
  {e504afc9-45fa-4d0e-bd7a-761fc5db5fb8}; !- Outlet Port

OS:Node,
  {85a292c0-d2e5-4d0c-b169-f026046675c6}, !- Handle
  Node 57,                                !- Name
  {570a32ad-d9d7-40a4-9dde-5546b8a046f8}, !- Inlet Port
  {e1109037-ba92-43ed-a0b2-e15f6c91a1db}; !- Outlet Port

OS:Connection,
  {e504afc9-45fa-4d0e-bd7a-761fc5db5fb8}, !- Handle
  {1b76af87-ad26-48c0-ac47-64f5d42f08e4}, !- Source Object
  3,                                      !- Outlet Port
  {8904aae2-64a2-463d-8851-9d62eeb68cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {570a32ad-d9d7-40a4-9dde-5546b8a046f8}, !- Handle
  {1e7ca036-1aa8-460f-a0d4-abee14b0d1fd}, !- Source Object
  2,                                      !- Outlet Port
  {85a292c0-d2e5-4d0c-b169-f026046675c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1109037-ba92-43ed-a0b2-e15f6c91a1db}, !- Handle
  {85a292c0-d2e5-4d0c-b169-f026046675c6}, !- Source Object
  3,                                      !- Outlet Port
  {ac5f1ff2-1a06-406e-9364-04cc77ddd40c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {24e2fc9c-5ebb-4d3d-af70-339b57843cf2}, !- Handle
  Node 58,                                !- Name
  {551bfa93-e033-4519-8047-3cc9d28a60fa}, !- Inlet Port
  {55d327a4-d769-4fae-a9ed-4229ffab500c}; !- Outlet Port

OS:Connection,
  {551bfa93-e033-4519-8047-3cc9d28a60fa}, !- Handle
  {559ef271-b7b6-421c-8067-c3c7262b2de2}, !- Source Object
  8,                                      !- Outlet Port
  {24e2fc9c-5ebb-4d3d-af70-339b57843cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d327a4-d769-4fae-a9ed-4229ffab500c}, !- Handle
  {24e2fc9c-5ebb-4d3d-af70-339b57843cf2}, !- Source Object
  3,                                      !- Outlet Port
  {b82da9b2-7fab-47bf-a18c-c289ca8ef53e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a85a5e14-b8ef-4b43-8de7-725e5b9a4e29}, !- Handle
  {b82da9b2-7fab-47bf-a18c-c289ca8ef53e}, !- Source Object
  12,                                     !- Outlet Port
  {1b76af87-ad26-48c0-ac47-64f5d42f08e4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9a5d24a-6e37-418c-8502-2aae7123948b}, !- Handle
  AHU-1 - TZ 3,                           !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {e4a80c20-c334-4c87-b83a-6d29b4876066}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ee551828-58d8-447f-bd7d-c803980d9e60}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c12ce7ce-e97b-447c-b7e5-14dd293b8681}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {ee551828-58d8-447f-bd7d-c803980d9e60}, ! Handle
  VAV HW Rht Coil - THZ 3,                ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {d1f7b174-c7d0-4709-9590-d360a2752079}, ! Water Inlet Node Name
  {8f4e9fa0-59c5-4576-b1dc-cc0de09b51a3}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {1b83b298-4344-4b5e-9dc2-d89f880ae15a}, !- Handle
  Node 59,                                !- Name
  {c12ce7ce-e97b-447c-b7e5-14dd293b8681}, !- Inlet Port
  {c9ef6509-58fe-405a-bfa6-3dbabc0ee394}; !- Outlet Port

OS:Node,
  {499eea40-1d76-40f9-b3ec-e5e1c82e1e6b}, !- Handle
  Node 60,                                !- Name
  {7abd4591-80ee-4c3b-af06-98fa6a331550}, !- Inlet Port
  {062a4bf1-50a4-4456-b9d0-2eac2ea596a8}; !- Outlet Port

OS:Connection,
  {c9ef6509-58fe-405a-bfa6-3dbabc0ee394}, !- Handle
  {1b83b298-4344-4b5e-9dc2-d89f880ae15a}, !- Source Object
  3,                                      !- Outlet Port
  {cd7285c0-eaa3-4014-b2e7-1cb28d7e538a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7abd4591-80ee-4c3b-af06-98fa6a331550}, !- Handle
  {75d4d13d-4778-43ed-87ec-06b1bd4ce8b7}, !- Source Object
  2,                                      !- Outlet Port
  {499eea40-1d76-40f9-b3ec-e5e1c82e1e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {062a4bf1-50a4-4456-b9d0-2eac2ea596a8}, !- Handle
  {499eea40-1d76-40f9-b3ec-e5e1c82e1e6b}, !- Source Object
  3,                                      !- Outlet Port
  {ac5f1ff2-1a06-406e-9364-04cc77ddd40c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {09f05acb-5bd8-4f46-ad6e-c6cd38973dfe}, !- Handle
  Node 61,                                !- Name
  {79729fef-6585-4358-8b70-bbb9ba600d01}, !- Inlet Port
  {e4a80c20-c334-4c87-b83a-6d29b4876066}; !- Outlet Port

OS:Connection,
  {79729fef-6585-4358-8b70-bbb9ba600d01}, !- Handle
  {559ef271-b7b6-421c-8067-c3c7262b2de2}, !- Source Object
  9,                                      !- Outlet Port
  {09f05acb-5bd8-4f46-ad6e-c6cd38973dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a80c20-c334-4c87-b83a-6d29b4876066}, !- Handle
  {09f05acb-5bd8-4f46-ad6e-c6cd38973dfe}, !- Source Object
  3,                                      !- Outlet Port
  {f9a5d24a-6e37-418c-8502-2aae7123948b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c12ce7ce-e97b-447c-b7e5-14dd293b8681}, !- Handle
  {f9a5d24a-6e37-418c-8502-2aae7123948b}, !- Source Object
  12,                                     !- Outlet Port
  {1b83b298-4344-4b5e-9dc2-d89f880ae15a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6da69295-1ddb-42df-96fb-faf877d2793c}, !- Handle
  AHU-1 - TZ 4,                           !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {622842f3-56bf-4576-aeab-c280a42ae8a1}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6231084d-8f6e-4779-b75a-2a7847fe86c4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ed8b7dda-99d7-4cc1-9939-975947ba9fff}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {6231084d-8f6e-4779-b75a-2a7847fe86c4}, ! Handle
  VAV HW Rht Coil - THZ 4,                ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {74d32397-31fa-4a0f-8796-6877b0d47f9e}, ! Water Inlet Node Name
  {795f0e80-0fa1-4932-95c6-98342ac38801}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {1b0d9ff2-d419-4369-9d89-390391df40d9}, !- Handle
  Node 62,                                !- Name
  {ed8b7dda-99d7-4cc1-9939-975947ba9fff}, !- Inlet Port
  {9b33b565-979f-43cf-ad6d-22ce1c19fa32}; !- Outlet Port

OS:Node,
  {3c8ecfc6-9388-4145-927d-8a66c0c78dbb}, !- Handle
  Node 63,                                !- Name
  {72f82ffa-fe93-4daf-bdcc-bd04e21a5a02}, !- Inlet Port
  {3846e3b3-2d27-450a-823a-e1caf218f82c}; !- Outlet Port

OS:Connection,
  {9b33b565-979f-43cf-ad6d-22ce1c19fa32}, !- Handle
  {1b0d9ff2-d419-4369-9d89-390391df40d9}, !- Source Object
  3,                                      !- Outlet Port
  {4fe76817-fcec-4af7-8972-199b304e41df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f82ffa-fe93-4daf-bdcc-bd04e21a5a02}, !- Handle
  {7c16b759-8f46-4aa9-8957-ff37df9aade2}, !- Source Object
  2,                                      !- Outlet Port
  {3c8ecfc6-9388-4145-927d-8a66c0c78dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3846e3b3-2d27-450a-823a-e1caf218f82c}, !- Handle
  {3c8ecfc6-9388-4145-927d-8a66c0c78dbb}, !- Source Object
  3,                                      !- Outlet Port
  {ac5f1ff2-1a06-406e-9364-04cc77ddd40c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {375bad7a-26a9-4c01-beaa-38a50f64bbd4}, !- Handle
  Node 64,                                !- Name
  {7f22f7e0-0e1f-4e43-9197-5ae87416d6dd}, !- Inlet Port
  {622842f3-56bf-4576-aeab-c280a42ae8a1}; !- Outlet Port

OS:Connection,
  {7f22f7e0-0e1f-4e43-9197-5ae87416d6dd}, !- Handle
  {559ef271-b7b6-421c-8067-c3c7262b2de2}, !- Source Object
  10,                                     !- Outlet Port
  {375bad7a-26a9-4c01-beaa-38a50f64bbd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {622842f3-56bf-4576-aeab-c280a42ae8a1}, !- Handle
  {375bad7a-26a9-4c01-beaa-38a50f64bbd4}, !- Source Object
  3,                                      !- Outlet Port
  {6da69295-1ddb-42df-96fb-faf877d2793c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed8b7dda-99d7-4cc1-9939-975947ba9fff}, !- Handle
  {6da69295-1ddb-42df-96fb-faf877d2793c}, !- Source Object
  12,                                     !- Outlet Port
  {1b0d9ff2-d419-4369-9d89-390391df40d9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8a94b5e2-f5ce-4f56-8209-06a273a8ea76}, !- Handle
  AHU-1 - TZ 9,                           !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {25f6d589-b026-43c3-833f-ce92fbd7a77c}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f4de266f-0460-4cdd-ba44-f83d8cb85a5e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f6cb6def-29c7-4f06-be1a-2be95fcfcef2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {f4de266f-0460-4cdd-ba44-f83d8cb85a5e}, ! Handle
  VAV HW Rht Coil - THZ 9,                ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {33e27ecb-2457-45d0-9b7a-cb80f069e48b}, ! Water Inlet Node Name
  {ce582b67-b178-49a5-a5a3-2e932b148b39}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {9cdf8999-921b-491b-a254-dd4f42d13cf9}, !- Handle
  Node 65,                                !- Name
  {f6cb6def-29c7-4f06-be1a-2be95fcfcef2}, !- Inlet Port
  {094ff6fe-f177-4744-9a70-983951f47b25}; !- Outlet Port

OS:Node,
  {b3c1da17-bd27-4bcc-9683-7604e2a210a9}, !- Handle
  Node 66,                                !- Name
  {9fa58801-22a0-40a1-b07b-fb26d29caa6e}, !- Inlet Port
  {d14d223e-b012-45f7-9bbd-45f5de90b3a0}; !- Outlet Port

OS:Connection,
  {094ff6fe-f177-4744-9a70-983951f47b25}, !- Handle
  {9cdf8999-921b-491b-a254-dd4f42d13cf9}, !- Source Object
  3,                                      !- Outlet Port
  {704cbb00-7045-4c2b-899f-ac02963f5707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa58801-22a0-40a1-b07b-fb26d29caa6e}, !- Handle
  {ba0968f0-193c-4839-a1fa-8111e0a53eee}, !- Source Object
  2,                                      !- Outlet Port
  {b3c1da17-bd27-4bcc-9683-7604e2a210a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d14d223e-b012-45f7-9bbd-45f5de90b3a0}, !- Handle
  {b3c1da17-bd27-4bcc-9683-7604e2a210a9}, !- Source Object
  3,                                      !- Outlet Port
  {ac5f1ff2-1a06-406e-9364-04cc77ddd40c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {596c3ef7-716d-418f-b332-86752b868c1c}, !- Handle
  Node 67,                                !- Name
  {00e3fbed-7cee-4d0c-8e6a-f89505a02ed0}, !- Inlet Port
  {25f6d589-b026-43c3-833f-ce92fbd7a77c}; !- Outlet Port

OS:Connection,
  {00e3fbed-7cee-4d0c-8e6a-f89505a02ed0}, !- Handle
  {559ef271-b7b6-421c-8067-c3c7262b2de2}, !- Source Object
  11,                                     !- Outlet Port
  {596c3ef7-716d-418f-b332-86752b868c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f6d589-b026-43c3-833f-ce92fbd7a77c}, !- Handle
  {596c3ef7-716d-418f-b332-86752b868c1c}, !- Source Object
  3,                                      !- Outlet Port
  {8a94b5e2-f5ce-4f56-8209-06a273a8ea76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6cb6def-29c7-4f06-be1a-2be95fcfcef2}, !- Handle
  {8a94b5e2-f5ce-4f56-8209-06a273a8ea76}, !- Source Object
  12,                                     !- Outlet Port
  {9cdf8999-921b-491b-a254-dd4f42d13cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4801def5-a626-4f0b-8a23-2818e74a5cac}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {72da7d10-7fad-40e9-ba12-6eccb05e775c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1a34bc5b-2642-441b-8c95-a47d459457ce}, !- Control Zone or Zone List Name
  {efc7cb6e-cc42-4018-ba5f-d847f898baac}, !- Cooling Control Zone or Zone List Name
  {beb2a854-b740-43cd-8eed-1d18d01f83c7}, !- Heating Control Zone or Zone List Name
  {472b4a48-05c2-4b49-884d-0245c6a32e05}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1a34bc5b-2642-441b-8c95-a47d459457ce}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {efc7cb6e-cc42-4018-ba5f-d847f898baac}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {beb2a854-b740-43cd-8eed-1d18d01f83c7}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {472b4a48-05c2-4b49-884d-0245c6a32e05}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AvailabilityManager:NightCycle,
  {471cc68e-56c5-4614-b7d5-0efda4a01ede}, !- Handle
  AHU-1 AVM Night Cycle,                  !- Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  0.2,                                    !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  500,                                    !- Cycling Run Time {s}
  {7734db88-6ab0-403d-a9f2-709804d8391e}, !- Control Zone or Zone List Name
  {6c2cbbae-8a88-4b3b-8a10-9e77f64da7d3}, !- Cooling Control Zone or Zone List Name
  {d390a6e0-be70-4d43-b923-90cf5804b30a}, !- Heating Control Zone or Zone List Name
  {7c4bfd8b-b5e6-4170-a50f-f2b51b776c55}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7734db88-6ab0-403d-a9f2-709804d8391e}, !- Handle
  AVM Night Cycle Control Zone List;      !- Name

OS:ModelObjectList,
  {6c2cbbae-8a88-4b3b-8a10-9e77f64da7d3}, !- Handle
  AVM Night Cycle Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d390a6e0-be70-4d43-b923-90cf5804b30a}, !- Handle
  AVM Night Cycle Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7c4bfd8b-b5e6-4170-a50f-f2b51b776c55}, !- Handle
  AVM Night Cycle Heating Zone Fans Only Zone List; !- Name

OS:SubSurface,
  {d8c8c9a7-b2db-4aad-a370-eecd6229b67e}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b544b11e-0a1a-49fc-aae5-6ca2d36c8369}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.8074, -8.5344, 2.04046978723404,    !- X,Y,Z Vertex 1 {m}
  -33.8074, -8.5344, 1.2,                 !- X,Y,Z Vertex 2 {m}
  -31.4198, -8.5344, 1.2,                 !- X,Y,Z Vertex 3 {m}
  -31.4198, -8.5344, 2.04046978723404;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e673a08-1589-4bd2-bfcc-c22d41e9dc22}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b1da5a7-4328-4c29-b78f-8887340e76b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4864, -2.413, 2.04046978723404,       !- X,Y,Z Vertex 1 {m}
  5.4864, -2.413, 1.2,                    !- X,Y,Z Vertex 2 {m}
  5.4864, -0.0254000000000003, 1.2,       !- X,Y,Z Vertex 3 {m}
  5.4864, -0.0254000000000003, 2.04046978723404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2f2d995-b73a-49e4-bdc0-0734b3ce4054}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {427c8aa4-6564-4356-94b8-2db227301992}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.008, -0.0254, 2.04046978723404,     !- X,Y,Z Vertex 1 {m}
  -64.008, -0.0254, 1.2,                  !- X,Y,Z Vertex 2 {m}
  -64.008, -2.413, 1.2,                   !- X,Y,Z Vertex 3 {m}
  -64.008, -2.413, 2.04046978723404;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04b591e9-8099-4771-9b93-36a986b29087}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {158b9460-1f24-4d8b-b3dd-24a6157d4e76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.02479287305122,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1.2,                        !- X,Y,Z Vertex 2 {m}
  -22.8346, 0, 1.2,                       !- X,Y,Z Vertex 3 {m}
  -22.8346, 0, 2.02479287305122;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e714ab3c-0ac7-4e09-96af-e3fc014d5aae}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4141940-e90b-4fc1-8c94-97871fef8d9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466, 0, 2.03220674157303,           !- X,Y,Z Vertex 1 {m}
  -4.5466, 0, 1.2,                        !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1.2,            !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 2.03220674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {186c8ef3-ce08-42af-b7bf-84876f86be91}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8cd54b3-7eb4-47fb-89b5-66b392aacd10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 6.0706, 2.0298756302521,        !- X,Y,Z Vertex 1 {m}
  -4.572, 6.0706, 1.2,                    !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0253999999999994, 1.2,        !- X,Y,Z Vertex 3 {m}
  -4.572, 0.0253999999999994, 2.0298756302521; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b67daee9-c48f-40fd-b05c-4bc43aa8f68e}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea289335-ca22-4b2c-aedf-a4d60ff122b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -6.096, 2.02459610337972,       !- X,Y,Z Vertex 1 {m}
  0.0254, -6.096, 1.2,                    !- X,Y,Z Vertex 2 {m}
  25.5778, -6.096, 1.2,                   !- X,Y,Z Vertex 3 {m}
  25.5778, -6.096, 2.02459610337972;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cde3f4f-2021-40be-ae25-814a1741fd0d}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2822b61b-f4dd-420f-aa51-c84df576806b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.0256582295082,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.2,                         !- X,Y,Z Vertex 2 {m}
  15.5194, 0, 1.2,                        !- X,Y,Z Vertex 3 {m}
  15.5194, 0, 2.0256582295082;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c019cb27-3998-45e2-9568-d8f886bfa876}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dda3bba-ceed-4797-930d-f303043cfa14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.20420000000005, 0, 2.02807155279503, !- X,Y,Z Vertex 1 {m}
  -8.20420000000005, 0, 1.2,              !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 1.2,            !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 2.02807155279503; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09f0f06b-d2ee-4c21-b99b-f20eaf463431}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68bcfa7d-c370-41da-a8b8-2265ffcba295}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -6.096, 2.03024283185841,       !- X,Y,Z Vertex 1 {m}
  0.0254, -6.096, 1.2,                    !- X,Y,Z Vertex 2 {m}
  5.7658, -6.096, 1.2,                    !- X,Y,Z Vertex 3 {m}
  5.7658, -6.096, 2.03024283185841;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c51a1f5-7bd3-441a-9469-e700d7f1a0c2}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba6ff890-ef67-41d6-9f36-08d1f3d69aa9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3152, -6.0706, 2.0298756302521,       !- X,Y,Z Vertex 1 {m}
  7.3152, -6.0706, 1.2,                   !- X,Y,Z Vertex 2 {m}
  7.3152, -0.0253999999999994, 1.2,       !- X,Y,Z Vertex 3 {m}
  7.3152, -0.0253999999999994, 2.0298756302521; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14c044cd-b936-4ab3-a60a-e2413a5c23a3}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24a1ec24-a545-4913-a3da-324c7470beee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -6.096, 2.02871496503496,       !- X,Y,Z Vertex 1 {m}
  0.0254, -6.096, 1.2,                    !- X,Y,Z Vertex 2 {m}
  7.2898, -6.096, 1.2,                    !- X,Y,Z Vertex 3 {m}
  7.2898, -6.096, 2.02871496503496;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f9427ab-e60b-4b40-b0ee-4163bbcebc1d}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95d3c86e-abd7-4e79-a346-298cf332ea94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.6136, 2.413, 2.04046978723404,      !- X,Y,Z Vertex 1 {m}
  -32.6136, 2.413, 1.2,                   !- X,Y,Z Vertex 2 {m}
  -32.6136, 0.0254000000000003, 1.2,      !- X,Y,Z Vertex 3 {m}
  -32.6136, 0.0254000000000003, 2.04046978723404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c39efcf9-e601-4768-ad48-7f5955cc6a1d}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6f39b71-80c2-46f4-bb52-07d6e0ec5703}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.8808, 0.0254, 2.04046978723404,      !- X,Y,Z Vertex 1 {m}
  36.8808, 0.0254, 1.2,                   !- X,Y,Z Vertex 2 {m}
  36.8808, 2.413, 1.2,                    !- X,Y,Z Vertex 3 {m}
  36.8808, 2.413, 2.04046978723404;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1683df2e-a23d-4338-a8d7-d2ec5f8b2f4a}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a339cd37-224f-435d-91f3-3739a1af9119}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, 5.7658, 2.03024283185841,       !- X,Y,Z Vertex 1 {m}
  -4.572, 5.7658, 1.2,                    !- X,Y,Z Vertex 2 {m}
  -4.572, 0.0253999999999994, 1.2,        !- X,Y,Z Vertex 3 {m}
  -4.572, 0.0253999999999994, 2.03024283185841; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cc97d00-fad9-47a7-b462-d6d0f7ee225f}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e02a384-92e3-47ab-852f-1ce66839b355}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4384, -2.413, 2.04046978723404,       !- X,Y,Z Vertex 1 {m}
  2.4384, -2.413, 1.2,                    !- X,Y,Z Vertex 2 {m}
  2.4384, -0.0254000000000003, 1.2,       !- X,Y,Z Vertex 3 {m}
  2.4384, -0.0254000000000003, 2.04046978723404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1b4e114-2238-4fdb-8d52-aecad9de0c8d}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9218ec18-f314-449a-adbe-5b9bee98bba1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4384, -3.3274, 2.03562092307692,      !- X,Y,Z Vertex 1 {m}
  2.4384, -3.3274, 1.2,                   !- X,Y,Z Vertex 2 {m}
  2.4384, -0.0254000000000003, 1.2,       !- X,Y,Z Vertex 3 {m}
  2.4384, -0.0254000000000003, 2.03562092307692; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b46432fe-2aec-4277-b978-e489e5a793e9}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b83b9e3-53b4-4472-9ddd-c7714f1f7d20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.572, -0.0254, 2.0298756302521,       !- X,Y,Z Vertex 1 {m}
  -4.572, -0.0254, 1.2,                   !- X,Y,Z Vertex 2 {m}
  -4.572, -6.0706, 1.2,                   !- X,Y,Z Vertex 3 {m}
  -4.572, -6.0706, 2.0298756302521;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0a7e1d5-d5fd-4c05-ae72-bdf4a20654b0}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1957836b-5156-4e2d-ba68-01d8fa439899}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.03220674157303,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1.2,                        !- X,Y,Z Vertex 2 {m}
  -4.5466, 0, 1.2,                        !- X,Y,Z Vertex 3 {m}
  -4.5466, 0, 2.03220674157303;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a2ee841-8210-4065-8786-d15806075f59}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3dfa104-adde-4526-82aa-92477614231b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.5506, 0, 2.02410458970793,           !- X,Y,Z Vertex 1 {m}
  36.5506, 0, 1.2,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 0, 1.2,             !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 0, 2.02410458970793; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {011a95eb-4373-4c41-aee3-b504ad4d761e}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1d9fb6f-a201-49d3-bab4-1da5bf6c1d88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.461, 0, 2.03065121495327,             !- X,Y,Z Vertex 1 {m}
  5.461, 0, 1.2,                          !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 1.2,             !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.03065121495327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f625a8e-f7d9-4673-80e8-1a5a09f71884}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f155c75-48a5-4680-a555-16c195706b6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4864, -6.0706, 2.0298756302521,       !- X,Y,Z Vertex 1 {m}
  5.4864, -6.0706, 1.2,                   !- X,Y,Z Vertex 2 {m}
  5.4864, -0.0253999999999994, 1.2,       !- X,Y,Z Vertex 3 {m}
  5.4864, -0.0253999999999994, 2.0298756302521; !- X,Y,Z Vertex 4 {m}

OS:RadianceParameters,
  {38ec7dad-1da1-4310-b7c3-04e568d03dc9}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {e610a57a-3089-4220-a625-123a8631189b}; !- Handle

OS:OutputControl:ReportingTolerances,
  {91f5d365-4eb3-443d-8ed9-810431837889}, !- Handle
  0.5,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.5;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {b2465693-ac80-41d2-b2e3-750ae37bd2c0}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {08f9b94b-e328-42ec-b79d-35925250748c}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f62e93ed-05d7-4faf-9335-efb72ff9b60c}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {b7158194-5085-4588-9ac0-6380c12a4a3a}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {a29fd122-b4d2-4fc9-8d5b-54e576e1bffe}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {31789ce4-5797-4f6a-be15-9af8307c2acd}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {1c444f35-1a57-4c7f-92cd-4c6a34d9dd2a}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {70d78d65-e995-4904-9fd2-bb0ab18d19c0}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {dd68d71c-3f49-4a02-9129-984fbdebfe20}; !- Handle

OS:Rendering:Color,
  {6cd56585-4e63-4192-87d4-d08abd22726d}, !- Handle
  Rendering Color 259,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6556337-ce2f-4c61-b5fd-e978728dd2c3}, !- Handle
  Rendering Color 260,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Node,
  {59390ca2-49df-4302-a9e0-e09708e1cea3}, !- Handle
  Node 68,                                !- Name
  {503a216c-6c10-419c-ad35-e5aedc4e5d49}, !- Inlet Port
  {facde41e-2b12-41f2-a7ef-eecff69c432b}; !- Outlet Port

OS:Connection,
  {ad110337-3fda-422b-aab3-2e875064a5ab}, !- Handle
  {16c307cb-ba94-4d5a-a6ce-e7be5a8c2595}, !- Source Object
  3,                                      !- Outlet Port
  {02dba61d-41bd-4b28-aafb-7e31c84a407a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {503a216c-6c10-419c-ad35-e5aedc4e5d49}, !- Handle
  {6907e204-0138-413f-8aa3-8333f6d1deed}, !- Source Object
  2,                                      !- Outlet Port
  {59390ca2-49df-4302-a9e0-e09708e1cea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {facde41e-2b12-41f2-a7ef-eecff69c432b}, !- Handle
  {59390ca2-49df-4302-a9e0-e09708e1cea3}, !- Source Object
  3,                                      !- Outlet Port
  {bdc0ed9d-1517-44f7-a384-308bd7673476}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {609c3805-2561-4fbd-8878-22c6c731f827}, !- Handle
  AHU-2 - TZ 10,                          !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {ba2de7af-1a22-46d9-b2eb-7d2e07bdb360}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c003b665-567e-4596-9d49-512cde68e2ae}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9802b452-d8cb-4f1b-868b-3990e0f9a81d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {c003b665-567e-4596-9d49-512cde68e2ae}, ! Handle
  VAV HW Rht Coil - THZ  10,              ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {7fffab89-8f4d-41d4-a8d2-f5822f730443}, ! Water Inlet Node Name
  {868bbeb0-6478-4e9a-a31e-3c236eb3e653}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {ff95a4d1-4af2-4593-ba9b-4167b7e99090}, !- Handle
  Node 69,                                !- Name
  {9802b452-d8cb-4f1b-868b-3990e0f9a81d}, !- Inlet Port
  {706bf656-bda2-4bb2-b249-9d432d2b28ac}; !- Outlet Port

OS:Node,
  {64947894-4736-405a-bd1a-6b5dcf38f45b}, !- Handle
  Node 70,                                !- Name
  {1d1cc10d-36e7-4c56-97b5-299cf7afc8d4}, !- Inlet Port
  {0b26a7cf-15ee-4aed-91d8-877c4b259c1c}; !- Outlet Port

OS:Connection,
  {706bf656-bda2-4bb2-b249-9d432d2b28ac}, !- Handle
  {ff95a4d1-4af2-4593-ba9b-4167b7e99090}, !- Source Object
  3,                                      !- Outlet Port
  {4f862e2e-7efa-46c5-8f52-7676c5154fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d1cc10d-36e7-4c56-97b5-299cf7afc8d4}, !- Handle
  {9d615522-f3e2-41de-9270-01fd8cecc62c}, !- Source Object
  2,                                      !- Outlet Port
  {64947894-4736-405a-bd1a-6b5dcf38f45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b26a7cf-15ee-4aed-91d8-877c4b259c1c}, !- Handle
  {64947894-4736-405a-bd1a-6b5dcf38f45b}, !- Source Object
  3,                                      !- Outlet Port
  {bdc0ed9d-1517-44f7-a384-308bd7673476}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0e8308bb-70e0-48b2-b343-29b5a4705ef7}, !- Handle
  Node 71,                                !- Name
  {14930e49-0480-4692-b528-e785f0f29dd5}, !- Inlet Port
  {ba2de7af-1a22-46d9-b2eb-7d2e07bdb360}; !- Outlet Port

OS:Connection,
  {14930e49-0480-4692-b528-e785f0f29dd5}, !- Handle
  {ea9463c8-af9b-4a94-a1f0-b6ad15e357fb}, !- Source Object
  4,                                      !- Outlet Port
  {0e8308bb-70e0-48b2-b343-29b5a4705ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2de7af-1a22-46d9-b2eb-7d2e07bdb360}, !- Handle
  {0e8308bb-70e0-48b2-b343-29b5a4705ef7}, !- Source Object
  3,                                      !- Outlet Port
  {609c3805-2561-4fbd-8878-22c6c731f827}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9802b452-d8cb-4f1b-868b-3990e0f9a81d}, !- Handle
  {609c3805-2561-4fbd-8878-22c6c731f827}, !- Source Object
  12,                                     !- Outlet Port
  {ff95a4d1-4af2-4593-ba9b-4167b7e99090}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5502edcb-4c93-46dc-853e-5df9fa0765fd}, !- Handle
  AHU-2 - TZ 13,                          !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {3aa62f56-c58f-41eb-b7f8-c30ccbd4a904}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fbbbc6f9-54a9-4c36-9817-e27edf7557f9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e42a43ce-1b84-4efa-acd6-de7569a7bf4e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {fbbbc6f9-54a9-4c36-9817-e27edf7557f9}, ! Handle
  VAV HW Rht Coil - THZ 13,               ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {fa45b446-c5e4-4bbc-8d97-b49f77ef61b0}, ! Water Inlet Node Name
  {33593a32-2188-499b-9bda-1589736c7000}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {41465677-593e-45bf-9c61-08eb534cc5ef}, !- Handle
  Node 72,                                !- Name
  {e42a43ce-1b84-4efa-acd6-de7569a7bf4e}, !- Inlet Port
  {c7d2b775-d84c-4a8f-9dcb-d3f113744256}; !- Outlet Port

OS:Node,
  {036b06d7-c34e-401c-a22a-f38f0351568f}, !- Handle
  Node 73,                                !- Name
  {d22ac37d-5a9c-4595-a76f-cacef81b1e2b}, !- Inlet Port
  {812a8183-2636-4c6e-b086-9dd48e2eb9f5}; !- Outlet Port

OS:Connection,
  {c7d2b775-d84c-4a8f-9dcb-d3f113744256}, !- Handle
  {41465677-593e-45bf-9c61-08eb534cc5ef}, !- Source Object
  3,                                      !- Outlet Port
  {1a1e53bc-2781-4fdc-a540-dcd8cc0f85fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d22ac37d-5a9c-4595-a76f-cacef81b1e2b}, !- Handle
  {68b21d29-c4c7-4e66-8912-2999fc482093}, !- Source Object
  2,                                      !- Outlet Port
  {036b06d7-c34e-401c-a22a-f38f0351568f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812a8183-2636-4c6e-b086-9dd48e2eb9f5}, !- Handle
  {036b06d7-c34e-401c-a22a-f38f0351568f}, !- Source Object
  3,                                      !- Outlet Port
  {bdc0ed9d-1517-44f7-a384-308bd7673476}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e3d3f435-5b83-4d58-a07f-9ca18bd7794f}, !- Handle
  Node 74,                                !- Name
  {f105973e-5379-402d-a571-9c4a65b30ed7}, !- Inlet Port
  {3aa62f56-c58f-41eb-b7f8-c30ccbd4a904}; !- Outlet Port

OS:Connection,
  {f105973e-5379-402d-a571-9c4a65b30ed7}, !- Handle
  {ea9463c8-af9b-4a94-a1f0-b6ad15e357fb}, !- Source Object
  5,                                      !- Outlet Port
  {e3d3f435-5b83-4d58-a07f-9ca18bd7794f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa62f56-c58f-41eb-b7f8-c30ccbd4a904}, !- Handle
  {e3d3f435-5b83-4d58-a07f-9ca18bd7794f}, !- Source Object
  3,                                      !- Outlet Port
  {5502edcb-4c93-46dc-853e-5df9fa0765fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e42a43ce-1b84-4efa-acd6-de7569a7bf4e}, !- Handle
  {5502edcb-4c93-46dc-853e-5df9fa0765fd}, !- Source Object
  12,                                     !- Outlet Port
  {41465677-593e-45bf-9c61-08eb534cc5ef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {022596ca-34ba-4be7-b8b4-74b7974e422f}, !- Handle
  AHU-2 - TZ 7,                           !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule Name
  {f84dfa4f-28da-40e7-b375-b3eabe7585e8}, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  Autosize,                               !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {825e820b-b6ea-402d-8cd0-44bd86876a28}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b3b389cc-1de5-467b-831c-e51171ab4707}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Water,
  {825e820b-b6ea-402d-8cd0-44bd86876a28}, ! Handle
  VAV HW Rht Coil - THZ 7,                ! Name
  {c59d5cb7-a3f2-42ea-9293-020bb00bc176}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {dda9a958-893c-4b71-9f64-df72d8bea402}, ! Water Inlet Node Name
  {7771f1a9-1fe2-4135-91b3-fc3278ea220b}, ! Water Outlet Node Name
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  NominalCapacity,                        ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Node,
  {f56dc996-64c4-48a5-85b3-c8f4418aac2f}, !- Handle
  Node 75,                                !- Name
  {b3b389cc-1de5-467b-831c-e51171ab4707}, !- Inlet Port
  {aa9cd298-3d3a-45db-8cb5-9570c1237fdd}; !- Outlet Port

OS:Node,
  {58ea47f9-3383-414c-b8ed-178bcd508603}, !- Handle
  Node 76,                                !- Name
  {6365b9f4-1b00-43c9-8479-6be63a89d5d8}, !- Inlet Port
  {0635fb3e-f6a3-4368-aee0-5b0a40429d96}; !- Outlet Port

OS:Connection,
  {aa9cd298-3d3a-45db-8cb5-9570c1237fdd}, !- Handle
  {f56dc996-64c4-48a5-85b3-c8f4418aac2f}, !- Source Object
  3,                                      !- Outlet Port
  {045cb0c6-8939-4790-b0e6-2ef6120de104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6365b9f4-1b00-43c9-8479-6be63a89d5d8}, !- Handle
  {29ee7069-891d-42ec-9f3e-381c691d13a1}, !- Source Object
  2,                                      !- Outlet Port
  {58ea47f9-3383-414c-b8ed-178bcd508603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0635fb3e-f6a3-4368-aee0-5b0a40429d96}, !- Handle
  {58ea47f9-3383-414c-b8ed-178bcd508603}, !- Source Object
  3,                                      !- Outlet Port
  {bdc0ed9d-1517-44f7-a384-308bd7673476}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c88fffc6-d868-45ee-9277-c8daa391f606}, !- Handle
  Node 77,                                !- Name
  {697ef72a-c6b1-4684-98ac-776389b1fafe}, !- Inlet Port
  {f84dfa4f-28da-40e7-b375-b3eabe7585e8}; !- Outlet Port

OS:Connection,
  {697ef72a-c6b1-4684-98ac-776389b1fafe}, !- Handle
  {ea9463c8-af9b-4a94-a1f0-b6ad15e357fb}, !- Source Object
  6,                                      !- Outlet Port
  {c88fffc6-d868-45ee-9277-c8daa391f606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84dfa4f-28da-40e7-b375-b3eabe7585e8}, !- Handle
  {c88fffc6-d868-45ee-9277-c8daa391f606}, !- Source Object
  3,                                      !- Outlet Port
  {022596ca-34ba-4be7-b8b4-74b7974e422f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3b389cc-1de5-467b-831c-e51171ab4707}, !- Handle
  {022596ca-34ba-4be7-b8b4-74b7974e422f}, !- Source Object
  12,                                     !- Outlet Port
  {f56dc996-64c4-48a5-85b3-c8f4418aac2f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {78701219-3f83-44bb-89be-6698964fa3ad}, !- Handle
  AHU-3,                                  !- Name
  ,                                       !- Controller List Name
  {cb8b8d69-84fd-40b5-ae77-9b9c59a3485f}, !- Availability Schedule
  {c0c52cc2-e40c-491c-b251-68fb36362e6f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {23bd35a0-e8a2-4d42-94c0-1cdb66b259f6}, !- Supply Side Inlet Node Name
  {2944ea65-d784-451f-883e-95211c2134d6}, !- Demand Side Outlet Node Name
  {f58bbdd4-6c5e-4490-ad14-ce5fc493567a}, !- Demand Side Inlet Node A
  {ea038e4f-4c0e-473b-a720-b81d704938cc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b5da2049-8c4a-4d95-a98e-fbe05ccd9514}, !- Demand Mixer Name
  {c46f68d6-3070-4966-9307-bcb7ae64e100}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {5b351d6d-cf8d-4b3d-b3d5-688bdbd03181}, !- Handle
  {78701219-3f83-44bb-89be-6698964fa3ad}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  Bypass,                                 !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {6d5fe2c6-15ba-4c6f-bb5a-af55d6cfe5e0}, !- Handle
  Always On Discrete 2,                   !- Name
  {1669771c-9357-4f29-9814-ef898df39e2b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {c0c52cc2-e40c-491c-b251-68fb36362e6f}, !- Handle
  AHU-2 1 AvailabilityManagerAssigmentList, !- Name
  {b955ef43-f2a3-4df4-9e09-6f9704f2508d}; !- Availability Manager Name 1

OS:Node,
  {89c9407a-ba6c-4395-a084-4b8b4e58073a}, !- Handle
  Node 78,                                !- Name
  {23bd35a0-e8a2-4d42-94c0-1cdb66b259f6}, !- Inlet Port
  {995b1ba3-e339-4745-85b8-ce4ab5ada419}; !- Outlet Port

OS:Node,
  {6803af68-c71a-47ca-b00b-c115aaf14b59}, !- Handle
  Node 79,                                !- Name
  {75286f16-752d-4ae1-b8fb-9180d13d2966}, !- Inlet Port
  {ea038e4f-4c0e-473b-a720-b81d704938cc}; !- Outlet Port

OS:Connection,
  {23bd35a0-e8a2-4d42-94c0-1cdb66b259f6}, !- Handle
  {78701219-3f83-44bb-89be-6698964fa3ad}, !- Source Object
  9,                                      !- Outlet Port
  {89c9407a-ba6c-4395-a084-4b8b4e58073a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea038e4f-4c0e-473b-a720-b81d704938cc}, !- Handle
  {6803af68-c71a-47ca-b00b-c115aaf14b59}, !- Source Object
  3,                                      !- Outlet Port
  {78701219-3f83-44bb-89be-6698964fa3ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d30c32f7-047c-401f-83e1-bd4f3976e3ac}, !- Handle
  Node 80,                                !- Name
  {f58bbdd4-6c5e-4490-ad14-ce5fc493567a}, !- Inlet Port
  {4374fbd0-cb1b-4f7d-9ebb-8242960272a4}; !- Outlet Port

OS:Node,
  {4dd50dba-33a4-4ff1-bf99-96c725fe074e}, !- Handle
  Node 81,                                !- Name
  {4b1f9fbd-7ef9-4d49-843e-2f57e943a317}, !- Inlet Port
  {2944ea65-d784-451f-883e-95211c2134d6}; !- Outlet Port

OS:Node,
  {8ada48f1-e111-49e4-b5d9-e80d4be3c8e1}, !- Handle
  Node 82,                                !- Name
  {35032a21-c782-40f2-b424-7f1f38a58f74}, !- Inlet Port
  {22944613-612f-40da-88d3-63b960b0d0d6}; !- Outlet Port

OS:Connection,
  {f58bbdd4-6c5e-4490-ad14-ce5fc493567a}, !- Handle
  {78701219-3f83-44bb-89be-6698964fa3ad}, !- Source Object
  11,                                     !- Outlet Port
  {d30c32f7-047c-401f-83e1-bd4f3976e3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2944ea65-d784-451f-883e-95211c2134d6}, !- Handle
  {4dd50dba-33a4-4ff1-bf99-96c725fe074e}, !- Source Object
  3,                                      !- Outlet Port
  {78701219-3f83-44bb-89be-6698964fa3ad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c46f68d6-3070-4966-9307-bcb7ae64e100}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4374fbd0-cb1b-4f7d-9ebb-8242960272a4}, !- Inlet Node Name
  {b334c203-4542-4d1a-8473-2ff188073649}, !- Outlet Node Name 1
  {242c9e82-c151-4586-941f-8b904a91940d}, !- Outlet Node Name 2
  {b47b7e8a-26b5-4b79-8b35-7a9f3ab6e900}, !- Outlet Node Name 3
  {331b9ac9-0c8f-44dc-8a0a-d95f7ebb668b}, !- Outlet Node Name 4
  {6667fa88-7d75-496f-857e-8a81380b6857}, !- Outlet Node Name 5
  {91f9a588-bdb8-4204-a1e8-a9e832def148}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {b5da2049-8c4a-4d95-a98e-fbe05ccd9514}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {4b1f9fbd-7ef9-4d49-843e-2f57e943a317}, !- Outlet Node Name
  {b780c9f7-fd6f-4fa3-8324-4982e63b24c3}, !- Inlet Node Name 1
  {6ce07e32-6037-491b-ac7e-075c04bf6d17}, !- Inlet Node Name 2
  {1fcc6d83-e104-48b4-adaa-069cedb6bfe3}, !- Inlet Node Name 3
  {4cdff07c-1011-4ff8-8bf4-cee9a5f7b505}, !- Inlet Node Name 4
  {59bf8790-0c17-4276-a5e1-cab1e82c1ff1}, !- Inlet Node Name 5
  {35fd612b-32b4-4163-8613-7f5d1159581f}; !- Inlet Node Name 6

OS:Connection,
  {4374fbd0-cb1b-4f7d-9ebb-8242960272a4}, !- Handle
  {d30c32f7-047c-401f-83e1-bd4f3976e3ac}, !- Source Object
  3,                                      !- Outlet Port
  {c46f68d6-3070-4966-9307-bcb7ae64e100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b1f9fbd-7ef9-4d49-843e-2f57e943a317}, !- Handle
  {b5da2049-8c4a-4d95-a98e-fbe05ccd9514}, !- Source Object
  2,                                      !- Outlet Port
  {4dd50dba-33a4-4ff1-bf99-96c725fe074e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {931d22e1-995d-42c7-b59c-3e1b9fc4d9af}, !- Handle
  AHU-3 OA System,                        !- Name
  {33f7326c-b560-4da7-b1f3-e3f7fd4a1d42}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3126399c-1585-4b69-9552-36403a37d480}, !- Mixed Air Node Name
  {d5b21ac5-bac8-4078-a9a0-46a30ca4f6a2}, !- Outdoor Air Stream Node Name
  {abc53b2f-b122-4f60-bdd7-f491e6d974e9}, !- Relief Air Stream Node Name
  {995b1ba3-e339-4745-85b8-ce4ab5ada419}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {33f7326c-b560-4da7-b1f3-e3f7fd4a1d42}, !- Handle
  AHU-3 Outdoor Air Controller,           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  0,                                      !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {25a8c13d-127c-450c-a07a-e287a9ae64d4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {25a8c13d-127c-450c-a07a-e287a9ae64d4}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {07d7825a-679a-486b-bae7-5d657e0dbe73}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {02ec546d-da70-4145-9ccc-6989cfa3866e}, !- Handle
  Node 83,                                !- Name
  ,                                       !- Inlet Port
  {d5b21ac5-bac8-4078-a9a0-46a30ca4f6a2}; !- Outlet Port

OS:Connection,
  {d5b21ac5-bac8-4078-a9a0-46a30ca4f6a2}, !- Handle
  {02ec546d-da70-4145-9ccc-6989cfa3866e}, !- Source Object
  3,                                      !- Outlet Port
  {931d22e1-995d-42c7-b59c-3e1b9fc4d9af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c0b8819-fdeb-4c36-979b-997434c0d27f}, !- Handle
  Node 84,                                !- Name
  {abc53b2f-b122-4f60-bdd7-f491e6d974e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abc53b2f-b122-4f60-bdd7-f491e6d974e9}, !- Handle
  {931d22e1-995d-42c7-b59c-3e1b9fc4d9af}, !- Source Object
  7,                                      !- Outlet Port
  {2c0b8819-fdeb-4c36-979b-997434c0d27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995b1ba3-e339-4745-85b8-ce4ab5ada419}, !- Handle
