[
  {
    "ventilation_space_type_name": "atrium_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Main entry lobbies",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "atrium not listed in Table 6-1; using main entry lobbies"
  },
  {
    "ventilation_space_type_name": "attic_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": null,
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.0,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "unoccupied space, no mechanical outdoor air"
  },
  {
    "ventilation_space_type_name": "audience_seating_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Auditorium seating area",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "banking_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Banks or bank lobbies",
    "ventilation_per_person": 7.5,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "classroom_lecture_training_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Classrooms (age 9 plus)",
    "ventilation_per_person": 10.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.12,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "computer_room_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Computer (not printing)",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "conference_meeting_multipurpose_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Conference/meeting",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "confinement_cells_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Cells",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.12,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "copy_print_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Copy, printing rooms",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "corridor_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Corridors",
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "courtroom_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Courtrooms",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "datacenterhighite_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Computer (not printing)",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "data center, largely unoccupied"
  },
  {
    "ventilation_space_type_name": "datacenterlowite_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Computer (not printing)",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "data center, largely unoccupied"
  },
  {
    "ventilation_space_type_name": "dining_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Restaurant dining rooms",
    "ventilation_per_person": 7.5,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.18,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "dressing_room_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": null,
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.25,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "not in Table 6-1; per-area rate set to the Table 6-5 exhaust rate as makeup air; to be revised"
  },
  {
    "ventilation_space_type_name": "electrical_mechanical_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": null,
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "not in Table 6-1; nominal per-area rate for transiently occupied support space; to be revised"
  },
  {
    "ventilation_space_type_name": "emergency_room_ventilation",
    "ventilation_standard": "ASHRAE 170-2021",
    "occupancy_category": "Emergency department exam/treatment room",
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.0,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": 2.0,
    "annotation": "health care space, minimum outdoor air changes per hour per ASHRAE 170"
  },
  {
    "ventilation_space_type_name": "emergency_vehicle_garage_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": null,
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.75,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "per-area rate set to the Table 6-5 parking garage exhaust rate as makeup air"
  },
  {
    "ventilation_space_type_name": "exam_treatment_ventilation",
    "ventilation_standard": "ASHRAE 170-2021",
    "occupancy_category": "Examination room",
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.0,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": 2.0,
    "annotation": "health care space, minimum outdoor air changes per hour per ASHRAE 170"
  },
  {
    "ventilation_space_type_name": "exercise_area_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Health club/aerobics room",
    "ventilation_per_person": 20.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "exhibit_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Museums/galleries",
    "ventilation_per_person": 7.5,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "food_preparation_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Kitchen (cooking)",
    "ventilation_per_person": 7.5,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.12,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "commercial kitchens also require exhaust and makeup air beyond this rate"
  },
  {
    "ventilation_space_type_name": "guest_room_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Bedroom/living room",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "imaging_ventilation",
    "ventilation_standard": "ASHRAE 170-2021",
    "occupancy_category": "Radiology imaging room",
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.0,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": 2.0,
    "annotation": "health care space, minimum outdoor air changes per hour per ASHRAE 170"
  },
  {
    "ventilation_space_type_name": "interior_parking_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": null,
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.75,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "per-area rate set to the Table 6-5 parking garage exhaust rate as makeup air"
  },
  {
    "ventilation_space_type_name": "judges_chambers_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Office space",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "laboratory_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Science laboratories",
    "ventilation_per_person": 10.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.18,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "hazardous-exhaust laboratories are governed by lab ventilation standards, not this rate"
  },
  {
    "ventilation_space_type_name": "laundry_washing_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Laundry rooms, central",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.12,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "library_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Libraries",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.12,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "living_quarters_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Bedroom/living room",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "loading_dock_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Shipping/receiving",
    "ventilation_per_person": 10.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.12,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "lobby_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Main entry lobbies",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "locker_room_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": null,
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.5,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "not in Table 6-1; per-area rate set to the Table 6-5 exhaust rate as makeup air"
  },
  {
    "ventilation_space_type_name": "lounge_breakroom_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Break rooms",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.12,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "manufacturing_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Manufacturing where hazardous materials are not used",
    "ventilation_per_person": 10.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.18,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "medical_supply_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Pharmacy (prep. area)",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.18,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "multifamily_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Main entry lobbies",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "multifamily common areas, not dwelling units"
  },
  {
    "ventilation_space_type_name": "nursery_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Daycare (through age 4)",
    "ventilation_per_person": 10.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.18,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "nurses_station_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Office space",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "not in Table 6-1; using office space rates"
  },
  {
    "ventilation_space_type_name": "office_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Office space",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "office_enclosed_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Office space",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "operating_room_ventilation",
    "ventilation_standard": "ASHRAE 170-2021",
    "occupancy_category": "Operating room",
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.0,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": 4.0,
    "annotation": "health care space, minimum outdoor air changes per hour per ASHRAE 170 (total air change requirements are higher)"
  },
  {
    "ventilation_space_type_name": "patient_room_ventilation",
    "ventilation_standard": "ASHRAE 170-2021",
    "occupancy_category": "Patient room",
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.0,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": 2.0,
    "annotation": "health care space, minimum outdoor air changes per hour per ASHRAE 170"
  },
  {
    "ventilation_space_type_name": "pharmacy_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Pharmacy (prep. area)",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.18,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "physical_therapy_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Health club/aerobics room",
    "ventilation_per_person": 20.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "physical therapy not listed in Table 6-1; using health club/aerobics room; to be revised"
  },
  {
    "ventilation_space_type_name": "playing_area_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Gym, sports arena (play area)",
    "ventilation_per_person": 20.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.18,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "plenum_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": null,
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.0,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "plenums receive no direct outdoor air"
  },
  {
    "ventilation_space_type_name": "post_office_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Sorting, packing, light assembly",
    "ventilation_per_person": 7.5,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.12,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "recovery_ventilation",
    "ventilation_standard": "ASHRAE 170-2021",
    "occupancy_category": "Recovery room",
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.0,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": 2.0,
    "annotation": "health care space, minimum outdoor air changes per hour per ASHRAE 170"
  },
  {
    "ventilation_space_type_name": "recreation_common_living_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Break rooms",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.12,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "restroom_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": null,
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.0,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "exhaust-driven per Table 6-5 (50/70 cfm per fixture); makeup air transfers from adjacent spaces"
  },
  {
    "ventilation_space_type_name": "retail_sales_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Sales (except as below)",
    "ventilation_per_person": 7.5,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.12,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "shaft_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": null,
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.0,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "unoccupied space, no mechanical outdoor air"
  },
  {
    "ventilation_space_type_name": "sleeping_quarters_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Barracks sleeping areas",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "sports_arena_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Spectator areas",
    "ventilation_per_person": 7.5,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "stairwell_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": null,
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.0,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "not in Table 6-1; no mechanical outdoor air required"
  },
  {
    "ventilation_space_type_name": "storage_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Storage rooms",
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.12,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "transportation_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Transportation waiting",
    "ventilation_per_person": 7.5,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "vehicular_maintenance_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": null,
    "ventilation_per_person": 0.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 1.5,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": "per-area rate set to the Table 6-5 auto repair room exhaust rate as makeup air"
  },
  {
    "ventilation_space_type_name": "workshop_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Wood/metal shop",
    "ventilation_per_person": 10.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.18,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  },
  {
    "ventilation_space_type_name": "worship_ventilation",
    "ventilation_standard": "ASHRAE 62.1-2019",
    "occupancy_category": "Places of religious worship",
    "ventilation_per_person": 5.0,
    "ventilation_per_person_units": "cfm/person",
    "ventilation_per_area": 0.06,
    "ventilation_per_area_units": "cfm/ft^2",
    "ventilation_air_changes": null,
    "annotation": null
  }
]
