{
  "comment": "Air-loop and zone sizing parameter blocks, extracted from the NECB builders' system_data hashes in openstudio-standards necb/NECB2011/hvac_system_*.rb. Referenced from systems.json rows by key.",
  "sizing": {
    "necb_psz": {
      "comment": "NECB sys3/sys4 packaged single zone (hvac_system_3_and_8_single_speed.rb / hvac_system_4.rb)",
      "central_cooling_design_supply_air_temperature": 13.0,
      "central_heating_design_supply_air_temperature": 43.0,
      "all_outdoor_air_in_cooling": false,
      "all_outdoor_air_in_heating": false,
      "type_of_load_to_size_on": "Sensible",
      "minimum_system_air_flow_ratio": 1.0,
      "preheat_design_temperature": 7.0,
      "preheat_design_humidity_ratio": 0.008,
      "precool_design_temperature": 13.0,
      "precool_design_humidity_ratio": 0.008,
      "sizing_option": "NonCoincident",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "system_outdoor_air_method": "ZoneSum",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_cooling_design_supply_air_temperature_difference": 11.0,
      "zone_heating_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_heating_design_supply_air_temperature_difference": 21.0,
      "zone_cooling_sizing_factor": 1.1,
      "zone_heating_sizing_factor": 1.3,
      "setpoint_manager_single_zone_reheat_supply_temp_min": 13.0,
      "setpoint_manager_single_zone_reheat_supply_temp_max": 43.0
    },
    "necb_vav": {
      "comment": "NECB sys6 built-up VAV (hvac_system_6.rb). Deliberately sparse: the legacy system_data sets ONLY these Sizing:System fields (no preheat/precool/OA-method/load-type overrides - OS defaults apply), so parity requires the same.",
      "central_cooling_design_supply_air_temperature": 13.0,
      "central_heating_design_supply_air_temperature": 13.1,
      "all_outdoor_air_in_cooling": false,
      "all_outdoor_air_in_heating": false,
      "minimum_system_air_flow_ratio": 0.3,
      "system_supply_air_temperature": 13.0,
      "zone_cooling_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_cooling_design_supply_air_temperature_difference": 11.0,
      "zone_heating_design_supply_air_temperature_input_method": "TemperatureDifference",
      "zone_heating_design_supply_air_temperature_difference": 21.0,
      "zone_cooling_sizing_factor": 1.1,
      "zone_heating_sizing_factor": 1.3,
      "zone_vav_min_flow_factor_per_floor_area": 0.002,
      "zone_vav_max_reheat_temp": 43.0,
      "zone_vav_damper_action": "Normal"
    }
  }
}
