<!-- Generated by scripts/generate_necb_gem_coverage.rb — do not edit by hand.
     Regenerate: ruby scripts/generate_necb_gem_coverage.rb -->

# NECB coverage across the openstudio-* gem family

Rollup of every gem's NECB `article_coverage` manifest (both vintages;
2020 refs are canonicalized to 2025 numbering — 2020 8.4.4.x -> 8.4.5.x,
the 2025-only 8.4.4 EUI subsection is never merged into). Statuses: **implemented** /
**partial** (warns every run) / **not_implemented** (warns every run) /
**satisfied_by_clone** / **host_scope** (delegated to the umbrella or a
sibling gem). Each domain gem emits its section of this accounting into
the shared AuditLog on every run, so nothing is silently missed —
EXCEPT openstudio-necb (the umbrella), whose entries are declaration-only
until it gains a runtime emitter: its partial/not_implemented rows do NOT
yet warn on every run.

## Implemented (56)

| Gem | Vintage | Article | Title | Notes |
|---|---|---|---|---|
| openstudio-envelope | 2020, 2025 | 3.1.1.6. | Determination of Areas (FDWR/SRR area basis) | gross wall/roof area census + FDWR/SRR computed from exposed conditioned surfaces (Geometry module) |
| openstudio-envelope | 2020, 2025 | 3.1.1.7. | Thermal Characteristics of Building Assemblies (EFFECTIVE transmittance incl. thermal bridging) | TBD-based uprate/derate: assemblies uprated so the DERATED effective Ut meets the table targets (thermal_bridging: option, BETBG PSI sets) — Gaps: requires the tbd gem at runtime; without it (or when thermal_bridging: is not requested) values are clear-field and the audit WARNS |
| openstudio-envelope | 2020, 2025 | 3.2.1.4. | Allowable Fenestration and Door Area (FDWR + 2% skylights) | max_fdwr piecewise formula + 2% SRR; FDWR window rebuild and centroid-scaled skylights (apply_fdwr:/apply_srr:) |
| openstudio-envelope | 2020, 2025 | 3.2.2.1. | General (above-ground assemblies) | prescriptive application classifies and hard-assigns all above-ground assemblies |
| openstudio-envelope | 2020, 2025 | 3.2.2.2. | Opaque above-ground U-values by HDD zone | opaque U-values applied per HDD bin (legacy-compatible construction conductance; include_films: for overall) |
| openstudio-envelope | 2020, 2025 | 3.2.2.3. | Fenestration/skylight U-values by HDD zone | window/skylight U via SimpleGlazing replacement preserving SHGC/VT; opaque doors via insulation solve |
| openstudio-envelope | 2020, 2025 | 3.2.2.4. | Door U-values (2025 split-out table; 2020: within 3.2.2.x) | door values applied (2025 split-out table == 2020 door row) |
| openstudio-envelope | 2020, 2025 | 3.2.3.1. | Building assemblies in contact with the ground | ground-contact wall/roof U-values applied full-area; floors follow the zone-conditional extent (zone 8 full-area retarget; zones 4-7B keep the slab field and get a 1.2 m Kiva perimeter strip per 3.2.3.3.(3) — warns when no Kiva foundation to carry it) |
| openstudio-envelope | 2020 | 8.4.1.1. (envelope) | General — envelope components accounted | Envelope components accounted per the prescriptive Section 3.2 requirements via the reference transform (8.4.4.3./8.4.4.4.: U-values at the building HDD, FDWR/SRR, lightweight construction) — the realization of 8.4.1.1.(1) for the envelope slice. |
| openstudio-envelope | 2025 | 8.4.1.1. (envelope) | General — envelope components accounted | Envelope components accounted per the prescriptive Section 3.2 requirements via the reference transform (8.4.5.3./8.4.5.4.: U-values at the building HDD, FDWR/SRR, lightweight construction) — the realization of 8.4.1.1.(1) for the envelope slice. |
| openstudio-envelope | 2020, 2025 | 8.4.2.9. | Air Leakage | The (2) I_AGW operating-pressure conversion of the 75 Pa leakage rate is computed and applied per space in the reference air-leakage default (apply_air_leakage_default, which cites this article); (1) accounting happens through the infiltration objects on both models. |
| openstudio-envelope | 2020 | 8.4.4.1. | Reference building basis (envelope meets Section 3.2) | reference envelope meets prescriptive Section 3.2 (U-values at the building HDD; FDWR/SRR enforced via 8.4.4.3.(3) scaling) |
| openstudio-envelope | 2025 | 8.4.5.1. | Reference building basis (envelope meets Section 3.2) | reference envelope meets prescriptive Section 3.2 (U-values at the building HDD; FDWR/SRR enforced via 8.4.5.3.(3) scaling) |
| openstudio-envelope | 2020, 2025 | 8.4.4.3. / 8.4.5.3. | Reference envelope: absorptance, FDWR scaling, shading, fenestration optics | roof absorptance 0.7 iff proposed used actual values; proportional per-orientation FDWR/SRR scaling of EXISTING fenestration; Space/Building shading + controls removed, Site shading kept; optics (SHGC/VT) preserved; air-leakage default I_AGW = (5/75)^0.6 x 1.50 x S/A_AGW per 8.4.3.3.(3)/8.4.2.9.(2) — Gaps: sentence (7) partitions are satisfied by the caller-side clone; humidification note n/a |
| openstudio-envelope | 2020 | 8.4.4.4. | Lightweight construction + space thermal characteristics | opaque assemblies rebuilt as massless (zero thermal mass) layers at unchanged Ut; space thermal characteristics satisfied by clone — Gaps: VERIFIED against Note A-8.4.4.4.(1) (retrieved via MCP 2026-07-28, D-35): lightweight = light FRAME, not zero-mass - the rebuild is calibrated to the note's wood-frame example (40.8 kg/m2, 45.5 kJ/(m2.K)) at the prescriptive resistance; the note's follow-the-proposed-layer-structure guidance is approximated by the single calibrated layer |
| openstudio-envelope | 2025 | 8.4.5.4. | Lightweight construction + space thermal characteristics | opaque assemblies rebuilt as massless (zero thermal mass) layers at unchanged Ut; space thermal characteristics satisfied by clone — Gaps: VERIFIED against Note A-8.4.5.4.(1) (retrieved via MCP 2026-07-28, D-35): lightweight = light FRAME, not zero-mass - the rebuild is calibrated to the note's wood-frame example (40.8 kg/m2, 45.5 kJ/(m2.K)) at the prescriptive resistance; the note's follow-the-proposed-layer-structure guidance is approximated by the single calibrated layer |
| openstudio-hvac | 2020 | 8.4.1.1. (HVAC) | General — HVAC components accounted | HVAC components accounted per the prescriptive Section 5.2 requirements via the reference system builds (8.4.4.7.-8.4.4.19.) and the capacity-binned efficiency pass — the realization of 8.4.1.1.(1) for the HVAC slice. |
| openstudio-hvac | 2025 | 8.4.1.1. (HVAC) | General — HVAC components accounted | HVAC components accounted per the prescriptive Section 5.2 requirements via the reference system builds (8.4.5.7.-8.4.5.19.) and the capacity-binned efficiency pass — the realization of 8.4.1.1.(1) for the HVAC slice. |
| openstudio-hvac | 2020 | 8.4.2.10. | HVAC Systems | Reference HVAC systems are built explicitly from the Table 8.4.4.7. topologies — components are constructed, not approximated by thermodynamically-similar substitutes. — Gaps: (2) limited-capability effects (terminal/primary/secondary interactions) are EnergyPlus behaviour of the built systems, not separately verified. |
| openstudio-hvac | 2025 | 8.4.2.10. | HVAC Systems | Reference HVAC systems are built explicitly from the Table 8.4.5.7. topologies — components are constructed, not approximated by thermodynamically-similar substitutes. — Gaps: (2) limited-capability effects (terminal/primary/secondary interactions) are EnergyPlus behaviour of the built systems, not separately verified. |
| openstudio-hvac | 2020 | 8.4.4.7. | HVAC System Selection (Tables -A/-B) | Category election per Table -A (space type + storeys + cooling-kW threshold), closest-type fallback per sentence (3), residential special rules (D-34: heat-pump blocks take the sentence-(4) ASHP redirect before the compatible-cooling copy; water-loop HPs fall back to the Table -A rules per D-37), HP redirect per sentence (4), and the D-39 System 5 conditional (Table -B heating 'None' honoured for cooled-but-unheated blocks; 8.4.4.1.(5) presence override keeps the changeover heating when the proposed block heats). — Gaps: Sentence (2) 10%-area exclusion is a modeling choice left to the host. Table -B note (3) IS applied since D-28 (same-catalog multizone selection groups merge into whole-building systems; facade/internal/underground split inside the builder). Table -B note (1) humidification is NOT rebuilt (runtime warning when the proposed has humidifiers, T8); mixed-category zone groups warn per (1) (T9); keyword-order category election can misfile compound names — museum exhibition areas land in Assembly via 'exhibit' (A6, awaiting adjudication). |
| openstudio-hvac | 2025 | 8.4.5.7. | HVAC System Selection (Tables -A/-B) | Category election per Table -A (space type + storeys + cooling-kW threshold), closest-type fallback per sentence (3), residential special rules (D-34: heat-pump blocks take the sentence-(4) ASHP redirect before the compatible-cooling copy; water-loop HPs fall back to the Table -A rules per D-37), HP redirect per sentence (4), and the D-39 System 5 conditional (Table -B heating 'None' honoured for cooled-but-unheated blocks; 8.4.5.1.(5) presence override keeps the changeover heating when the proposed block heats). — Gaps: Sentence (2) 10%-area exclusion is a modeling choice left to the host. Table -B note (3) IS applied since D-28 (same-catalog multizone selection groups merge into whole-building systems; facade/internal/underground split inside the builder). Table -B note (1) humidification is NOT rebuilt (runtime warning when the proposed has humidifiers, T8); mixed-category zone groups warn per (1) (T9); keyword-order category election can misfile compound names — museum exhibition areas land in Assembly via 'exhibit' (A6, awaiting adjudication). |
| openstudio-hvac | 2020, 2025 | 8.4.4.8. / 8.4.5.8. | Equipment Oversizing | Heating/cooling sizing factors set to min(proposed, 1.30/1.10) with the arithmetic recorded. |
| openstudio-hvac | 2020 | 8.4.4.14. | Hydronic Pumps | Table 8.4.4.14. riding-curve coefficients + below-D minimum-flow clamp on every reference PumpVariableSpeed ((4)-(5)), applied POST-SIZING by the efficiency pass; proposed combined peak W/(L/s) per plant-loop type transferred to reference pump rated power ((1)-(3), needs the sized proposed via apply_efficiencies proposed:) — unknown proposed pumps or unsized flows warn loudly. D-38: the transferred power is then clamped min-wins at the Table 5.2.6.3 combined-pump maximum (W per kW of loop peak thermal demand; 8.4.4.1.(2) makes Part 5 a ceiling for the reference). — Gaps: (6) 5.2.12.1 pump-energy-inclusive secondary-system adjustment is not implemented; (2)'s combined peak transfers as W/(L/s) INTENSITY (x reference flow), not absolute watts — reference flows legitimately differ from proposed. |
| openstudio-hvac | 2025 | 8.4.5.14. | Hydronic Pumps | Table 8.4.5.14. riding-curve coefficients + below-D minimum-flow clamp on every reference PumpVariableSpeed ((4)-(5)), applied POST-SIZING by the efficiency pass; proposed combined peak W/(L/s) per plant-loop type transferred to reference pump rated power ((1)-(3), needs the sized proposed via apply_efficiencies proposed:) — unknown proposed pumps or unsized flows warn loudly. D-38: the transferred power is then clamped min-wins at the Table 5.2.6.3 combined-pump maximum (W per kW of loop peak thermal demand; 8.4.5.1.(2) makes Part 5 a ceiling for the reference). — Gaps: (6) 5.2.12.1 pump-energy-inclusive secondary-system adjustment is not implemented; (2)'s combined peak transfers as W/(L/s) INTENSITY (x reference flow), not absolute watts — reference flows legitimately differ from proposed. |
| openstudio-hvac | 2020, 2025 | 8.4.4.17. / 8.4.5.17. | Fans (exhaust fans, fan power vs flow curves) | VAV fan power-vs-flow curves from Table -17 applied in the (post-sizing) efficiency pass, row selected by rated power per sentences (3)-(5); the below-D floor is approximated by the E+ minimum-flow-fraction clamp (equals E within table rounding) |
| openstudio-hvac | 2020, 2025 | 8.4.4.19. / 8.4.5.19. | Energy Recovery Systems | Table 5.2.10.1.-A/-B airflow-threshold trigger (climate row by HDD x %OA band x continuous/non-continuous from the air loop availability schedule, >=8000 h/yr) evaluated POST-SIZING per reference air loop on sized supply/OA flows; rotary HX @ 50% effectiveness with OA-pretreat control added where required. Below-10%-OA systems are outside the Tables (NR). — Gaps: Ice-plant heat-recovery rules (3) are not modeled (no ice plants in scope). Reference fans default to Always On from the topology builders, classifying most systems CONTINUOUS (Table -B: R at >=10% OA for HDD >= 3000) — wiring reference fan availability to the archetype operating schedule would flip many to non-continuous; open item, every determination audits its inputs. |
| openstudio-lighting | 2020 | 4.2.1.4. | Methods of Determining Interior Lighting Power Allowance | space-function method via NECB space-type records (openstudio-loads data); building-type method via the vendored 4.2.1.5 table |
| openstudio-lighting | 2025 | 4.2.1.4. | Methods of Determining Interior Lighting Power Allowance | space-function method via NECB space-type records; building-type method via the vendored 2025 4.2.1.5 table |
| openstudio-lighting | 2020 | 4.2.1.5. | Building Type Method LPD | 2020 values embedded in WholeBuilding space-type records (verified vs code) |
| openstudio-lighting | 2025 | 4.2.1.5. | Building Type Method LPD | 2025 table vendored (lpd_building_types_2025.json) |
| openstudio-lighting | 2020 | 4.2.1.6. | Space Function Method LPD | 2020 values embedded in space-function records; additional_lighting_per_area specialty allowance applied |
| openstudio-lighting | 2025 | 4.2.1.6. | Space Function Method LPD | 2025 table transcribed in full and verified value-identical to the 2020 space-type records (162 joined rows, 0 deltas) |
| openstudio-lighting | 2020 | 4.2.3.1. | Exterior Lighting Power Allowances | allowance calculator over the vendored Tables 4.2.3.1.-A..-E (basic site + tradable + non-tradable by lighting zone) + ExteriorLights creation with astronomical-clock control |
| openstudio-lighting | 2025 | 4.2.3.1. | Exterior Lighting Power Allowances | allowance calculator over the vendored Tables 4.2.3.1.-A..-E (2025 verified essentially unchanged, Table -D similarity 0.978) + ExteriorLights creation |
| openstudio-lighting | 2020 | 4.3.2.10. | Occupancy/personal control factors (trade-off path) | the Focc/Fpers factors ship as space-type keys and drive the sensor-schedule synthesis |
| openstudio-lighting | 2025 | 4.3.2.10. | Occupancy/personal control factors | space-type keys drive the sensor-schedule synthesis |
| openstudio-lighting | 2020 | 8.4.1.1. (lighting) | General — lighting accounted | Interior lighting accounted per the prescriptive Section 4.2 requirements via the reference lighting allowance (8.4.4.5.) — the realization of 8.4.1.1.(1) for the lighting slice. Unresolvable space types hard-fail rather than silently keeping the proposed LPD. |
| openstudio-lighting | 2025 | 8.4.1.1. (lighting) | General — lighting accounted | Interior lighting accounted per the prescriptive Section 4.2 requirements via the reference lighting allowance (8.4.5.5.) — the realization of 8.4.1.1.(1) for the lighting slice. Unresolvable space types hard-fail rather than silently keeping the proposed LPD. |
| openstudio-lighting | 2020, 2025 | 8.4.4.5.(1) / 8.4.5.5.(1) | Reference building interior lighting power = Part 4 allowance | apply_lights sets the allowance LPD from the space-type records |
| openstudio-lighting | 2020, 2025 | 8.4.4.5.(2) / 8.4.5.5.(2) | Dwelling units 5 W/m2 | reference_lighting overrides dwelling space types to 5 W/m2 |
| openstudio-lighting | 2020, 2025 | 8.4.4.5.(4) / 8.4.5.5.(4) | Radiant/convective/return-air fractions identical to proposed | fractions come from the same space-type records for both models |
| openstudio-loads | 2020, 2025 | 8.4.2.7. (internal loads) | Internal and Service Water Heating Loads — internal slice | Occupant, receptacle and miscellaneous loads applied from the NECB space-type data; (2) sensible/latent split and (3) schedule-driven adjustment are EnergyPlus behaviour of those inputs. |
| openstudio-loads | 2020, 2025 | 8.4.3.6. | Outdoor Air | (1)(b): peak outdoor-air rates enter as DesignSpecification:OutdoorAir from the NECB space-type data (ventilation standard basis); the reference inherits them by clone. (1)(a): on the 2025 EUI path the umbrella normalizes OA to the ASHRAE 62.1 rates at the Table 8.4.4.2 occupant density (adopted interpretation 2026-07-22; openstudio-necb Archetypes). |
| openstudio-necb | 2020 | 8.4.1.2. | Determination of Compliance | The pipeline computes the (2) annual-energy verdict (proposed vs reference building energy target), the (3)/(4) unmet-hours verdicts (with the vacuous-cooling determination when the proposed has no mechanical cooling), and the sentence-(5) capacity auto-iteration (global sizing-factor bumps with hard-sized-equipment stall detection) — compliance.rb; asserted by test_compliance.rb. |
| openstudio-necb | 2025 | 8.4.1.2. | Determination of Compliance | The pipeline computes the (2) annual-energy verdict (against the 8.4.4 EUI target or the 8.4.5 reference building), the (3)/(4) unmet-hours verdicts (with the vacuous-cooling determination when the proposed has no mechanical cooling), and the sentence-(5) capacity auto-iteration (global sizing-factor bumps with hard-sized-equipment stall detection) — compliance.rb; asserted by test_compliance.rb. |
| openstudio-necb | 2020 | 8.4.2.1. | General | Compliance is assessed through modeling: the umbrella is the only gem permitted to run EnergyPlus, and a determination requires sizing + annual runs of BOTH models (simulate: :annual); any other mode is flagged non-determining. |
| openstudio-necb | 2025 | 8.4.2.1. | General | Compliance is assessed through modeling: the umbrella is the only gem permitted to run EnergyPlus, and a determination requires sizing + annual runs (simulate: :annual); any other mode is flagged non-determining. The EUI path still requires the annual run of the proposed. |
| openstudio-necb | 2020, 2025 | 8.4.3.1. | General (Proposed Building) | The proposed model is simulated as supplied — the pipeline applies no transforms to it (weather attach only); reference transforms operate on a clone. Guaranteed by test_caller_model_never_mutated (test_compliance.rb). |
| openstudio-necb | 2025 | 8.4.4.1. | General (Energy Use Intensity path) | BET = sum(A_i x EUI_i) + PL from Table 8.4.4.1 (tiers.rb) with archetype floor areas COMPUTED FROM THE MODEL per (3) (Archetypes.resolve!: partofTotalFloorArea non-plenum spaces x multiplier, a documented proxy for "conditioned"); (4) unmapped space functions distributed pro-rata (Archetypes.bet_areas — over-assignment impossible by construction); (1) coverage >= 90% and the Table-note HDD < 9000 bound are HARD refusals on the :eui path (a verdict outside applicability is not a determination); unknown archetype names raise. |
| openstudio-shw | 2020 | 8.4.1.1. (SWH) | General — SWH components accounted | Service water heating accounted per the prescriptive Section 6.2 requirements via the reference SHW transform (8.4.4.20.) and heater efficiency application — the realization of 8.4.1.1.(1) for the SWH slice. |
| openstudio-shw | 2025 | 8.4.1.1. (SWH) | General — SWH components accounted | Service water heating accounted per the prescriptive Section 6.2 requirements via the reference SHW transform (8.4.5.20.) and heater efficiency application — the realization of 8.4.1.1.(1) for the SWH slice. |
| openstudio-shw | 2020, 2025 | 8.4.2.7. (SWH loads) | Internal and Service Water Heating Loads — SWH slice | SWH loads accounted from NECB space-use demand data (per-space peak flows + schedules aggregated to the building system); EnergyPlus computes the resulting energy. |
| openstudio-shw | 2020, 2025 | 8.4.3.2. (SWH loads) | Service water heating loads representative of the building | per-space WaterUseEquipment from the NECB space-type peak flows, target temperatures and NECB-<letter> SWH schedules (openstudio-loads data) |
| openstudio-shw | 2020 | 8.4.4.20.(2) | HP-source SWH -> air-source HP in the reference | apply_shw(fuel: 'HeatPump') builds an air-source HPWH; a reference generated from it keeps the air-source energy type by construction |
| openstudio-shw | 2025 | 8.4.5.20.(2) | HP-source SWH -> air-source HP in the reference (2025 renumbered performance path) | apply_shw(fuel: 'HeatPump') builds an air-source HPWH; a reference generated from it keeps the air-source energy type by construction |

## Partial (warns every run) (23)

| Gem | Vintage | Article | Title | Notes |
|---|---|---|---|---|
| openstudio-hvac | 2020, 2025 | 8.4.4.6. / 8.4.5.6. | Purchased Energy | Purchased HEATING is represented by a gas-fired boiler (energy type = gas, sentence (1)(a)); purchased COOLING forces an air-cooled electric chiller (sentence (2)(a)) via the chw_source config. — Gaps: Capacity-ratio clauses (1)(b)/(2)(b) are sizing-time and not enforced; purchased SHW (3) is host-scope. |
| openstudio-hvac | 2020, 2025 | 8.4.4.9. / 8.4.5.9. | Heating System | System per Table -A (1); purchased energy (2); energy type follows proposed (4); boiler plant staging 176/352 kW incl. modulating flow mode + 25% floor and HWST 82/60 reset conventions applied via plant defaults + efficiency pass (6). — Gaps: Terminal/secondary capacity split (3), multi-energy capacity ratios (5), and furnace multi-stage modeling (7: staged objects) are sizing-time refinements not yet modeled. |
| openstudio-hvac | 2020, 2025 | 8.4.4.10. / 8.4.5.10. | Cooling Systems | System per Table -A (1); purchased energy (2); energy type follows proposed (3); chiller plant: 2100 kW split, 7 C CHWST, 25% modulating floor (6) via plant defaults + efficiency pass. — Gaps: Terminal/secondary capacity split (7) and DX multi-stage modeling (8) are sizing-time refinements not yet modeled. |
| openstudio-hvac | 2020, 2025 | 8.4.4.11. / 8.4.5.11. | Cooling Tower Systems | Tower cell count (1750 kW rule) and fan power set from chiller heat rejection in the efficiency pass. Tower design temps 35/29 C water, 24 C wb ARE set by the builder; cells per (2)-(3) with true ceiling; fan at the Table 5.2.12.2 0.013 kW/kW maximum. — Gaps: Fan cycling to the 29 C setpoint relies on CoolingTowerSingleSpeed default capacity control; pump is variable-speed hardware modeled with constant-power coefficients pending the constant-speed pump ruling (T-list). |
| openstudio-hvac | 2020, 2025 | 8.4.4.12. / 8.4.5.12. | Cooling with Outside Air (economizers) | air economizers (Table -12 -> 5.2.2.8) applied to reference systems 1/3/4/6 + HP with mechanical cooling: DifferentialEnthalpy control, up to 100% OA — Gaps: systems 2/5 route to the 5.2.2.9 WATER economizer (hydronic, not modeled — loud warning); DX staging clauses 5.2.2.8.(4)-(5) not enforced |
| openstudio-hvac | 2020, 2025 | 8.4.4.13. / 8.4.5.13. | Heat Pumps | D-37 (Note A-8.4.4.13, retrieved via MCP): the printed split — water-LOOP heat pumps (internal loop, aux boiler/tower allowed) KEEP their Table -A selection per sentence (1); air-, water- and ground-SOURCE heat pumps redirect to the Table -13 packaged rooftop ASHP per sentence (2), with the source classified from the HP's source plant loop (ground HX / district / temperature-source => external) and no-evidence detections keeping the conservative redirect; -10 C heating cutoff applied (2)(d). — Gaps: Capacity rules (2)(b)-(c) (cooling-peak sizing without oversizing, 8.3/-8.3 C capacity profile) and the 33% auxiliary-fuel election (2)(g) are sizing/annual-energy-time and not yet modeled. |
| openstudio-hvac | 2020, 2025 | 8.4.4.15. / 8.4.5.15. | Outdoor Air | Spaces (and their DesignSpecificationOutdoorAir) are retained by the clone; rebuilt systems draw the same peak OA specifications (1). — Gaps: DCV strategies (2) are not copied onto rebuilt reference systems; OA identity (1) holds only for DSOA-driven proposeds — hard-set proposed minimum-OA controller values draw a runtime warning (T7). |
| openstudio-hvac | 2020, 2025 | 8.4.4.16. / 8.4.5.16. | Space Temperature Control (radiant workaround, throttling range) | (2) throttling range is identical by construction: both buildings use ideal thermostat control on cloned schedules (8.4.3.2) — there is no throttling knob that could differ. — Gaps: (1)'s +-2 C radiant workaround applies ONLY when the tool cannot model radiant effects — EnergyPlus can (ZoneHVAC low-temperature radiant objects); it binds only if the modeller chooses to approximate a radiant proposed design convectively, and applying the adjustment is then the modeller's responsibility. |
| openstudio-hvac | 2020, 2025 | 8.4.4.18. / 8.4.5.18. | Supply Air Systems (airflow rates, fan specs) | Fan specs applied: systems 1-5 supply 640 Pa @ 40% with no return-fan spec; system 6 supply 1000 Pa @ 55% + return 250 Pa @ 30% ((3)-(4)); system 6 13 C SAT via the catalog sizing block. — Gaps: Supply-airflow determination at 21/11 C deltas ((1)-(2)) is sizing-time; sentences (5)-(6) (identical fan power / 5.2.12.1-included fan energy) are not modeled. |
| openstudio-lighting | 2025 | 4.2.2.1. | Interior lighting controls (2025 requirement matrix) | the per-space-function control matrix is vendored (controls_4_2_2_1); occupancy-based control is modeled via the sensor-schedule synthesis / daylighting: DaylightingControl placement (all-daylighted-spaces option: stepped x2, space-type illuminance setpoints, zone primary control) + per-sensor costing BOM / daylighted-area geometry PORTED: primary sidelighted area (4.2.2.9) + under-skylight area (4.2.2.5) + effective apertures (4.2.2.7/.10) with legacy-exact parity; NECB_Default threshold placement available (option: 'NECB_Default') with legacy defects preserved+audited (any-single-criterion exception; skylight-only zero area; 2011-era office name) — Gaps: photocontrol ENERGY evaluation not modeled; 8.4.4.5.(5)-(12) reference daylighting geometry not modeled |
| openstudio-lighting | 2020 | 4.2.2.2. | Occupancy Controls (interior) | modeled as the NECB2015-lineage lighting-schedule synthesis (hourly x (1 - rel_absence_occ x occ_sense - personal_control) when occupancy < rel_absence_occ) for space types with LPD > 8.6 W/m2, using the Table 4.3.2.10 factors carried in the space-type data — Gaps: control HARDWARE (sensors) is not modeled as objects; area-threshold occupancy-sensor space-type cloning is 2011-only machinery (no-op in 2015+, out of scope) |
| openstudio-lighting | 2020 | 4.2.2.3.-4.2.2.12. | Other interior lighting controls (daylighting, exterior control, etc.) | daylighting: DaylightingControl placement (all-daylighted-spaces option: stepped x2, space-type illuminance setpoints, zone primary control) + per-sensor costing BOM / daylighted-area geometry PORTED: primary sidelighted area (4.2.2.9) + under-skylight area (4.2.2.5) + effective apertures (4.2.2.7/.10) with legacy-exact parity; NECB_Default threshold placement available (option: 'NECB_Default') with legacy defects preserved+audited (any-single-criterion exception; skylight-only zero area; 2011-era office name) — Gaps: photocontrol ENERGY evaluation not modeled; 8.4.4.5.(5)-(12) reference daylighting geometry not modeled |
| openstudio-lighting | 2020, 2025 | 8.4.4.5.(3) / 8.4.5.5.(3) | Occupancy/personal control factors in the reference | applied via the sensor-schedule synthesis (schedule modulation) rather than a constant power multiplier — interpretation consistent with legacy NECB2015+ — Gaps: strict reading multiplies installed power by Focc x Fpers |
| openstudio-lighting | 2020, 2025 | 8.4.4.5.(5)-(12) / 8.4.5.5.(5)-(12) | Reference daylighting geometry + photocontrols | reference photocontrols evaluated by DETAILED E+ daylighting (reference_daylighting): (10)(b) reflectances 0.15/0.50/0.80 set on interior surfaces, (10)(d) VT identity by envelope optics preservation, (11) set-points from the proposed else space-type illuminance, (12) FDL fallback unnecessary (detailed daylighting available) — Gaps: sentences (5)-(8) analytic single-centered-window/skylight AREA convention replaced by the ported 4.2.2 threshold geometry on the actual scaled fenestration (audited interpretation) |
| openstudio-loads | 2020 | 8.4.3.2. | Operating Schedules, Internal Loads, Service Water Heating Loads and Set-point Temperature | sentences (1)-(2) via NECB space-type data: occupancy + receptacle (electric/gas equipment) densities and NECB-<letter> schedule sets (occupancy, equipment, fan, heating/cooling setpoints) applied per space type; ventilation OA and space-type infiltration applied from the same records — Gaps: lighting power + lighting schedules provided by the openstudio-lighting gem (apply it after apply_loads); service-water-heating loads + SWH schedules provided by the openstudio-shw gem (apply_shw after apply_loads); illuminance levels are lighting-design data (not modelled); sentence (3) semi-heated set-point-from-specifications not implemented |
| openstudio-loads | 2025 | 8.4.3.2. | Operating Schedules, Internal Loads, Service Water Heating Loads and Set-point Temperature | sentences (1)-(2) via NECB space-type data (2025 values verified identical to 2020; schedule citations renumbered to A-8.4.3.2.(1)(b)): occupancy + receptacle densities and NECB-<letter> schedule sets applied per space type; ventilation OA and space-type infiltration applied from the same records — Gaps: lighting power + lighting schedules provided by the openstudio-lighting gem (apply it after apply_loads); service-water-heating loads + SWH schedules provided by the openstudio-shw gem (apply_shw after apply_loads); illuminance levels are lighting-design data (not modelled); semi-heated set-point-from-specifications not implemented |
| openstudio-necb | 2020 | 8.4.2.2. | Calculation Methods | (2)/(3) annual 8760-h runs at hourly timestep for both models; a shortened run_period computes the arithmetic but flags NOT code-compliant. (4) software conformance rests on EnergyPlus's ANSI/ASHRAE 140 testing (see 8.4.2.11). — Gaps: (5) redundant/back-up equipment exclusion and (6) exceptional-calculation-method routing are modeller decisions, not automated; (1) end-use accounting covers what the model contains — elevators/escalators (j) are not added by the pipeline. |
| openstudio-necb | 2025 | 8.4.2.2. | Calculation Methods | (2)/(3) annual 8760-h runs at hourly timestep; a shortened run_period computes the arithmetic but flags NOT code-compliant. (4) software conformance rests on EnergyPlus's ANSI/ASHRAE 140 testing (see 8.4.2.11). — Gaps: (5) redundant/back-up equipment exclusion and (6) exceptional-calculation-method routing are modeller decisions, not automated; (1) end-use accounting covers what the model contains — elevators/escalators (j) are not added by the pipeline. |
| openstudio-necb | 2020, 2025 | 8.4.2.3. | Climatic Data | Weather attach (CWEC EPW + DDY design days) via OpenStudioSimulation::Runner.attach_weather!; HDD resolution explicit arg -> Table C-1 -> .stat fallback (openstudio-envelope Climate). — Gaps: (2) choice among multiple urban climatic data sets is the modeller's; the pipeline attaches exactly the file it is given. |
| openstudio-necb | 2025 | 8.4.4.2. | Operating Schedules, Internal Loads and Service Water Heating Loads (EUI path) | Implemented check-then-normalize (Archetypes.conformance / Archetypes.normalize!): the proposed is checked against the Table 8.4.4.2 values (occupant density, receptacle W/m2, SWH L/h/occupant; occupancy/equipment/setpoint schedule PROFILES compared hourly against the archetype letter) and, when non-conformant, REWRITTEN to them before the EUI-path annual run. On reference-path runs the eui_supplement verdict is only computed from the as-specified run when the check passes; otherwise not-computed with the mismatch list, or a separate normalized annual run with run_normalized: true. Lighting OPERATION schedules follow the archetype letter and outdoor air is set to the ASHRAE 62.1-2016 Table 6.2.2.1 rates at the Table 8.4.4.2 occupant density — both interpretations ADOPTED by project decision 2026-07-22 (controls credit unaffected: it flows through the 4.3.2.10 power multipliers, 8.4.3.4 modeller-side). Round-trip pinned by test (normalize! then conformance must agree). — Gaps: Unmapped spaces keep their modeled loads (the Table applies "for the applicable building archetype"); spaces with no water-use equipment warn rather than gaining a SWH system. |
| openstudio-shw | 2020, 2025 | 6.2.2.1. | Service water heater performance (Table 6.2.2.1) | electric storage (SL formulas), gas-fired storage (UEF ladders + Et>=90%/SL for large) and oil (via the gas path, legacy behavior) implemented on WaterHeaterMixed with Maguire-Roberts UA derivation; instantaneous rows (gas UEF 0.86 conservative / Et 0.94, oil Et 0.80, tankless zero UA) and storage heat-pump water heaters (WaterHeaterHeatPump build + code EF/UEF floor as rated COP) implemented — Gaps: solar-thermal and pool-heater classes not modeled (legacy scope); HPWH uses the bounded pumped-condenser construction (upstream stratified-tank/EMS recipe not ported) |
| openstudio-shw | 2020 | 8.4.4.20.(3)-(4) | Remaining reference SWH sentences | treated as Part 6 minimums via apply_efficiency on the reference — Gaps: sentence text falls in a PDF-extraction chunk gap; not machine-verified |
| openstudio-shw | 2025 | 8.4.5.20.(3)-(4) | Remaining reference SWH sentences (2025 renumbered performance path) | treated as Part 6 minimums via apply_efficiency on the reference — Gaps: sentence text falls in a PDF-extraction chunk gap; not machine-verified |

## Not implemented (warns every run) (2)

| Gem | Vintage | Article | Title | Notes |
|---|---|---|---|---|
| openstudio-envelope | 2020, 2025 | 3.2.4.1. | Air Leakage | Gaps: air-barrier requirements are not modeled (documented future) |
| openstudio-shw | 2020, 2025 | 6.2.3.-6.2.7. | SWH controls, piping insulation, pools, booster heaters | Gaps: piping insulation, temperature maintenance controls, pool covers etc. not modeled (legacy scope) |

## Satisfied by construction (clone) (5)

| Gem | Vintage | Article | Title | Notes |
|---|---|---|---|---|
| openstudio-hvac | 2020, 2025 | 8.4.4.2. / 8.4.5.2. | Operating Schedules, Internal Loads and Service Water Heating Loads | The reference model is a clone of the proposed model: schedules and internal/SHW loads remain identical, as required. |
| openstudio-necb | 2020 | 8.4.1.5. | Treatment of Process Loads | (2): process loads included in the proposed model are automatically included in the reference — the reference is a clone and no transform touches process loads. (1) exclusion-by-default is the modeller's input decision. |
| openstudio-necb | 2025 | 8.4.1.5. | Treatment of Process Loads | (2): on the reference path, process loads in the proposed are automatically in the reference (clone; no transform touches them). On the EUI path the PL term is the caller-supplied process_loads_kwh added to the BET (8.4.4.1.(2)). (1) exclusion-by-default is the modeller's input decision. |
| openstudio-shw | 2020 | 8.4.4.20.(1) | Reference SWH identical to proposed (storage, power, energy type) | the umbrella clones the proposed; neither reference transform touches SWH plant sizing or fuel |
| openstudio-shw | 2025 | 8.4.5.20.(1) | Reference SWH identical to proposed (storage, power, energy type) (2025 renumbered performance path) | the umbrella clones the proposed; neither reference transform touches SWH plant sizing or fuel |

## Host / other-gem scope (13)

| Gem | Vintage | Article | Title | Notes |
|---|---|---|---|---|
| openstudio-envelope | 2020, 2025 | 3.1.1.5. | Determination of Thermal Characteristics |  |
| openstudio-envelope | 2020, 2025 | 8.4.4.2. / 8.4.5.2. | Operating schedules/loads identical | HVAC-side handled by openstudio-hvac reference_hvac (satisfied by clone there) |
| openstudio-hvac | 2020, 2025 | 8.4.4.1. / 8.4.5.1. | General — reference building basis (prescriptive components, all energy uses) | Whole-building modeling basis; the HVAC slice is governed by the articles below. Envelope/lighting/SHW conformance is composed by the umbrella from the sibling domain gems. |
| openstudio-hvac | 2020, 2025 | 8.4.4.3. / 8.4.5.3. | Building Envelope Components (solar absorptance) | Delegated to openstudio-envelope — reference_envelope applies this when composed by the umbrella. |
| openstudio-hvac | 2020, 2025 | 8.4.4.4. / 8.4.5.4. | Envelope Thermal Characteristics (lightweight construction) | Delegated to openstudio-envelope — reference_envelope applies this when composed by the umbrella. |
| openstudio-hvac | 2020, 2025 | 8.4.4.5. / 8.4.5.5. | Lighting | Delegated to openstudio-lighting — reference_lighting sets Part 4 allowance LPDs; reference_daylighting (opt-in) covers sentences (5)-(12). |
| openstudio-hvac | 2020, 2025 | 8.4.4.20. / 8.4.5.20. | Service Water Heating Systems | Delegated to openstudio-shw — reference_shw re-applies Part 6 minimum efficiencies. |
| openstudio-loads | 2020, 2025 | 8.4.3.1. | Thermal Blocks | thermal-block/zoning decisions belong to the modeller or the HVAC autozoning layer, not the loads pass |
| openstudio-loads | 2020 | 8.4.3.3. | Air Leakage | implemented in the openstudio-envelope gem (8.4.3.3.(3) default air-leakage rule in its reference transform); the loads pass applies only the space-type modelling infiltration, which envelope rules may override |
| openstudio-loads | 2025 | 8.4.3.3. | Air Leakage | implemented in the openstudio-envelope gem; the loads pass applies only the space-type modelling infiltration |
| openstudio-loads | 2020 | 8.4.3.4. | HVAC System Operation | fan/system operating schedules ship in the schedule sets (NECB-<letter>-Fan); wiring them to systems is the openstudio-hvac / umbrella layer |
| openstudio-loads | 2025 | 8.4.3.4. | HVAC System Operation | fan/system operating schedules ship in the schedule sets; wiring them to systems is the openstudio-hvac / umbrella layer |
| openstudio-loads | 2020, 2025 | 8.4.3.5. | Assumed chiller performance for Part 8 calculations (Table 8.4.3.5) | Table 8.4.3.5 = assumed chiller COP/IPLV (Scroll < 528 kW: COP 2.802/IPLV 3.664; Screw >= 528 kW: COP 2.802/IPLV 3.737) — an HVAC calculation assumption, not a loads concern; the article body is not retrievable from the source extraction (correcting an earlier mislabel as simulation parameters) |

## Cross-gem delegations (13)

Each `host_scope` article and the sibling-gem entry that actually
covers it. "(none in family)" means the umbrella/modeller owns it — a
genuine open item to watch on a real run.

| host_scope in | Article | Covered by |
|---|---|---|
| openstudio-envelope | 3.1.1.5. | (none in family — host/modeller scope) |
| openstudio-envelope | 8.4.4.2. / 8.4.5.2. | openstudio-hvac 8.4.4.2. / 8.4.5.2. (satisfied_by_clone) |
| openstudio-hvac | 8.4.4.1. / 8.4.5.1. | openstudio-envelope 8.4.4.1. (implemented); openstudio-envelope 8.4.5.1. (implemented) |
| openstudio-hvac | 8.4.4.3. / 8.4.5.3. | openstudio-envelope 8.4.4.3. / 8.4.5.3. (implemented) |
| openstudio-hvac | 8.4.4.4. / 8.4.5.4. | openstudio-envelope 8.4.4.4. (implemented); openstudio-envelope 8.4.5.4. (implemented) |
| openstudio-hvac | 8.4.4.5. / 8.4.5.5. | openstudio-lighting 8.4.4.5.(1) / 8.4.5.5.(1) (implemented); openstudio-lighting 8.4.4.5.(2) / 8.4.5.5.(2) (implemented); openstudio-lighting 8.4.4.5.(3) / 8.4.5.5.(3) (partial); openstudio-lighting 8.4.4.5.(4) / 8.4.5.5.(4) (implemented); openstudio-lighting 8.4.4.5.(5)-(12) / 8.4.5.5.(5)-(12) (partial) |
| openstudio-hvac | 8.4.4.20. / 8.4.5.20. | openstudio-shw 8.4.4.20.(1) (satisfied_by_clone); openstudio-shw 8.4.4.20.(2) (implemented); openstudio-shw 8.4.4.20.(3)-(4) (partial); openstudio-shw 8.4.5.20.(1) (satisfied_by_clone); openstudio-shw 8.4.5.20.(2) (implemented); openstudio-shw 8.4.5.20.(3)-(4) (partial) |
| openstudio-loads | 8.4.3.1. | openstudio-necb 8.4.3.1. (implemented) |
| openstudio-loads | 8.4.3.3. | (none in family — host/modeller scope) |
| openstudio-loads | 8.4.3.3. | (none in family — host/modeller scope) |
| openstudio-loads | 8.4.3.4. | (none in family — host/modeller scope) |
| openstudio-loads | 8.4.3.4. | (none in family — host/modeller scope) |
| openstudio-loads | 8.4.3.5. | (none in family — host/modeller scope) |

_99 coverage entries across 6 gems._
