{
  "provenance": {
    "vintage": "2025",
    "generated": "2026-07-12",
    "method": "NECB 2025 Table 6.2.2.1 retrieved in full via the building-codes MCP and compared to 2020: every formula this gem implements is IDENTICAL (electric SL formulas, all gas UEF ladder coefficients, Et>=90%+SL large-equipment row, oil rows, solar/pool rows). The ONLY substantive 2025 change is the storage-type heat-pump water heater requirement: EF >= 2.1 -> UEF >= 2.23 (an equipment class this gem does not model — recorded below). 2025 therefore shares the 2020 algorithm parameters.",
    "reference_article": "8.4.5.20: reference SWH identical to proposed (storage capacity, power input, energy type); HP-source SWH -> air-source HP. Sentences (3)-(4) were machine-verified against the full article text (D-41) and are satisfied by clone; Part 6 minimums apply on top. The 8.4.6.9 part-load fuel curve is applied to fuel-fired heaters (D-53).",
    "note": "Vintage aliasing (which vintage's space-use/schedule tables a rules year draws from) is owned by openstudio-loads (OpenStudioLoads::NECB.data_vintage) — this gem calls that directly (necb/demand.rb) rather than vendoring its own data_vintage_alias key."
  },
  "autosize": {
    "supply_temperature_default_c": 60.0,
    "cold_water_inlet_c": 15.0,
    "tank_u_w_per_m2k": 0.45,
    "tank_height_to_radius": 2.0,
    "ambient_f": 70.0,
    "pump_head_pa": 179532,
    "pump_motor_efficiency": 0.9,
    "note": "pump head uses the OpenStudio constant-speed default (legacy default path); the legacy geometric mech-room piping-run head calculation is a documented future"
  },
  "efficiency": {
    "fhr_l_per_hr": "0.7 x tank_volume_litres + 151.0 (legacy first-hour-rating rule of thumb)",
    "electric": {
      "small_max_kw": 12.0,
      "sl_w_small_low_volume": "40 + 0.2 x V_litres (V < 270, bottom inlet)",
      "sl_w_small_high_volume": "0.472 x V_litres - 33.5 (V >= 270, bottom inlet)",
      "sl_w_large": "0.3 + 102.2 / V_litres",
      "thermal_efficiency": 1.0,
      "ua_divisor_f": 70.0
    },
    "fuel_fired": {
      "burner_efficiency": 0.82,
      "uef_bins_76_to_208_l": [
        {
          "fhr_max": 68,
          "intercept": 0.3456,
          "slope": -0.00053,
          "draw_gal": 10
        },
        {
          "fhr_max": 193,
          "intercept": 0.5982,
          "slope": -0.0005,
          "draw_gal": 38
        },
        {
          "fhr_max": 284,
          "intercept": 0.6483,
          "slope": -0.00045,
          "draw_gal": 55
        },
        {
          "fhr_max": null,
          "intercept": 0.692,
          "slope": -0.00034,
          "draw_gal": 84
        }
      ],
      "uef_bins_208_to_380_l": [
        {
          "fhr_max": 68,
          "intercept": 0.647,
          "slope": -0.00016,
          "draw_gal": 10
        },
        {
          "fhr_max": 193,
          "intercept": 0.7689,
          "slope": -0.00013,
          "draw_gal": 38
        },
        {
          "fhr_max": 284,
          "intercept": 0.7897,
          "slope": -0.00011,
          "draw_gal": 55
        },
        {
          "fhr_max": null,
          "intercept": 0.8072,
          "slope": -8e-05,
          "draw_gal": 84
        }
      ],
      "uef_22_to_30_5_kw_max_454_l": {
        "intercept": 0.8107,
        "slope": -0.00021
      },
      "large": {
        "thermal_efficiency": 0.9,
        "sl_w": "0.84 x (1.25 x kW + 16.57 x sqrt(V_litres))",
        "ua_divisor_f": 70.0
      },
      "maguire_roberts": {
        "q_load_btu": "draw_gal x 8.30074 x 0.99826 x (125 - 58)",
        "recovery_efficiency": "eff + q_load x (uef - eff) / (24 x cap_btu_hr x uef)",
        "ua_btu_hr_f": "(eff - re) x cap_btu_hr / (125 - 67.5)"
      }
    },
    "part_load_curve": {
      "name": "SWH-EFFFPLR-NECB2011",
      "form": "Cubic",
      "coefficients": [
        0.7576,
        1.0071,
        -1.4443,
        0.6844
      ],
      "applies_to": [
        "NaturalGas",
        "FuelOilNo2"
      ],
      "article": "8.4.6.9.(2)",
      "code_fheatplc": {
        "form": "Quadratic",
        "coefficients": [
          0.021826,
          0.97763,
          0.000543
        ]
      },
      "derivation": "8.4.6.9.(2) writes a FUEL-RATIO curve: FHeatPLC = a + b(Qpl/Qdes) + c(Qpl/Qdes)^2, with Fuelpartload = Fueldesign x FHeatPLC. The EnergyPlus WaterHeater:Mixed 'Part Load Factor Curve Name' field is not that quantity — it is a DEGRADATION DIVISOR (fuel = Q_load / (eta x PLF)). The code curve therefore maps into the model field as PLF(x) = x / FHeatPLC(x), which is RATIONAL, not polynomial; the vendored cubic is its polynomial image and is probe-verified equivalent (max 0.98% over PLR 0.25-1.0, 1.47% down to PLR 0.10 — necb_8_4_6_curve_probe.rb, rake necb:curves). Vendoring the raw quadratic in the PLF field would invert the relation and overstate part-load fuel by +92% at half load and +253% at quarter load, and would double-count the a-term standby that E+ already carries as off-cycle parasitic fuel + tank UA. See D-53. The NECB2011-era NAME is retained deliberately for the legacy parity gate.",
      "applies_to_note": "Fuel-fired only, and BOTH storage and instantaneous: the article is titled 'Fuel-Fired Service Water Heater' and governs 'the reference fuel-fired service water heater' without distinguishing storage from instantaneous. Electricity is outside the article's scope (D-53), not a silent skip."
    },
    "parasitic": {
      "on_cycle_heat_fraction": 0.0,
      "off_cycle_heat_fraction": 0.8
    }
  },
  "article_coverage": {
    "articles": [
      {
        "article": "6.2.2.1.",
        "title": "Service water heater performance (Table 6.2.2.1)",
        "status": "partial",
        "how": "electric storage (SL formulas), gas-fired storage (UEF ladders + Et>=90%/SL for large) and oil (via the gas path, legacy behavior) implemented on WaterHeaterMixed with Maguire-Roberts UA derivation; instantaneous rows (gas UEF 0.86 conservative / Et 0.94, oil Et 0.80, tankless zero UA) and storage heat-pump water heaters (WaterHeaterHeatPump build + code EF/UEF floor as rated COP) implemented",
        "gaps": "solar-thermal and pool-heater classes not modeled (legacy scope); HPWH uses the bounded pumped-condenser construction (upstream stratified-tank/EMS recipe not ported)"
      },
      {
        "article": "6.2.3.-6.2.7.",
        "title": "SWH controls, piping insulation, pools, booster heaters",
        "status": "not_implemented",
        "gaps": "piping insulation, temperature maintenance controls, pool covers etc. not modeled (legacy scope)"
      },
      {
        "article": "8.4.3.2. (SWH loads)",
        "title": "Service water heating loads representative of the building",
        "status": "implemented",
        "how": "per-space WaterUseEquipment from the NECB space-type peak flows, target temperatures and NECB-<letter> SWH schedules (openstudio-loads data)"
      },
      {
        "article": "8.4.5.20.(1)",
        "title": "Reference SWH identical to proposed (storage, power, energy type) (2025 renumbered performance path)",
        "status": "satisfied_by_clone",
        "how": "the umbrella clones the proposed; neither reference transform touches SWH plant sizing or fuel"
      },
      {
        "article": "8.4.5.20.(2)",
        "title": "HP-source SWH -> air-source HP in the reference (2025 renumbered performance path)",
        "status": "implemented",
        "how": "apply_shw(fuel: 'HeatPump') builds an air-source HPWH; a reference generated from it keeps the air-source energy type by construction"
      },
      {
        "article": "8.4.5.20.(3)-(4)",
        "title": "Remaining reference SWH sentences (2025 renumbered performance path)",
        "status": "partial",
        "how": "(3)/(4) verified against the full article text (retrieved via MCP 2026-07-28 after the ingestion fix): the umbrella's clone preserves the boiler-fed immersion coil's energy type ((3)) and the multi-energy capacity allocation and operating schedules identically — trivially matching the (4)(a) ratio (Note A-8.4.5.20.(4)(a) merely says how to determine it) and (4)(b) operational characteristics. Part 6 minimum efficiencies applied on top via apply_efficiency. (5) the 8.4.6.9.(2) FHeatPLC fuel part-load curve is applied to every fuel-fired reference water heater, storage AND instantaneous, via the documented PLF(x) = x / FHeatPLC(x) transform into the EnergyPlus part-load-factor field (probe-verified equivalent, max 0.98% over PLR 0.25-1.0; D-53). Electric water heaters carry NO such curve BY ARTICLE SCOPE, not by omission: 8.4.6.9 is titled 'Fuel-Fired Service Water Heater' and governs only the reference fuel-fired heater — there is no electric counterpart in 8.4.6 to apply.",
        "gaps": "REFINED after machine-verification (D-41) and D-53: (3)/(4)/(6)/(7)/(8) are satisfied by clone and (5) is closed for every article-eligible heater. Remaining: (9) circulation-pump consolidation is satisfied BY CONSTRUCTION for models this gem authors — necb/demand.rb builds exactly ONE PumpConstantSpeed per service water loop, so there is never a set of pumps to consolidate. It is unverified only for a FOREIGN proposed that arrives with several pumps on one SHW loop; such a model is cloned as-is, keeping identical W/(L/s) (energy-equivalent, topology differs). No consolidation pass is implemented because it would be unreachable code on every model this toolchain produces."
      },
      {
        "article": "8.4.1.1. (SWH)",
        "title": "General — SWH components accounted",
        "status": "implemented",
        "how": "Service water heating accounted per the prescriptive Section 6.2 requirements via the reference SHW transform (8.4.5.20.) and heater efficiency application — the realization of 8.4.1.1.(1) for the SWH slice."
      },
      {
        "article": "8.4.2.7. (SWH loads)",
        "title": "Internal and Service Water Heating Loads — SWH slice",
        "status": "implemented",
        "how": "SWH loads accounted from NECB space-use demand data (per-space peak flows + schedules aggregated to the building system); EnergyPlus computes the resulting energy."
      }
    ]
  },
  "non_rule_keys": [
    "changes_vs_2020"
  ],
  "changes_vs_2020": {
    "heat_pump_storage_water_heater": "EF >= 2.1 (2020) -> UEF >= 2.23 (2025); class not modeled",
    "implemented_formulas": "none changed"
  }
}
