
OS:Version,
  {1f7fffb5-731c-413c-9426-9dd87be08ded}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:SimulationControl,
  {c3060dc7-697a-4263-a906-a7d9903b7df8}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Timestep,
  {2b3c683c-e9ca-4927-9cbf-1dbf02443986}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {4534dfc6-eece-4c7c-abe8-c37b8272e78f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:SurfaceConvectionAlgorithm:Inside,
  {548accec-c3da-4551-9dc5-d17d9569d1f6}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {405af960-4ea2-4085-97b1-cb4f6c86ed77}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {46b492fc-e8ca-496e-a0f5-c3bb4052cc82}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {64208b10-4dce-4192-90f7-e837679ffb72}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ConvergenceLimits,
  {486c0cf8-1adb-48b7-8394-aea6824e7b76}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:ShadowCalculation,
  {b93b334f-27dc-4dc8-b9af-6f16bf730a66}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Site,
  {ee8c2511-5f10-4b95-98fb-f2ce8ee49b99}, !- Handle
  Salt Lake City Intl AP_UT_USA,          !- Name
  40.77,                                  !- Latitude {deg}
  -111.97,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1288,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {8c2f19d4-5799-4dde-8197-5c77bdea38a5}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {4e7c01d4-0a51-442e-8535-e65f1ce59f78}, !- Handle
  19.527,                                 !- January Deep Ground Temperature {C}
  19.502,                                 !- February Deep Ground Temperature {C}
  19.536,                                 !- March Deep Ground Temperature {C}
  19.598,                                 !- April Deep Ground Temperature {C}
  20.002,                                 !- May Deep Ground Temperature {C}
  21.64,                                  !- June Deep Ground Temperature {C}
  22.225,                                 !- July Deep Ground Temperature {C}
  22.375,                                 !- August Deep Ground Temperature {C}
  21.449,                                 !- September Deep Ground Temperature {C}
  20.121,                                 !- October Deep Ground Temperature {C}
  19.802,                                 !- November Deep Ground Temperature {C}
  19.633;                                 !- December Deep Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {a7f85c0f-4ba0-45a9-926c-b9046193e278}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  0,                                      !- Annual Average Outdoor Air Temperature {C}
  0;                                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ScheduleTypeLimits,
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {89e3a1ad-3312-4a1d-8b15-e2b6f269b491}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Material:NoMass,
  {5a7f502f-d89a-45a8-8c90-ddfa149e2f27}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {4053ccf3-ba43-4d58-8fd7-dfdad5c6e562}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.084,                                  !- Front Side Infrared Hemispherical Emissivity
  0.084,                                  !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

OS:Material,
  {ebf2aefe-f0f2-495f-8492-f4ab2a573a80}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {92c3a763-a881-4ccc-8c1d-e20d8ceba66a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:SpaceType,
  {58c3e26f-2802-458d-b539-b72d2da6cd49}, !- Handle
  Space Type 1 - 179D 90.1-2007,          !- Name
  ,                                       !- Default Construction Set Name
  {3aab3331-8921-43c2-9de3-923fe1139239}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {4d0f02a9-b41e-4b1f-81b1-4c2e7f9ed5ce}; !- Design Specification Outdoor Air Object Name

OS:Facility,
  {7903d5b5-c63d-46be-9799-c4a84dd06a26}; !- Handle

OS:ShadingSurfaceGroup,
  {fd58ae6b-6fe8-456a-9e66-a3c3fdad8def}, !- Handle
  Shading Surface Group 2,                !- Name
  Site;                                   !- Shading Surface Type

OS:ShadingSurface,
  {60085339-b2fd-4311-a2f2-9c0515cd6791}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {fd58ae6b-6fe8-456a-9e66-a3c3fdad8def}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30, 0, 20,                             !- X,Y,Z Vertex 1 {m}
  -30, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -30, 20, 0,                             !- X,Y,Z Vertex 3 {m}
  -30, 20, 20;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Handle
  Always On Discrete,                     !- Name
  {6de42c2e-15f8-428e-9d23-7a61a1a37aa3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6de42c2e-15f8-428e-9d23-7a61a1a37aa3}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Connection,
  {ad186cce-db60-4992-b62e-a0e920711377}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa0d5e3-1ebd-49ac-b221-20693197a80e}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Output:Variable,
  {afcd65f1-2255-48cf-b774-12cad55487b3}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Zone Outdoor Air Drybulb Temperature;   !- Variable Name

OS:Output:Variable,
  {0dc1b3d7-6717-424e-9bbe-e8ddb8b5f6a0}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Surface Inside Face Temperature;        !- Variable Name

OS:Output:Meter,
  {7598a669-eb6e-4521-a693-76e5cba70b22}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {064c86c9-81cc-4f3c-97ff-bb40c3fba428}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8258a81a-c7d0-42e7-b8d1-bb5d83048bbb}, !- Handle
  Propane:Facility,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:WeatherFile,
  {4cd0a9af-057f-40f6-9243-77af440105a5}, !- Handle
  Salt Lake City Intl AP,                 !- City
  UT,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725720,                                 !- WMO Number
  40.77,                                  !- Latitude {deg}
  -111.97,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1288,                                   !- Elevation {m}
  /home/julien/Software/Others/openstudio_gems/openstudio-bem-to-surrogate-gem-310/outputs/179D/weather/USA_UT_Salt.Lake.City.Intl.AP.725720_TMY3.epw, !- Url
  CD6E640B,                               !- Checksum
  2016,                                   !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:RunPeriodControl:DaylightSavingTime,
  {bec534a3-8d7a-4c9b-ad4c-1ba6a0c899ce}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {c58cb833-76c5-406d-b2f4-2aad5ec51663}, !- Handle
  ,                                       !- Calendar Year
  Thursday;                               !- Day of Week for Start Day

OS:SizingPeriod:DesignDay,
  {6dbcaac2-aa9c-4001-b0af-667e700957b7}, !- Handle
  Salt Lake City Intl AP Ann Clg .4% Condns DB=>MWB 1, !- Name
  36.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  86779,                                  !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.476;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a4e8960e-c6c4-422b-bcc1-43cf16972c9a}, !- Handle
  Salt Lake City Intl AP Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  86779,                                  !- Barometric Pressure {Pa}
  4.7,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.476;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {34cd8c45-a2e5-41de-ba65-cfc0a37e274a}, !- Handle
  Salt Lake City Intl AP Ann Htg 99.6% Condns DB 1, !- Name
  -11.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  86779,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -11.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ecf240e7-7a81-4a85-8407-e6749264dd9c}, !- Handle
  Salt Lake City Intl AP August .4% Condns DB=>MCWB 1, !- Name
  37.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  86779,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.472;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b0a5da56-57a2-4f7b-9740-4e2bb13c3fe1}, !- Handle
  Salt Lake City Intl AP October .4% Condns DB=>MCWB 1, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  86779,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.288,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.594;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f55cf912-01dd-4d66-ba41-311ae6225ac6}, !- Handle
  Salt Lake City Intl AP September .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  86779,                                  !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.311,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.554;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {649777e8-135f-4577-af35-7dfe43e65794}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2013,                                   !- Climate Zone Document Year 1
  5B;                                     !- Climate Zone Value 1

OS:Building,
  {22a60ae1-c8a0-4908-a8b2-96bc71345033}, !- Handle
  90.1-2007|SmallOffice,                  !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {58c3e26f-2802-458d-b539-b72d2da6cd49}, !- Space Type Name
  {b85cf350-99c1-4f63-a729-ce2d8fa883dd}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Handle
  Office WholeBuilding - Sm Office - 179D 90.1-2007, !- Name
  ,                                       !- Default Construction Set Name
  {d612d597-db72-4c65-ac9d-80129116f6c9}, !- Default Schedule Set Name
  {39569cc4-f3a6-46a4-96bd-dbe0e07c89c0}, !- Group Rendering Name
  {83e416eb-bdae-42f7-8882-1bf3dbdc5504}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {39569cc4-f3a6-46a4-96bd-dbe0e07c89c0}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {3c441e73-e3aa-4b58-b15d-41ccba8e7c20}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {ca6f2576-0e0b-4475-b692-72223d12d63a}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.2941979896116,                      !- X Origin {m}
  -10.4178495278559,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c441e73-e3aa-4b58-b15d-41ccba8e7c20}, !- Building Story Name
  {dbd0f48a-2b90-4d46-9822-a6e8d749018f}; !- Thermal Zone Name

OS:Surface,
  {17eec0bb-6a68-4864-a7dd-21115bfcda84}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {35e71df3-6c49-4b7b-a48c-2335773470aa}, !- Construction Name
  {ca6f2576-0e0b-4475-b692-72223d12d63a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e1f63b9-d1e3-43be-89eb-ed58ede16e2e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca6f2576-0e0b-4475-b692-72223d12d63a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 3.048,    !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17eff9af-b9c0-4a65-bb0f-5328aee286cc}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca6f2576-0e0b-4475-b692-72223d12d63a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a323d0ff-8cee-4018-8f1b-fe80a71f6452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57946962-126f-4955-9af3-75cef757c93c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca6f2576-0e0b-4475-b692-72223d12d63a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71437980-b309-41e6-b321-d15aa281d87d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {426d9cb7-b11b-4c5c-b4aa-704fddf37211}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca6f2576-0e0b-4475-b692-72223d12d63a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e80c3f8f-3015-454c-9cf9-dd52fdf36a00}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca6f2576-0e0b-4475-b692-72223d12d63a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.19744231092045e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dbd0f48a-2b90-4d46-9822-a6e8d749018f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c502eab7-b5f2-42f3-91e0-81850cb7b619}, !- Zone Air Inlet Port List
  {7e3017f5-8213-47d5-a375-2b29d0dc43ef}, !- Zone Air Exhaust Port List
  {c3a74661-bbef-4f04-a9bc-9082a38d45a3}, !- Zone Air Node Name
  {7405aced-51ff-43d3-a58d-354d95cb4628}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ae65cb3-be22-4c4a-b8b8-1bb1414e4417}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8740270-82ed-4d2c-b7a1-70ee0cf1a565}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone Air Node, !- Name
  {c3a74661-bbef-4f04-a9bc-9082a38d45a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3a74661-bbef-4f04-a9bc-9082a38d45a3}, !- Handle
  {dbd0f48a-2b90-4d46-9822-a6e8d749018f}, !- Source Object
  11,                                     !- Outlet Port
  {f8740270-82ed-4d2c-b7a1-70ee0cf1a565}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c502eab7-b5f2-42f3-91e0-81850cb7b619}, !- Handle
  {dbd0f48a-2b90-4d46-9822-a6e8d749018f}, !- HVAC Component
  {18469fd7-b2aa-4a91-bada-4500d0ad92b7}; !- Port 1

OS:PortList,
  {7e3017f5-8213-47d5-a375-2b29d0dc43ef}, !- Handle
  {dbd0f48a-2b90-4d46-9822-a6e8d749018f}; !- HVAC Component

OS:PortList,
  {7405aced-51ff-43d3-a58d-354d95cb4628}, !- Handle
  {dbd0f48a-2b90-4d46-9822-a6e8d749018f}, !- HVAC Component
  {f6b8d316-23dd-4fad-9c77-7f2499f7f44a}; !- Port 1

OS:Sizing:Zone,
  {6e5ebfa4-1ec2-4879-959d-42d709c5fc91}, !- Handle
  {dbd0f48a-2b90-4d46-9822-a6e8d749018f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {833cd63f-ba9d-4aee-a74e-030c0a042707}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {dbd0f48a-2b90-4d46-9822-a6e8d749018f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c8fb19b-d0bb-439b-a971-6df37e348cfa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {beb7b1ba-c7ef-44bf-bf3c-44f3e4252e3d}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.2941979896116,                      !- X Origin {m}
  -5.84584952785587,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c441e73-e3aa-4b58-b15d-41ccba8e7c20}, !- Building Story Name
  {23187c00-2802-4325-841e-b41fc4ccd986}; !- Thermal Zone Name

OS:Surface,
  {cdcbc833-7e05-4214-8b55-d904ae55d687}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {6577ce63-f393-43c4-9a94-f96bbc5fd782}, !- Construction Name
  {beb7b1ba-c7ef-44bf-bf3c-44f3e4252e3d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 11.6916990557117, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 11.6916990557117, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b64756-3f95-4678-b063-ea79d6d42316}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb7b1ba-c7ef-44bf-bf3c-44f3e4252e3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 11.6916990557117, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 11.6916990557117, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f3169a-3040-414c-9f6b-c0385e8af3d8}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb7b1ba-c7ef-44bf-bf3c-44f3e4252e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8be9708-b2cd-40bf-9386-6683f578059e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 11.6916990557117, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 11.6916990557117, 0,  !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 11.6916990557117, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 11.6916990557117, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e40f366f-1d53-4b1c-b0fc-d53c54541b80}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb7b1ba-c7ef-44bf-bf3c-44f3e4252e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53e17a51-cac0-44bc-ba82-5ca8b1299cd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 11.6916990557117, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 11.6916990557117, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a323d0ff-8cee-4018-8f1b-fe80a71f6452}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb7b1ba-c7ef-44bf-bf3c-44f3e4252e3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17eff9af-b9c0-4a65-bb0f-5328aee286cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.93098878501041e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -2.93098878501041e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -2.93098878501041e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -2.93098878501041e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66d5f562-4dbd-400c-bce3-d4fdabfbf1c7}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {beb7b1ba-c7ef-44bf-bf3c-44f3e4252e3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 11.6916990557117, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 11.6916990557117, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {23187c00-2802-4325-841e-b41fc4ccd986}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8d83f2d-d76e-4abe-b5a9-50b3d0b3fc79}, !- Zone Air Inlet Port List
  {f17cff5c-2318-4ee7-87f6-9b8623b229f2}, !- Zone Air Exhaust Port List
  {d86d6991-4ded-41e6-9f2f-db9ccc1e885d}, !- Zone Air Node Name
  {76d5e49f-e239-48b2-914a-a7fa18f05d93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d39b9a68-e6be-4cb0-85a1-3d9043e2f063}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aff9a171-3bcb-4c09-955c-90be65d7bb68}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone Air Node, !- Name
  {d86d6991-4ded-41e6-9f2f-db9ccc1e885d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d86d6991-4ded-41e6-9f2f-db9ccc1e885d}, !- Handle
  {23187c00-2802-4325-841e-b41fc4ccd986}, !- Source Object
  11,                                     !- Outlet Port
  {aff9a171-3bcb-4c09-955c-90be65d7bb68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8d83f2d-d76e-4abe-b5a9-50b3d0b3fc79}, !- Handle
  {23187c00-2802-4325-841e-b41fc4ccd986}, !- HVAC Component
  {7f72ab0d-fc8a-4a6c-ac36-9c6410aaced8}; !- Port 1

OS:PortList,
  {f17cff5c-2318-4ee7-87f6-9b8623b229f2}, !- Handle
  {23187c00-2802-4325-841e-b41fc4ccd986}; !- HVAC Component

OS:PortList,
  {76d5e49f-e239-48b2-914a-a7fa18f05d93}, !- Handle
  {23187c00-2802-4325-841e-b41fc4ccd986}, !- HVAC Component
  {46577dc1-a6a0-4a43-8421-9acafaa93ae9}; !- Port 1

OS:Sizing:Zone,
  {43b51512-1801-4a80-b31c-53d1d2cb0951}, !- Handle
  {23187c00-2802-4325-841e-b41fc4ccd986}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cfdc6e67-2012-4875-a918-87693be98866}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {23187c00-2802-4325-841e-b41fc4ccd986}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7760901a-6ee9-452c-a95a-b5f15b3f791f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {45f5c8c5-4364-4368-a7b2-5d6ac098febc}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -22.2941979896116,                      !- X Origin {m}
  5.84584952785587,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c441e73-e3aa-4b58-b15d-41ccba8e7c20}, !- Building Story Name
  {6b068ecd-0d12-4335-a836-c44504fd4e88}; !- Thermal Zone Name

OS:Surface,
  {3eaeb4b5-fc4a-4662-b5f0-3deb719e28ac}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {35e71df3-6c49-4b7b-a48c-2335773470aa}, !- Construction Name
  {45f5c8c5-4364-4368-a7b2-5d6ac098febc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df52a7e5-e43b-40ef-9bbb-829f7848e701}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45f5c8c5-4364-4368-a7b2-5d6ac098febc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5065129-4d89-4674-b6fa-86884ee41ec9}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45f5c8c5-4364-4368-a7b2-5d6ac098febc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a65311f6-f31e-41b4-b2d7-08857ee0f9d4}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45f5c8c5-4364-4368-a7b2-5d6ac098febc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9a0dcac-1b93-4bc6-90f4-f42554f04d4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8be9708-b2cd-40bf-9386-6683f578059e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45f5c8c5-4364-4368-a7b2-5d6ac098febc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f3169a-3040-414c-9f6b-c0385e8af3d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f92987-209d-49a7-9746-47d6b9b4d2f9}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45f5c8c5-4364-4368-a7b2-5d6ac098febc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6b068ecd-0d12-4335-a836-c44504fd4e88}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bb23821-b92e-4133-9e3f-3b483ed5e57f}, !- Zone Air Inlet Port List
  {5cfa08a1-1ef6-4226-9e57-1f1ea6c8d4d3}, !- Zone Air Exhaust Port List
  {ebc4f9dd-574b-4b4a-b526-b2434cac7cfe}, !- Zone Air Node Name
  {d161df5d-5446-45fb-bbb2-10a1330180af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a3509a6-92c2-434d-a9ed-333ed5ffdd1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd32ef25-0d7c-4f06-b980-90b205c6da46}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone Air Node, !- Name
  {ebc4f9dd-574b-4b4a-b526-b2434cac7cfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebc4f9dd-574b-4b4a-b526-b2434cac7cfe}, !- Handle
  {6b068ecd-0d12-4335-a836-c44504fd4e88}, !- Source Object
  11,                                     !- Outlet Port
  {dd32ef25-0d7c-4f06-b980-90b205c6da46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bb23821-b92e-4133-9e3f-3b483ed5e57f}, !- Handle
  {6b068ecd-0d12-4335-a836-c44504fd4e88}, !- HVAC Component
  {0ac85e35-d937-4e6d-89ef-8be9b90ff91f}; !- Port 1

OS:PortList,
  {5cfa08a1-1ef6-4226-9e57-1f1ea6c8d4d3}, !- Handle
  {6b068ecd-0d12-4335-a836-c44504fd4e88}; !- HVAC Component

OS:PortList,
  {d161df5d-5446-45fb-bbb2-10a1330180af}, !- Handle
  {6b068ecd-0d12-4335-a836-c44504fd4e88}, !- HVAC Component
  {13fb03d2-a4c9-475d-bf12-cedfb73a7a18}; !- Port 1

OS:Sizing:Zone,
  {d088f7e4-ca0b-4949-8ebc-0d88f8ea8a30}, !- Handle
  {6b068ecd-0d12-4335-a836-c44504fd4e88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {72b1ff4e-0be9-4965-8fba-0ebf5c574e1f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {6b068ecd-0d12-4335-a836-c44504fd4e88}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68a9c6b4-3a3e-487e-a60f-b25a54b1d727}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f474dc7a-5a72-45f6-b379-45283fef92a7}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.7221979896116,                      !- X Origin {m}
  -10.4178495278559,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c441e73-e3aa-4b58-b15d-41ccba8e7c20}, !- Building Story Name
  {8056a3fc-0db4-4cf5-a39e-4f76a98d027d}; !- Thermal Zone Name

OS:Surface,
  {c216a172-699e-4d51-975b-c1a695c5c4fb}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {7dcf0966-b4b8-4e87-8037-0ccbb08149c5}, !- Construction Name
  {f474dc7a-5a72-45f6-b379-45283fef92a7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  35.4443959792232, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  35.4443959792232, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71437980-b309-41e6-b321-d15aa281d87d}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f474dc7a-5a72-45f6-b379-45283fef92a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57946962-126f-4955-9af3-75cef757c93c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.19744231092045e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0830e8-aa4a-4e1c-9b9e-6b9488b9f629}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f474dc7a-5a72-45f6-b379-45283fef92a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21025f88-e88a-4ebd-9a22-c4216b83040e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4443959792232, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  35.4443959792232, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {146fb00d-32dd-4eec-8231-76f19782c08a}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f474dc7a-5a72-45f6-b379-45283fef92a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f944e9b-9f56-487a-b952-30d5511832f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4443959792232, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  35.4443959792232, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.4443959792232, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  35.4443959792232, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baf90ad9-70df-4fa0-b52a-e9aa80fa4baf}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f474dc7a-5a72-45f6-b379-45283fef92a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4443959792232, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  35.4443959792232, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ca923d-c309-437c-8447-b5976ae3ceed}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f474dc7a-5a72-45f6-b379-45283fef92a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4443959792232, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  35.4443959792232, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.19744231092045e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8056a3fc-0db4-4cf5-a39e-4f76a98d027d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cab4d888-9645-40e5-9f43-8571e87820f2}, !- Zone Air Inlet Port List
  {4233db30-6056-4815-a0a2-ce3755662bda}, !- Zone Air Exhaust Port List
  {cf26a178-3575-4dd4-bf81-0732c1d2e04f}, !- Zone Air Node Name
  {80dabe72-eecc-4d1f-8d27-9a688293ea79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {028de794-7c40-4bc8-9f86-da20412b2a59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50471b18-1e0f-4e12-89ea-019fbeee15b7}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone Air Node, !- Name
  {cf26a178-3575-4dd4-bf81-0732c1d2e04f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf26a178-3575-4dd4-bf81-0732c1d2e04f}, !- Handle
  {8056a3fc-0db4-4cf5-a39e-4f76a98d027d}, !- Source Object
  11,                                     !- Outlet Port
  {50471b18-1e0f-4e12-89ea-019fbeee15b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cab4d888-9645-40e5-9f43-8571e87820f2}, !- Handle
  {8056a3fc-0db4-4cf5-a39e-4f76a98d027d}, !- HVAC Component
  {7bcb94d1-9826-4fc1-b215-4a97fa8b4a56}; !- Port 1

OS:PortList,
  {4233db30-6056-4815-a0a2-ce3755662bda}, !- Handle
  {8056a3fc-0db4-4cf5-a39e-4f76a98d027d}; !- HVAC Component

OS:PortList,
  {80dabe72-eecc-4d1f-8d27-9a688293ea79}, !- Handle
  {8056a3fc-0db4-4cf5-a39e-4f76a98d027d}, !- HVAC Component
  {415b3701-3e4f-4035-b804-2465c64eed98}; !- Port 1

OS:Sizing:Zone,
  {672e11f6-134f-4ca7-a1df-f04201ea7c68}, !- Handle
  {8056a3fc-0db4-4cf5-a39e-4f76a98d027d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {90a5924a-2c2d-4f04-9c7a-c555c4e00237}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {8056a3fc-0db4-4cf5-a39e-4f76a98d027d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd1b8896-ae8c-4372-a65d-f32e9ba4f589}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {93a8605a-aa11-411d-b10f-5bc2ffc4ecbc}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.7221979896116,                      !- X Origin {m}
  -5.84584952785587,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c441e73-e3aa-4b58-b15d-41ccba8e7c20}, !- Building Story Name
  {2a976c44-e53c-46c0-89c0-4bcc4cc2348f}; !- Thermal Zone Name

OS:Surface,
  {093213cc-ef8b-4c30-843d-e9ef72a0ef2c}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {88479590-42e9-4b5b-9276-c147fdf943f5}, !- Construction Name
  {93a8605a-aa11-411d-b10f-5bc2ffc4ecbc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 11.6916990557117, 0, !- X,Y,Z Vertex 2 {m}
  35.4443959792232, 11.6916990557117, 0,  !- X,Y,Z Vertex 3 {m}
  35.4443959792232, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53e17a51-cac0-44bc-ba82-5ca8b1299cd4}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93a8605a-aa11-411d-b10f-5bc2ffc4ecbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e40f366f-1d53-4b1c-b0fc-d53c54541b80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 11.6916990557117, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 11.6916990557117, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {896c12d7-498c-4ab1-87f8-1ffee9ce5a23}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93a8605a-aa11-411d-b10f-5bc2ffc4ecbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beeee96c-4a7f-46ee-b4f1-e6f3f487afa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4443959792232, 11.6916990557117, 3.048, !- X,Y,Z Vertex 1 {m}
  35.4443959792232, 11.6916990557117, 0,  !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 11.6916990557117, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 11.6916990557117, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13bf6712-f173-451b-808e-8e870b120826}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93a8605a-aa11-411d-b10f-5bc2ffc4ecbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c075738-a645-4d4e-8ffc-ef8d02ecdae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4443959792232, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  35.4443959792232, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  35.4443959792232, 11.6916990557117, 0,  !- X,Y,Z Vertex 3 {m}
  35.4443959792232, 11.6916990557117, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21025f88-e88a-4ebd-9a22-c4216b83040e}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93a8605a-aa11-411d-b10f-5bc2ffc4ecbc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee0830e8-aa4a-4e1c-9b9e-6b9488b9f629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.93098878501041e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -2.93098878501041e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.4443959792232, -2.93098878501041e-14, 0, !- X,Y,Z Vertex 3 {m}
  35.4443959792232, -2.93098878501041e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9618505d-faa0-4470-9a39-d012256fbfe5}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93a8605a-aa11-411d-b10f-5bc2ffc4ecbc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4443959792232, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  35.4443959792232, 11.6916990557117, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 11.6916990557117, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a976c44-e53c-46c0-89c0-4bcc4cc2348f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18aa78e7-4cfa-4737-aea9-a08c3ad3bba6}, !- Zone Air Inlet Port List
  {8f0a4d62-4932-441a-a189-277a108213b5}, !- Zone Air Exhaust Port List
  {578542b6-c31a-4478-9676-d2b0da0d1280}, !- Zone Air Node Name
  {faf9558c-2b27-4206-95d4-0e2d1dc0e8ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3536331e-2895-459c-8c06-3e35ae252058}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a70518bf-9d59-4af2-918c-139ed4c8cef9}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone Air Node, !- Name
  {578542b6-c31a-4478-9676-d2b0da0d1280}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {578542b6-c31a-4478-9676-d2b0da0d1280}, !- Handle
  {2a976c44-e53c-46c0-89c0-4bcc4cc2348f}, !- Source Object
  11,                                     !- Outlet Port
  {a70518bf-9d59-4af2-918c-139ed4c8cef9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18aa78e7-4cfa-4737-aea9-a08c3ad3bba6}, !- Handle
  {2a976c44-e53c-46c0-89c0-4bcc4cc2348f}, !- HVAC Component
  {5904d4f9-7f15-4963-a081-7abb2fe4d31d}; !- Port 1

OS:PortList,
  {8f0a4d62-4932-441a-a189-277a108213b5}, !- Handle
  {2a976c44-e53c-46c0-89c0-4bcc4cc2348f}; !- HVAC Component

OS:PortList,
  {faf9558c-2b27-4206-95d4-0e2d1dc0e8ee}, !- Handle
  {2a976c44-e53c-46c0-89c0-4bcc4cc2348f}, !- HVAC Component
  {49fb48d7-1a29-4605-88f9-e00db36881b5}; !- Port 1

OS:Sizing:Zone,
  {febf6708-a590-4385-a7fb-93a3310f7780}, !- Handle
  {2a976c44-e53c-46c0-89c0-4bcc4cc2348f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bd77537f-8c7f-4474-a8bc-219f0a11379f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {2a976c44-e53c-46c0-89c0-4bcc4cc2348f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86bae732-3642-4c60-b8cb-09fbe6450d97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3186900b-b737-4efd-8b4e-5dfbdbf45737}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -17.7221979896116,                      !- X Origin {m}
  5.84584952785587,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c441e73-e3aa-4b58-b15d-41ccba8e7c20}, !- Building Story Name
  {ac826898-b7d0-43af-a9ff-97cdc2c9a7db}; !- Thermal Zone Name

OS:Surface,
  {9066a2e0-f252-4632-8cdf-2d44434a063e}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {7dcf0966-b4b8-4e87-8037-0ccbb08149c5}, !- Construction Name
  {3186900b-b737-4efd-8b4e-5dfbdbf45737}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  35.4443959792232, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  35.4443959792232, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a0dcac-1b93-4bc6-90f4-f42554f04d4c}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3186900b-b737-4efd-8b4e-5dfbdbf45737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a65311f6-f31e-41b4-b2d7-08857ee0f9d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d8ec5ef-9b04-4370-b06c-c0852e5373b5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3186900b-b737-4efd-8b4e-5dfbdbf45737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  35.4443959792232, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  35.4443959792232, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f11ab42d-a93b-49f3-95f2-698ee8a90ac5}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3186900b-b737-4efd-8b4e-5dfbdbf45737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee0aa9b3-be0d-4423-a017-52fe32ca218f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4443959792232, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  35.4443959792232, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  35.4443959792232, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  35.4443959792232, 4.57200000000003, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beeee96c-4a7f-46ee-b4f1-e6f3f487afa0}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3186900b-b737-4efd-8b4e-5dfbdbf45737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {896c12d7-498c-4ab1-87f8-1ffee9ce5a23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  35.4443959792232, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  35.4443959792232, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {924ab391-192b-4262-929d-44bc1a00ce7f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3186900b-b737-4efd-8b4e-5dfbdbf45737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4443959792232, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  35.4443959792232, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac826898-b7d0-43af-a9ff-97cdc2c9a7db}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e864748c-2da1-4e2d-a3c2-15897dd49b11}, !- Zone Air Inlet Port List
  {d1b79de8-2d36-4ead-8f03-943ec77fc032}, !- Zone Air Exhaust Port List
  {e9a5d6e7-bc6a-44d6-8a41-da83f4e65c21}, !- Zone Air Node Name
  {dd7a216a-0d30-4dc6-9007-cfd0f6581321}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32e69e94-35a6-4a1e-aef0-21923cd468f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24a39dce-bee2-4295-97b5-16fec2345f2e}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone Air Node, !- Name
  {e9a5d6e7-bc6a-44d6-8a41-da83f4e65c21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9a5d6e7-bc6a-44d6-8a41-da83f4e65c21}, !- Handle
  {ac826898-b7d0-43af-a9ff-97cdc2c9a7db}, !- Source Object
  11,                                     !- Outlet Port
  {24a39dce-bee2-4295-97b5-16fec2345f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e864748c-2da1-4e2d-a3c2-15897dd49b11}, !- Handle
  {ac826898-b7d0-43af-a9ff-97cdc2c9a7db}, !- HVAC Component
  {43042c21-ea3c-4ba1-ae31-4a8c798b11a5}; !- Port 1

OS:PortList,
  {d1b79de8-2d36-4ead-8f03-943ec77fc032}, !- Handle
  {ac826898-b7d0-43af-a9ff-97cdc2c9a7db}; !- HVAC Component

OS:PortList,
  {dd7a216a-0d30-4dc6-9007-cfd0f6581321}, !- Handle
  {ac826898-b7d0-43af-a9ff-97cdc2c9a7db}, !- HVAC Component
  {a2c7356a-06a4-431d-95c9-7937ad9be4b6}; !- Port 1

OS:Sizing:Zone,
  {72c16d54-3e9f-4c92-8a71-7c4170482d85}, !- Handle
  {ac826898-b7d0-43af-a9ff-97cdc2c9a7db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f69548c2-3a30-49c5-a238-16466e092748}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {ac826898-b7d0-43af-a9ff-97cdc2c9a7db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b93f2443-a487-417a-b587-55a7a7ff5f6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7a3ef254-1e46-4e39-978c-8af5171fb027}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.7221979896116,                       !- X Origin {m}
  -10.4178495278559,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c441e73-e3aa-4b58-b15d-41ccba8e7c20}, !- Building Story Name
  {cdcc4852-2eb7-4a98-96fb-fabf1679ae51}; !- Thermal Zone Name

OS:Surface,
  {574ea68c-ebeb-479c-a70e-ae1011f7f160}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {35e71df3-6c49-4b7b-a48c-2335773470aa}, !- Construction Name
  {7a3ef254-1e46-4e39-978c-8af5171fb027}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f944e9b-9f56-487a-b952-30d5511832f8}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a3ef254-1e46-4e39-978c-8af5171fb027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {146fb00d-32dd-4eec-8231-76f19782c08a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, -3.19744231092045e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9354a5e-1720-4f25-b49d-d307a1d3e83d}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a3ef254-1e46-4e39-978c-8af5171fb027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cca2f66-5039-4c56-8662-a7ae44fdec03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bc5cd1c-f1ee-451b-9c53-708375727eef}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a3ef254-1e46-4e39-978c-8af5171fb027}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d57b931-f061-4efc-b79f-3767c1e14e16}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a3ef254-1e46-4e39-978c-8af5171fb027}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d792f0-f402-4dd9-856d-2615709cbec7}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a3ef254-1e46-4e39-978c-8af5171fb027}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -3.19744231092045e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, -3.19744231092045e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cdcc4852-2eb7-4a98-96fb-fabf1679ae51}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a367415a-25a1-4403-b7d4-2fe33f2ef41b}, !- Zone Air Inlet Port List
  {287553f8-0761-4d1b-9f94-62cea67787fb}, !- Zone Air Exhaust Port List
  {aa2b2a43-cce4-4b03-ad29-1b998be688fa}, !- Zone Air Node Name
  {4cd2a053-701a-4ba4-be3d-c12185445fa8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a81f036-11a7-45f7-830a-22d851d8129d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a582eca-94c7-4e74-aa1a-1698d4620b97}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone Air Node, !- Name
  {aa2b2a43-cce4-4b03-ad29-1b998be688fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa2b2a43-cce4-4b03-ad29-1b998be688fa}, !- Handle
  {cdcc4852-2eb7-4a98-96fb-fabf1679ae51}, !- Source Object
  11,                                     !- Outlet Port
  {1a582eca-94c7-4e74-aa1a-1698d4620b97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a367415a-25a1-4403-b7d4-2fe33f2ef41b}, !- Handle
  {cdcc4852-2eb7-4a98-96fb-fabf1679ae51}, !- HVAC Component
  {8009fcc9-1d5e-4a3b-89e8-2802186670a5}; !- Port 1

OS:PortList,
  {287553f8-0761-4d1b-9f94-62cea67787fb}, !- Handle
  {cdcc4852-2eb7-4a98-96fb-fabf1679ae51}; !- HVAC Component

OS:PortList,
  {4cd2a053-701a-4ba4-be3d-c12185445fa8}, !- Handle
  {cdcc4852-2eb7-4a98-96fb-fabf1679ae51}, !- HVAC Component
  {ee4ecf44-6a44-41da-bc3b-f91c04cd0f26}; !- Port 1

OS:Sizing:Zone,
  {eb584339-efa9-483b-b0de-4e9039c8a06e}, !- Handle
  {cdcc4852-2eb7-4a98-96fb-fabf1679ae51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e2e134f4-7b73-4ee9-8746-dd68bf8acb96}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {cdcc4852-2eb7-4a98-96fb-fabf1679ae51}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af7f2dc3-42e8-421a-ad7e-f07b643c2504}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {068e03ab-61e4-4edc-b5cc-188b9f58477a}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.7221979896116,                       !- X Origin {m}
  -5.84584952785587,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c441e73-e3aa-4b58-b15d-41ccba8e7c20}, !- Building Story Name
  {dcbb58cc-232f-4417-be75-df6ec7d1cbe2}; !- Thermal Zone Name

OS:Surface,
  {a70cd3f7-5b76-4290-af1b-f5a3c610e052}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {6577ce63-f393-43c4-9a94-f96bbc5fd782}, !- Construction Name
  {068e03ab-61e4-4edc-b5cc-188b9f58477a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 11.6916990557117, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 11.6916990557117, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c075738-a645-4d4e-8ffc-ef8d02ecdae7}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {068e03ab-61e4-4edc-b5cc-188b9f58477a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13bf6712-f173-451b-808e-8e870b120826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 11.6916990557117, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 11.6916990557117, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d50c1092-0a76-48da-a661-0a6ea02e6161}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {068e03ab-61e4-4edc-b5cc-188b9f58477a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1375e5a4-35ad-4f82-bfb1-41b74f184534}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 11.6916990557117, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 11.6916990557117, 0,  !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 11.6916990557117, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 11.6916990557117, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4cf9b08-32f5-4370-86b0-b91b5e4ffc5b}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {068e03ab-61e4-4edc-b5cc-188b9f58477a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 11.6916990557117, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 11.6916990557117, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cca2f66-5039-4c56-8662-a7ae44fdec03}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {068e03ab-61e4-4edc-b5cc-188b9f58477a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9354a5e-1720-4f25-b49d-d307a1d3e83d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, -2.93098878501041e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, -2.93098878501041e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -2.93098878501041e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -2.93098878501041e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28c2069-5dca-4395-8d2b-63c31b0917aa}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {068e03ab-61e4-4edc-b5cc-188b9f58477a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 11.6916990557117, 3.048, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 11.6916990557117, 3.048, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, -2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dcbb58cc-232f-4417-be75-df6ec7d1cbe2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51b379ac-d38a-4fbd-9ec7-45ab61c80722}, !- Zone Air Inlet Port List
  {bffedf24-eec9-4641-912c-20f684b26227}, !- Zone Air Exhaust Port List
  {356642fd-cff7-4e50-af29-260d462506a1}, !- Zone Air Node Name
  {c5b92eba-3dea-4a85-ad5e-3fab51e0c0a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57321457-5080-4eb1-b18e-a56f6d39b290}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f705f4c5-2443-43a3-a296-d9105d9fc6d5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone Air Node, !- Name
  {356642fd-cff7-4e50-af29-260d462506a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {356642fd-cff7-4e50-af29-260d462506a1}, !- Handle
  {dcbb58cc-232f-4417-be75-df6ec7d1cbe2}, !- Source Object
  11,                                     !- Outlet Port
  {f705f4c5-2443-43a3-a296-d9105d9fc6d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51b379ac-d38a-4fbd-9ec7-45ab61c80722}, !- Handle
  {dcbb58cc-232f-4417-be75-df6ec7d1cbe2}, !- HVAC Component
  {ae90ce4f-a0f7-4385-a3af-c31d22a3ae97}; !- Port 1

OS:PortList,
  {bffedf24-eec9-4641-912c-20f684b26227}, !- Handle
  {dcbb58cc-232f-4417-be75-df6ec7d1cbe2}; !- HVAC Component

OS:PortList,
  {c5b92eba-3dea-4a85-ad5e-3fab51e0c0a9}, !- Handle
  {dcbb58cc-232f-4417-be75-df6ec7d1cbe2}, !- HVAC Component
  {cb246926-9b97-42e1-8efe-f01f91af26ab}; !- Port 1

OS:Sizing:Zone,
  {cf5f56f0-a393-4161-8d98-48d8a19c24fa}, !- Handle
  {dcbb58cc-232f-4417-be75-df6ec7d1cbe2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {119d3435-0a19-423b-94ff-3fe5972aad3a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {dcbb58cc-232f-4417-be75-df6ec7d1cbe2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d36431da-8062-47d7-9dca-4d8017494169}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3e645869-1c1b-4a6d-940f-7d74caf4af4b}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.7221979896116,                       !- X Origin {m}
  5.84584952785587,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c441e73-e3aa-4b58-b15d-41ccba8e7c20}, !- Building Story Name
  {4fa42a8c-91d0-4981-893b-8972c38d3561}; !- Thermal Zone Name

OS:Surface,
  {4e75854a-0a85-4a87-8ae7-899be3c062bc}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {35e71df3-6c49-4b7b-a48c-2335773470aa}, !- Construction Name
  {3e645869-1c1b-4a6d-940f-7d74caf4af4b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 2.66453525910038e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0aa9b3-be0d-4423-a017-52fe32ca218f}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e645869-1c1b-4a6d-940f-7d74caf4af4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f11ab42d-a93b-49f3-95f2-698ee8a90ac5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5df47d86-33b2-4d05-a4b1-c4b75e295d23}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e645869-1c1b-4a6d-940f-7d74caf4af4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c204c51-bb62-4eac-a0c2-7c8d85fe938a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e645869-1c1b-4a6d-940f-7d74caf4af4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000003, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1375e5a4-35ad-4f82-bfb1-41b74f184534}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e645869-1c1b-4a6d-940f-7d74caf4af4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d50c1092-0a76-48da-a661-0a6ea02e6161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4894a820-e999-4e7d-870a-c043234828e6}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e645869-1c1b-4a6d-940f-7d74caf4af4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000003, 3.048, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 4.57200000000003, 3.048, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4fa42a8c-91d0-4981-893b-8972c38d3561}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8958c3e1-4e34-49e1-a11e-e5e23ef13dbe}, !- Zone Air Inlet Port List
  {10ed6385-94c7-4573-88c9-d795dac1c34e}, !- Zone Air Exhaust Port List
  {cc404041-431e-484d-bd1b-07647f92fdb3}, !- Zone Air Node Name
  {41c7f247-efb5-44b6-890c-210a08a20d1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b80bf42c-9691-442e-ae16-da23cc46f311}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22b42ed8-e686-4c15-b8be-81bfe6433cda}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone Air Node, !- Name
  {cc404041-431e-484d-bd1b-07647f92fdb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc404041-431e-484d-bd1b-07647f92fdb3}, !- Handle
  {4fa42a8c-91d0-4981-893b-8972c38d3561}, !- Source Object
  11,                                     !- Outlet Port
  {22b42ed8-e686-4c15-b8be-81bfe6433cda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8958c3e1-4e34-49e1-a11e-e5e23ef13dbe}, !- Handle
  {4fa42a8c-91d0-4981-893b-8972c38d3561}, !- HVAC Component
  {7d5d0191-0859-4c1f-a84d-06e2a804a5a6}; !- Port 1

OS:PortList,
  {10ed6385-94c7-4573-88c9-d795dac1c34e}, !- Handle
  {4fa42a8c-91d0-4981-893b-8972c38d3561}; !- HVAC Component

OS:PortList,
  {41c7f247-efb5-44b6-890c-210a08a20d1e}, !- Handle
  {4fa42a8c-91d0-4981-893b-8972c38d3561}, !- HVAC Component
  {32c04cab-70b8-48c6-8f5f-bdff668a8e33}; !- Port 1

OS:Sizing:Zone,
  {34b596f3-41da-4231-aeee-e405158b7289}, !- Handle
  {4fa42a8c-91d0-4981-893b-8972c38d3561}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cbeb147a-318b-45d1-90d9-51d7683b28d8}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {4fa42a8c-91d0-4981-893b-8972c38d3561}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {baf76e40-2f2b-4d9e-9fc5-b93959dfb237}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {a01aeb6a-2894-4b48-aa4c-4e1d64252d11}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  {baf90ad9-70df-4fa0-b52a-e9aa80fa4baf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, -3.19744231092045e-14, 1.31142745635274, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, -3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  35.4189959792232, -3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  35.4189959792232, -3.19744231092045e-14, 1.31142745635274; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f0b990f-8226-4ebe-9505-2ceefe0c791b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  {426d9cb7-b11b-4c5c-b4aa-704fddf37211}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, -3.19744231092045e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, -3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -3.19744231092045e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b293706-ad34-4ab0-b243-b50d5e3def6b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  {8e1f63b9-d1e3-43be-89eb-ed58ede16e2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0253999999999674, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0253999999999674, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {defac43e-520c-4a95-a2c6-588975e9a45f}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  {e0b64756-3f95-4678-b063-ea79d6d42316}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 11.6662990557117, 1.31303422332129, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 11.6662990557117, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0253999999999976, 1.31303422332129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac122725-7c1b-41c2-9dce-0b856fcd034a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  {f5065129-4d89-4674-b6fa-86884ee41ec9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000003, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999603, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999603, 4.57200000000003, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f521930c-e88d-43e5-879a-082986303903}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  {df52a7e5-e43b-40ef-9bbb-829f7848e701}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.54660000000003, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0254000000000021, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f036bca-70e0-4e09-8926-be1579acbd28}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  {9c204c51-bb62-4eac-a0c2-7c8d85fe938a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000027, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000003, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2ea0460-ddfe-4f41-a451-43ad9a1570ea}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  {5df47d86-33b2-4d05-a4b1-c4b75e295d23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000003, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000456, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000456, 4.57200000000003, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c1b9b4a-86c0-4ed3-9bed-8c023cdf8209}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  {f4cf9b08-32f5-4370-86b0-b91b5e4ffc5b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999973, 1.31303422332129, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999973, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 11.6662990557117, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 11.6662990557117, 1.31303422332129; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd4483b0-f8c7-43b7-8849-6c07b0f92bbe}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  {7bc5cd1c-f1ee-451b-9c53-708375727eef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.025399999999968, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.5466, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dfad9bb-692e-4371-8169-064715e7e1fa}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  {8d57b931-f061-4efc-b79f-3767c1e14e16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000462, -3.19744231092045e-14, 1.31680449438202, !- X,Y,Z Vertex 1 {m}
  0.0254000000000462, -3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -3.19744231092045e-14, 1.31680449438202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {291aabab-8e17-4183-a4cc-bec3b60a0313}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  {6d8ec5ef-9b04-4370-b06c-c0852e5373b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4189959792232, 4.57200000000003, 1.31142745635274, !- X,Y,Z Vertex 1 {m}
  35.4189959792232, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999692, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999692, 4.57200000000003, 1.31142745635274; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {96b9279e-f452-4ad1-9377-9cc3199f458b}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.548;                                  !- Sensible Heat Fraction

OS:People,
  {9c70ae04-8f4f-4a93-8378-cb585ec951b8}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {96b9279e-f452-4ad1-9377-9cc3199f458b}, !- People Definition Name
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a456c288-98c6-4a86-979e-8aae864e4af0}, !- Work Efficiency Schedule Name
  {2f198cf6-eedf-427d-b498-1c1fbc10d493}, !- Clothing Insulation Schedule Name
  {fb743da6-0a45-43f6-8ed1-7fee954b5c09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2f198cf6-eedf-427d-b498-1c1fbc10d493}, !- Handle
  Clothing Schedule,                      !- Name
  {8f9ac664-e7af-49e6-bf91-0fc6bbdb32bc}, !- Schedule Type Limits Name
  {8e201d15-58c3-408b-a154-93d75f5ae334}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e201d15-58c3-408b-a154-93d75f5ae334}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {8f9ac664-e7af-49e6-bf91-0fc6bbdb32bc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34ba414f-1cba-482f-86db-d5eb853bf09d}, !- Handle
  Schedule Rule 1,                        !- Name
  {2f198cf6-eedf-427d-b498-1c1fbc10d493}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e6f6fb1-210f-45e1-bfe3-d842d28a29b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2e6f6fb1-210f-45e1-bfe3-d842d28a29b0}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {8f9ac664-e7af-49e6-bf91-0fc6bbdb32bc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8f9ac664-e7af-49e6-bf91-0fc6bbdb32bc}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {fb743da6-0a45-43f6-8ed1-7fee954b5c09}, !- Handle
  Air Velocity Schedule,                  !- Name
  {677730bf-6173-465c-b927-0283a184fff4}, !- Schedule Type Limits Name
  {80c9556f-427d-41f4-93d0-badfeda65f4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80c9556f-427d-41f4-93d0-badfeda65f4f}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {677730bf-6173-465c-b927-0283a184fff4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {677730bf-6173-465c-b927-0283a184fff4}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a456c288-98c6-4a86-979e-8aae864e4af0}, !- Handle
  Work Efficiency Schedule,               !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {03797574-fe32-47db-8d63-f334a7417758}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03797574-fe32-47db-8d63-f334a7417758}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {5743abbd-0421-4971-b053-8e26e5972f4b}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.70487252085615,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e84a7077-6a86-402e-b63f-92de34f74353}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {5743abbd-0421-4971-b053-8e26e5972f4b}, !- Lights Definition Name
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {259954f6-e936-4104-9fcb-e3fe45fbd349}, !- Handle
  {5743abbd-0421-4971-b053-8e26e5972f4b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {fdb1d3e3-d0f7-484a-b713-dabccdbea63e}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.423639958391,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b7e0560e-8ecd-4dab-8de6-af8699c7e7d4}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {fdb1d3e3-d0f7-484a-b713-dabccdbea63e}, !- Electric Equipment Definition Name
  {7de09678-faae-4010-a80b-9d059b6f9b97}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {83e416eb-bdae-42f7-8882-1bf3dbdc5504}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d612d597-db72-4c65-ac9d-80129116f6c9}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e810dc8a-6004-4c47-a1b1-5a62eb5c1cb3}, !- Number of People Schedule Name
  {9154f60a-280c-49d6-b648-7caf88999847}, !- People Activity Level Schedule Name
  {ce2ba6a2-b8b3-4209-b797-2ebf7d770319}, !- Lighting Schedule Name
  {0458cff4-b2f6-4b47-9cbc-d7a1a4a28976}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e810dc8a-6004-4c47-a1b1-5a62eb5c1cb3}, !- Handle
  Nonres_Occ_Sch,                         !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {307a3dbb-05a2-418d-899f-a27d0653a79e}, !- Default Day Schedule Name
  {66d72796-ac44-4d0b-8f69-b473b762fa40}, !- Summer Design Day Schedule Name
  {30491286-0b60-4d75-8277-8621545a4e76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {307a3dbb-05a2-418d-899f-a27d0653a79e}, !- Handle
  Schedule Day 1,                         !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a3c0c52-48f1-467d-9059-2de6ee11cced}, !- Handle
  Schedule Rule 2,                        !- Name
  {e810dc8a-6004-4c47-a1b1-5a62eb5c1cb3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1ff76032-f2c2-4ad5-a994-3dc19016532a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ff76032-f2c2-4ad5-a994-3dc19016532a}, !- Handle
  Nonres_Occ_Sch Sat Day,                 !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {66d72796-ac44-4d0b-8f69-b473b762fa40}, !- Handle
  Nonres_Occ_Sch Summer Design Day,       !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b26ee82-1d8d-4e3d-9e18-4f6660398e06}, !- Handle
  Schedule Rule 3,                        !- Name
  {e810dc8a-6004-4c47-a1b1-5a62eb5c1cb3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0810967d-5e19-4074-a67c-6a86787e6c47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0810967d-5e19-4074-a67c-6a86787e6c47}, !- Handle
  Nonres_Occ_Sch Sun Day,                 !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {20256209-a1d1-4f13-ab12-12ae6efe5c0c}, !- Handle
  Schedule Rule 4,                        !- Name
  {e810dc8a-6004-4c47-a1b1-5a62eb5c1cb3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccc1efbc-208a-4cdc-b088-13700891d95a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccc1efbc-208a-4cdc-b088-13700891d95a}, !- Handle
  Nonres_Occ_Sch Wkdy Day,                !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.65,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {30491286-0b60-4d75-8277-8621545a4e76}, !- Handle
  Nonres_Occ_Sch Winter Design Day,       !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9154f60a-280c-49d6-b648-7caf88999847}, !- Handle
  ACM_Office_ACTIVITY_SCH,                !- Name
  {89e3a1ad-3312-4a1d-8b15-e2b6f269b491}, !- Schedule Type Limits Name
  {a1ac286a-750c-4d53-a4c2-7c0e8795d1f4}, !- Default Day Schedule Name
  {7ec8ce0b-35ad-4b31-9165-a0a6bc8a6875}, !- Summer Design Day Schedule Name
  {e6766beb-c890-47f5-8e1d-eeb3a32e6a78}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1ac286a-750c-4d53-a4c2-7c0e8795d1f4}, !- Handle
  ACM_Office_ACTIVITY_SCH Default,        !- Name
  {89e3a1ad-3312-4a1d-8b15-e2b6f269b491}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  134;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e6766beb-c890-47f5-8e1d-eeb3a32e6a78}, !- Handle
  ACM_Office_ACTIVITY_SCH Winter Design Day, !- Name
  {89e3a1ad-3312-4a1d-8b15-e2b6f269b491}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  134;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7ec8ce0b-35ad-4b31-9165-a0a6bc8a6875}, !- Handle
  ACM_Office_ACTIVITY_SCH Summer Design Day, !- Name
  {89e3a1ad-3312-4a1d-8b15-e2b6f269b491}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  134;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce2ba6a2-b8b3-4209-b797-2ebf7d770319}, !- Handle
  Nonres_Light_Sch,                       !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {bb80ac69-3818-4037-b05f-0eb49e12be1e}, !- Default Day Schedule Name
  {7aa7ba5a-8012-4ac1-abd2-aa716b38e5ae}, !- Summer Design Day Schedule Name
  {0c2e65f6-813a-4302-8639-94a3182a44d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb80ac69-3818-4037-b05f-0eb49e12be1e}, !- Handle
  Schedule Day 6,                         !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f355cba4-a653-4bbe-b3e3-78544681b120}, !- Handle
  Schedule Rule 5,                        !- Name
  {ce2ba6a2-b8b3-4209-b797-2ebf7d770319}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b19144c5-c7e3-44ee-a470-86340224c271}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b19144c5-c7e3-44ee-a470-86340224c271}, !- Handle
  Nonres_Light_Sch Sat Day,               !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {7aa7ba5a-8012-4ac1-abd2-aa716b38e5ae}, !- Handle
  Nonres_Light_Sch Summer Design Day,     !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34d5749b-9cb0-4596-ac86-d692fce08507}, !- Handle
  Schedule Rule 6,                        !- Name
  {ce2ba6a2-b8b3-4209-b797-2ebf7d770319}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7449b8a-8b72-4149-a8c5-f6e33658bc29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7449b8a-8b72-4149-a8c5-f6e33658bc29}, !- Handle
  Nonres_Light_Sch Sun Day,               !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {37772402-22f4-4f91-884a-16e15a6b33c9}, !- Handle
  Schedule Rule 7,                        !- Name
  {ce2ba6a2-b8b3-4209-b797-2ebf7d770319}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8837d351-b96f-40ee-929f-b6f687de6d4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8837d351-b96f-40ee-929f-b6f687de6d4c}, !- Handle
  Nonres_Light_Sch Wkdy Day,              !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.85,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1;                                    !- Value Until Time 10

OS:Schedule:Day,
  {0c2e65f6-813a-4302-8639-94a3182a44d4}, !- Handle
  Nonres_Light_Sch Winter Design Day,     !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0458cff4-b2f6-4b47-9cbc-d7a1a4a28976}, !- Handle
  Nonres_Equip_Sch,                       !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {f25801ed-8780-4a20-a683-e6eecbf645b4}, !- Default Day Schedule Name
  {35f57d69-e2ac-437e-93c5-5ff6b132b263}, !- Summer Design Day Schedule Name
  {abd1637c-cc46-4189-ac00-acab82801dd4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f25801ed-8780-4a20-a683-e6eecbf645b4}, !- Handle
  Schedule Day 9,                         !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4073bb27-469f-4654-8b83-a2aa65a5fbf0}, !- Handle
  Schedule Rule 8,                        !- Name
  {0458cff4-b2f6-4b47-9cbc-d7a1a4a28976}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e011e195-e5c4-41d4-9ae9-acf1c91ca004}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e011e195-e5c4-41d4-9ae9-acf1c91ca004}, !- Handle
  Nonres_Equip_Sch Sat Day,               !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15;                                   !- Value Until Time 5

OS:Schedule:Day,
  {35f57d69-e2ac-437e-93c5-5ff6b132b263}, !- Handle
  Nonres_Equip_Sch Summer Design Day,     !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba25fcc5-c0a2-4aa0-8bb4-975035e27244}, !- Handle
  Schedule Rule 9,                        !- Name
  {0458cff4-b2f6-4b47-9cbc-d7a1a4a28976}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39668b30-f69b-44aa-853b-9662d313bf98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39668b30-f69b-44aa-853b-9662d313bf98}, !- Handle
  Nonres_Equip_Sch Sun Day,               !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {74cf1dc8-9fed-4770-9840-0c1d5d1c9d82}, !- Handle
  Schedule Rule 10,                       !- Name
  {0458cff4-b2f6-4b47-9cbc-d7a1a4a28976}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c127ec7-bbbb-44e5-9d04-ce5d1de57ac9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c127ec7-bbbb-44e5-9d04-ce5d1de57ac9}, !- Handle
  Nonres_Equip_Sch Wkdy Day,              !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.65,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15;                                   !- Value Until Time 10

OS:Schedule:Day,
  {abd1637c-cc46-4189-ac00-acab82801dd4}, !- Handle
  Nonres_Equip_Sch Winter Design Day,     !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {296fe0ee-9f97-4363-a927-95020c207650}, !- Handle
  Space Type 1 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.548;                                  !- Sensible Heat Fraction

OS:People,
  {98135ef3-f108-4758-bb42-607dd1d98569}, !- Handle
  Space Type 1 People,                    !- Name
  {296fe0ee-9f97-4363-a927-95020c207650}, !- People Definition Name
  {58c3e26f-2802-458d-b539-b72d2da6cd49}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a456c288-98c6-4a86-979e-8aae864e4af0}, !- Work Efficiency Schedule Name
  {2f198cf6-eedf-427d-b498-1c1fbc10d493}, !- Clothing Insulation Schedule Name
  {fb743da6-0a45-43f6-8ed1-7fee954b5c09}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3c3fc83f-5731-4bfa-9b81-93132c51d25a}, !- Handle
  Space Type 1 Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {63b5facf-7a52-4519-abb8-35c3fd609d5c}, !- Handle
  Space Type 1 Lights,                    !- Name
  {3c3fc83f-5731-4bfa-9b81-93132c51d25a}, !- Lights Definition Name
  {58c3e26f-2802-458d-b539-b72d2da6cd49}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9bd304ce-8e2e-4241-967b-bff325ba9b2f}, !- Handle
  {3c3fc83f-5731-4bfa-9b81-93132c51d25a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {96d30091-e0ce-49d2-aa01-919011a32a5a}, !- Handle
  Space Type 1 Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.423639958391,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ebac6d18-cb19-42c6-bf56-274771d7959b}, !- Handle
  Space Type 1 Elec Equip,                !- Name
  {96d30091-e0ce-49d2-aa01-919011a32a5a}, !- Electric Equipment Definition Name
  {58c3e26f-2802-458d-b539-b72d2da6cd49}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4d0f02a9-b41e-4b1f-81b1-4c2e7f9ed5ce}, !- Handle
  Space Type 1 Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3aab3331-8921-43c2-9de3-923fe1139239}, !- Handle
  Space Type 1 Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e810dc8a-6004-4c47-a1b1-5a62eb5c1cb3}, !- Number of People Schedule Name
  {9154f60a-280c-49d6-b648-7caf88999847}, !- People Activity Level Schedule Name
  {ce2ba6a2-b8b3-4209-b797-2ebf7d770319}, !- Lighting Schedule Name
  {0458cff4-b2f6-4b47-9cbc-d7a1a4a28976}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {35e71df3-6c49-4b7b-a48c-2335773470aa}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031840000001,                       !- Area {m2}
  9.14400000000003;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7dcf0966-b4b8-4e87-8037-0ccbb08149c5}, !- Handle
  Foundation F 1.26W/m*K Perim 35.44m Area 162.05m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  162.05177841701,                        !- Area {m2}
  35.4443959792232;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6577ce63-f393-43c4-9a94-f96bbc5fd782}, !- Handle
  Foundation F 1.26W/m*K Perim 11.69m Area 53.45m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  53.454448082714,                        !- Area {m2}
  11.6916990557117;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {88479590-42e9-4b5b-9276-c147fdf943f5}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 414.41m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  414.405211000556,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {3f17619f-efaa-4d08-b8b5-f6ce5291bc8f}, !- Handle
  179d-90.1-2007 - Office - ASHRAE 169-2013-5B, !- Name
  {7ba86710-09b3-4965-b8e4-b84cb4d779bb}, !- Default Exterior Surface Constructions Name
  {8be2d183-1e7e-4442-ad6a-e49862119f3a}, !- Default Interior Surface Constructions Name
  {44d10829-9592-46af-9ce4-a834367cc8e1}, !- Default Ground Contact Surface Constructions Name
  {e4356ce2-7bd8-4ff5-b6d4-10e15a7ac317}, !- Default Exterior SubSurface Constructions Name
  {5c29b9af-c0a7-4a8a-a46c-d330ca7de7a8}, !- Default Interior SubSurface Constructions Name
  {5a328224-a3da-400a-adcc-99a58644e915}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7ba86710-09b3-4965-b8e4-b84cb4d779bb}, !- Handle
  Default Surface Constructions 1,        !- Name
  {ec282e10-42d3-4595-8be2-ef345ca31125}, !- Floor Construction Name
  {dbf4ad49-cc76-4952-91bc-f9fa350ee16a}, !- Wall Construction Name
  {e5cd6cd6-f17b-4f88-be77-cc98ceaea7f4}; !- Roof Ceiling Construction Name

OS:Construction,
  {ec282e10-42d3-4595-8be2-ef345ca31125}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {6f4c93cc-2b21-489a-b236-a32ce727da3b}, !- Layer 1
  {cc3f3285-feee-4d48-9ba9-4bc458d45b1b}, !- Layer 2
  {eb8e3a51-1baf-4808-8f14-b408111da943}; !- Layer 3

OS:Material:NoMass,
  {6f4c93cc-2b21-489a-b236-a32ce727da3b}, !- Handle
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cc3f3285-feee-4d48-9ba9-4bc458d45b1b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {eb8e3a51-1baf-4808-8f14-b408111da943}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1124ac3b-261d-422a-9643-95de051378bb}, !- Handle
  {ec282e10-42d3-4595-8be2-ef345ca31125}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e5cd6cd6-f17b-4f88-be77-cc98ceaea7f4}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  ,                                       !- Surface Rendering Name
  {13dc1d2c-535d-43c1-a4f7-40f00d7c2c14}, !- Layer 1
  {d0eaeaaa-b333-4f42-a204-e08b766c3a6c}, !- Layer 2
  {f1e07299-6658-4f5b-a9ff-655cb700c0b6}; !- Layer 3

OS:Material,
  {13dc1d2c-535d-43c1-a4f7-40f00d7c2c14}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d0eaeaaa-b333-4f42-a204-e08b766c3a6c}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f1e07299-6658-4f5b-a9ff-655cb700c0b6}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {560b4a1a-5bff-41aa-b421-351c508edbb5}, !- Handle
  {e5cd6cd6-f17b-4f88-be77-cc98ceaea7f4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8be2d183-1e7e-4442-ad6a-e49862119f3a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a7ef7889-59b4-49f8-bb76-ee6157edac44}, !- Floor Construction Name
  {bc672a57-5b28-45cf-b281-f8e25ef730ed}, !- Wall Construction Name
  {e1fc2a1e-8210-491c-972f-17bc37530bc6}; !- Roof Ceiling Construction Name

OS:Construction,
  {a7ef7889-59b4-49f8-bb76-ee6157edac44}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {8eaf4f21-c3ba-499b-89db-afd1da5668d9}, !- Layer 1
  {5a7f502f-d89a-45a8-8c90-ddfa149e2f27}; !- Layer 2

OS:Material,
  {8eaf4f21-c3ba-499b-89db-afd1da5668d9}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d3314f7f-45e6-4f39-8d74-5bd63fdb5d07}, !- Handle
  {a7ef7889-59b4-49f8-bb76-ee6157edac44}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bc672a57-5b28-45cf-b281-f8e25ef730ed}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {38ac69e7-2c19-4443-b65a-1e1c9d2f22e2}, !- Layer 1
  {38ac69e7-2c19-4443-b65a-1e1c9d2f22e2}; !- Layer 2

OS:Material,
  {38ac69e7-2c19-4443-b65a-1e1c9d2f22e2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6f424611-ba52-4ce1-b0ad-ed86ddcf1f3f}, !- Handle
  {bc672a57-5b28-45cf-b281-f8e25ef730ed}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e1fc2a1e-8210-491c-972f-17bc37530bc6}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {5a7f502f-d89a-45a8-8c90-ddfa149e2f27}, !- Layer 1
  {8eaf4f21-c3ba-499b-89db-afd1da5668d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {ee8cc24c-95d8-4406-92cf-e0b8c602f416}, !- Handle
  {e1fc2a1e-8210-491c-972f-17bc37530bc6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {44d10829-9592-46af-9ce4-a834367cc8e1}, !- Handle
  Default Surface Constructions 3,        !- Name
  {da672728-c166-4cc6-ab38-017b7945c32a}, !- Floor Construction Name
  {eca2bafb-20e9-4481-85b6-31609a58e4b5}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {da672728-c166-4cc6-ab38-017b7945c32a}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {0280e222-3d38-41ec-b56f-7dbb5a8dc9b5}, !- Layer 1
  {eb8e3a51-1baf-4808-8f14-b408111da943}; !- Layer 2

OS:Material:NoMass,
  {45f5588d-7ad8-4206-9fb1-00d4c7a9f09f}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0280e222-3d38-41ec-b56f-7dbb5a8dc9b5}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f9ab0853-f32e-47f1-8738-785d2b8d50cc}, !- Handle
  {da672728-c166-4cc6-ab38-017b7945c32a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {eca2bafb-20e9-4481-85b6-31609a58e4b5}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {a778ecae-f139-4dc4-b290-1f2f99089cb4}; !- Layer 1

OS:Material,
  {a778ecae-f139-4dc4-b290-1f2f99089cb4}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {85ae73ca-a61d-401c-9c55-6422b1826fc3}, !- Handle
  {eca2bafb-20e9-4481-85b6-31609a58e4b5}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e4356ce2-7bd8-4ff5-b6d4-10e15a7ac317}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9457a446-3d9f-40e4-9868-4fc307ee79fc}, !- Fixed Window Construction Name
  {9457a446-3d9f-40e4-9868-4fc307ee79fc}, !- Operable Window Construction Name
  {119f9650-593e-4a80-99eb-c1849ffdd8f8}, !- Door Construction Name
  {09275555-7b4a-48c0-b99e-cbd466a2d367}, !- Glass Door Construction Name
  {32eb3447-19df-40df-b3fb-68edc76c9d3c}, !- Overhead Door Construction Name
  {ca92a482-4521-405c-9b8c-ea13a8ccd94c}, !- Skylight Construction Name
  {6aa3edb6-3f80-4eda-b656-362406176da3}, !- Tubular Daylight Dome Construction Name
  {6aa3edb6-3f80-4eda-b656-362406176da3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9457a446-3d9f-40e4-9868-4fc307ee79fc}, !- Handle
  U 0.55 SHGC 0.4 Simple Glazing,         !- Name
  ,                                       !- Surface Rendering Name
  {7e4c8936-2b0e-4109-b41a-709f31f2f37d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {7e4c8936-2b0e-4109-b41a-709f31f2f37d}, !- Handle
  U 0.55 SHGC 0.4 Simple Glazing,         !- Name
  3.12304483761242,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {19a51efe-8cb9-48e3-ac11-887d61660fbe}, !- Handle
  {9457a446-3d9f-40e4-9868-4fc307ee79fc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {119f9650-593e-4a80-99eb-c1849ffdd8f8}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {ebf2aefe-f0f2-495f-8492-f4ab2a573a80}, !- Layer 1
  {45f5588d-7ad8-4206-9fb1-00d4c7a9f09f}; !- Layer 2

OS:StandardsInformation:Construction,
  {a90e99c6-595e-4893-a00e-d86deae79146}, !- Handle
  {119f9650-593e-4a80-99eb-c1849ffdd8f8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {09275555-7b4a-48c0-b99e-cbd466a2d367}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {1b28bedd-f740-45b3-8f1f-26e8f86f962e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1b28bedd-f740-45b3-8f1f-26e8f86f962e}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing,        !- Name
  4.54261067289079,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {379d64f9-813f-4c89-bec9-24fc5dce68bb}, !- Handle
  {09275555-7b4a-48c0-b99e-cbd466a2d367}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {32eb3447-19df-40df-b3fb-68edc76c9d3c}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {c8b7b03c-d282-4d36-b00c-b07f535c9b95}; !- Layer 1

OS:Material:NoMass,
  {c8b7b03c-d282-4d36-b00c-b07f535c9b95}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c6895a9c-c810-4eed-a9cf-4f885002cf1b}, !- Handle
  {32eb3447-19df-40df-b3fb-68edc76c9d3c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {ca92a482-4521-405c-9b8c-ea13a8ccd94c}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {8be2cd80-fbf4-49dd-8628-41d5a29e579f}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8be2cd80-fbf4-49dd-8628-41d5a29e579f}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {aee7260f-4890-4192-9b81-c0a4ccb3d3f5}, !- Handle
  {ca92a482-4521-405c-9b8c-ea13a8ccd94c}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6aa3edb6-3f80-4eda-b656-362406176da3}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {4053ccf3-ba43-4d58-8fd7-dfdad5c6e562}; !- Layer 1

OS:StandardsInformation:Construction,
  {b8a19c10-3a2c-4ebe-883b-d4a9d7fb3e9b}, !- Handle
  {6aa3edb6-3f80-4eda-b656-362406176da3}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {5c29b9af-c0a7-4a8a-a46c-d330ca7de7a8}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {6aa3edb6-3f80-4eda-b656-362406176da3}, !- Fixed Window Construction Name
  {6aa3edb6-3f80-4eda-b656-362406176da3}, !- Operable Window Construction Name
  {8f4bb39b-7a79-4625-9a8b-6be84882719c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8f4bb39b-7a79-4625-9a8b-6be84882719c}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {92c3a763-a881-4ccc-8c1d-e20d8ceba66a}; !- Layer 1

OS:StandardsInformation:Construction,
  {1917c5b1-9337-4946-94d7-886d8a5f7ca6}, !- Handle
  {8f4bb39b-7a79-4625-9a8b-6be84882719c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5a328224-a3da-400a-adcc-99a58644e915}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {92c3a763-a881-4ccc-8c1d-e20d8ceba66a}; !- Layer 1

OS:StandardsInformation:Construction,
  {98862d11-ba49-4f51-9bf5-7ae6bb330835}, !- Handle
  {5a328224-a3da-400a-adcc-99a58644e915}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dbf4ad49-cc76-4952-91bc-f9fa350ee16a}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {0b4d6796-d24c-43e7-aecc-4ba002652546}, !- Layer 1
  {644f3e1a-e89a-4871-881c-ebb848ec3e00}, !- Layer 2
  {e29028d5-c5c6-4b38-881e-1a909b909406}, !- Layer 3
  {644f3e1a-e89a-4871-881c-ebb848ec3e00}; !- Layer 4

OS:Material,
  {0b4d6796-d24c-43e7-aecc-4ba002652546}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {644f3e1a-e89a-4871-881c-ebb848ec3e00}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e29028d5-c5c6-4b38-881e-1a909b909406}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e95cb9ef-68cc-46de-b584-d01bcacaeb5e}, !- Handle
  {dbf4ad49-cc76-4952-91bc-f9fa350ee16a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Site:GroundTemperature:FCfactorMethod,
  {c3e7d664-1703-4fd9-bf8a-d340bd2169ef}, !- Handle
  11.7,                                   !- January Ground Temperature {C}
  4.6,                                    !- February Ground Temperature {C}
  -0.3,                                   !- March Ground Temperature {C}
  0.4,                                    !- April Ground Temperature {C}
  1.4,                                    !- May Ground Temperature {C}
  6.8,                                    !- June Ground Temperature {C}
  10.6,                                   !- July Ground Temperature {C}
  14.7,                                   !- August Ground Temperature {C}
  21.2,                                   !- September Ground Temperature {C}
  26.5,                                   !- October Ground Temperature {C}
  25,                                     !- November Ground Temperature {C}
  19;                                     !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {35cee885-faf5-4797-a337-a362df37f89b}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {e913cab8-e6d5-43b8-8a92-e957478d7f93}, !- Default Day Schedule Name
  {3e7988f1-36fd-4516-8d5d-bcc52a4b6283}, !- Summer Design Day Schedule Name
  {8a46e8d2-34df-4434-81bd-752294f738d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e913cab8-e6d5-43b8-8a92-e957478d7f93}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a46e8d2-34df-4434-81bd-752294f738d6}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {3e7988f1-36fd-4516-8d5d-bcc52a4b6283}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {4a92a85b-8b69-44f6-81a2-573a7c495b5d}, !- Handle
  Schedule Rule 11,                       !- Name
  {35cee885-faf5-4797-a337-a362df37f89b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0064fc28-ed31-4407-8c73-844849dcf94c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0064fc28-ed31-4407-8c73-844849dcf94c}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Equipment:Definition,
  {4a9e24b5-9b81-45a8-8078-7723b59771df}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Water Use 0.02gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.00008049794643e-06,                   !- Peak Flow Rate {m3/s}
  {dcbb01e1-4919-4782-ad60-21c693fdc4c5}, !- Target Temperature Schedule Name
  {0efbd8de-30dd-4f0d-a18c-ff17330c9001}, !- Sensible Fraction Schedule Name
  {9357d53c-bc00-4b3c-9094-afc3038ee019}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0efbd8de-30dd-4f0d-a18c-ff17330c9001}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {5b1628a7-cc62-47ec-a5bf-53617eec063d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b1628a7-cc62-47ec-a5bf-53617eec063d}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9357d53c-bc00-4b3c-9094-afc3038ee019}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {e14f641d-9e5f-487e-9135-73478992a983}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e14f641d-9e5f-487e-9135-73478992a983}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dcbb01e1-4919-4782-ad60-21c693fdc4c5}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  {ead0545f-6838-490e-b647-638e74a3e31f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ead0545f-6838-490e-b647-638e74a3e31f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {17e4f5e0-a872-4dba-ade0-782cfa7a7b65}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Service Water Use 0.02gpm 140F, !- Name
  {4a9e24b5-9b81-45a8-8078-7723b59771df}, !- Water Use Equipment Definition Name
  {f474dc7a-5a72-45f6-b379-45283fef92a7}, !- Space Name
  {35cee885-faf5-4797-a337-a362df37f89b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {05de4dc7-2c0f-421e-a30f-1855f1d89a38}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground WUC 0.02gpm 140F, !- Name
  {4d92ec99-5ac0-4ff6-be70-9b605c7c1054}, !- Inlet Node Name
  {f9f848f5-3e82-4274-90cc-5a8269431c38}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17e4f5e0-a872-4dba-ade0-782cfa7a7b65}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de7b1c29-8075-494e-a46d-af9b887c5ffb}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Water Use 0.0gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.29001155480017e-07,                   !- Peak Flow Rate {m3/s}
  {dcbb01e1-4919-4782-ad60-21c693fdc4c5}, !- Target Temperature Schedule Name
  {0efbd8de-30dd-4f0d-a18c-ff17330c9001}, !- Sensible Fraction Schedule Name
  {9357d53c-bc00-4b3c-9094-afc3038ee019}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {844f140d-fbcb-4d9d-aba6-fe7bbf9b203e}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Service Water Use 0.0gpm 140F, !- Name
  {de7b1c29-8075-494e-a46d-af9b887c5ffb}, !- Water Use Equipment Definition Name
  {ca6f2576-0e0b-4475-b692-72223d12d63a}, !- Space Name
  {35cee885-faf5-4797-a337-a362df37f89b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4325a3fc-2179-4f60-a609-3c21fecd8227}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground WUC 0.0gpm 140F, !- Name
  {38ae5c7c-7a3c-4347-ab84-cdaa407bfbd2}, !- Inlet Node Name
  {80a7b509-17ee-4fe6-9233-e86d2e710a6b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {844f140d-fbcb-4d9d-aba6-fe7bbf9b203e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2ff17bc2-c961-48ba-8f36-e0e4544e831c}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Water Use 0.0gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.29001155480018e-07,                   !- Peak Flow Rate {m3/s}
  {dcbb01e1-4919-4782-ad60-21c693fdc4c5}, !- Target Temperature Schedule Name
  {0efbd8de-30dd-4f0d-a18c-ff17330c9001}, !- Sensible Fraction Schedule Name
  {9357d53c-bc00-4b3c-9094-afc3038ee019}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {192deb9c-c07a-4330-9e65-c66bab1e01e6}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Service Water Use 0.0gpm 140F, !- Name
  {2ff17bc2-c961-48ba-8f36-e0e4544e831c}, !- Water Use Equipment Definition Name
  {7a3ef254-1e46-4e39-978c-8af5171fb027}, !- Space Name
  {35cee885-faf5-4797-a337-a362df37f89b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4271c8eb-d067-4c55-a55e-c1c17bade2df}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground WUC 0.0gpm 140F, !- Name
  {12a3d5cd-c986-42b9-8ba2-fe94709adea0}, !- Inlet Node Name
  {31453087-527d-4b68-86a1-158c96e18da8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {192deb9c-c07a-4330-9e65-c66bab1e01e6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {07eb54e4-d612-487b-8c82-e3d7b5d5c007}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground Water Use 0.04gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  2.5574453660271e-06,                    !- Peak Flow Rate {m3/s}
  {dcbb01e1-4919-4782-ad60-21c693fdc4c5}, !- Target Temperature Schedule Name
  {0efbd8de-30dd-4f0d-a18c-ff17330c9001}, !- Sensible Fraction Schedule Name
  {9357d53c-bc00-4b3c-9094-afc3038ee019}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a75b92a9-c23c-4ed3-a2e1-329b4472cbe7}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground Service Water Use 0.04gpm 140F, !- Name
  {07eb54e4-d612-487b-8c82-e3d7b5d5c007}, !- Water Use Equipment Definition Name
  {93a8605a-aa11-411d-b10f-5bc2ffc4ecbc}, !- Space Name
  {35cee885-faf5-4797-a337-a362df37f89b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c29208ff-a147-4ded-9e5b-5a01b8e44ba0}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground WUC 0.04gpm 140F, !- Name
  {833c894a-0762-4d7f-9091-ff3e4611b084}, !- Inlet Node Name
  {e48e68c1-92ac-4bcf-ad0b-44aa1bdff7aa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a75b92a9-c23c-4ed3-a2e1-329b4472cbe7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3ce0db6e-f16a-4400-ac14-9246f076ddfb}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Water Use 0.01gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  3.29886852080365e-07,                   !- Peak Flow Rate {m3/s}
  {dcbb01e1-4919-4782-ad60-21c693fdc4c5}, !- Target Temperature Schedule Name
  {0efbd8de-30dd-4f0d-a18c-ff17330c9001}, !- Sensible Fraction Schedule Name
  {9357d53c-bc00-4b3c-9094-afc3038ee019}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c9755922-bf03-40b3-88de-836307946c1f}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Service Water Use 0.01gpm 140F, !- Name
  {3ce0db6e-f16a-4400-ac14-9246f076ddfb}, !- Water Use Equipment Definition Name
  {beb7b1ba-c7ef-44bf-bf3c-44f3e4252e3d}, !- Space Name
  {35cee885-faf5-4797-a337-a362df37f89b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3620f80c-6250-4dcf-ba06-334a73d0c8b3}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground WUC 0.01gpm 140F, !- Name
  {d9553f23-3efd-4664-8558-fb5f84e2e5c1}, !- Inlet Node Name
  {389859cb-6d78-495b-acd9-49bdb9150440}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9755922-bf03-40b3-88de-836307946c1f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a15d93c-3270-4e7c-b256-a3fe66b7efdb}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Water Use 0.01gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  3.29886852080365e-07,                   !- Peak Flow Rate {m3/s}
  {dcbb01e1-4919-4782-ad60-21c693fdc4c5}, !- Target Temperature Schedule Name
  {0efbd8de-30dd-4f0d-a18c-ff17330c9001}, !- Sensible Fraction Schedule Name
  {9357d53c-bc00-4b3c-9094-afc3038ee019}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {48c114b8-0e8a-43cd-8786-e89a398cd17b}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Service Water Use 0.01gpm 140F, !- Name
  {4a15d93c-3270-4e7c-b256-a3fe66b7efdb}, !- Water Use Equipment Definition Name
  {068e03ab-61e4-4edc-b5cc-188b9f58477a}, !- Space Name
  {35cee885-faf5-4797-a337-a362df37f89b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {828ee57b-44f2-4f5a-9f1b-0e843935adfd}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground WUC 0.01gpm 140F, !- Name
  {860fec10-6124-4c0e-9232-409d3f09ae1b}, !- Inlet Node Name
  {1f10d94d-9190-4ae1-a1ba-2ba23974dc08}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {48c114b8-0e8a-43cd-8786-e89a398cd17b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9bbe22bb-90b5-4227-8290-7e8803c8cbfb}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Water Use 0.02gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.00008049794643e-06,                   !- Peak Flow Rate {m3/s}
  {dcbb01e1-4919-4782-ad60-21c693fdc4c5}, !- Target Temperature Schedule Name
  {0efbd8de-30dd-4f0d-a18c-ff17330c9001}, !- Sensible Fraction Schedule Name
  {9357d53c-bc00-4b3c-9094-afc3038ee019}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dba19059-a5ec-4465-9972-ce92c1378fc8}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Service Water Use 0.02gpm 140F, !- Name
  {9bbe22bb-90b5-4227-8290-7e8803c8cbfb}, !- Water Use Equipment Definition Name
  {3186900b-b737-4efd-8b4e-5dfbdbf45737}, !- Space Name
  {35cee885-faf5-4797-a337-a362df37f89b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8995b39e-20df-47dc-a4d1-fd9f053a17b7}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground WUC 0.02gpm 140F, !- Name
  {431a5d19-c5d0-4af6-8298-b47a01f6a989}, !- Inlet Node Name
  {7dcb74e5-92b3-4372-9aa1-038455f46a0e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dba19059-a5ec-4465-9972-ce92c1378fc8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f2cc80e-cef5-4ddb-8134-24901410ccb6}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Water Use 0.0gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.29001155480017e-07,                   !- Peak Flow Rate {m3/s}
  {dcbb01e1-4919-4782-ad60-21c693fdc4c5}, !- Target Temperature Schedule Name
  {0efbd8de-30dd-4f0d-a18c-ff17330c9001}, !- Sensible Fraction Schedule Name
  {9357d53c-bc00-4b3c-9094-afc3038ee019}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {73f5af44-56fa-4ebb-bba6-5d671c04f875}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Service Water Use 0.0gpm 140F, !- Name
  {4f2cc80e-cef5-4ddb-8134-24901410ccb6}, !- Water Use Equipment Definition Name
  {45f5c8c5-4364-4368-a7b2-5d6ac098febc}, !- Space Name
  {35cee885-faf5-4797-a337-a362df37f89b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {424e8dfe-ad42-45da-914b-87a0d5a33bf1}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground WUC 0.0gpm 140F, !- Name
  {6f65e0ab-9fc9-4791-95e1-2f04c4b12aef}, !- Inlet Node Name
  {7d9afc19-6cf9-4297-89d8-3d60650eb83f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {73f5af44-56fa-4ebb-bba6-5d671c04f875}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {04e34605-abad-47db-bd6e-f4dfb2eaef9d}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Water Use 0.0gpm 140F, !- Name
  ,                                       !- End-Use Subcategory
  1.29001155480017e-07,                   !- Peak Flow Rate {m3/s}
  {dcbb01e1-4919-4782-ad60-21c693fdc4c5}, !- Target Temperature Schedule Name
  {0efbd8de-30dd-4f0d-a18c-ff17330c9001}, !- Sensible Fraction Schedule Name
  {9357d53c-bc00-4b3c-9094-afc3038ee019}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {28ed2881-da96-4aab-a608-a7111e0ef0fc}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Service Water Use 0.0gpm 140F, !- Name
  {04e34605-abad-47db-bd6e-f4dfb2eaef9d}, !- Water Use Equipment Definition Name
  {3e645869-1c1b-4a6d-940f-7d74caf4af4b}, !- Space Name
  {35cee885-faf5-4797-a337-a362df37f89b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {040fc29b-1aaa-4080-b278-408d410e12ba}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground WUC 0.0gpm 140F, !- Name
  {c1217ff2-0f1d-4a96-8b41-4f18e864353f}, !- Inlet Node Name
  {56ccdc6d-b597-4337-ad74-c7ba2390b1a7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28ed2881-da96-4aab-a608-a7111e0ef0fc}; !- Water Use Equipment Name 1

OS:PlantLoop,
  {187599de-3fa9-4949-883d-30facaf0096d}, !- Handle
  Shared Service Water Loop,              !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {110ee678-0cee-4e48-a853-029c1e9cd8ea}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  5.73338468800076e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000688006162560091,                   !- Plant Loop Volume {m3}
  {c87f31b6-9b3f-4a36-88c2-c28b072b5cc3}, !- Plant Side Inlet Node Name
  {302bbb6a-99df-4d43-923a-9e59cbabf9ed}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e39d1865-4e62-4427-8c61-36f012e73e92}, !- Demand Side Inlet Node Name
  {237f3979-2826-483c-9320-f9325c11f214}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {74a4a626-eae0-440c-8eea-f026c7df0d32}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Demand Mixer Name
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Demand Splitter Name
  {90a559c1-978e-4eb4-9885-02407e0de2b6}, !- Supply Mixer Name
  {34fade61-3c4b-400f-b73e-fb96af7d5236}; !- Supply Splitter Name

OS:Node,
  {bd128f56-34cb-4020-af27-4132be737ac0}, !- Handle
  Shared Service Water Loop Supply Inlet Node, !- Name
  {c87f31b6-9b3f-4a36-88c2-c28b072b5cc3}, !- Inlet Port
  {21ff6e89-21bb-46cb-bb5e-3a37b3d55343}; !- Outlet Port

OS:Node,
  {110ee678-0cee-4e48-a853-029c1e9cd8ea}, !- Handle
  Shared Service Water Loop Supply Outlet Node, !- Name
  {9e449a41-f0fd-45bc-b2c2-0d2aea5ab9be}, !- Inlet Port
  {302bbb6a-99df-4d43-923a-9e59cbabf9ed}; !- Outlet Port

OS:Node,
  {ea6cc12a-d98b-44b1-b79c-f7d78ab36bdd}, !- Handle
  40gal NaturalGas Water Heater - 6kBtu/hr Supply Inlet Water Node, !- Name
  {65a639eb-e54d-4521-9dca-79d14c3f84a0}, !- Inlet Port
  {612a7e6c-4b0e-4368-8c17-17bcea8cdd09}; !- Outlet Port

OS:Connector:Mixer,
  {90a559c1-978e-4eb4-9885-02407e0de2b6}, !- Handle
  Connector Mixer 1,                      !- Name
  {b1c9eec7-7fa8-48f6-a61b-288c727184ae}, !- Outlet Branch Name
  {36795d55-5232-4046-a5fd-67532e6bddba}, !- Inlet Branch Name 1
  {11cd0719-4ef3-4f9b-8c1b-56ebbf33fa91}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {34fade61-3c4b-400f-b73e-fb96af7d5236}, !- Handle
  Connector Splitter 1,                   !- Name
  {350fd02f-e296-4147-9f09-c618b027a086}, !- Inlet Branch Name
  {65a639eb-e54d-4521-9dca-79d14c3f84a0}, !- Outlet Branch Name 1
  {bb677934-0fe1-42ec-a7f9-f212980d07b4}; !- Outlet Branch Name 2

OS:Connection,
  {c87f31b6-9b3f-4a36-88c2-c28b072b5cc3}, !- Handle
  {187599de-3fa9-4949-883d-30facaf0096d}, !- Source Object
  14,                                     !- Outlet Port
  {bd128f56-34cb-4020-af27-4132be737ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a639eb-e54d-4521-9dca-79d14c3f84a0}, !- Handle
  {34fade61-3c4b-400f-b73e-fb96af7d5236}, !- Source Object
  3,                                      !- Outlet Port
  {ea6cc12a-d98b-44b1-b79c-f7d78ab36bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302bbb6a-99df-4d43-923a-9e59cbabf9ed}, !- Handle
  {110ee678-0cee-4e48-a853-029c1e9cd8ea}, !- Source Object
  3,                                      !- Outlet Port
  {187599de-3fa9-4949-883d-30facaf0096d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {35b39520-047f-4bde-a2b9-582e7918c298}, !- Handle
  Shared Service Water Loop Demand Inlet Node, !- Name
  {e39d1865-4e62-4427-8c61-36f012e73e92}, !- Inlet Port
  {31198b4b-a6f8-48e1-81dc-c387b14301ec}; !- Outlet Port

OS:Node,
  {0148459c-d919-445f-94f8-6e7c699e6cd3}, !- Handle
  Shared Service Water Loop Demand Outlet Node, !- Name
  {0b9a4831-10e8-47ed-8d7c-22dda446885c}, !- Inlet Port
  {237f3979-2826-483c-9320-f9325c11f214}; !- Outlet Port

OS:Node,
  {f85f5610-6de4-4255-badb-313aa5baaaaf}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {ff5a51b3-ee8e-4521-ba5a-c83351d7ac7a}, !- Inlet Port
  {3d4ece5d-a2ff-4411-965b-488bfc947c1a}; !- Outlet Port

OS:Connector:Mixer,
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Handle
  Connector Mixer 2,                      !- Name
  {a2eba1e7-8ac3-4f9b-8713-51de5df09ee4}, !- Outlet Branch Name
  {d88aee48-bf40-41d7-97d9-1f3ddd8427d3}, !- Inlet Branch Name 1
  {0ef16a19-a675-4807-b134-39f27f51bb42}, !- Inlet Branch Name 2
  {94e0dad9-1e77-4e11-97f9-8a0c5b80ff4e}, !- Inlet Branch Name 3
  {d52c84cc-bf74-412e-a926-e4e6a4f5f699}, !- Inlet Branch Name 4
  {4e99ce4a-788a-4204-9aaf-fee563ae1a29}, !- Inlet Branch Name 5
  {4b446a36-eb36-4a88-8cbe-a26273830161}, !- Inlet Branch Name 6
  {935f0604-1bde-4af6-8383-78b13f137b72}, !- Inlet Branch Name 7
  {a562b611-c170-404f-8b9b-e4e294a7ffa2}, !- Inlet Branch Name 8
  {e3d84b34-ca09-4fa0-869f-0b0b2238f615}, !- Inlet Branch Name 9
  {6d011976-2ed0-4ed9-8949-d925d69d7283}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Handle
  Connector Splitter 2,                   !- Name
  {ff342baf-c05d-4e28-b753-44caf1548c56}, !- Inlet Branch Name
  {ff5a51b3-ee8e-4521-ba5a-c83351d7ac7a}, !- Outlet Branch Name 1
  {c02cb0d1-cdbb-4495-a5ba-ffc7fa70078c}, !- Outlet Branch Name 2
  {55e702fe-8167-4857-9fea-58ad3ed86cc2}, !- Outlet Branch Name 3
  {7ac78969-fe7b-4c24-a3b5-0432a382413b}, !- Outlet Branch Name 4
  {e60453f0-e699-4592-aaa8-06389e11db0a}, !- Outlet Branch Name 5
  {9d1029bb-c83a-4778-a43d-d03c9ff672dc}, !- Outlet Branch Name 6
  {1bbcc00a-dc18-49a2-9f1c-255c198b81d9}, !- Outlet Branch Name 7
  {f492b3a0-67f2-40f1-a580-51b8dfd24692}, !- Outlet Branch Name 8
  {0f569cdb-e0e2-4c84-af6a-418e645ea1fa}, !- Outlet Branch Name 9
  {1d744be5-650c-424f-b339-4ce967fc8a4f}; !- Outlet Branch Name 10

OS:Connection,
  {e39d1865-4e62-4427-8c61-36f012e73e92}, !- Handle
  {187599de-3fa9-4949-883d-30facaf0096d}, !- Source Object
  17,                                     !- Outlet Port
  {35b39520-047f-4bde-a2b9-582e7918c298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff5a51b3-ee8e-4521-ba5a-c83351d7ac7a}, !- Handle
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Source Object
  3,                                      !- Outlet Port
  {f85f5610-6de4-4255-badb-313aa5baaaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {237f3979-2826-483c-9320-f9325c11f214}, !- Handle
  {0148459c-d919-445f-94f8-6e7c699e6cd3}, !- Source Object
  3,                                      !- Outlet Port
  {187599de-3fa9-4949-883d-30facaf0096d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4eed7f11-6e44-4abf-9178-4b7a0164d0ab}, !- Handle
  {187599de-3fa9-4949-883d-30facaf0096d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {74a4a626-eae0-440c-8eea-f026c7df0d32}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {e72cacdc-bd94-4d96-93ca-76bf26a3d8f4}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  {c7ae70e3-d0a0-42cc-9993-09f825abe277}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7ae70e3-d0a0-42cc-9993-09f825abe277}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4fa6bb74-c299-4e7f-8a66-aa10dd93a9f1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e72cacdc-bd94-4d96-93ca-76bf26a3d8f4}, !- Schedule Name
  {110ee678-0cee-4e48-a853-029c1e9cd8ea}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {82fad607-97c2-4f40-aa6d-980401973e5f}, !- Handle
  Shared Service Water Loop Circulator Pump, !- Name
  {21ff6e89-21bb-46cb-bb5e-3a37b3d55343}, !- Inlet Node Name
  {f410046c-358e-4ed3-aeda-ef30035756fb}, !- Outlet Node Name
  5.73338468800076e-06,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.415669762886225,                      !- Rated Power Consumption {W}
  0.528571428571429,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {0b54e6a5-927e-4d65-a12b-458d578dca76}, !- Handle
  Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {f410046c-358e-4ed3-aeda-ef30035756fb}, !- Inlet Port
  {350fd02f-e296-4147-9f09-c618b027a086}; !- Outlet Port

OS:Connection,
  {21ff6e89-21bb-46cb-bb5e-3a37b3d55343}, !- Handle
  {bd128f56-34cb-4020-af27-4132be737ac0}, !- Source Object
  3,                                      !- Outlet Port
  {82fad607-97c2-4f40-aa6d-980401973e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f410046c-358e-4ed3-aeda-ef30035756fb}, !- Handle
  {82fad607-97c2-4f40-aa6d-980401973e5f}, !- Source Object
  3,                                      !- Outlet Port
  {0b54e6a5-927e-4d65-a12b-458d578dca76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {350fd02f-e296-4147-9f09-c618b027a086}, !- Handle
  {0b54e6a5-927e-4d65-a12b-458d578dca76}, !- Source Object
  3,                                      !- Outlet Port
  {34fade61-3c4b-400f-b73e-fb96af7d5236}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {66e62b8f-7285-448c-a6ca-9120a5e64112}, !- Handle
  40gal NaturalGas Water Heater - 6kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e72cacdc-bd94-4d96-93ca-76bf26a3d8f4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.938,                                  !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {dd52283c-f41e-4967-adbc-190380861265}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.493291363892481,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.493291363892481,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {612a7e6c-4b0e-4368-8c17-17bcea8cdd09}, !- Use Side Inlet Node Name
  {cf315b8f-97e2-4e4b-aeb6-200f66b84c17}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {f29d5149-ad2a-4c6d-9b98-d3e04fa5ef59}, !- Handle
  {66e62b8f-7285-448c-a6ca-9120a5e64112}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {dd52283c-f41e-4967-adbc-190380861265}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  {3753df93-a410-4655-8f23-457a52d46acf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3753df93-a410-4655-8f23-457a52d46acf}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {3fc99782-51d3-4557-8a97-76de94752de8}, !- Handle
  40gal NaturalGas Water Heater - 6kBtu/hr Supply Outlet Water Node, !- Name
  {cf315b8f-97e2-4e4b-aeb6-200f66b84c17}, !- Inlet Port
  {36795d55-5232-4046-a5fd-67532e6bddba}; !- Outlet Port

OS:Connection,
  {612a7e6c-4b0e-4368-8c17-17bcea8cdd09}, !- Handle
  {ea6cc12a-d98b-44b1-b79c-f7d78ab36bdd}, !- Source Object
  3,                                      !- Outlet Port
  {66e62b8f-7285-448c-a6ca-9120a5e64112}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cf315b8f-97e2-4e4b-aeb6-200f66b84c17}, !- Handle
  {66e62b8f-7285-448c-a6ca-9120a5e64112}, !- Source Object
  32,                                     !- Outlet Port
  {3fc99782-51d3-4557-8a97-76de94752de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36795d55-5232-4046-a5fd-67532e6bddba}, !- Handle
  {3fc99782-51d3-4557-8a97-76de94752de8}, !- Source Object
  3,                                      !- Outlet Port
  {90a559c1-978e-4eb4-9885-02407e0de2b6}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {0a49b398-2691-4724-92ce-8f0f010766fa}, !- Handle
  {66e62b8f-7285-448c-a6ca-9120a5e64112}; !- Object Name

OS:Schedule:Ruleset,
  {f7f8a406-eab8-43db-8226-195e8ef16f8c}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {677730bf-6173-465c-b927-0283a184fff4}, !- Schedule Type Limits Name
  {dc9e74dc-5800-4897-9c76-c768407a75de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc9e74dc-5800-4897-9c76-c768407a75de}, !- Handle
  Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {677730bf-6173-465c-b927-0283a184fff4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {6027b37c-86fc-4e17-8d5f-e0b8f0a29e6c}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4e739d37-c6ba-4ceb-9c8a-e786d61c8746}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {b96fc50b-7a51-40ac-b1a1-0ed38c014538}, !- Layer 1
  {6027b37c-86fc-4e17-8d5f-e0b8f0a29e6c}; !- Layer 2

OS:Material,
  {b96fc50b-7a51-40ac-b1a1-0ed38c014538}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {6170b2db-18c9-4043-9529-b70a28094401}, !- Handle
  Shared Service Water Loop Pipe 200ft,   !- Name
  {4e739d37-c6ba-4ceb-9c8a-e786d61c8746}, !- Construction
  {31198b4b-a6f8-48e1-81dc-c387b14301ec}, !- Fluid Inlet Node
  {2e2be82b-d550-4658-b90d-792d9109d16c}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {176996ab-a2b6-452a-9b47-1aa33b6ef14e}, !- Ambient Temperature Schedule
  {f7f8a406-eab8-43db-8226-195e8ef16f8c}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  60.9600000000001;                       !- Pipe Length {m}

OS:Node,
  {da784364-1eaf-4c83-bc53-44ce75faf89c}, !- Handle
  Shared Service Water Loop Pipe 200ft Outlet Water Node, !- Name
  {2e2be82b-d550-4658-b90d-792d9109d16c}, !- Inlet Port
  {ff342baf-c05d-4e28-b753-44caf1548c56}; !- Outlet Port

OS:Connection,
  {31198b4b-a6f8-48e1-81dc-c387b14301ec}, !- Handle
  {35b39520-047f-4bde-a2b9-582e7918c298}, !- Source Object
  3,                                      !- Outlet Port
  {6170b2db-18c9-4043-9529-b70a28094401}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e2be82b-d550-4658-b90d-792d9109d16c}, !- Handle
  {6170b2db-18c9-4043-9529-b70a28094401}, !- Source Object
  4,                                      !- Outlet Port
  {da784364-1eaf-4c83-bc53-44ce75faf89c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff342baf-c05d-4e28-b753-44caf1548c56}, !- Handle
  {da784364-1eaf-4c83-bc53-44ce75faf89c}, !- Source Object
  3,                                      !- Outlet Port
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e6ee658c-037c-4af2-927d-7d16e9184d46}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5915aaf0-b0eb-41df-af29-d80531b6b567}, !- Inlet Node Name
  {c9851bec-c13b-4e65-a775-b4878b17c161}; !- Outlet Node Name

OS:Node,
  {a21d318b-b419-473e-b4c6-31b642710a6f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {bb677934-0fe1-42ec-a7f9-f212980d07b4}, !- Inlet Port
  {5915aaf0-b0eb-41df-af29-d80531b6b567}; !- Outlet Port

OS:Connection,
  {bb677934-0fe1-42ec-a7f9-f212980d07b4}, !- Handle
  {34fade61-3c4b-400f-b73e-fb96af7d5236}, !- Source Object
  4,                                      !- Outlet Port
  {a21d318b-b419-473e-b4c6-31b642710a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5ad3dd4-a1e5-4540-b21a-7076f9fae04b}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {c9851bec-c13b-4e65-a775-b4878b17c161}, !- Inlet Port
  {11cd0719-4ef3-4f9b-8c1b-56ebbf33fa91}; !- Outlet Port

OS:Connection,
  {5915aaf0-b0eb-41df-af29-d80531b6b567}, !- Handle
  {a21d318b-b419-473e-b4c6-31b642710a6f}, !- Source Object
  3,                                      !- Outlet Port
  {e6ee658c-037c-4af2-927d-7d16e9184d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9851bec-c13b-4e65-a775-b4878b17c161}, !- Handle
  {e6ee658c-037c-4af2-927d-7d16e9184d46}, !- Source Object
  3,                                      !- Outlet Port
  {a5ad3dd4-a1e5-4540-b21a-7076f9fae04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11cd0719-4ef3-4f9b-8c1b-56ebbf33fa91}, !- Handle
  {a5ad3dd4-a1e5-4540-b21a-7076f9fae04b}, !- Source Object
  3,                                      !- Outlet Port
  {90a559c1-978e-4eb4-9885-02407e0de2b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f3253e2b-7b5b-4914-bb0d-2c451c1e17c6}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3d4ece5d-a2ff-4411-965b-488bfc947c1a}, !- Inlet Node Name
  {f422709f-e735-4a3e-a6ab-04d6cedcbdce}; !- Outlet Node Name

OS:Node,
  {e17d6cd3-1e63-439b-8fcb-e461304822bf}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {f422709f-e735-4a3e-a6ab-04d6cedcbdce}, !- Inlet Port
  {d88aee48-bf40-41d7-97d9-1f3ddd8427d3}; !- Outlet Port

OS:Connection,
  {3d4ece5d-a2ff-4411-965b-488bfc947c1a}, !- Handle
  {f85f5610-6de4-4255-badb-313aa5baaaaf}, !- Source Object
  3,                                      !- Outlet Port
  {f3253e2b-7b5b-4914-bb0d-2c451c1e17c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f422709f-e735-4a3e-a6ab-04d6cedcbdce}, !- Handle
  {f3253e2b-7b5b-4914-bb0d-2c451c1e17c6}, !- Source Object
  3,                                      !- Outlet Port
  {e17d6cd3-1e63-439b-8fcb-e461304822bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88aee48-bf40-41d7-97d9-1f3ddd8427d3}, !- Handle
  {e17d6cd3-1e63-439b-8fcb-e461304822bf}, !- Source Object
  3,                                      !- Outlet Port
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {410ec89e-be1e-47fd-afec-db22d1dbfb6e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {15aa6960-3ee5-46f5-b953-c03fc4b1a748}, !- Inlet Node Name
  {9e449a41-f0fd-45bc-b2c2-0d2aea5ab9be}; !- Outlet Node Name

OS:Node,
  {5e7eb1ae-6ead-4112-8d5b-b91fd4457a8c}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b1c9eec7-7fa8-48f6-a61b-288c727184ae}, !- Inlet Port
  {15aa6960-3ee5-46f5-b953-c03fc4b1a748}; !- Outlet Port

OS:Connection,
  {b1c9eec7-7fa8-48f6-a61b-288c727184ae}, !- Handle
  {90a559c1-978e-4eb4-9885-02407e0de2b6}, !- Source Object
  2,                                      !- Outlet Port
  {5e7eb1ae-6ead-4112-8d5b-b91fd4457a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15aa6960-3ee5-46f5-b953-c03fc4b1a748}, !- Handle
  {5e7eb1ae-6ead-4112-8d5b-b91fd4457a8c}, !- Source Object
  3,                                      !- Outlet Port
  {410ec89e-be1e-47fd-afec-db22d1dbfb6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e449a41-f0fd-45bc-b2c2-0d2aea5ab9be}, !- Handle
  {410ec89e-be1e-47fd-afec-db22d1dbfb6e}, !- Source Object
  3,                                      !- Outlet Port
  {110ee678-0cee-4e48-a853-029c1e9cd8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {24677f12-5e7e-45fe-8142-729251eba517}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1776e4ff-8c6e-4795-897f-cb7678c63120}, !- Inlet Node Name
  {0b9a4831-10e8-47ed-8d7c-22dda446885c}; !- Outlet Node Name

OS:Node,
  {ccd506c9-1122-4309-969d-45aea787396a}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {a2eba1e7-8ac3-4f9b-8713-51de5df09ee4}, !- Inlet Port
  {1776e4ff-8c6e-4795-897f-cb7678c63120}; !- Outlet Port

OS:Connection,
  {a2eba1e7-8ac3-4f9b-8713-51de5df09ee4}, !- Handle
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Source Object
  2,                                      !- Outlet Port
  {ccd506c9-1122-4309-969d-45aea787396a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1776e4ff-8c6e-4795-897f-cb7678c63120}, !- Handle
  {ccd506c9-1122-4309-969d-45aea787396a}, !- Source Object
  3,                                      !- Outlet Port
  {24677f12-5e7e-45fe-8142-729251eba517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b9a4831-10e8-47ed-8d7c-22dda446885c}, !- Handle
  {24677f12-5e7e-45fe-8142-729251eba517}, !- Source Object
  3,                                      !- Outlet Port
  {0148459c-d919-445f-94f8-6e7c699e6cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdc6af98-d6d7-46ba-b5de-6482659af8c6}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground WUC 0.02gpm 140F Inlet Water Node, !- Name
  {c02cb0d1-cdbb-4495-a5ba-ffc7fa70078c}, !- Inlet Port
  {4d92ec99-5ac0-4ff6-be70-9b605c7c1054}; !- Outlet Port

OS:Connection,
  {c02cb0d1-cdbb-4495-a5ba-ffc7fa70078c}, !- Handle
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Source Object
  4,                                      !- Outlet Port
  {bdc6af98-d6d7-46ba-b5de-6482659af8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b14f131-872c-4045-a130-a4ef6f6efe1a}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground WUC 0.02gpm 140F Outlet Water Node, !- Name
  {f9f848f5-3e82-4274-90cc-5a8269431c38}, !- Inlet Port
  {0ef16a19-a675-4807-b134-39f27f51bb42}; !- Outlet Port

OS:Connection,
  {4d92ec99-5ac0-4ff6-be70-9b605c7c1054}, !- Handle
  {bdc6af98-d6d7-46ba-b5de-6482659af8c6}, !- Source Object
  3,                                      !- Outlet Port
  {05de4dc7-2c0f-421e-a30f-1855f1d89a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f848f5-3e82-4274-90cc-5a8269431c38}, !- Handle
  {05de4dc7-2c0f-421e-a30f-1855f1d89a38}, !- Source Object
  3,                                      !- Outlet Port
  {9b14f131-872c-4045-a130-a4ef6f6efe1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef16a19-a675-4807-b134-39f27f51bb42}, !- Handle
  {9b14f131-872c-4045-a130-a4ef6f6efe1a}, !- Source Object
  3,                                      !- Outlet Port
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9d42ccec-0882-4a54-8614-97a77a102246}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground WUC 0.0gpm 140F Inlet Water Node, !- Name
  {55e702fe-8167-4857-9fea-58ad3ed86cc2}, !- Inlet Port
  {38ae5c7c-7a3c-4347-ab84-cdaa407bfbd2}; !- Outlet Port

OS:Connection,
  {55e702fe-8167-4857-9fea-58ad3ed86cc2}, !- Handle
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Source Object
  5,                                      !- Outlet Port
  {9d42ccec-0882-4a54-8614-97a77a102246}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b5941fd-3b97-4998-a3c7-6ac4d4e09c8e}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground WUC 0.0gpm 140F Outlet Water Node, !- Name
  {80a7b509-17ee-4fe6-9233-e86d2e710a6b}, !- Inlet Port
  {94e0dad9-1e77-4e11-97f9-8a0c5b80ff4e}; !- Outlet Port

OS:Connection,
  {38ae5c7c-7a3c-4347-ab84-cdaa407bfbd2}, !- Handle
  {9d42ccec-0882-4a54-8614-97a77a102246}, !- Source Object
  3,                                      !- Outlet Port
  {4325a3fc-2179-4f60-a609-3c21fecd8227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a7b509-17ee-4fe6-9233-e86d2e710a6b}, !- Handle
  {4325a3fc-2179-4f60-a609-3c21fecd8227}, !- Source Object
  3,                                      !- Outlet Port
  {5b5941fd-3b97-4998-a3c7-6ac4d4e09c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e0dad9-1e77-4e11-97f9-8a0c5b80ff4e}, !- Handle
  {5b5941fd-3b97-4998-a3c7-6ac4d4e09c8e}, !- Source Object
  3,                                      !- Outlet Port
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8e72998f-7a81-43dc-8dc3-e93d0bf126b4}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground WUC 0.0gpm 140F Inlet Water Node, !- Name
  {7ac78969-fe7b-4c24-a3b5-0432a382413b}, !- Inlet Port
  {12a3d5cd-c986-42b9-8ba2-fe94709adea0}; !- Outlet Port

OS:Connection,
  {7ac78969-fe7b-4c24-a3b5-0432a382413b}, !- Handle
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Source Object
  6,                                      !- Outlet Port
  {8e72998f-7a81-43dc-8dc3-e93d0bf126b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd44cb5d-979a-460c-86e5-74ffef69cec7}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground WUC 0.0gpm 140F Outlet Water Node, !- Name
  {31453087-527d-4b68-86a1-158c96e18da8}, !- Inlet Port
  {d52c84cc-bf74-412e-a926-e4e6a4f5f699}; !- Outlet Port

OS:Connection,
  {12a3d5cd-c986-42b9-8ba2-fe94709adea0}, !- Handle
  {8e72998f-7a81-43dc-8dc3-e93d0bf126b4}, !- Source Object
  3,                                      !- Outlet Port
  {4271c8eb-d067-4c55-a55e-c1c17bade2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31453087-527d-4b68-86a1-158c96e18da8}, !- Handle
  {4271c8eb-d067-4c55-a55e-c1c17bade2df}, !- Source Object
  3,                                      !- Outlet Port
  {fd44cb5d-979a-460c-86e5-74ffef69cec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d52c84cc-bf74-412e-a926-e4e6a4f5f699}, !- Handle
  {fd44cb5d-979a-460c-86e5-74ffef69cec7}, !- Source Object
  3,                                      !- Outlet Port
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9011002-e41f-4330-a584-82ab638d7350}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground WUC 0.04gpm 140F Inlet Water Node, !- Name
  {e60453f0-e699-4592-aaa8-06389e11db0a}, !- Inlet Port
  {833c894a-0762-4d7f-9091-ff3e4611b084}; !- Outlet Port

OS:Connection,
  {e60453f0-e699-4592-aaa8-06389e11db0a}, !- Handle
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Source Object
  7,                                      !- Outlet Port
  {f9011002-e41f-4330-a584-82ab638d7350}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e95a48e-cee0-4777-8e68-8924c5a0e6ad}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground WUC 0.04gpm 140F Outlet Water Node, !- Name
  {e48e68c1-92ac-4bcf-ad0b-44aa1bdff7aa}, !- Inlet Port
  {4e99ce4a-788a-4204-9aaf-fee563ae1a29}; !- Outlet Port

OS:Connection,
  {833c894a-0762-4d7f-9091-ff3e4611b084}, !- Handle
  {f9011002-e41f-4330-a584-82ab638d7350}, !- Source Object
  3,                                      !- Outlet Port
  {c29208ff-a147-4ded-9e5b-5a01b8e44ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e48e68c1-92ac-4bcf-ad0b-44aa1bdff7aa}, !- Handle
  {c29208ff-a147-4ded-9e5b-5a01b8e44ba0}, !- Source Object
  3,                                      !- Outlet Port
  {4e95a48e-cee0-4777-8e68-8924c5a0e6ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e99ce4a-788a-4204-9aaf-fee563ae1a29}, !- Handle
  {4e95a48e-cee0-4777-8e68-8924c5a0e6ad}, !- Source Object
  3,                                      !- Outlet Port
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f23109b2-bc27-458d-882c-96cf66425224}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground WUC 0.01gpm 140F Inlet Water Node, !- Name
  {9d1029bb-c83a-4778-a43d-d03c9ff672dc}, !- Inlet Port
  {d9553f23-3efd-4664-8558-fb5f84e2e5c1}; !- Outlet Port

OS:Connection,
  {9d1029bb-c83a-4778-a43d-d03c9ff672dc}, !- Handle
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Source Object
  8,                                      !- Outlet Port
  {f23109b2-bc27-458d-882c-96cf66425224}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5298fea-e1f1-4ead-bb64-3b5878f8ed95}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground WUC 0.01gpm 140F Outlet Water Node, !- Name
  {389859cb-6d78-495b-acd9-49bdb9150440}, !- Inlet Port
  {4b446a36-eb36-4a88-8cbe-a26273830161}; !- Outlet Port

OS:Connection,
  {d9553f23-3efd-4664-8558-fb5f84e2e5c1}, !- Handle
  {f23109b2-bc27-458d-882c-96cf66425224}, !- Source Object
  3,                                      !- Outlet Port
  {3620f80c-6250-4dcf-ba06-334a73d0c8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {389859cb-6d78-495b-acd9-49bdb9150440}, !- Handle
  {3620f80c-6250-4dcf-ba06-334a73d0c8b3}, !- Source Object
  3,                                      !- Outlet Port
  {e5298fea-e1f1-4ead-bb64-3b5878f8ed95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b446a36-eb36-4a88-8cbe-a26273830161}, !- Handle
  {e5298fea-e1f1-4ead-bb64-3b5878f8ed95}, !- Source Object
  3,                                      !- Outlet Port
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6ce78735-433e-43cf-9d50-10be47ec3ca2}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground WUC 0.01gpm 140F Inlet Water Node, !- Name
  {1bbcc00a-dc18-49a2-9f1c-255c198b81d9}, !- Inlet Port
  {860fec10-6124-4c0e-9232-409d3f09ae1b}; !- Outlet Port

OS:Connection,
  {1bbcc00a-dc18-49a2-9f1c-255c198b81d9}, !- Handle
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Source Object
  9,                                      !- Outlet Port
  {6ce78735-433e-43cf-9d50-10be47ec3ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a9db9b1-c3c5-4bf4-9394-b22e1ec53c9d}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground WUC 0.01gpm 140F Outlet Water Node, !- Name
  {1f10d94d-9190-4ae1-a1ba-2ba23974dc08}, !- Inlet Port
  {935f0604-1bde-4af6-8383-78b13f137b72}; !- Outlet Port

OS:Connection,
  {860fec10-6124-4c0e-9232-409d3f09ae1b}, !- Handle
  {6ce78735-433e-43cf-9d50-10be47ec3ca2}, !- Source Object
  3,                                      !- Outlet Port
  {828ee57b-44f2-4f5a-9f1b-0e843935adfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f10d94d-9190-4ae1-a1ba-2ba23974dc08}, !- Handle
  {828ee57b-44f2-4f5a-9f1b-0e843935adfd}, !- Source Object
  3,                                      !- Outlet Port
  {4a9db9b1-c3c5-4bf4-9394-b22e1ec53c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935f0604-1bde-4af6-8383-78b13f137b72}, !- Handle
  {4a9db9b1-c3c5-4bf4-9394-b22e1ec53c9d}, !- Source Object
  3,                                      !- Outlet Port
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {058090d3-e660-4669-b971-f456e0d246c8}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground WUC 0.02gpm 140F Inlet Water Node, !- Name
  {f492b3a0-67f2-40f1-a580-51b8dfd24692}, !- Inlet Port
  {431a5d19-c5d0-4af6-8298-b47a01f6a989}; !- Outlet Port

OS:Connection,
  {f492b3a0-67f2-40f1-a580-51b8dfd24692}, !- Handle
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Source Object
  10,                                     !- Outlet Port
  {058090d3-e660-4669-b971-f456e0d246c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6a22676-ed5b-49d6-89f0-87cb6267baea}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground WUC 0.02gpm 140F Outlet Water Node, !- Name
  {7dcb74e5-92b3-4372-9aa1-038455f46a0e}, !- Inlet Port
  {a562b611-c170-404f-8b9b-e4e294a7ffa2}; !- Outlet Port

OS:Connection,
  {431a5d19-c5d0-4af6-8298-b47a01f6a989}, !- Handle
  {058090d3-e660-4669-b971-f456e0d246c8}, !- Source Object
  3,                                      !- Outlet Port
  {8995b39e-20df-47dc-a4d1-fd9f053a17b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dcb74e5-92b3-4372-9aa1-038455f46a0e}, !- Handle
  {8995b39e-20df-47dc-a4d1-fd9f053a17b7}, !- Source Object
  3,                                      !- Outlet Port
  {d6a22676-ed5b-49d6-89f0-87cb6267baea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a562b611-c170-404f-8b9b-e4e294a7ffa2}, !- Handle
  {d6a22676-ed5b-49d6-89f0-87cb6267baea}, !- Source Object
  3,                                      !- Outlet Port
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e6050d0c-2d0a-4424-8e0e-8c7407a1b2b6}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground WUC 0.0gpm 140F Inlet Water Node, !- Name
  {0f569cdb-e0e2-4c84-af6a-418e645ea1fa}, !- Inlet Port
  {6f65e0ab-9fc9-4791-95e1-2f04c4b12aef}; !- Outlet Port

OS:Connection,
  {0f569cdb-e0e2-4c84-af6a-418e645ea1fa}, !- Handle
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Source Object
  11,                                     !- Outlet Port
  {e6050d0c-2d0a-4424-8e0e-8c7407a1b2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70cc8b32-e7cf-4559-863b-a140e4b48df5}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground WUC 0.0gpm 140F Outlet Water Node, !- Name
  {7d9afc19-6cf9-4297-89d8-3d60650eb83f}, !- Inlet Port
  {e3d84b34-ca09-4fa0-869f-0b0b2238f615}; !- Outlet Port

OS:Connection,
  {6f65e0ab-9fc9-4791-95e1-2f04c4b12aef}, !- Handle
  {e6050d0c-2d0a-4424-8e0e-8c7407a1b2b6}, !- Source Object
  3,                                      !- Outlet Port
  {424e8dfe-ad42-45da-914b-87a0d5a33bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9afc19-6cf9-4297-89d8-3d60650eb83f}, !- Handle
  {424e8dfe-ad42-45da-914b-87a0d5a33bf1}, !- Source Object
  3,                                      !- Outlet Port
  {70cc8b32-e7cf-4559-863b-a140e4b48df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d84b34-ca09-4fa0-869f-0b0b2238f615}, !- Handle
  {70cc8b32-e7cf-4559-863b-a140e4b48df5}, !- Source Object
  3,                                      !- Outlet Port
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fc5b1989-c7c9-426c-abe7-6da3ac11c297}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground WUC 0.0gpm 140F Inlet Water Node, !- Name
  {1d744be5-650c-424f-b339-4ce967fc8a4f}, !- Inlet Port
  {c1217ff2-0f1d-4a96-8b41-4f18e864353f}; !- Outlet Port

OS:Connection,
  {1d744be5-650c-424f-b339-4ce967fc8a4f}, !- Handle
  {1f029213-b027-4050-b2ca-6010bf70f473}, !- Source Object
  12,                                     !- Outlet Port
  {fc5b1989-c7c9-426c-abe7-6da3ac11c297}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6db78f00-a7cb-458c-a239-af68b0f2c73d}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground WUC 0.0gpm 140F Outlet Water Node, !- Name
  {56ccdc6d-b597-4337-ad74-c7ba2390b1a7}, !- Inlet Port
  {6d011976-2ed0-4ed9-8949-d925d69d7283}; !- Outlet Port

OS:Connection,
  {c1217ff2-0f1d-4a96-8b41-4f18e864353f}, !- Handle
  {fc5b1989-c7c9-426c-abe7-6da3ac11c297}, !- Source Object
  3,                                      !- Outlet Port
  {040fc29b-1aaa-4080-b278-408d410e12ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ccdc6d-b597-4337-ad74-c7ba2390b1a7}, !- Handle
  {040fc29b-1aaa-4080-b278-408d410e12ba}, !- Source Object
  3,                                      !- Outlet Port
  {6db78f00-a7cb-458c-a239-af68b0f2c73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d011976-2ed0-4ed9-8949-d925d69d7283}, !- Handle
  {6db78f00-a7cb-458c-a239-af68b0f2c73d}, !- Source Object
  3,                                      !- Outlet Port
  {2a6bd6a8-13a9-4fa6-a228-3fc09c714084}, !- Target Object
  12;                                     !- Inlet Port

OS:Schedule:Constant,
  {176996ab-a2b6-452a-9b47-1aa33b6ef14e}, !- Handle
  Temporary Pipe Indoor Ambient Temp 37.4F, !- Name
  ,                                       !- Schedule Type Limits Name
  3;                                      !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {028de794-7c40-4bc8-9f86-da20412b2a59}, !- Handle
  Office WholeBuilding - Sm Office - 179D 90.1-2007 Thermostat, !- Name
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Heating Setpoint Temperature Schedule Name
  {9e7a5273-31d4-4e89-b919-978a74ca68e7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Handle
  Nonres_Heat_Sch,                        !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  {2b1cc7ce-a6f6-4c56-a0fd-cd5a6f752c17}, !- Default Day Schedule Name
  {76290c57-e786-470c-ab36-c18c81fd0de6}, !- Summer Design Day Schedule Name
  {5ad2f713-e531-484f-8975-31c883dfd1e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b1cc7ce-a6f6-4c56-a0fd-cd5a6f752c17}, !- Handle
  Nonres_Heat_Sch Default,                !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {5ad2f713-e531-484f-8975-31c883dfd1e4}, !- Handle
  Nonres_Heat_Sch Winter Design Day,      !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {76290c57-e786-470c-ab36-c18c81fd0de6}, !- Handle
  Nonres_Heat_Sch Summer Design Day,      !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {ca131ea0-966d-4f92-8f33-6e481acff06e}, !- Handle
  Schedule Rule 12,                       !- Name
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {10cbb0d6-003f-4f4d-8479-2208bef5874f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10cbb0d6-003f-4f4d-8479-2208bef5874f}, !- Handle
  Nonres_Heat_Sch Default|Wkdy|SmrDsn|WntrDsn|Hol Day, !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  18.3,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {7939fa65-8d91-4cd7-924f-e5fd1d3afcd3}, !- Handle
  Schedule Rule 13,                       !- Name
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {257b5ab4-0118-48dc-87c3-ec26647470e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {257b5ab4-0118-48dc-87c3-ec26647470e5}, !- Handle
  Nonres_Heat_Sch Wknd Day,               !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {9e7a5273-31d4-4e89-b919-978a74ca68e7}, !- Handle
  Nonres_Cool_Sch,                        !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  {c70ad4dc-43c9-452d-8614-a11d9af6c0cc}, !- Default Day Schedule Name
  {34e0d88a-0f79-43e5-ad04-29d2ba20de80}, !- Summer Design Day Schedule Name
  {0d31f911-308e-44a4-9014-cb7f47fc51cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c70ad4dc-43c9-452d-8614-a11d9af6c0cc}, !- Handle
  Nonres_Cool_Sch Default,                !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.8,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {0d31f911-308e-44a4-9014-cb7f47fc51cb}, !- Handle
  Nonres_Cool_Sch Winter Design Day,      !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.8,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {34e0d88a-0f79-43e5-ad04-29d2ba20de80}, !- Handle
  Nonres_Cool_Sch Summer Design Day,      !- Name
  {ce7641f7-3629-4d4f-bff4-3e473a637f2f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.8,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {2ae65cb3-be22-4c4a-b8b8-1bb1414e4417}, !- Handle
  Office WholeBuilding - Sm Office - 179D 90.1-2007 Thermostat 1, !- Name
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Heating Setpoint Temperature Schedule Name
  {9e7a5273-31d4-4e89-b919-978a74ca68e7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a81f036-11a7-45f7-830a-22d851d8129d}, !- Handle
  Office WholeBuilding - Sm Office - 179D 90.1-2007 Thermostat 2, !- Name
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Heating Setpoint Temperature Schedule Name
  {9e7a5273-31d4-4e89-b919-978a74ca68e7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3536331e-2895-459c-8c06-3e35ae252058}, !- Handle
  Office WholeBuilding - Sm Office - 179D 90.1-2007 Thermostat 3, !- Name
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Heating Setpoint Temperature Schedule Name
  {9e7a5273-31d4-4e89-b919-978a74ca68e7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d39b9a68-e6be-4cb0-85a1-3d9043e2f063}, !- Handle
  Office WholeBuilding - Sm Office - 179D 90.1-2007 Thermostat 4, !- Name
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Heating Setpoint Temperature Schedule Name
  {9e7a5273-31d4-4e89-b919-978a74ca68e7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57321457-5080-4eb1-b18e-a56f6d39b290}, !- Handle
  Office WholeBuilding - Sm Office - 179D 90.1-2007 Thermostat 5, !- Name
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Heating Setpoint Temperature Schedule Name
  {9e7a5273-31d4-4e89-b919-978a74ca68e7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32e69e94-35a6-4a1e-aef0-21923cd468f1}, !- Handle
  Office WholeBuilding - Sm Office - 179D 90.1-2007 Thermostat 6, !- Name
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Heating Setpoint Temperature Schedule Name
  {9e7a5273-31d4-4e89-b919-978a74ca68e7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a3509a6-92c2-434d-a9ed-333ed5ffdd1d}, !- Handle
  Office WholeBuilding - Sm Office - 179D 90.1-2007 Thermostat 7, !- Name
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Heating Setpoint Temperature Schedule Name
  {9e7a5273-31d4-4e89-b919-978a74ca68e7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b80bf42c-9691-442e-ae16-da23cc46f311}, !- Handle
  Office WholeBuilding - Sm Office - 179D 90.1-2007 Thermostat 8, !- Name
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Heating Setpoint Temperature Schedule Name
  {9e7a5273-31d4-4e89-b919-978a74ca68e7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61b4802d-4966-40ba-8d7f-6e1cd9ba056c}, !- Handle
  Space Type 1 - 179D 90.1-2007 Thermostat, !- Name
  {3d805d4b-dbe4-4c3a-9a26-6c91453ddca7}, !- Heating Setpoint Temperature Schedule Name
  {9e7a5273-31d4-4e89-b919-978a74ca68e7}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {386cb63d-c69c-4940-815c-98ab825f6665}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Availability Schedule
  {e760feec-a3a2-4376-87ed-d5d2993a8d1c}, !- Availability Manager List Name
  1.45087257606798,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3901fbd7-7d44-475a-ab78-a901439a21a2}, !- Supply Side Inlet Node Name
  {cfed2111-4f81-4aae-9c49-e1db75dae24c}, !- Demand Side Outlet Node Name
  {e55c6099-838b-4bd6-ae12-e1ae24ebd72c}, !- Demand Side Inlet Node A
  {ed2c565c-215a-4bf4-9cd3-e8fb33df041c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {65c2b40d-dbe5-4a4e-8787-712994d3cd31}, !- Demand Mixer Name
  {394f2a7e-7c37-475d-8ddd-25dbf255b5b2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c06b0c83-4b5f-45b6-b7fa-a97a44797828}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {3901fbd7-7d44-475a-ab78-a901439a21a2}, !- Inlet Port
  {cb813db1-1a79-4f9a-96af-9cbe40eb4f3d}; !- Outlet Port

OS:Node,
  {9e28b9ba-764f-4fc6-a792-121e5d2eb705}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {3933c7ea-1c03-45ef-8bf0-d2c6576d6344}, !- Inlet Port
  {ed2c565c-215a-4bf4-9cd3-e8fb33df041c}; !- Outlet Port

OS:Connection,
  {3901fbd7-7d44-475a-ab78-a901439a21a2}, !- Handle
  {386cb63d-c69c-4940-815c-98ab825f6665}, !- Source Object
  9,                                      !- Outlet Port
  {c06b0c83-4b5f-45b6-b7fa-a97a44797828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2c565c-215a-4bf4-9cd3-e8fb33df041c}, !- Handle
  {9e28b9ba-764f-4fc6-a792-121e5d2eb705}, !- Source Object
  3,                                      !- Outlet Port
  {386cb63d-c69c-4940-815c-98ab825f6665}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5f28f0aa-cd4a-471b-bf6f-33754deb70ed}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {e55c6099-838b-4bd6-ae12-e1ae24ebd72c}, !- Inlet Port
  {8e27496b-728c-420c-9997-9849de443bba}; !- Outlet Port

OS:Node,
  {b0c1b98e-0893-45fb-a527-4a1d98acd208}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {48dd633f-b7b0-490e-884e-be619b561e9b}, !- Inlet Port
  {cfed2111-4f81-4aae-9c49-e1db75dae24c}; !- Outlet Port

OS:Node,
  {12feb584-08f4-477a-9cb6-1990c4efed11}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {35dbb83a-5599-4694-89b3-72b47ef6824d}, !- Inlet Port
  {7bcb94d1-9826-4fc1-b215-4a97fa8b4a56}; !- Outlet Port

OS:Connection,
  {e55c6099-838b-4bd6-ae12-e1ae24ebd72c}, !- Handle
  {386cb63d-c69c-4940-815c-98ab825f6665}, !- Source Object
  11,                                     !- Outlet Port
  {5f28f0aa-cd4a-471b-bf6f-33754deb70ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfed2111-4f81-4aae-9c49-e1db75dae24c}, !- Handle
  {b0c1b98e-0893-45fb-a527-4a1d98acd208}, !- Source Object
  3,                                      !- Outlet Port
  {386cb63d-c69c-4940-815c-98ab825f6665}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {394f2a7e-7c37-475d-8ddd-25dbf255b5b2}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8e27496b-728c-420c-9997-9849de443bba}, !- Inlet Node Name
  {014e18cf-b712-455a-bf18-e575248372bf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {65c2b40d-dbe5-4a4e-8787-712994d3cd31}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {48dd633f-b7b0-490e-884e-be619b561e9b}, !- Outlet Node Name
  {f2658d26-355c-40c1-8691-a9aec77581a4}; !- Inlet Node Name 1

OS:Connection,
  {8e27496b-728c-420c-9997-9849de443bba}, !- Handle
  {5f28f0aa-cd4a-471b-bf6f-33754deb70ed}, !- Source Object
  3,                                      !- Outlet Port
  {394f2a7e-7c37-475d-8ddd-25dbf255b5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48dd633f-b7b0-490e-884e-be619b561e9b}, !- Handle
  {65c2b40d-dbe5-4a4e-8787-712994d3cd31}, !- Source Object
  2,                                      !- Outlet Port
  {b0c1b98e-0893-45fb-a527-4a1d98acd208}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9c86d5ff-b5f9-45c0-a586-d06d0810e5cf}, !- Handle
  {386cb63d-c69c-4940-815c-98ab825f6665}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.082322303435841,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  15536.28,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  13769.92,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e760feec-a3a2-4376-87ed-d5d2993a8d1c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {c148b6af-2426-438b-b08a-d7fe3f2f9a6a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3b3ec6f1-8cc8-41f6-9043-c5c594e7b336}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8056a3fc-0db4-4cf5-a39e-4f76a98d027d}, !- Control Zone Name
  {9e28b9ba-764f-4fc6-a792-121e5d2eb705}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {7706834f-44b8-4d93-a458-dccd07300484}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground HP Htg Coil 98 Clg kBtu/hr 3.3COPH, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  36028.6212085419,                       !- Rated Total Heating Capacity {W}
  3.7,                                    !- Rated COP {W/W}
  1.45087257606798,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edc93fa1-efda-428f-8b42-a0da795f63fa}, !- Total Heating Capacity Function of Temperature Curve Name
  {6abc7e88-d9a1-405e-a9c1-993cd098b342}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {22dba2a9-0919-41a4-9393-fca0ae35a210}, !- Energy Input Ratio Function of Temperature Curve Name
  {60d4d53e-ca5d-47cd-bf3b-f26d9bb31af7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6031a760-87ee-420f-9567-e94d09f79fdf}, !- Part Load Fraction Correlation Curve Name
  {7d5a5ec6-fed7-42be-ab01-24357f4c2bbc}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {7d5a5ec6-fed7-42be-ab01-24357f4c2bbc}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {068b67f1-6049-4dcd-b5ba-bfe40b73bc49}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  36028.6212085419,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {958ea22a-6862-47cc-9287-82c02c3192e5}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP 1spd DX HP Clg Coil 98kBtu/hr 11.0EER, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  36028.6212085419,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.7,                                    !- Rated COP {W/W}
  1.45087257606798,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25d29d4d-711b-4af1-992d-cedb956b82f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {faf7fd29-dcb9-468c-8639-c5857bd9f296}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d88f57ed-2fc0-4c9e-8da6-ce24394e88a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {be1f68a8-db66-45b1-9fca-9816302adbd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97086572-fe18-4ffa-ba20-b774979b2820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3a702de1-9b84-430c-85f9-41cd22ce4d81}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Fan, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.45087257606798,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edad03fd-cc7b-41b6-bb80-c9f45aaef660}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9ba6c034-677f-4b5e-9c09-a72566d6b473}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {edad03fd-cc7b-41b6-bb80-c9f45aaef660}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9ba6c034-677f-4b5e-9c09-a72566d6b473}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3a527bfa-db33-469e-bddb-ec371c56be88}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {8056a3fc-0db4-4cf5-a39e-4f76a98d027d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {e5efaa84-0df3-465e-872f-c1f5a7940ae3}, !- Air Inlet Node Name
  {3933c7ea-1c03-45ef-8bf0-d2c6576d6344}, !- Air Outlet Node Name
  {3a702de1-9b84-430c-85f9-41cd22ce4d81}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Supply Air Fan Operating Mode Schedule Name
  {7706834f-44b8-4d93-a458-dccd07300484}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {958ea22a-6862-47cc-9287-82c02c3192e5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {068b67f1-6049-4dcd-b5ba-bfe40b73bc49}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.45087257606798,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.45087257606798,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3933c7ea-1c03-45ef-8bf0-d2c6576d6344}, !- Handle
  {3a527bfa-db33-469e-bddb-ec371c56be88}, !- Source Object
  7,                                      !- Outlet Port
  {9e28b9ba-764f-4fc6-a792-121e5d2eb705}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e4cc230c-bfb4-4594-bf27-d0bc2835b0de}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.082322303435841,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.45087257606798,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {472dc662-ea3b-441f-a627-c1a228e9a97f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1c009019-5cdb-42c8-87e7-18cfa45de907}, !- Maximum Fraction of Outdoor Air Schedule Name
  {cc8369c4-6b5e-4f56-bc6f-055fe9c4db49}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cc8369c4-6b5e-4f56-bc6f-055fe9c4db49}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4c1b34f0-2e67-4621-a7fb-ccf6c6e7773c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP OA System, !- Name
  {e4cc230c-bfb4-4594-bf27-d0bc2835b0de}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3a7f59c7-dc06-4637-b384-d49f5eb399df}, !- Mixed Air Node Name
  {a9a8acf0-4e30-4431-9e3e-3be32d6802d8}, !- Outdoor Air Stream Node Name
  {42627451-22f6-4126-9aa8-8e8dc55209b2}, !- Relief Air Stream Node Name
  {cb813db1-1a79-4f9a-96af-9cbe40eb4f3d}; !- Return Air Stream Node Name

OS:Node,
  {3fc06733-ef30-40af-969f-feb233f1a482}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a9a8acf0-4e30-4431-9e3e-3be32d6802d8}; !- Outlet Port

OS:Connection,
  {a9a8acf0-4e30-4431-9e3e-3be32d6802d8}, !- Handle
  {3fc06733-ef30-40af-969f-feb233f1a482}, !- Source Object
  3,                                      !- Outlet Port
  {4c1b34f0-2e67-4621-a7fb-ccf6c6e7773c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57d74c53-dcb6-4409-8786-161078e1237d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Relief Air Node, !- Name
  {42627451-22f6-4126-9aa8-8e8dc55209b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42627451-22f6-4126-9aa8-8e8dc55209b2}, !- Handle
  {4c1b34f0-2e67-4621-a7fb-ccf6c6e7773c}, !- Source Object
  7,                                      !- Outlet Port
  {57d74c53-dcb6-4409-8786-161078e1237d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7991274f-6a86-43cc-aa4f-f7062a42561d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {3a7f59c7-dc06-4637-b384-d49f5eb399df}, !- Inlet Port
  {e5efaa84-0df3-465e-872f-c1f5a7940ae3}; !- Outlet Port

OS:Connection,
  {cb813db1-1a79-4f9a-96af-9cbe40eb4f3d}, !- Handle
  {c06b0c83-4b5f-45b6-b7fa-a97a44797828}, !- Source Object
  3,                                      !- Outlet Port
  {4c1b34f0-2e67-4621-a7fb-ccf6c6e7773c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3a7f59c7-dc06-4637-b384-d49f5eb399df}, !- Handle
  {4c1b34f0-2e67-4621-a7fb-ccf6c6e7773c}, !- Source Object
  5,                                      !- Outlet Port
  {7991274f-6a86-43cc-aa4f-f7062a42561d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5efaa84-0df3-465e-872f-c1f5a7940ae3}, !- Handle
  {7991274f-6a86-43cc-aa4f-f7062a42561d}, !- Source Object
  3,                                      !- Outlet Port
  {3a527bfa-db33-469e-bddb-ec371c56be88}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c148b6af-2426-438b-b08a-d7fe3f2f9a6a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a92d7ba7-c661-4787-86dd-bbd0dcd80b91}, !- Control Zone or Zone List Name
  {5132ac4f-deaf-4eef-ac08-8f26acb229a9}, !- Cooling Control Zone or Zone List Name
  {a15e2675-5609-4b3e-b049-576a311746ff}, !- Heating Control Zone or Zone List Name
  {a7d9e9e6-6e8e-46cb-9119-aa26df1d0bc1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a92d7ba7-c661-4787-86dd-bbd0dcd80b91}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {5132ac4f-deaf-4eef-ac08-8f26acb229a9}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a15e2675-5609-4b3e-b049-576a311746ff}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a7d9e9e6-6e8e-46cb-9119-aa26df1d0bc1}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dd1b8896-ae8c-4372-a65d-f32e9ba4f589}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Diffuser, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {4134e7ba-fef9-446f-98de-afcd5fcf8866}, !- Air Inlet Node Name
  {35dbb83a-5599-4694-89b3-72b47ef6824d}, !- Air Outlet Node Name
  1.45087257606798;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c1f511c-04a8-48d8-b4fe-09c39a907cd5}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Return Air Node, !- Name
  {415b3701-3e4f-4035-b804-2465c64eed98}, !- Inlet Port
  {f2658d26-355c-40c1-8691-a9aec77581a4}; !- Outlet Port

OS:Connection,
  {7bcb94d1-9826-4fc1-b215-4a97fa8b4a56}, !- Handle
  {12feb584-08f4-477a-9cb6-1990c4efed11}, !- Source Object
  3,                                      !- Outlet Port
  {cab4d888-9645-40e5-9f43-8571e87820f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415b3701-3e4f-4035-b804-2465c64eed98}, !- Handle
  {80dabe72-eecc-4d1f-8d27-9a688293ea79}, !- Source Object
  2,                                      !- Outlet Port
  {5c1f511c-04a8-48d8-b4fe-09c39a907cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2658d26-355c-40c1-8691-a9aec77581a4}, !- Handle
  {5c1f511c-04a8-48d8-b4fe-09c39a907cd5}, !- Source Object
  3,                                      !- Outlet Port
  {65c2b40d-dbe5-4a4e-8787-712994d3cd31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11180a0b-e322-4571-b937-84e06041526c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {014e18cf-b712-455a-bf18-e575248372bf}, !- Inlet Port
  {4134e7ba-fef9-446f-98de-afcd5fcf8866}; !- Outlet Port

OS:Connection,
  {014e18cf-b712-455a-bf18-e575248372bf}, !- Handle
  {394f2a7e-7c37-475d-8ddd-25dbf255b5b2}, !- Source Object
  3,                                      !- Outlet Port
  {11180a0b-e322-4571-b937-84e06041526c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4134e7ba-fef9-446f-98de-afcd5fcf8866}, !- Handle
  {11180a0b-e322-4571-b937-84e06041526c}, !- Source Object
  3,                                      !- Outlet Port
  {dd1b8896-ae8c-4372-a65d-f32e9ba4f589}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35dbb83a-5599-4694-89b3-72b47ef6824d}, !- Handle
  {dd1b8896-ae8c-4372-a65d-f32e9ba4f589}, !- Source Object
  4,                                      !- Outlet Port
  {12feb584-08f4-477a-9cb6-1990c4efed11}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ac8707e3-98a3-4a32-80d1-2f5a426780cd}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Availability Schedule
  {91ae8d34-b6c4-44dc-8b44-b68ec5e93995}, !- Availability Manager List Name
  0.252379992166368,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b67b1955-6f86-48d6-9fa1-ac95cb0469b5}, !- Supply Side Inlet Node Name
  {4cd9cdde-e3ad-499c-b27c-ea3e97d4921a}, !- Demand Side Outlet Node Name
  {7a2d7b2f-3cc9-437c-ac23-5604d4b6ee7c}, !- Demand Side Inlet Node A
  {2c7076ca-b072-4a2c-913f-d8d8c5642bc4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a3f45616-77d7-4513-afec-d664070886d3}, !- Demand Mixer Name
  {0606a43a-c4b2-4851-ba9b-ca9b2db4a349}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {95ddb8da-a16b-4a71-a25d-25af52aa4e6b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {b67b1955-6f86-48d6-9fa1-ac95cb0469b5}, !- Inlet Port
  {d7ac668f-9b9f-430d-b882-a3f6bd66cc2c}; !- Outlet Port

OS:Node,
  {508e9345-8a15-4dc8-b54d-49efd6f06aac}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {80a735f3-f69a-4b56-9678-679590b7b212}, !- Inlet Port
  {2c7076ca-b072-4a2c-913f-d8d8c5642bc4}; !- Outlet Port

OS:Connection,
  {b67b1955-6f86-48d6-9fa1-ac95cb0469b5}, !- Handle
  {ac8707e3-98a3-4a32-80d1-2f5a426780cd}, !- Source Object
  9,                                      !- Outlet Port
  {95ddb8da-a16b-4a71-a25d-25af52aa4e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c7076ca-b072-4a2c-913f-d8d8c5642bc4}, !- Handle
  {508e9345-8a15-4dc8-b54d-49efd6f06aac}, !- Source Object
  3,                                      !- Outlet Port
  {ac8707e3-98a3-4a32-80d1-2f5a426780cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7cf22c7d-b315-4389-bf25-d3688b1283c4}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {7a2d7b2f-3cc9-437c-ac23-5604d4b6ee7c}, !- Inlet Port
  {c2814535-8789-49e9-8c6c-9b1c62738352}; !- Outlet Port

OS:Node,
  {9fc91481-438e-4f2e-8d59-b8c0adfbf82a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {6e998409-2362-4248-9504-2078ec3765f6}, !- Inlet Port
  {4cd9cdde-e3ad-499c-b27c-ea3e97d4921a}; !- Outlet Port

OS:Node,
  {7d2fba0c-3962-45b9-9d1b-571035c6215c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {4c46eb00-98ba-43b7-a837-e690bbaba135}, !- Inlet Port
  {18469fd7-b2aa-4a91-bada-4500d0ad92b7}; !- Outlet Port

OS:Connection,
  {7a2d7b2f-3cc9-437c-ac23-5604d4b6ee7c}, !- Handle
  {ac8707e3-98a3-4a32-80d1-2f5a426780cd}, !- Source Object
  11,                                     !- Outlet Port
  {7cf22c7d-b315-4389-bf25-d3688b1283c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd9cdde-e3ad-499c-b27c-ea3e97d4921a}, !- Handle
  {9fc91481-438e-4f2e-8d59-b8c0adfbf82a}, !- Source Object
  3,                                      !- Outlet Port
  {ac8707e3-98a3-4a32-80d1-2f5a426780cd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0606a43a-c4b2-4851-ba9b-ca9b2db4a349}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c2814535-8789-49e9-8c6c-9b1c62738352}, !- Inlet Node Name
  {5316fa89-e4d4-47b5-ba61-e848ec1ff0f6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a3f45616-77d7-4513-afec-d664070886d3}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {6e998409-2362-4248-9504-2078ec3765f6}, !- Outlet Node Name
  {6ce6f939-4984-4496-a3c1-8bd7aed53b86}; !- Inlet Node Name 1

OS:Connection,
  {c2814535-8789-49e9-8c6c-9b1c62738352}, !- Handle
  {7cf22c7d-b315-4389-bf25-d3688b1283c4}, !- Source Object
  3,                                      !- Outlet Port
  {0606a43a-c4b2-4851-ba9b-ca9b2db4a349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e998409-2362-4248-9504-2078ec3765f6}, !- Handle
  {a3f45616-77d7-4513-afec-d664070886d3}, !- Source Object
  2,                                      !- Outlet Port
  {9fc91481-438e-4f2e-8d59-b8c0adfbf82a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7ac0c7af-7c00-4f49-a07c-df6d2a1a3920}, !- Handle
  {ac8707e3-98a3-4a32-80d1-2f5a426780cd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0106188174720001,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2734.84,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2550.09,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {91ae8d34-b6c4-44dc-8b44-b68ec5e93995}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {49124dc5-a7f9-412a-b347-f3c0f6dd5804}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bf3e7111-4fc2-4b62-be57-c94c9a84e7c0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dbd0f48a-2b90-4d46-9822-a6e8d749018f}, !- Control Zone Name
  {508e9345-8a15-4dc8-b54d-49efd6f06aac}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {a4c0e0de-832f-4e00-843f-861099da25f5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground HP Htg Coil 16 Clg kBtu/hr 7.7HSPF, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  6267.19622960934,                       !- Rated Total Heating Capacity {W}
  3.7,                                    !- Rated COP {W/W}
  0.252379992166368,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edc93fa1-efda-428f-8b42-a0da795f63fa}, !- Total Heating Capacity Function of Temperature Curve Name
  {6abc7e88-d9a1-405e-a9c1-993cd098b342}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {22dba2a9-0919-41a4-9393-fca0ae35a210}, !- Energy Input Ratio Function of Temperature Curve Name
  {60d4d53e-ca5d-47cd-bf3b-f26d9bb31af7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6031a760-87ee-420f-9567-e94d09f79fdf}, !- Part Load Fraction Correlation Curve Name
  {5029aac7-f0aa-4d20-850d-e108d20c5b25}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {5029aac7-f0aa-4d20-850d-e108d20c5b25}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {0ece27f1-32bf-4156-83c9-e05a6469610d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6267.19622960934,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {74f6f623-a5d3-45bd-ae59-6954bf2eeb33}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil 16kBtu/hr 13SEER, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  6267.19622960934,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.7,                                    !- Rated COP {W/W}
  0.252379992166368,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25d29d4d-711b-4af1-992d-cedb956b82f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {faf7fd29-dcb9-468c-8639-c5857bd9f296}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d88f57ed-2fc0-4c9e-8da6-ce24394e88a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {be1f68a8-db66-45b1-9fca-9816302adbd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97086572-fe18-4ffa-ba20-b774979b2820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b147be12-0088-4954-ab2b-ef5523546fbe}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Fan, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.252379992166368,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b985d168-4c19-44d2-8607-08e64d809f87}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {431a996f-e638-43fc-813b-dd9dbb22abc7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b985d168-4c19-44d2-8607-08e64d809f87}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {431a996f-e638-43fc-813b-dd9dbb22abc7}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8819c2fa-73dc-46a9-ab58-032e63374944}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {dbd0f48a-2b90-4d46-9822-a6e8d749018f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {4772be58-01e8-4a00-a5ea-633e27a9063f}, !- Air Inlet Node Name
  {80a735f3-f69a-4b56-9678-679590b7b212}, !- Air Outlet Node Name
  {b147be12-0088-4954-ab2b-ef5523546fbe}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Supply Air Fan Operating Mode Schedule Name
  {a4c0e0de-832f-4e00-843f-861099da25f5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {74f6f623-a5d3-45bd-ae59-6954bf2eeb33}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0ece27f1-32bf-4156-83c9-e05a6469610d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.252379992166368,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.252379992166368,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {80a735f3-f69a-4b56-9678-679590b7b212}, !- Handle
  {8819c2fa-73dc-46a9-ab58-032e63374944}, !- Source Object
  7,                                      !- Outlet Port
  {508e9345-8a15-4dc8-b54d-49efd6f06aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cfb390d3-968c-4d86-a0c9-50850c8baedf}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174720001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.252379992166368,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5a9c49bc-1b4b-4d77-a5cb-1ff8ce9c906c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d7d9e30f-2af5-4a0f-9e09-1286e3e0ee07}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d7d9e30f-2af5-4a0f-9e09-1286e3e0ee07}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {450e9890-e72c-47b4-88d3-4f014a64b84d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP OA System, !- Name
  {cfb390d3-968c-4d86-a0c9-50850c8baedf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0f6f8651-1005-47e6-a28e-aaa10f043c13}, !- Mixed Air Node Name
  {8cd57548-a199-4231-8fda-87cffd24d3fc}, !- Outdoor Air Stream Node Name
  {f1bc99ca-eb8e-4d8c-85fe-d5e636cbb22e}, !- Relief Air Stream Node Name
  {d7ac668f-9b9f-430d-b882-a3f6bd66cc2c}; !- Return Air Stream Node Name

OS:Node,
  {c3b8240e-a79b-44b6-9ea7-079a48ba4cb1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8cd57548-a199-4231-8fda-87cffd24d3fc}; !- Outlet Port

OS:Connection,
  {8cd57548-a199-4231-8fda-87cffd24d3fc}, !- Handle
  {c3b8240e-a79b-44b6-9ea7-079a48ba4cb1}, !- Source Object
  3,                                      !- Outlet Port
  {450e9890-e72c-47b4-88d3-4f014a64b84d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1c74ec8-e14a-4620-b353-26131832bcd5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Relief Air Node, !- Name
  {f1bc99ca-eb8e-4d8c-85fe-d5e636cbb22e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1bc99ca-eb8e-4d8c-85fe-d5e636cbb22e}, !- Handle
  {450e9890-e72c-47b4-88d3-4f014a64b84d}, !- Source Object
  7,                                      !- Outlet Port
  {c1c74ec8-e14a-4620-b353-26131832bcd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {861d8271-817f-4185-bb24-b3c08e497a8a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Mixed Air Node, !- Name
  {0f6f8651-1005-47e6-a28e-aaa10f043c13}, !- Inlet Port
  {4772be58-01e8-4a00-a5ea-633e27a9063f}; !- Outlet Port

OS:Connection,
  {d7ac668f-9b9f-430d-b882-a3f6bd66cc2c}, !- Handle
  {95ddb8da-a16b-4a71-a25d-25af52aa4e6b}, !- Source Object
  3,                                      !- Outlet Port
  {450e9890-e72c-47b4-88d3-4f014a64b84d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0f6f8651-1005-47e6-a28e-aaa10f043c13}, !- Handle
  {450e9890-e72c-47b4-88d3-4f014a64b84d}, !- Source Object
  5,                                      !- Outlet Port
  {861d8271-817f-4185-bb24-b3c08e497a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4772be58-01e8-4a00-a5ea-633e27a9063f}, !- Handle
  {861d8271-817f-4185-bb24-b3c08e497a8a}, !- Source Object
  3,                                      !- Outlet Port
  {8819c2fa-73dc-46a9-ab58-032e63374944}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {49124dc5-a7f9-412a-b347-f3c0f6dd5804}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b570881e-2a9d-4b5c-a597-03486caf2bbd}, !- Control Zone or Zone List Name
  {2e679f43-9f53-4172-8e2b-d84a5d98d3f4}, !- Cooling Control Zone or Zone List Name
  {4e3183ba-42bc-4190-bf1f-62c1910c4f56}, !- Heating Control Zone or Zone List Name
  {ca4bce32-ee51-4b84-beca-ac0256efa607}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b570881e-2a9d-4b5c-a597-03486caf2bbd}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {2e679f43-9f53-4172-8e2b-d84a5d98d3f4}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4e3183ba-42bc-4190-bf1f-62c1910c4f56}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ca4bce32-ee51-4b84-beca-ac0256efa607}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1c8fb19b-d0bb-439b-a971-6df37e348cfa}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Diffuser, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {b278542d-b13b-4200-b409-c18de373fd6b}, !- Air Inlet Node Name
  {4c46eb00-98ba-43b7-a837-e690bbaba135}, !- Air Outlet Node Name
  0.252379992166368;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11d9d188-0651-407c-ada4-42a79f1f249e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Return Air Node, !- Name
  {f6b8d316-23dd-4fad-9c77-7f2499f7f44a}, !- Inlet Port
  {6ce6f939-4984-4496-a3c1-8bd7aed53b86}; !- Outlet Port

OS:Connection,
  {18469fd7-b2aa-4a91-bada-4500d0ad92b7}, !- Handle
  {7d2fba0c-3962-45b9-9d1b-571035c6215c}, !- Source Object
  3,                                      !- Outlet Port
  {c502eab7-b5f2-42f3-91e0-81850cb7b619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b8d316-23dd-4fad-9c77-7f2499f7f44a}, !- Handle
  {7405aced-51ff-43d3-a58d-354d95cb4628}, !- Source Object
  2,                                      !- Outlet Port
  {11d9d188-0651-407c-ada4-42a79f1f249e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce6f939-4984-4496-a3c1-8bd7aed53b86}, !- Handle
  {11d9d188-0651-407c-ada4-42a79f1f249e}, !- Source Object
  3,                                      !- Outlet Port
  {a3f45616-77d7-4513-afec-d664070886d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c435a2af-1825-4444-bc33-939ac299df2e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {5316fa89-e4d4-47b5-ba61-e848ec1ff0f6}, !- Inlet Port
  {b278542d-b13b-4200-b409-c18de373fd6b}; !- Outlet Port

OS:Connection,
  {5316fa89-e4d4-47b5-ba61-e848ec1ff0f6}, !- Handle
  {0606a43a-c4b2-4851-ba9b-ca9b2db4a349}, !- Source Object
  3,                                      !- Outlet Port
  {c435a2af-1825-4444-bc33-939ac299df2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b278542d-b13b-4200-b409-c18de373fd6b}, !- Handle
  {c435a2af-1825-4444-bc33-939ac299df2e}, !- Source Object
  3,                                      !- Outlet Port
  {1c8fb19b-d0bb-439b-a971-6df37e348cfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c46eb00-98ba-43b7-a837-e690bbaba135}, !- Handle
  {1c8fb19b-d0bb-439b-a971-6df37e348cfa}, !- Source Object
  4,                                      !- Outlet Port
  {7d2fba0c-3962-45b9-9d1b-571035c6215c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {49f4fd27-396a-4b36-8044-9cfac6f5901c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Availability Schedule
  {95b7882a-6034-4912-b740-25f1d94be307}, !- Availability Manager List Name
  0.231755898160648,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {707fdec5-c415-40ce-9a8e-e08e5405922c}, !- Supply Side Inlet Node Name
  {ece6e61e-4ea8-40df-b173-2b2dd0d86ed8}, !- Demand Side Outlet Node Name
  {378ba036-70e2-4bc2-b984-c81cb0f2f591}, !- Demand Side Inlet Node A
  {43a74e1a-fb6e-4b29-88b5-8122c1200189}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {33522e90-933a-46b9-8ff0-bf72135c534a}, !- Demand Mixer Name
  {96b8c484-d2cf-4de0-a5c7-724f8de05335}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {85681b68-5f7f-43a3-b6ad-0f0ae9cf6467}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {707fdec5-c415-40ce-9a8e-e08e5405922c}, !- Inlet Port
  {7a83d88d-84e8-4506-bca4-adbedad0292f}; !- Outlet Port

OS:Node,
  {cc17148b-a11e-477e-8dfd-a1c86eae11ae}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {73195bb2-22ae-4362-9ff8-e193eb08ffc1}, !- Inlet Port
  {43a74e1a-fb6e-4b29-88b5-8122c1200189}; !- Outlet Port

OS:Connection,
  {707fdec5-c415-40ce-9a8e-e08e5405922c}, !- Handle
  {49f4fd27-396a-4b36-8044-9cfac6f5901c}, !- Source Object
  9,                                      !- Outlet Port
  {85681b68-5f7f-43a3-b6ad-0f0ae9cf6467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a74e1a-fb6e-4b29-88b5-8122c1200189}, !- Handle
  {cc17148b-a11e-477e-8dfd-a1c86eae11ae}, !- Source Object
  3,                                      !- Outlet Port
  {49f4fd27-396a-4b36-8044-9cfac6f5901c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2238f536-2999-4428-bc97-79a840f0e579}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {378ba036-70e2-4bc2-b984-c81cb0f2f591}, !- Inlet Port
  {fee6a9b4-82f5-4ce6-9709-cb673af1d488}; !- Outlet Port

OS:Node,
  {49a23156-0a06-4e41-9dc1-d82a6d89881c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {25b724b2-9ee0-4f3c-9972-77e5e83fe054}, !- Inlet Port
  {ece6e61e-4ea8-40df-b173-2b2dd0d86ed8}; !- Outlet Port

OS:Node,
  {f48861d4-b288-4c31-b108-14e5b8282750}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {ffd743b7-dc88-45ad-b537-ab61747cb918}, !- Inlet Port
  {8009fcc9-1d5e-4a3b-89e8-2802186670a5}; !- Outlet Port

OS:Connection,
  {378ba036-70e2-4bc2-b984-c81cb0f2f591}, !- Handle
  {49f4fd27-396a-4b36-8044-9cfac6f5901c}, !- Source Object
  11,                                     !- Outlet Port
  {2238f536-2999-4428-bc97-79a840f0e579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece6e61e-4ea8-40df-b173-2b2dd0d86ed8}, !- Handle
  {49a23156-0a06-4e41-9dc1-d82a6d89881c}, !- Source Object
  3,                                      !- Outlet Port
  {49f4fd27-396a-4b36-8044-9cfac6f5901c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {96b8c484-d2cf-4de0-a5c7-724f8de05335}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {fee6a9b4-82f5-4ce6-9709-cb673af1d488}, !- Inlet Node Name
  {d6f3594a-213a-4df1-bfd5-f90066455bd3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {33522e90-933a-46b9-8ff0-bf72135c534a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {25b724b2-9ee0-4f3c-9972-77e5e83fe054}, !- Outlet Node Name
  {6cfb35c5-727b-41c4-8b2f-0005ec3cad22}; !- Inlet Node Name 1

OS:Connection,
  {fee6a9b4-82f5-4ce6-9709-cb673af1d488}, !- Handle
  {2238f536-2999-4428-bc97-79a840f0e579}, !- Source Object
  3,                                      !- Outlet Port
  {96b8c484-d2cf-4de0-a5c7-724f8de05335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b724b2-9ee0-4f3c-9972-77e5e83fe054}, !- Handle
  {33522e90-933a-46b9-8ff0-bf72135c534a}, !- Source Object
  2,                                      !- Outlet Port
  {49a23156-0a06-4e41-9dc1-d82a6d89881c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8bdebd1e-c508-40a1-8704-42865d1c40a6}, !- Handle
  {49f4fd27-396a-4b36-8044-9cfac6f5901c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0106188174720001,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2530.03,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2551.2,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {95b7882a-6034-4912-b740-25f1d94be307}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {5da516b8-df20-40a1-885f-66f4a996a482}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {edd160c3-17be-40d7-af77-ecf2f008b4c3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cdcc4852-2eb7-4a98-96fb-fabf1679ae51}, !- Control Zone Name
  {cc17148b-a11e-477e-8dfd-a1c86eae11ae}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {0e694d8e-84fe-44a0-823c-54d065ebb4ee}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground HP Htg Coil 15 Clg kBtu/hr 7.7HSPF, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  5755.05086070644,                       !- Rated Total Heating Capacity {W}
  3.7,                                    !- Rated COP {W/W}
  0.231755898160648,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edc93fa1-efda-428f-8b42-a0da795f63fa}, !- Total Heating Capacity Function of Temperature Curve Name
  {6abc7e88-d9a1-405e-a9c1-993cd098b342}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {22dba2a9-0919-41a4-9393-fca0ae35a210}, !- Energy Input Ratio Function of Temperature Curve Name
  {60d4d53e-ca5d-47cd-bf3b-f26d9bb31af7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6031a760-87ee-420f-9567-e94d09f79fdf}, !- Part Load Fraction Correlation Curve Name
  {26ac36cb-b366-4b40-8405-cbd95514186d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {26ac36cb-b366-4b40-8405-cbd95514186d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {81e94e7e-62ad-4df3-93a8-09a639445237}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5755.05086070644,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ccb0fc6c-9d8c-4e65-83d7-75bbd5056df2}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP 1spd DX HP Clg Coil 15kBtu/hr 13SEER, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  5755.05086070644,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.7,                                    !- Rated COP {W/W}
  0.231755898160648,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25d29d4d-711b-4af1-992d-cedb956b82f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {faf7fd29-dcb9-468c-8639-c5857bd9f296}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d88f57ed-2fc0-4c9e-8da6-ce24394e88a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {be1f68a8-db66-45b1-9fca-9816302adbd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97086572-fe18-4ffa-ba20-b774979b2820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6e5b400b-9243-43b5-9661-b8f8de382ebb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Fan, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.231755898160648,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ebc50ff1-783b-4247-bf04-11094fcbe294}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6166c90b-c0d6-4137-b4be-28575f501aa7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ebc50ff1-783b-4247-bf04-11094fcbe294}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6166c90b-c0d6-4137-b4be-28575f501aa7}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
