  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9c1f7f55-cc4c-4c21-b061-4cb1eb5d7b7a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {cdcc4852-2eb7-4a98-96fb-fabf1679ae51}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {f3d99f0f-a335-4c0d-9801-289cd62290d1}, !- Air Inlet Node Name
  {73195bb2-22ae-4362-9ff8-e193eb08ffc1}, !- Air Outlet Node Name
  {6e5b400b-9243-43b5-9661-b8f8de382ebb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Supply Air Fan Operating Mode Schedule Name
  {0e694d8e-84fe-44a0-823c-54d065ebb4ee}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ccb0fc6c-9d8c-4e65-83d7-75bbd5056df2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {81e94e7e-62ad-4df3-93a8-09a639445237}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.231755898160648,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.231755898160648,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {73195bb2-22ae-4362-9ff8-e193eb08ffc1}, !- Handle
  {9c1f7f55-cc4c-4c21-b061-4cb1eb5d7b7a}, !- Source Object
  7,                                      !- Outlet Port
  {cc17148b-a11e-477e-8dfd-a1c86eae11ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ee8962ef-e0fd-4817-8c61-868a3c4fbceb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174720001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.231755898160648,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1217cae2-1453-4aff-b52f-18ffa8b8552a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f8065525-072d-4856-a433-1149ec830e79}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f8065525-072d-4856-a433-1149ec830e79}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c0149438-72bb-4aba-af31-0b40373920a6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP OA System, !- Name
  {ee8962ef-e0fd-4817-8c61-868a3c4fbceb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {572c14c9-2231-440e-9b62-c8ef38e19a20}, !- Mixed Air Node Name
  {49c4bc4a-9846-41ed-bed2-25eb47b04610}, !- Outdoor Air Stream Node Name
  {0111cfb3-7563-47e2-b906-bf551c9a4936}, !- Relief Air Stream Node Name
  {7a83d88d-84e8-4506-bca4-adbedad0292f}; !- Return Air Stream Node Name

OS:Node,
  {0e4e332c-b952-4570-a9bc-bef900d0839b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {49c4bc4a-9846-41ed-bed2-25eb47b04610}; !- Outlet Port

OS:Connection,
  {49c4bc4a-9846-41ed-bed2-25eb47b04610}, !- Handle
  {0e4e332c-b952-4570-a9bc-bef900d0839b}, !- Source Object
  3,                                      !- Outlet Port
  {c0149438-72bb-4aba-af31-0b40373920a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05ade441-d49c-4631-be91-3216f5f597ff}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Relief Air Node, !- Name
  {0111cfb3-7563-47e2-b906-bf551c9a4936}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0111cfb3-7563-47e2-b906-bf551c9a4936}, !- Handle
  {c0149438-72bb-4aba-af31-0b40373920a6}, !- Source Object
  7,                                      !- Outlet Port
  {05ade441-d49c-4631-be91-3216f5f597ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0e47d98-864d-43d0-8ce9-3985f6394f03}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Mixed Air Node, !- Name
  {572c14c9-2231-440e-9b62-c8ef38e19a20}, !- Inlet Port
  {f3d99f0f-a335-4c0d-9801-289cd62290d1}; !- Outlet Port

OS:Connection,
  {7a83d88d-84e8-4506-bca4-adbedad0292f}, !- Handle
  {85681b68-5f7f-43a3-b6ad-0f0ae9cf6467}, !- Source Object
  3,                                      !- Outlet Port
  {c0149438-72bb-4aba-af31-0b40373920a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {572c14c9-2231-440e-9b62-c8ef38e19a20}, !- Handle
  {c0149438-72bb-4aba-af31-0b40373920a6}, !- Source Object
  5,                                      !- Outlet Port
  {c0e47d98-864d-43d0-8ce9-3985f6394f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d99f0f-a335-4c0d-9801-289cd62290d1}, !- Handle
  {c0e47d98-864d-43d0-8ce9-3985f6394f03}, !- Source Object
  3,                                      !- Outlet Port
  {9c1f7f55-cc4c-4c21-b061-4cb1eb5d7b7a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5da516b8-df20-40a1-885f-66f4a996a482}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {84ec6902-ed02-45c0-8c87-9d944f3f6fc3}, !- Control Zone or Zone List Name
  {cacdd605-b631-4d60-ac24-323184c3002f}, !- Cooling Control Zone or Zone List Name
  {ab77e4d6-0652-4b58-93f6-16d6704fe985}, !- Heating Control Zone or Zone List Name
  {ea227698-1c9d-420c-a91b-c2c7c13d4e77}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {84ec6902-ed02-45c0-8c87-9d944f3f6fc3}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {cacdd605-b631-4d60-ac24-323184c3002f}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ab77e4d6-0652-4b58-93f6-16d6704fe985}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ea227698-1c9d-420c-a91b-c2c7c13d4e77}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {af7f2dc3-42e8-421a-ad7e-f07b643c2504}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Diffuser, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {63dbb825-5f95-4259-a9c0-e1c442b8ff50}, !- Air Inlet Node Name
  {ffd743b7-dc88-45ad-b537-ab61747cb918}, !- Air Outlet Node Name
  0.231755898160648;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd848f3a-cf30-4a85-af7f-bc14845c2df6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Return Air Node, !- Name
  {ee4ecf44-6a44-41da-bc3b-f91c04cd0f26}, !- Inlet Port
  {6cfb35c5-727b-41c4-8b2f-0005ec3cad22}; !- Outlet Port

OS:Connection,
  {8009fcc9-1d5e-4a3b-89e8-2802186670a5}, !- Handle
  {f48861d4-b288-4c31-b108-14e5b8282750}, !- Source Object
  3,                                      !- Outlet Port
  {a367415a-25a1-4403-b7d4-2fe33f2ef41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4ecf44-6a44-41da-bc3b-f91c04cd0f26}, !- Handle
  {4cd2a053-701a-4ba4-be3d-c12185445fa8}, !- Source Object
  2,                                      !- Outlet Port
  {cd848f3a-cf30-4a85-af7f-bc14845c2df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cfb35c5-727b-41c4-8b2f-0005ec3cad22}, !- Handle
  {cd848f3a-cf30-4a85-af7f-bc14845c2df6}, !- Source Object
  3,                                      !- Outlet Port
  {33522e90-933a-46b9-8ff0-bf72135c534a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f411cafb-03d8-42ee-bb1b-370030b96b21}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {d6f3594a-213a-4df1-bfd5-f90066455bd3}, !- Inlet Port
  {63dbb825-5f95-4259-a9c0-e1c442b8ff50}; !- Outlet Port

OS:Connection,
  {d6f3594a-213a-4df1-bfd5-f90066455bd3}, !- Handle
  {96b8c484-d2cf-4de0-a5c7-724f8de05335}, !- Source Object
  3,                                      !- Outlet Port
  {f411cafb-03d8-42ee-bb1b-370030b96b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63dbb825-5f95-4259-a9c0-e1c442b8ff50}, !- Handle
  {f411cafb-03d8-42ee-bb1b-370030b96b21}, !- Source Object
  3,                                      !- Outlet Port
  {af7f2dc3-42e8-421a-ad7e-f07b643c2504}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffd743b7-dc88-45ad-b537-ab61747cb918}, !- Handle
  {af7f2dc3-42e8-421a-ad7e-f07b643c2504}, !- Source Object
  4,                                      !- Outlet Port
  {f48861d4-b288-4c31-b108-14e5b8282750}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {23b0fd90-7ced-4e6f-8920-003fcd0b2a59}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Availability Schedule
  {a7aee54e-7dbd-4ff9-9319-914fc18b0993}, !- Availability Manager List Name
  1.74590427444815,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {96a3c39a-e1c9-4ce6-92ba-16f3bb2f2317}, !- Supply Side Inlet Node Name
  {19bc9ad3-9d03-4d68-98d3-c08ae3d38378}, !- Demand Side Outlet Node Name
  {9cb86a55-039b-4501-9ac0-6655a72f8865}, !- Demand Side Inlet Node A
  {e16d22f5-075d-49e5-b206-1ea3faf2e2f4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6436d5c1-06b5-4423-8d9f-91a6685d39bd}, !- Demand Mixer Name
  {6a2eeb37-f34a-4fe9-b53a-a299b792457b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b07b7b70-8f23-4968-a23c-a990e67ff254}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {96a3c39a-e1c9-4ce6-92ba-16f3bb2f2317}, !- Inlet Port
  {fddadca5-008b-49b9-af39-92827318563a}; !- Outlet Port

OS:Node,
  {0e17709f-0682-45f5-b1ca-7b0e40a8ec6e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {ff75c891-cba3-4c76-a75f-5ce5c954c4da}, !- Inlet Port
  {e16d22f5-075d-49e5-b206-1ea3faf2e2f4}; !- Outlet Port

OS:Connection,
  {96a3c39a-e1c9-4ce6-92ba-16f3bb2f2317}, !- Handle
  {23b0fd90-7ced-4e6f-8920-003fcd0b2a59}, !- Source Object
  9,                                      !- Outlet Port
  {b07b7b70-8f23-4968-a23c-a990e67ff254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e16d22f5-075d-49e5-b206-1ea3faf2e2f4}, !- Handle
  {0e17709f-0682-45f5-b1ca-7b0e40a8ec6e}, !- Source Object
  3,                                      !- Outlet Port
  {23b0fd90-7ced-4e6f-8920-003fcd0b2a59}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f0ef0cca-6369-43da-9412-dccccc24ca8f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {9cb86a55-039b-4501-9ac0-6655a72f8865}, !- Inlet Port
  {1a9d9bdb-d9ea-45a9-81e6-effd88d520f5}; !- Outlet Port

OS:Node,
  {a196accb-170f-4d0a-bdd3-47a353320c30}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {ca66e59c-37cb-412e-8942-7196d0c8141b}, !- Inlet Port
  {19bc9ad3-9d03-4d68-98d3-c08ae3d38378}; !- Outlet Port

OS:Node,
  {609c624b-64ea-4dad-89f9-ff2a44bcb346}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {277eccda-f99b-4ef2-8ae0-0f5a0128bfe5}, !- Inlet Port
  {5904d4f9-7f15-4963-a081-7abb2fe4d31d}; !- Outlet Port

OS:Connection,
  {9cb86a55-039b-4501-9ac0-6655a72f8865}, !- Handle
  {23b0fd90-7ced-4e6f-8920-003fcd0b2a59}, !- Source Object
  11,                                     !- Outlet Port
  {f0ef0cca-6369-43da-9412-dccccc24ca8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19bc9ad3-9d03-4d68-98d3-c08ae3d38378}, !- Handle
  {a196accb-170f-4d0a-bdd3-47a353320c30}, !- Source Object
  3,                                      !- Outlet Port
  {23b0fd90-7ced-4e6f-8920-003fcd0b2a59}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6a2eeb37-f34a-4fe9-b53a-a299b792457b}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {1a9d9bdb-d9ea-45a9-81e6-effd88d520f5}, !- Inlet Node Name
  {b8812290-64c6-4ea6-ac25-50fdc3fb3ccc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6436d5c1-06b5-4423-8d9f-91a6685d39bd}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {ca66e59c-37cb-412e-8942-7196d0c8141b}, !- Outlet Node Name
  {466636b3-c139-498e-9da4-63dd9f18fa01}; !- Inlet Node Name 1

OS:Connection,
  {1a9d9bdb-d9ea-45a9-81e6-effd88d520f5}, !- Handle
  {f0ef0cca-6369-43da-9412-dccccc24ca8f}, !- Source Object
  3,                                      !- Outlet Port
  {6a2eeb37-f34a-4fe9-b53a-a299b792457b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca66e59c-37cb-412e-8942-7196d0c8141b}, !- Handle
  {6436d5c1-06b5-4423-8d9f-91a6685d39bd}, !- Source Object
  2,                                      !- Outlet Port
  {a196accb-170f-4d0a-bdd3-47a353320c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3d227bc1-d1db-42cf-92e1-400e79855515}, !- Handle
  {23b0fd90-7ced-4e6f-8920-003fcd0b2a59}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.210517847188282,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  21287.7,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  19114.3,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a7aee54e-7dbd-4ff9-9319-914fc18b0993}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {ba554ff4-5401-4d3b-b431-1028f9c2eb3f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d9880148-efe3-438c-bc81-9a2ba4288ae7}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2a976c44-e53c-46c0-89c0-4bcc4cc2348f}, !- Control Zone Name
  {0e17709f-0682-45f5-b1ca-7b0e40a8ec6e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {6c3f43cf-6886-4809-a9df-455e2667aded}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground HP Htg Coil 161 Clg kBtu/hr 3.2COPH, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  43319.9145787816,                       !- Rated Total Heating Capacity {W}
  3.7,                                    !- Rated COP {W/W}
  1.74590427444815,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edc93fa1-efda-428f-8b42-a0da795f63fa}, !- Total Heating Capacity Function of Temperature Curve Name
  {6abc7e88-d9a1-405e-a9c1-993cd098b342}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {22dba2a9-0919-41a4-9393-fca0ae35a210}, !- Energy Input Ratio Function of Temperature Curve Name
  {60d4d53e-ca5d-47cd-bf3b-f26d9bb31af7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6031a760-87ee-420f-9567-e94d09f79fdf}, !- Part Load Fraction Correlation Curve Name
  {11a54426-ab61-4a55-8a0e-9e617bc75589}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {11a54426-ab61-4a55-8a0e-9e617bc75589}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {4af7e24d-05a1-4fd4-93c3-e2c6c1fd8df5}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  43319.9145787816,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2d035c51-80ce-412b-931e-fd528cf0e2f3}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP 1spd DX HP Clg Coil 161kBtu/hr 10.8EER, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  43319.9145787816,                       !- Rated Total Cooling Capacity {W}
  0.701281495072382,                      !- Rated Sensible Heat Ratio
  3.7,                                    !- Rated COP {W/W}
  1.74590427444815,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25d29d4d-711b-4af1-992d-cedb956b82f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {faf7fd29-dcb9-468c-8639-c5857bd9f296}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d88f57ed-2fc0-4c9e-8da6-ce24394e88a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {be1f68a8-db66-45b1-9fca-9816302adbd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97086572-fe18-4ffa-ba20-b774979b2820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {adaa51b7-64e5-4cf3-b689-28cfe6de69db}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Fan, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.74590427444815,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf0364b5-69ad-4a8c-85ee-c90b69c5aa8a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {07816bba-2415-4b17-94c0-48b342042041}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cf0364b5-69ad-4a8c-85ee-c90b69c5aa8a}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {07816bba-2415-4b17-94c0-48b342042041}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c6eafd04-3ef5-4cc6-b704-4188c4483a9d}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {2a976c44-e53c-46c0-89c0-4bcc4cc2348f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {703b883c-1592-4e1d-bd31-05f785d184c4}, !- Air Inlet Node Name
  {ff75c891-cba3-4c76-a75f-5ce5c954c4da}, !- Air Outlet Node Name
  {adaa51b7-64e5-4cf3-b689-28cfe6de69db}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Supply Air Fan Operating Mode Schedule Name
  {6c3f43cf-6886-4809-a9df-455e2667aded}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2d035c51-80ce-412b-931e-fd528cf0e2f3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4af7e24d-05a1-4fd4-93c3-e2c6c1fd8df5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.74590427444815,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.74590427444815,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ff75c891-cba3-4c76-a75f-5ce5c954c4da}, !- Handle
  {c6eafd04-3ef5-4cc6-b704-4188c4483a9d}, !- Source Object
  7,                                      !- Outlet Port
  {0e17709f-0682-45f5-b1ca-7b0e40a8ec6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a651ac23-e8a7-4396-812f-15ec74d0d542}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.210517847188282,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.74590427444815,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {81228241-a2eb-4550-84f8-a16868c21fcd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {01768792-00b0-492b-be93-0f2e83a9d67a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c588e8f7-9cbf-4964-b9cd-6fb557ccbe35}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c588e8f7-9cbf-4964-b9cd-6fb557ccbe35}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {51f7d34f-43b8-405f-b182-a99bc3ccb259}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP OA System, !- Name
  {a651ac23-e8a7-4396-812f-15ec74d0d542}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {977b4d63-3686-4da1-b7b7-b3fab1370b02}, !- Mixed Air Node Name
  {4908bf26-d206-4d44-8783-51f95437ff79}, !- Outdoor Air Stream Node Name
  {14c982fb-7112-4559-be60-a6817e07cfcd}, !- Relief Air Stream Node Name
  {fddadca5-008b-49b9-af39-92827318563a}; !- Return Air Stream Node Name

OS:Node,
  {bafaa407-c3c7-4606-955b-0aaf971a18a9}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4908bf26-d206-4d44-8783-51f95437ff79}; !- Outlet Port

OS:Connection,
  {4908bf26-d206-4d44-8783-51f95437ff79}, !- Handle
  {bafaa407-c3c7-4606-955b-0aaf971a18a9}, !- Source Object
  3,                                      !- Outlet Port
  {51f7d34f-43b8-405f-b182-a99bc3ccb259}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8cf1639d-3096-48d4-a56d-5f32e6e9be0d}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Relief Air Node, !- Name
  {14c982fb-7112-4559-be60-a6817e07cfcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14c982fb-7112-4559-be60-a6817e07cfcd}, !- Handle
  {51f7d34f-43b8-405f-b182-a99bc3ccb259}, !- Source Object
  7,                                      !- Outlet Port
  {8cf1639d-3096-48d4-a56d-5f32e6e9be0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8e2a638-26e8-4453-8c2e-6217c3a74780}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {977b4d63-3686-4da1-b7b7-b3fab1370b02}, !- Inlet Port
  {703b883c-1592-4e1d-bd31-05f785d184c4}; !- Outlet Port

OS:Connection,
  {fddadca5-008b-49b9-af39-92827318563a}, !- Handle
  {b07b7b70-8f23-4968-a23c-a990e67ff254}, !- Source Object
  3,                                      !- Outlet Port
  {51f7d34f-43b8-405f-b182-a99bc3ccb259}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {977b4d63-3686-4da1-b7b7-b3fab1370b02}, !- Handle
  {51f7d34f-43b8-405f-b182-a99bc3ccb259}, !- Source Object
  5,                                      !- Outlet Port
  {a8e2a638-26e8-4453-8c2e-6217c3a74780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {703b883c-1592-4e1d-bd31-05f785d184c4}, !- Handle
  {a8e2a638-26e8-4453-8c2e-6217c3a74780}, !- Source Object
  3,                                      !- Outlet Port
  {c6eafd04-3ef5-4cc6-b704-4188c4483a9d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ba554ff4-5401-4d3b-b431-1028f9c2eb3f}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3723ace5-dd75-4a21-9815-24d35f04dc39}, !- Control Zone or Zone List Name
  {69cce580-199a-4f3f-849e-651ede3957ad}, !- Cooling Control Zone or Zone List Name
  {79ea8614-5b6f-490c-a487-a92b9f86d63d}, !- Heating Control Zone or Zone List Name
  {4a051417-f9c8-4982-9f43-26a9f5e57062}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3723ace5-dd75-4a21-9815-24d35f04dc39}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {69cce580-199a-4f3f-849e-651ede3957ad}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {79ea8614-5b6f-490c-a487-a92b9f86d63d}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4a051417-f9c8-4982-9f43-26a9f5e57062}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {86bae732-3642-4c60-b8cb-09fbe6450d97}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Diffuser, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {4c0dcbee-ff1e-4c53-92a2-5bf69ccbff56}, !- Air Inlet Node Name
  {277eccda-f99b-4ef2-8ae0-0f5a0128bfe5}, !- Air Outlet Node Name
  1.74449296008754;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c430485-a474-47c0-aef6-5b206ffe7f7c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Return Air Node, !- Name
  {49fb48d7-1a29-4605-88f9-e00db36881b5}, !- Inlet Port
  {466636b3-c139-498e-9da4-63dd9f18fa01}; !- Outlet Port

OS:Connection,
  {5904d4f9-7f15-4963-a081-7abb2fe4d31d}, !- Handle
  {609c624b-64ea-4dad-89f9-ff2a44bcb346}, !- Source Object
  3,                                      !- Outlet Port
  {18aa78e7-4cfa-4737-aea9-a08c3ad3bba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fb48d7-1a29-4605-88f9-e00db36881b5}, !- Handle
  {faf9558c-2b27-4206-95d4-0e2d1dc0e8ee}, !- Source Object
  2,                                      !- Outlet Port
  {0c430485-a474-47c0-aef6-5b206ffe7f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466636b3-c139-498e-9da4-63dd9f18fa01}, !- Handle
  {0c430485-a474-47c0-aef6-5b206ffe7f7c}, !- Source Object
  3,                                      !- Outlet Port
  {6436d5c1-06b5-4423-8d9f-91a6685d39bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27e9fdcb-664b-4579-af35-6bfb080d8b6c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {b8812290-64c6-4ea6-ac25-50fdc3fb3ccc}, !- Inlet Port
  {4c0dcbee-ff1e-4c53-92a2-5bf69ccbff56}; !- Outlet Port

OS:Connection,
  {b8812290-64c6-4ea6-ac25-50fdc3fb3ccc}, !- Handle
  {6a2eeb37-f34a-4fe9-b53a-a299b792457b}, !- Source Object
  3,                                      !- Outlet Port
  {27e9fdcb-664b-4579-af35-6bfb080d8b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0dcbee-ff1e-4c53-92a2-5bf69ccbff56}, !- Handle
  {27e9fdcb-664b-4579-af35-6bfb080d8b6c}, !- Source Object
  3,                                      !- Outlet Port
  {86bae732-3642-4c60-b8cb-09fbe6450d97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {277eccda-f99b-4ef2-8ae0-0f5a0128bfe5}, !- Handle
  {86bae732-3642-4c60-b8cb-09fbe6450d97}, !- Source Object
  4,                                      !- Outlet Port
  {609c624b-64ea-4dad-89f9-ff2a44bcb346}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {100810fb-4550-4fa6-8035-5f0f2c27d368}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Availability Schedule
  {001de7c5-5f7c-4e0d-b325-142566e2025d}, !- Availability Manager List Name
  0.442182528423586,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7b90676a-9434-45e7-a55c-1de530c73354}, !- Supply Side Inlet Node Name
  {b091644b-d35a-4f51-a7c8-6429ff41ee19}, !- Demand Side Outlet Node Name
  {015dc4db-3f62-44ab-8b03-7c3b3876110d}, !- Demand Side Inlet Node A
  {ca9dec65-6b12-4eae-a247-753fe6a39f75}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c95baa5a-5f68-4b5b-ae7f-7db8d0486903}, !- Demand Mixer Name
  {da4d925a-36d9-4b7a-adec-3ba7d08085b0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17212db3-d727-47c3-ae1b-8b3ac0cadb43}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {7b90676a-9434-45e7-a55c-1de530c73354}, !- Inlet Port
  {716f3206-1fa8-473d-b34c-a9680e4f8862}; !- Outlet Port

OS:Node,
  {28e82095-c7aa-49a4-a6b6-742758ec03cb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {7a703b99-80ea-4df5-a9f8-178914044695}, !- Inlet Port
  {ca9dec65-6b12-4eae-a247-753fe6a39f75}; !- Outlet Port

OS:Connection,
  {7b90676a-9434-45e7-a55c-1de530c73354}, !- Handle
  {100810fb-4550-4fa6-8035-5f0f2c27d368}, !- Source Object
  9,                                      !- Outlet Port
  {17212db3-d727-47c3-ae1b-8b3ac0cadb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca9dec65-6b12-4eae-a247-753fe6a39f75}, !- Handle
  {28e82095-c7aa-49a4-a6b6-742758ec03cb}, !- Source Object
  3,                                      !- Outlet Port
  {100810fb-4550-4fa6-8035-5f0f2c27d368}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {667fe154-3cc4-41a3-b41f-5abe1f7264bd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {015dc4db-3f62-44ab-8b03-7c3b3876110d}, !- Inlet Port
  {8a0f2921-c651-4318-9c5b-bd189152e918}; !- Outlet Port

OS:Node,
  {2d7a2b41-aaec-463f-b0f8-350ae97c61a6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {7585a399-b90f-4690-a97e-f1f1f4647c2c}, !- Inlet Port
  {b091644b-d35a-4f51-a7c8-6429ff41ee19}; !- Outlet Port

OS:Node,
  {6933c62b-1fd8-4eda-8fb1-f99b79655af3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {945a57e7-cacb-4d25-bd15-205c505d090a}, !- Inlet Port
  {7f72ab0d-fc8a-4a6c-ac36-9c6410aaced8}; !- Outlet Port

OS:Connection,
  {015dc4db-3f62-44ab-8b03-7c3b3876110d}, !- Handle
  {100810fb-4550-4fa6-8035-5f0f2c27d368}, !- Source Object
  11,                                     !- Outlet Port
  {667fe154-3cc4-41a3-b41f-5abe1f7264bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b091644b-d35a-4f51-a7c8-6429ff41ee19}, !- Handle
  {2d7a2b41-aaec-463f-b0f8-350ae97c61a6}, !- Source Object
  3,                                      !- Outlet Port
  {100810fb-4550-4fa6-8035-5f0f2c27d368}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {da4d925a-36d9-4b7a-adec-3ba7d08085b0}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {8a0f2921-c651-4318-9c5b-bd189152e918}, !- Inlet Node Name
  {a5421088-aca3-4257-97cf-a257e306b140}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c95baa5a-5f68-4b5b-ae7f-7db8d0486903}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {7585a399-b90f-4690-a97e-f1f1f4647c2c}, !- Outlet Node Name
  {892e7462-ee03-43a7-b8e4-0ed85f8e7caf}; !- Inlet Node Name 1

OS:Connection,
  {8a0f2921-c651-4318-9c5b-bd189152e918}, !- Handle
  {667fe154-3cc4-41a3-b41f-5abe1f7264bd}, !- Source Object
  3,                                      !- Outlet Port
  {da4d925a-36d9-4b7a-adec-3ba7d08085b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7585a399-b90f-4690-a97e-f1f1f4647c2c}, !- Handle
  {c95baa5a-5f68-4b5b-ae7f-7db8d0486903}, !- Source Object
  2,                                      !- Outlet Port
  {2d7a2b41-aaec-463f-b0f8-350ae97c61a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b9cb7fd9-84d5-4047-8448-eb8dd05fc42c}, !- Handle
  {100810fb-4550-4fa6-8035-5f0f2c27d368}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0271548596260187,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4930.07,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4689.96,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {001de7c5-5f7c-4e0d-b325-142566e2025d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {b1cad029-52e5-4cb4-8f32-fdc9eed5e94f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5a22394b-8843-4489-be08-efbc1da02410}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {23187c00-2802-4325-841e-b41fc4ccd986}, !- Control Zone Name
  {28e82095-c7aa-49a4-a6b6-742758ec03cb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {1ce4f4ba-86d8-4f12-a1a7-c2bc6fcc30f6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground HP Htg Coil 31 Clg kBtu/hr 7.7HSPF, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  10980.4452054528,                       !- Rated Total Heating Capacity {W}
  3.7,                                    !- Rated COP {W/W}
  0.442182528423586,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edc93fa1-efda-428f-8b42-a0da795f63fa}, !- Total Heating Capacity Function of Temperature Curve Name
  {6abc7e88-d9a1-405e-a9c1-993cd098b342}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {22dba2a9-0919-41a4-9393-fca0ae35a210}, !- Energy Input Ratio Function of Temperature Curve Name
  {60d4d53e-ca5d-47cd-bf3b-f26d9bb31af7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6031a760-87ee-420f-9567-e94d09f79fdf}, !- Part Load Fraction Correlation Curve Name
  {c39f751a-e489-4c9f-9e77-dd3dd75dad54}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {c39f751a-e489-4c9f-9e77-dd3dd75dad54}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {551b6d0b-db53-4f34-a94b-4b4cce933fe4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10980.4452054528,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {27b69512-3e98-42d4-86f6-20fd82656456}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil 31kBtu/hr 13SEER, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  10980.4452054528,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.7,                                    !- Rated COP {W/W}
  0.442182528423586,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25d29d4d-711b-4af1-992d-cedb956b82f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {faf7fd29-dcb9-468c-8639-c5857bd9f296}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d88f57ed-2fc0-4c9e-8da6-ce24394e88a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {be1f68a8-db66-45b1-9fca-9816302adbd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97086572-fe18-4ffa-ba20-b774979b2820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {69daec13-bbd8-4745-b166-62ebd88432ef}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Fan, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.442182528423586,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2d282b0-a520-45cc-a4ce-2870221e4123}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22bf10ae-35b4-41b3-89b3-3524bc072a10}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a2d282b0-a520-45cc-a4ce-2870221e4123}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22bf10ae-35b4-41b3-89b3-3524bc072a10}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {13dc9da7-ed8e-4304-a168-fa6ea2788b00}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {23187c00-2802-4325-841e-b41fc4ccd986}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {ac8eefd6-ea18-4613-842d-cb269029a795}, !- Air Inlet Node Name
  {7a703b99-80ea-4df5-a9f8-178914044695}, !- Air Outlet Node Name
  {69daec13-bbd8-4745-b166-62ebd88432ef}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Supply Air Fan Operating Mode Schedule Name
  {1ce4f4ba-86d8-4f12-a1a7-c2bc6fcc30f6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {27b69512-3e98-42d4-86f6-20fd82656456}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {551b6d0b-db53-4f34-a94b-4b4cce933fe4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.442182528423586,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.442182528423586,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7a703b99-80ea-4df5-a9f8-178914044695}, !- Handle
  {13dc9da7-ed8e-4304-a168-fa6ea2788b00}, !- Source Object
  7,                                      !- Outlet Port
  {28e82095-c7aa-49a4-a6b6-742758ec03cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8496c64e-fd46-469b-be82-c0ba95a01131}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0271548596260187,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.442182528423586,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6fa5b101-d2e2-4b38-a31e-aaecef17e3a0}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0a3a6922-cacb-480f-8ad1-f0a4d0e7672c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0a3a6922-cacb-480f-8ad1-f0a4d0e7672c}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a5984afb-cc2f-478d-8aca-db243084c602}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP OA System, !- Name
  {8496c64e-fd46-469b-be82-c0ba95a01131}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4a978d27-f00c-407e-85f5-9da040f62cf6}, !- Mixed Air Node Name
  {977d2122-2818-436f-8cc3-6fd4ed20d668}, !- Outdoor Air Stream Node Name
  {86b81ea5-9796-45dc-9f4d-d73ce870fad5}, !- Relief Air Stream Node Name
  {716f3206-1fa8-473d-b34c-a9680e4f8862}; !- Return Air Stream Node Name

OS:Node,
  {eceee577-bbd7-4ec9-8f78-5e8a375abbb0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {977d2122-2818-436f-8cc3-6fd4ed20d668}; !- Outlet Port

OS:Connection,
  {977d2122-2818-436f-8cc3-6fd4ed20d668}, !- Handle
  {eceee577-bbd7-4ec9-8f78-5e8a375abbb0}, !- Source Object
  3,                                      !- Outlet Port
  {a5984afb-cc2f-478d-8aca-db243084c602}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {38498ba2-39b7-4495-89a4-a46eb9159d26}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Relief Air Node, !- Name
  {86b81ea5-9796-45dc-9f4d-d73ce870fad5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86b81ea5-9796-45dc-9f4d-d73ce870fad5}, !- Handle
  {a5984afb-cc2f-478d-8aca-db243084c602}, !- Source Object
  7,                                      !- Outlet Port
  {38498ba2-39b7-4495-89a4-a46eb9159d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d268d883-3e07-45e9-8ecf-c31269b3a6c8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Mixed Air Node, !- Name
  {4a978d27-f00c-407e-85f5-9da040f62cf6}, !- Inlet Port
  {ac8eefd6-ea18-4613-842d-cb269029a795}; !- Outlet Port

OS:Connection,
  {716f3206-1fa8-473d-b34c-a9680e4f8862}, !- Handle
  {17212db3-d727-47c3-ae1b-8b3ac0cadb43}, !- Source Object
  3,                                      !- Outlet Port
  {a5984afb-cc2f-478d-8aca-db243084c602}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a978d27-f00c-407e-85f5-9da040f62cf6}, !- Handle
  {a5984afb-cc2f-478d-8aca-db243084c602}, !- Source Object
  5,                                      !- Outlet Port
  {d268d883-3e07-45e9-8ecf-c31269b3a6c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8eefd6-ea18-4613-842d-cb269029a795}, !- Handle
  {d268d883-3e07-45e9-8ecf-c31269b3a6c8}, !- Source Object
  3,                                      !- Outlet Port
  {13dc9da7-ed8e-4304-a168-fa6ea2788b00}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b1cad029-52e5-4cb4-8f32-fdc9eed5e94f}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {01963d4d-87b4-4bb3-a5f6-c3d5eadad6d7}, !- Control Zone or Zone List Name
  {9912dbac-60c8-40a2-ad23-96eeae3bda12}, !- Cooling Control Zone or Zone List Name
  {a30005e7-c087-4fdc-afd6-308e6c48f3cf}, !- Heating Control Zone or Zone List Name
  {18832846-d9ae-4b66-833f-29f3143c7a48}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {01963d4d-87b4-4bb3-a5f6-c3d5eadad6d7}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {9912dbac-60c8-40a2-ad23-96eeae3bda12}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a30005e7-c087-4fdc-afd6-308e6c48f3cf}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {18832846-d9ae-4b66-833f-29f3143c7a48}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7760901a-6ee9-452c-a95a-b5f15b3f791f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Diffuser, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {54c4d8d7-c54a-4904-b6d0-c7fc161bee86}, !- Air Inlet Node Name
  {945a57e7-cacb-4d25-bd15-205c505d090a}, !- Air Outlet Node Name
  0.442182528423586;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e9d7b577-6934-4aaf-be15-44b991f0aacf}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Return Air Node, !- Name
  {46577dc1-a6a0-4a43-8421-9acafaa93ae9}, !- Inlet Port
  {892e7462-ee03-43a7-b8e4-0ed85f8e7caf}; !- Outlet Port

OS:Connection,
  {7f72ab0d-fc8a-4a6c-ac36-9c6410aaced8}, !- Handle
  {6933c62b-1fd8-4eda-8fb1-f99b79655af3}, !- Source Object
  3,                                      !- Outlet Port
  {a8d83f2d-d76e-4abe-b5a9-50b3d0b3fc79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46577dc1-a6a0-4a43-8421-9acafaa93ae9}, !- Handle
  {76d5e49f-e239-48b2-914a-a7fa18f05d93}, !- Source Object
  2,                                      !- Outlet Port
  {e9d7b577-6934-4aaf-be15-44b991f0aacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892e7462-ee03-43a7-b8e4-0ed85f8e7caf}, !- Handle
  {e9d7b577-6934-4aaf-be15-44b991f0aacf}, !- Source Object
  3,                                      !- Outlet Port
  {c95baa5a-5f68-4b5b-ae7f-7db8d0486903}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74fb9263-ecfe-47ba-9dc1-e9df499abe3c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {a5421088-aca3-4257-97cf-a257e306b140}, !- Inlet Port
  {54c4d8d7-c54a-4904-b6d0-c7fc161bee86}; !- Outlet Port

OS:Connection,
  {a5421088-aca3-4257-97cf-a257e306b140}, !- Handle
  {da4d925a-36d9-4b7a-adec-3ba7d08085b0}, !- Source Object
  3,                                      !- Outlet Port
  {74fb9263-ecfe-47ba-9dc1-e9df499abe3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c4d8d7-c54a-4904-b6d0-c7fc161bee86}, !- Handle
  {74fb9263-ecfe-47ba-9dc1-e9df499abe3c}, !- Source Object
  3,                                      !- Outlet Port
  {7760901a-6ee9-452c-a95a-b5f15b3f791f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {945a57e7-cacb-4d25-bd15-205c505d090a}, !- Handle
  {7760901a-6ee9-452c-a95a-b5f15b3f791f}, !- Source Object
  4,                                      !- Outlet Port
  {6933c62b-1fd8-4eda-8fb1-f99b79655af3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a2e5b00a-a5c7-4004-9910-4163d17133d7}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Availability Schedule
  {f7887ca1-16b1-4aba-9a00-9a10aed51007}, !- Availability Manager List Name
  0.430984054398307,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5dc3f3ea-bbea-483f-afa7-52be1f2dcc61}, !- Supply Side Inlet Node Name
  {bbd70dff-62b5-4239-a488-41b5a34cc6db}, !- Demand Side Outlet Node Name
  {4001d4eb-7c65-458e-ad7e-0f5841dc3475}, !- Demand Side Inlet Node A
  {3e92a82e-1c7a-4726-a520-95bf245359e6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e5e3dc74-02da-4f3f-a841-05038029bed9}, !- Demand Mixer Name
  {f6c6530f-ff09-4f4a-8e32-b54528c81b5d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {94c35837-2513-4dbe-bee8-607113af9a4b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {5dc3f3ea-bbea-483f-afa7-52be1f2dcc61}, !- Inlet Port
  {f1db024e-acc6-489d-a3d9-51caa79c1009}; !- Outlet Port

OS:Node,
  {bbdf3686-910c-4864-84d9-e9233f67c755}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {38205503-ae35-46d8-8ca1-ea1eb4227328}, !- Inlet Port
  {3e92a82e-1c7a-4726-a520-95bf245359e6}; !- Outlet Port

OS:Connection,
  {5dc3f3ea-bbea-483f-afa7-52be1f2dcc61}, !- Handle
  {a2e5b00a-a5c7-4004-9910-4163d17133d7}, !- Source Object
  9,                                      !- Outlet Port
  {94c35837-2513-4dbe-bee8-607113af9a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e92a82e-1c7a-4726-a520-95bf245359e6}, !- Handle
  {bbdf3686-910c-4864-84d9-e9233f67c755}, !- Source Object
  3,                                      !- Outlet Port
  {a2e5b00a-a5c7-4004-9910-4163d17133d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7921c71e-53a6-4448-b093-63f9d19c19e1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {4001d4eb-7c65-458e-ad7e-0f5841dc3475}, !- Inlet Port
  {7b610fa3-ba4d-4ef6-a32a-f18599436cfe}; !- Outlet Port

OS:Node,
  {505677cc-cc91-40c7-bebc-f27644112912}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {1a3ea9d4-c16c-47d2-b953-de670fa8093d}, !- Inlet Port
  {bbd70dff-62b5-4239-a488-41b5a34cc6db}; !- Outlet Port

OS:Node,
  {5ea57d9b-56a6-437e-a5f0-b69370d2d999}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {88ed36de-8835-4189-a381-f3d4bab8ca28}, !- Inlet Port
  {ae90ce4f-a0f7-4385-a3af-c31d22a3ae97}; !- Outlet Port

OS:Connection,
  {4001d4eb-7c65-458e-ad7e-0f5841dc3475}, !- Handle
  {a2e5b00a-a5c7-4004-9910-4163d17133d7}, !- Source Object
  11,                                     !- Outlet Port
  {7921c71e-53a6-4448-b093-63f9d19c19e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd70dff-62b5-4239-a488-41b5a34cc6db}, !- Handle
  {505677cc-cc91-40c7-bebc-f27644112912}, !- Source Object
  3,                                      !- Outlet Port
  {a2e5b00a-a5c7-4004-9910-4163d17133d7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f6c6530f-ff09-4f4a-8e32-b54528c81b5d}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {7b610fa3-ba4d-4ef6-a32a-f18599436cfe}, !- Inlet Node Name
  {a265fc53-9004-436a-925f-9b85282731e3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e5e3dc74-02da-4f3f-a841-05038029bed9}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {1a3ea9d4-c16c-47d2-b953-de670fa8093d}, !- Outlet Node Name
  {625ac544-ddb4-418c-8d82-3ab6f48e3085}; !- Inlet Node Name 1

OS:Connection,
  {7b610fa3-ba4d-4ef6-a32a-f18599436cfe}, !- Handle
  {7921c71e-53a6-4448-b093-63f9d19c19e1}, !- Source Object
  3,                                      !- Outlet Port
  {f6c6530f-ff09-4f4a-8e32-b54528c81b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3ea9d4-c16c-47d2-b953-de670fa8093d}, !- Handle
  {e5e3dc74-02da-4f3f-a841-05038029bed9}, !- Source Object
  2,                                      !- Outlet Port
  {505677cc-cc91-40c7-bebc-f27644112912}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {66acb537-d398-48bf-add4-4844779b2307}, !- Handle
  {a2e5b00a-a5c7-4004-9910-4163d17133d7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0271548596260187,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4770.01,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4717.89,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f7887ca1-16b1-4aba-9a00-9a10aed51007}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {c33f1cb5-0810-4766-a895-04cf6a39b3ab}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2f5aedd8-a5e4-45ed-ac7c-bd7293ec38ea}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dcbb58cc-232f-4417-be75-df6ec7d1cbe2}, !- Control Zone Name
  {bbdf3686-910c-4864-84d9-e9233f67c755}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {dedb6ba1-384f-4114-bc5f-a7a0338a7789}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground HP Htg Coil 31 Clg kBtu/hr 7.7HSPF, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  10702.3604270749,                       !- Rated Total Heating Capacity {W}
  3.7,                                    !- Rated COP {W/W}
  0.430984054398307,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edc93fa1-efda-428f-8b42-a0da795f63fa}, !- Total Heating Capacity Function of Temperature Curve Name
  {6abc7e88-d9a1-405e-a9c1-993cd098b342}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {22dba2a9-0919-41a4-9393-fca0ae35a210}, !- Energy Input Ratio Function of Temperature Curve Name
  {60d4d53e-ca5d-47cd-bf3b-f26d9bb31af7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6031a760-87ee-420f-9567-e94d09f79fdf}, !- Part Load Fraction Correlation Curve Name
  {47cd0e32-46aa-4c34-9aaf-4f57fa9fa125}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {47cd0e32-46aa-4c34-9aaf-4f57fa9fa125}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {739f9dc4-6db8-4b8a-96e1-ad41cb5c79b3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10702.3604270749,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {62a6d2e4-f314-4ccf-b5be-81fc8680147f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP 1spd DX HP Clg Coil 31kBtu/hr 13SEER, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  10702.3604270749,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.7,                                    !- Rated COP {W/W}
  0.430984054398307,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25d29d4d-711b-4af1-992d-cedb956b82f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {faf7fd29-dcb9-468c-8639-c5857bd9f296}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d88f57ed-2fc0-4c9e-8da6-ce24394e88a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {be1f68a8-db66-45b1-9fca-9816302adbd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97086572-fe18-4ffa-ba20-b774979b2820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {18d3637a-9302-4739-bef3-3ddc0bfdf428}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Fan, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.430984054398307,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c701ba7-94b0-4068-928e-347c97a49591}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7774a49-78e4-4596-94ec-afaa4350bf18}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3c701ba7-94b0-4068-928e-347c97a49591}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7774a49-78e4-4596-94ec-afaa4350bf18}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0d2084c3-421c-4c6e-80d9-3fce59cf3e7b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {dcbb58cc-232f-4417-be75-df6ec7d1cbe2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {11cfbdcb-a4aa-43de-b195-178d8eb7117c}, !- Air Inlet Node Name
  {38205503-ae35-46d8-8ca1-ea1eb4227328}, !- Air Outlet Node Name
  {18d3637a-9302-4739-bef3-3ddc0bfdf428}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Supply Air Fan Operating Mode Schedule Name
  {dedb6ba1-384f-4114-bc5f-a7a0338a7789}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {62a6d2e4-f314-4ccf-b5be-81fc8680147f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {739f9dc4-6db8-4b8a-96e1-ad41cb5c79b3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.430984054398307,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.430984054398307,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {38205503-ae35-46d8-8ca1-ea1eb4227328}, !- Handle
  {0d2084c3-421c-4c6e-80d9-3fce59cf3e7b}, !- Source Object
  7,                                      !- Outlet Port
  {bbdf3686-910c-4864-84d9-e9233f67c755}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1b725e29-081b-4a1f-a39a-511dadcd72e5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0271548596260187,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.430984054398307,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {859c9913-e100-4bbe-8616-515303ea727c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {edc4ce30-219f-409d-9259-950df10f0e4e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {edc4ce30-219f-409d-9259-950df10f0e4e}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e00c4d7-5f0f-4948-8cee-8ac15746f812}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP OA System, !- Name
  {1b725e29-081b-4a1f-a39a-511dadcd72e5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {af723c78-5ba1-4682-8fcd-b40c475ed8e5}, !- Mixed Air Node Name
  {c5c1a68f-1500-46bc-b3f1-5f7a84aba080}, !- Outdoor Air Stream Node Name
  {70a0f72c-d75f-4d32-afd2-f1facaf693e1}, !- Relief Air Stream Node Name
  {f1db024e-acc6-489d-a3d9-51caa79c1009}; !- Return Air Stream Node Name

OS:Node,
  {e134a4c1-9ce7-4fcd-ba08-388f2dd54193}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c5c1a68f-1500-46bc-b3f1-5f7a84aba080}; !- Outlet Port

OS:Connection,
  {c5c1a68f-1500-46bc-b3f1-5f7a84aba080}, !- Handle
  {e134a4c1-9ce7-4fcd-ba08-388f2dd54193}, !- Source Object
  3,                                      !- Outlet Port
  {3e00c4d7-5f0f-4948-8cee-8ac15746f812}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d487aefe-0745-49e7-a99d-3c365a534a88}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Relief Air Node, !- Name
  {70a0f72c-d75f-4d32-afd2-f1facaf693e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70a0f72c-d75f-4d32-afd2-f1facaf693e1}, !- Handle
  {3e00c4d7-5f0f-4948-8cee-8ac15746f812}, !- Source Object
  7,                                      !- Outlet Port
  {d487aefe-0745-49e7-a99d-3c365a534a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fd78211-cacf-41e0-921a-65acccd6b8e1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Mixed Air Node, !- Name
  {af723c78-5ba1-4682-8fcd-b40c475ed8e5}, !- Inlet Port
  {11cfbdcb-a4aa-43de-b195-178d8eb7117c}; !- Outlet Port

OS:Connection,
  {f1db024e-acc6-489d-a3d9-51caa79c1009}, !- Handle
  {94c35837-2513-4dbe-bee8-607113af9a4b}, !- Source Object
  3,                                      !- Outlet Port
  {3e00c4d7-5f0f-4948-8cee-8ac15746f812}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {af723c78-5ba1-4682-8fcd-b40c475ed8e5}, !- Handle
  {3e00c4d7-5f0f-4948-8cee-8ac15746f812}, !- Source Object
  5,                                      !- Outlet Port
  {8fd78211-cacf-41e0-921a-65acccd6b8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11cfbdcb-a4aa-43de-b195-178d8eb7117c}, !- Handle
  {8fd78211-cacf-41e0-921a-65acccd6b8e1}, !- Source Object
  3,                                      !- Outlet Port
  {0d2084c3-421c-4c6e-80d9-3fce59cf3e7b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c33f1cb5-0810-4766-a895-04cf6a39b3ab}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {dee9a363-87fb-46b8-89bd-f67a594435df}, !- Control Zone or Zone List Name
  {cca0a70e-eff5-465b-b70e-1b33632321e6}, !- Cooling Control Zone or Zone List Name
  {7375ab31-0185-47ee-abcd-fc1634c07768}, !- Heating Control Zone or Zone List Name
  {2debe531-b335-43bf-a24c-00f6d7c2217b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dee9a363-87fb-46b8-89bd-f67a594435df}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {cca0a70e-eff5-465b-b70e-1b33632321e6}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7375ab31-0185-47ee-abcd-fc1634c07768}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2debe531-b335-43bf-a24c-00f6d7c2217b}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d36431da-8062-47d7-9dca-4d8017494169}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Diffuser, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {ba3c796f-94de-47d3-8cdc-8ded42c99dd1}, !- Air Inlet Node Name
  {88ed36de-8835-4189-a381-f3d4bab8ca28}, !- Air Outlet Node Name
  0.430984054398307;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {785c8737-1ee2-4426-8ee7-1398b38fddc2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Return Air Node, !- Name
  {cb246926-9b97-42e1-8efe-f01f91af26ab}, !- Inlet Port
  {625ac544-ddb4-418c-8d82-3ab6f48e3085}; !- Outlet Port

OS:Connection,
  {ae90ce4f-a0f7-4385-a3af-c31d22a3ae97}, !- Handle
  {5ea57d9b-56a6-437e-a5f0-b69370d2d999}, !- Source Object
  3,                                      !- Outlet Port
  {51b379ac-d38a-4fbd-9ec7-45ab61c80722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb246926-9b97-42e1-8efe-f01f91af26ab}, !- Handle
  {c5b92eba-3dea-4a85-ad5e-3fab51e0c0a9}, !- Source Object
  2,                                      !- Outlet Port
  {785c8737-1ee2-4426-8ee7-1398b38fddc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625ac544-ddb4-418c-8d82-3ab6f48e3085}, !- Handle
  {785c8737-1ee2-4426-8ee7-1398b38fddc2}, !- Source Object
  3,                                      !- Outlet Port
  {e5e3dc74-02da-4f3f-a841-05038029bed9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee699ca3-ec3d-4443-b08d-a3e18eb4ce0f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {a265fc53-9004-436a-925f-9b85282731e3}, !- Inlet Port
  {ba3c796f-94de-47d3-8cdc-8ded42c99dd1}; !- Outlet Port

OS:Connection,
  {a265fc53-9004-436a-925f-9b85282731e3}, !- Handle
  {f6c6530f-ff09-4f4a-8e32-b54528c81b5d}, !- Source Object
  3,                                      !- Outlet Port
  {ee699ca3-ec3d-4443-b08d-a3e18eb4ce0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba3c796f-94de-47d3-8cdc-8ded42c99dd1}, !- Handle
  {ee699ca3-ec3d-4443-b08d-a3e18eb4ce0f}, !- Source Object
  3,                                      !- Outlet Port
  {d36431da-8062-47d7-9dca-4d8017494169}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88ed36de-8835-4189-a381-f3d4bab8ca28}, !- Handle
  {d36431da-8062-47d7-9dca-4d8017494169}, !- Source Object
  4,                                      !- Outlet Port
  {5ea57d9b-56a6-437e-a5f0-b69370d2d999}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bd9dabb4-6d5b-4b39-8858-28b6b59abef4}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Availability Schedule
  {614ba88a-80dc-4c8d-a430-8b47999ae24e}, !- Availability Manager List Name
  0.853810735183319,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eeb614da-81c1-4560-be54-2bf10fe474e1}, !- Supply Side Inlet Node Name
  {2d4e99eb-4fc6-419e-919b-385c93f6a4bb}, !- Demand Side Outlet Node Name
  {16c19fc3-f5b9-4d6e-b0df-8c92f3cd54f6}, !- Demand Side Inlet Node A
  {e6bf9202-e8b7-400e-bf72-68bb34a14f2c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {656d82e9-d5b2-47e0-a62e-a27140714a25}, !- Demand Mixer Name
  {eb388c8f-e01b-473d-bee1-653cd494138f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f8dae184-ea39-4686-8306-acdee8ee4348}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {eeb614da-81c1-4560-be54-2bf10fe474e1}, !- Inlet Port
  {531b4fb9-ebf3-4925-82da-13aa7e8bd690}; !- Outlet Port

OS:Node,
  {6f12ac0a-36a9-4fa4-941a-3b7ac41b345c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {4b3a4b7f-944f-424e-9cf1-1f2939aa4c2b}, !- Inlet Port
  {e6bf9202-e8b7-400e-bf72-68bb34a14f2c}; !- Outlet Port

OS:Connection,
  {eeb614da-81c1-4560-be54-2bf10fe474e1}, !- Handle
  {bd9dabb4-6d5b-4b39-8858-28b6b59abef4}, !- Source Object
  9,                                      !- Outlet Port
  {f8dae184-ea39-4686-8306-acdee8ee4348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6bf9202-e8b7-400e-bf72-68bb34a14f2c}, !- Handle
  {6f12ac0a-36a9-4fa4-941a-3b7ac41b345c}, !- Source Object
  3,                                      !- Outlet Port
  {bd9dabb4-6d5b-4b39-8858-28b6b59abef4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0337dc5d-5361-44b0-9f02-644a2ad13d5e}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {16c19fc3-f5b9-4d6e-b0df-8c92f3cd54f6}, !- Inlet Port
  {33902c2f-ae29-404f-a2ed-a8914b3f7989}; !- Outlet Port

OS:Node,
  {dcfc2175-e15e-4bb6-a976-5fc7ddebeffd}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {2e770331-6ff2-4648-ac8a-feadcfde6594}, !- Inlet Port
  {2d4e99eb-4fc6-419e-919b-385c93f6a4bb}; !- Outlet Port

OS:Node,
  {853682e9-12b5-442d-9c74-0f1fd838e0d9}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {13eb6d09-d136-408a-8eee-3f087de177ef}, !- Inlet Port
  {43042c21-ea3c-4ba1-ae31-4a8c798b11a5}; !- Outlet Port

OS:Connection,
  {16c19fc3-f5b9-4d6e-b0df-8c92f3cd54f6}, !- Handle
  {bd9dabb4-6d5b-4b39-8858-28b6b59abef4}, !- Source Object
  11,                                     !- Outlet Port
  {0337dc5d-5361-44b0-9f02-644a2ad13d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4e99eb-4fc6-419e-919b-385c93f6a4bb}, !- Handle
  {dcfc2175-e15e-4bb6-a976-5fc7ddebeffd}, !- Source Object
  3,                                      !- Outlet Port
  {bd9dabb4-6d5b-4b39-8858-28b6b59abef4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eb388c8f-e01b-473d-bee1-653cd494138f}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {33902c2f-ae29-404f-a2ed-a8914b3f7989}, !- Inlet Node Name
  {93dc1063-d9ea-4c48-8565-52de87729b36}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {656d82e9-d5b2-47e0-a62e-a27140714a25}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {2e770331-6ff2-4648-ac8a-feadcfde6594}, !- Outlet Node Name
  {23f13a94-aede-4f9c-bb54-99bf868b2ec8}; !- Inlet Node Name 1

OS:Connection,
  {33902c2f-ae29-404f-a2ed-a8914b3f7989}, !- Handle
  {0337dc5d-5361-44b0-9f02-644a2ad13d5e}, !- Source Object
  3,                                      !- Outlet Port
  {eb388c8f-e01b-473d-bee1-653cd494138f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e770331-6ff2-4648-ac8a-feadcfde6594}, !- Handle
  {656d82e9-d5b2-47e0-a62e-a27140714a25}, !- Source Object
  2,                                      !- Outlet Port
  {dcfc2175-e15e-4bb6-a976-5fc7ddebeffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {12b48188-71d0-4454-8a13-59168461cf41}, !- Handle
  {bd9dabb4-6d5b-4b39-8858-28b6b59abef4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0823223034358409,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10103.68,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  13789.74,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {614ba88a-80dc-4c8d-a430-8b47999ae24e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {fb4cb23e-77b7-403f-9030-d4bc0b8c9676}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f5a946ea-9b1a-468e-b6c7-a9352366b235}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ac826898-b7d0-43af-a9ff-97cdc2c9a7db}, !- Control Zone Name
  {6f12ac0a-36a9-4fa4-941a-3b7ac41b345c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {e6cd3787-59fa-475d-a624-60f9b7a69a23}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground HP Htg Coil 72 Clg kBtu/hr 3.3COPH, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  21202.1538411552,                       !- Rated Total Heating Capacity {W}
  3.7,                                    !- Rated COP {W/W}
  0.853810735183319,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edc93fa1-efda-428f-8b42-a0da795f63fa}, !- Total Heating Capacity Function of Temperature Curve Name
  {6abc7e88-d9a1-405e-a9c1-993cd098b342}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {22dba2a9-0919-41a4-9393-fca0ae35a210}, !- Energy Input Ratio Function of Temperature Curve Name
  {60d4d53e-ca5d-47cd-bf3b-f26d9bb31af7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6031a760-87ee-420f-9567-e94d09f79fdf}, !- Part Load Fraction Correlation Curve Name
  {8ffcc092-cbdd-4e94-9f31-d32fe443d36c}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {8ffcc092-cbdd-4e94-9f31-d32fe443d36c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {ce6771a5-8b80-47c1-9f7a-742a28ff5108}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  21202.1538411552,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {339e3f8f-690d-4e22-9415-b9d9bf416255}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP 1spd DX HP Clg Coil 72kBtu/hr 11.0EER, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  21202.1538411552,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.7,                                    !- Rated COP {W/W}
  0.853810735183319,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25d29d4d-711b-4af1-992d-cedb956b82f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {faf7fd29-dcb9-468c-8639-c5857bd9f296}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d88f57ed-2fc0-4c9e-8da6-ce24394e88a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {be1f68a8-db66-45b1-9fca-9816302adbd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97086572-fe18-4ffa-ba20-b774979b2820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4f338942-5792-460e-94d4-10e6dadcb8da}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Fan, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.853810735183319,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {01b878c3-9159-4321-b00f-7a2d985cfb85}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8093dd00-bdc0-4bd8-a63a-f1cc96bbeb12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {01b878c3-9159-4321-b00f-7a2d985cfb85}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8093dd00-bdc0-4bd8-a63a-f1cc96bbeb12}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {598219af-3c8a-446e-b1f6-df17f4fa5eb3}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {ac826898-b7d0-43af-a9ff-97cdc2c9a7db}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {1917c231-2bb4-45fb-848d-cb829aeb7b53}, !- Air Inlet Node Name
  {4b3a4b7f-944f-424e-9cf1-1f2939aa4c2b}, !- Air Outlet Node Name
  {4f338942-5792-460e-94d4-10e6dadcb8da}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Supply Air Fan Operating Mode Schedule Name
  {e6cd3787-59fa-475d-a624-60f9b7a69a23}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {339e3f8f-690d-4e22-9415-b9d9bf416255}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ce6771a5-8b80-47c1-9f7a-742a28ff5108}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.853810735183319,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.853810735183319,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4b3a4b7f-944f-424e-9cf1-1f2939aa4c2b}, !- Handle
  {598219af-3c8a-446e-b1f6-df17f4fa5eb3}, !- Source Object
  7,                                      !- Outlet Port
  {6f12ac0a-36a9-4fa4-941a-3b7ac41b345c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {66dafbb9-d5c2-4a39-9817-74fb216e37a5}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0823223034358409,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.853810735183319,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9de3dfc4-a9ad-4eab-9ede-bccbdf899980}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {4f9e8ac3-be8b-4818-92bf-56f91d12bfea}, !- Maximum Fraction of Outdoor Air Schedule Name
  {de48cf28-524b-46c5-9a82-546da1b75eb8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {de48cf28-524b-46c5-9a82-546da1b75eb8}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b390cc4e-c266-48c1-bb13-1fa87995a167}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP OA System, !- Name
  {66dafbb9-d5c2-4a39-9817-74fb216e37a5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ff83540b-362d-458a-9ba3-a72590a1cea0}, !- Mixed Air Node Name
  {937963d6-f4f4-46a4-bdf4-fe5d9b4e1548}, !- Outdoor Air Stream Node Name
  {33af0dd3-dd1e-4ea8-9ea1-970290d52d73}, !- Relief Air Stream Node Name
  {531b4fb9-ebf3-4925-82da-13aa7e8bd690}; !- Return Air Stream Node Name

OS:Node,
  {9709f822-0b64-41aa-b1ff-df8300931997}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {937963d6-f4f4-46a4-bdf4-fe5d9b4e1548}; !- Outlet Port

OS:Connection,
  {937963d6-f4f4-46a4-bdf4-fe5d9b4e1548}, !- Handle
  {9709f822-0b64-41aa-b1ff-df8300931997}, !- Source Object
  3,                                      !- Outlet Port
  {b390cc4e-c266-48c1-bb13-1fa87995a167}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {41ca5d04-d91b-4769-9cc4-82cb2f8ba34a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Relief Air Node, !- Name
  {33af0dd3-dd1e-4ea8-9ea1-970290d52d73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33af0dd3-dd1e-4ea8-9ea1-970290d52d73}, !- Handle
  {b390cc4e-c266-48c1-bb13-1fa87995a167}, !- Source Object
  7,                                      !- Outlet Port
  {41ca5d04-d91b-4769-9cc4-82cb2f8ba34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4477ffbb-925f-4f5e-b311-094c9d294e96}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Mixed Air Node, !- Name
  {ff83540b-362d-458a-9ba3-a72590a1cea0}, !- Inlet Port
  {1917c231-2bb4-45fb-848d-cb829aeb7b53}; !- Outlet Port

OS:Connection,
  {531b4fb9-ebf3-4925-82da-13aa7e8bd690}, !- Handle
  {f8dae184-ea39-4686-8306-acdee8ee4348}, !- Source Object
  3,                                      !- Outlet Port
  {b390cc4e-c266-48c1-bb13-1fa87995a167}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ff83540b-362d-458a-9ba3-a72590a1cea0}, !- Handle
  {b390cc4e-c266-48c1-bb13-1fa87995a167}, !- Source Object
  5,                                      !- Outlet Port
  {4477ffbb-925f-4f5e-b311-094c9d294e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1917c231-2bb4-45fb-848d-cb829aeb7b53}, !- Handle
  {4477ffbb-925f-4f5e-b311-094c9d294e96}, !- Source Object
  3,                                      !- Outlet Port
  {598219af-3c8a-446e-b1f6-df17f4fa5eb3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fb4cb23e-77b7-403f-9030-d4bc0b8c9676}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8b0f9597-0851-4fb6-b0a4-11c33f71db28}, !- Control Zone or Zone List Name
  {6bf6640e-5f9c-472b-b996-018c473da943}, !- Cooling Control Zone or Zone List Name
  {186e0e3f-0722-46b5-bcb4-c5500b07b67c}, !- Heating Control Zone or Zone List Name
  {e7e393de-336a-4f1e-b9f7-c28e9f9cd687}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b0f9597-0851-4fb6-b0a4-11c33f71db28}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {6bf6640e-5f9c-472b-b996-018c473da943}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {186e0e3f-0722-46b5-bcb4-c5500b07b67c}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e7e393de-336a-4f1e-b9f7-c28e9f9cd687}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b93f2443-a487-417a-b587-55a7a7ff5f6c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Diffuser, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {37847466-5cb1-4279-9c8c-2331b650210f}, !- Air Inlet Node Name
  {13eb6d09-d136-408a-8eee-3f087de177ef}, !- Air Outlet Node Name
  0.853810735183319;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d2743d8-e680-4c45-b2c9-57fd77f564b5}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Return Air Node, !- Name
  {a2c7356a-06a4-431d-95c9-7937ad9be4b6}, !- Inlet Port
  {23f13a94-aede-4f9c-bb54-99bf868b2ec8}; !- Outlet Port

OS:Connection,
  {43042c21-ea3c-4ba1-ae31-4a8c798b11a5}, !- Handle
  {853682e9-12b5-442d-9c74-0f1fd838e0d9}, !- Source Object
  3,                                      !- Outlet Port
  {e864748c-2da1-4e2d-a3c2-15897dd49b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c7356a-06a4-431d-95c9-7937ad9be4b6}, !- Handle
  {dd7a216a-0d30-4dc6-9007-cfd0f6581321}, !- Source Object
  2,                                      !- Outlet Port
  {6d2743d8-e680-4c45-b2c9-57fd77f564b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23f13a94-aede-4f9c-bb54-99bf868b2ec8}, !- Handle
  {6d2743d8-e680-4c45-b2c9-57fd77f564b5}, !- Source Object
  3,                                      !- Outlet Port
  {656d82e9-d5b2-47e0-a62e-a27140714a25}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c20e7c0-441a-4bbc-9220-0aea8556dc53}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {93dc1063-d9ea-4c48-8565-52de87729b36}, !- Inlet Port
  {37847466-5cb1-4279-9c8c-2331b650210f}; !- Outlet Port

OS:Connection,
  {93dc1063-d9ea-4c48-8565-52de87729b36}, !- Handle
  {eb388c8f-e01b-473d-bee1-653cd494138f}, !- Source Object
  3,                                      !- Outlet Port
  {8c20e7c0-441a-4bbc-9220-0aea8556dc53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37847466-5cb1-4279-9c8c-2331b650210f}, !- Handle
  {8c20e7c0-441a-4bbc-9220-0aea8556dc53}, !- Source Object
  3,                                      !- Outlet Port
  {b93f2443-a487-417a-b587-55a7a7ff5f6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13eb6d09-d136-408a-8eee-3f087de177ef}, !- Handle
  {b93f2443-a487-417a-b587-55a7a7ff5f6c}, !- Source Object
  4,                                      !- Outlet Port
  {853682e9-12b5-442d-9c74-0f1fd838e0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {27c4bebf-c00c-4149-81e4-815778646e0e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Availability Schedule
  {1a7a7fa6-0df2-4efb-954a-75c194caf0b7}, !- Availability Manager List Name
  0.159520061513592,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7be13a6d-891e-4d99-9174-f079e7b0ab8e}, !- Supply Side Inlet Node Name
  {afe8e935-4780-4b14-a8b0-e291121012c9}, !- Demand Side Outlet Node Name
  {e7eaa59e-7e28-414d-ae1a-c79f1e040049}, !- Demand Side Inlet Node A
  {1dc04010-9825-4d47-9a2a-c3bdb784d656}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ea66d581-a9e3-40a4-a963-b57874a83ed9}, !- Demand Mixer Name
  {666e017f-de9d-4485-b2eb-6cb8383fbd19}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4a55fd90-acb8-4a62-ad14-8118884701d7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {7be13a6d-891e-4d99-9174-f079e7b0ab8e}, !- Inlet Port
  {5b7c744d-5dcb-4591-8b35-9584ffe3bfd9}; !- Outlet Port

OS:Node,
  {a7eef831-6aed-4cb1-949e-16182075a99a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {9a2877cb-f66f-4582-b29a-edf7a6679a1b}, !- Inlet Port
  {1dc04010-9825-4d47-9a2a-c3bdb784d656}; !- Outlet Port

OS:Connection,
  {7be13a6d-891e-4d99-9174-f079e7b0ab8e}, !- Handle
  {27c4bebf-c00c-4149-81e4-815778646e0e}, !- Source Object
  9,                                      !- Outlet Port
  {4a55fd90-acb8-4a62-ad14-8118884701d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc04010-9825-4d47-9a2a-c3bdb784d656}, !- Handle
  {a7eef831-6aed-4cb1-949e-16182075a99a}, !- Source Object
  3,                                      !- Outlet Port
  {27c4bebf-c00c-4149-81e4-815778646e0e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ce5c6781-a6d2-4f00-b2d5-0a02de16874e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {e7eaa59e-7e28-414d-ae1a-c79f1e040049}, !- Inlet Port
  {ea92a7e0-954b-45a5-bc1e-4c846ae7097e}; !- Outlet Port

OS:Node,
  {bc94a8f2-086a-4ac0-af37-66d717d9d702}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {1970ff51-57d4-40f8-8f6e-1de10bb3304a}, !- Inlet Port
  {afe8e935-4780-4b14-a8b0-e291121012c9}; !- Outlet Port

OS:Node,
  {5e5f0110-00b8-441e-a111-7f39b6d29253}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {6dd56e35-b09b-4087-b14e-ca3859083e40}, !- Inlet Port
  {0ac85e35-d937-4e6d-89ef-8be9b90ff91f}; !- Outlet Port

OS:Connection,
  {e7eaa59e-7e28-414d-ae1a-c79f1e040049}, !- Handle
  {27c4bebf-c00c-4149-81e4-815778646e0e}, !- Source Object
  11,                                     !- Outlet Port
  {ce5c6781-a6d2-4f00-b2d5-0a02de16874e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe8e935-4780-4b14-a8b0-e291121012c9}, !- Handle
  {bc94a8f2-086a-4ac0-af37-66d717d9d702}, !- Source Object
  3,                                      !- Outlet Port
  {27c4bebf-c00c-4149-81e4-815778646e0e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {666e017f-de9d-4485-b2eb-6cb8383fbd19}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {ea92a7e0-954b-45a5-bc1e-4c846ae7097e}, !- Inlet Node Name
  {cb1b3020-7a7e-49e4-b5f4-481de72d813a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ea66d581-a9e3-40a4-a963-b57874a83ed9}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {1970ff51-57d4-40f8-8f6e-1de10bb3304a}, !- Outlet Node Name
  {8a39b871-faa9-4e61-8187-d93a915bbc24}; !- Inlet Node Name 1

OS:Connection,
  {ea92a7e0-954b-45a5-bc1e-4c846ae7097e}, !- Handle
  {ce5c6781-a6d2-4f00-b2d5-0a02de16874e}, !- Source Object
  3,                                      !- Outlet Port
  {666e017f-de9d-4485-b2eb-6cb8383fbd19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1970ff51-57d4-40f8-8f6e-1de10bb3304a}, !- Handle
  {ea66d581-a9e3-40a4-a963-b57874a83ed9}, !- Source Object
  2,                                      !- Outlet Port
  {bc94a8f2-086a-4ac0-af37-66d717d9d702}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3897c381-cbf3-41eb-ab0a-1642c471b596}, !- Handle
  {27c4bebf-c00c-4149-81e4-815778646e0e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0106188174720001,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1782.06,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2521.77,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1a7a7fa6-0df2-4efb-954a-75c194caf0b7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {4a0f7c8e-2ece-49cf-83ac-42cfa23ecfb1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {346f7048-6f4b-421d-a68c-69144ff5e92c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6b068ecd-0d12-4335-a836-c44504fd4e88}, !- Control Zone Name
  {a7eef831-6aed-4cb1-949e-16182075a99a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {7f22fe79-56eb-42b0-8cd6-de7ffaabf012}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground HP Htg Coil 12 Clg kBtu/hr 7.7HSPF, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  3961.26301250538,                       !- Rated Total Heating Capacity {W}
  3.7,                                    !- Rated COP {W/W}
  0.159520061513592,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edc93fa1-efda-428f-8b42-a0da795f63fa}, !- Total Heating Capacity Function of Temperature Curve Name
  {6abc7e88-d9a1-405e-a9c1-993cd098b342}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {22dba2a9-0919-41a4-9393-fca0ae35a210}, !- Energy Input Ratio Function of Temperature Curve Name
  {60d4d53e-ca5d-47cd-bf3b-f26d9bb31af7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6031a760-87ee-420f-9567-e94d09f79fdf}, !- Part Load Fraction Correlation Curve Name
  {d5c7fcff-90cc-4d16-9715-cb5493ca5afe}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {d5c7fcff-90cc-4d16-9715-cb5493ca5afe}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {06640ec6-5bcc-4a1f-8012-aafa0d8d32dd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3961.26301250538,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6ba6c137-04e0-4855-b088-948b347bf83a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil 12kBtu/hr 13SEER, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  3961.26301250538,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.7,                                    !- Rated COP {W/W}
  0.159520061513592,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25d29d4d-711b-4af1-992d-cedb956b82f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {faf7fd29-dcb9-468c-8639-c5857bd9f296}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d88f57ed-2fc0-4c9e-8da6-ce24394e88a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {be1f68a8-db66-45b1-9fca-9816302adbd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97086572-fe18-4ffa-ba20-b774979b2820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {91510daf-76df-4908-8434-6fcafbab7878}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Fan, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.159520061513592,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3b98e65-1a62-42a2-8810-538d2d50720c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc7ab039-e7e1-4697-bf6c-6be8dacb28fe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c3b98e65-1a62-42a2-8810-538d2d50720c}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc7ab039-e7e1-4697-bf6c-6be8dacb28fe}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4655fd72-bab1-4bb6-888c-b3a9379ceccf}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {6b068ecd-0d12-4335-a836-c44504fd4e88}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {578d1bc5-fa52-4811-953b-9e465da5ad91}, !- Air Inlet Node Name
  {9a2877cb-f66f-4582-b29a-edf7a6679a1b}, !- Air Outlet Node Name
  {91510daf-76df-4908-8434-6fcafbab7878}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Supply Air Fan Operating Mode Schedule Name
  {7f22fe79-56eb-42b0-8cd6-de7ffaabf012}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6ba6c137-04e0-4855-b088-948b347bf83a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {06640ec6-5bcc-4a1f-8012-aafa0d8d32dd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.159520061513592,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.159520061513592,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9a2877cb-f66f-4582-b29a-edf7a6679a1b}, !- Handle
  {4655fd72-bab1-4bb6-888c-b3a9379ceccf}, !- Source Object
  7,                                      !- Outlet Port
  {a7eef831-6aed-4cb1-949e-16182075a99a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2bea56b5-9d70-4e02-bdb5-47808590d0cd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174720001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.159520061513592,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {515d0e7b-5530-45b6-aa2e-f822a5d0058d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c772eb84-15fa-4f6e-9f49-99af8c9ccc84}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c772eb84-15fa-4f6e-9f49-99af8c9ccc84}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {14389041-781d-40a9-997c-4f614e2425ac}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP OA System, !- Name
  {2bea56b5-9d70-4e02-bdb5-47808590d0cd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a6564393-8bc9-48d4-b161-21fe07c8dc03}, !- Mixed Air Node Name
  {2a06d67c-994c-472d-92ed-cf9efdf62074}, !- Outdoor Air Stream Node Name
  {9ff27b8b-a82e-4063-b3f9-11d61cc1b5e3}, !- Relief Air Stream Node Name
  {5b7c744d-5dcb-4591-8b35-9584ffe3bfd9}; !- Return Air Stream Node Name

OS:Node,
  {2fd165b1-a2a7-47fc-9556-dffbdb9ba024}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2a06d67c-994c-472d-92ed-cf9efdf62074}; !- Outlet Port

OS:Connection,
  {2a06d67c-994c-472d-92ed-cf9efdf62074}, !- Handle
  {2fd165b1-a2a7-47fc-9556-dffbdb9ba024}, !- Source Object
  3,                                      !- Outlet Port
  {14389041-781d-40a9-997c-4f614e2425ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5bfa156f-f59e-4e56-9bba-4585ff850e36}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Relief Air Node, !- Name
  {9ff27b8b-a82e-4063-b3f9-11d61cc1b5e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ff27b8b-a82e-4063-b3f9-11d61cc1b5e3}, !- Handle
  {14389041-781d-40a9-997c-4f614e2425ac}, !- Source Object
  7,                                      !- Outlet Port
  {5bfa156f-f59e-4e56-9bba-4585ff850e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {490f5209-8383-47db-a5b9-cecaa86f44a9}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Mixed Air Node, !- Name
  {a6564393-8bc9-48d4-b161-21fe07c8dc03}, !- Inlet Port
  {578d1bc5-fa52-4811-953b-9e465da5ad91}; !- Outlet Port

OS:Connection,
  {5b7c744d-5dcb-4591-8b35-9584ffe3bfd9}, !- Handle
  {4a55fd90-acb8-4a62-ad14-8118884701d7}, !- Source Object
  3,                                      !- Outlet Port
  {14389041-781d-40a9-997c-4f614e2425ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a6564393-8bc9-48d4-b161-21fe07c8dc03}, !- Handle
  {14389041-781d-40a9-997c-4f614e2425ac}, !- Source Object
  5,                                      !- Outlet Port
  {490f5209-8383-47db-a5b9-cecaa86f44a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578d1bc5-fa52-4811-953b-9e465da5ad91}, !- Handle
  {490f5209-8383-47db-a5b9-cecaa86f44a9}, !- Source Object
  3,                                      !- Outlet Port
  {4655fd72-bab1-4bb6-888c-b3a9379ceccf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4a0f7c8e-2ece-49cf-83ac-42cfa23ecfb1}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aa381de9-6c34-4be5-8cc7-0bec42e94091}, !- Control Zone or Zone List Name
  {ca1a55bc-0015-423c-b71f-0e0ba7e87aac}, !- Cooling Control Zone or Zone List Name
  {c720f16c-e6e2-4bff-84c6-1ab5e0436a3f}, !- Heating Control Zone or Zone List Name
  {ac23af7b-7d01-4181-a14a-ab0d058ed285}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa381de9-6c34-4be5-8cc7-0bec42e94091}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {ca1a55bc-0015-423c-b71f-0e0ba7e87aac}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c720f16c-e6e2-4bff-84c6-1ab5e0436a3f}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ac23af7b-7d01-4181-a14a-ab0d058ed285}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {68a9c6b4-3a3e-487e-a60f-b25a54b1d727}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Diffuser, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {269e9d8c-9054-4656-b5bd-f3d608b84984}, !- Air Inlet Node Name
  {6dd56e35-b09b-4087-b14e-ca3859083e40}, !- Air Outlet Node Name
  0.159520061513592;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f7ad021f-d26a-4868-965d-8ebd43f9902a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Return Air Node, !- Name
  {13fb03d2-a4c9-475d-bf12-cedfb73a7a18}, !- Inlet Port
  {8a39b871-faa9-4e61-8187-d93a915bbc24}; !- Outlet Port

OS:Connection,
  {0ac85e35-d937-4e6d-89ef-8be9b90ff91f}, !- Handle
  {5e5f0110-00b8-441e-a111-7f39b6d29253}, !- Source Object
  3,                                      !- Outlet Port
  {0bb23821-b92e-4133-9e3f-3b483ed5e57f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13fb03d2-a4c9-475d-bf12-cedfb73a7a18}, !- Handle
  {d161df5d-5446-45fb-bbb2-10a1330180af}, !- Source Object
  2,                                      !- Outlet Port
  {f7ad021f-d26a-4868-965d-8ebd43f9902a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a39b871-faa9-4e61-8187-d93a915bbc24}, !- Handle
  {f7ad021f-d26a-4868-965d-8ebd43f9902a}, !- Source Object
  3,                                      !- Outlet Port
  {ea66d581-a9e3-40a4-a963-b57874a83ed9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96296665-d02b-4c82-87e5-3102796cfcaa}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {cb1b3020-7a7e-49e4-b5f4-481de72d813a}, !- Inlet Port
  {269e9d8c-9054-4656-b5bd-f3d608b84984}; !- Outlet Port

OS:Connection,
  {cb1b3020-7a7e-49e4-b5f4-481de72d813a}, !- Handle
  {666e017f-de9d-4485-b2eb-6cb8383fbd19}, !- Source Object
  3,                                      !- Outlet Port
  {96296665-d02b-4c82-87e5-3102796cfcaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269e9d8c-9054-4656-b5bd-f3d608b84984}, !- Handle
  {96296665-d02b-4c82-87e5-3102796cfcaa}, !- Source Object
  3,                                      !- Outlet Port
  {68a9c6b4-3a3e-487e-a60f-b25a54b1d727}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6dd56e35-b09b-4087-b14e-ca3859083e40}, !- Handle
  {68a9c6b4-3a3e-487e-a60f-b25a54b1d727}, !- Source Object
  4,                                      !- Outlet Port
  {5e5f0110-00b8-441e-a111-7f39b6d29253}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {79240910-99de-4b76-82ad-3c90f947b6ae}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP, !- Name
  ,                                       !- Controller List Name
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Availability Schedule
  {c9156285-c122-4e87-af19-21a785fd1f2e}, !- Availability Manager List Name
  0.18312258021602,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {986ad71a-81d7-42a8-833b-562be598df27}, !- Supply Side Inlet Node Name
  {7be5dc9d-7965-4600-8532-32d6e5f31582}, !- Demand Side Outlet Node Name
  {02442dd9-e17a-45eb-ab5a-dc6f4625a3c7}, !- Demand Side Inlet Node A
  {97afdc7b-0355-49bf-877f-3b33bdbcd19a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {61018741-a426-4bbf-99da-4c674b948d8c}, !- Demand Mixer Name
  {cc7841a8-75eb-4efd-b62b-87a086f42980}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8dc6e22c-8487-44c6-8789-07d6b1906d2b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Supply Inlet Node, !- Name
  {986ad71a-81d7-42a8-833b-562be598df27}, !- Inlet Port
  {d0bfb72a-2287-4a3a-b47b-cc1a44c6e5ce}; !- Outlet Port

OS:Node,
  {8ba258f6-6fcc-4359-8393-54214f7583b8}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Supply Outlet Node, !- Name
  {555c6f3e-fd21-43d3-b044-966430aaa898}, !- Inlet Port
  {97afdc7b-0355-49bf-877f-3b33bdbcd19a}; !- Outlet Port

OS:Connection,
  {986ad71a-81d7-42a8-833b-562be598df27}, !- Handle
  {79240910-99de-4b76-82ad-3c90f947b6ae}, !- Source Object
  9,                                      !- Outlet Port
  {8dc6e22c-8487-44c6-8789-07d6b1906d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97afdc7b-0355-49bf-877f-3b33bdbcd19a}, !- Handle
  {8ba258f6-6fcc-4359-8393-54214f7583b8}, !- Source Object
  3,                                      !- Outlet Port
  {79240910-99de-4b76-82ad-3c90f947b6ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0eb1f0f1-3f7f-449a-bd40-4575c2ffa69a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Demand Inlet Node, !- Name
  {02442dd9-e17a-45eb-ab5a-dc6f4625a3c7}, !- Inlet Port
  {f0f36575-8aaf-46fa-aa97-215fc36783d4}; !- Outlet Port

OS:Node,
  {8819e867-0859-4df0-b3fa-8ef7557e670a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Demand Outlet Node, !- Name
  {54595f46-f1d4-4a74-bcfe-913f9c3c887b}, !- Inlet Port
  {7be5dc9d-7965-4600-8532-32d6e5f31582}; !- Outlet Port

OS:Node,
  {bf2b597f-482d-490d-9887-bb6cb52a1aff}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Diffuser Outlet Air Node, !- Name
  {4ebf5b19-2dcf-49bc-a17d-cf9abc8f0a53}, !- Inlet Port
  {7d5d0191-0859-4c1f-a84d-06e2a804a5a6}; !- Outlet Port

OS:Connection,
  {02442dd9-e17a-45eb-ab5a-dc6f4625a3c7}, !- Handle
  {79240910-99de-4b76-82ad-3c90f947b6ae}, !- Source Object
  11,                                     !- Outlet Port
  {0eb1f0f1-3f7f-449a-bd40-4575c2ffa69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be5dc9d-7965-4600-8532-32d6e5f31582}, !- Handle
  {8819e867-0859-4df0-b3fa-8ef7557e670a}, !- Source Object
  3,                                      !- Outlet Port
  {79240910-99de-4b76-82ad-3c90f947b6ae}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cc7841a8-75eb-4efd-b62b-87a086f42980}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {f0f36575-8aaf-46fa-aa97-215fc36783d4}, !- Inlet Node Name
  {6a36d527-87fd-4c46-900f-36a28b8f16a8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {61018741-a426-4bbf-99da-4c674b948d8c}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {54595f46-f1d4-4a74-bcfe-913f9c3c887b}, !- Outlet Node Name
  {84570549-d329-445a-9bff-09bac20dac49}; !- Inlet Node Name 1

OS:Connection,
  {f0f36575-8aaf-46fa-aa97-215fc36783d4}, !- Handle
  {0eb1f0f1-3f7f-449a-bd40-4575c2ffa69a}, !- Source Object
  3,                                      !- Outlet Port
  {cc7841a8-75eb-4efd-b62b-87a086f42980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54595f46-f1d4-4a74-bcfe-913f9c3c887b}, !- Handle
  {61018741-a426-4bbf-99da-4c674b948d8c}, !- Source Object
  2,                                      !- Outlet Port
  {8819e867-0859-4df0-b3fa-8ef7557e670a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f3da836-a315-41ef-a5db-47471d9f1778}, !- Handle
  {79240910-99de-4b76-82ad-3c90f947b6ae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0106188174720001,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2026.3,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2554.63,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c9156285-c122-4e87-af19-21a785fd1f2e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {26266f6c-ac3d-4f83-844d-fbc2bb8317c9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f2380e2f-3826-4497-9019-d8b81a2a10c5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4fa42a8c-91d0-4981-893b-8972c38d3561}, !- Control Zone Name
  {8ba258f6-6fcc-4359-8393-54214f7583b8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {be1e9018-25d1-493f-b378-cf66ce9cf5b0}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground HP Htg Coil 13 Clg kBtu/hr 7.7HSPF, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  4547.36975952372,                       !- Rated Total Heating Capacity {W}
  3.7,                                    !- Rated COP {W/W}
  0.18312258021602,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edc93fa1-efda-428f-8b42-a0da795f63fa}, !- Total Heating Capacity Function of Temperature Curve Name
  {6abc7e88-d9a1-405e-a9c1-993cd098b342}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {22dba2a9-0919-41a4-9393-fca0ae35a210}, !- Energy Input Ratio Function of Temperature Curve Name
  {60d4d53e-ca5d-47cd-bf3b-f26d9bb31af7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6031a760-87ee-420f-9567-e94d09f79fdf}, !- Part Load Fraction Correlation Curve Name
  {bf45a109-d041-44ea-bca9-43baca2420a5}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {bf45a109-d041-44ea-bca9-43baca2420a5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Heating:Electric,
  {878e9fcb-16d3-4cdc-89af-68259d923376}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Electric Backup Htg Coil, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4547.36975952372,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2a9144ee-2445-463a-a207-aaed8bc074d3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP 1spd DX HP Clg Coil 13kBtu/hr 13SEER, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  4547.36975952372,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.7,                                    !- Rated COP {W/W}
  0.18312258021602,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25d29d4d-711b-4af1-992d-cedb956b82f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {faf7fd29-dcb9-468c-8639-c5857bd9f296}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d88f57ed-2fc0-4c9e-8da6-ce24394e88a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {be1f68a8-db66-45b1-9fca-9816302adbd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97086572-fe18-4ffa-ba20-b774979b2820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3868ffc6-0811-4f92-a0eb-0b87ae07a8fb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Fan, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.18312258021602,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {09aaadc1-bb3d-456c-a719-b7af3aa7fa4a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1c46da5b-02a5-4a47-a9f4-16cf85ba740d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {09aaadc1-bb3d-456c-a719-b7af3aa7fa4a}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1c46da5b-02a5-4a47-a9f4-16cf85ba740d}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fc92e830-f30b-4133-8a15-e5920d89e0b1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Unitary HP, !- Name
  Load,                                   !- Control Type
  {4fa42a8c-91d0-4981-893b-8972c38d3561}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {dbd36f33-c6f7-4bc7-9d81-25bc46e04bac}, !- Air Inlet Node Name
  {555c6f3e-fd21-43d3-b044-966430aaa898}, !- Air Outlet Node Name
  {3868ffc6-0811-4f92-a0eb-0b87ae07a8fb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Supply Air Fan Operating Mode Schedule Name
  {be1e9018-25d1-493f-b378-cf66ce9cf5b0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2a9144ee-2445-463a-a207-aaed8bc074d3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {878e9fcb-16d3-4cdc-89af-68259d923376}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.18312258021602,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.18312258021602,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {555c6f3e-fd21-43d3-b044-966430aaa898}, !- Handle
  {fc92e830-f30b-4133-8a15-e5920d89e0b1}, !- Source Object
  7,                                      !- Outlet Port
  {8ba258f6-6fcc-4359-8393-54214f7583b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ca0d63d0-dcae-4eb7-b2cd-f5bba8e3dd11}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174720001,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.18312258021602,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e862661c-dd65-4a69-9aa5-10a92f6ae418}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d30a1047-0a8c-4301-a124-9cb561e10e53}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d30a1047-0a8c-4301-a124-9cb561e10e53}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f8f21724-6b72-4f4b-9cc4-11394c2a4caf}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP OA System, !- Name
  {ca0d63d0-dcae-4eb7-b2cd-f5bba8e3dd11}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6e4c3405-ab89-426c-b323-587220218b35}, !- Mixed Air Node Name
  {64301ce9-4bce-430a-8667-887f86afa94a}, !- Outdoor Air Stream Node Name
  {231ee502-7e8c-4417-a445-8a93f251dc59}, !- Relief Air Stream Node Name
  {d0bfb72a-2287-4a3a-b47b-cc1a44c6e5ce}; !- Return Air Stream Node Name

OS:Node,
  {107c6adb-4b57-4e78-beaf-faed68827498}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {64301ce9-4bce-430a-8667-887f86afa94a}; !- Outlet Port

OS:Connection,
  {64301ce9-4bce-430a-8667-887f86afa94a}, !- Handle
  {107c6adb-4b57-4e78-beaf-faed68827498}, !- Source Object
  3,                                      !- Outlet Port
  {f8f21724-6b72-4f4b-9cc4-11394c2a4caf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b94ff8c1-9bf0-404d-bbae-5c0b920eecbb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Relief Air Node, !- Name
  {231ee502-7e8c-4417-a445-8a93f251dc59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {231ee502-7e8c-4417-a445-8a93f251dc59}, !- Handle
  {f8f21724-6b72-4f4b-9cc4-11394c2a4caf}, !- Source Object
  7,                                      !- Outlet Port
  {b94ff8c1-9bf0-404d-bbae-5c0b920eecbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bc93af8-f434-4b81-aee5-ffc2d46f7a68}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Mixed Air Node, !- Name
  {6e4c3405-ab89-426c-b323-587220218b35}, !- Inlet Port
  {dbd36f33-c6f7-4bc7-9d81-25bc46e04bac}; !- Outlet Port

OS:Connection,
  {d0bfb72a-2287-4a3a-b47b-cc1a44c6e5ce}, !- Handle
  {8dc6e22c-8487-44c6-8789-07d6b1906d2b}, !- Source Object
  3,                                      !- Outlet Port
  {f8f21724-6b72-4f4b-9cc4-11394c2a4caf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6e4c3405-ab89-426c-b323-587220218b35}, !- Handle
  {f8f21724-6b72-4f4b-9cc4-11394c2a4caf}, !- Source Object
  5,                                      !- Outlet Port
  {6bc93af8-f434-4b81-aee5-ffc2d46f7a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd36f33-c6f7-4bc7-9d81-25bc46e04bac}, !- Handle
  {6bc93af8-f434-4b81-aee5-ffc2d46f7a68}, !- Source Object
  3,                                      !- Outlet Port
  {fc92e830-f30b-4133-8a15-e5920d89e0b1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {26266f6c-ac3d-4f83-844d-fbc2bb8317c9}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0884b643-5da2-4938-99b0-5459669af906}, !- Control Zone or Zone List Name
  {84e332c4-f700-4f9d-ae05-f503d1c904bf}, !- Cooling Control Zone or Zone List Name
  {8fff1350-1cb2-402a-a0d3-3ffa810cca02}, !- Heating Control Zone or Zone List Name
  {ca2b0a79-c7c0-465c-94a6-af413028185f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0884b643-5da2-4938-99b0-5459669af906}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {84e332c4-f700-4f9d-ae05-f503d1c904bf}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8fff1350-1cb2-402a-a0d3-3ffa810cca02}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ca2b0a79-c7c0-465c-94a6-af413028185f}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {baf76e40-2f2b-4d9e-9fc5-b93959dfb237}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Diffuser, !- Name
  {c4c8d7d7-4975-4fa9-81bd-8b2e8ba431a8}, !- Availability Schedule Name
  {755d3f85-ab0a-4b86-8613-eaac5668e125}, !- Air Inlet Node Name
  {4ebf5b19-2dcf-49bc-a17d-cf9abc8f0a53}, !- Air Outlet Node Name
  0.18312258021602;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b3c8306b-6bb4-4fe7-b937-cdb8dee6fa3f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Return Air Node, !- Name
  {32c04cab-70b8-48c6-8f5f-bdff668a8e33}, !- Inlet Port
  {84570549-d329-445a-9bff-09bac20dac49}; !- Outlet Port

OS:Connection,
  {7d5d0191-0859-4c1f-a84d-06e2a804a5a6}, !- Handle
  {bf2b597f-482d-490d-9887-bb6cb52a1aff}, !- Source Object
  3,                                      !- Outlet Port
  {8958c3e1-4e34-49e1-a11e-e5e23ef13dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c04cab-70b8-48c6-8f5f-bdff668a8e33}, !- Handle
  {41c7f247-efb5-44b6-890c-210a08a20d1e}, !- Source Object
  2,                                      !- Outlet Port
  {b3c8306b-6bb4-4fe7-b937-cdb8dee6fa3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84570549-d329-445a-9bff-09bac20dac49}, !- Handle
  {b3c8306b-6bb4-4fe7-b937-cdb8dee6fa3f}, !- Source Object
  3,                                      !- Outlet Port
  {61018741-a426-4bbf-99da-4c674b948d8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb1d325d-1c8a-4ce9-9433-eb6cbfebaff5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Diffuser Inlet Air Node, !- Name
  {6a36d527-87fd-4c46-900f-36a28b8f16a8}, !- Inlet Port
  {755d3f85-ab0a-4b86-8613-eaac5668e125}; !- Outlet Port

OS:Connection,
  {6a36d527-87fd-4c46-900f-36a28b8f16a8}, !- Handle
  {cc7841a8-75eb-4efd-b62b-87a086f42980}, !- Source Object
  3,                                      !- Outlet Port
  {bb1d325d-1c8a-4ce9-9433-eb6cbfebaff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {755d3f85-ab0a-4b86-8613-eaac5668e125}, !- Handle
  {bb1d325d-1c8a-4ce9-9433-eb6cbfebaff5}, !- Source Object
  3,                                      !- Outlet Port
  {baf76e40-2f2b-4d9e-9fc5-b93959dfb237}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ebf5b19-2dcf-49bc-a17d-cf9abc8f0a53}, !- Handle
  {baf76e40-2f2b-4d9e-9fc5-b93959dfb237}, !- Source Object
  4,                                      !- Outlet Port
  {bf2b597f-482d-490d-9887-bb6cb52a1aff}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {a86f0d56-78e2-4f43-a108-3083c19b50ad}, !- Handle
  {22a60ae1-c8a0-4908-a8b2-96bc71345033}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-HP,                                 !- Feature Value 1
  acm_fan_sch,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Nonres_HVAC_Sch;                        !- Feature Value 2

OS:Sizing:Parameters,
  {1b854190-d031-4f62-853f-63a14b322cf8}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {472dc662-ea3b-441f-a627-c1a228e9a97f}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Occ Sch, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  {96e517ce-d321-450d-bd5a-e6c0330fe58c}, !- Default Day Schedule Name
  {8b420648-b345-472e-bd50-eadc495f7e83}, !- Summer Design Day Schedule Name
  {dcc43ba2-7925-43f7-b185-ef9821a5ba12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96e517ce-d321-450d-bd5a-e6c0330fe58c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Occ Sch Default, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a8338ae0-649e-4680-9ac2-300116b85ca1}, !- Handle
  {472dc662-ea3b-441f-a627-c1a228e9a97f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.443108257491836,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-15 18:19:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-15 18:19:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dcc43ba2-7925-43f7-b185-ef9821a5ba12}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Occ Sch Winter Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b420648-b345-472e-bd50-eadc495f7e83}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-HP Occ Sch Summer Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c805f5f-bd2e-4afe-abf9-79cd975acc41}, !- Handle
  Schedule Rule 14,                       !- Name
  {472dc662-ea3b-441f-a627-c1a228e9a97f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bcd57e75-3b2e-4439-ba7b-12c2e67e1ad2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bcd57e75-3b2e-4439-ba7b-12c2e67e1ad2}, !- Handle
  Schedule Day 20,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3db2d306-4109-43ad-bd9d-d1d4d9b49eab}, !- Handle
  Schedule Rule 15,                       !- Name
  {472dc662-ea3b-441f-a627-c1a228e9a97f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84cfdfda-a6ba-4359-8b22-fab62c5c2b26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {84cfdfda-a6ba-4359-8b22-fab62c5c2b26}, !- Handle
  Schedule Day 21,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {1c009019-5cdb-42c8-87e7-18cfa45de907}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_A____Story_Ground_PSZ_HP_maxOASch, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {1d5507bc-9ce1-4159-9c83-734b73cf671b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d5507bc-9ce1-4159-9c83-734b73cf671b}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_A____Story_Ground_PSZ_HP_maxOASch_Default, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {510eb3a1-c2e4-48f7-984b-6b95a3dbe963}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Occ Sch, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  {96ea875c-c735-47e4-b094-3273bca4cf4e}, !- Default Day Schedule Name
  {8311ebde-ee5c-4674-a812-e269aa9b05ab}, !- Summer Design Day Schedule Name
  {ab834a03-2838-450f-83e9-8ddd2e84ffbb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96ea875c-c735-47e4-b094-3273bca4cf4e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Occ Sch Default, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6d062eee-0fe6-4ffc-80ef-ce7b8303958a}, !- Handle
  {510eb3a1-c2e4-48f7-984b-6b95a3dbe963}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2500000000000107,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-15 18:19:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-15 18:19:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ab834a03-2838-450f-83e9-8ddd2e84ffbb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Occ Sch Winter Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8311ebde-ee5c-4674-a812-e269aa9b05ab}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-HP Occ Sch Summer Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d9f891f-e866-4664-9d00-5ed654c80cb0}, !- Handle
  Schedule Rule 16,                       !- Name
  {510eb3a1-c2e4-48f7-984b-6b95a3dbe963}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {448594e8-17e2-4fbd-8666-2f8856566109}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {448594e8-17e2-4fbd-8666-2f8856566109}, !- Handle
  Schedule Day 22,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9aa3e218-580f-4265-90f9-cd387ab70d86}, !- Handle
  Schedule Rule 17,                       !- Name
  {510eb3a1-c2e4-48f7-984b-6b95a3dbe963}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56b0bf09-be17-481a-8974-c7cb37f2c825}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {56b0bf09-be17-481a-8974-c7cb37f2c825}, !- Handle
  Schedule Day 23,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a9c49bc-1b4b-4d77-a5cb-1ff8ce9c906c}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_A_end_a___Story_Ground_PSZ_HP_maxOASch, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {3e5d8f59-4320-466e-96b8-656b39d6e3e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e5d8f59-4320-466e-96b8-656b39d6e3e3}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_A_end_a___Story_Ground_PSZ_HP_maxOASch_Default, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {afdc6fcc-dfe9-450f-a0a6-3d414854a61c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Occ Sch, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  {e3593a9e-f105-4a6c-ad81-6ce66fdd3b2e}, !- Default Day Schedule Name
  {97535f41-d164-4696-b0c7-9d6d7b9efba7}, !- Summer Design Day Schedule Name
  {4e24bab4-b7bb-4e18-b424-431e2d7d83d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3593a9e-f105-4a6c-ad81-6ce66fdd3b2e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Occ Sch Default, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {36306b5f-f096-4dba-a949-a9d05755cd32}, !- Handle
  {afdc6fcc-dfe9-450f-a0a6-3d414854a61c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2500000000000129,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-15 18:19:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-15 18:19:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e24bab4-b7bb-4e18-b424-431e2d7d83d8}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Occ Sch Winter Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97535f41-d164-4696-b0c7-9d6d7b9efba7}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-HP Occ Sch Summer Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f972d113-4227-4336-a9cb-6aca087d86a1}, !- Handle
  Schedule Rule 18,                       !- Name
  {afdc6fcc-dfe9-450f-a0a6-3d414854a61c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0e4e41d-d68c-4381-b9b4-d1b2e4232bfe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e0e4e41d-d68c-4381-b9b4-d1b2e4232bfe}, !- Handle
  Schedule Day 24,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6797de33-9e8d-43b1-8e3e-a1e010759dfd}, !- Handle
  Schedule Rule 19,                       !- Name
  {afdc6fcc-dfe9-450f-a0a6-3d414854a61c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9cbeb1d-ed19-42d5-9339-f3b663843a3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a9cbeb1d-ed19-42d5-9339-f3b663843a3d}, !- Handle
  Schedule Day 25,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1217cae2-1453-4aff-b52f-18ffa8b8552a}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_A_end_b___Story_Ground_PSZ_HP_maxOASch, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {473ed277-2a73-423f-bc7e-6925373bfe91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {473ed277-2a73-423f-bc7e-6925373bfe91}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_A_end_b___Story_Ground_PSZ_HP_maxOASch_Default, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81228241-a2eb-4550-84f8-a16868c21fcd}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Occ Sch, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  {e7f3b383-7e17-4e50-a3dd-68a64a3ed602}, !- Default Day Schedule Name
  {88d6b653-01c9-4cb3-abc2-3303c0046613}, !- Summer Design Day Schedule Name
  {407f1152-a201-406f-a58d-f4f49ee1d066}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7f3b383-7e17-4e50-a3dd-68a64a3ed602}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Occ Sch Default, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {41a99256-b766-4b72-93e9-e5bf78167172}, !- Handle
  {81228241-a2eb-4550-84f8-a16868c21fcd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  44.606205674276666,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-15 18:19:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-15 18:19:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {407f1152-a201-406f-a58d-f4f49ee1d066}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Occ Sch Winter Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88d6b653-01c9-4cb3-abc2-3303c0046613}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Occ Sch Summer Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3ce0e70-a5eb-445d-a168-00f6878c917d}, !- Handle
  Schedule Rule 20,                       !- Name
  {81228241-a2eb-4550-84f8-a16868c21fcd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {483e7818-3bd5-4c5a-95b0-2948917a2f46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {483e7818-3bd5-4c5a-95b0-2948917a2f46}, !- Handle
  Schedule Day 26,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f3bb2f47-f13a-4e83-a5c2-a944e5ed5ac7}, !- Handle
  Schedule Rule 21,                       !- Name
  {81228241-a2eb-4550-84f8-a16868c21fcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f5cbcb3-f8b4-423d-8390-3ba35cb55f73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1f5cbcb3-f8b4-423d-8390-3ba35cb55f73}, !- Handle
  Schedule Day 27,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {01768792-00b0-492b-be93-0f2e83a9d67a}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_B____Story_Ground_PSZ_HP_maxOASch, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {169922b3-9b09-4b04-9c09-0b2f403a7414}; !- Default Day Schedule Name

OS:Schedule:Day,
  {169922b3-9b09-4b04-9c09-0b2f403a7414}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_B____Story_Ground_PSZ_HP_maxOASch_Default, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fdace9f-9241-4d29-ac16-a44432efa0ad}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Occ Sch, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  {c40e134d-c5fc-4c16-8be9-9dc7a987100f}, !- Default Day Schedule Name
  {1a66428a-fb37-4a27-88e0-c0231e405ce0}, !- Summer Design Day Schedule Name
  {22b74e2a-efff-467b-ba26-1d568c62c13e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c40e134d-c5fc-4c16-8be9-9dc7a987100f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Occ Sch Default, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1a96c057-37a2-452a-a365-af9d08403de2}, !- Handle
  {7fdace9f-9241-4d29-ac16-a44432efa0ad}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.7537889053699196,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-15 18:19:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-15 18:19:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {22b74e2a-efff-467b-ba26-1d568c62c13e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Occ Sch Winter Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a66428a-fb37-4a27-88e0-c0231e405ce0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-HP Occ Sch Summer Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d589653-c60f-4567-9294-43e47dc1cd91}, !- Handle
  Schedule Rule 22,                       !- Name
  {7fdace9f-9241-4d29-ac16-a44432efa0ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac32028d-5412-4adb-b5cf-730a044de1e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ac32028d-5412-4adb-b5cf-730a044de1e5}, !- Handle
  Schedule Day 28,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8803084-4f97-4fb8-b719-0be37fd364bd}, !- Handle
  Schedule Rule 23,                       !- Name
  {7fdace9f-9241-4d29-ac16-a44432efa0ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07688484-af91-4115-882b-09c1294e2c51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {07688484-af91-4115-882b-09c1294e2c51}, !- Handle
  Schedule Day 29,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6fa5b101-d2e2-4b38-a31e-aaecef17e3a0}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_B_end_a___Story_Ground_PSZ_HP_maxOASch, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {cf2f8679-0487-40c3-bc58-0d07276a430d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf2f8679-0487-40c3-bc58-0d07276a430d}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_B_end_a___Story_Ground_PSZ_HP_maxOASch_Default, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {43df23f1-efed-4bb1-a719-ce2ba1b0aa02}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Occ Sch, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  {192edcc9-c916-4e9d-8435-74948ea8007e}, !- Default Day Schedule Name
  {2f99ff25-7278-4582-ba7e-8cf4a4e30e4e}, !- Summer Design Day Schedule Name
  {ea91b7e6-8f6a-4413-8e98-b9e545a178ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {192edcc9-c916-4e9d-8435-74948ea8007e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Occ Sch Default, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c8800caf-555a-4290-9ecc-5a5975330b3c}, !- Handle
  {43df23f1-efed-4bb1-a719-ce2ba1b0aa02}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.7537889053699258,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-15 18:19:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-15 18:19:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea91b7e6-8f6a-4413-8e98-b9e545a178ad}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Occ Sch Winter Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f99ff25-7278-4582-ba7e-8cf4a4e30e4e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-HP Occ Sch Summer Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87f002c5-1ec6-46ce-9d1e-df0aed7d3ec7}, !- Handle
  Schedule Rule 24,                       !- Name
  {43df23f1-efed-4bb1-a719-ce2ba1b0aa02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3efa5ee-533a-4135-b0b9-083defa8f8dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b3efa5ee-533a-4135-b0b9-083defa8f8dd}, !- Handle
  Schedule Day 30,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf7d3519-0b15-4bb0-9712-858da6ecf153}, !- Handle
  Schedule Rule 25,                       !- Name
  {43df23f1-efed-4bb1-a719-ce2ba1b0aa02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b895ebd-e9e5-460c-bcbd-5bb5409d3eb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0b895ebd-e9e5-460c-bcbd-5bb5409d3eb5}, !- Handle
  Schedule Day 31,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {859c9913-e100-4bbe-8616-515303ea727c}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_B_end_b___Story_Ground_PSZ_HP_maxOASch, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {b4be4503-adb4-4498-a480-6ae2a8f0a68f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4be4503-adb4-4498-a480-6ae2a8f0a68f}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_B_end_b___Story_Ground_PSZ_HP_maxOASch_Default, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9de3dfc4-a9ad-4eab-9ede-bccbdf899980}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Occ Sch, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  {9eac8144-7395-4bba-83f4-a115eb232b72}, !- Default Day Schedule Name
  {7cc191cf-c862-47c1-8aa4-bc0d18af8e89}, !- Summer Design Day Schedule Name
  {995cddee-bc00-4096-9f31-e57192950c1a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9eac8144-7395-4bba-83f4-a115eb232b72}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Occ Sch Default, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {454ca7d0-82dc-490d-8d48-353cc8adfb53}, !- Handle
  {9de3dfc4-a9ad-4eab-9ede-bccbdf899980}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.443108257491819,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-15 18:19:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-15 18:19:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {995cddee-bc00-4096-9f31-e57192950c1a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Occ Sch Winter Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cc191cf-c862-47c1-8aa4-bc0d18af8e89}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-HP Occ Sch Summer Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02a74728-4b3f-4e23-8bf1-7bbcd682ab5e}, !- Handle
  Schedule Rule 26,                       !- Name
  {9de3dfc4-a9ad-4eab-9ede-bccbdf899980}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {225f0bd1-710e-4718-bc90-c4853659103d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {225f0bd1-710e-4718-bc90-c4853659103d}, !- Handle
  Schedule Day 32,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3120f0f2-c5c8-4ab8-995e-3141fc505403}, !- Handle
  Schedule Rule 27,                       !- Name
  {9de3dfc4-a9ad-4eab-9ede-bccbdf899980}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b38782d9-fcc4-4b8b-99f0-bcba8df37a78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b38782d9-fcc4-4b8b-99f0-bcba8df37a78}, !- Handle
  Schedule Day 33,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f9e8ac3-be8b-4818-92bf-56f91d12bfea}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_C____Story_Ground_PSZ_HP_maxOASch, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {47c941c2-dc54-4d04-b794-742d2ab74de4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47c941c2-dc54-4d04-b794-742d2ab74de4}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_C____Story_Ground_PSZ_HP_maxOASch_Default, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4151f245-82e7-441e-b12b-bfcf2beeeff7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Occ Sch, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  {7a7aba6c-6e86-491b-a693-068e5d7b0486}, !- Default Day Schedule Name
  {7230f7c8-4cc7-4eaf-aa3d-efab8fe7ae36}, !- Summer Design Day Schedule Name
  {6660db0a-7153-4e17-8492-6245463e92da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a7aba6c-6e86-491b-a693-068e5d7b0486}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Occ Sch Default, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {212a3db6-8d38-482b-a162-affbe4b77220}, !- Handle
  {4151f245-82e7-441e-b12b-bfcf2beeeff7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2500000000000089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-15 18:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-15 18:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6660db0a-7153-4e17-8492-6245463e92da}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Occ Sch Winter Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7230f7c8-4cc7-4eaf-aa3d-efab8fe7ae36}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-HP Occ Sch Summer Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a17024c6-622a-40fb-be02-a9700643eb6a}, !- Handle
  Schedule Rule 28,                       !- Name
  {4151f245-82e7-441e-b12b-bfcf2beeeff7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e4fb035-e9df-4d59-b68a-e822318cce27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5e4fb035-e9df-4d59-b68a-e822318cce27}, !- Handle
  Schedule Day 34,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cc8e6cd-ba8d-49fa-b115-4b5d629845bd}, !- Handle
  Schedule Rule 29,                       !- Name
  {4151f245-82e7-441e-b12b-bfcf2beeeff7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb0b6cfb-7a83-411e-995d-39dfef8a0455}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {fb0b6cfb-7a83-411e-995d-39dfef8a0455}, !- Handle
  Schedule Day 35,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {515d0e7b-5530-45b6-aa2e-f822a5d0058d}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_C_end_a___Story_Ground_PSZ_HP_maxOASch, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {dd4d3554-d57e-4219-957a-0eace2679c72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd4d3554-d57e-4219-957a-0eace2679c72}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_C_end_a___Story_Ground_PSZ_HP_maxOASch_Default, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {06c2801b-a285-4c97-ad21-6cc79581a8bc}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Occ Sch, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  {4489dcfe-c8d2-4b71-a206-66b64f9f8590}, !- Default Day Schedule Name
  {15f557e9-48ab-4394-8d15-9eda1c632006}, !- Summer Design Day Schedule Name
  {00e8fca6-3d4a-4394-853f-d22dad3c46e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4489dcfe-c8d2-4b71-a206-66b64f9f8590}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Occ Sch Default, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bf05a5bd-c473-4765-aa11-3888dc5cd89e}, !- Handle
  {06c2801b-a285-4c97-ad21-6cc79581a8bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2500000000000107,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-15 18:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-15 18:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {00e8fca6-3d4a-4394-853f-d22dad3c46e3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Occ Sch Winter Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15f557e9-48ab-4394-8d15-9eda1c632006}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-HP Occ Sch Summer Design Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {427bcef6-6a79-4aef-907d-efba9e99e02a}, !- Handle
  Schedule Rule 30,                       !- Name
  {06c2801b-a285-4c97-ad21-6cc79581a8bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3015d19d-cb81-44c5-9cee-0a3771936492}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3015d19d-cb81-44c5-9cee-0a3771936492}, !- Handle
  Schedule Day 36,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1eb12199-fa1f-4222-8e89-4ee78a5901d9}, !- Handle
  Schedule Rule 31,                       !- Name
  {06c2801b-a285-4c97-ad21-6cc79581a8bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c90b6fce-972e-45bc-9cd5-449d3b5b4319}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c90b6fce-972e-45bc-9cd5-449d3b5b4319}, !- Handle
  Schedule Day 37,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e862661c-dd65-4a69-9aa5-10a92f6ae418}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_C_end_b___Story_Ground_PSZ_HP_maxOASch, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  {19534d6b-f8f2-46c1-a0f6-908118d06375}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19534d6b-f8f2-46c1-a0f6-908118d06375}, !- Handle
  ems_Zone_Office_WholeBuilding___Sm_Office_C_end_b___Story_Ground_PSZ_HP_maxOASch_Default, !- Name
  {58163482-0e80-469a-bbb3-21e8d261a539}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Cubic,
  {edc93fa1-efda-428f-8b42-a0da795f63fa}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6abc7e88-d9a1-405e-a9c1-993cd098b342}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {22dba2a9-0919-41a4-9393-fca0ae35a210}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {60d4d53e-ca5d-47cd-bf3b-f26d9bb31af7}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6031a760-87ee-420f-9567-e94d09f79fdf}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {25d29d4d-711b-4af1-992d-cedb956b82f7}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {faf7fd29-dcb9-468c-8639-c5857bd9f296}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d88f57ed-2fc0-4c9e-8da6-ce24394e88a7}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {be1f68a8-db66-45b1-9fca-9816302adbd9}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {97086572-fe18-4ffa-ba20-b774979b2820}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {fd4cecec-c600-4d80-8e9e-29d6feb37a49}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  {627809ca-d540-4191-a8e7-544a6b2071ba}, !- Default Day Schedule Name
  {ce878032-dfa5-44b6-8416-b1229056f5c6}, !- Summer Design Day Schedule Name
  {78103795-148b-47f8-9d63-15e4e88efa7c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {43c4bcb1-b043-4477-a1ee-5c8883fd3da8}, !- Handle
  {fd4cecec-c600-4d80-8e9e-29d6feb37a49}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  44.606205674276666,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-15 18:19:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-15 18:19:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {627809ca-d540-4191-a8e7-544a6b2071ba}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Occ Sch Default 1, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ce878032-dfa5-44b6-8416-b1229056f5c6}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Occ Sch Summer Design Day 1, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78103795-148b-47f8-9d63-15e4e88efa7c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-HP Occ Sch Winter Design Day 1, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf98e381-5996-4e49-9c96-02558f2a3222}, !- Handle
  Schedule Rule 32,                       !- Name
  {fd4cecec-c600-4d80-8e9e-29d6feb37a49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f29ecb4-3e8f-443f-8218-966917a82d11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  4,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1f29ecb4-3e8f-443f-8218-966917a82d11}, !- Handle
  Schedule Day 38,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88e735d8-d88e-46b0-9212-2f1dc1be05d8}, !- Handle
  Schedule Rule 33,                       !- Name
  {fd4cecec-c600-4d80-8e9e-29d6feb37a49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {504d943a-6722-4e28-a645-9a2543506dad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  3,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {504d943a-6722-4e28-a645-9a2543506dad}, !- Handle
  Schedule Day 39,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Material,
  {25138d9f-de32-4eea-a960-2c0a7a5b4e35}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {46b219a0-4074-4897-8205-5b5219f48ca0}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {25138d9f-de32-4eea-a960-2c0a7a5b4e35}; !- Layer 1

OS:InternalMass:Definition,
  {f1b4081f-6afa-4281-8429-b69b0462b61a}, !- Handle
  Internal Mass Definition 2,             !- Name
  {46b219a0-4074-4897-8205-5b5219f48ca0}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3943692c-575a-4a14-aac7-c239f1ad6ad6}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Mass, !- Name
  {f1b4081f-6afa-4281-8429-b69b0462b61a}, !- Internal Mass Definition Name
  {3e645869-1c1b-4a6d-940f-7d74caf4af4b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {faf4beec-b3d4-4bcb-a203-0dfa49e8daaa}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Mass, !- Name
  {f1b4081f-6afa-4281-8429-b69b0462b61a}, !- Internal Mass Definition Name
  {3186900b-b737-4efd-8b4e-5dfbdbf45737}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3760cd15-fb78-44b3-a27c-79cd11bc6d7c}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Mass, !- Name
  {f1b4081f-6afa-4281-8429-b69b0462b61a}, !- Internal Mass Definition Name
  {7a3ef254-1e46-4e39-978c-8af5171fb027}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c3be83b-0f7e-409e-acd4-f9a830f1b500}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Mass, !- Name
  {f1b4081f-6afa-4281-8429-b69b0462b61a}, !- Internal Mass Definition Name
  {f474dc7a-5a72-45f6-b379-45283fef92a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c6f6bb06-199b-4c3e-86b5-aeaee136c186}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Mass, !- Name
  {f1b4081f-6afa-4281-8429-b69b0462b61a}, !- Internal Mass Definition Name
  {068e03ab-61e4-4edc-b5cc-188b9f58477a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c46372ce-5da2-4ca7-9f7c-11f0f43b8374}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Mass, !- Name
  {f1b4081f-6afa-4281-8429-b69b0462b61a}, !- Internal Mass Definition Name
  {45f5c8c5-4364-4368-a7b2-5d6ac098febc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ffcb9cb0-384f-4993-85ed-aff5d8404ddd}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Mass, !- Name
  {f1b4081f-6afa-4281-8429-b69b0462b61a}, !- Internal Mass Definition Name
  {beb7b1ba-c7ef-44bf-bf3c-44f3e4252e3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9222a61-e1d0-4522-abb8-992056f9c405}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground Mass, !- Name
  {f1b4081f-6afa-4281-8429-b69b0462b61a}, !- Internal Mass Definition Name
  {93a8605a-aa11-411d-b10f-5bc2ffc4ecbc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {59ee513e-03c0-4601-a08f-02f34a5b8fef}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Mass, !- Name
  {f1b4081f-6afa-4281-8429-b69b0462b61a}, !- Internal Mass Definition Name
  {ca6f2576-0e0b-4475-b692-72223d12d63a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {23478a39-fc27-4bfc-a8d7-216a5cfb90a6}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Handle
  Nonres_HVAC_Sch,                        !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  {c366a00a-4c60-46ac-89ed-2f54530340ce}, !- Default Day Schedule Name
  {59b61539-af96-4009-9a8c-404363288092}, !- Summer Design Day Schedule Name
  {35dc6332-afa3-4b5f-a620-c18f905072f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c366a00a-4c60-46ac-89ed-2f54530340ce}, !- Handle
  Schedule Day 2,                         !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4697911b-6518-4b4c-8f85-75e799b88fce}, !- Handle
  Schedule Rule 34,                       !- Name
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {24ddb37a-e6d5-4a6d-953b-5ba832b535ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24ddb37a-e6d5-4a6d-953b-5ba832b535ab}, !- Handle
  Nonres_HVAC_Sch Sat Day,                !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {caa14630-15ae-4bf2-be60-bc4de64eab19}, !- Handle
  Schedule Rule 35,                       !- Name
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5fa63db5-2a6f-4f16-8d38-c6eea6f193dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fa63db5-2a6f-4f16-8d38-c6eea6f193dc}, !- Handle
  Nonres_HVAC_Sch Sun Day,                !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f416cde-b0fe-4fa2-912f-2e5e61933978}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35dc6332-afa3-4b5f-a620-c18f905072f4}, !- Handle
  Nonres_HVAC_Sch Winter Design Day,      !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {262b3a7c-f6bf-4896-acf1-2862298092ca}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59b61539-af96-4009-9a8c-404363288092}, !- Handle
  Nonres_HVAC_Sch Summer Design Day,      !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ad362062-3f2b-4af3-844f-98a1d3a86820}, !- Handle
  Schedule Rule 36,                       !- Name
  {851fb91f-e364-4051-b70f-0fbd60fb0eb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d9ddc71-c01b-47fe-8a43-9cbee29eb356}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d9ddc71-c01b-47fe-8a43-9cbee29eb356}, !- Handle
  Nonres_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day, !- Name
  {0af7eadf-1787-4813-b2c3-8c21e3cb1518}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Construction,
  {a86bbf4c-cae9-4aa0-9fc5-892ac46c3b40}, !- Handle
  Typical IEAD Roof R-20.83 adj roof insulation, !- Name
  ,                                       !- Surface Rendering Name
  {13dc1d2c-535d-43c1-a4f7-40f00d7c2c14}, !- Layer 1
  {084e8a12-9e37-4c99-890f-baa336f37b9c}, !- Layer 2
  {f1e07299-6658-4f5b-a9ff-655cb700c0b6}; !- Layer 3

OS:StandardsInformation:Construction,
  {be56de78-0447-4bd3-a4c8-110d8abb645f}, !- Handle
  {a86bbf4c-cae9-4aa0-9fc5-892ac46c3b40}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {084e8a12-9e37-4c99-890f-baa336f37b9c}, !- Handle
  Typical Insulation R-19.72_R-value 30.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  5.28330551046918,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultConstructionSet,
  {8a5f75a0-b775-4f07-a1a2-6750f95c7d14}, !- Handle
  179d-90.1-2007 - Office - ASHRAE 169-2013-5B adj roof insulation, !- Name
  {5e90ba53-d0cc-4d86-8e56-c737311cfac9}, !- Default Exterior Surface Constructions Name
  {8be2d183-1e7e-4442-ad6a-e49862119f3a}, !- Default Interior Surface Constructions Name
  {44d10829-9592-46af-9ce4-a834367cc8e1}, !- Default Ground Contact Surface Constructions Name
  {e4356ce2-7bd8-4ff5-b6d4-10e15a7ac317}, !- Default Exterior SubSurface Constructions Name
  {5c29b9af-c0a7-4a8a-a46c-d330ca7de7a8}, !- Default Interior SubSurface Constructions Name
  {5a328224-a3da-400a-adcc-99a58644e915}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5e90ba53-d0cc-4d86-8e56-c737311cfac9}, !- Handle
  Default Surface Constructions 1 adj roof insulation, !- Name
  {ec282e10-42d3-4595-8be2-ef345ca31125}, !- Floor Construction Name
  {dbf4ad49-cc76-4952-91bc-f9fa350ee16a}, !- Wall Construction Name
  {a86bbf4c-cae9-4aa0-9fc5-892ac46c3b40}; !- Roof Ceiling Construction Name

OS:Construction,
  {d192ccc0-f30f-40d4-809f-444a99e0ae40}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 adj ext wall insulation, !- Name
  ,                                       !- Surface Rendering Name
  {0b4d6796-d24c-43e7-aecc-4ba002652546}, !- Layer 1
  {644f3e1a-e89a-4871-881c-ebb848ec3e00}, !- Layer 2
  {88cdfb1e-2522-4b26-b6dd-04a516680366}, !- Layer 3
  {644f3e1a-e89a-4871-881c-ebb848ec3e00}; !- Layer 4

OS:StandardsInformation:Construction,
  {e4f81610-a0eb-4795-9dd5-51803d7812b2}, !- Handle
  {d192ccc0-f30f-40d4-809f-444a99e0ae40}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {88cdfb1e-2522-4b26-b6dd-04a516680366}, !- Handle
  Typical Insulation R-13.45_R-value 13.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  2.28943238786998,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultConstructionSet,
  {b85cf350-99c1-4f63-a729-ce2d8fa883dd}, !- Handle
  179d-90.1-2007 - Office - ASHRAE 169-2013-5B adj roof insulation adj ext wall insulation, !- Name
  {12edf1e8-46fe-40aa-8803-a1f5d7b95074}, !- Default Exterior Surface Constructions Name
  {8be2d183-1e7e-4442-ad6a-e49862119f3a}, !- Default Interior Surface Constructions Name
  {44d10829-9592-46af-9ce4-a834367cc8e1}, !- Default Ground Contact Surface Constructions Name
  {e4356ce2-7bd8-4ff5-b6d4-10e15a7ac317}, !- Default Exterior SubSurface Constructions Name
  {5c29b9af-c0a7-4a8a-a46c-d330ca7de7a8}, !- Default Interior SubSurface Constructions Name
  {5a328224-a3da-400a-adcc-99a58644e915}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {12edf1e8-46fe-40aa-8803-a1f5d7b95074}, !- Handle
  Default Surface Constructions 1 adj roof insulation adj ext wall insulation, !- Name
  {ec282e10-42d3-4595-8be2-ef345ca31125}, !- Floor Construction Name
  {d192ccc0-f30f-40d4-809f-444a99e0ae40}, !- Wall Construction Name
  {a86bbf4c-cae9-4aa0-9fc5-892ac46c3b40}; !- Roof Ceiling Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {ffd14edf-3aa6-43a9-9c21-1fab91c2e6ec}, !- Handle
  Simple Glazing Selected Values,         !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.744,                                  !- Solar Heat Gain Coefficient
  0.754;                                  !- Visible Transmittance

OS:Construction,
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Handle
  Window U-1.01 SHGC 0.74,                !- Name
  ,                                       !- Surface Rendering Name
  {ffd14edf-3aa6-43a9-9c21-1fab91c2e6ec}; !- Layer 1

OS:StandardsInformation:Construction,
  {329a8ef7-4e54-424e-af94-9dfd354a8758}, !- Handle
  {d35813a6-2e6b-45d6-92d2-4805fa21bff3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:Output:Variable,
  {c16de3da-ea75-45d0-aea3-92795ecf8b8d}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {c5baf0b5-e67d-42cb-abb2-d233354046ce}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Air System Mixed Air Mass Flow Rate,    !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {f00f4bdc-d6b1-45f3-9b4f-80a80b68f3bb}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Boiler Heating Energy,                  !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {c382ada7-84f8-415d-9d1d-ee78dfd435c3}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {362b383a-9786-47c5-8c90-8620616672c3}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {1d1585ea-c187-446f-a528-e42352a2a1d2}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Energy,      !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {a72033cc-6faa-4c24-b000-8ac0ee7fe029}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {3e63bda5-0cf4-40c8-aa6f-0193f6f1729a}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Energy,      !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {a0d1fccb-3021-43a4-b8fb-ba7dc0d1f6f9}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {2e0e474c-7fe6-4462-94ef-9494bbf9f33c}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Cooling Coil NaturalGas Energy,         !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {a75026be-c660-4a37-88ef-115f15315cb9}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {272698de-b663-4714-bd54-ead9492a5e1a}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {1132132a-3bdb-4f1e-94fd-0dd6f55fec97}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {ee7f467d-8a0a-43bf-b282-138c43015a92}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Heating Coil Defrost Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {c15ed282-7e6c-4c48-8521-50a4ac7e2d2f}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Heating Coil Defrost NaturalGas Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {73ea9623-8fc7-4a78-91af-72df4cf4506c}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  Water Use Connections Hot Water Volume, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {7c621d5a-f044-43cb-a6eb-17d6f740e972}, !- Handle
  Output Variable 19,                     !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c4dd3d03-43d1-40df-89e7-abcc7ad4d361}, !- Handle
  Output Variable 20,                     !- Name
  *,                                      !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f713a5ad-820d-4d3d-8604-6fb4cc5548cd}, !- Handle
  Heating:NaturalGas,                     !- Name
  monthly;                                !- Reporting Frequency

OS:Output:Meter,
  {9363cb02-9520-4bdb-ab64-8550889d51b9}, !- Handle
  Heating:Electricity,                    !- Name
  monthly;                                !- Reporting Frequency

OS:Output:Meter,
  {7340caed-5349-497a-b191-f2e41db6095b}, !- Handle
  Cooling:NaturalGas,                     !- Name
  monthly;                                !- Reporting Frequency

OS:Output:Meter,
  {650e7e0b-46ee-4eaf-9d42-5a61ae0f1e7a}, !- Handle
  Cooling:Electricity,                    !- Name
  monthly;                                !- Reporting Frequency

OS:Output:Meter,
  {9114eb1f-c036-4a92-aeec-73ac88f66834}, !- Handle
  Fans:Electricity,                       !- Name
  monthly;                                !- Reporting Frequency

OS:Output:Meter,
  {4aab85da-cf36-4f48-a1fd-f606da6c2934}, !- Handle
  Pumps:Electricity,                      !- Name
  monthly;                                !- Reporting Frequency

OS:Output:Meter,
  {8e721644-1e7c-4832-9d0d-83232e88c225}, !- Handle
  InteriorLights:Electricity,             !- Name
  monthly;                                !- Reporting Frequency

OS:Output:Meter,
  {e4aabf4a-be06-47a3-9d26-89d12ce8ccf0}, !- Handle
  WaterSystems:Electricity,               !- Name
  monthly;                                !- Reporting Frequency

OS:Output:Meter,
  {bca4cada-36fe-43bb-9504-8f5e57343a1d}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  monthly;                                !- Reporting Frequency

OS:Output:Meter,
  {fd095687-5d6a-4240-bd85-6bcf171b2577}, !- Handle
  Booster:WaterSystems:Electricity,       !- Name
  monthly;                                !- Reporting Frequency

