
OS:Version,
  {2906aaf2-ed14-490a-867f-98cea59a05f9}, !- Handle
  1.11.0;                                 !- Version Identifier

OS:Rendering:Color,
  {d1e86687-6885-4070-81da-3a576f17ff5c}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {67f2822d-9200-410d-bad4-ca1adb4cbb77}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, ! Handle
  Office Infil Quarter On,                ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {2fb80237-329a-4845-a30d-3df8432f42db}, ! Default Day Schedule Name
  {5d5af512-8749-48a6-8cab-1e94e2186c8a}, ! Summer Design Day Schedule Name
  {2ad01453-6707-4358-a39d-e8f66d6a2d27}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fb80237-329a-4845-a30d-3df8432f42db}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5d5af512-8749-48a6-8cab-1e94e2186c8a}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {2ad01453-6707-4358-a39d-e8f66d6a2d27}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {4574f359-1b04-4a98-ab13-df5e80f66af0}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {3790040e-9ea2-4dc8-aa07-8c3be9362217}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3790040e-9ea2-4dc8-aa07-8c3be9362217}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {dffe30c1-3c56-49c5-a8f7-647f7d37a109}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f8525cc5-5d39-46fb-83d8-d6d96f5d4e03}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f8525cc5-5d39-46fb-83d8-d6d96f5d4e03}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {57716514-0d5c-4f76-8108-73a8ef55c74a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {a57916a4-2d44-41b9-a1e1-917f01e6e980}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f46c6550-abd3-4dc9-b2fd-3521e6458afe}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b27de14f-0cdf-4395-80f3-859d49e9b403}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ec05571d-f09e-46c5-830e-02e7c83716e2}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a1ac4f23-b7fd-439b-9144-9025bbf81b99}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c5a236d-b8fa-4e61-a6d6-5ef82442b61b}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {43c2eb8f-ca41-472d-a661-37d29e1aa470}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52549264-a360-4f7a-971d-ec4f2499546a}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8a8c0cb1-8336-469c-bca4-e17997f803bb}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {69d02fbd-3b65-4514-8330-355612e92de3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8635cc8-deee-4e85-815b-ff7f42668c83}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {20b4e546-0bb5-45c4-b8f0-ba4246a49c01}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2f4b0680-26b1-4103-9f70-412db3ebdfbe}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7669758f-56e6-4440-9266-ef142961841f}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0e5a132c-e7c3-4583-ad5a-cf0bf0fe2d03}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f648ca0a-523e-4cd1-9141-0b84b7a81954}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f63de19d-9cf2-4162-bf2f-bdb7fddc1b7d}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f57d4115-03b8-4303-b205-42221bda4210}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b88ada7e-5b66-4c29-8b49-7f9040c59933}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {ad9972e4-489e-404e-841e-c9bbd72d0111}, !- Space Type Name
  {b041aee8-7ab9-42a1-a9d5-8eb590a4a811}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {107e2dcf-081d-47d9-b8b0-921f5279392b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb7fb571-b062-476f-8b81-9ee2aa7be729}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e64f5cb7-2c3d-45a9-84a6-367125f15aff}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65cf1445-a2aa-42ad-9ff8-c4b30ec4e53d}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36f7e68a-a20c-471b-b929-d4756cba022f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65e99483-2d7e-4ca8-9e0d-a7914f938f56}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f2a6abe-ef82-4cf6-9a19-42526787c24e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {99330741-43bc-49e4-9991-d6cf4a0ba4aa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8e65471-7105-4908-ae0b-ec42ae5587b5}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6dbe4189-6232-4d6e-9ac9-63d6e0ee9668}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de4444a1-34f5-4cf5-ac22-7469b7be466d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b1c52cb5-3326-4b43-a12f-f30cb1ac3119}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e5bfd45-be53-46a2-a1be-badb1d1f9ae8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8f13e24f-0968-430b-82b1-c5e41da9fafa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6c8f1b66-79b0-4494-bb62-0e6ab336934b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6410e886-4201-485e-a1a7-5fa1c8b6bdf4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {0488857a-ac36-457e-bf08-09bfa412ba46}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c998de07-a854-476f-88ee-694f57ede232}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f6d5ea3e-58cf-41e5-81fb-02117411a981}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {23d096cd-2bb1-423d-b1c8-baf5526ef2a6}, !- Handle
  Office - BreakRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {5b57df41-243c-46ff-9790-d9497bd8edf0}, !- Handle
  BreakRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ThermostatSetpoint:DualSetpoint,
  {92dbe6d3-c9b9-43fc-90c3-a06b5ec93169}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Handle
  ClosedOffice - CZ4-8,                   !- Name
  ,                                       !- Default Construction Set Name
  {45d37156-65d2-4044-abc0-329c2491e0be}, !- Default Schedule Set Name
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Group Rendering Name
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {45d37156-65d2-4044-abc0-329c2491e0be}, !- Handle
  ClosedOffice,                           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bed4430e-202d-4832-82cc-322190da5308}, !- Number of People Schedule Name
  {e7be3460-1244-43a2-8805-097bb524d9b5}, !- People Activity Level Schedule Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}, !- Lighting Schedule Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2a7bd42c-841d-4013-b4e7-019f52823262}, !- Handle
  ClosedOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {283ae026-2477-4529-bb38-02c7e6065076}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People, !- Name
  {2a7bd42c-841d-4013-b4e7-019f52823262}, !- People Definition Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space or SpaceType Name
  {bed4430e-202d-4832-82cc-322190da5308}; !- Number of People Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b655059c-3ce9-4b49-a0db-160442a03540}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration, !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {56de10a1-c355-43cc-8c70-789938bd1248}, !- Handle
  ClosedOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0f379c88-6f89-4030-bc79-090ef24b986e}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment, !- Name
  {56de10a1-c355-43cc-8c70-789938bd1248}, !- Electric Equipment Definition Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b3eff15-c2f8-4f87-9fe3-6f7c3004ea5f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Handle
  Conference - CZ4-8,                     !- Name
  ,                                       !- Default Construction Set Name
  {e6c39dce-80ca-4ed4-a781-b5e18baff696}, !- Default Schedule Set Name
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Group Rendering Name
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e6c39dce-80ca-4ed4-a781-b5e18baff696}, !- Handle
  Conference,                             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bed4430e-202d-4832-82cc-322190da5308}, !- Number of People Schedule Name
  {5fb8d670-5c57-4efe-934c-a0f8a12c7de9}, !- People Activity Level Schedule Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}, !- Lighting Schedule Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f07defcd-cf7a-424b-a3f5-c1672133261e}, !- Handle
  Conference - CZ4-8 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {884b2aa3-62fe-4d6a-b8ec-c19497fc7da8}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People, !- Name
  {f07defcd-cf7a-424b-a3f5-c1672133261e}, !- People Definition Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space or SpaceType Name
  {bed4430e-202d-4832-82cc-322190da5308}; !- Number of People Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {23919b1f-4940-4b68-b1a0-5e68c2d5b78d}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Infiltration, !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {aca91e63-a266-464d-b600-e89b347c9d95}, !- Handle
  Conference - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7ecb1b95-ffa4-4c84-b1e4-cf8c033ce8f7}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment, !- Name
  {aca91e63-a266-464d-b600-e89b347c9d95}, !- Electric Equipment Definition Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space or SpaceType Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}; !- Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf9ae945-0edc-41a7-af4d-bb4799d5867d}, !- Handle
  Zone 209 Research Team Meeting Thermostat, !- Name
  {f7eb745c-07ef-4eac-8043-b77430f5d670}, !- Heating Setpoint Temperature Schedule Name
  {8f238d64-1e83-4071-b27c-ddc4edf88732}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da636f71-8a80-4078-bccb-bee0b704aab9}, !- Handle
  Zone 308 Conf SE Thermostat,            !- Name
  {f7eb745c-07ef-4eac-8043-b77430f5d670}, !- Heating Setpoint Temperature Schedule Name
  {8f238d64-1e83-4071-b27c-ddc4edf88732}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49c79aa3-88b6-45e9-a665-bea86c364ad2}, !- Handle
  Zone 010 Conference Room Thermostat,    !- Name
  {f7eb745c-07ef-4eac-8043-b77430f5d670}, !- Heating Setpoint Temperature Schedule Name
  {8f238d64-1e83-4071-b27c-ddc4edf88732}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a317b770-a3f7-48ea-bd81-48daaa965549}, !- Handle
  Zone 406 Conference SE Thermostat,      !- Name
  {f7eb745c-07ef-4eac-8043-b77430f5d670}, !- Heating Setpoint Temperature Schedule Name
  {8f238d64-1e83-4071-b27c-ddc4edf88732}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9226db29-e200-4c19-9fc5-5bd05b32c15c}, !- Handle
  Zone 206 Conf SE Thermostat,            !- Name
  {f7eb745c-07ef-4eac-8043-b77430f5d670}, !- Heating Setpoint Temperature Schedule Name
  {8f238d64-1e83-4071-b27c-ddc4edf88732}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a7bf76c-bd18-4c54-860d-1cf04cb18dcf}, !- Handle
  Zone 311 Research Team Meetings Thermostat, !- Name
  {f7eb745c-07ef-4eac-8043-b77430f5d670}, !- Heating Setpoint Temperature Schedule Name
  {8f238d64-1e83-4071-b27c-ddc4edf88732}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {116314bd-a0af-420a-928d-9ec113db02ff}, !- Handle
  Zone 409 Multi-Purpose Thermostat,      !- Name
  {f7eb745c-07ef-4eac-8043-b77430f5d670}, !- Heating Setpoint Temperature Schedule Name
  {8f238d64-1e83-4071-b27c-ddc4edf88732}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {541fa24b-ddf2-4edf-83d9-2bed06917add}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {f7eb745c-07ef-4eac-8043-b77430f5d670}, !- Heating Setpoint Temperature Schedule Name
  {8f238d64-1e83-4071-b27c-ddc4edf88732}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Handle
  Corridor - CZ4-8,                       !- Name
  ,                                       !- Default Construction Set Name
  {666e2765-a8cc-4272-9029-54b416bb2610}, !- Default Schedule Set Name
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Group Rendering Name
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {666e2765-a8cc-4272-9029-54b416bb2610}, !- Handle
  Corridor,                               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bed4430e-202d-4832-82cc-322190da5308}, !- Number of People Schedule Name
  {e56935dc-c493-4d05-b063-606f50e12b11}, !- People Activity Level Schedule Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}, !- Lighting Schedule Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cb9b3da7-3eea-4d6e-9db1-01acf0825dcd}, !- Handle
  Corridor - CZ4-8 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {42ce457e-2d95-4fe6-9cda-f5042dea1c96}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People, !- Name
  {cb9b3da7-3eea-4d6e-9db1-01acf0825dcd}, !- People Definition Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Space or SpaceType Name
  {bed4430e-202d-4832-82cc-322190da5308}; !- Number of People Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {ca37d410-b9c7-4e62-b5ca-b87627a332cc}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Infiltration, !- Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3c280509-8b4d-4af3-aac1-fa15404f8b6d}, !- Handle
  Corridor - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {01d044ce-7e19-4288-a75a-77fc975d40d4}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment, !- Name
  {3c280509-8b4d-4af3-aac1-fa15404f8b6d}, !- Electric Equipment Definition Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Space or SpaceType Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}; !- Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86811c6f-4772-49c6-894e-19268a3c8080}, !- Handle
  Zone 005 Stairs NE Thermostat,          !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a01142f-440c-412a-aa4f-afcdf5defacc}, !- Handle
  Zone 211 Corridor Thermostat,           !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9972fd07-1ec9-4cfa-8b47-591cfcd752db}, !- Handle
  Zone 411 Corridor Thermostat,           !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9cae70f-75b4-44ca-a089-5b0b6706b95f}, !- Handle
  Zone 009 Stairs South Thermostat,       !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7b8ce7d-88b4-40c2-b65a-d7547714feb0}, !- Handle
  Zone 306 NW Stairs Thermostat,          !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48981b0a-51bd-419c-acaa-8c6dbc748e2a}, !- Handle
  Zone 404 NE Stairs Thermostat,          !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f21bb678-0d12-4fe4-b473-56d02f990ca1}, !- Handle
  Zone 204 Stairs NE Thermostat,          !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd9c2b2e-8ea2-46e4-a779-aa6baf50ccc7}, !- Handle
  Zone 408 SouthStairs Thermostat,        !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d640ec1-ea5f-4047-854b-39a85d8906ef}, !- Handle
  Zone 310 Stairs South Thermostat,       !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1887fa77-4d06-4f3b-ab31-1047311022be}, !- Handle
  Zone 208 Stairs South Thermostat,       !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04cc5f6d-e053-4a4b-a4f3-b61e26a6c166}, !- Handle
  Zone 024 Corridor Thermostat,           !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a549539-caba-49ec-930c-d7ded1a0c29c}, !- Handle
  Zone 313 Corridor Thermostat,           !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bdf0199-3196-4d00-9272-a3b137675d31}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {57da8b9d-eb78-4573-8bbf-8c74a224883f}, !- Heating Setpoint Temperature Schedule Name
  {29119dea-5eb6-44d2-bdb2-44b62494281b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ae0eddf0-a1d4-45c0-89c1-4f32cd232444}, !- Handle
  Elec/MechRoom - CZ4-8,                  !- Name
  ,                                       !- Default Construction Set Name
  {4390b43b-ded0-461f-b061-f042bc13f91f}, !- Default Schedule Set Name
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4390b43b-ded0-461f-b061-f042bc13f91f}, !- Handle
  Elec/MechRoom,                          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bed4430e-202d-4832-82cc-322190da5308}, !- Number of People Schedule Name
  {74067745-7b60-4db4-b1dd-475bad251003}, !- People Activity Level Schedule Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}, !- Lighting Schedule Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.002032,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5886568b-d637-4e9b-b7c1-0d6b0bcc8fc9}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Infiltration, !- Name
  {ae0eddf0-a1d4-45c0-89c1-4f32cd232444}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {08047a8f-2dc9-4514-aa3a-dcd71c961969}, !- Handle
  Elec/MechRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2d527502-0ea9-4d22-9420-1faee6f46df3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment, !- Name
  {08047a8f-2dc9-4514-aa3a-dcd71c961969}, !- Electric Equipment Definition Name
  {ae0eddf0-a1d4-45c0-89c1-4f32cd232444}, !- Space or SpaceType Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}; !- Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57820f52-8895-44a2-9495-9d961d1d145a}, !- Handle
  Zone 501-Penthouse Thermostat,          !- Name
  {ce02f7ce-a884-40d4-abe4-2c20f5f9799c}, !- Heating Setpoint Temperature Schedule Name
  {b73f2b9f-867f-4d2c-800c-4d5e4700fa61}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15ec670d-da9a-468a-ab88-5ff2631e8833}, !- Handle
  Zone 011 Electrical Thermostat,         !- Name
  {ce02f7ce-a884-40d4-abe4-2c20f5f9799c}, !- Heating Setpoint Temperature Schedule Name
  {bf98b3a8-b433-4b02-b784-8225cda4c5f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d5f177c-14c4-4788-8c0a-e5c173e7767c}, !- Handle
  Zone 424 Electric Thermostat,           !- Name
  {ce02f7ce-a884-40d4-abe4-2c20f5f9799c}, !- Heating Setpoint Temperature Schedule Name
  {b73f2b9f-867f-4d2c-800c-4d5e4700fa61}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb099d00-cc89-4ae8-a6ee-127d4634f734}, !- Handle
  Zone 226 Storage Thermostat,            !- Name
  {ce02f7ce-a884-40d4-abe4-2c20f5f9799c}, !- Heating Setpoint Temperature Schedule Name
  {b73f2b9f-867f-4d2c-800c-4d5e4700fa61}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02a73a46-ac0f-42d1-b05d-ea73b463f0ce}, !- Handle
  Zone 020 IDF Closet Thermostat,         !- Name
  {ce02f7ce-a884-40d4-abe4-2c20f5f9799c}, !- Heating Setpoint Temperature Schedule Name
  {b73f2b9f-867f-4d2c-800c-4d5e4700fa61}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53d0aa71-7974-4665-8146-c738f8679e6d}, !- Handle
  Zone 223 IDF Closet-Custodial Thermostat, !- Name
  {ce02f7ce-a884-40d4-abe4-2c20f5f9799c}, !- Heating Setpoint Temperature Schedule Name
  {b73f2b9f-867f-4d2c-800c-4d5e4700fa61}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8762fe76-c235-45ee-96f1-a32875680d0c}, !- Handle
  Zone 001 Mechanical Thermostat,         !- Name
  {ce02f7ce-a884-40d4-abe4-2c20f5f9799c}, !- Heating Setpoint Temperature Schedule Name
  {bf98b3a8-b433-4b02-b784-8225cda4c5f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43adf90d-267c-4768-8ff8-0328ccc7f07b}, !- Handle
  Zone 012 Receiving Thermostat,          !- Name
  {ce02f7ce-a884-40d4-abe4-2c20f5f9799c}, !- Heating Setpoint Temperature Schedule Name
  {bf98b3a8-b433-4b02-b784-8225cda4c5f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {efd180dd-b2c9-499b-a66d-fd3f70a48c97}, !- Handle
  Zone 422 Closet-Custodial Thermostat,   !- Name
  {ce02f7ce-a884-40d4-abe4-2c20f5f9799c}, !- Heating Setpoint Temperature Schedule Name
  {b73f2b9f-867f-4d2c-800c-4d5e4700fa61}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc8bbc76-ab44-4992-ad1d-80d2dbc7e77e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {ce02f7ce-a884-40d4-abe4-2c20f5f9799c}, !- Heating Setpoint Temperature Schedule Name
  {b73f2b9f-867f-4d2c-800c-4d5e4700fa61}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c78ecc49-33c1-4baa-8f4a-3a3d4e3253e7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce4921fe-e427-4b5f-a315-b97ef5f2f0e0}, !- Handle
  Zone 402_14-16_Labs Thermostat,         !- Name
  {96203291-8ddd-4db7-9d7b-b8b73b748099}, !- Heating Setpoint Temperature Schedule Name
  {d60faa3c-98a7-4eb1-826e-44b61d5fb2d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1b4c05e-909b-4af6-9f60-05f0d896828d}, !- Handle
  Zone 403_25_Labs Thermostat,            !- Name
  {96203291-8ddd-4db7-9d7b-b8b73b748099}, !- Heating Setpoint Temperature Schedule Name
  {d60faa3c-98a7-4eb1-826e-44b61d5fb2d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0c0e5c3-78b6-482e-83a9-cc9026d905e5}, !- Handle
  Zone 202_12-15_Labs Thermostat,         !- Name
  {96203291-8ddd-4db7-9d7b-b8b73b748099}, !- Heating Setpoint Temperature Schedule Name
  {d60faa3c-98a7-4eb1-826e-44b61d5fb2d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51ecb22e-d01d-413a-8c3d-c8c4ddd7ec22}, !- Handle
  Zone 203_19-20_Labs Thermostat,         !- Name
  {96203291-8ddd-4db7-9d7b-b8b73b748099}, !- Heating Setpoint Temperature Schedule Name
  {d60faa3c-98a7-4eb1-826e-44b61d5fb2d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {494d6121-456d-4a1c-a971-2f9755d9d7eb}, !- Handle
  Zone 004_21_Labs Thermostat,            !- Name
  {96203291-8ddd-4db7-9d7b-b8b73b748099}, !- Heating Setpoint Temperature Schedule Name
  {d60faa3c-98a7-4eb1-826e-44b61d5fb2d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {558e9147-f9c7-4551-8f91-ab581fe8feb4}, !- Handle
  Zone 303 Labs Thermostat,               !- Name
  {96203291-8ddd-4db7-9d7b-b8b73b748099}, !- Heating Setpoint Temperature Schedule Name
  {d60faa3c-98a7-4eb1-826e-44b61d5fb2d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60510471-9c00-49c0-bca2-ed849b448c8a}, !- Handle
  Zone 201 Thermostat,                    !- Name
  {96203291-8ddd-4db7-9d7b-b8b73b748099}, !- Heating Setpoint Temperature Schedule Name
  {d60faa3c-98a7-4eb1-826e-44b61d5fb2d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a90260c4-9258-47ac-8927-4543c16e4695}, !- Handle
  Zone 401 Lab Thermostat,                !- Name
  {96203291-8ddd-4db7-9d7b-b8b73b748099}, !- Heating Setpoint Temperature Schedule Name
  {d60faa3c-98a7-4eb1-826e-44b61d5fb2d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6dc5a262-69e6-4bd0-a431-105b3b535a37}, !- Handle
  Zone 305 Labs Thermostat,               !- Name
  {96203291-8ddd-4db7-9d7b-b8b73b748099}, !- Heating Setpoint Temperature Schedule Name
  {d60faa3c-98a7-4eb1-826e-44b61d5fb2d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa792453-5f12-4233-a14c-7a86e0e0a8e7}, !- Handle
  Zone 301 Labs Thermostat,               !- Name
  {96203291-8ddd-4db7-9d7b-b8b73b748099}, !- Heating Setpoint Temperature Schedule Name
  {d60faa3c-98a7-4eb1-826e-44b61d5fb2d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e403f22-4952-4585-a984-e6ba1ffe39d1}, !- Handle
  Zone 002 Labs Thermostat,               !- Name
  {96203291-8ddd-4db7-9d7b-b8b73b748099}, !- Heating Setpoint Temperature Schedule Name
  {d60faa3c-98a7-4eb1-826e-44b61d5fb2d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d067df76-cf76-4cf6-aa35-0cbb12b8656a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {96203291-8ddd-4db7-9d7b-b8b73b748099}, !- Heating Setpoint Temperature Schedule Name
  {d60faa3c-98a7-4eb1-826e-44b61d5fb2d5}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fabcd0e-e1a5-4e00-9e23-9e19d5c555d9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ad9972e4-489e-404e-841e-c9bbd72d0111}, !- Handle
  OpenOffice - CZ4-8,                     !- Name
  ,                                       !- Default Construction Set Name
  {67cfc28b-9f66-4e18-8b2c-25a2ff33fd11}, !- Default Schedule Set Name
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Group Rendering Name
  {f4a649b7-7f7c-4bc5-9b02-e4e1aa4803e9}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Handle
  Rendering Color 24,                     !- Name
  230,                                    !- Rendering Red Value
  58,                                     !- Rendering Green Value
  53,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DefaultScheduleSet,
  {67cfc28b-9f66-4e18-8b2c-25a2ff33fd11}, !- Handle
  OpenOffice,                             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bed4430e-202d-4832-82cc-322190da5308}, !- Number of People Schedule Name
  {8bb72c65-7bd8-4586-9eae-10c21a1b3001}, !- People Activity Level Schedule Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}, !- Lighting Schedule Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f4a649b7-7f7c-4bc5-9b02-e4e1aa4803e9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {22b512ed-ce73-4779-9d6d-34a5d817a868}, !- Handle
  OpenOffice - CZ4-8 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6b5422a3-490d-4e08-a37c-480ec55d22f6}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People, !- Name
  {22b512ed-ce73-4779-9d6d-34a5d817a868}, !- People Definition Name
  {ad9972e4-489e-404e-841e-c9bbd72d0111}, !- Space or SpaceType Name
  {bed4430e-202d-4832-82cc-322190da5308}; !- Number of People Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9f99f28a-55da-49b7-9354-17ccfd3b33e0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration, !- Name
  {ad9972e4-489e-404e-841e-c9bbd72d0111}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {95fc5eef-d77d-4616-917f-974b5dabab66}, !- Handle
  OpenOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8470e1c3-c0bc-4712-81bc-3382735de5cb}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment, !- Name
  {95fc5eef-d77d-4616-917f-974b5dabab66}, !- Electric Equipment Definition Name
  {ad9972e4-489e-404e-841e-c9bbd72d0111}, !- Space or SpaceType Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}; !- Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc9622a5-661a-4ebc-b2cf-1d7d58408b31}, !- Handle
  Zone 319 Grad Students Thermostat,      !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09d3f5e5-ce46-42ef-9b93-98ddc89e95fa}, !- Handle
  Zone 210 Grad Students Thermostat,      !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d0d466e-8d7c-45bd-be20-f303425911b0}, !- Handle
  Zone 217 Grad Students Thermostat,      !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6e028b3-10c1-4eff-bd3c-faae5fe75e3a}, !- Handle
  Zone 325 Grad Students Thermostat,      !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d520b45-8858-4e0c-b430-76714d03e364}, !- Handle
  Zone 015 Grad Students Thermostat,      !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e96da74e-8f5c-486c-bd44-bcd286061d55}, !- Handle
  Zone 420 Grad Students Thermostat,      !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86fee8f5-c103-4173-9efe-c6ba3c1e9886}, !- Handle
  Zone 019 Grad Students Thermostat,      !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5fee16e-3fb9-4ffb-b83e-37f1f4e34277}, !- Handle
  Zone 205 Faculty East Perimeter Thermostat, !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b3497c0-7c9f-417d-8f16-cca9b85c4966}, !- Handle
  Zone 222 Grad Students Thermostat,      !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18441822-ba3b-4145-b89b-75a4ecbdbb33}, !- Handle
  Zone 006 Faculty East Perimeter Thermostat, !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58ef5302-285f-466c-950f-680921850922}, !- Handle
  Zone 307 Faculty East Perimeter Thermostat, !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6027663-4394-4fc4-b961-93f363fdcee6}, !- Handle
  Zone 405 Faculty Thermostat,            !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ac5670e-288a-49f4-a092-9e1d9ff66df3}, !- Handle
  Zone 410 Grad Student Thermostat,       !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6f26c34-7c79-47be-8766-a4daa959e82d}, !- Handle
  Zone 312 Grad Students Thermostat,      !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {847f379b-0ddb-4308-a125-44b06cceb0c0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {16319994-fc08-48cc-a9cc-75966412f814}, !- Heating Setpoint Temperature Schedule Name
  {ea42b08b-ba80-4509-9341-2e1c93049c0d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6c78e848-e562-4461-b538-4e3e3c4e848c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a24efdb-aaf9-4caf-8ef9-e063f557395c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8bff2199-45e8-4a71-b5fd-ede3fae4f6ff}, !- Handle
  Restroom - CZ4-8,                       !- Name
  ,                                       !- Default Construction Set Name
  {e66e0cc6-efb5-4211-818f-1431a0e70233}, !- Default Schedule Set Name
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Group Rendering Name
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e66e0cc6-efb5-4211-818f-1431a0e70233}, !- Handle
  Restroom,                               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bed4430e-202d-4832-82cc-322190da5308}, !- Number of People Schedule Name
  {f7c69927-b00e-436a-88e6-f34e1843df5d}, !- People Activity Level Schedule Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}, !- Lighting Schedule Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8e492d6d-50ee-4026-a23a-6327d28aa1a3}, !- Handle
  Restroom - CZ4-8 People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de991af8-6b18-4490-9be9-307feba43cd2}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People, !- Name
  {8e492d6d-50ee-4026-a23a-6327d28aa1a3}, !- People Definition Name
  {8bff2199-45e8-4a71-b5fd-ede3fae4f6ff}, !- Space or SpaceType Name
  {bed4430e-202d-4832-82cc-322190da5308}; !- Number of People Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {efad6973-728f-404e-84ce-bf89300a55cd}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Infiltration, !- Name
  {8bff2199-45e8-4a71-b5fd-ede3fae4f6ff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c817a3b9-a026-4a06-82cf-32d30b4ef116}, !- Handle
  Restroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {36815876-83bd-4fa7-ad65-9cfc31a60c5d}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment, !- Name
  {c817a3b9-a026-4a06-82cf-32d30b4ef116}, !- Electric Equipment Definition Name
  {8bff2199-45e8-4a71-b5fd-ede3fae4f6ff}, !- Space or SpaceType Name
  {cfd7e2d2-18bf-44d0-a342-5c1c48337276}; !- Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {379f4f86-dd3e-4d3f-a90c-723019c82226}, !- Handle
  Zone 418 Restrooms Thermostat,          !- Name
  {8f81e1e4-898d-4f99-8f9b-ce870b007835}, !- Heating Setpoint Temperature Schedule Name
  {6e03b175-cb2e-4b36-990e-980cfe0e2242}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c36ba70-1641-4154-8c91-bd8903569cfb}, !- Handle
  Zone 016 Restrooms Thermostat,          !- Name
  {8f81e1e4-898d-4f99-8f9b-ce870b007835}, !- Heating Setpoint Temperature Schedule Name
  {6e03b175-cb2e-4b36-990e-980cfe0e2242}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f577d155-a9b4-464e-a5b6-299490485b4d}, !- Handle
  Zone 320 Restrooms Thermostat,          !- Name
  {8f81e1e4-898d-4f99-8f9b-ce870b007835}, !- Heating Setpoint Temperature Schedule Name
  {6e03b175-cb2e-4b36-990e-980cfe0e2242}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c12afe6-8383-48ff-b2b1-d094430c8c20}, !- Handle
  Zone 218 Restrooms Thermostat,          !- Name
  {8f81e1e4-898d-4f99-8f9b-ce870b007835}, !- Heating Setpoint Temperature Schedule Name
  {6e03b175-cb2e-4b36-990e-980cfe0e2242}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec97771e-4971-46b0-91e9-3785d44f364f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {8f81e1e4-898d-4f99-8f9b-ce870b007835}, !- Heating Setpoint Temperature Schedule Name
  {6e03b175-cb2e-4b36-990e-980cfe0e2242}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {06eb26bf-daae-4d7b-802f-f14f4973bffc}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e23342a6-14bf-4244-a12e-b8f3f6c04563}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {891b5948-4e38-4554-a2f6-43f94ec5ae02}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ae2b2b8-720b-4eaf-8895-80b1f0753cad}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76d6f7c9-7ceb-45e9-8a19-835ab84a952b}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0f1e8aef-c843-4ab6-b548-4c72c5fef55a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c78a447-312c-4c28-b3aa-6da71f9cf8d3}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a76d196b-e761-4493-8631-b48b5e34c13c}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {243951cc-1d54-4682-88de-92f00facb5d4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Rendering:Color,
  {d962ce0f-1f09-4520-8086-d251309638ff}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3157c89d-76b6-49f9-b874-c887b361d5a2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {125be356-b9df-4681-bbaa-d4c8cacde878}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2fd05332-007b-4350-8fd3-4733ddca3f69}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22c007c1-ce62-40f2-8ab0-14c6a644baf2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d3d60df-38bd-402a-8cc6-cb780862d808}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {cbd01323-9500-4101-8f08-b1a76716f8fe}, !- Surface Rendering Name
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Layer 1
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}, !- Layer 2
  {364f2b01-5473-4739-9ed4-8c91a396cd81}; !- Layer 3

OS:StandardsInformation:Construction,
  {be48e1b7-5a23-4b52-b581-d47874f332d0}, !- Handle
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material,
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Handle
  Interior Floor,                         !- Name
  {e8f497d8-c57c-4568-bbae-e960bf64e8c7}, !- Surface Rendering Name
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}; !- Layer 3

OS:StandardsInformation:Construction,
  {663cbab6-e62e-4117-aefb-5a2c9b9cd1b3}, !- Handle
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Handle
  Interior Wall,                          !- Name
  {839d9e16-807c-4cbf-88f2-ba9fdb1f86bd}, !- Surface Rendering Name
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Layer 1
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 2
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}; !- Layer 3

OS:StandardsInformation:Construction,
  {bf9c6bdf-1d79-4160-843a-67a65bd63099}, !- Handle
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}, !- Handle
  Interior Ceiling,                       !- Name
  {dc3e7291-7249-4e00-81bd-5bf83fbf7a54}, !- Surface Rendering Name
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebe3b12b-5ab0-4ea3-a460-6d15ad1d838c}, !- Handle
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Handle
  Exterior Door,                          !- Name
  {bbc5355a-4869-40a7-9c68-3309b0e2f561}, !- Surface Rendering Name
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}, !- Layer 1
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}; !- Layer 2

OS:StandardsInformation:Construction,
  {8360869b-2b70-474f-bade-2c09b27cfba6}, !- Handle
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Handle
  Interior Window,                        !- Name
  {6ebb6e12-fb43-4047-a363-3b022f722c76}, !- Surface Rendering Name
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Layer 1

OS:StandardsInformation:Construction,
  {4fba2562-eb53-42df-a812-1a96a11e00db}, !- Handle
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {572356bb-0c24-49d0-b480-38deaae93b50}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Handle
  Interior Door,                          !- Name
  {4b47d98a-52d2-4941-8a7d-63880cd4aeb1}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:StandardsInformation:Construction,
  {4762d527-aeec-484d-9813-4b846d1e2743}, !- Handle
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Handle
  Interior Partition,                     !- Name
  {aacbefc5-c709-42d0-b795-0672eda4a078}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:StandardsInformation:Construction,
  {bbf8ba28-8bef-42c1-b5d6-7469584234ea}, !- Handle
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}, !- Handle
  ExtRoof IEAD ClimateZone 2-5,           !- Name
  {30ec563e-b274-4cae-a744-412d9953b113}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {5dcafaa7-3d40-49db-9ee5-cc3b2bb2278c}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {27c0d4ca-5cef-498b-bf78-a2e0e38f4e08}, !- Handle
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {5dcafaa7-3d40-49db-9ee5-cc3b2bb2278c}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Handle
  ExtWindow ClimateZone 4-5,              !- Name
  {83ca7b66-ab41-4339-84e0-66fc3caa24aa}, !- Surface Rendering Name
  {9914bb36-b162-493f-a77d-317b37a6dfe0}; !- Layer 1

OS:StandardsInformation:Construction,
  {d55825e5-87d9-473f-9fe3-b54e798b73b2}, !- Handle
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing,                          !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:Glazing,
  {9914bb36-b162-493f-a77d-317b37a6dfe0}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultConstructionSet,
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Handle
  CSU Construction Sets,                  !- Name
  {63ffc1af-9188-4d24-bd31-a775bfa3cdcb}, !- Default Exterior Surface Constructions Name
  {0d1fd0ba-d123-4202-8d87-6cfc26d9f2b5}, !- Default Interior Surface Constructions Name
  {c799079c-5672-44fa-abd8-9a4e1d802ca3}, !- Default Ground Contact Surface Constructions Name
  {bb191ec6-d6ab-407d-9fb2-31dc2ae3bb75}, !- Default Exterior SubSurface Constructions Name
  {d75dd986-1802-4f15-8cf5-aee0ba80cc87}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f6881ecb-7aaf-431a-b1d2-61de79238f70}, !- Handle
  Default Surface Constructions 13,       !- Name
  {0aea66f3-6002-4b3a-be19-53c7811c4c16}, !- Floor Construction Name
  {3ed4d41b-181b-4691-ac47-a6e01a76302a}, !- Wall Construction Name
  {a5b9d9d2-929d-4376-af02-04683dbad307}; !- Roof Ceiling Construction Name

OS:Construction,
  {69871c9e-7438-4e91-92bd-66fabb7f9850}, !- Handle
  ExtWall Mass ClimateZone 5,             !- Name
  {ddcba7a4-2850-4c3d-b283-2d578c0b6b15}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {0681dbd1-2005-474d-9af1-f3e3c9bdfdd6}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {99c16b51-1376-4d0d-ae82-9abe62b5b9bc}, !- Handle
  {69871c9e-7438-4e91-92bd-66fabb7f9850}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0681dbd1-2005-474d-9af1-f3e3c9bdfdd6}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d97abec2-033d-43ce-a763-4ed6937bae4d}, !- Handle
  Default Surface Constructions 14,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d684c8db-7bf4-4966-b9eb-ea0c2afdf86b}, !- Handle
  Default Surface Constructions 15,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bb191ec6-d6ab-407d-9fb2-31dc2ae3bb75}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {16fde8f3-67c4-4090-a24d-a643a73bb842}, !- Fixed Window Construction Name
  {16fde8f3-67c4-4090-a24d-a643a73bb842}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b6d85e89-1972-4d08-8dd6-1ad51c17f701}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Facility,
  {d2748df3-fea4-45e0-8d50-2235b67f3108}; !- Handle

OS:Rendering:Color,
  {ff72eb92-4907-4074-b795-0d0c0b81f1dd}, !- Handle
  Rendering Color 33,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {aacbefc5-c709-42d0-b795-0672eda4a078}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ebb6e12-fb43-4047-a363-3b022f722c76}, !- Handle
  Rendering Color 35,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b47d98a-52d2-4941-8a7d-63880cd4aeb1}, !- Handle
  Rendering Color 36,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bbc5355a-4869-40a7-9c68-3309b0e2f561}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30ec563e-b274-4cae-a744-412d9953b113}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26265968-5cbf-4974-bb30-398c9d3c529a}, !- Handle
  Rendering Color 39,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f99ca55b-8b9f-4260-b261-d65745b16d36}, !- Handle
  Rendering Color 40,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc3e7291-7249-4e00-81bd-5bf83fbf7a54}, !- Handle
  Rendering Color 41,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28b53e65-28e8-4dac-b656-86115ba661ef}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {839d9e16-807c-4cbf-88f2-ba9fdb1f86bd}, !- Handle
  Rendering Color 43,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba5b8d9d-8190-471c-8a15-1d92c3537b78}, !- Handle
  Rendering Color 44,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e8f497d8-c57c-4568-bbae-e960bf64e8c7}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a42eafe0-dc36-4fa1-8af1-a4d171ded683}, !- Handle
  Rendering Color 46,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83ca7b66-ab41-4339-84e0-66fc3caa24aa}, !- Handle
  Rendering Color 47,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ddcba7a4-2850-4c3d-b283-2d578c0b6b15}, !- Handle
  Rendering Color 48,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4dc073dd-84fc-4461-a917-dd8bbf210450}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b9c909b-a7fc-4cd3-a564-cf36db46a59d}, !- Handle
  Rendering Color 50,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cbd01323-9500-4101-8f08-b1a76716f8fe}, !- Handle
  Rendering Color 51,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54ee7af9-9341-4ac6-985b-826ec945b003}, !- Handle
  Rendering Color 52,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae405302-5a4e-42e8-b4bd-1a281b8b44a2}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7a8f607a-0f18-40e4-ac9a-abe1e8dbdb91}, !- Handle
  Rendering Color 54,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {155f0808-5202-4eb8-a384-ade557516ce2}, !- Handle
  Rendering Color 55,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {84e48b08-6695-4cb8-9aea-244c6f842917}, !- Handle
  Rendering Color 56,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5e675b1-64c6-4281-9a76-9360bf3ee67d}, !- Handle
  Rendering Color 57,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {868f8288-63ac-4fa2-a9ba-46de3bbe5d79}, !- Handle
  Rendering Color 58,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Space,
  {a56620da-8c26-4c7e-8264-2404359bded3}, !- Handle
  Plenum 1,                               !- Name
  {f7b81239-7c3d-4226-ad6a-369451623e13}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7678200888982,                       !- X Origin {m}
  12.3279440436947,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {8b49100c-7ea8-48b4-8d10-4c4d4d1dacdc}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {c2640dbe-e066-4f62-9ed7-1df18edb220a}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9ae204ed-9a37-44ff-8394-60124d38a457}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56620da-8c26-4c7e-8264-2404359bded3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.5233999999999, -4.24179999999988, 1.6256, !- X,Y,Z Vertex 1 {m}
  -47.5233999999999, -4.24179999999988, 0, !- X,Y,Z Vertex 2 {m}
  -40.3606000000023, -4.24179999999993, 0, !- X,Y,Z Vertex 3 {m}
  -40.3606000000023, -4.24179999999993, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8598a4ba-9eed-4eaf-8a26-26802059e518}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56620da-8c26-4c7e-8264-2404359bded3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.5233999999999, 23.1140000000001, 1.6256, !- X,Y,Z Vertex 1 {m}
  -47.5233999999999, 23.1140000000001, 0, !- X,Y,Z Vertex 2 {m}
  -47.5233999999999, -4.24179999999988, 0, !- X,Y,Z Vertex 3 {m}
  -47.5233999999999, -4.24179999999988, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4329466-9f67-4e7b-a190-4814914355c6}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56620da-8c26-4c7e-8264-2404359bded3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1854000000024, 23.1139999999999, 1.6256, !- X,Y,Z Vertex 1 {m}
  -10.1854000000024, 23.1139999999999, 0, !- X,Y,Z Vertex 2 {m}
  -47.5233999999999, 23.1140000000001, 0, !- X,Y,Z Vertex 3 {m}
  -47.5233999999999, 23.1140000000001, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f838285-840b-4a22-ad9b-a0f6c7fa0ffe}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56620da-8c26-4c7e-8264-2404359bded3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.1854000000024, 16.4338000000009, 1.6256, !- X,Y,Z Vertex 1 {m}
  -10.1854000000024, 16.4338000000008, 0, !- X,Y,Z Vertex 2 {m}
  -10.1854000000024, 23.1139999999999, 0, !- X,Y,Z Vertex 3 {m}
  -10.1854000000024, 23.1139999999999, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392b097e-6e78-44eb-8768-08de7932eca7}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a56620da-8c26-4c7e-8264-2404359bded3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.6256,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 14.1573250000008, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 14.1573250000008, 1.6256;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a007ca6c-cb98-4d2d-ae0d-85ff75ebb72f}, !- Handle
  Plenum 2,                               !- Name
  {f7b81239-7c3d-4226-ad6a-369451623e13}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.2588200888989,                       !- X Origin {m}
  7.37791478627659,                       !- Y Origin {m}
  8.3312,                                 !- Z Origin {m}
  {7ae2d670-e040-4b40-98fb-5601916740a8}, !- Building Story Name
  {e3270442-8db3-469c-8b04-549a49f88e40}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {de351eb4-c953-4574-b796-d5bc702d0a02}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {82d2f41b-a7de-4e45-90b1-5fe32832eafe}, !- Handle
  Surface 16-Spandrel,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a007ca6c-cb98-4d2d-ae0d-85ff75ebb72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.70822925741828, 1.6256,            !- X,Y,Z Vertex 1 {m}
  0, 0.70822925741828, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.49634184950814e-017, -3.11713036055217e-016, 0, !- X,Y,Z Vertex 3 {m}
  -5.49634184950814e-017, -3.11713036055217e-016, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9761faf-aeee-4e78-95e6-79673359c8aa}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a007ca6c-cb98-4d2d-ae0d-85ff75ebb72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.1460000000024, 0.70822925741828, 1.6256, !- X,Y,Z Vertex 1 {m}
  -25.1460000000024, 0.70822925741828, 0, !- X,Y,Z Vertex 2 {m}
  0, 0.70822925741828, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0.70822925741828, 1.6256;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89ee448-0ba0-446f-8663-fc365c837403}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a007ca6c-cb98-4d2d-ae0d-85ff75ebb72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9288000000002, 0.708229257418372, 1.6256, !- X,Y,Z Vertex 1 {m}
  -39.9288000000002, 0.708229257418372, 0, !- X,Y,Z Vertex 2 {m}
  -33.3248000000003, 0.70822925741828, 0, !- X,Y,Z Vertex 3 {m}
  -33.3248000000003, 0.70822925741828, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b5a4e86-bff9-4c18-ac49-59b4c6837ced}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a007ca6c-cb98-4d2d-ae0d-85ff75ebb72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.0144, 28.0640292574184, 1.6256,     !- X,Y,Z Vertex 1 {m}
  -39.0144, 28.0640292574184, 0,          !- X,Y,Z Vertex 2 {m}
  -39.0143999999999, 11.3095542574192, 0, !- X,Y,Z Vertex 3 {m}
  -39.0143999999999, 11.3095542574192, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a7e0c1-6a2d-4198-b586-c6e2b4de07e3}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a007ca6c-cb98-4d2d-ae0d-85ff75ebb72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67640000000245, 28.0640292574184, 1.6256, !- X,Y,Z Vertex 1 {m}
  -1.67640000000245, 28.0640292574184, 0, !- X,Y,Z Vertex 2 {m}
  -39.0144, 28.0640292574184, 0,          !- X,Y,Z Vertex 3 {m}
  -39.0144, 28.0640292574184, 1.6256;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3498ef3f-9ad7-4c31-a28c-d32bd4975f5b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a007ca6c-cb98-4d2d-ae0d-85ff75ebb72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67640000000245, 23.0094292574183, 1.6256, !- X,Y,Z Vertex 1 {m}
  -1.67640000000245, 23.0094292574183, 0, !- X,Y,Z Vertex 2 {m}
  -1.67640000000245, 28.0640292574184, 0, !- X,Y,Z Vertex 3 {m}
  -1.67640000000245, 28.0640292574184, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be1e8353-a9dc-484d-8d53-8df454a4ee05}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a007ca6c-cb98-4d2d-ae0d-85ff75ebb72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50900000000023, 4.85795425741779, 1.6256, !- X,Y,Z Vertex 1 {m}
  8.50899999999963, 4.85795425741779, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  8.50899999999829, 19.0033647240163, -7.9827674898573e-027, !- X,Y,Z Vertex 3 {m}
  8.50899999999889, 19.0033647240163, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a3a8348-db98-4386-9566-5f73d161153a}, !- Handle
  Surface 29-Spandrel,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a007ca6c-cb98-4d2d-ae0d-85ff75ebb72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.49634184950809e-017, -3.11713036055217e-016, 1.6256, !- X,Y,Z Vertex 1 {m}
  -5.49634184950809e-017, -3.11713036055217e-016, 0, !- X,Y,Z Vertex 2 {m}
  8.50899999999991, -1.50036627884822, 0, !- X,Y,Z Vertex 3 {m}
  8.50899999999991, -1.50036627884822, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50f084cb-533c-4fc2-9fc4-b37ffff38b8f}, !- Handle
  Plenum 3,                               !- Name
  {f7b81239-7c3d-4226-ad6a-369451623e13}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.2588200888989,                       !- X Origin {m}
  7.37791478627646,                       !- Y Origin {m}
  13.0048,                                !- Z Origin {m}
  {1bdeaf70-1029-41cc-a747-dea9486ee913}, !- Building Story Name
  {3498f694-59e5-4075-85a7-3ee695c3cd0e}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {c2df316d-7898-4876-b553-d2b9cbb48ae6}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {35705c38-30e0-4d37-a335-4be365cd1d03}, !- Handle
  Surface 32-Spandrel,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50f084cb-533c-4fc2-9fc4-b37ffff38b8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45756506721205e-030, 0.708229257418268, 1.6256, !- X,Y,Z Vertex 1 {m}
  1.45756506721205e-030, 0.708229257418268, 0, !- X,Y,Z Vertex 2 {m}
  2.36237678854042e-017, 1.33977045319361e-016, 0, !- X,Y,Z Vertex 3 {m}
  2.36237678854042e-017, 1.33977045319361e-016, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {488867c1-31c2-4de1-8809-3eea7727d05f}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50f084cb-533c-4fc2-9fc4-b37ffff38b8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.1460000000024, 0.708229257418326, 1.6256, !- X,Y,Z Vertex 1 {m}
  -25.1460000000024, 0.708229257418326, 0, !- X,Y,Z Vertex 2 {m}
  3.12335371545437e-030, 0.708229257418268, 0, !- X,Y,Z Vertex 3 {m}
  3.12335371545437e-030, 0.708229257418268, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cd57375-9c6f-48ef-a7f4-d755111e6b0e}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50f084cb-533c-4fc2-9fc4-b37ffff38b8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9288000000002, 0.708229257418361, 1.6256, !- X,Y,Z Vertex 1 {m}
  -39.9288000000003, 0.708229257418361, 0, !- X,Y,Z Vertex 2 {m}
  -33.3248000000003, 0.708229257418349, 0, !- X,Y,Z Vertex 3 {m}
  -33.3248000000003, 0.708229257418349, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b502601-f1ae-4142-98a7-59ac4690c1dd}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50f084cb-533c-4fc2-9fc4-b37ffff38b8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.0144, 28.0640292574191, 1.6256,     !- X,Y,Z Vertex 1 {m}
  -39.0144, 28.0640292574191, 0,          !- X,Y,Z Vertex 2 {m}
  -39.0144000000008, 11.3095542574193, 0, !- X,Y,Z Vertex 3 {m}
  -39.0144000000008, 11.3095542574193, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3d3b3d0-25d5-4025-b16a-ac7c33b5dd73}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50f084cb-533c-4fc2-9fc4-b37ffff38b8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67640000000245, 28.0640292574194, 1.6256, !- X,Y,Z Vertex 1 {m}
  -1.67640000000245, 28.0640292574194, 0, !- X,Y,Z Vertex 2 {m}
  -39.0144, 28.0640292574191, 0,          !- X,Y,Z Vertex 3 {m}
  -39.0144, 28.0640292574191, 1.6256;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df810bc4-77c1-4647-b16e-ef07f825331a}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50f084cb-533c-4fc2-9fc4-b37ffff38b8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67640000000245, 23.0094292574183, 1.6256, !- X,Y,Z Vertex 1 {m}
  -1.67640000000245, 23.0094292574183, 0, !- X,Y,Z Vertex 2 {m}
  -1.67640000000245, 28.0640292574194, 0, !- X,Y,Z Vertex 3 {m}
  -1.67640000000245, 28.0640292574194, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66eabb69-b829-4021-af7a-9de70c0b53ab}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50f084cb-533c-4fc2-9fc4-b37ffff38b8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50899999999993, 4.85795425741789, 1.6256, !- X,Y,Z Vertex 1 {m}
  8.50899999999993, 4.85795425741849, 0,  !- X,Y,Z Vertex 2 {m}
  8.50899999999901, 19.0033647240165, -1.15505827125162e-014, !- X,Y,Z Vertex 3 {m}
  8.50899999999901, 19.0033647240165, 1.62559999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9757ac5d-ff68-4df9-85fe-87b00c43e503}, !- Handle
  Surface 45-Spandrel,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50f084cb-533c-4fc2-9fc4-b37ffff38b8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.36237678854042e-017, 1.33977045319361e-016, 1.6256, !- X,Y,Z Vertex 1 {m}
  2.36237678854042e-017, 1.33977045319361e-016, 0, !- X,Y,Z Vertex 2 {m}
  8.50899999999993, -1.50036627884832, 0, !- X,Y,Z Vertex 3 {m}
  8.50899999999993, -1.50036627884832, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {98a2b778-a8ac-4d7d-92d5-169ef74ff594}, !- Handle
  Plenum 4,                               !- Name
  {f7b81239-7c3d-4226-ad6a-369451623e13}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.2588200888968,                       !- X Origin {m}
  7.37791478627663,                       !- Y Origin {m}
  17.6784,                                !- Z Origin {m}
  {fe027858-d362-4b31-ac73-ef305e8a1917}, !- Building Story Name
  {2d7df43a-bbd4-4333-aa9c-352d55b51466}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {554ad927-b716-41e4-a712-ce2c9aea670e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3276c90f-b6ed-4cd3-8001-f11ec8bd5b48}, !- Handle
  Surface 48-Spandrel,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a2b778-a8ac-4d7d-92d5-169ef74ff594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.708229257418268, 1.6256,           !- X,Y,Z Vertex 1 {m}
  0, 0.708229257418268, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.6256;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcbd3267-a82a-45a9-86f2-fed7ee4ea396}, !- Handle
  Surface 49-Spandrel,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a2b778-a8ac-4d7d-92d5-169ef74ff594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.1460000000024, 0.708229257418188, 1.6256, !- X,Y,Z Vertex 1 {m}
  -25.1460000000024, 0.708229257418188, 0, !- X,Y,Z Vertex 2 {m}
  -2.29790751320521e-030, 0.708229257418268, 0, !- X,Y,Z Vertex 3 {m}
  -2.29790751320521e-030, 0.708229257418268, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc46bb72-ced7-45d2-9c58-67930d98002f}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a2b778-a8ac-4d7d-92d5-169ef74ff594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.7317000000001, 11.3095542574193, 1.6256, !- X,Y,Z Vertex 1 {m}
  -37.7317000000001, 11.3095542574193, 0, !- X,Y,Z Vertex 2 {m}
  -37.7317000000001, 0.708229257418188, 0, !- X,Y,Z Vertex 3 {m}
  -37.7317000000001, 0.708229257418188, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23d68dc9-24f3-42d7-851f-aef7c4a8e299}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a2b778-a8ac-4d7d-92d5-169ef74ff594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.0144000000001, 28.0640292574197, 1.6256, !- X,Y,Z Vertex 1 {m}
  -39.0144, 28.0640292574197, 1.73992271971702e-026, !- X,Y,Z Vertex 2 {m}
  -39.0143999999996, 11.8083756652955, -2.60988407957552e-026, !- X,Y,Z Vertex 3 {m}
  -39.0143999999998, 11.8083756652955, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef79654-54e0-4384-957e-a3fe1e5f281e}, !- Handle
  Surface 59-Spandrel,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a2b778-a8ac-4d7d-92d5-169ef74ff594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67640000000249, 28.06402925742, 1.6256, !- X,Y,Z Vertex 1 {m}
  -1.67640000000249, 28.06402925742, 0,   !- X,Y,Z Vertex 2 {m}
  -39.0144, 28.0640292574197, 0,          !- X,Y,Z Vertex 3 {m}
  -39.0144000000001, 28.0640292574197, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c8b5852-bb58-46af-bd84-239670ce7e3c}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a2b778-a8ac-4d7d-92d5-169ef74ff594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67640000000249, 23.0094292574183, 1.6256, !- X,Y,Z Vertex 1 {m}
  -1.67640000000249, 23.0094292574183, 0, !- X,Y,Z Vertex 2 {m}
  -1.67640000000249, 28.06402925742, 0,   !- X,Y,Z Vertex 3 {m}
  -1.67640000000249, 28.06402925742, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a652cc14-468b-42ac-b13e-ccf4c3f9c2c5}, !- Handle
  Surface 62-Spandrel,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a2b778-a8ac-4d7d-92d5-169ef74ff594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50899999999986, -1.50036627884835, 1.6256, !- X,Y,Z Vertex 1 {m}
  8.50899999999986, -1.50036627884835, 0, !- X,Y,Z Vertex 2 {m}
  8.50899999999986, 4.85795425741849, 0,  !- X,Y,Z Vertex 3 {m}
  8.50899999999986, 4.85795425741849, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03f89c2d-62ee-4ca5-820c-5b7a49bbfb72}, !- Handle
  Surface 63-Spandrel,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a2b778-a8ac-4d7d-92d5-169ef74ff594}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.36237678854048e-017, -1.33977045319361e-016, 1.6256, !- X,Y,Z Vertex 1 {m}
  -2.36237678854048e-017, -1.33977045319361e-016, 0, !- X,Y,Z Vertex 2 {m}
  8.50899999999986, -1.50036627884835, 0, !- X,Y,Z Vertex 3 {m}
  8.50899999999986, -1.50036627884835, 1.6256; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {17e3f319-7d44-441a-bd1c-f07d64c127e5}, !- Handle
  Rendering Color 59,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:BuildingStory,
  {7ae2d670-e040-4b40-98fb-5601916740a8}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {97b9a02b-431a-47e4-90ae-88a471540fd8}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {46799461-e330-4823-8d96-374107b02987}, !- Handle
  102N STAIRS,                            !- Name
  {c156a484-b896-4f91-8934-25766dd387e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.93402008889802,                       !- X Origin {m}
  2.75214404369479,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {305e778d-db3a-4543-875e-bbe73fe70ec1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {33b112d7-258d-411e-80c2-4ba8a87abe4f}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {38bd4715-1851-4c20-8df8-070897f96afd}, !- Handle
  Surface 65,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46799461-e330-4823-8d96-374107b02987}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17879999999784, 5.33399999999998, 0,  !- X,Y,Z Vertex 1 {m}
  8.17879999999785, 0.911225000000117, 0, !- X,Y,Z Vertex 2 {m}
  1.47319999999788, 0.911225000000117, 0, !- X,Y,Z Vertex 3 {m}
  1.47319999999788, 5.33399999999998, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2351842a-b81d-497e-b2ee-c146842d371a}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46799461-e330-4823-8d96-374107b02987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47319999999788, 5.33399999999998, 5.2832, !- X,Y,Z Vertex 1 {m}
  1.47319999999788, 5.33399999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.47319999999788, 0.911225000000117, 0, !- X,Y,Z Vertex 3 {m}
  1.47319999999788, 0.911225000000117, 5.2832; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {430f5066-1b87-4928-96fa-21eca26b7eab}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46799461-e330-4823-8d96-374107b02987}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678a52dc-a2ea-43fd-aa4a-5910041c1e11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.91807500000001, 5.33399999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.91807500000001, 5.33399999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.47319999999788, 5.33399999999998, 0,  !- X,Y,Z Vertex 3 {m}
  1.47319999999788, 5.33399999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {749f8cea-42d0-473a-aea6-485753d61a9a}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46799461-e330-4823-8d96-374107b02987}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {706125cc-1d10-4dc0-83b5-8a5fbd9ed6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17879999999784, 5.33399999999998, 3.6576, !- X,Y,Z Vertex 1 {m}
  8.17879999999784, 5.33399999999998, 0,  !- X,Y,Z Vertex 2 {m}
  4.91807500000001, 5.33399999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.91807500000001, 5.33399999999998, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad68b000-8399-4037-9833-f768e58a2ffa}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46799461-e330-4823-8d96-374107b02987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17879999999785, 0.911225000000117, 5.2832, !- X,Y,Z Vertex 1 {m}
  8.17879999999785, 0.911225000000117, 0, !- X,Y,Z Vertex 2 {m}
  8.17879999999784, 5.33399999999998, 0,  !- X,Y,Z Vertex 3 {m}
  8.17879999999784, 5.33399999999998, 5.2832; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {236c8188-7234-4ead-bb5f-c574d126f5d4}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46799461-e330-4823-8d96-374107b02987}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47319999999788, 0.911225000000117, 5.2832, !- X,Y,Z Vertex 1 {m}
  1.47319999999788, 0.911225000000117, 0, !- X,Y,Z Vertex 2 {m}
  8.17879999999785, 0.911225000000117, 0, !- X,Y,Z Vertex 3 {m}
  8.17879999999785, 0.911225000000117, 5.2832; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2863e16f-6ffc-48fe-9097-c32e45c90532}, !- Handle
  102A/B ELECTRICAL,                      !- Name
  {ae0eddf0-a1d4-45c0-89c1-4f32cd232444}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.93402008889802,                       !- X Origin {m}
  8.08614404369477,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {93b5d17f-536c-4c86-b511-f79ed417b9d3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a1f9bc61-4c40-4584-9098-f4c6b9064b0a}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {40aa6b6d-1f85-4f5a-a537-80c6fcb4c88d}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2863e16f-6ffc-48fe-9097-c32e45c90532}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47319999999784, 4.63867499999995, 0,  !- X,Y,Z Vertex 1 {m}
  1.47319999999784, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.6895999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.6895999999998, 4.63867499999995, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b97daac0-bef8-4b09-b1c1-168b9aa6a120}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2863e16f-6ffc-48fe-9097-c32e45c90532}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6895999999998, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  -5.6895999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.47319999999784, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.47319999999784, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eddfca4-560c-4679-b9d0-17bdc4f9861d}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2863e16f-6ffc-48fe-9097-c32e45c90532}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6895999999998, 4.63867499999995, 3.6576, !- X,Y,Z Vertex 1 {m}
  -5.6895999999998, 4.63867499999995, 0,  !- X,Y,Z Vertex 2 {m}
  -5.6895999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -5.6895999999998, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34fb558e-f53f-4562-aff0-6efe713986d3}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2863e16f-6ffc-48fe-9097-c32e45c90532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75f2ebdd-ed8c-4613-a54f-49188a355dbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47319999999784, 4.63867499999995, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.47319999999784, 4.63867499999995, 0,  !- X,Y,Z Vertex 2 {m}
  -5.6895999999998, 4.63867499999995, 0,  !- X,Y,Z Vertex 3 {m}
  -5.6895999999998, 4.63867499999995, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fbb9da9-ddd1-4648-816a-09cabc10402e}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2863e16f-6ffc-48fe-9097-c32e45c90532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71559be6-9a08-42b1-ad02-9b9660091aea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47319999999784, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  1.47319999999784, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.47319999999784, 4.63867499999995, 0,  !- X,Y,Z Vertex 3 {m}
  1.47319999999784, 4.63867499999995, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6581041-a453-4194-8ddd-331e046a0171}, !- Handle
  Surface 82,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2863e16f-6ffc-48fe-9097-c32e45c90532}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed1256b3-00a6-4944-856a-3b9c7ec252ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47319999999784, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  1.47319999999784, 4.63867499999995, 3.6576, !- X,Y,Z Vertex 2 {m}
  -5.6895999999998, 4.63867499999995, 3.6576, !- X,Y,Z Vertex 3 {m}
  -5.6895999999998, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22c871e3-71ba-40a3-bcaa-5d47ee8d3493}, !- Handle
  101 MEDITATION,                         !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.4072200888959,                       !- X Origin {m}
  8.08614404369477,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {6589e10b-ae4d-42c5-a716-0a951614244e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {20c2829d-2699-44ff-ba3c-0a8f809c9bf0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5df66051-07c2-4c09-a536-4f2aa6b0ab57}, !- Handle
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22c871e3-71ba-40a3-bcaa-5d47ee8d3493}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44487500000217, 4.63867499999995, 0,  !- X,Y,Z Vertex 1 {m}
  3.44487500000217, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.63867499999995, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71559be6-9a08-42b1-ad02-9b9660091aea}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c871e3-71ba-40a3-bcaa-5d47ee8d3493}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fbb9da9-ddd1-4648-816a-09cabc10402e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.63867499999995, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 4.63867499999995, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30952ff1-03d2-4ecd-b07d-313366bee325}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c871e3-71ba-40a3-bcaa-5d47ee8d3493}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {190c6d5b-960e-4261-8e56-a6c8f9f8b4c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44487500000217, 4.63867499999995, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.44487500000217, 4.63867499999995, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.63867499999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.63867499999995, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30362a5-4c76-4f91-8b23-33fd2169bfd6}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c871e3-71ba-40a3-bcaa-5d47ee8d3493}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f426e99-f6ab-45f3-b1d4-f8066f8259a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44487500000217, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  3.44487500000217, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.44487500000217, 4.63867499999995, 0,  !- X,Y,Z Vertex 3 {m}
  3.44487500000217, 4.63867499999995, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678a52dc-a2ea-43fd-aa4a-5910041c1e11}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c871e3-71ba-40a3-bcaa-5d47ee8d3493}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {430f5066-1b87-4928-96fa-21eca26b7eab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.44487500000217, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.44487500000217, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98bf6f47-1959-488f-8cad-33f609d57f3d}, !- Handle
  Surface 88,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22c871e3-71ba-40a3-bcaa-5d47ee8d3493}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b71b294-bd90-45c3-9d10-5139f48d55d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44487500000217, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  3.44487500000217, 4.63867499999995, 3.6576, !- X,Y,Z Vertex 2 {m}
  0, 4.63867499999995, 3.6576,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Handle
  101N CORRIDOR,                          !- Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.8768200888959,                       !- X Origin {m}
  18.7636690436952,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {e7c4d2b9-a622-4822-b15d-a618843eddd5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a13bf417-eaac-41aa-a486-15439a52edbc}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ecfa7a01-88c9-4662-9f8a-b5fad5198a02}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc5f7cde-5084-4b45-a05b-cfb34d80b0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999995, -6.52780000000044, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.70559999999995, -6.52780000000044, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.52780000000044, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.52780000000044, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef11f752-5e36-4c20-9763-65ca91238c54}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38ebbc83-9a33-4459-aaaf-864dfe7a937a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3028750000023, -2.74320000000001, 3.6576, !- X,Y,Z Vertex 1 {m}
  10.3028750000023, -2.74320000000001, 0, !- X,Y,Z Vertex 2 {m}
  10.3028750000023, -3.96240000000001, 0, !- X,Y,Z Vertex 3 {m}
  10.3028750000023, -3.96240000000001, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2070a68f-1b28-4e91-a67c-6678810780f0}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5edc288b-8a95-4136-a700-24a8abb571fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3028750000024, 7.72160000000026, 3.6576, !- X,Y,Z Vertex 1 {m}
  10.3028750000024, 7.72160000000026, 0,  !- X,Y,Z Vertex 2 {m}
  10.3028750000024, 5.0450750000004, 0,   !- X,Y,Z Vertex 3 {m}
  10.3028750000024, 5.0450750000004, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0886d8b-c5c2-45ac-915d-9edf20256ccc}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e862d588-3361-4c95-a436-ab34550362c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7412750000023, 7.72160000000026, 3.6576, !- X,Y,Z Vertex 1 {m}
  12.7412750000023, 7.72160000000026, 0,  !- X,Y,Z Vertex 2 {m}
  10.3028750000024, 7.72160000000026, 0,  !- X,Y,Z Vertex 3 {m}
  10.3028750000024, 7.72160000000026, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3653c580-fc3c-4555-b7b0-9cbf18c07aac}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2578e895-41e2-480b-a552-82f950d29c26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7412750000023, -6.43572500000055, 3.6576, !- X,Y,Z Vertex 1 {m}
  12.7412750000023, -6.43572500000055, 0, !- X,Y,Z Vertex 2 {m}
  12.7412750000023, 7.72160000000026, 0,  !- X,Y,Z Vertex 3 {m}
  12.7412750000023, 7.72160000000026, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c0a8a2-6e86-4038-ad5a-dc59416168f5}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {575fd1f2-6e13-4b1d-bbf7-3104e5416427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.764, -8.08355000000053, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -16.764, -8.08355000000053, 0,          !- X,Y,Z Vertex 2 {m}
  10.146491162006, -8.08355000000053, 0,  !- X,Y,Z Vertex 3 {m}
  10.146491162006, -8.08355000000053, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d88bae1-207d-485e-896c-891a12972d0e}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41c03f4d-ef52-4d36-8855-8e854eed1423}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.764, -10.6775250000004, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -16.764, -10.6775250000004, 0,          !- X,Y,Z Vertex 2 {m}
  -16.764, -8.08355000000053, 0,          !- X,Y,Z Vertex 3 {m}
  -16.764, -8.08355000000053, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {706125cc-1d10-4dc0-83b5-8a5fbd9ed6a2}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {749f8cea-42d0-473a-aea6-485753d61a9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0247249999978, -10.6775250000004, 3.6576, !- X,Y,Z Vertex 1 {m}
  -20.0247249999978, -10.6775250000004, 0, !- X,Y,Z Vertex 2 {m}
  -16.764, -10.6775250000004, 0,          !- X,Y,Z Vertex 3 {m}
  -16.764, -10.6775250000004, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f426e99-f6ab-45f3-b1d4-f8066f8259a4}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a30362a5-4c76-4f91-8b23-33fd2169bfd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0247249999978, -6.03885000000048, 3.6576, !- X,Y,Z Vertex 1 {m}
  -20.0247249999978, -6.03885000000048, 0, !- X,Y,Z Vertex 2 {m}
  -20.0247249999978, -10.6775250000004, 0, !- X,Y,Z Vertex 3 {m}
  -20.0247249999978, -10.6775250000004, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f576d8ab-c6db-4517-bf49-8cac6d1c3295}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09efd0f8-7d1a-4cf9-9e02-49cbdd008007}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.0247249999978, -2.74637500000039, 3.6576, !- X,Y,Z Vertex 1 {m}
  -20.0247249999978, -2.74637500000039, 0, !- X,Y,Z Vertex 2 {m}
  -20.0247249999978, -6.03885000000048, 0, !- X,Y,Z Vertex 3 {m}
  -20.0247249999978, -6.03885000000048, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e87a350-2a29-461c-8bab-544e3da437d9}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d57b5769-5eaf-49df-a432-ee8b5db5d0d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.5898749999978, -2.74637500000039, 3.6576, !- X,Y,Z Vertex 1 {m}
  -20.5898749999978, -2.74637500000039, 0, !- X,Y,Z Vertex 2 {m}
  -20.0247249999978, -2.74637500000039, 0, !- X,Y,Z Vertex 3 {m}
  -20.0247249999978, -2.74637500000039, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c2d182-0e33-49a0-9ee2-caa9b3e31292}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {069434be-2610-442f-8cfd-d94f78c8e22e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.5898749999978, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -20.5898749999978, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -20.5898749999978, -2.74637500000039, 0, !- X,Y,Z Vertex 3 {m}
  -20.5898749999978, -2.74637500000039, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4625e34d-2602-4a69-95e3-787a803fa591}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d43af09a-ef94-46fb-a35f-b8dfe00879f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.764, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  -16.764, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.5898749999978, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.5898749999978, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3381556e-8de8-40e2-85cb-09dfd5e78faa}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a0c298c-3f30-4756-85fc-b501f0e95a9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.764, -6.52780000000039, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -16.764, -6.52780000000039, 0,          !- X,Y,Z Vertex 2 {m}
  -16.764, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -16.764, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88f7dac5-bbad-48f4-800f-2dc359fb9c6d}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a44a96f-024b-4d69-879f-05b3a45e9736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.0417325355057, -6.52780000000039, 3.6576, !- X,Y,Z Vertex 1 {m}
  -10.0417325355057, -6.52780000000039, 0, !- X,Y,Z Vertex 2 {m}
  -16.764, -6.52780000000039, 0,          !- X,Y,Z Vertex 3 {m}
  -16.764, -6.52780000000039, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4ec90f3-a507-4291-bc0d-bbf884db9043}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78f32004-66bd-4d07-bf7d-03c01ab18e54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36232499999951, -6.52780000000039, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.36232499999951, -6.52780000000039, 0, !- X,Y,Z Vertex 2 {m}
  -10.0417325355057, -6.52780000000039, 0, !- X,Y,Z Vertex 3 {m}
  -10.0417325355057, -6.52780000000039, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf1ef8e-40df-4317-b276-42ba8cf42af3}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee2d2811-f4f0-47f0-834f-5b153cd16027}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1698e84d-943e-406f-80d2-8cdb66c404c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.36232499999951, -1.58432499999961, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.36232499999951, -1.58432499999961, 0, !- X,Y,Z Vertex 2 {m}
  -3.36232499999951, -6.52780000000039, 0, !- X,Y,Z Vertex 3 {m}
  -3.36232499999951, -6.52780000000039, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b4709879-a32c-4893-b2a5-bb4e851bd189}, !- Handle
  101AN COLLABORATION,                    !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.0233112509018,                       !- X Origin {m}
  10.6801190436947,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {3560cc6b-e775-47af-bd5b-546a769ba3d1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1015ff52-79fb-40e1-81e6-0d0a8c02d88b}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {27bf93ce-5762-40a1-afe0-e54421a951dd}, !- Handle
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b4709879-a32c-4893-b2a5-bb4e851bd189}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.59397500000002, 0,                !- X,Y,Z Vertex 2 {m}
  -26.910491162006, -2.59397499999991, 0, !- X,Y,Z Vertex 3 {m}
  -26.910491162006, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82abb758-ba23-4793-90db-e685f2706249}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4709879-a32c-4893-b2a5-bb4e851bd189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c04131d7-9b3a-4ca6-a39c-5e24bade0560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.59397500000002, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -2.59397500000002, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf496901-dade-4f1c-9d5e-fe8c08a8612a}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4709879-a32c-4893-b2a5-bb4e851bd189}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.910491162006, -2.59397499999991, 3.6576, !- X,Y,Z Vertex 1 {m}
  -26.910491162006, -2.59397499999991, 0, !- X,Y,Z Vertex 2 {m}
  -1.17359654744041e-029, -2.59397500000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.17359654744041e-029, -2.59397500000002, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c03f4d-ef52-4d36-8855-8e854eed1423}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4709879-a32c-4893-b2a5-bb4e851bd189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d88bae1-207d-485e-896c-891a12972d0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.910491162006, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  -26.910491162006, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -26.910491162006, -2.59397499999991, 0, !- X,Y,Z Vertex 3 {m}
  -26.910491162006, -2.59397499999991, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {575fd1f2-6e13-4b1d-bbf7-3104e5416427}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4709879-a32c-4893-b2a5-bb4e851bd189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8c0a8a2-6e86-4038-ad5a-dc59416168f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -26.910491162006, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -26.910491162006, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75280b7b-15cf-48bf-a60b-8178a33b4293}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4709879-a32c-4893-b2a5-bb4e851bd189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f327a16e-9add-4253-be1e-a2b2d3c8da70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.59397500000002, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -26.910491162006, 0, 3.6576,            !- X,Y,Z Vertex 3 {m}
  -26.910491162006, -2.59397499999991, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {25acc9a1-eebb-4eb8-ac23-af42a07772ce}, !- Handle
  100N VESTIBULE,                         !- Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.5486200888982,                       !- X Origin {m}
  12.3279440436947,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {9eca7d50-6924-4652-b824-7f1c59dace20}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bf26d67a-72d0-448e-8616-bfe876c60349}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3f52dde6-e0c2-4f2a-86d0-54fa66e67919}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25acc9a1-eebb-4eb8-ac23-af42a07772ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35af3fd7-3d4e-4486-8d67-e209ed2334ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.19776222063228e-014, 0, 3.6576,       !- X,Y,Z Vertex 1 {m}
  5.19776222063228e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -2.93052500000009, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.93052500000009, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3311a653-6079-4421-8019-433ce5a623f3}, !- Handle
  Surface 131,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25acc9a1-eebb-4eb8-ac23-af42a07772ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b6d774f-3876-4e58-9a7c-ae4c2defed6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.21919999999999, -4.24180000000002, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.21919999999999, 0, 3.6576,            !- X,Y,Z Vertex 2 {m}
  -2.93052500000009, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  -2.93052499999999, -4.24180000000001, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54d9f124-997b-4b75-a75a-58f9cc7b9c23}, !- Handle
  106 GRAD STUDENTS,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.8350875533902,                       !- X Origin {m}
  18.7636690436952,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {fc1bd889-a923-43ae-af6b-c795db5a18e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {36476183-882a-427b-afa3-2d56a2234ee0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a9e0d23c-f8d9-4816-a51c-df0dd7d58ebd}, !- Handle
  Surface 132,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54d9f124-997b-4b75-a75a-58f9cc7b9c23}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.52780000000039, 0,                !- X,Y,Z Vertex 2 {m}
  -6.72226746449434, -6.52780000000039, 0, !- X,Y,Z Vertex 3 {m}
  -6.72226746449434, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b81101f7-5ad1-44ee-ac77-5a2ccda7c3d1}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54d9f124-997b-4b75-a75a-58f9cc7b9c23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9056c85f-0f4a-45c5-9bb4-7d22fe9aeea3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.52780000000039, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -6.52780000000039, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a44a96f-024b-4d69-879f-05b3a45e9736}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54d9f124-997b-4b75-a75a-58f9cc7b9c23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88f7dac5-bbad-48f4-800f-2dc359fb9c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.72226746449434, -6.52780000000039, 3.6576, !- X,Y,Z Vertex 1 {m}
  -6.72226746449434, -6.52780000000039, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.52780000000039, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.52780000000039, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a0c298c-3f30-4756-85fc-b501f0e95a9a}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54d9f124-997b-4b75-a75a-58f9cc7b9c23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3381556e-8de8-40e2-85cb-09dfd5e78faa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.72226746449434, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -6.72226746449434, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.72226746449434, -6.52780000000039, 0, !- X,Y,Z Vertex 3 {m}
  -6.72226746449434, -6.52780000000039, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c90e4e8a-9bcb-4c08-87ad-ae9a8b4a3e25}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54d9f124-997b-4b75-a75a-58f9cc7b9c23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88a07351-2e5b-4f58-8d1b-eac26b9f0b82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.72226746449434, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.72226746449434, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2090876-bb08-4a4e-9ca5-c76fecb0f452}, !- Handle
  Surface 137,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54d9f124-997b-4b75-a75a-58f9cc7b9c23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a10b568-7f59-4881-b9e0-a9aa50e252cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.52780000000039, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -6.72226746449434, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  -6.72226746449434, -6.52780000000039, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bb8d9b85-bab3-4334-a159-176e2b347a4f}, !- Handle
  107 TOILET,                             !- Name
  {8bff2199-45e8-4a71-b5fd-ede3fae4f6ff}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.5144950888964,                       !- X Origin {m}
  12.2358690436948,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {82fedc63-09dd-490a-9457-887213606ee6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {028757b4-f97c-4030-8306-f682146b2148}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b4c1703-199e-49d3-b261-8607e95da216}, !- Handle
  Surface 138,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb8d9b85-bab3-4334-a159-176e2b347a4f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.52780000000039, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.67940753550615, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.67940753550615, 6.52780000000039, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f32004-66bd-4d07-bf7d-03c01ab18e54}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb8d9b85-bab3-4334-a159-176e2b347a4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4ec90f3-a507-4291-bc0d-bbf884db9043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.67940753550615, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -6.67940753550615, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9056c85f-0f4a-45c5-9bb4-7d22fe9aeea3}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb8d9b85-bab3-4334-a159-176e2b347a4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b81101f7-5ad1-44ee-ac77-5a2ccda7c3d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.67940753550615, 6.52780000000039, 3.6576, !- X,Y,Z Vertex 1 {m}
  -6.67940753550615, 6.52780000000039, 0, !- X,Y,Z Vertex 2 {m}
  -6.67940753550615, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.67940753550615, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61aa5bec-b89c-4c7e-8a15-9e25cd23f9e8}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb8d9b85-bab3-4334-a159-176e2b347a4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bdfd57c-74de-4073-8a8b-e6057b12d3a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.34327500000049, 6.52780000000039, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.34327500000049, 6.52780000000039, 0, !- X,Y,Z Vertex 2 {m}
  -6.67940753550615, 6.52780000000039, 0, !- X,Y,Z Vertex 3 {m}
  -6.67940753550615, 6.52780000000039, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe87a4a-6cc3-432f-b4a3-2458f416634b}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb8d9b85-bab3-4334-a159-176e2b347a4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c0820fa-d280-4383-97b8-b7cf99be651b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.52780000000039, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 6.52780000000039, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.34327500000049, 6.52780000000039, 0, !- X,Y,Z Vertex 3 {m}
  -3.34327500000049, 6.52780000000039, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23038323-c47e-4ecd-8d36-6914df5d4b24}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb8d9b85-bab3-4334-a159-176e2b347a4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1aed20e9-0ee8-4a1e-9548-55c4b9b2e373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, 4.94347500000079, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-014, 4.94347500000079, 0, !- X,Y,Z Vertex 2 {m}
  0, 6.52780000000039, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.52780000000039, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ba676d-01d9-4636-a275-37aefcbb7be5}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb8d9b85-bab3-4334-a159-176e2b347a4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfdcc46f-331e-4037-93fd-98ccf8429800}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 6.52780000000039, 3.6576,            !- X,Y,Z Vertex 2 {m}
  -6.67940753550615, 6.52780000000039, 3.6576, !- X,Y,Z Vertex 3 {m}
  -6.67940753550615, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7141d904-8775-479d-8ea1-01f890497053}, !- Handle
  110 GRAD STUDENTS,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.5824200888958,                       !- X Origin {m}
  15.1219440436948,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {1f690094-c39a-4ca5-a975-5f93155faa36}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {057f702b-5e35-400e-80af-78efe80acca8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7cef5022-fa76-418f-a9ef-569d818e56ac}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7141d904-8775-479d-8ea1-01f890497053}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.64172500000039, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -2.88607500000005, 0,                !- X,Y,Z Vertex 2 {m}
  -6.70559999999995, -2.88607500000005, 0, !- X,Y,Z Vertex 3 {m}
  -6.70559999999995, 3.64172500000039, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81c923c-1124-4659-af05-9167c816a2f4}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7141d904-8775-479d-8ea1-01f890497053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {285d3726-4e3c-4cd0-8c3b-8c0af9a146d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.88607500000005, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -2.88607500000005, 0,                !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-014, 0.898525000000387, 0, !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-014, 0.898525000000387, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc5f7cde-5084-4b45-a05b-cfb34d80b0df}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7141d904-8775-479d-8ea1-01f890497053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecfa7a01-88c9-4662-9f8a-b5fad5198a02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.70559999999995, -2.88607500000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  -6.70559999999995, -2.88607500000005, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.88607500000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.88607500000005, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1acfb96c-356f-422e-a258-f86b6ee77ffb}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7141d904-8775-479d-8ea1-01f890497053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba7e2edb-a9a0-442c-94c3-1120314a8cd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7055999999999, 2.05740000000079, 3.6576, !- X,Y,Z Vertex 1 {m}
  -6.7055999999999, 2.05740000000079, 0,  !- X,Y,Z Vertex 2 {m}
  -6.70559999999995, -2.88607500000005, 0, !- X,Y,Z Vertex 3 {m}
  -6.70559999999995, -2.88607500000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3323bbf2-7bb4-49f0-b6c0-a4a6ed848eb0}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7141d904-8775-479d-8ea1-01f890497053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdacb360-a7e2-43ed-87be-7507f40f5a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.64172500000039, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 3.64172500000039, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.70559999999995, 3.64172500000039, 0, !- X,Y,Z Vertex 3 {m}
  -6.70559999999995, 3.64172500000039, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cea1083-0893-4ef4-96c5-944f4fe18d34}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7141d904-8775-479d-8ea1-01f890497053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eed3a9ae-e6e3-4102-9a3c-5b5bbb2d8920}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-014, 0.898525000000387, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-014, 0.898525000000387, 0, !- X,Y,Z Vertex 2 {m}
  0, 3.64172500000039, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.64172500000039, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1646e24a-9e43-46c7-a6af-f508c132f66d}, !- Handle
  Surface 151,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7141d904-8775-479d-8ea1-01f890497053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bf46667-b2ba-4722-a6b7-30e72e25fba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.88607500000005, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, 3.64172500000039, 3.6576,            !- X,Y,Z Vertex 2 {m}
  -6.70559999999995, 3.64172500000039, 3.6576, !- X,Y,Z Vertex 3 {m}
  -6.70559999999995, -2.88607500000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {925a56b0-26dd-4124-be3f-c37b522f33f7}, !- Handle
  111/113/115 FACULTY COLLAB,             !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7678200888982,                       !- X Origin {m}
  26.4852690436955,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {f519d9eb-a5eb-45ca-a32f-07e60ac8e3e6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bf33ee7c-b537-43df-9973-fa8e813cf2a1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {84a0bdec-f389-47c4-b37e-3c687b3ccf37}, !- Handle
  Surface 152,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {925a56b0-26dd-4124-be3f-c37b522f33f7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -14.1573250000008, 0,                !- X,Y,Z Vertex 2 {m}
  -4.14972500000005, -14.1573250000008, 0, !- X,Y,Z Vertex 3 {m}
  -4.149725, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f90d5e84-283e-4770-b9e9-e4240b38ad0a}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {925a56b0-26dd-4124-be3f-c37b522f33f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.1573250000008, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -14.1573250000008, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77981de8-d95b-45e7-b4df-ecff6c2dbeba}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {925a56b0-26dd-4124-be3f-c37b522f33f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e21d59be-7e49-4901-a55a-c4aa89635dbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.21919999999995, -14.1573250000008, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.21919999999995, -14.1573250000008, 0, !- X,Y,Z Vertex 2 {m}
  0, -14.1573250000008, 0,                !- X,Y,Z Vertex 3 {m}
  0, -14.1573250000008, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35af3fd7-3d4e-4486-8d67-e209ed2334ae}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {925a56b0-26dd-4124-be3f-c37b522f33f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f52dde6-e0c2-4f2a-86d0-54fa66e67919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.14972500000005, -14.1573250000008, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.14972500000005, -14.1573250000008, 0, !- X,Y,Z Vertex 2 {m}
  -1.21919999999995, -14.1573250000008, 0, !- X,Y,Z Vertex 3 {m}
  -1.21919999999995, -14.1573250000008, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2578e895-41e2-480b-a552-82f950d29c26}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {925a56b0-26dd-4124-be3f-c37b522f33f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3653c580-fc3c-4555-b7b0-9cbf18c07aac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.149725, 0, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  -4.149725, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.14972500000005, -14.1573250000008, 0, !- X,Y,Z Vertex 3 {m}
  -4.14972500000005, -14.1573250000008, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b409bbd1-17c5-4772-a188-f63667a8f57a}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {925a56b0-26dd-4124-be3f-c37b522f33f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df51f737-5502-4fd4-a797-4118b7daabfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.149725, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.149725, 0, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cfe3633-c101-40bb-a0b1-a3f9da9e2c38}, !- Handle
  Surface 158,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {925a56b0-26dd-4124-be3f-c37b522f33f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92b08a50-0a78-425f-b3db-2b09b4de5835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -14.1573250000008, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -4.149725, 0, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  -4.14972500000005, -14.1573250000008, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f75228b0-73b1-4f0a-86c9-0af272fa0341}, !- Handle
  102 RECEIVING,                          !- Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.24442008889826,                       !- X Origin {m}
  18.7636690436952,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {cc560341-359d-4ba4-afd9-97fc41fc6fd3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {abf4c8d5-2285-4780-9877-4eaf959de5f5}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b4963b89-afdb-480b-a03c-dd54a6e54480}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f75228b0-73b1-4f0a-86c9-0af272fa0341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09b7165-2d13-468b-a765-8282126c567d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1627999999976, 0, 3.6576,             !- X,Y,Z Vertex 1 {m}
  7.1627999999976, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62fe4e47-2585-4571-aa5b-c8ac50b10371}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f75228b0-73b1-4f0a-86c9-0af272fa0341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c827910-54ff-4b9b-bac6-a4dbeabb2810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0425249999998, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  10.0425249999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.1627999999976, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.1627999999976, 0, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {069434be-2610-442f-8cfd-d94f78c8e22e}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f75228b0-73b1-4f0a-86c9-0af272fa0341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28c2d182-0e33-49a0-9ee2-caa9b3e31292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0425249999998, -2.74637500000039, 3.6576, !- X,Y,Z Vertex 1 {m}
  10.0425249999998, -2.74637500000039, 0, !- X,Y,Z Vertex 2 {m}
  10.0425249999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.0425249999998, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca1e6d21-5915-4160-bc7f-76c06999d3a5}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f75228b0-73b1-4f0a-86c9-0af272fa0341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {001d831a-649c-4b00-8ef5-a9dcd40acf7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1627999999976, -2.74637500000039, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.1627999999976, -2.74637500000039, 0,  !- X,Y,Z Vertex 2 {m}
  10.0425249999998, -2.74637500000039, 0, !- X,Y,Z Vertex 3 {m}
  10.0425249999998, -2.74637500000039, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f2ebdd-ed8c-4613-a54f-49188a355dbe}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f75228b0-73b1-4f0a-86c9-0af272fa0341}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34fb558e-f53f-4562-aff0-6efe713986d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.89832166547421e-014, -6.03885000000048, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.89832166547421e-014, -6.03885000000048, 0, !- X,Y,Z Vertex 2 {m}
  7.1627999999976, -6.03885000000048, 0,  !- X,Y,Z Vertex 3 {m}
  7.1627999999976, -6.03885000000048, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac510dd-3402-4a70-ab5a-cc22cf51556a}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f75228b0-73b1-4f0a-86c9-0af272fa0341}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.89832166547421e-014, -6.03885000000048, 0, !- X,Y,Z Vertex 3 {m}
  -3.89832166547421e-014, -6.03885000000048, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f8f7fdcb-ee83-41ff-b72d-3f0269edc352}, !- Handle
  ELEV,                                   !- Name
  {f7b81239-7c3d-4226-ad6a-369451623e13}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.852095088898,                        !- X Origin {m}
  16.0172940436948,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {b69fa218-179c-42c3-a4b8-a2be41084330}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {b859b661-c704-4e8f-9137-94efcd407f96}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {be27761b-2575-4a23-b27b-280fb4c29767}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Construction Name
  {f8f7fdcb-ee83-41ff-b72d-3f0269edc352}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.29247500000009, 0,                !- X,Y,Z Vertex 2 {m}
  -3.44487500000217, -3.29247500000009, 0, !- X,Y,Z Vertex 3 {m}
  -3.44487500000217, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09efd0f8-7d1a-4cf9-9e02-49cbdd008007}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8f7fdcb-ee83-41ff-b72d-3f0269edc352}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f576d8ab-c6db-4517-bf49-8cac6d1c3295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.29247500000009, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -3.29247500000009, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {190c6d5b-960e-4261-8e56-a6c8f9f8b4c4}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8f7fdcb-ee83-41ff-b72d-3f0269edc352}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30952ff1-03d2-4ecd-b07d-313366bee325}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.44487500000217, -3.29247500000009, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.44487500000217, -3.29247500000009, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.29247500000009, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.29247500000009, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342f4554-e937-4fff-ac1e-ad3f7c4c3546}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8f7fdcb-ee83-41ff-b72d-3f0269edc352}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dde5f886-06f9-4ee2-b4fc-79b8dc264fee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.44487500000217, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -3.44487500000217, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.44487500000217, -3.29247500000009, 0, !- X,Y,Z Vertex 3 {m}
  -3.44487500000217, -3.29247500000009, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001d831a-649c-4b00-8ef5-a9dcd40acf7f}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8f7fdcb-ee83-41ff-b72d-3f0269edc352}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca1e6d21-5915-4160-bc7f-76c06999d3a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.565149999999997, 0, 3.6576,          !- X,Y,Z Vertex 1 {m}
  -0.565149999999997, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -3.44487500000217, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.44487500000217, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d57b5769-5eaf-49df-a432-ee8b5db5d0d5}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8f7fdcb-ee83-41ff-b72d-3f0269edc352}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e87a350-2a29-461c-8bab-544e3da437d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.565149999999997, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.565149999999997, 0, 3.6576;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a33c681-3272-48be-a028-9cef95058c0b}, !- Handle
  Surface 175,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8f7fdcb-ee83-41ff-b72d-3f0269edc352}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d5e4c1-77c9-4011-a7f4-88879ad3a273}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.29247500000009, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -3.44487500000217, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  -3.44487500000217, -3.29247500000009, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9474ad60-118b-45f8-848c-b6b1030a2876}, !- Handle
  114 IDF CLOSET,                         !- Name
  {9af766fd-6b17-46aa-8291-8e3cc92365df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.1128950888982,                       !- X Origin {m}
  18.7636690436952,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {a35984a8-976f-4afa-9544-1ca044b576c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f61f0922-ee6e-4096-b206-4ca5a555d0e3}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {419ff385-748b-412c-a9b0-4da93dcd4798}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9474ad60-118b-45f8-848c-b6b1030a2876}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a08f876-be1a-4ce4-a81b-f6e47ac75b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0668, -2.74320000000001, 3.6576,      !- X,Y,Z Vertex 1 {m}
  1.06679999999999, -2.74320000000001, -7.78462316070811e-029, !- X,Y,Z Vertex 2 {m}
  1.06679999999999, 0.609599999999991, 6.55111905323505e-029, !- X,Y,Z Vertex 3 {m}
  1.06679999999999, 0.609599999999991, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37960885-6aea-46c7-9f28-7025401ad2df}, !- Handle
  Surface 182,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9474ad60-118b-45f8-848c-b6b1030a2876}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93f1fb5a-6a0f-4802-a40e-badde56ad321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0668, -2.74320000000001, 3.6576,      !- X,Y,Z Vertex 1 {m}
  1.06679999999999, 0.609599999999991, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.53047500000237, 0.609599999999991, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.53047500000237, -2.74320000000001, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d86ae825-17f2-4040-80fb-8c5d18bf0a0c}, !- Handle
  102C MECHANICAL,                        !- Name
  {ae0eddf0-a1d4-45c0-89c1-4f32cd232444}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.1128200888959,                       !- X Origin {m}
  26.4852690436955,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {49a6476a-0847-4a86-a346-cc7460386a7c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {843693de-1bc4-4f7e-8418-572580d48ea5}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {52f6dfb0-65f3-4308-ad14-55deaf0838e5}, !- Handle
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d86ae825-17f2-4040-80fb-8c5d18bf0a0c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.95667499999931, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, -7.72160000000026, 0,          !- X,Y,Z Vertex 4 {m}
  -13.8683999999976, -7.72160000000026, 0, !- X,Y,Z Vertex 5 {m}
  -13.8683999999976, 8.95667499999931, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cf26ad57-7fbe-4bd2-a175-fcb9e8d40268}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d86ae825-17f2-4040-80fb-8c5d18bf0a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70b32229-026d-4e21-bea0-84a7dd1560be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {421fd4ea-0a54-4cbe-bf68-eadbe21de2d8}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d86ae825-17f2-4040-80fb-8c5d18bf0a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30bdffe3-4a69-43bf-9c6b-f52f5b08ba64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -7.72160000000026, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -6.7056, -7.72160000000026, 0,          !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09b7165-2d13-468b-a765-8282126c567d}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d86ae825-17f2-4040-80fb-8c5d18bf0a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4963b89-afdb-480b-a03c-dd54a6e54480}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8683999999976, -7.72160000000026, 3.6576, !- X,Y,Z Vertex 1 {m}
  -13.8683999999976, -7.72160000000026, 0, !- X,Y,Z Vertex 2 {m}
  -6.7056, -7.72160000000026, 0,          !- X,Y,Z Vertex 3 {m}
  -6.7056, -7.72160000000026, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87526a20-b4b1-4565-82ad-0335428d2f2d}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d86ae825-17f2-4040-80fb-8c5d18bf0a0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.8683999999976, 8.95667499999931, 3.6576, !- X,Y,Z Vertex 1 {m}
  -13.8683999999976, 8.95667499999931, 0, !- X,Y,Z Vertex 2 {m}
  -13.8683999999976, -7.72160000000026, 0, !- X,Y,Z Vertex 3 {m}
  -13.8683999999976, -7.72160000000026, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d05ce780-4add-42ec-af3d-920aec0bf7d1}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d86ae825-17f2-4040-80fb-8c5d18bf0a0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.95667499999931, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 8.95667499999931, 0,                 !- X,Y,Z Vertex 2 {m}
  -13.8683999999976, 8.95667499999931, 0, !- X,Y,Z Vertex 3 {m}
  -13.8683999999976, 8.95667499999931, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44389866-398b-4839-be85-00726d95c814}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d86ae825-17f2-4040-80fb-8c5d18bf0a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6742207-7b05-4e3c-90af-f854ef1b4ec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.95667499999931, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.95667499999931, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6bbcc3e-c6c8-4fa1-9bdc-7a125293cfca}, !- Handle
  Surface 190,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d86ae825-17f2-4040-80fb-8c5d18bf0a0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ba6480-a924-4ef5-a2be-8cbcf4434e53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -7.72160000000026, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, 8.95667499999931, 3.6576,            !- X,Y,Z Vertex 4 {m}
  -13.8683999999976, 8.95667499999931, 3.6576, !- X,Y,Z Vertex 5 {m}
  -13.8683999999976, -7.72160000000026, 3.6576; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {f95c1712-2fe0-4d8d-8016-d08bf6a0838a}, !- Handle
  104AA CHEM STORAGE,                     !- Name
  {1b5afac7-9ad4-4063-a3d5-5422d9bab669}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.286945088898,                        !- X Origin {m}
  18.7636690436952,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {7cf3e6be-4020-4c02-afba-756d4f8520ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {60e382ee-9482-441f-bbe7-e2686ef8a5f3}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {66d2e440-a32b-4624-88d7-991bcda0cb45}, !- Handle
  Surface 191,                            !- Name
  Floor,                                  !- Surface Type
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Construction Name
  {f95c1712-2fe0-4d8d-8016-d08bf6a0838a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82587499999783, 7.72160000000026, 0,  !- X,Y,Z Vertex 1 {m}
  3.82587499999783, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.87972500000217, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.87972500000217, 7.72160000000026, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c827910-54ff-4b9b-bac6-a4dbeabb2810}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f95c1712-2fe0-4d8d-8016-d08bf6a0838a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62fe4e47-2585-4571-aa5b-c8ac50b10371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.87972500000217, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -2.87972500000217, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30bdffe3-4a69-43bf-9c6b-f52f5b08ba64}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f95c1712-2fe0-4d8d-8016-d08bf6a0838a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {421fd4ea-0a54-4cbe-bf68-eadbe21de2d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.87972500000217, 7.72160000000026, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.87972500000217, 7.72160000000026, 0, !- X,Y,Z Vertex 2 {m}
  -2.87972500000217, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.87972500000217, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70b32229-026d-4e21-bea0-84a7dd1560be}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f95c1712-2fe0-4d8d-8016-d08bf6a0838a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf26ad57-7fbe-4bd2-a175-fcb9e8d40268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82587499999783, 7.72160000000026, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.82587499999783, 7.72160000000026, 0,  !- X,Y,Z Vertex 2 {m}
  -2.87972500000217, 7.72160000000026, 0, !- X,Y,Z Vertex 3 {m}
  -2.87972500000217, 7.72160000000026, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df24ef9f-dd87-42c1-9479-367d9e55ec3b}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f95c1712-2fe0-4d8d-8016-d08bf6a0838a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa1bf48a-aa9b-4c59-b72d-18216a1ef0f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82587499999783, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  3.82587499999783, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.82587499999783, 7.72160000000026, 0,  !- X,Y,Z Vertex 3 {m}
  3.82587499999783, 7.72160000000026, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43af09a-ef94-46fb-a35f-b8dfe00879f5}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f95c1712-2fe0-4d8d-8016-d08bf6a0838a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4625e34d-2602-4a69-95e3-787a803fa591}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.82587499999783, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.82587499999783, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e7c9e24-a627-44d7-bd52-dd3abb6e99c8}, !- Handle
  Surface 197,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f95c1712-2fe0-4d8d-8016-d08bf6a0838a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98b0b362-38ab-4853-ac50-a68041ec05da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82587499999783, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  3.82587499999783, 7.72160000000026, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.87972500000217, 7.72160000000026, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.87972500000217, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {db6a4955-6863-4fdf-9acf-b00f30c2a8ff}, !- Handle
  104B RL-1,                              !- Name
  {5e8ff749-91a8-40a7-8185-04dc9d606279}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.1128200888959,                       !- X Origin {m}
  18.7636690436952,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fd241329-0b21-43be-ac3e-6041584482c5}, !- Building Story Name
  {7cf3e6be-4020-4c02-afba-756d4f8520ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {60e382ee-9482-441f-bbe7-e2686ef8a5f3}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {50330c6d-5c32-4996-aafd-4030a6bf5088}, !- Handle
  Surface 198,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db6a4955-6863-4fdf-9acf-b00f30c2a8ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.6782749999996, 0,                 !- X,Y,Z Vertex 1 {m}
  10.0584, 16.6782749999994, 0,           !- X,Y,Z Vertex 2 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa1bf48a-aa9b-4c59-b72d-18216a1ef0f8}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db6a4955-6863-4fdf-9acf-b00f30c2a8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df24ef9f-dd87-42c1-9479-367d9e55ec3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.72160000000026, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 7.72160000000026, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6742207-7b05-4e3c-90af-f854ef1b4ec1}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db6a4955-6863-4fdf-9acf-b00f30c2a8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44389866-398b-4839-be85-00726d95c814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.6782749999996, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 16.6782749999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.72160000000026, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.72160000000026, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2821b2-3e5c-44f0-9e78-59ae104d5bbf}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db6a4955-6863-4fdf-9acf-b00f30c2a8ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 16.6782749999994, 3.6576,      !- X,Y,Z Vertex 1 {m}
  10.0584, 16.6782749999994, 0,           !- X,Y,Z Vertex 2 {m}
  0, 16.6782749999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 16.6782749999996, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90d5f81-0efa-45c3-ac18-3194a5895ef3}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db6a4955-6863-4fdf-9acf-b00f30c2a8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9019613-0c97-4cb5-87d4-dd7d08f94790}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 10.0234750000002, 3.6576,      !- X,Y,Z Vertex 1 {m}
  10.0584, 10.0234750000002, 0,           !- X,Y,Z Vertex 2 {m}
  10.0584, 16.6782749999994, 0,           !- X,Y,Z Vertex 3 {m}
  10.0584, 16.6782749999994, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18aa08ae-30b1-4352-be11-42d82bca0268}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db6a4955-6863-4fdf-9acf-b00f30c2a8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86a1e5a8-53f2-485b-b392-a8e28e99a3d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 7.72160000000026, 3.6576,      !- X,Y,Z Vertex 1 {m}
  10.0584, 7.72160000000026, 0,           !- X,Y,Z Vertex 2 {m}
  10.0584, 10.0234750000002, 0,           !- X,Y,Z Vertex 3 {m}
  10.0584, 10.0234750000002, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e27309fe-8c6a-48fe-81ce-29a1c5817215}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db6a4955-6863-4fdf-9acf-b00f30c2a8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e2bf976-9300-4800-a43c-1c334c0a809a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.0584, 7.72160000000026, 0,           !- X,Y,Z Vertex 3 {m}
  10.0584, 7.72160000000026, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bdfd57c-74de-4073-8a8b-e6057b12d3a4}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db6a4955-6863-4fdf-9acf-b00f30c2a8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61aa5bec-b89c-4c7e-8a15-9e25cd23f9e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.72226746449434, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  6.72226746449434, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.0584, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88a07351-2e5b-4f58-8d1b-eac26b9f0b82}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db6a4955-6863-4fdf-9acf-b00f30c2a8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c90e4e8a-9bcb-4c08-87ad-ae9a8b4a3e25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.72226746449434, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.72226746449434, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8987402e-5dc5-4b1b-bc27-9b0706051520}, !- Handle
  Surface 207,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db6a4955-6863-4fdf-9acf-b00f30c2a8ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af163ba2-3c48-4bb9-9739-8eab77d30a5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  10.0584, 16.6782749999994, 3.6576,      !- X,Y,Z Vertex 2 {m}
  0, 16.6782749999996, 3.6576,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7aecb7a0-2005-40db-b5c0-079f5b678c27}, !- Handle
  109 SHARED INSTRUMENT CORE,             !- Name
  {792d078a-4dcc-4d9a-8f9c-2a1fdac92ff5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.8768200888959,                       !- X Origin {m}
  20.8369440436956,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fd241329-0b21-43be-ac3e-6041584482c5}, !- Building Story Name
  {12376132-e31d-428e-b21b-0a5069fd68d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1549f1db-81df-4662-b7e9-599fe1ed4420}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3a2da47b-eab1-48dd-aa01-13500ea6eba8}, !- Handle
  Surface 208,                            !- Name
  Floor,                                  !- Surface Type
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Construction Name
  {7aecb7a0-2005-40db-b5c0-079f5b678c27}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.64832499999986, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 2 {m}
  -3.36232499999951, -3.65760000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.36232499999951, -2.07327500000039, 0, !- X,Y,Z Vertex 4 {m}
  -6.7056, -2.07327500000039, 0,          !- X,Y,Z Vertex 5 {m}
  -6.7056, 5.64832499999986, 0;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4c0820fa-d280-4383-97b8-b7cf99be651b}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aecb7a0-2005-40db-b5c0-079f5b678c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbe87a4a-6cc3-432f-b4a3-2458f416634b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, -2.07327500000039, 3.6576,     !- X,Y,Z Vertex 1 {m}
  -6.7056, -2.07327500000039, 0,          !- X,Y,Z Vertex 2 {m}
  -3.36232499999951, -2.07327500000039, 0, !- X,Y,Z Vertex 3 {m}
  -3.36232499999951, -2.07327500000039, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2bf976-9300-4800-a43c-1c334c0a809a}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aecb7a0-2005-40db-b5c0-079f5b678c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e27309fe-8c6a-48fe-81ce-29a1c5817215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 5.64832499999986, 3.6576,      !- X,Y,Z Vertex 1 {m}
  -6.7056, 5.64832499999986, 0,           !- X,Y,Z Vertex 2 {m}
  -6.7056, -2.07327500000039, 0,          !- X,Y,Z Vertex 3 {m}
  -6.7056, -2.07327500000039, 3.6576;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369bb4a1-b09b-4a4d-b955-deed3ccf61de}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aecb7a0-2005-40db-b5c0-079f5b678c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {361d8f8c-b9c4-444a-82ff-d236a5259a05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.64832499999986, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 5.64832499999986, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.7056, 5.64832499999986, 0,           !- X,Y,Z Vertex 3 {m}
  -6.7056, 5.64832499999986, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2b73e78-0af2-4d2d-9244-5cfc36888d05}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7aecb7a0-2005-40db-b5c0-079f5b678c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33a23de4-cb28-4b14-b3b3-3690cd3967b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.0732750000004, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, -2.0732750000004, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 5.64832499999986, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.64832499999986, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74096fa8-4f64-4e5a-8ea9-2e32ee765c83}, !- Handle
  Surface 215,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7aecb7a0-2005-40db-b5c0-079f5b678c27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ddcf41b-34b4-4458-a0c5-02d5c882ad1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65760000000001, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, 5.64832499999986, 3.6576,            !- X,Y,Z Vertex 2 {m}
  -6.7056, 5.64832499999986, 3.6576,      !- X,Y,Z Vertex 3 {m}
  -6.7056, -2.07327500000039, 3.6576,     !- X,Y,Z Vertex 4 {m}
  -3.36232499999951, -2.07327500000039, 3.6576, !- X,Y,Z Vertex 5 {m}
  -3.36232499999951, -3.65760000000001, 3.6576; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {deeb63f1-85bf-4daf-a608-5695210c40e1}, !- Handle
  104G RL-1,                              !- Name
  {5e8ff749-91a8-40a7-8185-04dc9d606279}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.8768200888959,                       !- X Origin {m}
  35.4419440436946,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fd241329-0b21-43be-ac3e-6041584482c5}, !- Building Story Name
  {dab86a3a-cd87-44ab-9d93-644094f13535}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5623f238-4c1f-4f00-b3ec-ba10b085da5f}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b430642e-175b-4969-ba12-a4d8ecb7a6da}, !- Handle
  Surface 216,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {deeb63f1-85bf-4daf-a608-5695210c40e1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999995, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.70559999999995, -16.6782749999994, 0, !- X,Y,Z Vertex 2 {m}
  0, -16.6782749999994, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe0b8690-3f35-4bf2-9ea9-daedebf3e3e1}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deeb63f1-85bf-4daf-a608-5695210c40e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999995, 0, 3.6576,            !- X,Y,Z Vertex 1 {m}
  6.70559999999995, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb1c5ff-add6-4125-a097-de0c87d52edd}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deeb63f1-85bf-4daf-a608-5695210c40e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999995, -6.6801999999991, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.70559999999995, -6.6801999999991, 0,  !- X,Y,Z Vertex 2 {m}
  6.70559999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.70559999999995, 0, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e83896c-53c7-45bf-980e-97ba671ab7dc}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deeb63f1-85bf-4daf-a608-5695210c40e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {597d514d-7000-4baf-9ce6-819ea3e25e22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999995, -16.6782749999994, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.70559999999995, -16.6782749999994, 0, !- X,Y,Z Vertex 2 {m}
  6.70559999999993, -16.0686749999994, 0, !- X,Y,Z Vertex 3 {m}
  6.70559999999993, -16.0686749999994, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdacb360-a7e2-43ed-87be-7507f40f5a41}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deeb63f1-85bf-4daf-a608-5695210c40e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3323bbf2-7bb4-49f0-b6c0-a4a6ed848eb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -16.6782749999994, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -16.6782749999994, 0,                !- X,Y,Z Vertex 2 {m}
  6.70559999999995, -16.6782749999994, 0, !- X,Y,Z Vertex 3 {m}
  6.70559999999995, -16.6782749999994, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a23de4-cb28-4b14-b3b3-3690cd3967b1}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deeb63f1-85bf-4daf-a608-5695210c40e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b73e78-0af2-4d2d-9244-5cfc36888d05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.95667499999912, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -8.95667499999912, 0,                !- X,Y,Z Vertex 2 {m}
  0, -16.6782749999994, 0,                !- X,Y,Z Vertex 3 {m}
  0, -16.6782749999994, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dce0bf08-ec04-4dad-a6fc-08c6a43f4f1e}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deeb63f1-85bf-4daf-a608-5695210c40e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5af03d2-1ac5-49b9-8c21-d5345a23703b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.65479999999921, 3.6576,           !- X,Y,Z Vertex 1 {m}
  0, -6.65479999999921, 0,                !- X,Y,Z Vertex 2 {m}
  0, -8.95667499999912, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.95667499999912, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a77680-9292-47fd-bebd-cacf49cdac51}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {deeb63f1-85bf-4daf-a608-5695210c40e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {124d5241-7d18-4b1e-95b8-57bba0bd9fdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.65479999999921, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.65479999999921, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0187fa0-e72e-4ff0-a616-aedaf413ba9d}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {deeb63f1-85bf-4daf-a608-5695210c40e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd6bfc2b-c5cc-45c1-b6fa-ff3239d229c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70559999999995, -16.6782749999994, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.70559999999995, 0, 3.6576,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  0, -16.6782749999994, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05d1d9b8-ad40-4361-a4db-24bc90f1f40e}, !- Handle
  104H VESTIBULE,                         !- Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.1128950888982,                       !- X Origin {m}
  21.6751440436956,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fd241329-0b21-43be-ac3e-6041584482c5}, !- Building Story Name
  {dab86a3a-cd87-44ab-9d93-644094f13535}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5623f238-4c1f-4f00-b3ec-ba10b085da5f}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c006da65-a3dd-4e9c-8359-929a86e332b0}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Construction Name
  {05d1d9b8-ad40-4361-a4db-24bc90f1f40e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.3018750000004, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.53047500000237, -2.3018750000004, 0, !- X,Y,Z Vertex 3 {m}
  -2.53047500000236, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {066494f9-ca70-4771-9516-85d6414f14b2}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05d1d9b8-ad40-4361-a4db-24bc90f1f40e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0060c67-41d2-44e6-92c3-0488ad7608d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.53047500000236, 0, 3.6576,           !- X,Y,Z Vertex 1 {m}
  -2.53047500000236, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.53047500000237, -2.3018750000004, 0, !- X,Y,Z Vertex 3 {m}
  -2.53047500000237, -2.3018750000004, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7fdf5d5-3f90-4d42-b39b-4d3bf74dc861}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05d1d9b8-ad40-4361-a4db-24bc90f1f40e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f742eb9a-d661-48cb-8808-e7bb4e23cb91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.53047500000236, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.53047500000236, 0, 3.6576;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54dd2986-fdaa-487c-848b-5ea986854034}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05d1d9b8-ad40-4361-a4db-24bc90f1f40e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a53a0d-4dbb-4dda-8ea9-490e71fae64c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.3018750000004, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  -2.53047500000236, 0, 3.6576,           !- X,Y,Z Vertex 3 {m}
  -2.53047500000237, -2.3018750000004, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8d16169b-9c47-4685-affb-19a3c0052889}, !- Handle
  104C LS-2,                              !- Name
  {5e8ff749-91a8-40a7-8185-04dc9d606279}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.8768200888959,                       !- X Origin {m}
  26.4852690436955,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fd241329-0b21-43be-ac3e-6041584482c5}, !- Building Story Name
  {7cf3e6be-4020-4c02-afba-756d4f8520ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {60e382ee-9482-441f-bbe7-e2686ef8a5f3}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {58fee82e-0d84-443d-9b5b-ef37aa44fb85}, !- Handle
  Surface 248,                            !- Name
  Floor,                                  !- Surface Type
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Construction Name
  {8d16169b-9c47-4685-affb-19a3c0052889}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.30187499999991, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 2.30187499999991, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {361d8f8c-b9c4-444a-82ff-d236a5259a05}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d16169b-9c47-4685-affb-19a3c0052889}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {369bb4a1-b09b-4a4d-b955-deed3ccf61de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a1e5a8-53f2-485b-b392-a8e28e99a3d6}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d16169b-9c47-4685-affb-19a3c0052889}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18aa08ae-30b1-4352-be11-42d82bca0268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 2.30187499999991, 3.6576,      !- X,Y,Z Vertex 1 {m}
  -6.7056, 2.30187499999991, 0,           !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96f686e-fe35-4c23-b7a8-c4da00404e0f}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d16169b-9c47-4685-affb-19a3c0052889}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd72b163-6c05-4612-8513-042f8c654cfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.30187499999991, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 2.30187499999991, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.7056, 2.30187499999991, 0,           !- X,Y,Z Vertex 3 {m}
  -6.7056, 2.30187499999991, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5af03d2-1ac5-49b9-8c21-d5345a23703b}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d16169b-9c47-4685-affb-19a3c0052889}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dce0bf08-ec04-4dad-a6fc-08c6a43f4f1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.30187499999991, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.30187499999991, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {667f423e-4ea8-4566-beed-5ff478b72b52}, !- Handle
  Surface 253,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d16169b-9c47-4685-affb-19a3c0052889}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6437822e-5b7e-4f1d-89fd-1a5e54807a24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 2.30187499999991, 3.6576,            !- X,Y,Z Vertex 2 {m}
  -6.7056, 2.30187499999991, 3.6576,      !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0e482193-b300-48c5-8dfe-fca04fc73c89}, !- Handle
  103N STAIR,                             !- Name
  {c156a484-b896-4f91-8934-25766dd387e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.5824200888958,                       !- X Origin {m}
  30.2603440436946,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0cefdd8b-094c-44f2-a6f2-ce1c9193f34e}, !- Building Story Name
  {113fbebb-5024-440f-be4a-34f9bdc74fa7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {10a03941-9c4b-4d6f-a38d-b6bf38ff6143}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {885f10f7-b382-4973-91ae-75c7d1581dbf}, !- Handle
  Surface 254,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {960605ea-6a9a-4cb6-ba85-df2ccecf93a4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59727500000245, 4.9529999999999, 0,   !- X,Y,Z Vertex 1 {m}
  3.5972750000024, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, 4.9529999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f1676d-7dac-4305-98a4-a5a8dd57d35e}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e482193-b300-48c5-8dfe-fca04fc73c89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1854000000024, -3.77507499999917, 5.2832, !- X,Y,Z Vertex 1 {m}
  10.1854000000024, -3.77507499999917, 0, !- X,Y,Z Vertex 2 {m}
  10.1854000000024, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.1854000000024, 0, 5.2832;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df51f737-5502-4fd4-a797-4118b7daabfa}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e482193-b300-48c5-8dfe-fca04fc73c89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b409bbd1-17c5-4772-a188-f63667a8f57a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.03567500000236, -3.77507499999917, 3.6576, !- X,Y,Z Vertex 1 {m}
  6.03567500000236, -3.77507499999917, 0, !- X,Y,Z Vertex 2 {m}
  10.1854000000024, -3.77507499999917, 0, !- X,Y,Z Vertex 3 {m}
  10.1854000000024, -3.77507499999917, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e862d588-3361-4c95-a436-ab34550362c0}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e482193-b300-48c5-8dfe-fca04fc73c89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0886d8b-c5c2-45ac-915d-9edf20256ccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5972750000024, -3.77507499999917, 3.6576, !- X,Y,Z Vertex 1 {m}
  3.5972750000024, -3.77507499999917, 0,  !- X,Y,Z Vertex 2 {m}
  6.03567500000236, -3.77507499999917, 0, !- X,Y,Z Vertex 3 {m}
  6.03567500000236, -3.77507499999917, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea668b2f-66b5-4cc8-b992-d2cb138c0f18}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {960605ea-6a9a-4cb6-ba85-df2ccecf93a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cb4e276-7c9a-42c9-ab3b-928ec4e56366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5972750000024, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  3.5972750000024, 0, 3.6576;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7198d321-c23d-4559-b806-986b29f31c03}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {960605ea-6a9a-4cb6-ba85-df2ccecf93a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c339b98d-1ac0-4512-b7f2-5ab0c0406a9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, 4.9529999999999, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, 4.9529999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5ab1adc-3cf3-4b88-b59b-b848cbb8c645}, !- Handle
  Surface 261,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {960605ea-6a9a-4cb6-ba85-df2ccecf93a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef07976b-87d2-4123-a571-ae401247ef53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5972750000024, 0, 3.6576,             !- X,Y,Z Vertex 1 {m}
  3.59727500000245, 4.9529999999999, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, 4.9529999999999, 3.6576, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ef792016-e9cf-46eb-869c-fd8f60f9dfcd}, !- Handle
  104D/E LS-1 SPEC ANYL,                  !- Name
  {792d078a-4dcc-4d9a-8f9c-2a1fdac92ff5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.8768200888959,                       !- X Origin {m}
  28.7871440436954,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {fd241329-0b21-43be-ac3e-6041584482c5}, !- Building Story Name
  {0fe5ad9e-1450-4967-b58d-b45de1ff9997}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {94fe22aa-7f52-4fcd-a229-9167edc9b2ce}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4cdec244-496c-4dce-a590-a4bf268d07a3}, !- Handle
  Surface 262,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef792016-e9cf-46eb-869c-fd8f60f9dfcd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.65479999999921, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 6.65479999999921, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd72b163-6c05-4612-8513-042f8c654cfd}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef792016-e9cf-46eb-869c-fd8f60f9dfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c96f686e-fe35-4c23-b7a8-c4da00404e0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9019613-0c97-4cb5-87d4-dd7d08f94790}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef792016-e9cf-46eb-869c-fd8f60f9dfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b90d5f81-0efa-45c3-ac18-3194a5895ef3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.7056, 6.65479999999921, 3.6576,      !- X,Y,Z Vertex 1 {m}
  -6.7056, 6.65479999999921, 0,           !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a68f3bf-8d3a-4155-9cec-a6fcf9e2d8f7}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef792016-e9cf-46eb-869c-fd8f60f9dfcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.65479999999921, 3.6576,            !- X,Y,Z Vertex 1 {m}
  0, 6.65479999999921, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.7056, 6.65479999999921, 0,           !- X,Y,Z Vertex 3 {m}
  -6.7056, 6.65479999999921, 3.6576;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124d5241-7d18-4b1e-95b8-57bba0bd9fdc}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef792016-e9cf-46eb-869c-fd8f60f9dfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97a77680-9292-47fd-bebd-cacf49cdac51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.65479999999921, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.65479999999921, 3.6576;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a45a9b65-8195-4a84-96d7-5bc7c4380b75}, !- Handle
  Surface 267,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef792016-e9cf-46eb-869c-fd8f60f9dfcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52578c1d-ef75-4717-a2a2-84e778a23886}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 6.65479999999921, 3.6576,            !- X,Y,Z Vertex 2 {m}
  -6.7056, 6.65479999999921, 3.6576,      !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {97b9a02b-431a-47e4-90ae-88a471540fd8}, !- Handle
  Rendering Color 60,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1bdeaf70-1029-41cc-a747-dea9486ee913}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0418565e-b330-4f67-a1f7-66360c125f36}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {e452f946-555c-4c53-b922-da99878f1f39}, !- Handle
  202N STAIR,                             !- Name
  {c156a484-b896-4f91-8934-25766dd387e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.93402008889802,                       !- X Origin {m}
  8.08614404369482,                       !- Y Origin {m}
  5.2832,                                 !- Z Origin {m}
  {7ae2d670-e040-4b40-98fb-5601916740a8}, !- Building Story Name
  {a3b747e4-072a-4078-86ce-e4b5c3f7743e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4d25c818-8696-44a8-bf33-3f4871ef6621}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {80da0451-c234-497e-a296-2cb2ee057afe}, !- Handle
  Surface 268,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e452f946-555c-4c53-b922-da99878f1f39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11152cb7-8dc5-4ec5-87ca-de626d74e20b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17879999999787, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  8.17879999999785, -4.42277499999991, 0, !- X,Y,Z Vertex 2 {m}
  1.47319999999788, -4.42277499999991, 0, !- X,Y,Z Vertex 3 {m}
  1.47319999999788, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2083b4ac-4f5a-4764-b2c4-9a79cf05a3b6}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e452f946-555c-4c53-b922-da99878f1f39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f61553a-109c-4d55-a4ff-9ffb59a83405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17879999999787, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.17879999999787, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.27685897547498, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.27685897547498, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a6f7259-20d2-41fe-8c85-d500ffbd1752}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e452f946-555c-4c53-b922-da99878f1f39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17879999999787, -5.33399999999984, 4.6736, !- X,Y,Z Vertex 1 {m}
  8.17879999999787, -5.33399999999984, 0, !- X,Y,Z Vertex 2 {m}
  8.17879999999787, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.17879999999787, 0, 4.6736;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e39cd6d-fca3-4f2a-a912-8b13e877dc38}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e452f946-555c-4c53-b922-da99878f1f39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.33399999999984, 4.6736,           !- X,Y,Z Vertex 1 {m}
  0, -5.33399999999984, 0,                !- X,Y,Z Vertex 2 {m}
  8.17879999999787, -5.33399999999984, 0, !- X,Y,Z Vertex 3 {m}
  8.17879999999787, -5.33399999999984, 4.6736; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdf7f0f2-422c-4c1e-9ac2-451ba9c9b3ca}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e452f946-555c-4c53-b922-da99878f1f39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.6736,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.33399999999984, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.33399999999984, 4.6736;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b8591b28-1036-4aad-a8f0-09320e4debba}, !- Handle
  302N STAIR,                             !- Name
  {c156a484-b896-4f91-8934-25766dd387e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.9340200888979,                        !- X Origin {m}
  2.75214404369494,                       !- Y Origin {m}
  9.9568,                                 !- Z Origin {m}
  {1bdeaf70-1029-41cc-a747-dea9486ee913}, !- Building Story Name
  {b9e05dd1-928c-444c-ac05-2bddfd3ffe81}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5630ff1d-1c13-4b90-8072-8be982294786}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {337df741-eca2-4877-b454-0cfdfa16a418}, !- Handle
  Surface 275,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b8591b28-1036-4aad-a8f0-09320e4debba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdf98eaa-5469-4a82-b10d-ff34d216d42a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.33399999999994, 0,                 !- X,Y,Z Vertex 1 {m}
  8.17879999999787, 5.33399999999992, 0,  !- X,Y,Z Vertex 2 {m}
  8.17879999999787, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e26852-ea4d-42f5-b542-766d6d5b682c}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8591b28-1036-4aad-a8f0-09320e4debba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.33399999999994, 4.67360000000001,  !- X,Y,Z Vertex 1 {m}
  0, 5.33399999999994, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.67360000000001;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ee42f0-51d3-4e67-800d-aa881fd53dbb}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8591b28-1036-4aad-a8f0-09320e4debba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7009d40-5a72-49e9-8477-316e0c270b3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17879999999787, 5.33399999999989, 3.04800000000001, !- X,Y,Z Vertex 1 {m}
  8.17879999999787, 5.33399999999992, 0,  !- X,Y,Z Vertex 2 {m}
  2.23875897547549, 5.33399999999994, 0,  !- X,Y,Z Vertex 3 {m}
  2.23875897547549, 5.33399999999991, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e44c7e09-9476-41de-9be3-54cb9469e68e}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8591b28-1036-4aad-a8f0-09320e4debba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17879999999787, 0, 4.67360000000001,  !- X,Y,Z Vertex 1 {m}
  8.17879999999787, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.17879999999787, 5.33399999999992, 0,  !- X,Y,Z Vertex 3 {m}
  8.17879999999787, 5.33399999999992, 4.67360000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb33769-35fc-4861-963d-72bc8e91364b}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8591b28-1036-4aad-a8f0-09320e4debba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.67360000000001,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.17879999999787, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.17879999999787, 0, 4.67360000000001;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12511173-fcff-4880-8a13-87a0966f1248}, !- Handle
  Surface 281,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8591b28-1036-4aad-a8f0-09320e4debba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c95c823-bc8b-4894-86e2-714220a4274b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17879999999787, 0, 4.67360000000001,  !- X,Y,Z Vertex 1 {m}
  8.17879999999787, 5.33399999999992, 4.67360000000001, !- X,Y,Z Vertex 2 {m}
  0, 5.33399999999994, 4.67360000000001,  !- X,Y,Z Vertex 3 {m}
  0, 0, 4.67360000000001;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9fadecc4-8ceb-4819-8ada-80cfbe787336}, !- Handle
  402N STAIR,                             !- Name
  {c156a484-b896-4f91-8934-25766dd387e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.93402008889677,                       !- X Origin {m}
  2.7521440436951,                        !- Y Origin {m}
  14.6304,                                !- Z Origin {m}
  {fe027858-d362-4b31-ac73-ef305e8a1917}, !- Building Story Name
  {9f976b81-c42a-4097-bd79-9762d38e1beb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {75f4b6c4-9742-410f-b949-212385345f2f}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7c95c823-bc8b-4894-86e2-714220a4274b}, !- Handle
  Surface 282,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fadecc4-8ceb-4819-8ada-80cfbe787336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12511173-fcff-4880-8a13-87a0966f1248}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17879999999787, 5.33399999999976, 0,  !- X,Y,Z Vertex 1 {m}
  8.17879999999787, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.33399999999976, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {585fa5da-46b0-40d5-bc4b-2804b79d8b6f}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fadecc4-8ceb-4819-8ada-80cfbe787336}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.33399999999976, 4.6736,            !- X,Y,Z Vertex 1 {m}
  0, 5.33399999999976, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.6736;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee00a00f-868d-437e-921e-962ca4fd47fe}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fadecc4-8ceb-4819-8ada-80cfbe787336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c92793a-c16c-4479-bc78-6d4bc76d1c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47319999999787, 5.33399999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  1.47319999999787, 5.33399999999976, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.33399999999976, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.33399999999976, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e729ac0d-3bac-4977-aa2e-a434b0a3bb53}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fadecc4-8ceb-4819-8ada-80cfbe787336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a40f0510-f7c1-4822-a2d4-b85420d2e0c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17879999999787, 5.33399999999976, 3.048, !- X,Y,Z Vertex 1 {m}
  8.17879999999787, 5.33399999999976, 0,  !- X,Y,Z Vertex 2 {m}
  1.47319999999787, 5.33399999999976, 0,  !- X,Y,Z Vertex 3 {m}
  1.47319999999787, 5.33399999999976, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c644f5-7a6d-4d56-8a9a-f08dc993b368}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fadecc4-8ceb-4819-8ada-80cfbe787336}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.17879999999787, 0, 4.6736,            !- X,Y,Z Vertex 1 {m}
  8.17879999999787, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.17879999999787, 5.33399999999976, 0,  !- X,Y,Z Vertex 3 {m}
  8.17879999999787, 5.33399999999976, 4.6736; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4edb3c0-02bc-4444-8e2a-193943d7b640}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fadecc4-8ceb-4819-8ada-80cfbe787336}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.6736,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.17879999999787, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.17879999999787, 0, 4.6736;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9988adba-18a6-4b91-b911-7f41b95c6297}, !- Handle
  211 FACULTY CONFERENCE,                 !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.2588200888989,                       !- X Origin {m}
  8.08614404369482,                       !- Y Origin {m}
  5.2832,                                 !- Z Origin {m}
  {7ae2d670-e040-4b40-98fb-5601916740a8}, !- Building Story Name
  {f96b43ba-999f-44eb-b182-b3ed505c61d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {14402589-10c0-431b-bee0-ffffe14ddc5a}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {16e1b318-7d82-4907-be8a-20c95f297b1d}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9988adba-18a6-4b91-b911-7f41b95c6297}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f89e1bdd-2647-433a-afc5-5bf90272eea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50899999999995, 4.19488165744118, 3.048, !- X,Y,Z Vertex 1 {m}
  8.50899999999995, 4.19488165744118, 0,  !- X,Y,Z Vertex 2 {m}
  4.41959999999755, 4.19488165744118, 0,  !- X,Y,Z Vertex 3 {m}
  4.41959999999755, 4.19488165744118, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33b35761-bb73-4640-9547-34e4dc53867c}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9988adba-18a6-4b91-b911-7f41b95c6297}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50899999999991, -2.2085955362665, 3.048, !- X,Y,Z Vertex 1 {m}
  8.50899999999991, -2.2085955362665, 0,  !- X,Y,Z Vertex 2 {m}
  8.50899999999995, 4.19488165744118, 0,  !- X,Y,Z Vertex 3 {m}
  8.50899999999995, 4.19488165744118, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {07f62a10-1e66-45ac-bf58-f095a0f5a9a9}, !- Handle
  311 FACULTY CONF,                       !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.7678200888978,                       !- X Origin {m}
  12.2358690436949,                       !- Y Origin {m}
  9.9568,                                 !- Z Origin {m}
  {1bdeaf70-1029-41cc-a747-dea9486ee913}, !- Building Story Name
  {af52e37d-9982-4281-9b5b-e5af42ad1d81}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f0854c30-d9fe-4197-91bc-eb0a79f67054}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {abcec423-f2fc-4e0e-b69e-4de816898678}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07f62a10-1e66-45ac-bf58-f095a0f5a9a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, -6.35832053626673, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, -6.35832053626673, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282ff692-6949-41d1-a897-6136b8cde1fd}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07f62a10-1e66-45ac-bf58-f095a0f5a9a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7491d8b9-0a7b-4f3f-b046-3fe0b4999c4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.0894000000024, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.0894000000024, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e92514d-baf6-4dab-97cd-eac59a2a4cec}, !- Handle
  Surface 303,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07f62a10-1e66-45ac-bf58-f095a0f5a9a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85c5e1f0-d6ae-402a-bfbb-786e03eb25c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, -6.35832053626673, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.0894000000024, 0, 3.048,             !- X,Y,Z Vertex 3 {m}
  -4.0894000000024, -5.63724898135711, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e17537e-2662-4545-9799-56866088a97c}, !- Handle
  411 FACULTY CONFERENCE,                 !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.2454950888969,                       !- X Origin {m}
  21.1417440436959,                       !- Y Origin {m}
  14.6304,                                !- Z Origin {m}
  {fe027858-d362-4b31-ac73-ef305e8a1917}, !- Building Story Name
  {5a34948a-bbe2-4c58-81fb-f3dd74240801}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {1efb1eb0-21de-4bdc-9a6f-4e6a8719e2e7}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2e2884a9-17b8-4754-822b-865794935e3a}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e17537e-2662-4545-9799-56866088a97c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.522325, -15.2641955362676, 3.048,    !- X,Y,Z Vertex 1 {m}
  13.522325, -15.2641955362676, 0,        !- X,Y,Z Vertex 2 {m}
  13.522325, -8.9058750000008, 0,         !- X,Y,Z Vertex 3 {m}
  13.522325, -8.9058750000008, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fddcb7cb-44dd-4d5a-8e87-c27aa0958036}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e17537e-2662-4545-9799-56866088a97c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b82ec056-a3c2-4697-9f82-006962499cd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.522325, -8.9058750000008, 3.048,     !- X,Y,Z Vertex 1 {m}
  13.522325, -8.9058750000008, 0,         !- X,Y,Z Vertex 2 {m}
  9.4329249999976, -8.9058750000008, 0,   !- X,Y,Z Vertex 3 {m}
  9.4329249999976, -8.9058750000008, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {00aaea3a-4c0f-4fdc-8ccc-4a93c5653072}, !- Handle
  201/203 STUDY ROOM,                     !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.93402008889802,                       !- X Origin {m}
  8.08614404369482,                       !- Y Origin {m}
  5.2832,                                 !- Z Origin {m}
  {7ae2d670-e040-4b40-98fb-5601916740a8}, !- Building Story Name
  {33f706cc-63c4-4150-bcc4-7508d70895ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {75740732-d16d-4b34-a1d2-ed5a7281961d}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a4cef9f7-b837-4616-8e16-0a79ecfb183e}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00aaea3a-4c0f-4fdc-8ccc-4a93c5653072}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.60399999999997, 9.24046617001295e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.60399999999997, 9.24046617001295e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ba23a0-225b-4bc1-aa45-dd105ab57e2e}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00aaea3a-4c0f-4fdc-8ccc-4a93c5653072}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.60399999999997, 2.59397500000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.60399999999997, 2.59397500000005, 0, !- X,Y,Z Vertex 2 {m}
  -6.60399999999997, 9.24046617001295e-014, 0, !- X,Y,Z Vertex 3 {m}
  -6.60399999999997, 9.24046617001295e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Handle
  201N CORRIDOR,                          !- Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.2588200888989,                       !- X Origin {m}
  8.08614404369482,                       !- Y Origin {m}
  5.2832,                                 !- Z Origin {m}
  {7ae2d670-e040-4b40-98fb-5601916740a8}, !- Building Story Name
  {3660c4a4-11ea-4f3d-8432-e4458c61476a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {36ba05bb-e5a3-4103-9415-b854d42f23c0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a8267fdc-41a7-49ae-b39f-2716da9072f9}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6123906-793b-4828-84ce-b38171c04c36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.59397500000005, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 2.59397500000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {025f2eb7-bc2e-45c8-b93f-40bf2485f28a}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85b034b7-783a-41ff-8644-198aa3f3d230}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.1460000000024, 2.59397500000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -25.1460000000024, 2.59397500000005, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.59397500000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.59397500000005, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da7c5db-559d-45e5-8d34-4b98343eb850}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4a536aa-f971-47a2-8db8-30b808af76b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.1460000000024, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -25.1460000000024, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.1460000000024, 2.59397500000005, 0, !- X,Y,Z Vertex 3 {m}
  -25.1460000000024, 2.59397500000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f61553a-109c-4d55-a4ff-9ffb59a83405}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2083b4ac-4f5a-4764-b2c4-9a79cf05a3b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31.0479410245255, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -31.0479410245255, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -25.1460000000024, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -25.1460000000024, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef70c7bb-c01a-4d05-a429-b658b23be328}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d387dd3b-6129-46b9-8db5-69dbb341610b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.9288000000005, 2.59397500000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -39.9288000000005, 2.59397500000005, 0, !- X,Y,Z Vertex 2 {m}
  -31.0479410245255, 2.59397500000005, 0, !- X,Y,Z Vertex 3 {m}
  -31.0479410245255, 2.59397500000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d62b8965-158c-4bfb-b898-efaa1e48dfc7}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6fafea9-79b6-4734-bd69-bbcd84e5bab0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4067250000002, 4.14972500000018, 3.048, !- X,Y,Z Vertex 1 {m}
  -28.4067250000002, 4.14972500000018, 0, !- X,Y,Z Vertex 2 {m}
  -31.8516000000024, 4.14972500000014, 0, !- X,Y,Z Vertex 3 {m}
  -31.8516000000024, 4.14972500000014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3ee16c-0c7c-4d4b-a800-504f16196676}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c998567a-3968-48a0-9518-cdb28633bef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.4067250000002, 7.83907500000014, 3.048, !- X,Y,Z Vertex 1 {m}
  -28.4067250000002, 7.83907500000014, 0, !- X,Y,Z Vertex 2 {m}
  -28.4067250000002, 4.14972500000018, 0, !- X,Y,Z Vertex 3 {m}
  -28.4067250000002, 4.14972500000018, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {099cc5d7-04e0-47f4-8c7e-596b30289d76}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6a082f1-ce09-4476-bc03-227067f9613c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.1460000000024, 7.83907500000014, 3.048, !- X,Y,Z Vertex 1 {m}
  -25.1460000000024, 7.83907500000014, 0, !- X,Y,Z Vertex 2 {m}
  -28.4067250000002, 7.83907500000014, 0, !- X,Y,Z Vertex 3 {m}
  -28.4067250000002, 7.83907500000014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {799afc93-c2a4-4a4f-9145-8c4ebbe88201}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {894a61ce-6b4e-46b9-85d8-d9810969a02e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.1460000000024, 4.14972500000018, 3.048, !- X,Y,Z Vertex 1 {m}
  -25.1460000000024, 4.14972500000018, 0, !- X,Y,Z Vertex 2 {m}
  -25.1460000000024, 7.83907500000014, 0, !- X,Y,Z Vertex 3 {m}
  -25.1460000000024, 7.83907500000014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {222fe593-a532-4ac7-98e9-3bc142318b1f}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1249c4b1-c1d7-4d83-9664-45be36897bf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.4165361923668, 4.14972500000018, 3.048, !- X,Y,Z Vertex 1 {m}
  -18.4165361923668, 4.14972500000018, 0, !- X,Y,Z Vertex 2 {m}
  -25.1460000000024, 4.14972500000018, 0, !- X,Y,Z Vertex 3 {m}
  -25.1460000000024, 4.14972500000018, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94c16a75-ffc3-49b3-ba61-ade6666c4e6b}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ce5ddff-a71f-4230-973d-b316e98416cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67640000000245, 4.14972500000018, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.67640000000245, 4.14972500000018, 0, !- X,Y,Z Vertex 2 {m}
  -9.49960000000551, 4.14972500000014, 0, !- X,Y,Z Vertex 3 {m}
  -9.49960000000551, 4.14972500000014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9029332d-f738-4e7f-969f-0f4ac5e32d9e}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {783124ca-7a46-47a7-a899-66b7eaac2ef8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37159999999755, 4.14972500000019, 3.048, !- X,Y,Z Vertex 1 {m}
  1.37159999999755, 4.14972500000019, 0,  !- X,Y,Z Vertex 2 {m}
  -1.67640000000245, 4.14972500000018, 0, !- X,Y,Z Vertex 3 {m}
  -1.67640000000245, 4.14972500000018, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb988855-f03d-4bd4-9c05-f427e2e4a4c7}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {738a4c91-34e5-4d28-8689-983b6bd33e7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92087499999901, 7.93432500000062, 3.048, !- X,Y,Z Vertex 1 {m}
  1.92087499999901, 7.93432500000062, 0,  !- X,Y,Z Vertex 2 {m}
  1.92087499999991, 6.71512500000062, 0,  !- X,Y,Z Vertex 3 {m}
  1.92087499999991, 6.71512500000062, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba4ada4-ca37-4719-9d27-a293caf56943}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec7cb687-03ba-4f74-913c-a686036d2199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92087499999995, 18.295135466598, 3.048, !- X,Y,Z Vertex 1 {m}
  1.92087499999995, 18.295135466598, 0,   !- X,Y,Z Vertex 2 {m}
  1.92087499999947, 15.722600000001, 0,   !- X,Y,Z Vertex 3 {m}
  1.92087499999947, 15.722600000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b071181a-480c-4a53-8321-c2318a0fd55a}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d17550af-d1b1-4272-b145-a29ab66321cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41959999999755, 18.295135466598, 3.048, !- X,Y,Z Vertex 1 {m}
  4.41959999999755, 18.295135466598, 0,   !- X,Y,Z Vertex 2 {m}
  1.92087499999995, 18.295135466598, 0,   !- X,Y,Z Vertex 3 {m}
  1.92087499999995, 18.295135466598, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65b6586a-baa2-424f-97d6-e5a53b9af7b8}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cea0af-85d2-4a8d-a186-18ce7363251a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {909f38ea-7169-4cdd-890c-dfcde2d44993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41959999999755, 4.19488165744118, 3.048, !- X,Y,Z Vertex 1 {m}
  4.41959999999755, 4.19488165744118, 0,  !- X,Y,Z Vertex 2 {m}
  4.41959999999755, 18.295135466598, 0,   !- X,Y,Z Vertex 3 {m}
  4.41959999999755, 18.295135466598, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9bcbf765-fe9d-4280-b909-5afc28b36f09}, !- Handle
  201AN COLLAB,                           !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.1128200888959,                       !- X Origin {m}
  10.6801190436949,                       !- Y Origin {m}
  5.2832,                                 !- Z Origin {m}
  {7ae2d670-e040-4b40-98fb-5601916740a8}, !- Building Story Name
  {abd2b587-6ffc-4585-aa84-4fe9074630a6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cea9e43b-dfeb-4ac8-997a-9d725bb43e62}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {44d82388-7ede-4b6c-9f89-d250b1a06d8e}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9bcbf765-fe9d-4280-b909-5afc28b36f09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89489789-a005-43b9-87f3-ad9cbfdf3b53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1460000000024, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  25.1460000000024, -2.59397500000005, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.59397500000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b034b7-783a-41ff-8644-198aa3f3d230}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bcbf765-fe9d-4280-b909-5afc28b36f09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {025f2eb7-bc2e-45c8-b93f-40bf2485f28a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1460000000024, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  25.1460000000024, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6123906-793b-4828-84ce-b38171c04c36}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bcbf765-fe9d-4280-b909-5afc28b36f09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8267fdc-41a7-49ae-b39f-2716da9072f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1460000000024, -2.59397500000005, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1460000000024, -2.59397500000005, 0, !- X,Y,Z Vertex 2 {m}
  25.1460000000024, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.1460000000024, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae73db38-b67a-4c65-8db0-2b8caa8e34bd}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bcbf765-fe9d-4280-b909-5afc28b36f09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.59397500000005, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -2.59397500000005, 0,                !- X,Y,Z Vertex 2 {m}
  25.1460000000024, -2.59397500000005, 0, !- X,Y,Z Vertex 3 {m}
  25.1460000000024, -2.59397500000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a536aa-f971-47a2-8db8-30b808af76b8}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bcbf765-fe9d-4280-b909-5afc28b36f09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6da7c5db-559d-45e5-8d34-4b98343eb850}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.59397500000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.59397500000005, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054eecc7-73ed-45d6-8d69-391a6010ccfa}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9bcbf765-fe9d-4280-b909-5afc28b36f09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f4a7a96-08e5-4b1a-8652-e79ac944cf7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1460000000024, -2.59397500000005, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1460000000024, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.59397500000005, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d0cab984-704f-47a3-a13a-ad03d1c5d16a}, !- Handle
  301/303 STUDY ROOM,                     !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.4072200888959,                       !- X Origin {m}
  12.2358690436949,                       !- Y Origin {m}
  9.9568,                                 !- Z Origin {m}
  {1bdeaf70-1029-41cc-a747-dea9486ee913}, !- Building Story Name
  {7a37a13c-aab0-4102-8547-33e86f9b6bfb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7bc2b6ba-a144-40ef-920d-f63d0cfd875c}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cd5ede9b-cc4d-4eb2-8347-7b78aa4e0117}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0cab984-704f-47a3-a13a-ad03d1c5d16a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bafe04c7-0854-4ead-98b8-f01702a2f0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.47319999999787, -4.14972500000006, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.47319999999787, -4.14972500000006, 0, !- X,Y,Z Vertex 2 {m}
  0.765558975477496, -4.14972500000006, 0, !- X,Y,Z Vertex 3 {m}
  0.765558975477496, -4.14972500000006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a8384b-5c91-43a7-ab83-f2e3ed3abc49}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0cab984-704f-47a3-a13a-ad03d1c5d16a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07719999999781, -4.14972500000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.07719999999781, -4.14972500000005, 0, !- X,Y,Z Vertex 2 {m}
  -1.47319999999787, -4.14972500000006, 0, !- X,Y,Z Vertex 3 {m}
  -1.47319999999787, -4.14972500000006, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Handle
  301N CORRIDOR,                          !- Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.1796950888978,                       !- X Origin {m}
  24.1897440436958,                       !- Y Origin {m}
  9.9568,                                 !- Z Origin {m}
  {1bdeaf70-1029-41cc-a747-dea9486ee913}, !- Building Story Name
  {0b23f495-75f8-42dc-8303-e18ddedd52b6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {39e399c2-34a3-44c2-aa2f-92662ed2e6f1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2bf511d3-7666-43c8-a223-624a32dc6a99}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c24194f-5750-4801-b811-8701b774c857}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4987249999976, 2.19153546659708, 3.048, !- X,Y,Z Vertex 1 {m}
  2.4987249999976, 2.19153546659708, 0,   !- X,Y,Z Vertex 2 {m}
  0, 2.19153546659708, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.19153546659708, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6907c172-4747-4f4f-8a4e-e49c832de864}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a7a2022-372a-443e-9aca-54297b8a2b6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4987249999976, -11.9538750000008, 3.048, !- X,Y,Z Vertex 1 {m}
  2.4987249999976, -11.9538750000008, 0,  !- X,Y,Z Vertex 2 {m}
  2.4987249999976, 2.19153546659708, 0,   !- X,Y,Z Vertex 3 {m}
  2.4987249999976, 2.19153546659708, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba02373-7188-465f-92b7-22573c752830}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9a6b87b-4de5-4c70-9838-b6ffd9c65e0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92087499999995, -13.5096250000009, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.92087499999995, -13.5096250000009, 0, !- X,Y,Z Vertex 2 {m}
  -1.92087499999995, -16.103600000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.92087499999995, -16.103600000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10cab2a0-56c4-4383-aa52-5d7b174a9fc3}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb64ce60-9879-4bc4-a855-26ad316c4131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.0668750000024, -13.5096250000009, 3.048, !- X,Y,Z Vertex 1 {m}
  -27.0668750000024, -13.5096250000009, 0, !- X,Y,Z Vertex 2 {m}
  -1.92087499999995, -13.5096250000009, 0, !- X,Y,Z Vertex 3 {m}
  -1.92087499999995, -13.5096250000009, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f999993-7e46-4698-966f-8bb2c032b532}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09c7d399-837b-4312-a73e-1b7184989076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.0668750000024, -16.1036000000009, 3.048, !- X,Y,Z Vertex 1 {m}
  -27.0668750000024, -16.1036000000009, 2.87099672865166e-032, !- X,Y,Z Vertex 2 {m}
  -27.0668750000024, -13.5096250000009, 0, !- X,Y,Z Vertex 3 {m}
  -27.0668750000024, -13.5096250000009, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7009d40-5a72-49e9-8477-316e0c270b3a}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1ee42f0-51d3-4e67-800d-aa881fd53dbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0069160245245, -16.103600000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -33.0069160245245, -16.103600000001, 8.92654117047382e-028, !- X,Y,Z Vertex 2 {m}
  -27.0668750000024, -16.1036000000009, 2.87099672865166e-032, !- X,Y,Z Vertex 3 {m}
  -27.0668750000024, -16.1036000000009, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f64dcc10-a1dd-4c02-be60-ffb2a62090f0}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12b2a3ae-a7d8-44d8-ae1c-8c82db787129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.8496749999998, -13.509625000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -41.8496749999998, -13.509625000001, 6.79486075721493e-027, !- X,Y,Z Vertex 2 {m}
  -33.0069160245245, -13.5096250000009, -8.09222994616652e-027, !- X,Y,Z Vertex 3 {m}
  -33.0069160245245, -13.509625000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21aa5b9-30c4-44b3-9215-ee07a139c720}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7546743-9cd3-40ae-93c4-0cf8ea138fa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.3276000000002, -11.9538750000008, 3.048, !- X,Y,Z Vertex 1 {m}
  -30.3276000000002, -11.9538750000008, 0, !- X,Y,Z Vertex 2 {m}
  -33.7724750000024, -11.9538750000008, 0, !- X,Y,Z Vertex 3 {m}
  -33.7724750000024, -11.9538750000008, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a3b0e2d-a18e-413f-a423-a8ca9e132a63}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76780024-664a-4606-a75a-a1e1c1c94450}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.3276000000002, -8.26452500000084, 3.048, !- X,Y,Z Vertex 1 {m}
  -30.3276000000002, -8.26452500000084, -2.12791038947771e-033, !- X,Y,Z Vertex 2 {m}
  -30.3276000000002, -11.9538750000008, 2.30027960597249e-032, !- X,Y,Z Vertex 3 {m}
  -30.3276000000002, -11.9538750000008, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d10e50-1cb3-49b7-a9dc-bdb6a671d5cf}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1f079fb-3f15-4ba9-8b7e-8c21a20288a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.0668750000024, -8.26452500000084, 3.048, !- X,Y,Z Vertex 1 {m}
  -27.0668750000024, -8.26452500000084, -2.4687377139544e-032, !- X,Y,Z Vertex 2 {m}
  -30.3276000000002, -8.26452500000084, -2.12791038947771e-033, !- X,Y,Z Vertex 3 {m}
  -30.3276000000002, -8.26452500000084, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d0ae391-3086-48ad-8971-eac80bd4e110}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92a2a839-3524-47bb-b904-a9434e67f251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.0668750000024, -11.9538750000008, 3.048, !- X,Y,Z Vertex 1 {m}
  -27.0668750000024, -11.9538750000008, 0, !- X,Y,Z Vertex 2 {m}
  -27.0668750000024, -8.26452500000084, -2.4687377139544e-032, !- X,Y,Z Vertex 3 {m}
  -27.0668750000024, -8.26452500000084, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a97fac-d0c8-42ce-a8ae-4b8730ca586b}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f28c2096-a56a-4e73-aa3c-0f91c1d0c6c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.4585750000045, -11.9538750000009, 3.048, !- X,Y,Z Vertex 1 {m}
  -11.4585750000045, -11.9538750000009, 0, !- X,Y,Z Vertex 2 {m}
  -20.3408005669817, -11.9538750000008, 0, !- X,Y,Z Vertex 3 {m}
  -20.3408005669817, -11.9538750000008, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262e64cb-5754-4b5f-80c8-b322220e0565}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de966029-205b-4345-9e8a-4dbeb5002ce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.549275000002056, -11.9538750000008, 3.048, !- X,Y,Z Vertex 1 {m}
  -0.549275000002056, -11.9538750000008, 2.07459338959968e-029, !- X,Y,Z Vertex 2 {m}
  -3.5972750000024, -11.9538750000008, 0, !- X,Y,Z Vertex 3 {m}
  -3.5972750000024, -11.9538750000008, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90b7af9-532e-4664-b452-161d9be5ad01}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee719fdb-a641-4e7f-9821-5e580650476a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9342c37e-4fd3-4610-82bb-084ba059aa8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625834e-015, -8.16927500000041, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.64158505969681e-013, -8.16927500000041, -7.22515962772786e-026, !- X,Y,Z Vertex 2 {m}
  -5.775291356259e-015, -9.38847500000041, 6.89216130246627e-026, !- X,Y,Z Vertex 3 {m}
  6.52607923257164e-013, -9.38847500000041, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9aa47990-01e1-41e1-83fe-f3028f83fd26}, !- Handle
  301NA COLLAB,                           !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.1128200888959,                       !- X Origin {m}
  10.6801190436948,                       !- Y Origin {m}
  9.9568,                                 !- Z Origin {m}
  {1bdeaf70-1029-41cc-a747-dea9486ee913}, !- Building Story Name
  {c7775385-83f6-4bfb-a0f5-fd1b9a16a480}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5b2bacc1-5a75-4c44-b763-6e5471b109bc}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {60c06102-022b-447a-bd34-782a80add7ec}, !- Handle
  Surface 393,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9aa47990-01e1-41e1-83fe-f3028f83fd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {727e8243-94a5-467c-8033-874bfbae5aa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1460000000024, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  25.1460000000024, -2.59397500000005, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.59397499999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb64ce60-9879-4bc4-a855-26ad316c4131}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9aa47990-01e1-41e1-83fe-f3028f83fd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10cab2a0-56c4-4383-aa52-5d7b174a9fc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1460000000024, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  25.1460000000024, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a6b87b-4de5-4c70-9838-b6ffd9c65e0e}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9aa47990-01e1-41e1-83fe-f3028f83fd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba02373-7188-465f-92b7-22573c752830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1460000000024, -2.59397500000005, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1460000000024, -2.59397500000005, 0, !- X,Y,Z Vertex 2 {m}
  25.1460000000024, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.1460000000024, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {188bb42e-c75e-4353-9f74-a0ac8aaeccdc}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9aa47990-01e1-41e1-83fe-f3028f83fd26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.59397499999999, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -2.59397499999999, 0,                !- X,Y,Z Vertex 2 {m}
  25.1460000000024, -2.59397500000005, 0, !- X,Y,Z Vertex 3 {m}
  25.1460000000024, -2.59397500000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c7d399-837b-4312-a73e-1b7184989076}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9aa47990-01e1-41e1-83fe-f3028f83fd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f999993-7e46-4698-966f-8bb2c032b532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.59397499999999, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.59397499999999, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86a5e00-c63f-464a-b65e-25b78735042b}, !- Handle
  Surface 398,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9aa47990-01e1-41e1-83fe-f3028f83fd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dd45289-c308-4d0d-99d2-d0980c76ceed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.1460000000024, -2.59397500000005, 3.048, !- X,Y,Z Vertex 1 {m}
  25.1460000000024, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.59397499999999, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2cbfffef-e993-4258-aee5-4dcbec416269}, !- Handle
  401N CORRIDOR,                          !- Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.1128200888958,                       !- X Origin {m}
  16.6939713466342,                       !- Y Origin {m}
  14.6304,                                !- Z Origin {m}
  {fe027858-d362-4b31-ac73-ef305e8a1917}, !- Building Story Name
  {e43f9ba9-8938-460d-bc28-57d9a7239639}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cb2c9ce7-2230-4b08-9f6f-64bf9f4361d2}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d09a8b61-af0c-4cf2-b835-5b5f0da0477f}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cbfffef-e993-4258-aee5-4dcbec416269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df81b485-afe2-4a0c-9d70-af2b79cefb63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.22950230293889, 3.048,            !- X,Y,Z Vertex 1 {m}
