
OS:Version,
  {52d37c9b-3f8b-4077-b90e-58eb7457eaf9}, !- Handle
  1.11.0;                                 !- Version Identifier

OS:Construction,
  {80896ff5-36dd-4e84-a49a-afeccd4c9331}, !- Handle
  ExtSlab 4in ClimateZone 1-8,            !- Name
  {81652427-0f6d-465d-b603-1f9cd1f03503}, !- Surface Rendering Name
  {6407394b-b8e3-48a2-b510-dd10828b3ee9}; !- Layer 1

OS:StandardsInformation:Construction,
  {43d54a1f-81e0-4a94-92fd-7041d1c13b9d}, !- Handle
  {80896ff5-36dd-4e84-a49a-afeccd4c9331}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6407394b-b8e3-48a2-b510-dd10828b3ee9}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {193d2fbd-3644-4451-838d-56739a5be29d}, !- Handle
  ExtSlab 8in ClimateZone 1-8,            !- Name
  {10b5beff-33bc-4fd7-b116-736521705600}, !- Surface Rendering Name
  {2d041548-5fd2-43f8-beed-ce20c101a03e}; !- Layer 1

OS:StandardsInformation:Construction,
  {1a4504b6-ae8e-4116-8fad-f15edb23cf8f}, !- Handle
  {193d2fbd-3644-4451-838d-56739a5be29d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2d041548-5fd2-43f8-beed-ce20c101a03e}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {f9b504da-f94b-42fb-a631-732c4d926e12}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {111b2d20-4843-40ac-b484-0a3ba7436bef}, !- Surface Rendering Name
  {6407394b-b8e3-48a2-b510-dd10828b3ee9}, !- Layer 1
  {84fbbb32-fdec-4cd8-9393-18d81fcf4103}; !- Layer 2

OS:StandardsInformation:Construction,
  {2b400370-8b66-4012-8ad1-8d0aa7eeab0f}, !- Handle
  {f9b504da-f94b-42fb-a631-732c4d926e12}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {84fbbb32-fdec-4cd8-9393-18d81fcf4103}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {aa02e66f-d442-4402-a741-40728ae0ffb5}, !- Handle
  ExtSlabCarpet 8in ClimateZone 1-8,      !- Name
  {9971d61c-9f15-4112-a910-dc8b679dacc0}, !- Surface Rendering Name
  {2d041548-5fd2-43f8-beed-ce20c101a03e}, !- Layer 1
  {84fbbb32-fdec-4cd8-9393-18d81fcf4103}; !- Layer 2

OS:StandardsInformation:Construction,
  {652ea93f-c789-4010-8238-25d2cb9485b5}, !- Handle
  {aa02e66f-d442-4402-a741-40728ae0ffb5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {219735bf-5751-438a-814a-d7375e899ff7}, !- Handle
  Exterior Door,                          !- Name
  {66910a70-ce25-4a4f-a8f8-0b4d3af32a7c}, !- Surface Rendering Name
  {6c47eff4-ad09-4ef3-b6c0-5059c4c4ca24}, !- Layer 1
  {a6e95d33-9147-438f-95db-8d23812e04a5}; !- Layer 2

OS:StandardsInformation:Construction,
  {1c584d48-c6b9-49a4-b1d5-1580680cba03}, !- Handle
  {219735bf-5751-438a-814a-d7375e899ff7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6c47eff4-ad09-4ef3-b6c0-5059c4c4ca24}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a6e95d33-9147-438f-95db-8d23812e04a5}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {a23b1d83-7c17-47ad-84ac-96587f9c31bc}, !- Handle
  Interior Ceiling,                       !- Name
  {b71fd6a8-f389-4e44-981f-30c668e9f30c}, !- Surface Rendering Name
  {4fa5ca9b-ed84-42ca-bc8c-c62f6d247fed}, !- Layer 1
  {fb53f1a6-0daf-4bf7-b0fb-ce57747021dc}, !- Layer 2
  {9ce7ca73-38e1-4210-9b27-63e1ac06fc53}; !- Layer 3

OS:StandardsInformation:Construction,
  {0a1f30e0-628b-41bd-8e64-bb201c52c2bf}, !- Handle
  {a23b1d83-7c17-47ad-84ac-96587f9c31bc}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4fa5ca9b-ed84-42ca-bc8c-c62f6d247fed}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:AirGap,
  {fb53f1a6-0daf-4bf7-b0fb-ce57747021dc}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {9ce7ca73-38e1-4210-9b27-63e1ac06fc53}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {195d64b2-7e69-4c1c-9fdb-388bd3333a58}, !- Handle
  Interior Door,                          !- Name
  {b0224221-68d5-425d-bedc-b8aef13b4f80}, !- Surface Rendering Name
  {9a8130d4-28f0-4006-a7d5-1deca11f43f4}; !- Layer 1

OS:StandardsInformation:Construction,
  {41745e65-b8bf-46f9-83ce-f73534c5580a}, !- Handle
  {195d64b2-7e69-4c1c-9fdb-388bd3333a58}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9a8130d4-28f0-4006-a7d5-1deca11f43f4}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6223e034-4ea0-47ed-b203-895dd7d556ca}, !- Handle
  Interior Floor,                         !- Name
  {e55f3385-3314-427d-baaa-7ad1023c3b4b}, !- Surface Rendering Name
  {9ce7ca73-38e1-4210-9b27-63e1ac06fc53}, !- Layer 1
  {fb53f1a6-0daf-4bf7-b0fb-ce57747021dc}, !- Layer 2
  {4fa5ca9b-ed84-42ca-bc8c-c62f6d247fed}; !- Layer 3

OS:StandardsInformation:Construction,
  {3e56f099-788c-4ef0-932a-90cad9f145ef}, !- Handle
  {6223e034-4ea0-47ed-b203-895dd7d556ca}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {20c4afea-e4ef-4212-a409-157945c8b358}, !- Handle
  Interior Partition,                     !- Name
  {30d1dc51-fe5f-45d0-b175-f9096eb8692c}, !- Surface Rendering Name
  {9a8130d4-28f0-4006-a7d5-1deca11f43f4}; !- Layer 1

OS:StandardsInformation:Construction,
  {b19c55b8-7d47-4fe6-b575-c75e86f421c0}, !- Handle
  {20c4afea-e4ef-4212-a409-157945c8b358}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f5bee911-1dad-4aa3-8c4c-fa1e0a8d3a2d}, !- Handle
  Interior Wall,                          !- Name
  {41a0c587-6c2a-47fa-a57f-fc26aa96fd08}, !- Surface Rendering Name
  {15e86813-8043-4db5-837d-09951a11ba62}, !- Layer 1
  {0f14b60e-0a22-4f99-98f9-ebcf3770e03e}, !- Layer 2
  {15e86813-8043-4db5-837d-09951a11ba62}; !- Layer 3

OS:StandardsInformation:Construction,
  {cf9d1415-bb45-4e26-9167-872955328bf8}, !- Handle
  {f5bee911-1dad-4aa3-8c4c-fa1e0a8d3a2d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {15e86813-8043-4db5-837d-09951a11ba62}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {0f14b60e-0a22-4f99-98f9-ebcf3770e03e}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {1b48b295-a0b0-42e7-8b82-c206a3ce2ad5}, !- Handle
  Interior Window,                        !- Name
  {bdcc74d3-1b21-457b-8355-2e6b48570959}, !- Surface Rendering Name
  {6b12f322-e485-405f-84f2-ed917134f8c9}; !- Layer 1

OS:StandardsInformation:Construction,
  {d43731f1-4af4-42f4-936e-37bf81a855dd}, !- Handle
  {1b48b295-a0b0-42e7-8b82-c206a3ce2ad5}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {6b12f322-e485-405f-84f2-ed917134f8c9}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Rendering:Color,
  {998228e6-f9c8-4d71-8934-867d562adb56}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, ! Handle
  Retail Bldg Light,                      ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  {336c9924-5add-4208-9131-415bbcc7f698}, ! Default Day Schedule Name
  {ee59e329-f90f-4526-99c1-954097d67fbc}, ! Summer Design Day Schedule Name
  {c194f645-e9b2-49d7-8f5c-9a3fac6964f3}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {336c9924-5add-4208-9131-415bbcc7f698}, ! Handle
  Retail Bldg Light Default Schedule,     ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.899999976158142,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.600000023841858,                      !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929;                      !- Value Until Time 6

OS:Schedule:Day,
  {ee59e329-f90f-4526-99c1-954097d67fbc}, ! Handle
  Retail Bldg Light Summer Design Day,    ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c194f645-e9b2-49d7-8f5c-9a3fac6964f3}, ! Handle
  Retail Bldg Light Winter Design Day,    ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4078683d-c5a5-4726-9699-4fcdd798f2d2}, ! Handle
  Retail Bldg Light Rule 1,               ! Name
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {845481a8-bd65-4941-9e64-666ebb7224df}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {845481a8-bd65-4941-9e64-666ebb7224df}, ! Handle
  Retail Bldg Light Rule 1 Day Schedule,  ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.400000005960464,                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.600000023841858,                      !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.300000011920929;                      !- Value Until Time 5

OS:Schedule:Rule,
  {27b73c84-d061-4447-bf82-0a28dcfd9996}, ! Handle
  Retail Bldg Light Rule 2,               ! Name
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {80e8eafb-50b0-4300-bf1d-7f76acd298e7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {80e8eafb-50b0-4300-bf1d-7f76acd298e7}, ! Handle
  Retail Bldg Light Rule 2 Day Schedule,  ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.600000023841858,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929;                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, ! Handle
  Retail Bldg Occ,                        ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  {f8d09775-3dd4-4697-9c6f-88d381706acb}, ! Default Day Schedule Name
  {6ed8bcac-f2dd-4f8b-a393-52d55502bcb6}, ! Summer Design Day Schedule Name
  {41612f31-473a-47f9-9555-42bdbd6658ce}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8d09775-3dd4-4697-9c6f-88d381706acb}, ! Handle
  Retail Bldg Occ Default Schedule,       ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.699999988079071,                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.800000011920929,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.699999988079071,                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.300000011920929,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116;                      !- Value Until Time 9

OS:Schedule:Day,
  {6ed8bcac-f2dd-4f8b-a393-52d55502bcb6}, ! Handle
  Retail Bldg Occ Summer Design Day,      ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {41612f31-473a-47f9-9555-42bdbd6658ce}, ! Handle
  Retail Bldg Occ Winter Design Day,      ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bebc381a-59dd-40bd-825d-4478eef42b87}, ! Handle
  Retail Bldg Occ Rule 1,                 ! Name
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {15a24289-ad82-4c16-82af-6a153cf917f9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {15a24289-ad82-4c16-82af-6a153cf917f9}, ! Handle
  Retail Bldg Occ Rule 1 Day Schedule,    ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232,                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.100000001490116,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.100000001490116;                      !- Value Until Time 7

OS:Schedule:Rule,
  {83f180a3-15e4-471d-9cd4-d1583bdd4288}, ! Handle
  Retail Bldg Occ Rule 2,                 ! Name
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {095fae94-369c-45bc-a0aa-5af30b3838e6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {095fae94-369c-45bc-a0aa-5af30b3838e6}, ! Handle
  Retail Bldg Occ Rule 2 Day Schedule,    ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.800000011920929,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.600000023841858,                      !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.200000002980232,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100000001490116;                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {2080d861-a460-43d1-8858-779a2e86d8df}, ! Handle
  Retail Activity,                        ! Name
  {fb25347a-9e54-46c3-b827-39d347f73462}, ! Schedule Type Limits Name
  {81e3ca9b-87e8-401c-9020-8f29e6f6ac29}, ! Default Day Schedule Name
  {d85f9c78-5ced-4cc2-9c97-f71e7e49d995}, ! Summer Design Day Schedule Name
  {417752af-712b-4e1f-9116-f38dead5c678}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fb25347a-9e54-46c3-b827-39d347f73462}, !- Handle
  ActivityLevel 11,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {81e3ca9b-87e8-401c-9020-8f29e6f6ac29}, ! Handle
  Retail Activity Default Schedule,       ! Name
  {fb25347a-9e54-46c3-b827-39d347f73462}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d85f9c78-5ced-4cc2-9c97-f71e7e49d995}, ! Handle
  Retail Activity Summer Design Day,      ! Name
  {fb25347a-9e54-46c3-b827-39d347f73462}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {417752af-712b-4e1f-9116-f38dead5c678}, ! Handle
  Retail Activity Winter Design Day,      ! Name
  {fb25347a-9e54-46c3-b827-39d347f73462}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, ! Handle
  Retail Infil Half On,                   ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  {4bd0eba9-c97b-436f-92cc-e7640ea0ab2e}, ! Default Day Schedule Name
  {b1e924bc-ad51-4a98-9dd6-cd192fb1a3c6}, ! Summer Design Day Schedule Name
  {8e2b2cc6-9772-42c5-b7aa-06364f86d735}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4bd0eba9-c97b-436f-92cc-e7640ea0ab2e}, ! Handle
  Retail Infil Half On Default Schedule,  ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b1e924bc-ad51-4a98-9dd6-cd192fb1a3c6}, ! Handle
  Retail Infil Half On Summer Design Day, ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {8e2b2cc6-9772-42c5-b7aa-06364f86d735}, ! Handle
  Retail Infil Half On Winter Design Day, ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ce14a95e-e9d2-41fe-93a2-23ccc759e711}, ! Handle
  Retail Infil Half On Rule 1,            ! Name
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a31c4cba-0930-4cf9-b084-7d2e3b137b4b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a31c4cba-0930-4cf9-b084-7d2e3b137b4b}, ! Handle
  Retail Infil Half On Rule 1 Day Schedule, ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {52becab3-0438-40f2-99b1-69a625340555}, ! Handle
  Retail Infil Half On Rule 2,            ! Name
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ba5e9230-25cb-4ebb-b8e7-650bfe91d69f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ba5e9230-25cb-4ebb-b8e7-650bfe91d69f}, ! Handle
  Retail Infil Half On Rule 2 Day Schedule, ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {6faab105-057e-4946-90b6-ea0af2f4c0e8}, ! Handle
  Retail Bldg Equip,                      ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  {83589e63-e0ce-4e86-a169-ec2997e77fd3}, ! Default Day Schedule Name
  {9fcb1a59-3655-4b87-9156-9146dad4249a}, ! Summer Design Day Schedule Name
  {28c18561-1cef-4196-87fd-3b6cd50eabaf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {83589e63-e0ce-4e86-a169-ec2997e77fd3}, ! Handle
  Retail Bldg Equip Default Schedule,     ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.699999988079071,                      !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.899999976158142,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.800000011920929,                      !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.400000005960464;                      !- Value Until Time 6

OS:Schedule:Day,
  {9fcb1a59-3655-4b87-9156-9146dad4249a}, ! Handle
  Retail Bldg Equip Summer Design Day,    ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {28c18561-1cef-4196-87fd-3b6cd50eabaf}, ! Handle
  Retail Bldg Equip Winter Design Day,    ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {89441fc6-4bbb-4680-a113-9443a334e3c2}, ! Handle
  Retail Bldg Equip Rule 1,               ! Name
  {6faab105-057e-4946-90b6-ea0af2f4c0e8}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {54821c1c-c893-416b-9d63-a00c4e44996c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {54821c1c-c893-416b-9d63-a00c4e44996c}, ! Handle
  Retail Bldg Equip Rule 1 Day Schedule,  ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.439999997615814,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.600000023841858,                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.800000011920929,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.600000023841858,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.400000005960464,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.400000005960464;                      !- Value Until Time 6

OS:Schedule:Rule,
  {7cee46f2-c68d-414b-9d1e-aca34beaed71}, ! Handle
  Retail Bldg Equip Rule 2,               ! Name
  {6faab105-057e-4946-90b6-ea0af2f4c0e8}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a7401094-cca3-4319-aa63-3697f219a37d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a7401094-cca3-4319-aa63-3697f219a37d}, ! Handle
  Retail Bldg Equip Rule 2 Day Schedule,  ! Name
  {fc4f086a-323f-4080-abff-1e4ffb1ec830}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.400000005960464,                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.800000011920929,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464;                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, ! Handle
  Retail HtgSetp,                         ! Name
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, ! Schedule Type Limits Name
  {cc23bb63-e0bb-4cc3-8f8f-51ba0869d540}, ! Default Day Schedule Name
  {52015e4e-e1f9-4301-bdb5-8352c15b4b72}, ! Summer Design Day Schedule Name
  {19a7938d-f65a-4fae-aa61-dadeb3fe9be6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, !- Handle
  Temperature 31,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {cc23bb63-e0bb-4cc3-8f8f-51ba0869d540}, ! Handle
  Retail HtgSetp Default Schedule,        ! Name
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {52015e4e-e1f9-4301-bdb5-8352c15b4b72}, ! Handle
  Retail HtgSetp Summer Design Day,       ! Name
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {19a7938d-f65a-4fae-aa61-dadeb3fe9be6}, ! Handle
  Retail HtgSetp Winter Design Day,       ! Name
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {51143220-3795-4868-afbe-3ec19e661a33}, ! Handle
  Retail HtgSetp Rule 1,                  ! Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0a17d81c-611f-489d-9929-0b7ec59a29df}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0a17d81c-611f-489d-9929-0b7ec59a29df}, ! Handle
  Retail HtgSetp Rule 1 Day Schedule,     ! Name
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  19,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {3806db42-e42b-445d-8319-4a98d4b20a2a}, ! Handle
  Retail HtgSetp Rule 2,                  ! Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {93c1a191-0618-4982-b6b7-eb5790505dce}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {93c1a191-0618-4982-b6b7-eb5790505dce}, ! Handle
  Retail HtgSetp Rule 2 Day Schedule,     ! Name
  {21aaa705-8cbe-4ed9-93bf-3ca1973f0cbc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}, ! Handle
  Retail ClgSetp,                         ! Name
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, ! Schedule Type Limits Name
  {b45f0c04-5afb-4b66-99fe-6e14ad518ffd}, ! Default Day Schedule Name
  {08a42cc3-2e70-482f-aa72-38b1e9d5d019}, ! Summer Design Day Schedule Name
  {95469aea-8981-4537-a42c-64a4bdf3dc88}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b45f0c04-5afb-4b66-99fe-6e14ad518ffd}, ! Handle
  Retail ClgSetp Default Schedule,        ! Name
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {08a42cc3-2e70-482f-aa72-38b1e9d5d019}, ! Handle
  Retail ClgSetp Summer Design Day,       ! Name
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Schedule:Day,
  {95469aea-8981-4537-a42c-64a4bdf3dc88}, ! Handle
  Retail ClgSetp Winter Design Day,       ! Name
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {890a0991-7d31-40aa-ac59-b1c750b2f15d}, ! Handle
  Retail ClgSetp Rule 1,                  ! Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b50ab449-5512-4dcf-b035-438640263c18}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b50ab449-5512-4dcf-b035-438640263c18}, ! Handle
  Retail ClgSetp Rule 1 Day Schedule,     ! Name
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  19,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {4c81d1d8-e003-4338-b7a6-90b361c57907}, ! Handle
  Retail ClgSetp Rule 2,                  ! Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cba78901-d80b-4e97-9e03-ac7b96ada6a8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cba78901-d80b-4e97-9e03-ac7b96ada6a8}, ! Handle
  Retail ClgSetp Rule 2 Day Schedule,     ! Name
  {af04520d-4190-4418-95e4-1f2d1c0d300d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Rendering:Color,
  {a8b689b8-0814-40c3-8e92-47a64ad6baf6}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9e9a95ac-e030-4137-997a-415b9bb46796}, !- Handle
  Rendering Color 3,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {63a7bda4-2dac-4b13-bc43-d9745bd0560a}, !- Handle
  Rendering Color 4,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Building,
  {4de0155f-caa8-4d1c-ab4e-79005af84722}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {0c520fc1-480b-49b6-8dea-59e11c24d4ad}, !- Space Type Name
  {19288df8-80a1-47ac-b32c-a0f740daf9b4}, !- Default Construction Set Name
  {7d78795e-a55b-4791-92ca-167c4d37fb63}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {544ed421-3581-4c5e-a80a-20e22519f4b3}, !- Handle
  Rendering Color 5,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1457f08f-be74-4cfd-bd66-1cb53705de4d}, !- Handle
  Rendering Color 6,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5c0e9cad-57e8-4ca8-924b-3e77889606a3}, !- Handle
  Rendering Color 7,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ac11b2a3-080e-44f7-b9ff-0fdf9cacea57}, !- Handle
  Rendering Color 8,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {a6a84f01-a8f6-4082-905f-93c17bd21340}, !- Handle
  Back_Space,                             !- Name
  ,                                       !- Default Construction Set Name
  {6f8c7659-7f87-4b74-9135-8d68001cde10}, !- Default Schedule Set Name
  {230942b9-bbbc-49cc-93c0-1cb466cea2e1}, !- Group Rendering Name
  {548cd8a5-14ca-4628-a2fe-f967c3fbd59e}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {230942b9-bbbc-49cc-93c0-1cb466cea2e1}, !- Handle
  Rendering Color 9,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6f8c7659-7f87-4b74-9135-8d68001cde10}, !- Handle
  90.1-2007 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, !- Number of People Schedule Name
  {2080d861-a460-43d1-8858-779a2e86d8df}, !- People Activity Level Schedule Name
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, !- Lighting Schedule Name
  {6faab105-057e-4946-90b6-ea0af2f4c0e8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6b81bf53-b83e-4dbd-830b-0ea84e17140c}, !- Handle
  90.1-2007 - Retail - Back_Space Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.96529370836519,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {601040c9-be51-40ea-aeda-0cb884ab559e}, !- Handle
  90.1-2007 - Retail - Back_Space Lights, !- Name
  {6b81bf53-b83e-4dbd-830b-0ea84e17140c}, !- Lights Definition Name
  {a6a84f01-a8f6-4082-905f-93c17bd21340}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {548cd8a5-14ca-4628-a2fe-f967c3fbd59e}, !- Handle
  90.1-2007 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {82435afe-2b94-43bd-b2ba-d2cfbe716741}, !- Handle
  90.1-2007 - Retail - Back_Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {835bfef6-9644-4d94-b973-2751795e990b}, !- Handle
  90.1-2007 - Retail - Back_Space People, !- Name
  {82435afe-2b94-43bd-b2ba-d2cfbe716741}, !- People Definition Name
  {a6a84f01-a8f6-4082-905f-93c17bd21340}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2e045d95-055c-4752-8c82-134933e5a57a}, !- Handle
  90.1-2007 - Retail - Back_Space Infiltration, !- Name
  {a6a84f01-a8f6-4082-905f-93c17bd21340}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {82ff9b87-32ab-4ca6-b69d-9b5dfc332160}, !- Handle
  90.1-2007 - Retail - Back_Space Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.87709508752351,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3a24e940-b0ed-4c17-9b37-61d82cb07ba3}, !- Handle
  90.1-2007 - Retail - Back_Space Electric Equipment, !- Name
  {82ff9b87-32ab-4ca6-b69d-9b5dfc332160}, !- Electric Equipment Definition Name
  {a6a84f01-a8f6-4082-905f-93c17bd21340}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1835bbb2-686d-452b-af24-68c0115ae3e0}, !- Handle
  2M.Back_Space Zone Thermostat,          !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8f2b713-6d68-4fd7-aeac-8b6a52d4b291}, !- Handle
  2M.Back_Space 1 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0ffd9ac-0163-490b-af6b-5b910b09bc99}, !- Handle
  2.Back_Space Zone Thermostat,           !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9eda33e7-f46c-4292-9695-cbf999cadcf6}, !- Handle
  2.Back_Space 1 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03895b75-7755-4a88-97af-1505303a4fa4}, !- Handle
  2.Back_Space 2 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25589e41-5157-40a3-877c-88667eb499a2}, !- Handle
  1M.Back_Space Zone Thermostat,          !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e7b29aa-4783-4a5f-a301-1216451e3495}, !- Handle
  1M.Back_Space 1 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33e6bd3b-8ee0-4788-a657-4118ecf928df}, !- Handle
  1M.Back_Space 2 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23021bc5-43b2-40d4-85d5-b6aa95a8beeb}, !- Handle
  1M.Back_Space 3 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfd60a92-3f74-46f2-aeca-b74142db9d0a}, !- Handle
  1.Back_Space Zone Thermostat,           !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de16275c-aedb-43aa-b053-fca4537806c9}, !- Handle
  1.Back_Space 1 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f59abe25-a9c4-4e68-8432-1030e4210369}, !- Handle
  2.Back_Space 3 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e06f4af-6537-4e89-aac0-07d7a53667a7}, !- Handle
  1.Back_Space 2 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2a21388-9923-472a-9821-b065be38b5d9}, !- Handle
  1.Back_Space 3 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86af88a0-fe14-4ab5-b6b1-f7bcb57537a4}, !- Handle
  1.Back_Space 4 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac820afb-8482-4aba-b378-bc62e4053734}, !- Handle
  2.Back_Space 4 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cec8f497-407e-457e-af20-709d3ca59154}, !- Handle
  2.Back_Space 5 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {547730e8-889d-4c08-b8c5-9f84b227742c}, !- Handle
  1.Back_Space 5 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b9ab513-86ed-4aab-a11d-c088ce6363ba}, !- Handle
  1.Back_Space 6 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebb57677-4bca-490a-a04b-ba5a90f5b2cb}, !- Handle
  1M.Back_Space 4 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72ada49e-3df4-40bc-92f8-d1c582999db1}, !- Handle
  1.Back_Space 7 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ae50c02-7518-412c-b508-3bfc96797dcb}, !- Handle
  1.Back_Space 8 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb3597e0-b04a-4686-83ce-fe3b762d29fe}, !- Handle
  1.Back_Space 9 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {269eb3af-c7a8-4054-99b5-8f0e37d2c90d}, !- Handle
  2.Back_Space 6 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0edf0211-7f4d-4192-b9e2-572fd655a1e6}, !- Handle
  2M.Back_Space 2 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de536584-21bc-48a7-9222-b89e3e16cae8}, !- Handle
  1.Back_Space 10 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cbf2aaf-0ba0-4715-812d-257e107ab481}, !- Handle
  1.Back_Space 11 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ef1ea10-517b-40f5-9e70-8c7d47dafdd9}, !- Handle
  2.Back_Space 7 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a37ddb5-cd80-4aff-9566-e6091b6d88a2}, !- Handle
  2.Back_Space 8 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5b6fae6-7f53-4cb1-b19c-187ea56bcb5e}, !- Handle
  1.Back_Space 12 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd432893-62aa-4163-b874-0c706ecde1d6}, !- Handle
  2.Back_Space 9 Zone Thermostat,         !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {960c3120-d099-4d17-80e7-13a7537d3e7d}, !- Handle
  1.Back_Space 13 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2c7bc5d-7b27-41d7-9d33-be81422c814a}, !- Handle
  1.Back_Space 14 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54c32c24-fc82-488f-91f3-1ebb046b0360}, !- Handle
  2.Back_Space 10 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d14bca36-74b4-4708-936b-102725484d9f}, !- Handle
  2.Back_Space 11 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5d6bb79-2a8e-4c8c-9aad-3ca819c77e65}, !- Handle
  2M.Back_Space 3 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7a8fd37-0229-469e-a439-023fd43391cc}, !- Handle
  2.Back_Space 12 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9afcfd9c-1632-49c0-9435-3f86a7bba07a}, !- Handle
  1.Back_Space 15 Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6015b835-ffec-4867-b5f4-f963f5eafb92}, !- Handle
  90.1-2007 - Retail - Back_Space Thermostat, !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d653cb4b-1772-4a37-a9c4-a8330c658ac2}, !- Handle
  Entry,                                  !- Name
  ,                                       !- Default Construction Set Name
  {c92bd9a7-d522-4968-b5d7-e348feeade1e}, !- Default Schedule Set Name
  {92cbd17d-3acb-4f40-83fe-8b4445a20ca3}, !- Group Rendering Name
  {d06f391a-babe-4a1d-9680-08a42b99f76d}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {92cbd17d-3acb-4f40-83fe-8b4445a20ca3}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c92bd9a7-d522-4968-b5d7-e348feeade1e}, !- Handle
  90.1-2007 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, !- Number of People Schedule Name
  {2080d861-a460-43d1-8858-779a2e86d8df}, !- People Activity Level Schedule Name
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6f69c953-07cd-4ffd-a5e3-a02da17ffc49}, !- Handle
  90.1-2007 - Retail - Entry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8240b944-b52b-4591-8cab-c09405eefc5c}, !- Handle
  90.1-2007 - Retail - Entry Lights,      !- Name
  {6f69c953-07cd-4ffd-a5e3-a02da17ffc49}, !- Lights Definition Name
  {d653cb4b-1772-4a37-a9c4-a8330c658ac2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d06f391a-babe-4a1d-9680-08a42b99f76d}, !- Handle
  90.1-2007 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {e688ddd0-4560-4cbb-ad3d-a592dd950a18}, !- Handle
  90.1-2007 - Retail - Entry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de58aa22-e66d-497e-8da6-24a24149e74a}, !- Handle
  90.1-2007 - Retail - Entry People,      !- Name
  {e688ddd0-4560-4cbb-ad3d-a592dd950a18}, !- People Definition Name
  {d653cb4b-1772-4a37-a9c4-a8330c658ac2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {334fbccf-413e-4c0a-ad85-21e7091cf908}, !- Handle
  90.1-2007 - Retail - Entry Infiltration, !- Name
  {d653cb4b-1772-4a37-a9c4-a8330c658ac2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {c37c5fa5-3c58-42e3-a646-43045f859b79}, !- Handle
  90.1-2007 - Retail - Entry Thermostat,  !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0b700e98-9399-4e93-b7cd-03f95a9ff9fe}, !- Handle
  Point_of_Sale,                          !- Name
  ,                                       !- Default Construction Set Name
  {d8517bdc-94f0-4f9d-9670-1dd1781198fd}, !- Default Schedule Set Name
  {079fbbe2-ec41-4f6b-9408-a0ad45ef9294}, !- Group Rendering Name
  {62e3a8fd-8b73-48a6-98a9-4b16b0fdef3c}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {079fbbe2-ec41-4f6b-9408-a0ad45ef9294}, !- Handle
  Rendering Color 11,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d8517bdc-94f0-4f9d-9670-1dd1781198fd}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, !- Number of People Schedule Name
  {2080d861-a460-43d1-8858-779a2e86d8df}, !- People Activity Level Schedule Name
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, !- Lighting Schedule Name
  {6faab105-057e-4946-90b6-ea0af2f4c0e8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {28f15166-0674-47bd-a9bb-4f8c802d31da}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b6b115df-c2e4-48a8-9b8c-4ed2bf8102d0}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Lights, !- Name
  {28f15166-0674-47bd-a9bb-4f8c802d31da}, !- Lights Definition Name
  {0b700e98-9399-4e93-b7cd-03f95a9ff9fe}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {62e3a8fd-8b73-48a6-98a9-4b16b0fdef3c}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2857c92b-cffd-4030-9947-b0463cb79c30}, !- Handle
  90.1-2007 - Retail - Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {09fe00cf-3cdf-49b6-baa8-91749fe7c220}, !- Handle
  90.1-2007 - Retail - Point_of_Sale People, !- Name
  {2857c92b-cffd-4030-9947-b0463cb79c30}, !- People Definition Name
  {0b700e98-9399-4e93-b7cd-03f95a9ff9fe}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {074f4cb8-a20d-4642-8512-6bb0a1efc8c0}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Infiltration, !- Name
  {0b700e98-9399-4e93-b7cd-03f95a9ff9fe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {92554676-e914-4c91-89db-9c745171090d}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.3715805209388,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c0bee82a-8aa7-4a7f-8213-f15701069adc}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Electric Equipment, !- Name
  {92554676-e914-4c91-89db-9c745171090d}, !- Electric Equipment Definition Name
  {0b700e98-9399-4e93-b7cd-03f95a9ff9fe}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1bfe65e-cffd-479b-917e-f01af9ad529d}, !- Handle
  1.Point_of_Sale Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c6f259e-cbcb-457a-b3bd-f7d176fbe8e8}, !- Handle
  1.Point_of_Sale 1 Zone Thermostat,      !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7893316a-b84e-4f6a-8919-52ecbea1e109}, !- Handle
  1.Point_of_Sale 2 Zone Thermostat,      !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9bfe4cd3-32d6-4638-866f-23d0855aac2d}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Thermostat, !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0c520fc1-480b-49b6-8dea-59e11c24d4ad}, !- Handle
  Retail,                                 !- Name
  ,                                       !- Default Construction Set Name
  {7d78795e-a55b-4791-92ca-167c4d37fb63}, !- Default Schedule Set Name
  {97408f27-40cf-4a95-af33-845defaf16ad}, !- Group Rendering Name
  {30ff1fb6-8e37-405b-b50b-459cf30a756c}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {97408f27-40cf-4a95-af33-845defaf16ad}, !- Handle
  Rendering Color 12,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7d78795e-a55b-4791-92ca-167c4d37fb63}, !- Handle
  90.1-2007 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cd1b2a2-e8e4-4d49-b646-d1e2102c8197}, !- Number of People Schedule Name
  {2080d861-a460-43d1-8858-779a2e86d8df}, !- People Activity Level Schedule Name
  {0ce4e320-1d35-4560-87cc-3839e0ee7531}, !- Lighting Schedule Name
  {6faab105-057e-4946-90b6-ea0af2f4c0e8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {11e0d0af-25aa-4e2f-b91f-e361221aeb07}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d5f749c8-cffe-41fe-9ffd-16324bd6573b}, !- Handle
  90.1-2007 - Retail - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2708578750491,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {cea806a9-52a9-4b1b-b70d-1422c20ad8da}, !- Handle
  90.1-2007 - Retail - Retail Lights,     !- Name
  {d5f749c8-cffe-41fe-9ffd-16324bd6573b}, !- Lights Definition Name
  {0c520fc1-480b-49b6-8dea-59e11c24d4ad}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {30ff1fb6-8e37-405b-b50b-459cf30a756c}, !- Handle
  90.1-2007 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {783e675f-d0ff-4ec7-9aaf-c54ff95cbbdd}, !- Handle
  90.1-2007 - Retail - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f80b1bc0-0684-4a16-9508-b76041acecfd}, !- Handle
  90.1-2007 - Retail - Retail People,     !- Name
  {783e675f-d0ff-4ec7-9aaf-c54ff95cbbdd}, !- People Definition Name
  {0c520fc1-480b-49b6-8dea-59e11c24d4ad}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8aeb2e4e-5a27-4d5c-ac44-2081cea40331}, !- Handle
  90.1-2007 - Retail - Retail Infiltration, !- Name
  {0c520fc1-480b-49b6-8dea-59e11c24d4ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e627a7c5-5bd3-4acf-ba6c-2f9f6e4452fd}, !- Handle
  90.1-2007 - Retail - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {263b3093-43f2-4460-be28-8a022e667be5}, !- Handle
  90.1-2007 - Retail - Retail Electric Equipment, !- Name
  {e627a7c5-5bd3-4acf-ba6c-2f9f6e4452fd}, !- Electric Equipment Definition Name
  {0c520fc1-480b-49b6-8dea-59e11c24d4ad}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e8da719-3912-454c-b87a-62254dcab839}, !- Handle
  1.Retail Zone Thermostat,               !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c25274e-ea77-400c-98bb-6638b5da2c7e}, !- Handle
  2.Retail Zone Thermostat,               !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {faa67e2b-8f1d-400d-99a7-fa709781b0a8}, !- Handle
  2.Retail 1 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e86c03f-c5ba-47e3-af5b-f90fc9c96fbb}, !- Handle
  1.Retail 1 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ae08af5-6a41-46a3-9ba0-fc637c6bd34e}, !- Handle
  2.Retail 2 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {305e1f25-83f3-4174-9c2e-39b2794fc0fa}, !- Handle
  2.Office Zone Thermostat,               !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dca8b48b-a171-4de4-be8c-d1b6db3352e4}, !- Handle
  1.Retail 2 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {615c632e-7f9c-46c7-9e62-6c5996644f34}, !- Handle
  2.Retail 3 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ec6d471-71ee-424e-8c88-a57551aa9a3b}, !- Handle
  2.Office 1 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a306c8fc-8c25-4238-af80-ae9052d6933a}, !- Handle
  2.Retail 4 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c64afa42-a31a-4157-8acf-9950ec81b1d0}, !- Handle
  2.Office 2 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0dc39c6b-c481-4962-84a6-816c0a377f9f}, !- Handle
  1.Retail 3 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {336963e7-953b-4443-bdf7-3d6413b623e0}, !- Handle
  2.Office 3 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {707cddeb-6524-44b6-a73e-4ad984287f00}, !- Handle
  1.Retail 4 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46a962f8-6db1-494f-b775-95d187d75847}, !- Handle
  2.Retail 5 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3aa99c1f-07a9-49bf-87c7-70f2674aa424}, !- Handle
  2.Office 4 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b87a91c6-cf5c-4cde-bcb9-02bab1b1da64}, !- Handle
  1.Retail 5 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52ce29da-f3fa-4030-9115-5460e80dbd57}, !- Handle
  2.Retail 6 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef5112d6-2776-49fc-8410-89765521ace4}, !- Handle
  2.Retail 7 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dd11831-92b0-42a9-9c4f-898279dee177}, !- Handle
  2.Office 5 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {131b5623-f738-4757-ae4b-716aef126e61}, !- Handle
  2.Retail 8 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb353461-b720-4338-8267-08a6a8f9d7b0}, !- Handle
  2.Retail 9 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9429bb94-3b98-48b4-adf2-0bf327656043}, !- Handle
  2.Office 6 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afd925ea-deaa-43cc-88f3-66992888710f}, !- Handle
  1.Retail 6 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a07abb3-ead4-4925-8cb4-e77801404628}, !- Handle
  2.Retail 10 Zone Thermostat,            !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c2a4850-b617-45b1-b5ff-e6a509e46c97}, !- Handle
  1.Retail 7 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c820ae9-3442-42c8-a912-e24a676c025d}, !- Handle
  1.Retail Atrium Zone Thermostat,        !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf42bb8a-152a-495b-82a7-87ba82b63498}, !- Handle
  2.Retail 12 Zone Thermostat,            !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75123a25-2033-4cdc-bdd2-94c412fb3b91}, !- Handle
  1.Retail 9 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aaaccba9-6d3e-4841-8351-79fccb75f1db}, !- Handle
  2.Office 7 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c1b654d-0211-4570-9f05-1f54c61052e6}, !- Handle
  2.Office 8 Zone Thermostat,             !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {279d0277-1356-4d25-8cf1-7c1b8cb24203}, !- Handle
  2.Retail 13 Zone Thermostat,            !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7521bf05-db91-4c7e-ad8e-fea36cf03189}, !- Handle
  2.Retail 14 Zone Thermostat,            !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {617b937f-2e97-429c-a88b-bcb45175341a}, !- Handle
  2.Retail 15 Zone Thermostat,            !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c989fb6e-e869-4dd7-a8ad-4be474384fd2}, !- Handle
  1.Retail 10 Zone Thermostat,            !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbeccfef-66f7-4f70-93e3-668d563310e9}, !- Handle
  2.Retail 16 Zone Thermostat,            !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53f281ce-ab28-4838-a790-0af9db9a6ef5}, !- Handle
  2.Retail 17 Zone Thermostat,            !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c19c2b2-f05a-4584-a0e1-a1ee2cfcd101}, !- Handle
  90.1-2007 - Retail - Retail Thermostat, !- Name
  {2b911622-4dcc-48cb-b746-f91faf0ce1f7}, !- Heating Setpoint Temperature Schedule Name
  {dc678b0f-9e80-4df9-ab69-1d8768e301be}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {17c0132b-44d9-44f6-8a0d-49bf75dc166d}, !- Handle
  Rendering Color 13,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90609b9d-d98c-4710-8986-a7e56f560801}, !- Handle
  Rendering Color 14,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6c6b50cc-4a08-4cc0-8b88-2106a15f7564}, !- Handle
  Rendering Color 15,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {98060f54-837d-41d4-a760-d8ea0972c146}, !- Handle
  Rendering Color 16,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {31419a43-1730-46c4-b7d0-0a7a865bef56}, !- Handle
  Rendering Color 17,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3557683f-2c10-4694-a73a-672966faf65e}, !- Handle
  Rendering Color 18,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e66713db-de22-4959-b07d-9b4d6583b072}, !- Handle
  Rendering Color 19,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ab4fbdd1-7771-4de0-b144-bcd77d6701e7}, !- Handle
  Rendering Color 20,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {af54e904-016a-4a98-8451-a094232f4263}, !- Handle
  Rendering Color 21,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b02035c-9e2d-4452-bcec-e435938c0da4}, !- Handle
  Rendering Color 22,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0882108f-46ff-4d63-999f-4c662ca5c068}, !- Handle
  Rendering Color 23,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {96277bff-a9f8-44f1-a3bd-1e0f0b6f2585}, !- Handle
  Rendering Color 24,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {385913ad-35b3-4fd2-994f-10ef5c873a92}, !- Handle
  Rendering Color 25,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24205b96-bb81-4acf-af03-a8c3adbbb7ae}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {76bf9896-ba17-4e33-9396-49188362b09e}, !- Handle
  Rendering Color 27,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c230bd01-4fbf-4339-ae58-5790d8709f3f}, !- Handle
  Rendering Color 28,                     !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {a7cb4c4c-9363-499b-a8de-819f69b4f9e5}, !- Handle
  Default Surface Constructions 14,       !- Name
  {6223e034-4ea0-47ed-b203-895dd7d556ca}, !- Floor Construction Name
  {f5bee911-1dad-4aa3-8c4c-fa1e0a8d3a2d}, !- Wall Construction Name
  {a23b1d83-7c17-47ad-84ac-96587f9c31bc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c09ceef1-f1fb-47c4-b57c-cf524449801d}, !- Handle
  Default Surface Constructions 15,       !- Name
  {80896ff5-36dd-4e84-a49a-afeccd4c9331}, !- Floor Construction Name
  {80896ff5-36dd-4e84-a49a-afeccd4c9331}, !- Wall Construction Name
  {80896ff5-36dd-4e84-a49a-afeccd4c9331}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3b74ac5a-9a8f-46f4-94cf-00a5611d86a1}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {5b2692fd-6728-49a4-be9f-6d176a27324d}, !- Fixed Window Construction Name
  {5b2692fd-6728-49a4-be9f-6d176a27324d}, !- Operable Window Construction Name
  {219735bf-5751-438a-814a-d7375e899ff7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {7da56bf2-3e28-4274-a78c-7f5bf2e82a24}, !- Skylight Construction Name
  {1b48b295-a0b0-42e7-8b82-c206a3ce2ad5}, !- Tubular Daylight Dome Construction Name
  {1b48b295-a0b0-42e7-8b82-c206a3ce2ad5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f447783e-30b5-4797-9cad-8f6ba168d3a4}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {1b48b295-a0b0-42e7-8b82-c206a3ce2ad5}, !- Fixed Window Construction Name
  {1b48b295-a0b0-42e7-8b82-c206a3ce2ad5}, !- Operable Window Construction Name
  {195d64b2-7e69-4c1c-9fdb-388bd3333a58}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Facility,
  {964a16c5-9c0b-4c3b-afbb-4e3e384cccb8}; !- Handle

OS:Rendering:Color,
  {7a120e56-520c-427d-80c5-89553ab8df3d}, !- Handle
  Rendering Color 29,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6d7b244-b3aa-4210-971e-a561e3fb5d7b}, !- Handle
  Rendering Color 30,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7a31eac9-4383-4abb-b8b4-f9d5c2f619e1}, !- Handle
  Rendering Color 31,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c1b9f29f-43c5-4009-a26a-f7399e429958}, !- Handle
  Rendering Color 32,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9a61575-f782-46c7-8077-f8095c2e155f}, !- Handle
  Rendering Color 33,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b945bbe5-f0e5-4188-b0d1-5ce96cdc5013}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {77b35d31-9ec3-4ea0-8780-0e40252f69ef}, !- Handle
  Rendering Color 35,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3e574d2-d116-437a-9afd-42e0f93c7880}, !- Handle
  Rendering Color 36,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3aac5af-28fd-4715-a2db-59bf096fad24}, !- Handle
  Rendering Color 37,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d76fb640-a30d-47f1-80a5-708f972e3549}, !- Handle
  Rendering Color 38,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70d68c66-1eb3-4ad0-9e53-c2a0ad682301}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc3a4939-59de-4e06-b484-2e8955e6a137}, !- Handle
  Rendering Color 40,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0f865dae-1bb4-4c12-9e42-f1d4667a5b5d}, !- Handle
  Rendering Color 41,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dcab3630-c8a1-48f9-aa97-236356e4e630}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ebbb324d-e749-4d14-9cd2-a28fec4e9a63}, !- Handle
  Rendering Color 43,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9054895-64ca-4c9e-88cb-1e89d2b375e2}, !- Handle
  Rendering Color 44,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a346c85a-5208-428a-989f-98e783ca2d4d}, !- Handle
  Rendering Color 45,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {efa3e4ad-11ed-4e82-bef7-d0a142401ec8}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d57d2be5-1eea-4cd7-a371-29f6e104fa4b}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26d67c7e-7214-4cd5-b3f8-4bc4c47e7b58}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d37f2ae4-f388-4f0c-ba0f-9960fc66bec9}, !- Handle
  Rendering Color 49,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed5caa1e-9fe4-46eb-8bac-ee7bdd3abd1c}, !- Handle
  Rendering Color 50,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3633b072-dfce-471b-b3b1-0a63f256e829}, !- Handle
  Rendering Color 51,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {50642ac9-88cf-48e7-9f20-f39d72c72117}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1cfd3b75-1ac1-4c68-ae76-5df6c5fb5c55}, !- Handle
  Rendering Color 53,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {75b5d649-8fdc-4e4a-a936-fde9ac4a7ff4}, !- Handle
  Rendering Color 54,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {acef800a-aafd-4499-9688-a86225f9e6f6}, !- Handle
  Rendering Color 55,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27ec823d-c8d6-46b3-9d99-3c77c52378b5}, !- Handle
  Rendering Color 56,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fba42c1-5fd2-4104-a0be-e46a90899f29}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d3b7461-180a-43ad-9cb7-86ae8ec15429}, !- Handle
  Rendering Color 58,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f876803-239d-420e-8b81-f4421d6ac33a}, !- Handle
  Rendering Color 59,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1329fad3-4091-4028-a105-11fab9e17753}, !- Handle
  Rendering Color 60,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31b07070-233e-4acb-805c-24bb0d122edc}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed765f71-1e46-4fc6-b1ea-ffd4c992074d}, !- Handle
  Rendering Color 62,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {089d3325-f2a7-45f9-90ca-cb79602c050a}, !- Handle
  Rendering Color 63,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {978ce297-09c5-404f-8ac3-b044a0d3b98c}, !- Handle
  Rendering Color 64,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6c8c2bd5-c662-4ea4-9716-6ad303939253}, !- Handle
  Rendering Color 65,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5e1a6a1d-11d0-4303-be79-267215c441c5}, !- Handle
  Rendering Color 66,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09b519ad-afd6-4d19-b2f5-0aeaa62ed48a}, !- Handle
  Rendering Color 67,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09dc34d8-e58a-4b94-92bf-bebb27bddb5e}, !- Handle
  Rendering Color 68,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8221434d-7b22-40ee-84ab-27620000672a}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce9b9e71-4c2b-4a19-92a5-2aef1d57699c}, !- Handle
  Rendering Color 70,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4651ba1-6c76-4d92-9e2f-b9b6fb35e37b}, !- Handle
  Rendering Color 71,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09d8198a-6695-45a0-baed-3f0dbafab30e}, !- Handle
  Rendering Color 72,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {373fa20a-9677-43c1-b828-b5c9b15d9dbf}, !- Handle
  Rendering Color 73,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0575735a-4603-4a36-9e75-b327dc42076a}, !- Handle
  Rendering Color 74,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce636711-896e-436a-abbf-9ef279919058}, !- Handle
  Rendering Color 75,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86316b32-2c19-4de2-838b-190073a67ca8}, !- Handle
  Rendering Color 76,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b412db07-aa8e-4a68-917d-7b4b48ad0ff4}, !- Handle
  Rendering Color 77,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {44efce10-8bba-4eb0-b96c-9fda230e4b04}, !- Handle
  Rendering Color 78,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52492dde-cd33-4b2a-828f-0667535ef2dc}, !- Handle
  Rendering Color 79,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {21778d62-6d47-40b7-bde4-a9e00a540e51}, !- Handle
  Rendering Color 80,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1eb9d6da-ff23-4cb7-a53c-c9d17e1ebda4}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6951277-0da2-4762-9001-00a02ba90c1d}, !- Handle
  Rendering Color 82,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f8921b41-65da-47e7-a9e5-8b61ec9d3d72}, !- Handle
  Rendering Color 83,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8d2ba60-6436-4a71-945a-49312ca856cf}, !- Handle
  Rendering Color 84,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3daac3a-599c-4e4b-a146-6791e40fe3c8}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {862a22bb-8f33-4871-90ad-1a8af06d02c4}, !- Handle
  Rendering Color 86,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0e09bb8c-7a9c-4785-aeb0-d1bc23b4f01c}, !- Handle
  Rendering Color 87,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9b8aa2cf-8c9c-4405-a41c-9ab36125b025}, !- Handle
  Rendering Color 88,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ccf6a8b-b685-4c1b-a55b-f170bef5390d}, !- Handle
  Rendering Color 89,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e8be9d59-b983-45f6-ac45-035b6a486a05}, !- Handle
  Rendering Color 90,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb8f8f54-c0fe-4c17-bd74-8a1c075dce24}, !- Handle
  Rendering Color 91,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3164af91-3216-4a3f-a9cf-efb3d1ac463f}, !- Handle
  Rendering Color 92,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e51033be-8db9-4310-ac67-4727a3578c32}, !- Handle
  Rendering Color 93,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3d0c84c5-1eb0-4f6e-b480-e0b962411eb6}, !- Handle
  Rendering Color 94,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df2137fc-2a89-4534-adf1-d6124c20a068}, !- Handle
  Rendering Color 95,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f38912c3-1724-43a4-b638-e8d40ac5bf1f}, !- Handle
  Rendering Color 96,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9e705f7-4569-467e-b0c9-df0cac632f3d}, !- Handle
  Rendering Color 97,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f57f885-0e19-4ee9-9e9e-716dfac633a9}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a3d6268-bbd6-44f1-80c8-e7dc742fd3f0}, !- Handle
  Rendering Color 99,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {445ceeb0-9eb3-4212-b26a-be96c38e2d2a}, !- Handle
  Rendering Color 100,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24769a48-8717-4aee-8acb-d2fa45853b18}, !- Handle
  Rendering Color 101,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1ac9b05-6e00-4ec8-8cf4-c20dc2c61cab}, !- Handle
  Rendering Color 102,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8380d945-c350-4260-9be6-01303edfc7bf}, !- Handle
  Rendering Color 103,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8958e627-41df-403c-b821-3af01c1c7705}, !- Handle
  Rendering Color 104,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51bd2377-e653-462d-b917-87bac9e1667d}, !- Handle
  Rendering Color 105,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d458d305-563a-46ee-9286-7412036eb094}, !- Handle
  Rendering Color 106,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03d70375-7fd8-4e05-8521-909242bf98ac}, !- Handle
  Rendering Color 107,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd02c16f-4235-4873-91ec-b392436a3ac8}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6ba68088-ddd4-422d-8414-9f963a4b41a9}, !- Handle
  Rendering Color 109,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23452abe-fa5e-47d5-b5d4-4a40a9252a37}, !- Handle
  Rendering Color 110,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7460eec0-1603-4376-a490-445ee6eb8c1a}, !- Handle
  Rendering Color 111,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7d59876a-4b6c-420d-953d-b0b799c7f726}, !- Handle
  Rendering Color 112,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b906a11-35cf-4248-ab48-d15ec73ebd74}, !- Handle
  Rendering Color 113,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8c25ebf-c548-4df7-bbde-ce1a1f24f0af}, !- Handle
  Rendering Color 114,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {70e1a8f7-b641-4296-9ce5-ecd1eb67476f}, !- Handle
  Rendering Color 115,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f55cee87-37de-480e-b252-0f3aabe87ef4}, !- Handle
  Rendering Color 116,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {715ae676-7af3-4796-b776-3951af7babc9}, !- Handle
  Rendering Color 117,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e88e85ed-a0cc-4e41-9b7c-7833560bf377}, !- Handle
  Rendering Color 118,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab09cc72-3f90-48e9-823c-06e54b59b661}, !- Handle
  Rendering Color 119,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6d64be2b-e78f-4e8a-a734-fbd3db2f5116}, !- Handle
  Rendering Color 120,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {318c1259-959b-4a87-91e7-276ff21bd83a}, !- Handle
  Rendering Color 121,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a8af8c4-06fd-4136-85f0-d3ae6538eb7b}, !- Handle
  Rendering Color 122,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {86c57da2-48c0-441c-9f13-7c3fb2cc56a2}, !- Handle
  Rendering Color 123,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {616ed141-49cc-4561-a57a-887d8ed01845}, !- Handle
  Rendering Color 124,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9d457943-3a7c-4b61-8fee-e0874d82221e}, !- Handle
  Rendering Color 125,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6e32074-e5ed-4671-b545-28053fd72fab}, !- Handle
  Rendering Color 126,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9641016c-bed8-4d5c-a233-275b0b3d15bf}, !- Handle
  Rendering Color 127,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb3614d5-a1c2-47e4-af9f-452581eac9e3}, !- Handle
  Rendering Color 128,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cbbb77e1-687b-45f4-9caf-cf270e0f0e75}, !- Handle
  Rendering Color 129,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a8166f0-0e57-44f7-8d3a-09479c09b1c2}, !- Handle
  Rendering Color 130,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90109a7c-7937-455f-8266-307987ad1267}, !- Handle
  Rendering Color 131,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6f5441b-5a2e-43f1-bafc-f212e11b7e9a}, !- Handle
  Rendering Color 132,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7593414-571c-48eb-8f8e-86642426a77e}, !- Handle
  Rendering Color 133,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {58661205-dd8c-4627-bd87-e5bbe317b882}, !- Handle
  Rendering Color 134,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65840804-2a6f-4ab9-a4b8-34461236b839}, !- Handle
  Rendering Color 135,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea264785-4f92-4a8f-b302-6e8e33bff1cd}, !- Handle
  Rendering Color 136,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {414cd326-6176-4e08-81b1-f7363c984f63}, !- Handle
  Rendering Color 137,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31391bd4-c82d-4f66-9c83-2d415b71dbd6}, !- Handle
  Rendering Color 138,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a8231fc-e204-4284-addd-33c8025a254d}, !- Handle
  Rendering Color 139,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a862cb4e-3e4a-49c5-8113-54d51cf64e6c}, !- Handle
  Rendering Color 140,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e6a8409-f370-47dd-b5db-600da51bac58}, !- Handle
  Rendering Color 141,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {654c1004-cb82-4eb2-a888-bb47b56d899b}, !- Handle
  Rendering Color 142,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1d4e51e4-f6f9-4b57-8673-2672d77a13a0}, !- Handle
  Rendering Color 143,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9459d61e-b2e3-455d-a7c3-453f96750c1c}, !- Handle
  Rendering Color 144,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c3f2272-4a82-42dc-8f52-20f7a46f20e4}, !- Handle
  Rendering Color 145,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8f25879-afd5-4a50-9898-62d179e58bc6}, !- Handle
  Rendering Color 146,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9cde37e1-ba1b-46ec-9d06-847246d92546}, !- Handle
  Rendering Color 147,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f39deb9-a795-42d1-b20c-381fc8c7e94d}, !- Handle
  Rendering Color 148,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3302e45-4c3a-484c-8a5f-be08244be3de}, !- Handle
  Rendering Color 149,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {94172d6d-f92b-406c-902d-077d3a405c82}, !- Handle
  Rendering Color 150,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f702dd26-347a-4a7b-b909-10e173c16c61}, !- Handle
  Rendering Color 151,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d2b8a1d-f170-468d-b119-b3de80a49ad7}, !- Handle
  Rendering Color 152,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e618cc8-726d-4cd4-9101-aa28f7adb956}, !- Handle
  Rendering Color 153,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {72997a4d-fc05-4b91-912b-0eecb810ff8f}, !- Handle
  Rendering Color 154,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8327fc80-2bc5-4f5b-ba06-fa42d2273249}, !- Handle
  Rendering Color 155,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5b7d916d-00c4-448c-bedd-42e7f35d441e}, !- Handle
  Rendering Color 156,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {74734bb2-1b1d-4faf-9c9a-833e92048933}, !- Handle
  Rendering Color 157,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a8ec96ce-2754-4cd5-89c5-5d32357fc8fe}, !- Handle
  Rendering Color 158,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff9de187-d1f8-497a-876d-271828e99d06}, !- Handle
  Rendering Color 159,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eee77494-a9ca-498c-8f97-101c2071b2d3}, !- Handle
  Rendering Color 160,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69b88d5a-f883-4b31-8e2b-1ee723adf629}, !- Handle
  Rendering Color 161,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91b80167-65e8-4d70-b10c-83601e6b8fb4}, !- Handle
  Rendering Color 162,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2de46fdc-bf6a-400b-8d57-094dee641198}, !- Handle
  Rendering Color 163,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {660d4d00-1cbf-4cba-ba98-6617c8e095b0}, !- Handle
  Rendering Color 164,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13a0f37f-8c53-4c7f-9573-60445791b126}, !- Handle
  Rendering Color 165,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9300c4a7-a331-4f8a-b331-e5f4a92ac36d}, !- Handle
  Rendering Color 166,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b25356bb-fc1f-4d62-8b50-1c93cf77d46f}, !- Handle
  Rendering Color 167,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b733f63-f1c3-4f25-8130-db2e4d19fa2f}, !- Handle
  Rendering Color 168,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ac6d568-5bd6-4581-8af9-2b6b16348f34}, !- Handle
  Rendering Color 169,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44a06623-9d7b-4878-8b3f-4f7047fabc47}, !- Handle
  Rendering Color 170,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe90274c-cd32-418b-ae6c-d0f6daf7e565}, !- Handle
  Rendering Color 171,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8fb8792-ffca-48f5-bccd-c6ce8b938e7e}, !- Handle
  Rendering Color 172,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39c19352-7737-4e1f-8e86-653d4d9e2be8}, !- Handle
  Rendering Color 173,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {023bcb60-99b8-478c-a1a4-897f6f43bfad}, !- Handle
  Rendering Color 174,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9c8f878a-1207-46be-b5b6-35ef76c21f43}, !- Handle
  Rendering Color 175,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f69d5f5a-76c4-4cd9-a162-6c2ed0269fe4}, !- Handle
  Rendering Color 176,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {137c9ab0-2f80-498a-8254-00b286f13520}, !- Handle
  Rendering Color 177,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c2e0ab6c-b5e6-427c-b360-553dda5f3fc8}, !- Handle
  Rendering Color 178,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdd72b7d-b445-4ec8-8894-84550a509016}, !- Handle
  Rendering Color 179,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3e809a77-8756-438d-bcd2-f6ddbfa69c41}, !- Handle
  Rendering Color 180,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {51c13b00-6627-4140-b850-4f7d1475da56}, !- Handle
  Rendering Color 181,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8be28dcd-0781-4174-b4dd-f5790f19f6ed}, !- Handle
  Rendering Color 182,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7bd3f2ee-18bf-4e29-a63a-5d2e5f461849}, !- Handle
  Rendering Color 183,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cf64faca-7ba4-4193-8947-6c8b330cae52}, !- Handle
  Rendering Color 184,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7beccfd6-3eae-4f1e-afaa-d62a0ce35aea}, !- Handle
  Rendering Color 185,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6bce483a-1e16-4a1b-b136-c6c59b1235f7}, !- Handle
  Rendering Color 186,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31760055-2974-4435-ad07-a2b89ed9edce}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d82c500c-ac63-47c5-8a80-6fb8252d4f70}, !- Handle
  Rendering Color 188,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9137a607-2779-46e7-a67f-6afc6822f3c7}, !- Handle
  Rendering Color 189,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64e92372-8018-4845-9306-dd7d7006b913}, !- Handle
  Rendering Color 190,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {28eb05ec-4880-4aa9-b60f-7e0958e1ef08}, !- Handle
  Rendering Color 191,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {858e23a9-c847-4e4a-b2dd-5d994dea4cf6}, !- Handle
  Rendering Color 192,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb494213-929a-45f0-a9da-c68435f730da}, !- Handle
  Rendering Color 193,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {715784f9-a248-44b8-85e7-583b190cd92a}, !- Handle
  Rendering Color 194,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9014bd22-3f7d-46cf-a12b-96abd7b734b0}, !- Handle
  Rendering Color 195,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {776e3b71-ae48-4366-bb60-6d911d3e07c7}, !- Handle
  Rendering Color 196,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {727caee6-5f92-4857-a34e-8f0f8ef0aa35}, !- Handle
  Rendering Color 197,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c4cc5c0-7267-4bfc-8507-c1d23733d288}, !- Handle
  Rendering Color 198,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ba2cb0be-8d43-4d62-91f2-476c6c6192ae}, !- Handle
  Rendering Color 199,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cda64d10-2128-4878-b76e-f116ade66a3e}, !- Handle
  Rendering Color 200,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5df19e08-4ff3-475a-a7a0-e44560758f31}, !- Handle
  Rendering Color 201,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6d9ce81-f584-4a92-bea6-69f9fd4a36b4}, !- Handle
  Rendering Color 202,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94994a5f-6018-428c-8a75-6f4872891f4a}, !- Handle
  Rendering Color 203,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {778c89be-2b66-4492-9cff-de4733636bff}, !- Handle
  Rendering Color 204,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d4a75bc5-b937-4672-8136-bb341f91118c}, !- Handle
  Rendering Color 205,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52ed66f0-49c9-4a75-9ef7-4c7d8420779e}, !- Handle
  Rendering Color 206,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3f063d36-d210-4f45-9682-8f98c45d266e}, !- Handle
  Rendering Color 207,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60c9b756-d158-4e53-a2bb-607c5f9ae49e}, !- Handle
  Rendering Color 208,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5395cb55-7b7f-48eb-af40-e5a082d239b2}, !- Handle
  Rendering Color 209,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff76d4ba-432e-4330-a07e-7558204a388a}, !- Handle
  Rendering Color 210,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67b1787d-8253-488d-a0b4-4145aecbcd97}, !- Handle
  Rendering Color 211,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31b49cec-9f8b-41b8-9b7d-cdd3f7e5fbbd}, !- Handle
  Rendering Color 212,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ec28ee3-f961-4e6d-88a9-6886d9270d1d}, !- Handle
  Rendering Color 213,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42381757-40fe-43de-8dbd-0fd53279cf51}, !- Handle
  Rendering Color 214,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f9fc1de-002d-46b0-885d-d9979462612a}, !- Handle
  Rendering Color 215,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {388ca729-e7dc-4b85-9306-f7ae742e2207}, !- Handle
  Rendering Color 216,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d3fdd74-52aa-44e9-a5e3-c6c050b86f63}, !- Handle
  Rendering Color 217,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8cc3b9af-c8a7-4f99-afea-9222c8d17b51}, !- Handle
  Rendering Color 218,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {414ef8f1-1a34-476e-980c-0d77662a585a}, !- Handle
  Rendering Color 219,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b987a5f-1457-4c38-be15-e67ea6a2bad2}, !- Handle
  Rendering Color 220,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9948cb4a-d97b-4d1f-b073-2c9cf841b2da}, !- Handle
  Rendering Color 221,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1be9dfe1-397a-4cb5-811b-542994a84672}, !- Handle
  Rendering Color 222,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a088e8dd-77fc-462a-9a3f-66480c908d89}, !- Handle
  Rendering Color 223,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cac971e7-102e-41d8-8fdc-eb31d9b0760d}, !- Handle
  Rendering Color 224,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d74bee54-290e-43c1-9507-5d3470a8340c}, !- Handle
  Rendering Color 225,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f7fdf71e-53d1-4565-85ab-4267ba504e1d}, !- Handle
  Rendering Color 226,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a59f4a0e-a192-4f5f-9ad5-efade8983096}, !- Handle
  Rendering Color 227,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {303ab9c2-a4cc-4f24-9207-3f6d3ac55114}, !- Handle
  Rendering Color 228,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0d9a8eec-6975-4fa3-ac7d-185ee9f27e4f}, !- Handle
  Rendering Color 229,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b86ce0c-2a9e-4628-b6a4-3819001e1334}, !- Handle
  Rendering Color 230,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8b65c13-1f97-44cc-889f-9f821263818d}, !- Handle
  Rendering Color 231,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9145c3d9-1658-4fde-9001-29b08a89cdf9}, !- Handle
  Rendering Color 232,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f1905d5-b7c4-41be-a57a-c337a1332e39}, !- Handle
  Rendering Color 233,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f822e49-1d7e-466d-a9ee-a7acbe4ad82e}, !- Handle
  Rendering Color 234,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79825dcf-8cac-48df-87cc-1f03061a3381}, !- Handle
  Rendering Color 235,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d2b0d4e9-e258-41fd-982d-e958147ea614}, !- Handle
  Rendering Color 236,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {871c7ef6-c105-45b6-94d9-093579bf7e84}, !- Handle
  Rendering Color 237,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39290d70-42df-4eaf-ab7b-39c6ddebf55d}, !- Handle
  Rendering Color 238,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e3b848f-5e3b-42c2-b60b-83b114691e8c}, !- Handle
  Rendering Color 239,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8bd5f20e-9178-4d2e-b3fe-7bbb24ad78ef}, !- Handle
  Rendering Color 240,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba540b94-6650-45ae-9b2f-6011b739dffd}, !- Handle
  Rendering Color 241,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77141363-fe82-4900-b817-c942cbe3be99}, !- Handle
  Rendering Color 242,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aeefa484-ee2c-49aa-b119-5c4112eb38a7}, !- Handle
  Rendering Color 243,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {da6a17ff-c13e-414c-b891-1c994bad3d27}, !- Handle
  Rendering Color 244,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {189077dc-0aad-4284-92a2-1bf2900c4500}, !- Handle
  Rendering Color 245,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {38734892-01c7-4ef4-9dce-2c529b02d5ed}, !- Handle
  Rendering Color 246,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1429a9ac-ed9f-4398-967b-5cf79e330f8c}, !- Handle
  Rendering Color 247,                    !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22c2e975-e603-4bb7-bbf2-19563067dc3a}, !- Handle
  Rendering Color 248,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7158ace-d4a2-46cf-ae0c-f2092bbd5645}, !- Handle
  Rendering Color 249,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {60718f22-b69f-4e04-9e09-9b0380dd88f6}, !- Handle
  Rendering Color 250,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c80e850-0076-4cac-b13f-a0f56880cafa}, !- Handle
  Rendering Color 251,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d1e607d-66e3-46a9-857c-f8085fc91b9a}, !- Handle
  Rendering Color 252,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2b03e6e-5e42-475c-9f2f-f2a5dfe7df48}, !- Handle
  Rendering Color 253,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b230dec6-7366-4768-9cda-9638dca21b5b}, !- Handle
  Rendering Color 254,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {573819f4-92a0-4223-ae2f-cf1d20913560}, !- Handle
  Rendering Color 255,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c46926ba-761b-4508-b081-63982505be24}, !- Handle
  Rendering Color 256,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f61311d-87f3-445a-b94e-bb983261da2b}, !- Handle
  Rendering Color 257,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bf5e7068-ed90-4648-86f0-ff99e9c67d51}, !- Handle
  Rendering Color 258,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cf32a9bc-89d2-46ef-b461-c09b39a228d0}, !- Handle
  Rendering Color 259,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3ffe9db6-ff84-4989-bd46-6809e7e8b741}, !- Handle
  Rendering Color 260,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5673e0cd-2e7c-4e3f-acd9-1c373201c932}, !- Handle
  Rendering Color 261,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97092fe5-1467-422a-8725-eb4b7418f177}, !- Handle
  Rendering Color 262,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c448179-24e8-4309-a6d5-199a1f4f410e}, !- Handle
  Rendering Color 263,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {247df9b4-61b8-45fe-91d6-0000b4218b40}, !- Handle
  Rendering Color 264,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {941c3d8f-684e-49be-8a82-c6a6efabc27c}, !- Handle
  Rendering Color 265,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {33c941d8-86f5-46d6-ba88-58d541eb1011}, !- Handle
  Rendering Color 266,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {786693bc-d70f-4d70-b297-07472c89ffae}, !- Handle
  Rendering Color 267,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8c62e9e-2822-41e3-af5a-2ccc3eba3c6d}, !- Handle
  Rendering Color 268,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe9a701e-9483-48c4-a06f-19f9fe3c5b71}, !- Handle
  Rendering Color 269,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e8620f3-510b-4a6b-9233-0faa675963b7}, !- Handle
  Rendering Color 270,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b3c64078-67c1-4756-8e00-12ecbc2d5c15}, !- Handle
  Rendering Color 271,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5e009b9-6c46-4469-8d1e-c75fd8adb540}, !- Handle
  Rendering Color 272,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cad8832a-bb80-4b9f-bbd2-440c95f2d786}, !- Handle
  Rendering Color 273,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f26354a9-f6ff-4964-b81b-4addcf55ffde}, !- Handle
  Rendering Color 274,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9b438ecb-f7be-4214-85cf-ca83e39dbb74}, !- Handle
  Rendering Color 275,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {238a2c2e-97c9-4023-87dd-8fd914c73b99}, !- Handle
  Rendering Color 276,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f20ca67b-788b-4ffd-8b7e-346529bc3218}, !- Handle
  Rendering Color 277,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d94aa5cf-67ab-40ee-a188-660cbd482074}, !- Handle
  Rendering Color 278,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {acc55315-eb3c-46b7-b7a4-ba3b6169c39b}, !- Handle
  Rendering Color 279,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5507a14e-39e6-4827-982c-5e0e1c28b94d}, !- Handle
  Rendering Color 280,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {312bcf3e-1993-4532-80e2-fe0192b0a775}, !- Handle
  Rendering Color 281,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {44b7cbfc-858f-4241-865b-23859272bfc8}, !- Handle
  Rendering Color 282,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d6df264-bac3-4a10-9c20-1a373e33fa69}, !- Handle
  Rendering Color 283,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba0e63b3-03dc-4a88-929b-993de826d12c}, !- Handle
  Rendering Color 284,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f78c26eb-3eb1-41af-a675-09fd279a7783}, !- Handle
  Rendering Color 285,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b93d5e9f-db6b-43d2-ae6a-3fdc9a18a7fe}, !- Handle
  Rendering Color 286,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4a8f236-179d-42b0-9aad-f4b8e08bb1e9}, !- Handle
  Rendering Color 287,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6856cfc8-3d6d-41ec-8889-76ddcd695c03}, !- Handle
  Rendering Color 288,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a1d2f0f-6e87-4c62-8327-281f6e9c2b6d}, !- Handle
  Rendering Color 289,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdeb4e70-a921-47fa-9fae-38c1f4955b16}, !- Handle
  Rendering Color 290,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3db19ac1-7855-4011-a65b-adb49cc5f645}, !- Handle
  Rendering Color 291,                    !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8fe66cd3-26d3-49d5-9378-8ead887c36d1}, !- Handle
  Rendering Color 292,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18121a4e-fca8-4a84-bd72-dcc26cb2f2ac}, !- Handle
  Rendering Color 293,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ea27114-fcbe-4196-8c27-75424bd2ecf9}, !- Handle
  Rendering Color 294,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {877b9c67-f972-4851-a9fe-d86478e3a4f8}, !- Handle
  Rendering Color 295,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57d7368a-2ac4-4a24-91f8-7f3d58442a04}, !- Handle
  Rendering Color 296,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d72a33e3-7287-4de2-864f-9a0330ae8f0b}, !- Handle
  Rendering Color 297,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb463975-030c-4dcb-933b-378c0c8e89ab}, !- Handle
  Rendering Color 298,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cc589517-4de8-4575-b3ee-48b0fd4a53d2}, !- Handle
  Rendering Color 299,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9d6ee48-03b9-4824-a1ef-c7512a0c3847}, !- Handle
  Rendering Color 300,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b84bfeb7-cfb9-49a5-83ef-8bd6c99d5dac}, !- Handle
  Rendering Color 301,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32018838-41c6-466c-af48-a6e730aa7c03}, !- Handle
  Rendering Color 302,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdafc97e-a304-4365-a43f-071cabc10103}, !- Handle
  Rendering Color 303,                    !- Name
  25,                                     !- Rendering Red Value
  25,                                     !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d10c83a-d959-41c3-9a3c-3fdd6801e78a}, !- Handle
  Rendering Color 304,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e9e5145-e341-4623-883a-858c82a7f9f6}, !- Handle
  Rendering Color 305,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de0032f5-0965-45a5-afa6-e603fe9e3ca1}, !- Handle
  Rendering Color 306,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bce199e1-5829-43a9-9902-1e41b3e2d830}, !- Handle
  Rendering Color 307,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {715bedcf-ef07-46a5-bf4b-d6d7a547240d}, !- Handle
  Rendering Color 308,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2660251-4a1d-489f-9caf-efd859e29998}, !- Handle
  Rendering Color 309,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caba2fad-4759-4feb-8032-b8773672bc44}, !- Handle
  Rendering Color 310,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dd9746e9-97b9-44d0-b3cc-31930621e553}, !- Handle
  Rendering Color 311,                    !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6455749d-736c-4ecb-b075-999da50399c5}, !- Handle
  Rendering Color 312,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {136ea0d5-be8e-40a9-b359-98465794d8de}, !- Handle
  Rendering Color 313,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f8cd625-fbca-477e-8114-625a7fa738af}, !- Handle
  Rendering Color 314,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8645af42-5dc1-4c64-8321-52a197a29c45}, !- Handle
  Rendering Color 315,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18103e20-746d-4013-8196-5b609c038ed8}, !- Handle
  Rendering Color 316,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fed8386f-7640-4d7a-b98d-1f411ba5ace5}, !- Handle
  Rendering Color 317,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ad37605-8420-47b1-b27a-dbe5bd3649d2}, !- Handle
  Rendering Color 318,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {caed62d7-9724-4586-8cda-56dea659d012}, !- Handle
  Rendering Color 319,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7292ac49-1167-48bf-b248-cab959ea9b39}, !- Handle
  Rendering Color 320,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d244ed9-74b4-49ab-9f64-077439888ef4}, !- Handle
  Rendering Color 321,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cea354cb-1fe9-4e46-8fd7-4967e0c7a02f}, !- Handle
  Rendering Color 322,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0f87dc4-10b1-40f0-847c-ba62a7c63d6c}, !- Handle
  Rendering Color 323,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cb943f12-2261-4a59-8f38-aa76eee02150}, !- Handle
  Rendering Color 324,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6037330a-76df-4bc3-b2aa-0dc2995e5836}, !- Handle
  Rendering Color 325,                    !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bf4bdf6-8d8b-49bf-a067-1033c788dc60}, !- Handle
  Rendering Color 326,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82938fc7-4f5a-44d4-9bd2-74e7aae687db}, !- Handle
  Rendering Color 327,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8745faa3-bc37-47ea-ab9a-36c13a6c21e8}, !- Handle
  Rendering Color 328,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {444cc83c-3b6f-431e-b914-2d4b85f202f8}, !- Handle
  Rendering Color 329,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a2e87da-1a44-4eba-a67e-4f6e8055180a}, !- Handle
  Rendering Color 330,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b64d1a06-108b-4c84-8cbb-487b1eaa0158}, !- Handle
  Rendering Color 331,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34bd0b79-f5f6-4876-95c7-9505218126cb}, !- Handle
  Rendering Color 332,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9a7bc31-a6b9-42e2-96a2-365dfbc36da2}, !- Handle
  Rendering Color 333,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b78bcd77-4df6-4fe4-8e5d-4ec9b17c1bf3}, !- Handle
  Rendering Color 334,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d724c58b-8c14-4996-b343-dae91a3cef9e}, !- Handle
  Rendering Color 335,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b66872b-9923-4b52-b7d4-c5e4411e2909}, !- Handle
  Rendering Color 336,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {31112e5f-53a4-40ec-8e7e-bfd250aaf262}, !- Handle
  Rendering Color 337,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d74413c-11ce-4a2e-ac16-c6b3dd17b6ea}, !- Handle
  Rendering Color 338,                    !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f48e75ea-65fd-42ad-ba8e-9d75869d56d7}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97704321-2622-43b7-a3d3-068701851492}, !- Handle
  Rendering Color 340,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7d24c4d-c70a-4f64-ba5a-6adf297f94ee}, !- Handle
  Rendering Color 341,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b2cce22-1eef-4f07-b056-7e24e2b75006}, !- Handle
  Rendering Color 342,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d18152bb-b6db-473a-92a4-3f0dfd6a16a7}, !- Handle
  Rendering Color 343,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90a3caef-75a8-45ab-941a-61d070804ed7}, !- Handle
  Rendering Color 344,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0a4947f-072d-4361-b3c3-e9843c24be5f}, !- Handle
  Rendering Color 345,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f64b6d80-f94c-4051-9c44-28b591990e27}, !- Handle
  Rendering Color 346,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a8247cd-7436-4e41-a057-86e2120804c2}, !- Handle
  Rendering Color 347,                    !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bd072a87-f3ee-44b4-8887-66986128463b}, !- Handle
  Rendering Color 348,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4a92b021-888e-4229-b79d-8d6176297abf}, !- Handle
  Rendering Color 349,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {43c01b98-c427-4782-ae8d-d562c57ca5ce}, !- Handle
  Rendering Color 350,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23db25c2-3f3e-420b-8d90-3ab3b398d2df}, !- Handle
  Rendering Color 351,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07ec092f-611a-4a36-87f8-1b0ab330f9a1}, !- Handle
  Rendering Color 352,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81bcc769-5fdb-4031-97d9-101865ed2bdf}, !- Handle
  Rendering Color 353,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {28591b6f-98e4-450c-bf95-efa5f58fec2e}, !- Handle
  Rendering Color 354,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eea0a8f1-ac14-4f42-a216-89c57eca23a4}, !- Handle
  Rendering Color 355,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {51d70091-858c-4952-8847-fa7c72b2251d}, !- Handle
  Rendering Color 356,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5dd7bb0-e200-43cd-a57f-818cbdb710f8}, !- Handle
  Rendering Color 357,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c97f3d81-ddd6-4b3c-b86a-f4187cb0a935}, !- Handle
  Rendering Color 358,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dfee3662-1c4c-4454-9ced-92cc76a92e05}, !- Handle
  Rendering Color 359,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb7c99fe-7d33-475a-a6b1-c272efee9406}, !- Handle
  Rendering Color 360,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2ae7cd95-1cf6-4daa-9fb0-21ddeb07ae2e}, !- Handle
  Rendering Color 361,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {017b83bb-dd44-46da-9058-e4462f8e8644}, !- Handle
  Rendering Color 362,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {723569d4-05c5-482e-b496-3574938183ff}, !- Handle
  Rendering Color 363,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc30b12f-be9b-467d-a796-f0e356ad5ee9}, !- Handle
  Rendering Color 364,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab8c1476-c80d-4047-98b6-73086fdbcb3c}, !- Handle
  Rendering Color 365,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85e3b5e8-c366-4df5-b321-4bb2d532334e}, !- Handle
  Rendering Color 366,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc81a21f-1c96-4efd-9425-2681797304ca}, !- Handle
  Rendering Color 367,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52aac7a3-d44b-4784-81a8-0a563a7042d8}, !- Handle
  Rendering Color 368,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fc3b48a2-f902-43fc-b177-faa74486a649}, !- Handle
  Rendering Color 369,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {68ce9bd6-53fb-4fa3-81b7-113bac40dbb9}, !- Handle
  Rendering Color 370,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fa4818f9-4287-4d92-aa1d-a96e627b88dd}, !- Handle
  Rendering Color 371,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd405675-b4d7-433d-ac33-1a7e8ebd3098}, !- Handle
  Rendering Color 372,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e01a547c-a001-4d48-9f99-7a271b21e9d8}, !- Handle
  Rendering Color 373,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5b37ab3-f8d0-46da-bb87-ff819adb888c}, !- Handle
  Rendering Color 374,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b3eca2f7-9e14-4981-a565-3b49d549e3f5}, !- Handle
  Rendering Color 375,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23b6e136-971c-4f15-ad43-ffbd3e45867d}, !- Handle
  Rendering Color 376,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ff987c33-0ef6-4862-8601-261e62f1825f}, !- Handle
  Rendering Color 377,                    !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9199f3c-0f19-468f-a748-6de948ebf76c}, !- Handle
  Rendering Color 378,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3dd30e74-3798-4d0e-81fd-5b176a4c7521}, !- Handle
  Rendering Color 379,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a68e07d-8530-4bd0-ba1f-e2c905a56aac}, !- Handle
  Rendering Color 380,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c3e9e28-2bd6-4fa9-bb4b-2a4101422014}, !- Handle
  Rendering Color 381,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {393d42b9-4af1-468e-81f6-c78ecd14ab1e}, !- Handle
  Rendering Color 382,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {89a3dbd5-8874-4b04-97a7-9f8c445734c9}, !- Handle
  Rendering Color 383,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c942976-c26d-482f-8059-62283b4e1b98}, !- Handle
  Rendering Color 384,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba0bcc16-78ed-474c-81fc-b0e41f32dd31}, !- Handle
  Rendering Color 385,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4695fb5f-7c93-4b38-b8f1-ec609a9b77aa}, !- Handle
  Rendering Color 386,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f0ca6e5-b790-4d0b-a088-fc9581c2fb9a}, !- Handle
  Rendering Color 387,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e316017-6c42-4a7e-a00b-d68e07a16986}, !- Handle
  Rendering Color 388,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44b4572b-a548-4921-bcfc-03d2dc57eb48}, !- Handle
  Rendering Color 389,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {34543a05-89ad-43f5-adc6-d0b4c7f8bb88}, !- Handle
  Rendering Color 390,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27f4bf75-4769-46e0-a08d-b6bc9440dbdc}, !- Handle
  Rendering Color 391,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a665777-3c15-4aae-9c5d-e1f277bdb349}, !- Handle
  Rendering Color 392,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {790b15e2-9b09-4bfa-9167-0382a7cf7ead}, !- Handle
  Rendering Color 393,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3083c8b-24ff-40c0-8266-790dfd136096}, !- Handle
  Rendering Color 394,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {33dad6cc-740d-4c41-875d-358520e90c84}, !- Handle
  Rendering Color 395,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be95b212-736e-42de-8ef8-e6408e096a1a}, !- Handle
  Rendering Color 396,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc38f58e-801a-4dc2-907e-4dc9197614d5}, !- Handle
  Rendering Color 397,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fcdadca-7bcd-4846-9069-3b83e6a51bf0}, !- Handle
  Rendering Color 398,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d86fbcf-a951-45be-a4cb-9c3c0cc8b1f9}, !- Handle
  Rendering Color 399,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ac0b91e-e934-484a-aff3-8efa1a9268d9}, !- Handle
  Rendering Color 400,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4c01074-c0b9-4776-9a54-f5ea5a521071}, !- Handle
  Rendering Color 401,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d2ecbcd-d5b4-442c-843f-5b3e2b3abd23}, !- Handle
  Rendering Color 402,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dc3fafdf-4bcc-4856-8a10-4bd6a7c6b443}, !- Handle
  Rendering Color 403,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7c133a0-5ca6-4325-8087-08b578b32100}, !- Handle
  Rendering Color 404,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a0ce6f1-c049-436a-bca8-4d895b0effca}, !- Handle
  Rendering Color 405,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2edb1919-f9a7-4bc4-8750-157a4341c034}, !- Handle
  Rendering Color 406,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {778f8427-1935-415e-ab4e-13ee5ac8633d}, !- Handle
  Rendering Color 407,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9b9b8a6-8dde-4978-b31c-d92ed0424031}, !- Handle
  Rendering Color 408,                    !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2b233c28-f466-41d7-b9a9-b80835d1a8c4}, !- Handle
  Rendering Color 409,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ba76787-3b10-4320-a6ae-e3cbe994b15e}, !- Handle
  Rendering Color 410,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {016364c2-6b0c-4784-b247-cabac3c3e318}, !- Handle
  Rendering Color 411,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {987a43e9-db37-454c-aaf0-10b8bf99943e}, !- Handle
  Rendering Color 412,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5d59175-7292-4ce8-8bd4-3b118743899c}, !- Handle
  Rendering Color 413,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {312cf334-7b81-4547-9f6b-ee745c396988}, !- Handle
  Rendering Color 414,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e25d2fe-e6e8-48c5-973e-5fac348ee121}, !- Handle
  Rendering Color 415,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2948a4fe-3beb-4f80-90cd-7c3739f4c0ce}, !- Handle
  Rendering Color 416,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb0fe128-db96-4dc9-8a09-473475815c94}, !- Handle
  Rendering Color 417,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9458c6a-63dc-45dd-8390-7c68dcb2ccd8}, !- Handle
  Rendering Color 418,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81652427-0f6d-465d-b603-1f9cd1f03503}, !- Handle
  Rendering Color 419,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {10b5beff-33bc-4fd7-b116-736521705600}, !- Handle
  Rendering Color 420,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {111b2d20-4843-40ac-b484-0a3ba7436bef}, !- Handle
  Rendering Color 421,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9971d61c-9f15-4112-a910-dc8b679dacc0}, !- Handle
  Rendering Color 422,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66910a70-ce25-4a4f-a8f8-0b4d3af32a7c}, !- Handle
  Rendering Color 423,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b71fd6a8-f389-4e44-981f-30c668e9f30c}, !- Handle
  Rendering Color 424,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0224221-68d5-425d-bedc-b8aef13b4f80}, !- Handle
  Rendering Color 425,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e55f3385-3314-427d-baaa-7ad1023c3b4b}, !- Handle
  Rendering Color 426,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f47912c5-c3dc-40f0-ba09-7a50d824095f}, !- Handle
  Rendering Color 427,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41a0c587-6c2a-47fa-a57f-fc26aa96fd08}, !- Handle
  Rendering Color 428,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bdcc74d3-1b21-457b-8355-2e6b48570959}, !- Handle
  Rendering Color 429,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87eac49f-acad-4526-a999-0f16c725c240}, !- Handle
  Rendering Color 430,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3a7984dc-93f5-4501-9137-a4b2fe175ac0}, !- Handle
  Rendering Color 431,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {168eed23-4399-48b0-bfb8-b0eb087a9e39}, !- Handle
  Rendering Color 432,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0feb97fb-6800-4e05-8df7-10d66f6489d7}, !- Handle
  Rendering Color 433,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cd56938-be4a-4bd5-82d9-2b614dd7e14a}, !- Handle
  Rendering Color 434,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {068765f2-f8f0-49a5-ab45-83ae5116a072}, !- Handle
  Rendering Color 435,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05ff915e-f4ff-4ca5-aa26-5d3cadeadf5f}, !- Handle
  Rendering Color 436,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d057375-5d95-4581-9afd-68e0653b55b6}, !- Handle
  Rendering Color 437,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6813eb92-27da-4569-8e08-bda34531422b}, !- Handle
  Rendering Color 438,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a95b3838-39db-4071-a993-c669b92385b5}, !- Handle
  Rendering Color 439,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca36ec1a-d648-4a38-b96a-a45a6840cfac}, !- Handle
  Rendering Color 440,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ad6f951-39c0-45eb-9ab6-fb4db0162b18}, !- Handle
  Rendering Color 441,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b93dd22f-b8b3-4daa-a637-1ef683209641}, !- Handle
  Rendering Color 442,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6eeb40e7-0bfd-405c-a4e8-6dc788cd7463}, !- Handle
  Rendering Color 443,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {924650a5-7ec9-4442-bd1f-26e5fa8694dd}, !- Handle
  Rendering Color 444,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7610f9a-6f81-4ff3-b6bd-322309d46dda}, !- Handle
  Rendering Color 445,                    !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a64f9ffd-97d9-4fb5-81d6-128b6a1ec5c8}, !- Handle
  Rendering Color 446,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8fd0b4de-13c9-4f80-98c4-c3adcff3e684}, !- Handle
  Rendering Color 447,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49cc0152-0259-41c6-bb84-13e5088ee995}, !- Handle
  Rendering Color 448,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f8f6f60-ee0d-441f-9f8e-54706c95f4e8}, !- Handle
  Rendering Color 449,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {904ffb96-a06f-4d85-9afe-4677dbd9b34c}, !- Handle
  Rendering Color 450,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24f8d079-3188-4b61-ac46-5e13fa25df35}, !- Handle
  Rendering Color 451,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d8497236-7811-4c59-a0f8-66a8df6e5ec9}, !- Handle
  Rendering Color 452,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9e58760c-af94-4f80-9bba-f6fc235f740c}, !- Handle
  Rendering Color 453,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3d144fe5-e3f9-40a4-9c86-4eb9f6d0bbb1}, !- Handle
  Rendering Color 454,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea4afeba-9142-4eaf-8e47-420f8e8160c2}, !- Handle
  Rendering Color 455,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b4b4358-1bb7-4f68-9e95-0d8b3ae452db}, !- Handle
  Rendering Color 456,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e9a33d7-7d06-43fa-93fb-1bcfacd3d29d}, !- Handle
  Rendering Color 457,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faead144-08e0-493c-8d83-c79906ce4708}, !- Handle
  Rendering Color 458,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30d1dc51-fe5f-45d0-b175-f9096eb8692c}, !- Handle
  Rendering Color 459,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:ClimateZones,
  {e77663fb-15d8-44dd-af5c-39836bb5a312}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {accd05c6-0b51-44ee-b895-7c826a556194}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {87f6cc8d-cd14-4aca-9fe6-937a43c0a20f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {45dcf598-ae64-48c4-86f3-46548adfaef6}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {52334e23-dc77-479d-ae13-de275d668b9d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {8e326d31-8b03-472d-9aab-371f7083cae9}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {246eadd2-4844-483c-856f-a51cfbeca884}; !- Handle

OS:Timestep,
  {d0f083e8-1c8a-4673-a14a-02fe085a1f2f}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {95410a9b-a658-417c-b690-4b576d3547b5}, !- Handle
  2.5,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  2.5;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {222f68c3-a8d0-4d87-a06c-7e75a2ec0efe}; !- Handle

OS:ShadowCalculation,
  {5319fa74-7dfd-4d31-8257-6ee0a4973d75}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {85bc8617-5a02-447f-bb4e-ef8f2419b3ea}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {7a987d2d-9e7c-41c2-a05a-114927d91795}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {0b4a6c49-7f17-448d-b2c0-3171e1747665}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {8ee714f7-fc81-4f72-8fb3-bbdaa5bd0b4e}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {b8264f3f-52a3-4504-b271-e577da8cbcca}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {2bd090a4-dbb7-4d14-b261-3aa3e2b2c62c}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {796cdb88-d2ce-42da-832e-f00660c05450}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ElectricEquipment:Definition,
  {0bb6b6a4-993d-4c4d-beaa-bd01e1d8ca41}, !- Handle
  Elevator Load,                          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Material,
  {8778b294-789b-4c42-8a0e-9eb22fc29bca}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.01271,                                !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Construction,
  {992aef72-ca85-4263-a7e9-06a928934c4e}, !- Handle
  90.1-2007 Nonres 5B Ext Wall Steel-Framed, !- Name
  {89e2b220-95f0-4f44-bf21-356cf1832714}, !- Surface Rendering Name
  {46870ad9-8748-4675-9dc7-e36acfa326e7}, !- Layer 1
  {afe392f1-019e-450c-b1f0-ed4186c3c787}, !- Layer 2
  {8778b294-789b-4c42-8a0e-9eb22fc29bca}; !- Layer 3

OS:Material:NoMass,
  {46870ad9-8748-4675-9dc7-e36acfa326e7}, !- Handle
  MAT-SHEATH 1,                           !- Name
  Rough,                                  !- Roughness
  0.36256,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {afe392f1-019e-450c-b1f0-ed4186c3c787}, !- Handle
  Wall Insulation [10],                   !- Name
  MediumRough,                            !- Roughness
  0.0971136,                              !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Rendering:Color,
  {89e2b220-95f0-4f44-bf21-356cf1832714}, !- Handle
  Rendering Color 460,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Construction,
  {fb704b35-1362-4ae6-81ab-d0ffacf1872f}, !- Handle
  90.1-2007 Nonres 5B Glass Skylight,     !- Name
  {086ce8b8-9884-4484-9676-614fa71c2648}, !- Surface Rendering Name
  {790f40e9-7f0f-42cf-9228-60c7ababcfe4}; !- Layer 1

OS:WindowMaterial:Glazing,
  {a107718b-ba7f-4291-87e4-34f78323fa96}, !- Handle
  Theoretical Glass [146],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.481761,                               !- Solar Transmittance at Normal Incidence
  0.468239,                               !- Front Side Solar Reflectance at Normal Incidence
  0.468239,                               !- Back Side Solar Reflectance at Normal Incidence
  0.621562,                               !- Visible Transmittance at Normal Incidence
  0.328438,                               !- Front Side Visible Reflectance at Normal Incidence
  0.328438,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.03026;                                !- Conductivity {W/m-K}

OS:Rendering:Color,
  {086ce8b8-9884-4484-9676-614fa71c2648}, !- Handle
  Rendering Color 461,                    !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Material,
  {313a3493-905a-41d5-8c1f-55e13ce913f0}, !- Handle
  Roof Insulation [14],                   !- Name
  MediumRough,                            !- Roughness
  0.167335,                               !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7ade61af-1100-448a-bffc-027ac41c5a2f}, !- Handle
  Metal Decking 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.001524,                               !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {bbb35535-3624-41ba-adeb-4aa9ebaddb40}, !- Handle
  90.1-2007 Nonres 5B Roof IEAD,          !- Name
  {f0031a53-aa70-4e35-8d17-5580302503b7}, !- Surface Rendering Name
  {313a3493-905a-41d5-8c1f-55e13ce913f0}, !- Layer 1
  {7ade61af-1100-448a-bffc-027ac41c5a2f}; !- Layer 2

OS:Rendering:Color,
  {f0031a53-aa70-4e35-8d17-5580302503b7}, !- Handle
  Rendering Color 462,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:StandardsInformation:Construction,
  {0a9b5934-17c5-4064-926b-c3730bd493bf}, !- Handle
  {992aef72-ca85-4263-a7e9-06a928934c4e}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {6a5056b3-58e2-44ce-b31b-51703f2e8640}, !- Handle
  Window Material Simple Glazing ASHRAE 90.1 CZ 5 Metal Framing, !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

OS:Construction,
  {4fc92a77-ac68-4ee4-951b-ec2454892f52}, !- Handle
  Simple Glazing ASHRAE 90.1 CZ 5 Metal Framing Construction, !- Name
  {96e596c6-e8ef-4705-bcd2-9b39c8145aed}, !- Surface Rendering Name
  {6a5056b3-58e2-44ce-b31b-51703f2e8640}; !- Layer 1

OS:StandardsInformation:Construction,
  {66622156-9e1b-4da7-8d57-7635554f17bb}, !- Handle
  {4fc92a77-ac68-4ee4-951b-ec2454892f52}; !- Construction Name

OS:ScheduleTypeLimits,
  {fa517070-4d45-4403-bb55-2480fb4f4a39}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {68df7fdf-2841-42d4-b9ac-9a40529a0268}, !- Handle
  Elevator Commerical Sch,                !- Name
  {fa517070-4d45-4403-bb55-2480fb4f4a39}, !- Schedule Type Limits Name
  {ab2c9bd1-893f-40d4-b590-6608b851f673}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab2c9bd1-893f-40d4-b590-6608b851f673}, !- Handle
  Schedule Day 1,                         !- Name
  {fa517070-4d45-4403-bb55-2480fb4f4a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.899999976158142,                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:SpaceType,
  {d3f7f031-a5cd-49ef-8b2c-cbcbdbde8d77}, !- Handle
  Plenum,                                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {58d9c92b-268b-4516-a535-9d1f53e07b81}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Plenum;                                 !- Standards Space Type

OS:Rendering:Color,
  {58d9c92b-268b-4516-a535-9d1f53e07b81}, !- Handle
  Rendering Color 463,                    !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:SpaceType,
  {a1bb4a20-4f45-48de-80ba-3e8515bb0717}, !- Handle
  Elevator,                               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {58d9c92b-268b-4516-a535-9d1f53e07b81}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:ElectricEquipment,
  {98970b19-6f93-416f-b81b-b32c9a2c0b6c}, !- Handle
  Electric Equipment 1,                   !- Name
  {0bb6b6a4-993d-4c4d-beaa-bd01e1d8ca41}, !- Electric Equipment Definition Name
  {a1bb4a20-4f45-48de-80ba-3e8515bb0717}, !- Space or SpaceType Name
  {68df7fdf-2841-42d4-b9ac-9a40529a0268}; !- Schedule Name

OS:SpaceType,
  {707f5250-64ac-4174-9def-514c0e4e7c36}, !- Handle
  Stairs,                                 !- Name
  ,                                       !- Default Construction Set Name
  {6f8c7659-7f87-4b74-9135-8d68001cde10}, !- Default Schedule Set Name
  {230942b9-bbbc-49cc-93c0-1cb466cea2e1}, !- Group Rendering Name
  {548cd8a5-14ca-4628-a2fe-f967c3fbd59e}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:People,
  {c63b139e-ad23-4e52-bda2-a1076c082948}, !- Handle
  90.1-2007 - Retail - Back_Space People 1, !- Name
  {82435afe-2b94-43bd-b2ba-d2cfbe716741}, !- People Definition Name
  {707f5250-64ac-4174-9def-514c0e4e7c36}; !- Space or SpaceType Name

OS:Lights,
  {fc11c7e4-e950-44d1-b783-9b3b7a0d6771}, !- Handle
  90.1-2007 - Retail - Back_Space Lights 1, !- Name
  {6b81bf53-b83e-4dbd-830b-0ea84e17140c}, !- Lights Definition Name
  {707f5250-64ac-4174-9def-514c0e4e7c36}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {497edde2-f7e0-4d4d-87a1-8b13c61089bd}, !- Handle
  90.1-2007 - Retail - Back_Space Electric Equipment 1, !- Name
  {82ff9b87-32ab-4ca6-b69d-9b5dfc332160}, !- Electric Equipment Definition Name
  {707f5250-64ac-4174-9def-514c0e4e7c36}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c55a2b3e-78f6-445e-bac7-496cbe68c499}, !- Handle
  90.1-2007 - Retail - Back_Space Infiltration 1, !- Name
  {707f5250-64ac-4174-9def-514c0e4e7c36}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ScheduleTypeLimits,
  {2e4e479d-b13f-4558-9d9c-8be418b90e76}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Handle
  Unit Heater Htg Sch,                    !- Name
  {2e4e479d-b13f-4558-9d9c-8be418b90e76}, !- Schedule Type Limits Name
  {effa7973-87ba-4f7b-aac8-c8d2360793c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {effa7973-87ba-4f7b-aac8-c8d2360793c3}, !- Handle
  Schedule Day 2,                         !- Name
  {2e4e479d-b13f-4558-9d9c-8be418b90e76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {83266835-f9b4-47e6-9c78-0470ebcbb619}, !- Handle
  Temperature 32,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}, !- Handle
  Unit Heater Clg Sch,                    !- Name
  {83266835-f9b4-47e6-9c78-0470ebcbb619}, !- Schedule Type Limits Name
  {2895b08d-c8f7-4319-be35-2e7599b246ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2895b08d-c8f7-4319-be35-2e7599b246ad}, !- Handle
  Schedule Day 3,                         !- Name
  {83266835-f9b4-47e6-9c78-0470ebcbb619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  93.3333333333334;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {2daa8ef8-f48c-4788-9a38-a5e6ec30fa08}, !- Handle
  DHW Flow Rate Sch,                      !- Name
  {fa517070-4d45-4403-bb55-2480fb4f4a39}, !- Schedule Type Limits Name
  {4ea71cb2-f498-4ce9-a6be-502d3a462cd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ea71cb2-f498-4ce9-a6be-502d3a462cd8}, !- Handle
  Schedule Day 4,                         !- Name
  {fa517070-4d45-4403-bb55-2480fb4f4a39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.349999994039536,                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.400000005960464,                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.400000005960464,                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.600000023841858,                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.550000011920929,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.349999994039536,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.349999994039536,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.449999988079071,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.200000002980232,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.150000005960464,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.150000005960464,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.100000001490116,                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:ScheduleTypeLimits,
  {f8561624-cd72-4a97-b6e7-cde1edbe89c8}, !- Handle
  Temperature 33,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a7fbb38f-b462-4280-a60d-78dc2e7802f2}, !- Handle
  DHW Setpoint Sch,                       !- Name
  {f8561624-cd72-4a97-b6e7-cde1edbe89c8}, !- Schedule Type Limits Name
  {33633cf8-f0b5-49cf-b37f-f0f4c7c15eb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33633cf8-f0b5-49cf-b37f-f0f4c7c15eb4}, !- Handle
  Schedule Day 5,                         !- Name
  {f8561624-cd72-4a97-b6e7-cde1edbe89c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {66e70add-5fd8-4dcf-83ee-aa26ba98e593}, !- Handle
  DHW Equipment Load,                     !- Name
  General,                                !- End-Use Subcategory
  0.0002326700894976,                     !- Peak Flow Rate {m3/s}
  {a7fbb38f-b462-4280-a60d-78dc2e7802f2}; !- Target Temperature Schedule Name

OS:WaterUse:Connections,
  {07874e3a-e7b9-46e8-bc47-df97bb41a84d}, ! Handle
  Water Use Connection,                   ! Name
  {f78456c0-b335-4727-b939-2be7e89374ed}, ! Inlet Node Name
  {7fc63ddd-d8c1-403d-ad21-cc4090e0bcec}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bd8c6d1c-3c14-44cf-9ec4-9ed692ae4897}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {bd8c6d1c-3c14-44cf-9ec4-9ed692ae4897}, !- Handle
  DHW Equipment,                          !- Name
  {66e70add-5fd8-4dcf-83ee-aa26ba98e593}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2daa8ef8-f48c-4788-9a38-a5e6ec30fa08}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {e2f1c52e-ad47-48e5-a64a-aaf24e56f3b7}, !- Handle
  DHW Loop,                               !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a3dae079-aa1b-4b7e-a59e-508598a8097a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {282f554e-f641-46a7-ade6-28a3186c9ca4}, !- Plant Side Inlet Node Name
  {9d330d71-a339-4249-a2d7-b7770ff2a679}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f50978f9-0ae6-4cf4-b188-0d613179484b}, !- Demand Side Inlet Node Name
  {2f418cf7-dc0d-4eb9-819b-9420b3dd2b77}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {9f4c2d1b-dddd-45f4-9810-2488478b4fd3}, !- Handle
  {e2f1c52e-ad47-48e5-a64a-aaf24e56f3b7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8a4450da-0d62-4707-a0c2-a00d9132afdb}, !- Handle
  Node 1,                                 !- Name
  {282f554e-f641-46a7-ade6-28a3186c9ca4}, !- Inlet Port
  {e40bdf99-8e69-40ce-aec5-15e3496b938f}; !- Outlet Port

OS:Node,
  {a3dae079-aa1b-4b7e-a59e-508598a8097a}, !- Handle
  Node 2,                                 !- Name
  {7b80d13a-a46d-4740-87a3-4d5063880329}, !- Inlet Port
  {9d330d71-a339-4249-a2d7-b7770ff2a679}; !- Outlet Port

OS:Node,
  {1f7cf7a8-59da-4c26-a679-c8ebc6fa5caa}, !- Handle
  Node 3,                                 !- Name
  {d6ba5c2b-fe23-47b2-9625-45ab924b599c}, !- Inlet Port
  {29314e1d-444f-4c52-a26e-32a221cd00f9}; !- Outlet Port

OS:Connector:Mixer,
  {7e09e2e5-d554-4a29-a657-1909ff031082}, !- Handle
  Connector Mixer 1,                      !- Name
  {7b80d13a-a46d-4740-87a3-4d5063880329}, !- Outlet Branch Name
  {066497c3-28c1-4363-be20-b4e362504931}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {6928706a-6ebb-4ce0-aa49-3880b28818c1}, !- Handle
  Connector Splitter 1,                   !- Name
  {ec972a14-b14f-4c42-a7cd-8ef61035e815}, !- Inlet Branch Name
  {d6ba5c2b-fe23-47b2-9625-45ab924b599c}; !- Outlet Branch Name 1

OS:Connection,
  {282f554e-f641-46a7-ade6-28a3186c9ca4}, !- Handle
  {8c62a3bb-55eb-4401-b477-150a60921cd5}, !- Name
  {e2f1c52e-ad47-48e5-a64a-aaf24e56f3b7}, !- Source Object
  11,                                     !- Outlet Port
  {8a4450da-0d62-4707-a0c2-a00d9132afdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ba5c2b-fe23-47b2-9625-45ab924b599c}, !- Handle
  {76d1318e-b248-449a-a363-368b99932d74}, !- Name
  {6928706a-6ebb-4ce0-aa49-3880b28818c1}, !- Source Object
  3,                                      !- Outlet Port
  {1f7cf7a8-59da-4c26-a679-c8ebc6fa5caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b80d13a-a46d-4740-87a3-4d5063880329}, !- Handle
  {c7683822-53f5-49ce-a7d8-ae44ffdc2775}, !- Name
  {7e09e2e5-d554-4a29-a657-1909ff031082}, !- Source Object
  2,                                      !- Outlet Port
  {a3dae079-aa1b-4b7e-a59e-508598a8097a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d330d71-a339-4249-a2d7-b7770ff2a679}, !- Handle
  {fd3f317d-1529-4541-a529-1d0e4580b0fe}, !- Name
  {a3dae079-aa1b-4b7e-a59e-508598a8097a}, !- Source Object
  3,                                      !- Outlet Port
  {e2f1c52e-ad47-48e5-a64a-aaf24e56f3b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5e60d014-3319-41f6-89ef-c183eae8d85f}, !- Handle
  Node 4,                                 !- Name
  {f50978f9-0ae6-4cf4-b188-0d613179484b}, !- Inlet Port
  {b7634f25-49cb-40db-865b-ad66a3a5c715}; !- Outlet Port

OS:Node,
  {e4c8d936-38e0-4829-aeeb-e249e78a9b7d}, !- Handle
  Node 5,                                 !- Name
  {a3f9ff1b-9d9f-4f51-96da-a3b9481d7858}, !- Inlet Port
  {2f418cf7-dc0d-4eb9-819b-9420b3dd2b77}; !- Outlet Port

OS:Node,
  {47c78c7f-c43c-4000-ab93-759c9679f792}, !- Handle
  Node 6,                                 !- Name
  {fbeada38-b4ce-4b8e-8b8d-05b5eb4a9340}, !- Inlet Port
  {f78456c0-b335-4727-b939-2be7e89374ed}; !- Outlet Port

OS:Connector:Mixer,
  {76357670-543e-4d94-8b8b-565f43766768}, !- Handle
  Connector Mixer 2,                      !- Name
  {a3f9ff1b-9d9f-4f51-96da-a3b9481d7858}, !- Outlet Branch Name
  {11cb69bb-1930-4070-9a10-7e598e06e097}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {1f20f59b-e13f-4fae-9ac2-0f8a1d6969ac}, !- Handle
  Connector Splitter 2,                   !- Name
  {b7634f25-49cb-40db-865b-ad66a3a5c715}, !- Inlet Branch Name
  {fbeada38-b4ce-4b8e-8b8d-05b5eb4a9340}; !- Outlet Branch Name 1

OS:Connection,
  {f50978f9-0ae6-4cf4-b188-0d613179484b}, !- Handle
  {ca3650dd-7e50-4f93-8767-3f6001d04018}, !- Name
  {e2f1c52e-ad47-48e5-a64a-aaf24e56f3b7}, !- Source Object
  14,                                     !- Outlet Port
  {5e60d014-3319-41f6-89ef-c183eae8d85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7634f25-49cb-40db-865b-ad66a3a5c715}, !- Handle
  {66bdd267-6c7c-4e52-b035-4dbe5a03cd6a}, !- Name
  {5e60d014-3319-41f6-89ef-c183eae8d85f}, !- Source Object
  3,                                      !- Outlet Port
  {1f20f59b-e13f-4fae-9ac2-0f8a1d6969ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbeada38-b4ce-4b8e-8b8d-05b5eb4a9340}, !- Handle
  {c037d31f-7075-4092-9926-eb29c4444578}, !- Name
  {1f20f59b-e13f-4fae-9ac2-0f8a1d6969ac}, !- Source Object
  3,                                      !- Outlet Port
  {47c78c7f-c43c-4000-ab93-759c9679f792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f9ff1b-9d9f-4f51-96da-a3b9481d7858}, !- Handle
  {8b8a20c0-cdc3-49bb-88ff-34c3c34a2eb5}, !- Name
  {76357670-543e-4d94-8b8b-565f43766768}, !- Source Object
  2,                                      !- Outlet Port
  {e4c8d936-38e0-4829-aeeb-e249e78a9b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f418cf7-dc0d-4eb9-819b-9420b3dd2b77}, !- Handle
  {e281d5f5-b54e-4369-9e95-21e02fc33400}, !- Name
  {e4c8d936-38e0-4829-aeeb-e249e78a9b7d}, !- Source Object
  3,                                      !- Outlet Port
  {e2f1c52e-ad47-48e5-a64a-aaf24e56f3b7}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterHeater:Mixed,
  {3d605a50-98c7-4d62-a91f-3ef8a2fb5809}, ! Handle
  OS:WaterHeater:Mixed,                   ! Name
  0.378500000000002,                      ! Tank Volume {m3}
  {be201348-d9a1-4b97-b132-2113785883b6}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  845000,                                 ! Heater Maximum Capacity {W}
  ,                                       ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      ! Heater Ignition Delay {s}
  NaturalGas,                             ! Heater Fuel Type
  0.95,                                   ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  20,                                     ! Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            ! Off Cycle Parasitic Fuel Type
  0.8,                                    ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {c3bdbead-902a-47a4-99bc-8c1aedb36218}, ! Ambient Temperature Schedule Name
  ,                                       ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  6,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! Off Cycle Loss Fraction to Thermal Zone
  6,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  {29314e1d-444f-4c52-a26e-32a221cd00f9}, ! Use Side Inlet Node Name
  {77fd529d-4746-42f0-9d4e-d487c2b4f9ea}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {be201348-d9a1-4b97-b132-2113785883b6}, ! Handle
  Water Heater Setpoint Temperature,      ! Name
  {2e4e479d-b13f-4558-9d9c-8be418b90e76}, ! Schedule Type Limits Name
  {71bca632-4789-4222-9de6-313de6d46d26}; ! Default Day Schedule Name

OS:Schedule:Day,
  {71bca632-4789-4222-9de6-313de6d46d26}, ! Handle
  Water Heater Setpoint Temperature Default, ! Name
  {2e4e479d-b13f-4558-9d9c-8be418b90e76}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  60;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {c3bdbead-902a-47a4-99bc-8c1aedb36218}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {2e4e479d-b13f-4558-9d9c-8be418b90e76}, ! Schedule Type Limits Name
  {e6b85e22-5adb-4b15-9223-3e4fe74e6e77}; ! Default Day Schedule Name

OS:Schedule:Day,
  {e6b85e22-5adb-4b15-9223-3e4fe74e6e77}, ! Handle
  Water Heater Ambient Temperature Default, ! Name
  {2e4e479d-b13f-4558-9d9c-8be418b90e76}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:Node,
  {8bc1f4b2-7a98-4448-9e2c-70c470ee2a4a}, !- Handle
  Node 7,                                 !- Name
  {77fd529d-4746-42f0-9d4e-d487c2b4f9ea}, !- Inlet Port
  {066497c3-28c1-4363-be20-b4e362504931}; !- Outlet Port

OS:Connection,
  {29314e1d-444f-4c52-a26e-32a221cd00f9}, !- Handle
  {808b3e55-005d-4994-a783-47983c57b3e5}, !- Name
  {1f7cf7a8-59da-4c26-a679-c8ebc6fa5caa}, !- Source Object
  3,                                      !- Outlet Port
  {3d605a50-98c7-4d62-a91f-3ef8a2fb5809}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {77fd529d-4746-42f0-9d4e-d487c2b4f9ea}, !- Handle
  {e19e4fa7-8df8-4c8e-9143-95efd55e0fa0}, !- Name
  {3d605a50-98c7-4d62-a91f-3ef8a2fb5809}, !- Source Object
  32,                                     !- Outlet Port
  {8bc1f4b2-7a98-4448-9e2c-70c470ee2a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {066497c3-28c1-4363-be20-b4e362504931}, !- Handle
  {dd959ee1-9a83-48d6-907e-12ea0ba04039}, !- Name
  {8bc1f4b2-7a98-4448-9e2c-70c470ee2a4a}, !- Source Object
  3,                                      !- Outlet Port
  {7e09e2e5-d554-4a29-a657-1909ff031082}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ef3ce14-24a5-4659-84ae-6c322609a290}, !- Handle
  Node 8,                                 !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:SetpointManager:Scheduled,
  {3daadc01-946e-4f7b-9316-52caa9b8fc64}, ! Handle
  DHW SPM,                                ! Name
  Temperature,                            ! Control Variable
  {a7fbb38f-b462-4280-a60d-78dc2e7802f2}, ! Schedule Name
  {a3dae079-aa1b-4b7e-a59e-508598a8097a}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {93a723ae-da38-48ec-8877-2b12b8670a2b}, ! Handle
  Hot Water Temperature,                  ! Name
  {2e4e479d-b13f-4558-9d9c-8be418b90e76}, ! Schedule Type Limits Name
  {92693903-01f4-4b47-a81a-b44d52162b3a}, ! Default Day Schedule Name
  {4f9e7531-0d0a-4f1b-a6d7-2045ad498fea}, ! Summer Design Day Schedule Name
  {ff002aea-1545-42b1-a9cf-9d6744e77b11}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {92693903-01f4-4b47-a81a-b44d52162b3a}, ! Handle
  Hot Water Temperature Default,          ! Name
  {2e4e479d-b13f-4558-9d9c-8be418b90e76}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {4f9e7531-0d0a-4f1b-a6d7-2045ad498fea}, ! Handle
  Hot Water Temperature Summer Design Day, ! Name
  {2e4e479d-b13f-4558-9d9c-8be418b90e76}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Schedule:Day,
  {ff002aea-1545-42b1-a9cf-9d6744e77b11}, ! Handle
  Hot Water Temperature Winter Design Day, ! Name
  {2e4e479d-b13f-4558-9d9c-8be418b90e76}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  67;                                     ! Value Until Time 1

OS:Node,
  {0fcfb3b8-5e8b-43d4-b305-488f9e6a4a47}, !- Handle
  Node 9,                                 !- Name
  {7fc63ddd-d8c1-403d-ad21-cc4090e0bcec}, !- Inlet Port
  {11cb69bb-1930-4070-9a10-7e598e06e097}; !- Outlet Port

OS:Connection,
  {f78456c0-b335-4727-b939-2be7e89374ed}, !- Handle
  {e9e42ce9-665e-4010-a72f-80311135db7f}, !- Name
  {47c78c7f-c43c-4000-ab93-759c9679f792}, !- Source Object
  3,                                      !- Outlet Port
  {07874e3a-e7b9-46e8-bc47-df97bb41a84d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fc63ddd-d8c1-403d-ad21-cc4090e0bcec}, !- Handle
  {4adeecd7-800f-44d8-9383-7384a1f0cd09}, !- Name
  {07874e3a-e7b9-46e8-bc47-df97bb41a84d}, !- Source Object
  3,                                      !- Outlet Port
  {0fcfb3b8-5e8b-43d4-b305-488f9e6a4a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11cb69bb-1930-4070-9a10-7e598e06e097}, !- Handle
  {c89b45de-d174-4954-8e13-b5ed727fdca1}, !- Name
  {0fcfb3b8-5e8b-43d4-b305-488f9e6a4a47}, !- Source Object
  3,                                      !- Outlet Port
  {76357670-543e-4d94-8b8b-565f43766768}, !- Target Object
  3;                                      !- Inlet Port

OS:Rendering:Color,
  {96e596c6-e8ef-4705-bcd2-9b39c8145aed}, !- Handle
  Rendering Color 464,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {ac61aef4-6595-4a13-b009-4d54b502d823}, !- Handle
  1M.Stairs Zone Thermostat,              !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d10faaf-4896-439a-a696-e58aad5bfdbc}, !- Handle
  2M.Stairs Zone Thermostat,              !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2606474d-7592-47a8-83a1-24bf6427aecb}, !- Handle
  2.Stairs Zone Thermostat,               !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bac6869f-dd1d-4625-b5b2-9a51a8eec35b}, !- Handle
  1.Stairs Zone Thermostat,               !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49d81573-b727-4ea3-9966-9fed41c972e0}, !- Handle
  2.Stairs 1 Zone Thermostat,             !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a258982-f9c2-4543-8675-30a52c811609}, !- Handle
  1.Stairs 1 Zone Thermostat,             !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2574e5f-9f2b-4184-ac4b-919916c0a0b2}, !- Handle
  1M.Stairs 1 Zone Thermostat,            !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61a64571-e6c2-41a3-ab87-c74a3d2a8144}, !- Handle
  2M.Stairs 1 Zone Thermostat,            !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {704da6d5-f440-4626-b386-2c11c760e7c2}, !- Handle
  2M.Stairs 2 Zone Thermostat,            !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc13262d-223b-4da5-975b-45de046fb4df}, !- Handle
  1.Entry Zone Thermostat,                !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ab44d8c-e586-4d85-8a33-2568b648a0da}, !- Handle
  1.Entry 1 Zone Thermostat,              !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8a73b10-bb98-4f95-9761-65786aa5c531}, !- Handle
  1.Stairs 2 Zone Thermostat,             !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {576cc971-71aa-48c7-8add-1e4537d38316}, !- Handle
  1.Stairs 3 Zone Thermostat,             !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da6e3192-32ea-4fbe-b296-b1003744fcca}, !- Handle
  2M.Stairs 3 Zone Thermostat,            !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57657a70-843c-447b-978d-abab484351f4}, !- Handle
  2.Stairs 2 Zone Thermostat,             !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28494f4f-e1ab-4d2c-9a61-2345d558c3f0}, !- Handle
  1M.Stairs 2 Zone Thermostat,            !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {429192a5-39d2-45af-b918-a8f48049e8df}, !- Handle
  1M.Stairs 3 Zone Thermostat,            !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f241c28-894d-4173-9543-a8685dec94de}, !- Handle
  2.Stairs 3 Zone Thermostat,             !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2162daf6-ad9e-4ccd-9adc-0a8fade52630}, !- Handle
  Unit Heater Thermostat,                 !- Name
  {2c6762c7-8d03-41c8-b687-6c84dda78ed2}, !- Heating Setpoint Temperature Schedule Name
  {eeefab04-feb9-4fc6-bb8a-893a6290dddd}; !- Cooling Setpoint Temperature Schedule Name

OS:StandardsInformation:Material,
  {82fd195d-28cd-419e-b8d1-88b0168501a8}, !- Handle
  {6b12f322-e485-405f-84f2-ed917134f8c9}; !- Material Name

OS:StandardsInformation:Material,
  {5b08ec83-3933-497e-b30a-c3b9c2e09cc8}, !- Handle
  {0f14b60e-0a22-4f99-98f9-ebcf3770e03e}; !- Material Name

OS:StandardsInformation:Material,
  {d9afad2b-39af-4953-bbfa-d23890d127c9}, !- Handle
  {84fbbb32-fdec-4cd8-9393-18d81fcf4103}; !- Material Name

OS:StandardsInformation:Construction,
  {79bf62fc-f18e-4c14-a065-444a3b7cfc27}, !- Handle
  {bbb35535-3624-41ba-adeb-4aa9ebaddb40}; !- Construction Name

OS:StandardsInformation:Construction,
  {e601f382-63c0-4acb-babc-907d19c6e04c}, !- Handle
  {fb704b35-1362-4ae6-81ab-d0ffacf1872f}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:StandardsInformation:Material,
  {f2a90cc0-64d9-443d-bc5a-faf65e933c28}, !- Handle
  {8778b294-789b-4c42-8a0e-9eb22fc29bca}; !- Material Name

OS:StandardsInformation:Material,
  {f8535324-33dd-4466-bde9-b3ff46e39fd9}, !- Handle
  {7ade61af-1100-448a-bffc-027ac41c5a2f}; !- Material Name

OS:StandardsInformation:Material,
  {f5fa3675-61a4-4e04-86d1-d2551105797b}, !- Handle
  {4fa5ca9b-ed84-42ca-bc8c-c62f6d247fed}; !- Material Name

OS:StandardsInformation:Material,
  {e9b07892-fcf7-466b-b1fd-2ee4a77519bc}, !- Handle
  {6407394b-b8e3-48a2-b510-dd10828b3ee9}; !- Material Name

OS:StandardsInformation:Material,
  {31772303-d552-4d8d-b3ef-7088202ed5b2}, !- Handle
  {6c47eff4-ad09-4ef3-b6c0-5059c4c4ca24}; !- Material Name

OS:StandardsInformation:Material,
  {990ce0ec-9c47-4ceb-aa27-d7660af283b7}, !- Handle
  {6a5056b3-58e2-44ce-b31b-51703f2e8640}; !- Material Name

OS:StandardsInformation:Material,
  {7d658a2f-82c5-41b8-826f-edfac792bb8b}, !- Handle
  {9ce7ca73-38e1-4210-9b27-63e1ac06fc53}; !- Material Name

OS:StandardsInformation:Material,
  {c6562ebd-3e49-45c8-8154-7b73332f1e01}, !- Handle
  {15e86813-8043-4db5-837d-09951a11ba62}; !- Material Name

OS:StandardsInformation:Material,
  {b1eedade-4a7e-47b2-8f35-acc1ac507bcc}, !- Handle
  {9a8130d4-28f0-4006-a7d5-1deca11f43f4}; !- Material Name

OS:StandardsInformation:Material,
  {f637ad7e-7f03-4c96-9bfa-fdd0dec7d7ab}, !- Handle
  {a6e95d33-9147-438f-95db-8d23812e04a5}; !- Material Name

OS:StandardsInformation:Material,
  {0d7ab254-8aca-4fa2-801b-b628a45f9605}, !- Handle
  {2d041548-5fd2-43f8-beed-ce20c101a03e}; !- Material Name

OS:StandardsInformation:Material,
  {a33ed98d-8719-4597-9fad-092de6e260ec}, !- Handle
  {afe392f1-019e-450c-b1f0-ed4186c3c787}; !- Material Name

OS:StandardsInformation:Material,
  {66bb82c9-d30a-4ccf-8cba-9758560f3ce8}, !- Handle
  {46870ad9-8748-4675-9dc7-e36acfa326e7}; !- Material Name

OS:StandardsInformation:Material,
  {4a5f04ac-4a34-4f0c-a46c-48465ed6cec7}, !- Handle
  {fb53f1a6-0daf-4bf7-b0fb-ce57747021dc}; !- Material Name

OS:StandardsInformation:Material,
  {ff04f91e-31f1-47a7-b8ad-b6d3e6c3d03e}, !- Handle
  {a107718b-ba7f-4291-87e4-34f78323fa96}; !- Material Name

OS:Space,
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Handle
  1M.Back_Space,                          !- Name
  {a6a84f01-a8f6-4082-905f-93c17bd21340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.0836915022425,                       !- X Origin {m}
  22.8625260561734,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c1a95e17-715a-48ef-81ac-64482495665b}, !- Building Story Name
  {9fe7fa05-5597-4117-a133-3f702dcb1922}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eaf3e1b9-909f-4989-86bc-f7dc2a4517b6}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9db7f81-12ce-4bcf-977b-54e92cb43ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7404375000001, 10.5124250000001, 0,  !- X,Y,Z Vertex 1 {m}
  32.0087624999997, 10.512425, 0,         !- X,Y,Z Vertex 2 {m}
  32.0087624999997, 5.41019999999993, 0,  !- X,Y,Z Vertex 3 {m}
  18.7404375, 5.41020000000002, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c59868-f8cd-4531-a88a-38027d292dda}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a7567a-36df-4488-a785-5a17a210d199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.24046617001295e-014, 8.09441650814406, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.24046617001295e-014, 8.09441650814406, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01e72c05-b3ed-4f12-bc7a-3c8e9fc99aa1}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7da9a7d-0fb1-412c-85f1-41d76b393a8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72256249999982, 8.09441650814427, 3.048, !- X,Y,Z Vertex 1 {m}
  2.72256249999982, 8.09441650814427, 0,  !- X,Y,Z Vertex 2 {m}
  -9.24046617001295e-014, 8.09441650814406, 0, !- X,Y,Z Vertex 3 {m}
  -9.24046617001295e-014, 8.09441650814406, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9cac1b-8bc3-4b6a-9fcc-a2c0cabd86ed}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa8b5c7e-ae63-40f8-b1ca-daf28f0c0bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72256249999991, 5.41020000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  2.72256249999991, 5.41020000000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.72256249999982, 8.09441650814427, 0,  !- X,Y,Z Vertex 3 {m}
  2.72256249999982, 8.09441650814427, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {148574ac-607f-47be-a5a7-53f9ff9f833b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1b5cc30-f8c0-4d46-99ee-1973cd4e3721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.11248382048338, 5.4102, 3.048,        !- X,Y,Z Vertex 1 {m}
  9.11248382048338, 5.4102, 0,            !- X,Y,Z Vertex 2 {m}
  2.72256249999991, 5.41020000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.72256249999991, 5.41020000000005, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec58464f-bf01-4578-b726-923500f3743f}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a08983d-a5cc-4b53-96d8-a4e7e2323a7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7404375, 5.41020000000002, 3.048,    !- X,Y,Z Vertex 1 {m}
  18.7404375, 5.41020000000002, 0,        !- X,Y,Z Vertex 2 {m}
  13.1533058279607, 5.41020000000025, 0,  !- X,Y,Z Vertex 3 {m}
  13.1533058279607, 5.41020000000025, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e87d422-af4d-44b9-9168-715b4cd0d6dd}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {600e2c86-3b93-499e-a02c-a2edc9e2aaa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7404375000001, 8.0944165081442, 3.048, !- X,Y,Z Vertex 1 {m}
  18.7404375000001, 8.0944165081442, 0,   !- X,Y,Z Vertex 2 {m}
  18.7404375, 5.41020000000002, 0,        !- X,Y,Z Vertex 3 {m}
  18.7404375, 5.41020000000002, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031f2c31-b940-443b-8771-fe57eab803cf}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2646abe5-4656-420a-a1e5-8159457663e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7404375000001, 10.5124250000001, 3.048, !- X,Y,Z Vertex 1 {m}
  18.7404375000001, 10.5124250000001, 0,  !- X,Y,Z Vertex 2 {m}
  18.7404375000001, 8.0944165081442, 0,   !- X,Y,Z Vertex 3 {m}
  18.7404375000001, 8.0944165081442, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {829aa88f-cc29-4dae-8048-b2572a6a92cf}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21bed957-51c0-4d8c-a2d8-fe670f0c91b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.0087624999997, 10.512425, 3.048,     !- X,Y,Z Vertex 1 {m}
  32.0087624999997, 10.512425, 0,         !- X,Y,Z Vertex 2 {m}
  18.7404375000001, 10.5124250000001, 0,  !- X,Y,Z Vertex 3 {m}
  18.7404375000001, 10.5124250000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04af908a-afdc-4e87-9f2a-0b5aab906890}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41ba6035-4ed8-456d-87a3-137ce601854d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.1212999999995, 8.21848750000023, 3.048, !- X,Y,Z Vertex 1 {m}
  56.1212999999995, 8.21848750000023, 0,  !- X,Y,Z Vertex 2 {m}
  56.1212999999998, 10.5124249999998, 0,  !- X,Y,Z Vertex 3 {m}
  56.1212999999998, 10.5124249999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a56866-e5f4-4abf-8d8d-c9a35055df6a}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7c1baa2-9c5f-4753-9428-dbf3c44ccf41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.4856249999996, 8.21848750000007, 3.048, !- X,Y,Z Vertex 1 {m}
  75.4856249999996, 8.21848750000007, 0,  !- X,Y,Z Vertex 2 {m}
  56.1212999999995, 8.21848750000023, 0,  !- X,Y,Z Vertex 3 {m}
  56.1212999999995, 8.21848750000023, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff8b218a-ba5d-4e9f-b892-225d188aedbe}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90007f4c-f2f6-497b-8b1f-477ba87a2c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.3722352322123, 8.21848750000021, 3.048, !- X,Y,Z Vertex 1 {m}
  78.3722352322123, 8.21848750000021, 0,  !- X,Y,Z Vertex 2 {m}
  75.4856249999996, 8.21848750000007, 0,  !- X,Y,Z Vertex 3 {m}
  75.4856249999996, 8.21848750000007, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b81f1627-a1e5-4182-a590-2b1f68ae67c7}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c34c297a-3e08-4016-b9af-688ccda2a938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.4785624999998, 8.21848750000018, 3.048, !- X,Y,Z Vertex 1 {m}
  82.4785624999998, 8.21848750000018, 0,  !- X,Y,Z Vertex 2 {m}
  78.3722352322123, 8.21848750000021, 0,  !- X,Y,Z Vertex 3 {m}
  78.3722352322123, 8.21848750000021, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bccccb84-41e9-4dc8-a02e-0735800c51f8}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  82.4785625000003, 1.59543749999977, 3.048, !- X,Y,Z Vertex 1 {m}
  82.4785625000003, 1.59543749999977, 0,  !- X,Y,Z Vertex 2 {m}
  82.4785624999998, 8.21848750000018, 0,  !- X,Y,Z Vertex 3 {m}
  82.4785624999998, 8.21848750000018, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b6610e5-6597-49aa-bc8d-fd776ab2dcdb}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.8762374999997, 1.59543750000018, 3.048, !- X,Y,Z Vertex 1 {m}
  63.8762374999997, 1.59543750000018, 0,  !- X,Y,Z Vertex 2 {m}
  82.4785625000003, 1.59543749999977, 0,  !- X,Y,Z Vertex 3 {m}
  82.4785625000003, 1.59543749999977, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbba8ea3-caa4-41e2-9566-ab6fbe0ac47e}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a436f185-9c7c-47ee-a628-06b7450c8591}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.8762374999998, 5.41020000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  63.8762374999998, 5.41020000000002, 0,  !- X,Y,Z Vertex 2 {m}
  63.8762374999997, 1.59543750000018, 0,  !- X,Y,Z Vertex 3 {m}
  63.8762374999997, 1.59543750000018, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b848364d-6146-4408-ad51-1cd28c27579b}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a835b5b2-e565-4fbe-967f-152cd9b934c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.7916000000001, 5.41020000000012, 3.048, !- X,Y,Z Vertex 1 {m}
  59.7916000000001, 5.41020000000012, 0,  !- X,Y,Z Vertex 2 {m}
  63.8762374999998, 5.41020000000002, 0,  !- X,Y,Z Vertex 3 {m}
  63.8762374999998, 5.41020000000002, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e2c4474-d7bb-4165-b8ee-8ff5d8cd75f2}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df831102-680c-40cb-b1eb-01249a19cd21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.7915999999993, 1.59543750000042, 3.048, !- X,Y,Z Vertex 1 {m}
  59.7915999999993, 1.59543750000042, 0,  !- X,Y,Z Vertex 2 {m}
  59.7916000000001, 5.41020000000012, 0,  !- X,Y,Z Vertex 3 {m}
  59.7916000000001, 5.41020000000012, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c0e57af-abb3-4ac0-ac97-bee953777f69}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.7915999999994, -16.9386249999998, 3.048, !- X,Y,Z Vertex 1 {m}
  59.7915999999994, -16.9386249999998, 0, !- X,Y,Z Vertex 2 {m}
  59.7915999999993, 1.59543750000042, 0,  !- X,Y,Z Vertex 3 {m}
  59.7915999999993, 1.59543750000042, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe3f70c-d314-4520-b1ee-d9d227c986c8}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.87032500000018, -16.938625, 3.048,   !- X,Y,Z Vertex 1 {m}
  -3.87032500000018, -16.938625, 0,       !- X,Y,Z Vertex 2 {m}
  59.7915999999994, -16.9386249999998, 0, !- X,Y,Z Vertex 3 {m}
  59.7915999999994, -16.9386249999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208c8124-da0b-4564-9626-fc478473d1a3}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.87032500000005, 1.61708157975227e-013, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.87032500000005, 1.61708157975227e-013, 0, !- X,Y,Z Vertex 2 {m}
  -3.87032500000018, -16.938625, 0,       !- X,Y,Z Vertex 3 {m}
  -3.87032500000018, -16.938625, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9318463-cd45-4ca0-8ef3-f5685a504d1e}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1356c5a6-24b8-4ae8-85f3-e6885b544e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.87032500000005, 1.61708157975227e-013, 0, !- X,Y,Z Vertex 3 {m}
  -3.87032500000005, 1.61708157975227e-013, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef223c00-4634-4f33-89cb-6a54d7e031e3}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26684025-b74a-4c04-a2e7-ba224afda568}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b375fc3-fb9e-42e3-bfe3-e7fa05ce3c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7404375000002, 2.1383625000001, 3.048, !- X,Y,Z Vertex 1 {m}
  18.7404375, 5.41020000000002, 3.048,    !- X,Y,Z Vertex 2 {m}
  -6.3528204918839e-014, 5.41020000000022, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, 2.1383625000001, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1257f820-0438-4c6a-8c49-cb8934497cff}, !- Handle
  1M.Stairs,                              !- Name
  {707f5250-64ac-4174-9def-514c0e4e7c36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.2133665022425,                       !- X Origin {m}
  22.8625260561736,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c1a95e17-715a-48ef-81ac-64482495665b}, !- Building Story Name
  {e2fc3679-d534-49a5-b527-0744db44a849}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {45f0306d-78db-4a55-a52c-77dc0704c12f}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1257f820-0438-4c6a-8c49-cb8934497cff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1657b24f-3d46-439c-9d02-e488fcb20af7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87032499999995, 8.0944165081439, 0,   !- X,Y,Z Vertex 1 {m}
  3.87032500000005, -1.61708157975227e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.62023308500648e-014, 8.09441650814422, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36bd0617-ce46-4767-8c07-1ed5fa6c3367}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1257f820-0438-4c6a-8c49-cb8934497cff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, 8.09441650814422, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, 8.09441650814422, 2.03341779509713e-060, !- X,Y,Z Vertex 2 {m}
  -7.69423372516366e-030, -4.39181171181467e-044, -2.57054702399071e-060, !- X,Y,Z Vertex 3 {m}
  -7.69423372516366e-030, -4.39181171181466e-044, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91aa2d0d-69c5-4cf8-b6c3-c11f9cef3d17}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1257f820-0438-4c6a-8c49-cb8934497cff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4613de12-8391-46d5-82d7-7761bf2558c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87032499999995, 8.0944165081439, 3.048, !- X,Y,Z Vertex 1 {m}
  3.87032499999995, 8.0944165081439, 0,   !- X,Y,Z Vertex 2 {m}
  -4.62023308500648e-014, 8.09441650814422, 0, !- X,Y,Z Vertex 3 {m}
  -4.62023308500648e-014, 8.09441650814422, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a7567a-36df-4488-a785-5a17a210d199}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1257f820-0438-4c6a-8c49-cb8934497cff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08c59868-f8cd-4531-a88a-38027d292dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87032500000005, -1.61708157975227e-013, 3.048, !- X,Y,Z Vertex 1 {m}
  3.87032500000005, -1.61708157975227e-013, 0, !- X,Y,Z Vertex 2 {m}
  3.87032499999995, 8.0944165081439, 0,   !- X,Y,Z Vertex 3 {m}
  3.87032499999995, 8.0944165081439, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1356c5a6-24b8-4ae8-85f3-e6885b544e3b}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1257f820-0438-4c6a-8c49-cb8934497cff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9318463-cd45-4ca0-8ef3-f5685a504d1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.0957933243176e-030, 2.9647320776635e-043, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.87032500000005, -1.61708157975227e-013, 0, !- X,Y,Z Vertex 3 {m}
  3.87032500000005, -1.61708157975227e-013, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6702a2-4542-4539-9c67-29f95d8e7e5d}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1257f820-0438-4c6a-8c49-cb8934497cff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3432ce8e-cbcc-4d31-83c5-3e19a433db89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87032500000005, -1.61708157975227e-013, 3.048, !- X,Y,Z Vertex 1 {m}
  3.87032499999995, 8.0944165081439, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.62023308500648e-014, 8.09441650814422, 3.048, !- X,Y,Z Vertex 3 {m}
  -7.0957933243176e-030, -4.0502263564513e-044, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ff2b239c-62f6-49a0-822f-aa4c74482235}, !- Handle
  1M.Elevator 1,                          !- Name
  {a1bb4a20-4f45-48de-80ba-3e8515bb0717}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  90.9599290022414,                       !- X Origin {m}
  24.4579635561736,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c1a95e17-715a-48ef-81ac-64482495665b}, !- Building Story Name
  {afdae96b-bdc0-49d8-b06a-d8f314285f5e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0b951a56-99de-4123-994c-7128c843f1be}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff2b239c-62f6-49a0-822f-aa4c74482235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {702b9b7a-2bed-410a-8365-4a9725e911d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.24046617001295e-014, 3.81476249999984, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.08463750000046, 2.31011654250324e-013, 0, !- X,Y,Z Vertex 3 {m}
  -4.08463749999963, 3.81476249999993, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ba4b61-b3e2-4618-bc64-06897d3e4164}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff2b239c-62f6-49a0-822f-aa4c74482235}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08463750000046, 2.31011654250324e-013, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08463750000046, 2.31011654250324e-013, 2.28356655026758e-058, !- X,Y,Z Vertex 2 {m}
  -1.72128677903133e-042, -3.0434968957314e-029, -1.80475420908244e-058, !- X,Y,Z Vertex 3 {m}
  -2.34017640744709e-042, -4.13778791442135e-029, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df831102-680c-40cb-b1eb-01249a19cd21}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff2b239c-62f6-49a0-822f-aa4c74482235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e2c4474-d7bb-4165-b8ee-8ff5d8cd75f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.08463749999963, 3.81476249999993, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.08463749999963, 3.81476249999993, 0, !- X,Y,Z Vertex 2 {m}
  -4.08463750000046, 2.31011654250324e-013, 0, !- X,Y,Z Vertex 3 {m}
  -4.08463750000046, 2.31011654250324e-013, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a835b5b2-e565-4fbe-967f-152cd9b934c9}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff2b239c-62f6-49a0-822f-aa4c74482235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b848364d-6146-4408-ad51-1cd28c27579b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.24046617001295e-014, 3.81476249999984, 3.048, !- X,Y,Z Vertex 1 {m}
  9.24046617001295e-014, 3.81476249999984, 0, !- X,Y,Z Vertex 2 {m}
  -4.08463749999963, 3.81476249999993, 0, !- X,Y,Z Vertex 3 {m}
  -4.08463749999963, 3.81476249999993, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a436f185-9c7c-47ee-a628-06b7450c8591}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff2b239c-62f6-49a0-822f-aa4c74482235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbba8ea3-caa4-41e2-9566-ab6fbe0ac47e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.01057619484762e-042, -4.17198450875541e-029, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.24046617001295e-014, 3.81476249999984, 0, !- X,Y,Z Vertex 3 {m}
  9.24046617001295e-014, 3.81476249999984, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a770f3-0876-47c8-b9b6-11559dccac8e}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff2b239c-62f6-49a0-822f-aa4c74482235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {043f65e7-dba0-434c-a754-8f7cdab36deb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.35951670833508e-042, -4.17198450875541e-029, 3.048, !- X,Y,Z Vertex 1 {m}
  9.24046617001295e-014, 3.81476249999984, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.08463749999963, 3.81476249999993, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.08463750000046, 2.31011654250324e-013, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f088632a-72bb-476c-925f-f142b4b30a67}, !- Handle
  1M.Elevator,                            !- Name
  {a1bb4a20-4f45-48de-80ba-3e8515bb0717}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.8241290022425,                       !- X Origin {m}
  28.2727260561735,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c1a95e17-715a-48ef-81ac-64482495665b}, !- Building Story Name
  {2789ae85-48b0-4f2c-9eaa-932cb35b3fb4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9426372d-5145-44e5-8bd1-fd992d6c56cf}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f088632a-72bb-476c-925f-f142b4b30a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f604cf4e-e083-4742-a984-7f95bb4c46b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.24046617001295e-014, 2.68421650814417, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.58713167203926, 2.31011654250324e-013, 0, !- X,Y,Z Vertex 3 {m}
  -5.58713167203926, 2.68421650814413, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a08983d-a5cc-4b53-96d8-a4e7e2323a7c}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f088632a-72bb-476c-925f-f142b4b30a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec58464f-bf01-4578-b726-923500f3743f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.58713167203926, 2.31011654250324e-013, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.58713167203926, 2.31011654250324e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49c2699e-0fbd-445d-a63e-2e133dc85b74}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f088632a-72bb-476c-925f-f142b4b30a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9debc06c-aaff-4e79-94fa-f2f571147c19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.58713167203926, 2.68421650814413, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.58713167203926, 2.68421650814413, 0, !- X,Y,Z Vertex 2 {m}
  -5.58713167203926, 2.31011654250324e-013, 0, !- X,Y,Z Vertex 3 {m}
  -5.58713167203926, 2.31011654250324e-013, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb7fad3-8ac7-4769-b8b5-fe01a123ab4d}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f088632a-72bb-476c-925f-f142b4b30a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ba6a235-180e-47d2-b346-eb1f0fc75ed8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.24046617001295e-014, 2.68421650814417, 3.048, !- X,Y,Z Vertex 1 {m}
  9.24046617001295e-014, 2.68421650814417, 0, !- X,Y,Z Vertex 2 {m}
  -5.58713167203926, 2.68421650814413, 0, !- X,Y,Z Vertex 3 {m}
  -5.58713167203926, 2.68421650814413, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {600e2c86-3b93-499e-a02c-a2edc9e2aaa2}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f088632a-72bb-476c-925f-f142b4b30a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e87d422-af4d-44b9-9168-715b4cd0d6dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.53884674503273e-029, 5.29750906648764e-043, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.53884674503273e-029, 5.29750906648764e-043, 0, !- X,Y,Z Vertex 2 {m}
  9.24046617001295e-014, 2.68421650814417, 0, !- X,Y,Z Vertex 3 {m}
  9.24046617001295e-014, 2.68421650814417, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {118e6064-700b-42b0-aa6f-f7e46c312e02}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f088632a-72bb-476c-925f-f142b4b30a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b5c8ac9-0480-4d8c-83f5-fe6e6a8101f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9.24046617001295e-014, 2.68421650814417, 3.048, !- X,Y,Z Vertex 2 {m}
  -5.58713167203926, 2.68421650814413, 3.048, !- X,Y,Z Vertex 3 {m}
  -5.58713167203926, 2.31011654250324e-013, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {44cd789c-1aef-4354-85f5-dc17a4ba53d2}, !- Handle
  1M.Back_Space 3,                        !- Name
  {a6a84f01-a8f6-4082-905f-93c17bd21340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.8062540022425,                       !- X Origin {m}
  65.9058362006029,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c1a95e17-715a-48ef-81ac-64482495665b}, !- Building Story Name
  {ea48c527-598e-478e-b497-be40d3dc2ae3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {86c530e3-ebda-4175-a1c7-e9bc4bd0b1a1}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44cd789c-1aef-4354-85f5-dc17a4ba53d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79cd8f2f-6fcd-427f-919a-2c3620d3a361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.40044639621977, 3.26723985557044, 0, !- X,Y,Z Vertex 1 {m}
  -4.40044639621958, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.84809323400259e-013, -34.9488936362852, 0, !- X,Y,Z Vertex 4 {m}
  -6.59288750000009, -34.9488936362851, 0, !- X,Y,Z Vertex 5 {m}
  -6.59288750000014, 3.26723985557044, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d0a84840-ae55-47a8-b141-58590b499262}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44cd789c-1aef-4354-85f5-dc17a4ba53d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8df83629-6bd2-4f5a-8d8f-b11ad11454c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84809323400259e-013, -34.9488936362852, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.84809323400259e-013, -34.9488936362852, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7da9a7d-0fb1-412c-85f1-41d76b393a8a}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44cd789c-1aef-4354-85f5-dc17a4ba53d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01e72c05-b3ed-4f12-bc7a-3c8e9fc99aa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.72256250000009, -34.9488936362854, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.72256250000009, -34.9488936362854, 0, !- X,Y,Z Vertex 2 {m}
  -1.84809323400259e-013, -34.9488936362852, 0, !- X,Y,Z Vertex 3 {m}
  -1.84809323400259e-013, -34.9488936362852, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4613de12-8391-46d5-82d7-7761bf2558c8}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44cd789c-1aef-4354-85f5-dc17a4ba53d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91aa2d0d-69c5-4cf8-b6c3-c11f9cef3d17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.59288750000009, -34.9488936362851, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.59288750000009, -34.9488936362851, 0, !- X,Y,Z Vertex 2 {m}
  -2.72256250000009, -34.9488936362854, 0, !- X,Y,Z Vertex 3 {m}
  -2.72256250000009, -34.9488936362854, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8056507a-c332-4439-a2dd-185ad350da5f}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44cd789c-1aef-4354-85f5-dc17a4ba53d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.59288750000014, 3.26723985557044, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.59288750000014, 3.26723985557044, 0, !- X,Y,Z Vertex 2 {m}
  -6.59288750000009, -34.9488936362851, 0, !- X,Y,Z Vertex 3 {m}
  -6.59288750000009, -34.9488936362851, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc4f613a-2aaa-442e-a4e2-9c549e8ec277}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44cd789c-1aef-4354-85f5-dc17a4ba53d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9671ae5d-9d86-4bba-aa12-a76123a09b64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.40044639621977, 3.26723985557044, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.40044639621977, 3.26723985557044, 0, !- X,Y,Z Vertex 2 {m}
  -6.59288750000014, 3.26723985557044, 0, !- X,Y,Z Vertex 3 {m}
  -6.59288750000014, 3.26723985557044, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d22b6f8-be22-4b0d-ad15-c81d71b8ec0c}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44cd789c-1aef-4354-85f5-dc17a4ba53d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {143ba03d-3312-4a9f-ab3b-43f410185af1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.40044639621958, -9.24046617001295e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.40044639621958, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 2 {m}
  -4.40044639621977, 3.26723985557044, 0, !- X,Y,Z Vertex 3 {m}
  -4.40044639621977, 3.26723985557044, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c278c9b-5aae-4fb2-aaef-5cbbe04c31c1}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44cd789c-1aef-4354-85f5-dc17a4ba53d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {159d7c37-8bf1-4c67-805c-41bbd3992119}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.40044639621958, -9.24046617001295e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.40044639621958, -9.24046617001295e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b3b8431-dc40-454d-b2c8-afc600983115}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44cd789c-1aef-4354-85f5-dc17a4ba53d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c197fc5-25a6-48c1-a8c3-5704c36ca25a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84809323400259e-013, -34.9488936362852, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, -8.89287932470388, 3.048, !- X,Y,Z Vertex 2 {m}
  -6.59288750000012, -8.89287932470388, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.59288750000009, -34.9488936362851, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {30e116dc-1414-4d3a-bdeb-2c191741d2ea}, !- Handle
  1M.Back_Space 1,                        !- Name
  {a6a84f01-a8f6-4082-905f-93c17bd21340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  109.562254002241,                       !- X Origin {m}
  68.7357520023151,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c1a95e17-715a-48ef-81ac-64482495665b}, !- Building Story Name
  {50742b4b-87e6-4cca-8030-f15bc83775c9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {997c2d5a-b6fa-41ae-833f-94e008a60fa4}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30e116dc-1414-4d3a-bdeb-2c191741d2ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4298164-c766-496a-ae0a-96a38783a36a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3.69618646800518e-013, -28.9679384461417, 0, !- X,Y,Z Vertex 2 {m}
  -4.10632726778705, -28.9679384461413, 0, !- X,Y,Z Vertex 3 {m}
  -4.10632726778741, -37.6547384461414, 0, !- X,Y,Z Vertex 4 {m}
  -6.99293750000018, -37.6547384461416, 0, !- X,Y,Z Vertex 5 {m}
  -6.9929375, -9.24046617001295e-014, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cc247c71-6d55-4ef8-bc4a-c256a9457be3}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30e116dc-1414-4d3a-bdeb-2c191741d2ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69618646800518e-013, -28.9679384461417, 3.048, !- X,Y,Z Vertex 1 {m}
  3.69618646800518e-013, -28.9679384461417, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf820c9-77d4-449f-abc2-ec905ac40681}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30e116dc-1414-4d3a-bdeb-2c191741d2ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {742f9f83-010d-4c5d-86bf-ea80959c501c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.10632726778705, -28.9679384461413, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.10632726778705, -28.9679384461413, 0, !- X,Y,Z Vertex 2 {m}
  3.69618646800518e-013, -28.9679384461417, 0, !- X,Y,Z Vertex 3 {m}
  3.69618646800518e-013, -28.9679384461417, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29d75b1b-788d-432f-85f7-77f63b52446f}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30e116dc-1414-4d3a-bdeb-2c191741d2ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {239983df-b75f-4db5-bf05-0822fbdeffb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.10632726778741, -37.6547384461414, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.10632726778741, -37.6547384461414, 0, !- X,Y,Z Vertex 2 {m}
  -4.10632726778705, -28.9679384461413, 0, !- X,Y,Z Vertex 3 {m}
  -4.10632726778705, -28.9679384461413, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90007f4c-f2f6-497b-8b1f-477ba87a2c34}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30e116dc-1414-4d3a-bdeb-2c191741d2ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff8b218a-ba5d-4e9f-b892-225d188aedbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99293750000018, -37.6547384461416, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.99293750000018, -37.6547384461416, 0, !- X,Y,Z Vertex 2 {m}
  -4.10632726778741, -37.6547384461414, 0, !- X,Y,Z Vertex 3 {m}
  -4.10632726778741, -37.6547384461414, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc90401e-9b5a-48b1-9968-7f5675aa53b3}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30e116dc-1414-4d3a-bdeb-2c191741d2ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a23b57-3a30-4113-adb0-ca326903c4d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.9929375, -9.24046617001295e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.9929375, -9.24046617001295e-014, 0,  !- X,Y,Z Vertex 2 {m}
  -6.99293750000018, -37.6547384461416, 0, !- X,Y,Z Vertex 3 {m}
  -6.99293750000018, -37.6547384461416, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7deb7b8-73e6-4537-a8a1-c786aeabefb9}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30e116dc-1414-4d3a-bdeb-2c191741d2ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c83d206-fc54-46b3-9222-60bd77c0f6d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.9929375, -9.24046617001295e-014, 0,  !- X,Y,Z Vertex 3 {m}
  -6.9929375, -9.24046617001295e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f38b7404-c79e-4d6c-baa5-ffb66872e27b}, !- Handle
  Surface 58,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30e116dc-1414-4d3a-bdeb-2c191741d2ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6178cb55-6c22-453c-8f61-66a82517b5cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.10632726778709, -30.0365719379974, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.10632726778705, -28.9679384461413, 3.048, !- X,Y,Z Vertex 2 {m}
  3.69618646800518e-013, -28.9679384461417, 3.048, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 4 {m}
  -6.9929375, -9.24046617001295e-014, 3.048, !- X,Y,Z Vertex 5 {m}
  -6.99293750000014, -30.0365719379974, 3.048; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {357dc2a4-0964-497f-8f76-95a75a686350}, !- Handle
  1M.Stairs 1,                            !- Name
  {707f5250-64ac-4174-9def-514c0e4e7c36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  109.562254002241,                       !- X Origin {m}
  31.0810135561736,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c1a95e17-715a-48ef-81ac-64482495665b}, !- Building Story Name
  {cbe86e7e-1c23-4082-90b7-f0d1f71fe5f5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {df8557df-b4f1-452d-89f9-63c532b730af}, !- Handle
  Surface 59,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {357dc2a4-0964-497f-8f76-95a75a686350}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1366286c-8e8e-4d35-8c29-338956fc92f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.10632726778705, 8.68680000000014, 0, !- X,Y,Z Vertex 1 {m}
  3.69618646800518e-013, 8.68679999999972, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.10632726778741, 2.31011654250324e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c34c297a-3e08-4016-b9af-688ccda2a938}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {357dc2a4-0964-497f-8f76-95a75a686350}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b81f1627-a1e5-4182-a590-2b1f68ae67c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.10632726778741, 2.31011654250324e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.10632726778741, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239983df-b75f-4db5-bf05-0822fbdeffb6}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {357dc2a4-0964-497f-8f76-95a75a686350}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29d75b1b-788d-432f-85f7-77f63b52446f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.10632726778705, 8.68680000000014, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.10632726778705, 8.68680000000014, 0, !- X,Y,Z Vertex 2 {m}
  -4.10632726778741, 2.31011654250324e-014, 0, !- X,Y,Z Vertex 3 {m}
  -4.10632726778741, 2.31011654250324e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {742f9f83-010d-4c5d-86bf-ea80959c501c}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {357dc2a4-0964-497f-8f76-95a75a686350}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaf820c9-77d4-449f-abc2-ec905ac40681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.69618646800518e-013, 8.68679999999972, 3.048, !- X,Y,Z Vertex 1 {m}
  3.69618646800518e-013, 8.68679999999972, 0, !- X,Y,Z Vertex 2 {m}
  -4.10632726778705, 8.68680000000014, 0, !- X,Y,Z Vertex 3 {m}
  -4.10632726778705, 8.68680000000014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35ba98a0-c703-42f0-8b24-7acf66152ae9}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {357dc2a4-0964-497f-8f76-95a75a686350}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.07769349006546e-029, -1.30954195223189e-042, 3.048, !- X,Y,Z Vertex 1 {m}
  3.07769349006546e-029, -1.30954195223189e-042, 0, !- X,Y,Z Vertex 2 {m}
  3.69618646800518e-013, 8.68679999999972, 0, !- X,Y,Z Vertex 3 {m}
  3.69618646800518e-013, 8.68679999999972, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb603c9c-2e09-4554-8f3a-64f88f96b087}, !- Handle
  Surface 64,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {357dc2a4-0964-497f-8f76-95a75a686350}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a75fccd-4073-471b-9b50-0e98aba607c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  3.69618646800518e-013, 8.68679999999972, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.10632726778705, 8.68680000000014, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.10632726778741, 2.31011654250324e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9c0d6af8-50f4-425e-9744-b163d2ff2b24}, !- Handle
  1M.Back_Space 4,                        !- Name
  {a6a84f01-a8f6-4082-905f-93c17bd21340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.569316502241,                       !- X Origin {m}
  125.793677002315,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c1a95e17-715a-48ef-81ac-64482495665b}, !- Building Story Name
  {346b8392-bf48-4194-a906-fda3e1f660d4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {68df28e1-eba4-4876-98cf-cf16e254a3ed}, !- Handle
  Surface 65,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c0d6af8-50f4-425e-9744-b163d2ff2b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c83ec371-591a-4252-9bf7-58969b32bff5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65978552913293e-013, -10.5875898154745, 0, !- X,Y,Z Vertex 1 {m}
  6.9929375, -10.5875898154747, 0,        !- X,Y,Z Vertex 2 {m}
  6.99293750000074, -37.347525, 0,        !- X,Y,Z Vertex 3 {m}
  7.39237293601036e-013, -37.347525, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df655635-3180-4fe4-b297-4088171fe93b}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0d6af8-50f4-425e-9744-b163d2ff2b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7179af78-78a1-42d2-a4f1-86c1450e85f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.38417936341374, 1.84809323400259e-013, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.38417936341374, 1.84809323400259e-013, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.61261980712224e-028, -2.02516851821516e-041, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3e6a9a-8820-43dc-8c90-63e12883e06f}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0d6af8-50f4-425e-9744-b163d2ff2b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d7ec99c-d9ba-468f-af9a-a8748e18642c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.38417936341337, 3.42382452692913, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.38417936341337, 3.42382452692913, 0, !- X,Y,Z Vertex 2 {m}
  -2.38417936341374, 1.84809323400259e-013, 0, !- X,Y,Z Vertex 3 {m}
  -2.38417936341374, 1.84809323400259e-013, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e070642-8527-464e-961c-3f6f527d63c6}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0d6af8-50f4-425e-9744-b163d2ff2b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1d6b3d7-747d-45c7-975c-a30e8493d3af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99293749999963, 3.42382452692931, 3.048, !- X,Y,Z Vertex 1 {m}
  6.99293749999963, 3.42382452692931, 0,  !- X,Y,Z Vertex 2 {m}
  -2.38417936341337, 3.42382452692913, 0, !- X,Y,Z Vertex 3 {m}
  -2.38417936341337, 3.42382452692913, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d56a1198-7100-421c-8b77-50d525f07a11}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0d6af8-50f4-425e-9744-b163d2ff2b24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99293750000074, -37.347525, 3.048,    !- X,Y,Z Vertex 1 {m}
  6.99293750000074, -37.347525, 0,        !- X,Y,Z Vertex 2 {m}
  6.99293749999963, 3.42382452692931, 0,  !- X,Y,Z Vertex 3 {m}
  6.99293749999963, 3.42382452692931, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d266e96-cd58-41e3-b003-a86497a43c80}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0d6af8-50f4-425e-9744-b163d2ff2b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac16b3a1-e37f-44f6-adfc-45a310734b4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.39237293601036e-013, -37.347525, 3.048, !- X,Y,Z Vertex 1 {m}
  7.39237293601036e-013, -37.347525, 0,   !- X,Y,Z Vertex 2 {m}
  6.99293750000074, -37.347525, 0,        !- X,Y,Z Vertex 3 {m}
  6.99293750000074, -37.347525, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb47e10-13de-4a64-943c-246332c39a05}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0d6af8-50f4-425e-9744-b163d2ff2b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69da632a-6222-475a-9abc-c0d5cc762cde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65978552913293e-013, -10.5875898154745, 3.048, !- X,Y,Z Vertex 1 {m}
  5.65978552913293e-013, -10.5875898154745, 0, !- X,Y,Z Vertex 2 {m}
  7.39237293601036e-013, -37.347525, 0,   !- X,Y,Z Vertex 3 {m}
  7.39237293601036e-013, -37.347525, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c011bf52-bbc8-41ae-89d5-1ab2f03dc738}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c0d6af8-50f4-425e-9744-b163d2ff2b24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8fbd357-5ab6-4b33-979b-8bc3aa75e7f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99293750000074, -37.347525, 3.048,    !- X,Y,Z Vertex 1 {m}
  6.99293749999963, 3.42382452692931, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.38417936341337, 3.42382452692913, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.38417936341374, 1.84809323400259e-013, 3.048, !- X,Y,Z Vertex 4 {m}
  3.49646875000248, 2.07910488825291e-013, 3.048, !- X,Y,Z Vertex 5 {m}
  3.49646875000165, -37.347525, 3.048;    !- X,Y,Z Vertex 6 {m}

OS:Space,
  {39271bca-9a3d-4f97-a2fb-981a3437cece}, !- Handle
  1M.Back_Space 2,                        !- Name
  {a6a84f01-a8f6-4082-905f-93c17bd21340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100.185137138828,                       !- X Origin {m}
  132.641326056174,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c1a95e17-715a-48ef-81ac-64482495665b}, !- Building Story Name
  {c24d7269-7c9a-42eb-9f81-6f4ec0002701}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4a7954f1-f34a-4afc-b81a-17cebb1e96e9}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39271bca-9a3d-4f97-a2fb-981a3437cece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18c4fe41-aae9-4719-a616-4be19576f531}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -76.9717706365861, -15.4417838410986, -6.98121439098238e-030, !- X,Y,Z Vertex 1 {m}
  -70.3788831365862, -15.441783841099, 6.98121439098321e-030, !- X,Y,Z Vertex 2 {m}
  -70.3788831365862, -27.0108904871241, 6.98121439098289e-030, !- X,Y,Z Vertex 3 {m}
  -76.9717706365861, -27.0108904871238, -6.9812143909827e-030; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c67952-f867-4fe0-a92e-a8e00bcdbad2}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39271bca-9a3d-4f97-a2fb-981a3437cece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a219068-e76a-4d42-b846-4494afe9faa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.02069506738673e-057, -3.42382452692913, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.02069506738674e-057, -3.42382452692913, 1.53875335282296e-113, !- X,Y,Z Vertex 2 {m}
  -1.74240283584463e-056, -1.00587890338346e-055, -6.6967978116892e-028, !- X,Y,Z Vertex 3 {m}
  -5.38263822367283e-057, -1.15413591179545e-113, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7ec99c-d9ba-468f-af9a-a8748e18642c}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39271bca-9a3d-4f97-a2fb-981a3437cece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e3e6a9a-8820-43dc-8c90-63e12883e06f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69618646800518e-013, -6.84764905385807, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.69618646800518e-013, -6.84764905385807, 6.69679781168926e-028, !- X,Y,Z Vertex 2 {m}
  -6.32452566139699e-057, -3.42382452692913, 1.65878428187011e-113, !- X,Y,Z Vertex 3 {m}
  6.32452566139698e-057, -3.42382452692913, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ff1a17-339e-4883-8bb9-667a61d9a601}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39271bca-9a3d-4f97-a2fb-981a3437cece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d0c885-900a-4a3a-8691-beb2d73f24e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5253241302068, -6.84764905385847, 3.048, !- X,Y,Z Vertex 1 {m}
  -33.525324130207, -6.84764905385852, -4.13949774413813e-027, !- X,Y,Z Vertex 2 {m}
  -3.69618646800518e-013, -6.84764905385809, 1.09029789147787e-027, !- X,Y,Z Vertex 3 {m}
  -3.69618646800518e-013, -6.84764905385804, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6988b18f-04a9-4959-8ed8-cac8c05d4a53}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39271bca-9a3d-4f97-a2fb-981a3437cece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {320f5959-1b04-44bc-9fa7-b11e933a77e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.3788831365862, -15.441783841099, 3.048, !- X,Y,Z Vertex 1 {m}
  -70.3788831365862, -15.441783841099, 1.3962428781966e-029, !- X,Y,Z Vertex 2 {m}
  -70.3788831365859, -6.84764905385853, -9.98327111398795e-029, !- X,Y,Z Vertex 3 {m}
  -70.3788831365859, -6.84764905385852, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525be607-be61-484b-860f-5e7dc6db6c12}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39271bca-9a3d-4f97-a2fb-981a3437cece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56ca68c7-4064-4121-9e7e-4548b6930e5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -76.9717706365861, -33.4822113078121, 3.048, !- X,Y,Z Vertex 1 {m}
  -76.9717706365861, -33.4822113078121, 0, !- X,Y,Z Vertex 2 {m}
  -70.378883136586, -33.482211307812, 0,  !- X,Y,Z Vertex 3 {m}
  -70.378883136586, -33.482211307812, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996d865d-59b5-4b99-a7a1-848d096ca6d1}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39271bca-9a3d-4f97-a2fb-981a3437cece}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -76.9717706365861, -3.42382452692857, 3.048, !- X,Y,Z Vertex 1 {m}
  -76.9717706365861, -3.42382452692857, 1.3962428781965e-029, !- X,Y,Z Vertex 2 {m}
  -76.9717706365861, -33.4822113078121, 0, !- X,Y,Z Vertex 3 {m}
  -76.9717706365861, -33.4822113078121, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86a4897-19c1-4633-9c56-f6707aeee201}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39271bca-9a3d-4f97-a2fb-981a3437cece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3df2476a-b790-4173-b620-b0c4167c149b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5739565867564, -3.42382452692876, 3.048, !- X,Y,Z Vertex 1 {m}
  -67.5739565867564, -3.42382452692876, 2.90086400447147e-029, !- X,Y,Z Vertex 2 {m}
  -76.9717706365861, -3.42382452692857, 1.3962428781965e-029, !- X,Y,Z Vertex 3 {m}
  -76.9717706365861, -3.42382452692857, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8824d673-b1e4-429f-bc24-5acae2aba253}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39271bca-9a3d-4f97-a2fb-981a3437cece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0a3274f-ffaf-4705-90c8-27b989ae169c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -67.5739565867564, 9.24046617001295e-014, 3.048, !- X,Y,Z Vertex 1 {m}
  -67.5739565867564, 9.24046617001295e-014, 3.10496639640032e-029, !- X,Y,Z Vertex 2 {m}
  -67.5739565867564, -3.42382452692876, 2.90086400447147e-029, !- X,Y,Z Vertex 3 {m}
  -67.5739565867564, -3.42382452692876, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8012571-003b-4872-9051-2d9d0a8bb6a1}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39271bca-9a3d-4f97-a2fb-981a3437cece}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05215544616257e-044, 7.69423372516366e-030, 3.048, !- X,Y,Z Vertex 1 {m}
  1.05215544616143e-044, 7.69423372516366e-030, -6.6967978116892e-028, !- X,Y,Z Vertex 2 {m}
  -67.5739565867564, 9.24046617001295e-014, 3.10496639640032e-029, !- X,Y,Z Vertex 3 {m}
  -67.5739565867564, 9.24046617001295e-014, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48fb286f-a677-4567-b234-417d9d756b00}, !- Handle
  Surface 83,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39271bca-9a3d-4f97-a2fb-981a3437cece}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43aeb549-8ad3-4694-a9f4-c547d958c212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -70.378883136586, -33.482211307812, 3.048, !- X,Y,Z Vertex 1 {m}
  -70.3788831365861, -29.0192925470377, 3.048, !- X,Y,Z Vertex 2 {m}
  -76.9717706365861, -29.0192925470378, 3.048, !- X,Y,Z Vertex 3 {m}
  -76.9717706365861, -33.4822113078121, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da5c9043-fee4-4e3e-96e9-fd47b818c3a3}, !- Handle
  1M.Stairs 3,                            !- Name
  {707f5250-64ac-4174-9def-514c0e4e7c36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.2133665022425,                       !- X Origin {m}
  132.641326056174,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {c1a95e17-715a-48ef-81ac-64482495665b}, !- Building Story Name
  {e5a4f50a-3152-4a46-b285-b733d8521ade}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {de68c964-c302-47b3-a363-04e66b5cd21b}, !- Handle
  Surface 84,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da5c9043-fee4-4e3e-96e9-fd47b818c3a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e45ed2b8-8e1e-4be7-aa07-b9af676705d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39781404982961, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  9.39781404982961, -3.42382452692885, 0, !- X,Y,Z Vertex 2 {m}
  -4.62023308500648e-014, -3.42382452692866, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d09402e-8f75-420b-8c92-ea6a46f00678}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da5c9043-fee4-4e3e-96e9-fd47b818c3a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.39781404982961, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
