  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {03f55802-0d33-42a8-af3e-bfae61808742}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {eb5afabb-56e1-4326-bd5d-3b17a3344b1a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1d4312e0-0053-47e9-879e-7834bc643c8a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {57c988e2-0645-4c3a-97d5-4a2cc8e47508}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9dd90abd-4439-46ff-96de-4bd2c53f9714}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {239f8168-bd2e-465d-85e5-c2ad2ad8d49f}, !- Handle
  {cd81cf7e-e7dd-4f14-a778-3040b16a65b9}, !- Name
  {878b9c06-70da-4522-8061-fb9190c93309}, !- Model Object 1
  {131998cf-1f2f-45e3-b1a2-6509a208e17f}, !- Model Object 2
  {af516f47-8ae9-4e36-9127-b22892378708}, !- Model Object 3
  {2b80e54c-04b1-40a4-9a5f-9be4a2f46c58}, !- Model Object 4
  {e85fc8d0-375e-46fb-a754-fc79512bc809}, !- Model Object 5
  {c491a00f-7965-4160-bc37-521cba78b389}, !- Model Object 6
  {279b053c-ee40-40b5-919d-57729a8dac36}, !- Model Object 7
  {100bc029-00b5-4393-b1d6-abfaa2e27fc1}, !- Model Object 8
  {8f3cf784-fbf0-4d9f-8601-093b5e106c6b}, !- Model Object 9
  {264a74cb-5ca5-42a6-9bc0-529985f7d9c4}, !- Model Object 10
  {c618e3ac-e70f-401a-8837-469fbb8d1b82}, !- Model Object 11
  {febb75ac-d631-4d19-a120-c6c5e5cde050}, !- Model Object 12
  {e77d06fc-053a-43d0-93c9-38a3fc2413c3}, !- Model Object 13
  {5dfab0a4-529f-4a34-b215-b30c9464570e}, !- Model Object 14
  {19ed8f51-0003-4af8-9722-52a72f86656b}, !- Model Object 15
  {6eb4af28-61a7-4ee9-82df-657de81be412}, !- Model Object 16
  {7280ae0a-00ac-42c1-89d7-bbe1ddf55905}, !- Model Object 17
  {7a8c0dec-5027-412d-8ac7-4c499a69f746}, !- Model Object 18
  {f57f41f4-8681-4451-a5dd-ad332dfc1466}, !- Model Object 19
  {c172861f-3695-4bd1-be3d-4ecb172333a7}; !- Model Object 20

OS:Table:Lookup,
  {05b23076-b641-483d-ac2e-3fbd0e81e1ba}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve, !- Name
  {3f68bf8e-1ec4-408b-9080-d11cd13a663b}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  1,                                      !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  1,                                      !- Output Value 7 {BasedOnField A5}
  1,                                      !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  1,                                      !- Output Value 10 {BasedOnField A5}
  1,                                      !- Output Value 11 {BasedOnField A5}
  1,                                      !- Output Value 12 {BasedOnField A5}
  1,                                      !- Output Value 13 {BasedOnField A5}
  1,                                      !- Output Value 14 {BasedOnField A5}
  1,                                      !- Output Value 15 {BasedOnField A5}
  1,                                      !- Output Value 16 {BasedOnField A5}
  1,                                      !- Output Value 17 {BasedOnField A5}
  1,                                      !- Output Value 18 {BasedOnField A5}
  1,                                      !- Output Value 19 {BasedOnField A5}
  1,                                      !- Output Value 20 {BasedOnField A5}
  1,                                      !- Output Value 21 {BasedOnField A5}
  1;                                      !- Output Value 22 {BasedOnField A5}

OS:ModelObjectList,
  {3f68bf8e-1ec4-408b-9080-d11cd13a663b}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {0e8f0ad3-87e0-4d0f-90d1-a5154fb7b6d5}, !- Model Object 1
  {f4b27560-86b1-4e70-9e53-5bceea5529cf}; !- Model Object 2

OS:Table:IndependentVariable,
  {0e8f0ad3-87e0-4d0f-90d1-a5154fb7b6d5}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve_ind_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  15,                                     !- Minimum Value {BasedOnField A5}
  27.2,                                   !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  15,                                     !- Value 1
  27.2;                                   !- Value 2

OS:Table:IndependentVariable,
  {f4b27560-86b1-4e70-9e53-5bceea5529cf}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve_ind_2, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  -25,                                    !- Minimum Value {BasedOnField A5}
  6,                                      !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  -25,                                    !- Value 1
  -10,                                    !- Value 2
  -8,                                     !- Value 3
  -6,                                     !- Value 4
  -4,                                     !- Value 5
  -2,                                     !- Value 6
  0,                                      !- Value 7
  1,                                      !- Value 8
  2,                                      !- Value 9
  4,                                      !- Value 10
  6;                                      !- Value 11

OS:Curve:Biquadratic,
  {631f4b5a-7308-4fa5-9924-e4aa53631172}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low CCAPFT curve, !- Name
  0.00653214,                             !- Coefficient1 Constant
  0.070196324,                            !- Coefficient2 x
  -0.000779728,                           !- Coefficient3 x**2
  9.18264e-05,                            !- Coefficient4 y
  -3.53531e-06,                           !- Coefficient5 y**2
  -1.10985e-06,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  27.2;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {15acc141-993a-4a7f-b5c9-178632478d41}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFT Boundary curve, !- Name
  94.997,                                 !- Coefficient1 Constant
  -9.7363,                                !- Coefficient2 x
  0.4601,                                 !- Coefficient3 x**2
  -0.0075,                                !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {df233cb2-f186-4b85-abe2-57f723c489d4}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High CCAPFT curve, !- Name
  0.024136088,                            !- Coefficient1 Constant
  0.068050178,                            !- Coefficient2 x
  -0.000323642,                           !- Coefficient3 x**2
  0.008051387,                            !- Coefficient4 y
  1.58197e-06,                            !- Coefficient5 y**2
  -0.000740208,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ea6dc508-8604-42f6-bafb-ced11bc119ec}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low CEIRFT curve, !- Name
  1.632532615,                            !- Coefficient1 Constant
  -0.073149266,                           !- Coefficient2 x
  0.00133255,                             !- Coefficient3 x**2
  0.002937429,                            !- Coefficient4 y
  2.96627e-07,                            !- Coefficient5 y**2
  -7.89287e-05,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  27.2;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {d289693d-2955-4d19-81f0-c1eaab3aaf76}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFT Boundary curve, !- Name
  94.997,                                 !- Coefficient1 Constant
  -9.7363,                                !- Coefficient2 x
  0.4601,                                 !- Coefficient3 x**2
  -0.0075,                                !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {99598cfc-83b9-46cf-8c86-40194d303332}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High CEIRFT curve, !- Name
  0.633503459,                            !- Coefficient1 Constant
  -0.022077797,                           !- Coefficient2 x
  0.000322604,                            !- Coefficient3 x**2
  0.017666739,                            !- Coefficient4 y
  0.000151197,                            !- Coefficient5 y**2
  -0.000204718,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  22.7,                                   !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {26f5ad77-1319-4f1f-bfa4-ab58a0d5ede7}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low CEIRFPLR curve, !- Name
  0.2021,                                 !- Coefficient1 Constant
  0.464,                                  !- Coefficient2 x
  0.4081,                                 !- Coefficient3 x**2
  -0.0723,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {59effd74-c0ba-4195-a96c-7b65be4ad6fb}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High CEIRFPLR curve, !- Name
  2.0857,                                 !- Coefficient1 Constant
  -3.1154,                                !- Coefficient2 x
  2.9151,                                 !- Coefficient3 x**2
  -0.8855,                                !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8c46ebb3-2dfd-47c9-882e-c6e4bba52ff8}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCR curve, !- Name
  0.6216,                                 !- Coefficient1 Constant
  0.4732,                                 !- Coefficient2 x
  -0.0952,                                !- Coefficient3 x**2
  1,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f89c2c0c-46c6-452f-9f2c-6bdf810c760b}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit on-off CPLFFPLR curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:Lookup,
  {91980fce-da9e-4456-b43c-0aee6549fd3d}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFPL curve, !- Name
  {7b07e69d-19b9-49fa-a3f0-98997a480efc}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  1,                                      !- Output Value 1 {BasedOnField A5}
  1,                                      !- Output Value 2 {BasedOnField A5}
  1,                                      !- Output Value 3 {BasedOnField A5}
  1,                                      !- Output Value 4 {BasedOnField A5}
  1,                                      !- Output Value 5 {BasedOnField A5}
  1,                                      !- Output Value 6 {BasedOnField A5}
  0.9075,                                 !- Output Value 7 {BasedOnField A5}
  0.9025,                                 !- Output Value 8 {BasedOnField A5}
  1,                                      !- Output Value 9 {BasedOnField A5}
  0.955,                                  !- Output Value 10 {BasedOnField A5}
  0.86,                                   !- Output Value 11 {BasedOnField A5}
  0.855,                                  !- Output Value 12 {BasedOnField A5}
  1,                                      !- Output Value 13 {BasedOnField A5}
  0.905,                                  !- Output Value 14 {BasedOnField A5}
  0.82,                                   !- Output Value 15 {BasedOnField A5}
  0.81,                                   !- Output Value 16 {BasedOnField A5}
  1,                                      !- Output Value 17 {BasedOnField A5}
  0.83,                                   !- Output Value 18 {BasedOnField A5}
  0.76,                                   !- Output Value 19 {BasedOnField A5}
  0.74;                                   !- Output Value 20 {BasedOnField A5}

OS:ModelObjectList,
  {7b07e69d-19b9-49fa-a3f0-98997a480efc}, !- Handle
  Table Lookup 1 Independent Variable List 1, !- Name
  {3e10c756-0d7c-4a1e-a2a0-eb0be3c2eeae}, !- Model Object 1
  {aab3d5fe-10ec-40f7-afa9-e16e5a118630}; !- Model Object 2

OS:Table:IndependentVariable,
  {3e10c756-0d7c-4a1e-a2a0-eb0be3c2eeae}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFPL curve_ind_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  7.625,                                  !- Minimum Value {BasedOnField A5}
  175.375,                                !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  7.625,                                  !- Value 1
  61,                                     !- Value 2
  91.5,                                   !- Value 3
  122,                                    !- Value 4
  175.375;                                !- Value 5

OS:Table:IndependentVariable,
  {aab3d5fe-10ec-40f7-afa9-e16e5a118630}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFPL curve_ind_2, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0.5,                                    !- Minimum Value {BasedOnField A5}
  1.3,                                    !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Value 1
  0.75,                                   !- Value 2
  1,                                      !- Value 3
  1.3;                                    !- Value 4

OS:Curve:Biquadratic,
  {15874ec5-609f-4acb-b047-01f48a513751}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low HCAPFT curve, !- Name
  1.29450313,                             !- Coefficient1 Constant
  0.002801032,                            !- Coefficient2 x
  5.16831e-05,                            !- Coefficient3 x**2
  0.021017135,                            !- Coefficient4 y
  -1.72877e-06,                           !- Coefficient5 y**2
  0.000190881,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  -8.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {279304f4-5f28-4664-8b07-c4236da2e5ef}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFT Boundary curve, !- Name
  -4.0154,                                !- Coefficient1 Constant
  0.3263,                                 !- Coefficient2 x
  -0.0406,                                !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  27.2;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {2cc47aca-ce6d-4e00-8796-e0222e286152}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High HCAPFT curve, !- Name
  1.164596543,                            !- Coefficient1 Constant
  0.022643713,                            !- Coefficient2 x
  -0.001438018,                           !- Coefficient3 x**2
  0.011600401,                            !- Coefficient4 y
  1.95695e-05,                            !- Coefficient5 y**2
  -0.000445733,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15.5;                                   !- Maximum Value of y

OS:Curve:Biquadratic,
  {78bb17d4-c6cc-4a24-bccb-7f7a1e74d830}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low HEIRFT curve, !- Name
  0.073533104,                            !- Coefficient1 Constant
  0.172343385,                            !- Coefficient2 x
  -0.004726706,                           !- Coefficient3 x**2
  0.007970862,                            !- Coefficient4 y
  0.001282742,                            !- Coefficient5 y**2
  -0.00049881,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  -8.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {78863f5e-09b9-4a79-9222-2ccfd04eb227}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFT Boundary curve, !- Name
  -4.0154,                                !- Coefficient1 Constant
  0.3263,                                 !- Coefficient2 x
  -0.0406,                                !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  27.2;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f2f78a4-2e4f-4cac-bfd8-b615f416af34}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High HEIRFT curve, !- Name
  1.698997002,                            !- Coefficient1 Constant
  -0.040659872,                           !- Coefficient2 x
  0.000787154,                            !- Coefficient3 x**2
  -0.050125467,                           !- Coefficient4 y
  0.000535991,                            !- Coefficient5 y**2
  0.000724561,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15.5;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {8be65cae-f749-4703-97b5-599ee62c942a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low HEIRFPLR curve, !- Name
  -0.123,                                 !- Coefficient1 Constant
  1.8753,                                 !- Coefficient2 x
  -1.4444,                                !- Coefficient3 x**2
  0.6918,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7d0a9a24-9e23-4759-b53a-3d1ce73ccb0b}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High HEIRFPLR curve, !- Name
  -8.0149,                                !- Coefficient1 Constant
  24.269,                                 !- Coefficient2 x
  -21.472,                                !- Coefficient3 x**2
  6.2179,                                 !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {64d04513-c6b2-4e8b-8ab2-2686cef41e64}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCR curve, !- Name
  0.9016,                                 !- Coefficient1 Constant
  0.1214,                                 !- Coefficient2 x
  -0.0229,                                !- Coefficient3 x**2
  1,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9c95b7cb-1923-444a-9fce-e17924ecd2e6}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit on-off HPLFFPLR curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7e64670f-8bae-4c7c-8c1a-0ec48b504018}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFPL curve, !- Name
  1.007,                                  !- Coefficient1 Constant
  -0.0008,                                !- Coefficient2 x
  4e-06,                                  !- Coefficient3 x**2
  -1e-08,                                 !- Coefficient4 x**3
  7.625,                                  !- Minimum Value of x
  175.375;                                !- Maximum Value of x

OS:AirLoopHVAC,
  {236e5892-6051-481c-bbf6-a99d0fac5a24}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none|, !- Name
  ,                                       !- Controller List Name
  {cfc00785-168e-4bc8-b2c1-d2f0699437d7}, !- Availability Schedule
  {99d70bb8-9d38-448e-ad70-e47de1ae94c7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9ff1bafd-474d-4ca2-a1bb-29276447d8de}, !- Supply Side Inlet Node Name
  {375131a7-0a8e-41f8-aac6-bc6be7c39977}, !- Demand Side Outlet Node Name
  {b2244f2e-652a-4355-8564-40745edcb5f5}, !- Demand Side Inlet Node A
  {e1755235-c92a-4861-a22f-3d2a7734e70f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {41602a6e-33cd-4d0f-95f0-f52a3dd8af9a}, !- Demand Mixer Name
  {e4970fb6-62fd-45ee-afb5-205aad986dd0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5940697e-2783-43f0-8af1-3e58f01343ca}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Supply Inlet Node, !- Name
  {9ff1bafd-474d-4ca2-a1bb-29276447d8de}, !- Inlet Port
  {f48cf8e9-26f3-4b17-8e28-082eb1fe367c}; !- Outlet Port

OS:Node,
  {5d4ef14c-ea9b-446e-b253-fb592f21eaf5}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Supply Outlet Node, !- Name
  {386398b1-eeb5-4c1b-a1d3-81dc047238d4}, !- Inlet Port
  {e1755235-c92a-4861-a22f-3d2a7734e70f}; !- Outlet Port

OS:Connection,
  {9ff1bafd-474d-4ca2-a1bb-29276447d8de}, !- Handle
  {236e5892-6051-481c-bbf6-a99d0fac5a24}, !- Source Object
  9,                                      !- Outlet Port
  {5940697e-2783-43f0-8af1-3e58f01343ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1755235-c92a-4861-a22f-3d2a7734e70f}, !- Handle
  {5d4ef14c-ea9b-446e-b253-fb592f21eaf5}, !- Source Object
  3,                                      !- Outlet Port
  {236e5892-6051-481c-bbf6-a99d0fac5a24}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9cce6b16-680e-42e8-9484-a2831ee5430f}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Demand Inlet Node, !- Name
  {b2244f2e-652a-4355-8564-40745edcb5f5}, !- Inlet Port
  {7c7f4de6-6677-47c7-a039-0458151b3155}; !- Outlet Port

OS:Node,
  {61bdfe94-5bb9-40a2-b271-5a68cd0abfe6}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Demand Outlet Node, !- Name
  {4cd9f953-ee55-4bc2-a040-295efe7741de}, !- Inlet Port
  {375131a7-0a8e-41f8-aac6-bc6be7c39977}; !- Outlet Port

OS:Node,
  {fde3415c-c06f-4486-a8c2-d9287be0c0af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {c78344f8-018c-46da-921a-03e8c6ab1c41}, !- Inlet Port
  {26a00a26-80eb-44e9-9f5e-e3cc8a8d21d8}; !- Outlet Port

OS:Connection,
  {b2244f2e-652a-4355-8564-40745edcb5f5}, !- Handle
  {236e5892-6051-481c-bbf6-a99d0fac5a24}, !- Source Object
  11,                                     !- Outlet Port
  {9cce6b16-680e-42e8-9484-a2831ee5430f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375131a7-0a8e-41f8-aac6-bc6be7c39977}, !- Handle
  {61bdfe94-5bb9-40a2-b271-5a68cd0abfe6}, !- Source Object
  3,                                      !- Outlet Port
  {236e5892-6051-481c-bbf6-a99d0fac5a24}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e4970fb6-62fd-45ee-afb5-205aad986dd0}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {7c7f4de6-6677-47c7-a039-0458151b3155}, !- Inlet Node Name
  {8e99a69c-75fb-420c-b907-fdc4710c7b5d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {41602a6e-33cd-4d0f-95f0-f52a3dd8af9a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4cd9f953-ee55-4bc2-a040-295efe7741de}, !- Outlet Node Name
  {f82175f9-ff4e-4a09-900b-eaa1c6ca5053}; !- Inlet Node Name 1

OS:Connection,
  {7c7f4de6-6677-47c7-a039-0458151b3155}, !- Handle
  {9cce6b16-680e-42e8-9484-a2831ee5430f}, !- Source Object
  3,                                      !- Outlet Port
  {e4970fb6-62fd-45ee-afb5-205aad986dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd9f953-ee55-4bc2-a040-295efe7741de}, !- Handle
  {41602a6e-33cd-4d0f-95f0-f52a3dd8af9a}, !- Source Object
  2,                                      !- Outlet Port
  {61bdfe94-5bb9-40a2-b271-5a68cd0abfe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7c68933-f587-43a8-b281-81411cc30ce4}, !- Handle
  {236e5892-6051-481c-bbf6-a99d0fac5a24}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  22,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {99d70bb8-9d38-448e-ad70-e47de1ae94c7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {ee1b2ace-49ff-41d2-b531-c8c94bdf449e}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f67bbacd-2c38-415d-9e57-f60acd947836}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {39720918-0abf-455d-8533-e77b1f4ca18b}, !- Schedule Type Limits Name
  {c4f7be87-e4a3-4e5c-9f38-1256023d5ea7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4f7be87-e4a3-4e5c-9f38-1256023d5ea7}, !- Handle
  Schedule Day 7,                         !- Name
  {39720918-0abf-455d-8533-e77b1f4ca18b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {44ec72ce-5d2e-40d4-98e2-b55198ca4b3d}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {f67bbacd-2c38-415d-9e57-f60acd947836}, !- Schedule Name
  {5d4ef14c-ea9b-446e-b253-fb592f21eaf5}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {7379c064-bda0-47b4-bd5d-9441c9d16654}, !- Handle
  Supply Fan,                             !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0d3f5a7c-2f38-41b0-9cc0-0352c5b8afdd}, !- Air Inlet Node Name
  {386398b1-eeb5-4c1b-a1d3-81dc047238d4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:VariableSpeed,
  {7ebd9cad-c661-4a9f-a671-28c73dd849f1}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP,      !- Name
  {434f3698-1fa6-48a0-9505-c8b1998a1706}, !- Indoor Air Inlet Node Name
  {47a5818f-958a-4775-b98e-6e04366e532a}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  18639.896484375,                        !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {69496e0c-98ed-4c8c-9d5a-3f6c30423138}, !- Energy Part Load Fraction Curve Name
  {05b23076-b641-483d-ac2e-3fbd0e81e1ba}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {eedab306-f3b5-4b79-870b-09fc44c0bb91}; !- Speed Data List

OS:Curve:Quadratic,
  {c2d63a0f-872f-4d06-a89d-3dad35eb7b27}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {eedab306-f3b5-4b79-870b-09fc44c0bb91}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List, !- Name
  {a1d08700-c48c-4fc0-8646-6c76b1100059}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {a1d08700-c48c-4fc0-8646-6c76b1100059}, !- Handle
  Coil Heating DX Variable Speed Speed Data 1, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.94992848084073,                       !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4da16046-e654-4daf-9276-1efb035f4295}, !- Heating Capacity Function of Temperature Curve Name
  {6a7861df-c8a4-4567-9491-1b1df9f0bbe4}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {856b0e9b-91c1-4a57-9d17-4e9919d7c2ac}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fe539b8-96f8-4fbb-9c4d-e63f299f1683}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {b4c9e903-ab28-46fc-8dbb-dd371cb2df64}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {48e94d44-2b7d-497b-a195-9cb3e0eb7625}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ff6c8ce-f361-4237-ae6d-910e4689f6d1}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {85a5fe01-8448-4978-b14e-ed268ca20560}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Gas,
  {c7f92772-8260-4189-b4e3-c175db1f8137}, !- Handle
  CoilHeatingGas,                         !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ca73219c-abbd-4584-819a-b7499d529c54}, !- Air Inlet Node Name
  {4ec54699-328a-464c-8788-c8a7b4a4720c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {51825dc2-c8e8-45a5-b887-8505a91b575e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:VariableSpeed,
  {0420d445-c2b0-4da8-9948-96dd0c9b9a6e}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP,      !- Name
  {83640078-5402-4527-a79f-3f8a7189397e}, !- Indoor Air Inlet Node Name
  {33bf1be8-f350-4172-a636-9143bcf9474a}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  18639.896484375,                        !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {8e4bdc77-71cb-48da-96e8-6ef1080b9ee7}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {3c8e8df1-aa45-40a6-8c62-d5615b1dd820}; !- Speed Data List

OS:Curve:Quadratic,
  {36182d84-8efa-4cdf-abfe-dcc2ee99339f}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {3c8e8df1-aa45-40a6-8c62-d5615b1dd820}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List, !- Name
  {87c30f86-e570-4832-95ea-49e4090ac8f5}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {87c30f86-e570-4832-95ea-49e4090ac8f5}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 1, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.12,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {78a22bcf-59df-40c7-9575-fe6e172fa647}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97b80c1a-1e32-4cc4-a688-2bf19ff4255b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {92364672-8242-4df1-83cb-dfb39085ea91}, !- Energy Input Ratio Function of Temperature Curve Name
  {3245bb64-5c80-4789-8f39-28edea0b9a20}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {98ffeabc-6604-4994-aaeb-cceac7021cd2}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {71caf388-2952-4359-bc0f-0d1954b401b7}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {78692818-3eb8-492c-81e1-036b4d677801}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3f9a560e-f802-43f0-8e81-ff91e7ed47fe}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Node,
  {45f98131-66d6-445d-a464-c298507744aa}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP Outlet Air Node, !- Name
  {33bf1be8-f350-4172-a636-9143bcf9474a}, !- Inlet Port
  {434f3698-1fa6-48a0-9505-c8b1998a1706}; !- Outlet Port

OS:Connection,
  {33bf1be8-f350-4172-a636-9143bcf9474a}, !- Handle
  {0420d445-c2b0-4da8-9948-96dd0c9b9a6e}, !- Source Object
  3,                                      !- Outlet Port
  {45f98131-66d6-445d-a464-c298507744aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {434f3698-1fa6-48a0-9505-c8b1998a1706}, !- Handle
  {45f98131-66d6-445d-a464-c298507744aa}, !- Source Object
  3,                                      !- Outlet Port
  {7ebd9cad-c661-4a9f-a671-28c73dd849f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23c582a5-c042-477d-a638-c213dc52c0c3}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP Outlet Air Node, !- Name
  {47a5818f-958a-4775-b98e-6e04366e532a}, !- Inlet Port
  {ca73219c-abbd-4584-819a-b7499d529c54}; !- Outlet Port

OS:Connection,
  {47a5818f-958a-4775-b98e-6e04366e532a}, !- Handle
  {7ebd9cad-c661-4a9f-a671-28c73dd849f1}, !- Source Object
  3,                                      !- Outlet Port
  {23c582a5-c042-477d-a638-c213dc52c0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca73219c-abbd-4584-819a-b7499d529c54}, !- Handle
  {23c582a5-c042-477d-a638-c213dc52c0c3}, !- Source Object
  3,                                      !- Outlet Port
  {c7f92772-8260-4189-b4e3-c175db1f8137}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4488008a-7f79-4608-abb0-0ddbadddfa85}, !- Handle
  CoilHeatingGas Outlet Air Node,         !- Name
  {4ec54699-328a-464c-8788-c8a7b4a4720c}, !- Inlet Port
  {0d3f5a7c-2f38-41b0-9cc0-0352c5b8afdd}; !- Outlet Port

OS:Connection,
  {4ec54699-328a-464c-8788-c8a7b4a4720c}, !- Handle
  {c7f92772-8260-4189-b4e3-c175db1f8137}, !- Source Object
  6,                                      !- Outlet Port
  {4488008a-7f79-4608-abb0-0ddbadddfa85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3f5a7c-2f38-41b0-9cc0-0352c5b8afdd}, !- Handle
  {4488008a-7f79-4608-abb0-0ddbadddfa85}, !- Source Object
  3,                                      !- Outlet Port
  {7379c064-bda0-47b4-bd5d-9441c9d16654}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {386398b1-eeb5-4c1b-a1d3-81dc047238d4}, !- Handle
  {7379c064-bda0-47b4-bd5d-9441c9d16654}, !- Source Object
  9,                                      !- Outlet Port
  {5d4ef14c-ea9b-446e-b253-fb592f21eaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eb51cad7-2208-44a1-a01f-9b695ecd6f67}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cfc00785-168e-4bc8-b2c1-d2f0699437d7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9489d8ac-6f6e-457a-abe7-66fe1e7a7aa9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9489d8ac-6f6e-457a-abe7-66fe1e7a7aa9}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {549d420f-414a-4b65-a6a0-271f0b765118}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {eb51cad7-2208-44a1-a01f-9b695ecd6f67}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a115b116-4978-4d8e-af15-6542e79ce23d}, !- Mixed Air Node Name
  {459c92f5-2bb8-468b-9502-ab723781ecc9}, !- Outdoor Air Stream Node Name
  {4d5b1b17-db7c-45d7-b923-67a26c0d957f}, !- Relief Air Stream Node Name
  {f48cf8e9-26f3-4b17-8e28-082eb1fe367c}; !- Return Air Stream Node Name

OS:Node,
  {6bda9c6a-2d4b-4e46-b51d-5a445dab772d}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0eb38770-9b83-4233-8e72-a4021949733f}; !- Outlet Port

OS:Node,
  {eeaa524c-7014-4ce7-b30f-8abe75f1e752}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Relief Air Node, !- Name
  {c147cfb8-aaba-48d0-a4bd-b561941472a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {740e9830-7490-4c47-bbe5-a265e60abd8f}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Mixed Air Node, !- Name
  {a115b116-4978-4d8e-af15-6542e79ce23d}, !- Inlet Port
  {83640078-5402-4527-a79f-3f8a7189397e}; !- Outlet Port

OS:Connection,
  {f48cf8e9-26f3-4b17-8e28-082eb1fe367c}, !- Handle
  {5940697e-2783-43f0-8af1-3e58f01343ca}, !- Source Object
  3,                                      !- Outlet Port
  {549d420f-414a-4b65-a6a0-271f0b765118}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a115b116-4978-4d8e-af15-6542e79ce23d}, !- Handle
  {549d420f-414a-4b65-a6a0-271f0b765118}, !- Source Object
  5,                                      !- Outlet Port
  {740e9830-7490-4c47-bbe5-a265e60abd8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83640078-5402-4527-a79f-3f8a7189397e}, !- Handle
  {740e9830-7490-4c47-bbe5-a265e60abd8f}, !- Source Object
  3,                                      !- Outlet Port
  {0420d445-c2b0-4da8-9948-96dd0c9b9a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {78a22bcf-59df-40c7-9575-fe6e172fa647}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFT curve, !- Name
  0.041806043,                            !- Coefficient1 Constant
  0.064040587,                            !- Coefficient2 x
  -0.000556932,                           !- Coefficient3 x**2
  0.008407783,                            !- Coefficient4 y
  -0.00010814,                            !- Coefficient5 y**2
  -0.000333479,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97b80c1a-1e32-4cc4-a688-2bf19ff4255b}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {92364672-8242-4df1-83cb-dfb39085ea91}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFT curve, !- Name
  1.511153861,                            !- Coefficient1 Constant
  -0.059981125,                           !- Coefficient2 x
  0.000969596,                            !- Coefficient3 x**2
  -0.00845921,                            !- Coefficient4 y
  0.000389855,                            !- Coefficient5 y**2
  0.000125837,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3245bb64-5c80-4789-8f39-28edea0b9a20}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:Lookup,
  {8e4bdc77-71cb-48da-96e8-6ef1080b9ee7}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve, !- Name
  {707ce697-1e54-43bf-8608-d2aabf28f6c0}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0,                                      !- Output Value 2 {BasedOnField A5}
  0,                                      !- Output Value 3 {BasedOnField A5}
  0,                                      !- Output Value 4 {BasedOnField A5}
  0,                                      !- Output Value 5 {BasedOnField A5}
  0,                                      !- Output Value 6 {BasedOnField A5}
  0,                                      !- Output Value 7 {BasedOnField A5}
  0,                                      !- Output Value 8 {BasedOnField A5}
  0,                                      !- Output Value 9 {BasedOnField A5}
  0;                                      !- Output Value 10 {BasedOnField A5}

OS:ModelObjectList,
  {707ce697-1e54-43bf-8608-d2aabf28f6c0}, !- Handle
  Table Lookup 1 Independent Variable List 2, !- Name
  {a2051fb6-6859-492f-823a-4e52e2b44601}; !- Model Object 1

OS:Table:IndependentVariable,
  {a2051fb6-6859-492f-823a-4e52e2b44601}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve_ind_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  1,                                      !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.1,                                    !- Value 1
  0.2,                                    !- Value 2
  0.3,                                    !- Value 3
  0.4,                                    !- Value 4
  0.5,                                    !- Value 5
  0.556,                                  !- Value 6
  0.694,                                  !- Value 7
  0.833,                                  !- Value 8
  0.972,                                  !- Value 9
  1;                                      !- Value 10

OS:Curve:Biquadratic,
  {4da16046-e654-4daf-9276-1efb035f4295}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFT curve, !- Name
  1.042427028,                            !- Coefficient1 Constant
  0.032023437,                            !- Coefficient2 x
  -0.00158028,                            !- Coefficient3 x**2
  0.025578062,                            !- Coefficient4 y
  -0.000168303,                           !- Coefficient5 y**2
  -0.001037712,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a7861df-c8a4-4567-9491-1b1df9f0bbe4}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {856b0e9b-91c1-4a57-9d17-4e9919d7c2ac}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFT curve, !- Name
  1.224599145,                            !- Coefficient1 Constant
  0.005362596,                            !- Coefficient2 x
  -0.000269902,                           !- Coefficient3 x**2
  -0.041582393,                           !- Coefficient4 y
  0.000500483,                            !- Coefficient5 y**2
  0.000352842,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4fe539b8-96f8-4fbb-9c4d-e63f299f1683}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:Lookup,
  {69496e0c-98ed-4c8c-9d5a-3f6c30423138}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve, !- Name
  {4fa58d52-44ce-425a-9bbb-1f4bd26236f3}, !- Independent Variable List Name
  None,                                   !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A5}
  ,                                       !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0,                                      !- Output Value 2 {BasedOnField A5}
  0,                                      !- Output Value 3 {BasedOnField A5}
  0,                                      !- Output Value 4 {BasedOnField A5}
  0,                                      !- Output Value 5 {BasedOnField A5}
  0,                                      !- Output Value 6 {BasedOnField A5}
  0,                                      !- Output Value 7 {BasedOnField A5}
  0,                                      !- Output Value 8 {BasedOnField A5}
  0;                                      !- Output Value 9 {BasedOnField A5}

OS:ModelObjectList,
  {4fa58d52-44ce-425a-9bbb-1f4bd26236f3}, !- Handle
  Table Lookup 1 Independent Variable List 3, !- Name
  {5df44627-7788-49d8-b19e-2bc8cfdb6600}; !- Model Object 1

OS:Table:IndependentVariable,
  {5df44627-7788-49d8-b19e-2bc8cfdb6600}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve_ind_1, !- Name
  Linear,                                 !- Interpolation Method
  Constant,                               !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  1,                                      !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.1,                                    !- Value 1
  0.2,                                    !- Value 2
  0.3,                                    !- Value 3
  0.4,                                    !- Value 4
  0.5,                                    !- Value 5
  0.555,                                  !- Value 6
  0.694,                                  !- Value 7
  0.833,                                  !- Value 8
  1;                                      !- Value 9

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ddf171f9-9cc2-46ea-bd8d-522a0faa3272}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {7fcf1990-f83c-4426-acd8-3fe38e53af09}, !- Air Inlet Node Name
  {c78344f8-018c-46da-921a-03e8c6ab1c41}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a4c50700-94cf-4347-aec3-8462cb7f5de7}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Return Air Node, !- Name
  {768ce02b-b37b-4d2e-b2f8-fc143d657353}, !- Inlet Port
  {f82175f9-ff4e-4a09-900b-eaa1c6ca5053}; !- Outlet Port

OS:Connection,
  {26a00a26-80eb-44e9-9f5e-e3cc8a8d21d8}, !- Handle
  {fde3415c-c06f-4486-a8c2-d9287be0c0af}, !- Source Object
  3,                                      !- Outlet Port
  {c250e81b-e591-4468-8d44-61add26f7cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768ce02b-b37b-4d2e-b2f8-fc143d657353}, !- Handle
  {2294f7d1-cd3d-4c0a-8b56-503da1d9fbfb}, !- Source Object
  2,                                      !- Outlet Port
  {a4c50700-94cf-4347-aec3-8462cb7f5de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82175f9-ff4e-4a09-900b-eaa1c6ca5053}, !- Handle
  {a4c50700-94cf-4347-aec3-8462cb7f5de7}, !- Source Object
  3,                                      !- Outlet Port
  {41602a6e-33cd-4d0f-95f0-f52a3dd8af9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f862fb0-d92e-412c-aaff-08932f93d0b2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {8e99a69c-75fb-420c-b907-fdc4710c7b5d}, !- Inlet Port
  {7fcf1990-f83c-4426-acd8-3fe38e53af09}; !- Outlet Port

OS:Connection,
  {8e99a69c-75fb-420c-b907-fdc4710c7b5d}, !- Handle
  {e4970fb6-62fd-45ee-afb5-205aad986dd0}, !- Source Object
  3,                                      !- Outlet Port
  {0f862fb0-d92e-412c-aaff-08932f93d0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fcf1990-f83c-4426-acd8-3fe38e53af09}, !- Handle
  {0f862fb0-d92e-412c-aaff-08932f93d0b2}, !- Source Object
  3,                                      !- Outlet Port
  {ddf171f9-9cc2-46ea-bd8d-522a0faa3272}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c78344f8-018c-46da-921a-03e8c6ab1c41}, !- Handle
  {ddf171f9-9cc2-46ea-bd8d-522a0faa3272}, !- Source Object
  4,                                      !- Outlet Port
  {fde3415c-c06f-4486-a8c2-d9287be0c0af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0d0ab029-4e3b-47e2-9d2b-a5a3d18c3fe7}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow,   !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {5c7315f5-2359-41fa-93cf-bba43fb13522}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6df44365-83ae-448e-9f3e-b6742f9f52b1}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {5c7315f5-2359-41fa-93cf-bba43fb13522}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {6df44365-83ae-448e-9f3e-b6742f9f52b1}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Schedule:Constant,
  {009db917-596a-4301-854c-88e34441b902}, !- Handle
  Always Off Discrete,                    !- Name
  {2ad92ddf-e457-4983-8481-53ff90ca2bbc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {2ad92ddf-e457-4983-8481-53ff90ca2bbc}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {090dd49b-eb41-4650-a510-3f5162e0ffd0}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow,   !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7a4d50ec-45b7-4617-a99f-c76689a65b00}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {5cab7f13-ad01-4837-81fb-de54681c2832}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {7a4d50ec-45b7-4617-a99f-c76689a65b00}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5cab7f13-ad01-4837-81fb-de54681c2832}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {a48aad40-a3ac-421e-83e0-96044d1e4704}, !- Handle
  FanOnOff,                               !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b32deb34-46ff-4006-9b10-5c54b70e0c20}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b4522e40-c858-4293-9e5a-8b6dafc41002}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b32deb34-46ff-4006-9b10-5c54b70e0c20}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4522e40-c858-4293-9e5a-8b6dafc41002}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {878b9c06-70da-4522-8061-fb9190c93309}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {a189439e-b5ad-41c9-8fd2-0c6526882bf5}, !- Terminal Unit Air Inlet Node
  {e6b30049-7880-4d53-86d9-8a4673ec09d6}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {a48aad40-a3ac-421e-83e0-96044d1e4704}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0d0ab029-4e3b-47e2-9d2b-a5a3d18c3fe7}, !- Cooling Coil
  {090dd49b-eb41-4650-a510-3f5162e0ffd0}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {1404520a-866c-41da-96e4-c16967fa156b}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow Inlet Air Node, !- Name
  {27f1c6da-8d4c-4cfc-b38d-be0380bab020}, !- Inlet Port
  {a189439e-b5ad-41c9-8fd2-0c6526882bf5}; !- Outlet Port

OS:Connection,
  {27f1c6da-8d4c-4cfc-b38d-be0380bab020}, !- Handle
  {bc5b0c50-f8dc-420f-84a4-49f77a5c4459}, !- Source Object
  2,                                      !- Outlet Port
  {1404520a-866c-41da-96e4-c16967fa156b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a189439e-b5ad-41c9-8fd2-0c6526882bf5}, !- Handle
  {1404520a-866c-41da-96e4-c16967fa156b}, !- Source Object
  3,                                      !- Outlet Port
  {878b9c06-70da-4522-8061-fb9190c93309}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c0714ed-4abd-4e30-84b1-cc4b7d1ba935}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow Outlet Air Node, !- Name
  {e6b30049-7880-4d53-86d9-8a4673ec09d6}, !- Inlet Port
  {66d633ac-a04b-4ab1-9a7e-9f14e5adb5cb}; !- Outlet Port

OS:Connection,
  {66d633ac-a04b-4ab1-9a7e-9f14e5adb5cb}, !- Handle
  {6c0714ed-4abd-4e30-84b1-cc4b7d1ba935}, !- Source Object
  3,                                      !- Outlet Port
  {c250e81b-e591-4468-8d44-61add26f7cef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6b30049-7880-4d53-86d9-8a4673ec09d6}, !- Handle
  {878b9c06-70da-4522-8061-fb9190c93309}, !- Source Object
  4,                                      !- Outlet Port
  {6c0714ed-4abd-4e30-84b1-cc4b7d1ba935}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a1de38a4-75b6-48df-996e-f4c2a53a16e0}, !- Handle
  CoilHeatingWaterBaseboard,              !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6c015182-45d0-4bd7-8a86-dc90aa118dc1}, !- Water Inlet Node Name
  {3e874109-2ae3-452f-a8a5-70327a27f0ca}; !- Water Outlet Node Name

OS:Node,
  {27a89caf-e1c3-47d8-a1a5-000e7052b499}, !- Handle
  CoilHeatingWaterBaseboard Outlet Water Node, !- Name
  {3e874109-2ae3-452f-a8a5-70327a27f0ca}, !- Inlet Port
  {8b4f4b99-7efe-4117-b937-1f30c71e8d1d}; !- Outlet Port

OS:Connection,
  {6c015182-45d0-4bd7-8a86-dc90aa118dc1}, !- Handle
  {624d4867-56b2-4226-a58b-fae6dccf46db}, !- Source Object
  3,                                      !- Outlet Port
  {a1de38a4-75b6-48df-996e-f4c2a53a16e0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3e874109-2ae3-452f-a8a5-70327a27f0ca}, !- Handle
  {a1de38a4-75b6-48df-996e-f4c2a53a16e0}, !- Source Object
  10,                                     !- Outlet Port
  {27a89caf-e1c3-47d8-a1a5-000e7052b499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4f4b99-7efe-4117-b937-1f30c71e8d1d}, !- Handle
  {27a89caf-e1c3-47d8-a1a5-000e7052b499}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8f8f527c-5eae-4dc7-9ba0-0ff88c281d6d}, !- Handle
  ZoneHVACBaseboardConvectiveWater,       !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {a1de38a4-75b6-48df-996e-f4c2a53a16e0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9aa9e4c2-e1e2-4da2-b51b-dce49278a97d}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {9d35a569-b912-40a9-bfe2-e0861f34b187}, !- Availability Schedule
  {60219f68-6417-48c4-b44d-0ad55342762e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c38747c5-1256-4900-9924-0752bdc64e72}, !- Supply Side Inlet Node Name
  {a7e7f67b-45a5-4254-9235-3f2babbb5fe8}, !- Demand Side Outlet Node Name
  {952b3270-404a-4a45-a7bf-18cde50441c0}, !- Demand Side Inlet Node A
  {7a69a193-857a-4c90-a32f-4ffc5a822397}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aba323f2-6f30-44fd-870c-2615acfc8495}, !- Demand Mixer Name
  {3fbdf136-6381-4ebe-b290-4ea0dd53161a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {69572057-689b-4c5e-8a4c-2a3fe4d4b2e6}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Supply Inlet Node, !- Name
  {c38747c5-1256-4900-9924-0752bdc64e72}, !- Inlet Port
  {aaf7b94f-4c33-4f4a-a52a-2bf7a7a86625}; !- Outlet Port

OS:Node,
  {1e6dfed0-e223-4659-a01b-a58c968f2b9a}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Supply Outlet Node, !- Name
  {e303fa61-cb36-4f46-80c0-90abd6d8701d}, !- Inlet Port
  {7a69a193-857a-4c90-a32f-4ffc5a822397}; !- Outlet Port

OS:Connection,
  {c38747c5-1256-4900-9924-0752bdc64e72}, !- Handle
  {9aa9e4c2-e1e2-4da2-b51b-dce49278a97d}, !- Source Object
  9,                                      !- Outlet Port
  {69572057-689b-4c5e-8a4c-2a3fe4d4b2e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a69a193-857a-4c90-a32f-4ffc5a822397}, !- Handle
  {1e6dfed0-e223-4659-a01b-a58c968f2b9a}, !- Source Object
  3,                                      !- Outlet Port
  {9aa9e4c2-e1e2-4da2-b51b-dce49278a97d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4c6abe31-2be9-4686-a2e3-1dae19309d08}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Demand Inlet Node, !- Name
  {952b3270-404a-4a45-a7bf-18cde50441c0}, !- Inlet Port
  {ed28450e-2328-4ff9-93d1-9a8b5fa2eada}; !- Outlet Port

OS:Node,
  {9b30179e-d2b9-4b6d-b0a0-b2f82928b346}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Demand Outlet Node, !- Name
  {0af7ddab-cc31-4b4a-a142-1c9e3e783f02}, !- Inlet Port
  {a7e7f67b-45a5-4254-9235-3f2babbb5fe8}; !- Outlet Port

OS:Node,
  {9dd58e57-4f00-4ee1-a6fb-123990188d05}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {f689b630-5e84-4534-92dc-57d805461950}, !- Inlet Port
  {8ec88fda-c1a3-4e0e-901f-0655b34380c0}; !- Outlet Port

OS:Connection,
  {952b3270-404a-4a45-a7bf-18cde50441c0}, !- Handle
  {9aa9e4c2-e1e2-4da2-b51b-dce49278a97d}, !- Source Object
  11,                                     !- Outlet Port
  {4c6abe31-2be9-4686-a2e3-1dae19309d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e7f67b-45a5-4254-9235-3f2babbb5fe8}, !- Handle
  {9b30179e-d2b9-4b6d-b0a0-b2f82928b346}, !- Source Object
  3,                                      !- Outlet Port
  {9aa9e4c2-e1e2-4da2-b51b-dce49278a97d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3fbdf136-6381-4ebe-b290-4ea0dd53161a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {ed28450e-2328-4ff9-93d1-9a8b5fa2eada}, !- Inlet Node Name
  {7b1ab399-f919-4318-9490-d746b1c721a1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aba323f2-6f30-44fd-870c-2615acfc8495}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0af7ddab-cc31-4b4a-a142-1c9e3e783f02}, !- Outlet Node Name
  {4c9847b2-6bfa-4ca0-88ef-a835fb769377}; !- Inlet Node Name 1

OS:Connection,
  {ed28450e-2328-4ff9-93d1-9a8b5fa2eada}, !- Handle
  {4c6abe31-2be9-4686-a2e3-1dae19309d08}, !- Source Object
  3,                                      !- Outlet Port
  {3fbdf136-6381-4ebe-b290-4ea0dd53161a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af7ddab-cc31-4b4a-a142-1c9e3e783f02}, !- Handle
  {aba323f2-6f30-44fd-870c-2615acfc8495}, !- Source Object
  2,                                      !- Outlet Port
  {9b30179e-d2b9-4b6d-b0a0-b2f82928b346}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b7559cb8-90d5-4886-a432-0185c529c663}, !- Handle
  {9aa9e4c2-e1e2-4da2-b51b-dce49278a97d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  22,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {60219f68-6417-48c4-b44d-0ad55342762e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e07cfb36-1ac5-46be-aaff-74826dbf96f3}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {8eb0f46b-126c-44c1-9159-bf04661f25fd}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {39720918-0abf-455d-8533-e77b1f4ca18b}, !- Schedule Type Limits Name
  {94d8c104-8a61-49cb-8b9f-70575743fa68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94d8c104-8a61-49cb-8b9f-70575743fa68}, !- Handle
  Schedule Day 8,                         !- Name
  {39720918-0abf-455d-8533-e77b1f4ca18b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4fda67ea-415c-4dd7-aaac-6f13d0f6df8f}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {8eb0f46b-126c-44c1-9159-bf04661f25fd}, !- Schedule Name
  {1e6dfed0-e223-4659-a01b-a58c968f2b9a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {d5b195d6-20bf-4092-99a9-23c0136ee724}, !- Handle
  Supply Fan 1,                           !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cab7c131-708a-4efc-8b04-40ac0a682b3b}, !- Air Inlet Node Name
  {e303fa61-cb36-4f46-80c0-90abd6d8701d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:VariableSpeed,
  {99ac4887-56cc-455d-85b3-e221f679b376}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 1,    !- Name
  {c80db154-605b-47a7-9640-68ffc2578e9c}, !- Indoor Air Inlet Node Name
  {4f7a0d70-919c-4995-a18b-8ae9d6edf4c3}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  14715.8291015625,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {69496e0c-98ed-4c8c-9d5a-3f6c30423138}, !- Energy Part Load Fraction Curve Name
  {05b23076-b641-483d-ac2e-3fbd0e81e1ba}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {59e9ca63-7757-4238-9e06-9a3edc7e9577}; !- Speed Data List

OS:Curve:Quadratic,
  {30f34064-cdc9-4186-a28c-57381c8b48c8}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {59e9ca63-7757-4238-9e06-9a3edc7e9577}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 1, !- Name
  {f5da49b2-df17-4c24-a0b0-52ae342f059c}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {f5da49b2-df17-4c24-a0b0-52ae342f059c}, !- Handle
  Coil Heating DX Variable Speed Speed Data 2, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.01036793369461,                       !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4da16046-e654-4daf-9276-1efb035f4295}, !- Heating Capacity Function of Temperature Curve Name
  {6a7861df-c8a4-4567-9491-1b1df9f0bbe4}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {856b0e9b-91c1-4a57-9d17-4e9919d7c2ac}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fe539b8-96f8-4fbb-9c4d-e63f299f1683}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {fe7e06cf-d8ea-4515-84c1-ffb2d26e86fe}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9e114a44-3e0a-4b0c-899a-b01b22a0d617}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4c0eb9e-2065-4770-86f3-98b22b03735b}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d638e772-cb68-4c9c-a611-32946763f609}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Gas,
  {3f959f5e-235d-4eeb-a4f9-20d14671fa2e}, !- Handle
  CoilHeatingGas 1,                       !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {558beb19-1ca4-470d-9b88-49fbac89c9a4}, !- Air Inlet Node Name
  {bf5e25e9-d1c7-4be7-948e-db9c6e198a5e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {51825dc2-c8e8-45a5-b887-8505a91b575e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:VariableSpeed,
  {c3fe65e5-478f-4b91-88ab-b73a4e68f25c}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 1,    !- Name
  {e39a9d6c-dd86-4bfe-879f-751d279bdd69}, !- Indoor Air Inlet Node Name
  {785e6dee-2fa5-4af6-b30f-3b92cdfebd80}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  14715.8291015625,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {8e4bdc77-71cb-48da-96e8-6ef1080b9ee7}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {740128c7-c170-4766-9961-c3d2e7791329}; !- Speed Data List

OS:Curve:Quadratic,
  {b1b0c40f-93e2-4282-9c79-9228d3cc0e8e}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {740128c7-c170-4766-9961-c3d2e7791329}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 1, !- Name
  {d9872c21-4c70-4801-a780-01b300c1cefb}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {d9872c21-4c70-4801-a780-01b300c1cefb}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 2, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.12,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {78a22bcf-59df-40c7-9575-fe6e172fa647}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97b80c1a-1e32-4cc4-a688-2bf19ff4255b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {92364672-8242-4df1-83cb-dfb39085ea91}, !- Energy Input Ratio Function of Temperature Curve Name
  {3245bb64-5c80-4789-8f39-28edea0b9a20}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {f4ad4ec7-6f2e-4932-97b8-e3425bad92b4}, !- Handle
  Curve Biquadratic 7,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {dcfe329a-7516-464b-8477-976db63ffb7b}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {be6b54f8-8745-4519-b287-7ae40d8bdd9d}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {634a6de2-e523-436d-8635-4868ec16c5e4}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Node,
  {ef72eadd-f43d-49d4-8e2c-24502ce84f1d}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 1 Outlet Air Node, !- Name
  {785e6dee-2fa5-4af6-b30f-3b92cdfebd80}, !- Inlet Port
  {c80db154-605b-47a7-9640-68ffc2578e9c}; !- Outlet Port

OS:Connection,
  {785e6dee-2fa5-4af6-b30f-3b92cdfebd80}, !- Handle
  {c3fe65e5-478f-4b91-88ab-b73a4e68f25c}, !- Source Object
  3,                                      !- Outlet Port
  {ef72eadd-f43d-49d4-8e2c-24502ce84f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80db154-605b-47a7-9640-68ffc2578e9c}, !- Handle
  {ef72eadd-f43d-49d4-8e2c-24502ce84f1d}, !- Source Object
  3,                                      !- Outlet Port
  {99ac4887-56cc-455d-85b3-e221f679b376}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {719b37e0-9fa9-4362-94dd-6ddabb90f465}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 1 Outlet Air Node, !- Name
  {4f7a0d70-919c-4995-a18b-8ae9d6edf4c3}, !- Inlet Port
  {558beb19-1ca4-470d-9b88-49fbac89c9a4}; !- Outlet Port

OS:Connection,
  {4f7a0d70-919c-4995-a18b-8ae9d6edf4c3}, !- Handle
  {99ac4887-56cc-455d-85b3-e221f679b376}, !- Source Object
  3,                                      !- Outlet Port
  {719b37e0-9fa9-4362-94dd-6ddabb90f465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558beb19-1ca4-470d-9b88-49fbac89c9a4}, !- Handle
  {719b37e0-9fa9-4362-94dd-6ddabb90f465}, !- Source Object
  3,                                      !- Outlet Port
  {3f959f5e-235d-4eeb-a4f9-20d14671fa2e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {600bf1f4-3fc1-474f-886e-ccba7246d7e2}, !- Handle
  CoilHeatingGas 1 Outlet Air Node,       !- Name
  {bf5e25e9-d1c7-4be7-948e-db9c6e198a5e}, !- Inlet Port
  {cab7c131-708a-4efc-8b04-40ac0a682b3b}; !- Outlet Port

OS:Connection,
  {bf5e25e9-d1c7-4be7-948e-db9c6e198a5e}, !- Handle
  {3f959f5e-235d-4eeb-a4f9-20d14671fa2e}, !- Source Object
  6,                                      !- Outlet Port
  {600bf1f4-3fc1-474f-886e-ccba7246d7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab7c131-708a-4efc-8b04-40ac0a682b3b}, !- Handle
  {600bf1f4-3fc1-474f-886e-ccba7246d7e2}, !- Source Object
  3,                                      !- Outlet Port
  {d5b195d6-20bf-4092-99a9-23c0136ee724}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e303fa61-cb36-4f46-80c0-90abd6d8701d}, !- Handle
  {d5b195d6-20bf-4092-99a9-23c0136ee724}, !- Source Object
  9,                                      !- Outlet Port
  {1e6dfed0-e223-4659-a01b-a58c968f2b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f4aac66f-4aa6-4dc5-a4b8-c58731c6f5fd}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9d35a569-b912-40a9-bfe2-e0861f34b187}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a915f5f4-68d0-4b3b-8327-9a3a50daa3ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a915f5f4-68d0-4b3b-8327-9a3a50daa3ad}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2b683cfe-7fec-4a5d-ae62-f1ec970d55e0}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {f4aac66f-4aa6-4dc5-a4b8-c58731c6f5fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a39f63e-8eef-4cd3-81d3-c22d1d3513f2}, !- Mixed Air Node Name
  {8d193d3b-2933-4581-a842-28adf944d3d2}, !- Outdoor Air Stream Node Name
  {e1d6b408-bd61-44b6-a2db-cb798fb78f25}, !- Relief Air Stream Node Name
  {aaf7b94f-4c33-4f4a-a52a-2bf7a7a86625}; !- Return Air Stream Node Name

OS:Node,
  {49bc5f14-295d-4130-8b68-773790b8374c}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {05ab400c-9e0f-499e-93b4-5c1c7c48a087}; !- Outlet Port

OS:Node,
  {28b5cd6c-db89-49a6-bd41-7816bd8092b2}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Relief Air Node, !- Name
  {f1d716d9-2d78-46ff-a90d-a6055007305e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {69c357cc-c361-4858-869a-1a958ebcd36f}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Mixed Air Node, !- Name
  {1a39f63e-8eef-4cd3-81d3-c22d1d3513f2}, !- Inlet Port
  {e39a9d6c-dd86-4bfe-879f-751d279bdd69}; !- Outlet Port

OS:Connection,
  {aaf7b94f-4c33-4f4a-a52a-2bf7a7a86625}, !- Handle
  {69572057-689b-4c5e-8a4c-2a3fe4d4b2e6}, !- Source Object
  3,                                      !- Outlet Port
  {2b683cfe-7fec-4a5d-ae62-f1ec970d55e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a39f63e-8eef-4cd3-81d3-c22d1d3513f2}, !- Handle
  {2b683cfe-7fec-4a5d-ae62-f1ec970d55e0}, !- Source Object
  5,                                      !- Outlet Port
  {69c357cc-c361-4858-869a-1a958ebcd36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e39a9d6c-dd86-4bfe-879f-751d279bdd69}, !- Handle
  {69c357cc-c361-4858-869a-1a958ebcd36f}, !- Source Object
  3,                                      !- Outlet Port
  {c3fe65e5-478f-4b91-88ab-b73a4e68f25c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {29be5770-0a5b-4d31-9e43-fb56ef289f71}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {d75f027e-757d-4e52-b600-43c84cf265fd}, !- Air Inlet Node Name
  {f689b630-5e84-4534-92dc-57d805461950}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2def89fc-de9c-4204-82e1-b52b92f97863}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Return Air Node, !- Name
  {1ddb6026-0185-4274-b697-062aca502d94}, !- Inlet Port
  {4c9847b2-6bfa-4ca0-88ef-a835fb769377}; !- Outlet Port

OS:Connection,
  {8ec88fda-c1a3-4e0e-901f-0655b34380c0}, !- Handle
  {9dd58e57-4f00-4ee1-a6fb-123990188d05}, !- Source Object
  3,                                      !- Outlet Port
  {83b1d83f-7dc6-4bda-9620-525260a44c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ddb6026-0185-4274-b697-062aca502d94}, !- Handle
  {22544ebd-d048-4c17-aa8b-574a524878c8}, !- Source Object
  2,                                      !- Outlet Port
  {2def89fc-de9c-4204-82e1-b52b92f97863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c9847b2-6bfa-4ca0-88ef-a835fb769377}, !- Handle
  {2def89fc-de9c-4204-82e1-b52b92f97863}, !- Source Object
  3,                                      !- Outlet Port
  {aba323f2-6f30-44fd-870c-2615acfc8495}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {37a4b3ef-2b97-446e-bd63-71c508083f7e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {7b1ab399-f919-4318-9490-d746b1c721a1}, !- Inlet Port
  {d75f027e-757d-4e52-b600-43c84cf265fd}; !- Outlet Port

OS:Connection,
  {7b1ab399-f919-4318-9490-d746b1c721a1}, !- Handle
  {3fbdf136-6381-4ebe-b290-4ea0dd53161a}, !- Source Object
  3,                                      !- Outlet Port
  {37a4b3ef-2b97-446e-bd63-71c508083f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d75f027e-757d-4e52-b600-43c84cf265fd}, !- Handle
  {37a4b3ef-2b97-446e-bd63-71c508083f7e}, !- Source Object
  3,                                      !- Outlet Port
  {29be5770-0a5b-4d31-9e43-fb56ef289f71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f689b630-5e84-4534-92dc-57d805461950}, !- Handle
  {29be5770-0a5b-4d31-9e43-fb56ef289f71}, !- Source Object
  4,                                      !- Outlet Port
  {9dd58e57-4f00-4ee1-a6fb-123990188d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {3b69362d-b6f6-42aa-b11e-6a6bbd92845f}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 1, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {e70a80bf-2f9b-4289-aa1e-749e35054c84}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {94ed86df-6a11-4944-980f-e1c4ead40cdc}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {e70a80bf-2f9b-4289-aa1e-749e35054c84}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {94ed86df-6a11-4944-980f-e1c4ead40cdc}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {4962e997-2be0-47d3-81d0-395811489aef}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 1, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {56193832-b40a-4fa9-b555-10e36f7ca7ab}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d413389d-e26a-46b6-8ab7-5d0f3ee095ab}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {56193832-b40a-4fa9-b555-10e36f7ca7ab}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d413389d-e26a-46b6-8ab7-5d0f3ee095ab}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {b9feafb0-ec5a-472d-b48d-b3187c2fa552}, !- Handle
  FanOnOff 1,                             !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7c70884f-1631-4f9a-9f59-e0f789020e0a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {801bbfee-d5ce-439f-8595-f2a2ead197c8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7c70884f-1631-4f9a-9f59-e0f789020e0a}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {801bbfee-d5ce-439f-8595-f2a2ead197c8}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {131998cf-1f2f-45e3-b1a2-6509a208e17f}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 1, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {5caa718e-503c-43fa-96be-41e5238b310f}, !- Terminal Unit Air Inlet Node
  {df736fb7-eb0b-4be0-bedc-39fa8512b054}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {b9feafb0-ec5a-472d-b48d-b3187c2fa552}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {3b69362d-b6f6-42aa-b11e-6a6bbd92845f}, !- Cooling Coil
  {4962e997-2be0-47d3-81d0-395811489aef}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {f17cf455-c9e8-469c-90e7-aa920117dec1}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 1 Inlet Air Node, !- Name
  {65e71691-486f-4e82-9839-8de44a09ba22}, !- Inlet Port
  {5caa718e-503c-43fa-96be-41e5238b310f}; !- Outlet Port

OS:Connection,
  {65e71691-486f-4e82-9839-8de44a09ba22}, !- Handle
  {21330eb6-fb13-4111-aff8-be1764945e2b}, !- Source Object
  2,                                      !- Outlet Port
  {f17cf455-c9e8-469c-90e7-aa920117dec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5caa718e-503c-43fa-96be-41e5238b310f}, !- Handle
  {f17cf455-c9e8-469c-90e7-aa920117dec1}, !- Source Object
  3,                                      !- Outlet Port
  {131998cf-1f2f-45e3-b1a2-6509a208e17f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d210f86-8385-4f4d-9f3b-437bf6ddc447}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 1 Outlet Air Node, !- Name
  {df736fb7-eb0b-4be0-bedc-39fa8512b054}, !- Inlet Port
  {52994de8-c6f0-4581-90bb-791058275407}; !- Outlet Port

OS:Connection,
  {52994de8-c6f0-4581-90bb-791058275407}, !- Handle
  {3d210f86-8385-4f4d-9f3b-437bf6ddc447}, !- Source Object
  3,                                      !- Outlet Port
  {83b1d83f-7dc6-4bda-9620-525260a44c22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df736fb7-eb0b-4be0-bedc-39fa8512b054}, !- Handle
  {131998cf-1f2f-45e3-b1a2-6509a208e17f}, !- Source Object
  4,                                      !- Outlet Port
  {3d210f86-8385-4f4d-9f3b-437bf6ddc447}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d8e280bc-330f-43da-b6f2-d9e7c579a74a}, !- Handle
  CoilHeatingWaterBaseboard 1,            !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7bf1053f-6744-4034-81d1-cc92190b07ee}, !- Water Inlet Node Name
  {13d01769-d7a7-469e-889f-192cbde8a9c5}; !- Water Outlet Node Name

OS:Node,
  {b9283057-1272-49eb-b62a-4b41d419647a}, !- Handle
  CoilHeatingWaterBaseboard 1 Inlet Water Node, !- Name
  {cc1ed160-fb93-4d7c-b35d-6bb3ed3a6d41}, !- Inlet Port
  {7bf1053f-6744-4034-81d1-cc92190b07ee}; !- Outlet Port

OS:Connection,
  {cc1ed160-fb93-4d7c-b35d-6bb3ed3a6d41}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  4,                                      !- Outlet Port
  {b9283057-1272-49eb-b62a-4b41d419647a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {256899e3-8896-436e-afab-2ddd96158162}, !- Handle
  CoilHeatingWaterBaseboard 1 Outlet Water Node, !- Name
  {13d01769-d7a7-469e-889f-192cbde8a9c5}, !- Inlet Port
  {bb6426ad-926f-4c00-897a-e24e13c4d551}; !- Outlet Port

OS:Connection,
  {7bf1053f-6744-4034-81d1-cc92190b07ee}, !- Handle
  {b9283057-1272-49eb-b62a-4b41d419647a}, !- Source Object
  3,                                      !- Outlet Port
  {d8e280bc-330f-43da-b6f2-d9e7c579a74a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {13d01769-d7a7-469e-889f-192cbde8a9c5}, !- Handle
  {d8e280bc-330f-43da-b6f2-d9e7c579a74a}, !- Source Object
  10,                                     !- Outlet Port
  {256899e3-8896-436e-afab-2ddd96158162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb6426ad-926f-4c00-897a-e24e13c4d551}, !- Handle
  {256899e3-8896-436e-afab-2ddd96158162}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d8bdcf9e-e7b1-48fb-818a-9598c58cce18}, !- Handle
  ZoneHVACBaseboardConvectiveWater 1,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {d8e280bc-330f-43da-b6f2-d9e7c579a74a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {aeaacf56-6252-43d3-9f6a-729f13119bc3}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {33fc6750-9008-48f7-a6c7-9fdd85f6a28a}, !- Availability Schedule
  {306a05cd-037e-44aa-87bf-a26656ac688c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d253fdcc-1566-4a90-811c-53d18302e2d1}, !- Supply Side Inlet Node Name
  {08c2bd3c-a844-45d6-abf5-b52f3b9895a2}, !- Demand Side Outlet Node Name
  {1b5284fb-6186-4826-94e9-755fa43531d4}, !- Demand Side Inlet Node A
  {01117ad1-e0ca-4e3c-90f7-5b82eaf6a343}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ccb39408-25c7-4d4b-9f55-b23cfb2e0517}, !- Demand Mixer Name
  {ed86bffb-687c-4b6a-aaeb-9cf270186be5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {49c1b2d1-e4ac-44c4-8dbd-d491efa1d92a}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 Supply Inlet Node, !- Name
  {d253fdcc-1566-4a90-811c-53d18302e2d1}, !- Inlet Port
  {5e63a930-1ccb-4342-90c9-52d2b8069163}; !- Outlet Port

OS:Node,
  {1c68fae3-c809-4322-965d-aa867afcbfe9}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 Supply Outlet Node, !- Name
  {7bae0e19-6935-4d75-b51b-68889d6ec848}, !- Inlet Port
  {01117ad1-e0ca-4e3c-90f7-5b82eaf6a343}; !- Outlet Port

OS:Connection,
  {d253fdcc-1566-4a90-811c-53d18302e2d1}, !- Handle
  {aeaacf56-6252-43d3-9f6a-729f13119bc3}, !- Source Object
  9,                                      !- Outlet Port
  {49c1b2d1-e4ac-44c4-8dbd-d491efa1d92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01117ad1-e0ca-4e3c-90f7-5b82eaf6a343}, !- Handle
  {1c68fae3-c809-4322-965d-aa867afcbfe9}, !- Source Object
  3,                                      !- Outlet Port
  {aeaacf56-6252-43d3-9f6a-729f13119bc3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {64ab0fb5-6149-4789-8edb-3bab3d90ae37}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 Demand Inlet Node, !- Name
  {1b5284fb-6186-4826-94e9-755fa43531d4}, !- Inlet Port
  {0441b751-e956-4d7d-a82a-96ed072fb7af}; !- Outlet Port

OS:Node,
  {9e280010-97ae-4d97-9ef1-2432a5508ffd}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 Demand Outlet Node, !- Name
  {e74acffb-64e5-4180-9262-c8bc19e8dc2b}, !- Inlet Port
  {08c2bd3c-a844-45d6-abf5-b52f3b9895a2}; !- Outlet Port

OS:Node,
  {c77e7ca7-c236-4297-850f-7a76e7abfbf1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {6c5f8545-1020-469d-b7d6-ae112d698d27}, !- Inlet Port
  {958e1d6c-971a-467c-a683-3b0f3dffa4ca}; !- Outlet Port

OS:Connection,
  {1b5284fb-6186-4826-94e9-755fa43531d4}, !- Handle
  {aeaacf56-6252-43d3-9f6a-729f13119bc3}, !- Source Object
  11,                                     !- Outlet Port
  {64ab0fb5-6149-4789-8edb-3bab3d90ae37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c2bd3c-a844-45d6-abf5-b52f3b9895a2}, !- Handle
  {9e280010-97ae-4d97-9ef1-2432a5508ffd}, !- Source Object
  3,                                      !- Outlet Port
  {aeaacf56-6252-43d3-9f6a-729f13119bc3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed86bffb-687c-4b6a-aaeb-9cf270186be5}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {0441b751-e956-4d7d-a82a-96ed072fb7af}, !- Inlet Node Name
  {cb8cd36a-197c-4bc3-9efe-981d2d186012}, !- Outlet Node Name 1
  {d8885eff-0d4f-4cb7-8539-d6ae2004ebca}, !- Outlet Node Name 2
  {2ffdc149-7007-42fc-860f-c25b5e5835b0}, !- Outlet Node Name 3
  {bfb20426-a5e6-4812-abaf-dbe008a1729d}, !- Outlet Node Name 4
  {9dcfcb4f-a91f-487a-be3d-305d9fe16fdf}, !- Outlet Node Name 5
  {71251d03-9e87-44db-a037-bd0f0f1e93d1}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {ccb39408-25c7-4d4b-9f55-b23cfb2e0517}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {e74acffb-64e5-4180-9262-c8bc19e8dc2b}, !- Outlet Node Name
  {5f949143-a229-4bb2-bcd9-be6cd01d1e88}, !- Inlet Node Name 1
  {e4e22e21-6a82-4b92-82a8-bdf17cc86d70}, !- Inlet Node Name 2
  {146a4d03-a121-40fb-be2c-ece5e69fb817}, !- Inlet Node Name 3
  {45688213-b879-4365-b2b7-d50760384adc}, !- Inlet Node Name 4
  {9064ac91-83a4-461f-a726-9a16db771620}, !- Inlet Node Name 5
  {c0c11fc7-d721-40e6-b1f1-248ae550a887}; !- Inlet Node Name 6

OS:Connection,
  {0441b751-e956-4d7d-a82a-96ed072fb7af}, !- Handle
  {64ab0fb5-6149-4789-8edb-3bab3d90ae37}, !- Source Object
  3,                                      !- Outlet Port
  {ed86bffb-687c-4b6a-aaeb-9cf270186be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74acffb-64e5-4180-9262-c8bc19e8dc2b}, !- Handle
  {ccb39408-25c7-4d4b-9f55-b23cfb2e0517}, !- Source Object
  2,                                      !- Outlet Port
  {9e280010-97ae-4d97-9ef1-2432a5508ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3942d463-574d-4306-ae11-9f57ac0e5750}, !- Handle
  {aeaacf56-6252-43d3-9f6a-729f13119bc3}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  22,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {306a05cd-037e-44aa-87bf-a26656ac688c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {14dc1220-3d82-4848-a246-68dcde8060ab}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {3a900b11-c7b6-4f64-9732-352e4290bbb0}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {39720918-0abf-455d-8533-e77b1f4ca18b}, !- Schedule Type Limits Name
  {a6c9b0c3-380f-4913-8e21-b9308fc0102a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6c9b0c3-380f-4913-8e21-b9308fc0102a}, !- Handle
  Schedule Day 9,                         !- Name
  {39720918-0abf-455d-8533-e77b1f4ca18b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3718c8ef-9597-4d91-96eb-67616f489466}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {3a900b11-c7b6-4f64-9732-352e4290bbb0}, !- Schedule Name
  {1c68fae3-c809-4322-965d-aa867afcbfe9}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e95142b9-3b75-47ef-8064-0f99023acbf4}, !- Handle
  Supply Fan 2,                           !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8e940e59-6883-4a77-8308-5cd59d3c2cd6}, !- Air Inlet Node Name
  {7bae0e19-6935-4d75-b51b-68889d6ec848}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:VariableSpeed,
  {9b10de6b-cc84-4e62-bdda-b0bd5139dad2}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 2,    !- Name
  {9ba03f81-c9bf-431f-bf8d-3306be84f4a4}, !- Indoor Air Inlet Node Name
  {0cd24973-7460-4bfc-8d51-417182dd7988}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  66907.5390625,                          !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {69496e0c-98ed-4c8c-9d5a-3f6c30423138}, !- Energy Part Load Fraction Curve Name
  {05b23076-b641-483d-ac2e-3fbd0e81e1ba}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {363824c4-331f-4b5d-b0b3-23ed31f09bf8}; !- Speed Data List

OS:Curve:Quadratic,
  {74c3bfea-63e7-48b0-a1d1-63eb33370c68}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {363824c4-331f-4b5d-b0b3-23ed31f09bf8}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 2, !- Name
  {a285c952-7241-4c5c-b1f6-28b5aeddc9aa}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {a285c952-7241-4c5c-b1f6-28b5aeddc9aa}, !- Handle
  Coil Heating DX Variable Speed Speed Data 3, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.25165784329334,                       !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4da16046-e654-4daf-9276-1efb035f4295}, !- Heating Capacity Function of Temperature Curve Name
  {6a7861df-c8a4-4567-9491-1b1df9f0bbe4}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {856b0e9b-91c1-4a57-9d17-4e9919d7c2ac}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fe539b8-96f8-4fbb-9c4d-e63f299f1683}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {5190e9ff-c850-4766-993a-30bbf3ed6448}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2392916e-a7c9-49eb-ad72-79127a05f02c}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {62441d0f-cbe6-426e-84b0-3046e98e8afc}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1ce65a63-fbf8-4d8b-96d9-69af99bd4425}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e45c2f95-35d0-4704-baad-403d7b3e2db6}, !- Handle
  CoilHeatingGas 2,                       !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7968ee39-8c32-4b29-b326-87962220c6b1}, !- Air Inlet Node Name
  {4466e921-047e-44a6-ae73-c2915e0d2575}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {51825dc2-c8e8-45a5-b887-8505a91b575e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:VariableSpeed,
  {454f6283-b815-4205-911c-7a61f5a7efa4}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 2,    !- Name
  {9cc96245-18fc-4c3b-bb41-3aee5ef481bb}, !- Indoor Air Inlet Node Name
  {763b2f02-b2ed-4a80-8ca5-df01a43f763e}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  66907.5390625,                          !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {8e4bdc77-71cb-48da-96e8-6ef1080b9ee7}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {ded4aebb-0b45-4741-813e-ef7e4a82b9a5}; !- Speed Data List

OS:Curve:Quadratic,
  {eafe84a5-1962-454c-b45f-60ee6d41fde4}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {ded4aebb-0b45-4741-813e-ef7e4a82b9a5}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 2, !- Name
  {5e2982eb-80fc-4119-a63c-1449ad3ac691}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {5e2982eb-80fc-4119-a63c-1449ad3ac691}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 3, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.76,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {78a22bcf-59df-40c7-9575-fe6e172fa647}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97b80c1a-1e32-4cc4-a688-2bf19ff4255b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {92364672-8242-4df1-83cb-dfb39085ea91}, !- Energy Input Ratio Function of Temperature Curve Name
  {3245bb64-5c80-4789-8f39-28edea0b9a20}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e197617e-a36f-4a8c-b834-b05839b3eea8}, !- Handle
  Curve Biquadratic 11,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7bafcc37-608d-41ca-a2dd-8b17b0ca8763}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {56fd99cd-c7e3-411f-9656-b7da582f2269}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {53a06ac6-42b7-4e3a-a04b-959868c2d22e}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Node,
  {fe0162b3-1772-4de8-b9bb-2762d30be3c3}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 2 Outlet Air Node, !- Name
  {763b2f02-b2ed-4a80-8ca5-df01a43f763e}, !- Inlet Port
  {9ba03f81-c9bf-431f-bf8d-3306be84f4a4}; !- Outlet Port

OS:Connection,
  {763b2f02-b2ed-4a80-8ca5-df01a43f763e}, !- Handle
  {454f6283-b815-4205-911c-7a61f5a7efa4}, !- Source Object
  3,                                      !- Outlet Port
  {fe0162b3-1772-4de8-b9bb-2762d30be3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba03f81-c9bf-431f-bf8d-3306be84f4a4}, !- Handle
  {fe0162b3-1772-4de8-b9bb-2762d30be3c3}, !- Source Object
  3,                                      !- Outlet Port
  {9b10de6b-cc84-4e62-bdda-b0bd5139dad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3cbb942-75a6-4875-ae0c-b8345b6f4821}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 2 Outlet Air Node, !- Name
  {0cd24973-7460-4bfc-8d51-417182dd7988}, !- Inlet Port
  {7968ee39-8c32-4b29-b326-87962220c6b1}; !- Outlet Port

OS:Connection,
  {0cd24973-7460-4bfc-8d51-417182dd7988}, !- Handle
  {9b10de6b-cc84-4e62-bdda-b0bd5139dad2}, !- Source Object
  3,                                      !- Outlet Port
  {a3cbb942-75a6-4875-ae0c-b8345b6f4821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7968ee39-8c32-4b29-b326-87962220c6b1}, !- Handle
  {a3cbb942-75a6-4875-ae0c-b8345b6f4821}, !- Source Object
  3,                                      !- Outlet Port
  {e45c2f95-35d0-4704-baad-403d7b3e2db6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {914a4d49-0ed4-4a10-bf3f-34b77fb80d87}, !- Handle
  CoilHeatingGas 2 Outlet Air Node,       !- Name
  {4466e921-047e-44a6-ae73-c2915e0d2575}, !- Inlet Port
  {8e940e59-6883-4a77-8308-5cd59d3c2cd6}; !- Outlet Port

OS:Connection,
  {4466e921-047e-44a6-ae73-c2915e0d2575}, !- Handle
  {e45c2f95-35d0-4704-baad-403d7b3e2db6}, !- Source Object
  6,                                      !- Outlet Port
  {914a4d49-0ed4-4a10-bf3f-34b77fb80d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e940e59-6883-4a77-8308-5cd59d3c2cd6}, !- Handle
  {914a4d49-0ed4-4a10-bf3f-34b77fb80d87}, !- Source Object
  3,                                      !- Outlet Port
  {e95142b9-3b75-47ef-8064-0f99023acbf4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7bae0e19-6935-4d75-b51b-68889d6ec848}, !- Handle
  {e95142b9-3b75-47ef-8064-0f99023acbf4}, !- Source Object
  9,                                      !- Outlet Port
  {1c68fae3-c809-4322-965d-aa867afcbfe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1389c1d3-e485-4bee-b562-5bd62f16be70}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {33fc6750-9008-48f7-a6c7-9fdd85f6a28a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {99ee52ce-494d-4e0b-8a85-d6b3521ca077}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {99ee52ce-494d-4e0b-8a85-d6b3521ca077}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2929a465-c7d6-4c42-bf31-b1866acb6419}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {1389c1d3-e485-4bee-b562-5bd62f16be70}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e62d51b4-d17a-4053-bdd3-90a185e83b71}, !- Mixed Air Node Name
  {a487a24c-d778-45a1-8c16-a5c6bb0fa827}, !- Outdoor Air Stream Node Name
  {c487f352-cb28-4862-90fa-70ee9c1d2837}, !- Relief Air Stream Node Name
  {5e63a930-1ccb-4342-90c9-52d2b8069163}; !- Return Air Stream Node Name

OS:Node,
  {3943f6b7-a720-4c6b-af47-77242013168f}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {263b9709-5b03-4619-930a-13af8ecc6535}; !- Outlet Port

OS:Node,
  {dfe76dc0-c9cb-4b6d-a733-4a2b27403ddd}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 Relief Air Node, !- Name
  {08fa63ac-9a45-47e2-aab6-fe44ff07c4a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {77a6c3ea-c512-4ca1-84ba-4f824c5f66ef}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 Mixed Air Node, !- Name
  {e62d51b4-d17a-4053-bdd3-90a185e83b71}, !- Inlet Port
  {9cc96245-18fc-4c3b-bb41-3aee5ef481bb}; !- Outlet Port

OS:Connection,
  {5e63a930-1ccb-4342-90c9-52d2b8069163}, !- Handle
  {49c1b2d1-e4ac-44c4-8dbd-d491efa1d92a}, !- Source Object
  3,                                      !- Outlet Port
  {2929a465-c7d6-4c42-bf31-b1866acb6419}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e62d51b4-d17a-4053-bdd3-90a185e83b71}, !- Handle
  {2929a465-c7d6-4c42-bf31-b1866acb6419}, !- Source Object
  5,                                      !- Outlet Port
  {77a6c3ea-c512-4ca1-84ba-4f824c5f66ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc96245-18fc-4c3b-bb41-3aee5ef481bb}, !- Handle
  {77a6c3ea-c512-4ca1-84ba-4f824c5f66ef}, !- Source Object
  3,                                      !- Outlet Port
  {454f6283-b815-4205-911c-7a61f5a7efa4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1adf3cdf-da27-4858-b750-b446dd2341af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {6c791e05-2933-49a9-93a5-26366bc0aa97}, !- Air Inlet Node Name
  {6c5f8545-1020-469d-b7d6-ae112d698d27}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5b97d05f-3a2a-4dda-8050-425ed348e6da}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {2aab286c-b209-42a8-98e7-28ee14749475}, !- Inlet Port
  {5f949143-a229-4bb2-bcd9-be6cd01d1e88}; !- Outlet Port

OS:Connection,
  {958e1d6c-971a-467c-a683-3b0f3dffa4ca}, !- Handle
  {c77e7ca7-c236-4297-850f-7a76e7abfbf1}, !- Source Object
  3,                                      !- Outlet Port
  {fcb85f7f-677c-4ef1-935a-87e9a38165f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aab286c-b209-42a8-98e7-28ee14749475}, !- Handle
  {509d3858-fb8e-42a7-8547-e9d0e0f261a7}, !- Source Object
  2,                                      !- Outlet Port
  {5b97d05f-3a2a-4dda-8050-425ed348e6da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f949143-a229-4bb2-bcd9-be6cd01d1e88}, !- Handle
  {5b97d05f-3a2a-4dda-8050-425ed348e6da}, !- Source Object
  3,                                      !- Outlet Port
  {ccb39408-25c7-4d4b-9f55-b23cfb2e0517}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d54ce6a1-8a4f-46eb-b768-ef4003a9ade4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {cb8cd36a-197c-4bc3-9efe-981d2d186012}, !- Inlet Port
  {6c791e05-2933-49a9-93a5-26366bc0aa97}; !- Outlet Port

OS:Connection,
  {cb8cd36a-197c-4bc3-9efe-981d2d186012}, !- Handle
  {ed86bffb-687c-4b6a-aaeb-9cf270186be5}, !- Source Object
  3,                                      !- Outlet Port
  {d54ce6a1-8a4f-46eb-b768-ef4003a9ade4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c791e05-2933-49a9-93a5-26366bc0aa97}, !- Handle
  {d54ce6a1-8a4f-46eb-b768-ef4003a9ade4}, !- Source Object
  3,                                      !- Outlet Port
  {1adf3cdf-da27-4858-b750-b446dd2341af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c5f8545-1020-469d-b7d6-ae112d698d27}, !- Handle
  {1adf3cdf-da27-4858-b750-b446dd2341af}, !- Source Object
  4,                                      !- Outlet Port
  {c77e7ca7-c236-4297-850f-7a76e7abfbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {77a02bbe-94e8-4cfb-885f-5683385a8e78}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 2, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {c49dd17c-9f21-4c30-984b-1924aee8e97b}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {10c63816-d3d5-463b-aee3-9d42f3266661}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {c49dd17c-9f21-4c30-984b-1924aee8e97b}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {10c63816-d3d5-463b-aee3-9d42f3266661}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {00bd2188-b448-4eef-a793-96e456046e85}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 2, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {d2fab28d-7550-417f-9026-8f7be9ccd315}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b4daa5a2-aecf-4c65-8265-23fb02c4bce3}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {d2fab28d-7550-417f-9026-8f7be9ccd315}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b4daa5a2-aecf-4c65-8265-23fb02c4bce3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {db339b8c-6df2-478d-a9a6-e3b1abdbed0d}, !- Handle
  FanOnOff 2,                             !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fecf29bf-6fb1-444b-8e21-0cdb302c7fd0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd1416fa-8d97-449a-a0dd-eeb1f2e4498b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fecf29bf-6fb1-444b-8e21-0cdb302c7fd0}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd1416fa-8d97-449a-a0dd-eeb1f2e4498b}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {af516f47-8ae9-4e36-9127-b22892378708}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 2, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {9a0c299b-f372-488e-8485-53f6b0699bb8}, !- Terminal Unit Air Inlet Node
  {5b3b29e8-448f-45f3-8751-bb9c6896a1f6}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {db339b8c-6df2-478d-a9a6-e3b1abdbed0d}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {77a02bbe-94e8-4cfb-885f-5683385a8e78}, !- Cooling Coil
  {00bd2188-b448-4eef-a793-96e456046e85}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {98927e9f-23a9-4e01-a77f-a471f60ed4df}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 2 Inlet Air Node, !- Name
  {45c3d17e-9053-4548-a846-3ff6d4afbf0d}, !- Inlet Port
  {9a0c299b-f372-488e-8485-53f6b0699bb8}; !- Outlet Port

OS:Connection,
  {45c3d17e-9053-4548-a846-3ff6d4afbf0d}, !- Handle
  {b90f4e1d-e3e9-4501-a2b7-9730fbffda56}, !- Source Object
  2,                                      !- Outlet Port
  {98927e9f-23a9-4e01-a77f-a471f60ed4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a0c299b-f372-488e-8485-53f6b0699bb8}, !- Handle
  {98927e9f-23a9-4e01-a77f-a471f60ed4df}, !- Source Object
  3,                                      !- Outlet Port
  {af516f47-8ae9-4e36-9127-b22892378708}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a614f05-8398-432a-871f-b6e64b47427e}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 2 Outlet Air Node, !- Name
  {5b3b29e8-448f-45f3-8751-bb9c6896a1f6}, !- Inlet Port
  {5901b817-011f-492e-ad28-a826b78d7b55}; !- Outlet Port

OS:Connection,
  {5901b817-011f-492e-ad28-a826b78d7b55}, !- Handle
  {0a614f05-8398-432a-871f-b6e64b47427e}, !- Source Object
  3,                                      !- Outlet Port
  {fcb85f7f-677c-4ef1-935a-87e9a38165f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b3b29e8-448f-45f3-8751-bb9c6896a1f6}, !- Handle
  {af516f47-8ae9-4e36-9127-b22892378708}, !- Source Object
  4,                                      !- Outlet Port
  {0a614f05-8398-432a-871f-b6e64b47427e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e71b8cba-92d2-439b-8db9-70084ff4a759}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {4491d1c3-47ba-49ac-b704-d3dbfb8d385d}, !- Air Inlet Node Name
  {f5b9b8b9-0c6f-4c9c-8995-d5b71a0246b0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91308c63-7c22-4f1a-801d-2dcfd8dc1762}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {f5b9b8b9-0c6f-4c9c-8995-d5b71a0246b0}, !- Inlet Port
  {d0bb79f3-d779-4c91-b0b1-12a82e36008d}; !- Outlet Port

OS:Node,
  {fcca9c7f-b827-4c6a-a73e-69127acd9b52}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 Return Air Node, !- Name
  {91b84600-1629-4208-b782-7dee6ee1dcf2}, !- Inlet Port
  {e4e22e21-6a82-4b92-82a8-bdf17cc86d70}; !- Outlet Port

OS:Connection,
  {d0bb79f3-d779-4c91-b0b1-12a82e36008d}, !- Handle
  {91308c63-7c22-4f1a-801d-2dcfd8dc1762}, !- Source Object
  3,                                      !- Outlet Port
  {99e5f3a4-944f-4ec9-9797-70c70cdffe77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b84600-1629-4208-b782-7dee6ee1dcf2}, !- Handle
  {cb3b174d-ebe1-4d60-925f-ae32c6fbf0c9}, !- Source Object
  2,                                      !- Outlet Port
  {fcca9c7f-b827-4c6a-a73e-69127acd9b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e22e21-6a82-4b92-82a8-bdf17cc86d70}, !- Handle
  {fcca9c7f-b827-4c6a-a73e-69127acd9b52}, !- Source Object
  3,                                      !- Outlet Port
  {ccb39408-25c7-4d4b-9f55-b23cfb2e0517}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c59cb0d2-76d0-4c52-8f1f-054499d23924}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {d8885eff-0d4f-4cb7-8539-d6ae2004ebca}, !- Inlet Port
  {4491d1c3-47ba-49ac-b704-d3dbfb8d385d}; !- Outlet Port

OS:Connection,
  {d8885eff-0d4f-4cb7-8539-d6ae2004ebca}, !- Handle
  {ed86bffb-687c-4b6a-aaeb-9cf270186be5}, !- Source Object
  4,                                      !- Outlet Port
  {c59cb0d2-76d0-4c52-8f1f-054499d23924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4491d1c3-47ba-49ac-b704-d3dbfb8d385d}, !- Handle
  {c59cb0d2-76d0-4c52-8f1f-054499d23924}, !- Source Object
  3,                                      !- Outlet Port
  {e71b8cba-92d2-439b-8db9-70084ff4a759}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5b9b8b9-0c6f-4c9c-8995-d5b71a0246b0}, !- Handle
  {e71b8cba-92d2-439b-8db9-70084ff4a759}, !- Source Object
  4,                                      !- Outlet Port
  {91308c63-7c22-4f1a-801d-2dcfd8dc1762}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {51de2cbe-419f-480c-a6aa-4611fa0b3a5e}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 3, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {a308b1a7-0913-49e1-816e-f50e1e88761e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {610ad3f5-0337-4a97-a986-260749b51762}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {a308b1a7-0913-49e1-816e-f50e1e88761e}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {610ad3f5-0337-4a97-a986-260749b51762}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7d055129-cfa5-4756-bff3-c8b9d228867f}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 3, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {302e97f3-93bf-4fcf-a6fe-ded40414d9bf}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ab1e34d1-af5d-495b-96e8-e67cb81d0337}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {302e97f3-93bf-4fcf-a6fe-ded40414d9bf}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ab1e34d1-af5d-495b-96e8-e67cb81d0337}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {4abf9726-7c91-469f-b968-ad805d3941e0}, !- Handle
  FanOnOff 3,                             !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b2bfaa97-b007-4491-965c-d40762ec8162}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86976e3e-ada9-41c0-8c25-f82f156d8809}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b2bfaa97-b007-4491-965c-d40762ec8162}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86976e3e-ada9-41c0-8c25-f82f156d8809}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {2b80e54c-04b1-40a4-9a5f-9be4a2f46c58}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 3, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {0f1b0df3-e587-48b1-9b53-74e63ef9424e}, !- Terminal Unit Air Inlet Node
  {8f41117d-999f-4a68-a2b8-3497eb74dc8f}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {4abf9726-7c91-469f-b968-ad805d3941e0}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {51de2cbe-419f-480c-a6aa-4611fa0b3a5e}, !- Cooling Coil
  {7d055129-cfa5-4756-bff3-c8b9d228867f}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {2cf3be26-67ed-4b74-9b43-5aa22abcf8a6}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 3 Inlet Air Node, !- Name
  {c7292613-b163-424e-88fa-bfc1af8b2026}, !- Inlet Port
  {0f1b0df3-e587-48b1-9b53-74e63ef9424e}; !- Outlet Port

OS:Connection,
  {c7292613-b163-424e-88fa-bfc1af8b2026}, !- Handle
  {619f098e-5fe3-42b9-b8ee-2483d1c9eea8}, !- Source Object
  2,                                      !- Outlet Port
  {2cf3be26-67ed-4b74-9b43-5aa22abcf8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1b0df3-e587-48b1-9b53-74e63ef9424e}, !- Handle
  {2cf3be26-67ed-4b74-9b43-5aa22abcf8a6}, !- Source Object
  3,                                      !- Outlet Port
  {2b80e54c-04b1-40a4-9a5f-9be4a2f46c58}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e393f0b2-4b7b-463f-a749-9a39d51e6867}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 3 Outlet Air Node, !- Name
  {8f41117d-999f-4a68-a2b8-3497eb74dc8f}, !- Inlet Port
  {ece40103-c0a3-4ee3-a3c9-53329200f1aa}; !- Outlet Port

OS:Connection,
  {ece40103-c0a3-4ee3-a3c9-53329200f1aa}, !- Handle
  {e393f0b2-4b7b-463f-a749-9a39d51e6867}, !- Source Object
  3,                                      !- Outlet Port
  {99e5f3a4-944f-4ec9-9797-70c70cdffe77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f41117d-999f-4a68-a2b8-3497eb74dc8f}, !- Handle
  {2b80e54c-04b1-40a4-9a5f-9be4a2f46c58}, !- Source Object
  4,                                      !- Outlet Port
  {e393f0b2-4b7b-463f-a749-9a39d51e6867}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {649ab69b-1df9-453b-b03e-5398a5f36c97}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {8d5c757e-5f02-4cea-bae5-4cd48b502dbe}, !- Air Inlet Node Name
  {52d1600b-9956-4ff7-a478-746244b140c8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6525afd7-2e89-4d63-84f4-94fa9c0ceeda}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {52d1600b-9956-4ff7-a478-746244b140c8}, !- Inlet Port
  {f124e87e-4b06-42ef-ae32-d0e8c265ab95}; !- Outlet Port

OS:Node,
  {30b3171b-0b39-4e66-948e-19f81831b3a5}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Return Air Node, !- Name
  {ff3a6a46-2d66-4518-8273-63c35bf8cc4d}, !- Inlet Port
  {146a4d03-a121-40fb-be2c-ece5e69fb817}; !- Outlet Port

OS:Connection,
  {f124e87e-4b06-42ef-ae32-d0e8c265ab95}, !- Handle
  {6525afd7-2e89-4d63-84f4-94fa9c0ceeda}, !- Source Object
  3,                                      !- Outlet Port
  {c4ac00ab-9d6a-43d8-ace6-24f8b163a333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff3a6a46-2d66-4518-8273-63c35bf8cc4d}, !- Handle
  {08ae916c-195e-4c54-bcc0-e852493817a2}, !- Source Object
  2,                                      !- Outlet Port
  {30b3171b-0b39-4e66-948e-19f81831b3a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146a4d03-a121-40fb-be2c-ece5e69fb817}, !- Handle
  {30b3171b-0b39-4e66-948e-19f81831b3a5}, !- Source Object
  3,                                      !- Outlet Port
  {ccb39408-25c7-4d4b-9f55-b23cfb2e0517}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6ee9ee1e-36e7-41fd-8ed9-a97814d8c503}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {2ffdc149-7007-42fc-860f-c25b5e5835b0}, !- Inlet Port
  {8d5c757e-5f02-4cea-bae5-4cd48b502dbe}; !- Outlet Port

OS:Connection,
  {2ffdc149-7007-42fc-860f-c25b5e5835b0}, !- Handle
  {ed86bffb-687c-4b6a-aaeb-9cf270186be5}, !- Source Object
  5,                                      !- Outlet Port
  {6ee9ee1e-36e7-41fd-8ed9-a97814d8c503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d5c757e-5f02-4cea-bae5-4cd48b502dbe}, !- Handle
  {6ee9ee1e-36e7-41fd-8ed9-a97814d8c503}, !- Source Object
  3,                                      !- Outlet Port
  {649ab69b-1df9-453b-b03e-5398a5f36c97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52d1600b-9956-4ff7-a478-746244b140c8}, !- Handle
  {649ab69b-1df9-453b-b03e-5398a5f36c97}, !- Source Object
  4,                                      !- Outlet Port
  {6525afd7-2e89-4d63-84f4-94fa9c0ceeda}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a9ecc5d7-c02e-4928-aa8c-d84c5d1bdba8}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 4, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {26ce29a9-67e5-4a0e-bf89-53ccf926da7e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9dada2ee-9cbc-4275-8bf3-a4c30177f3a9}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {26ce29a9-67e5-4a0e-bf89-53ccf926da7e}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {9dada2ee-9cbc-4275-8bf3-a4c30177f3a9}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {39c5dc9f-431f-4481-85d2-33929dac34e7}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 4, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {16eb462f-3217-4902-b064-f3d17cb45220}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {5872b9ed-383b-4fdd-9f32-7b43ec438d04}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {16eb462f-3217-4902-b064-f3d17cb45220}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5872b9ed-383b-4fdd-9f32-7b43ec438d04}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {c19fa2fa-9795-4264-85b0-301415622438}, !- Handle
  FanOnOff 4,                             !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b20f934-373a-4ca5-8f75-e690e3b11fd5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {df294ae8-e761-4598-80a4-fbaadd1383e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0b20f934-373a-4ca5-8f75-e690e3b11fd5}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {df294ae8-e761-4598-80a4-fbaadd1383e3}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e85fc8d0-375e-46fb-a754-fc79512bc809}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 4, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {3f9227dd-2d53-45f8-97bc-e14aef893ae3}, !- Terminal Unit Air Inlet Node
  {7e7d1fdd-cdd8-418a-9c35-238771bbbf2e}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {c19fa2fa-9795-4264-85b0-301415622438}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a9ecc5d7-c02e-4928-aa8c-d84c5d1bdba8}, !- Cooling Coil
  {39c5dc9f-431f-4481-85d2-33929dac34e7}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {8dbbbc24-1d60-4136-8593-8550ff5f9a1e}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 4 Inlet Air Node, !- Name
  {3e2fe558-cadf-415b-b8c4-c08ac1a8030d}, !- Inlet Port
  {3f9227dd-2d53-45f8-97bc-e14aef893ae3}; !- Outlet Port

OS:Connection,
  {3e2fe558-cadf-415b-b8c4-c08ac1a8030d}, !- Handle
  {f055069c-c370-4598-ba83-66c6fcd55927}, !- Source Object
  2,                                      !- Outlet Port
  {8dbbbc24-1d60-4136-8593-8550ff5f9a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f9227dd-2d53-45f8-97bc-e14aef893ae3}, !- Handle
  {8dbbbc24-1d60-4136-8593-8550ff5f9a1e}, !- Source Object
  3,                                      !- Outlet Port
  {e85fc8d0-375e-46fb-a754-fc79512bc809}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ad4d72e-0dfd-4878-8fc4-4bc6cfb67926}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 4 Outlet Air Node, !- Name
  {7e7d1fdd-cdd8-418a-9c35-238771bbbf2e}, !- Inlet Port
  {393ce23b-343d-4e75-b81c-19462b3a0b8b}; !- Outlet Port

OS:Connection,
  {393ce23b-343d-4e75-b81c-19462b3a0b8b}, !- Handle
  {9ad4d72e-0dfd-4878-8fc4-4bc6cfb67926}, !- Source Object
  3,                                      !- Outlet Port
  {c4ac00ab-9d6a-43d8-ace6-24f8b163a333}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e7d1fdd-cdd8-418a-9c35-238771bbbf2e}, !- Handle
  {e85fc8d0-375e-46fb-a754-fc79512bc809}, !- Source Object
  4,                                      !- Outlet Port
  {9ad4d72e-0dfd-4878-8fc4-4bc6cfb67926}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1e51d2f5-3202-46c5-a3ef-bce1eeca0ec7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {72541183-4300-415d-a1f8-fe12e2cd1d82}, !- Air Inlet Node Name
  {423e173a-2566-4f59-8c54-6bd82e3899e1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47bfd272-c1bd-4796-a6b7-0e1ee663bd50}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {423e173a-2566-4f59-8c54-6bd82e3899e1}, !- Inlet Port
  {6e978a48-7049-470d-a11e-51c95a590e5b}; !- Outlet Port

OS:Node,
  {98305136-4588-4ae9-85e3-b56b3d3d65fd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Return Air Node, !- Name
  {2652fdde-4f56-4192-a119-c29215a8802b}, !- Inlet Port
  {45688213-b879-4365-b2b7-d50760384adc}; !- Outlet Port

OS:Connection,
  {6e978a48-7049-470d-a11e-51c95a590e5b}, !- Handle
  {47bfd272-c1bd-4796-a6b7-0e1ee663bd50}, !- Source Object
  3,                                      !- Outlet Port
  {75d3f13d-d225-4949-a701-30c13efb0518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2652fdde-4f56-4192-a119-c29215a8802b}, !- Handle
  {2c24f83a-f8f7-4e32-85a0-0f0ff37a174d}, !- Source Object
  2,                                      !- Outlet Port
  {98305136-4588-4ae9-85e3-b56b3d3d65fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45688213-b879-4365-b2b7-d50760384adc}, !- Handle
  {98305136-4588-4ae9-85e3-b56b3d3d65fd}, !- Source Object
  3,                                      !- Outlet Port
  {ccb39408-25c7-4d4b-9f55-b23cfb2e0517}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {59c518d2-f285-419e-824c-e8ece07c870c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {bfb20426-a5e6-4812-abaf-dbe008a1729d}, !- Inlet Port
  {72541183-4300-415d-a1f8-fe12e2cd1d82}; !- Outlet Port

OS:Connection,
  {bfb20426-a5e6-4812-abaf-dbe008a1729d}, !- Handle
  {ed86bffb-687c-4b6a-aaeb-9cf270186be5}, !- Source Object
  6,                                      !- Outlet Port
  {59c518d2-f285-419e-824c-e8ece07c870c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72541183-4300-415d-a1f8-fe12e2cd1d82}, !- Handle
  {59c518d2-f285-419e-824c-e8ece07c870c}, !- Source Object
  3,                                      !- Outlet Port
  {1e51d2f5-3202-46c5-a3ef-bce1eeca0ec7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {423e173a-2566-4f59-8c54-6bd82e3899e1}, !- Handle
  {1e51d2f5-3202-46c5-a3ef-bce1eeca0ec7}, !- Source Object
  4,                                      !- Outlet Port
  {47bfd272-c1bd-4796-a6b7-0e1ee663bd50}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {42339196-26d4-4f0a-8af4-b0f07ad66dab}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 5, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {28205207-1b70-4e2f-992f-0f11d3344ec4}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {63ec6cee-fd46-45a8-9966-e2cc80a8c5eb}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {28205207-1b70-4e2f-992f-0f11d3344ec4}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {63ec6cee-fd46-45a8-9966-e2cc80a8c5eb}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {02a2797f-f08c-4983-9f54-7e183865dab3}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 5, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {86af0cb5-aaa4-4203-bda7-047e08cb7d64}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {390567ba-fdca-41ec-9edf-9de2697553ae}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {86af0cb5-aaa4-4203-bda7-047e08cb7d64}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {390567ba-fdca-41ec-9edf-9de2697553ae}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {44b5bda6-5a32-4607-9c31-71a260d88c4a}, !- Handle
  FanOnOff 5,                             !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc356d0d-2e14-4a69-9ffb-0f6169f74088}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8c0f9d3b-9057-4660-bcc7-a5ae366da63b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bc356d0d-2e14-4a69-9ffb-0f6169f74088}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8c0f9d3b-9057-4660-bcc7-a5ae366da63b}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c491a00f-7965-4160-bc37-521cba78b389}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 5, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {ed13715d-5b60-4b6e-82e2-8d353721edeb}, !- Terminal Unit Air Inlet Node
  {ffffe379-f48a-4fd6-bb41-8e66096ed0e5}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {44b5bda6-5a32-4607-9c31-71a260d88c4a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {42339196-26d4-4f0a-8af4-b0f07ad66dab}, !- Cooling Coil
  {02a2797f-f08c-4983-9f54-7e183865dab3}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {558ec55e-0098-46b4-b646-033245ef86c8}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 5 Inlet Air Node, !- Name
  {287e6eb8-6e55-4bf6-90d0-4f57579e0cb5}, !- Inlet Port
  {ed13715d-5b60-4b6e-82e2-8d353721edeb}; !- Outlet Port

OS:Connection,
  {287e6eb8-6e55-4bf6-90d0-4f57579e0cb5}, !- Handle
  {c21faebc-f1c3-4294-8412-1f768b5ba2c6}, !- Source Object
  2,                                      !- Outlet Port
  {558ec55e-0098-46b4-b646-033245ef86c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed13715d-5b60-4b6e-82e2-8d353721edeb}, !- Handle
  {558ec55e-0098-46b4-b646-033245ef86c8}, !- Source Object
  3,                                      !- Outlet Port
  {c491a00f-7965-4160-bc37-521cba78b389}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e1c2856-41e3-4ab1-b5b2-496cf6141024}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 5 Outlet Air Node, !- Name
  {ffffe379-f48a-4fd6-bb41-8e66096ed0e5}, !- Inlet Port
  {2fef6112-e1e5-4ff4-8caf-4a5cd38949b0}; !- Outlet Port

OS:Connection,
  {2fef6112-e1e5-4ff4-8caf-4a5cd38949b0}, !- Handle
  {9e1c2856-41e3-4ab1-b5b2-496cf6141024}, !- Source Object
  3,                                      !- Outlet Port
  {75d3f13d-d225-4949-a701-30c13efb0518}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffffe379-f48a-4fd6-bb41-8e66096ed0e5}, !- Handle
  {c491a00f-7965-4160-bc37-521cba78b389}, !- Source Object
  4,                                      !- Outlet Port
  {9e1c2856-41e3-4ab1-b5b2-496cf6141024}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {343d734c-b2a7-4dc1-a611-97f82825cbd7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {8473da28-ed61-4803-834c-3b4ddd549633}, !- Air Inlet Node Name
  {14d8786f-7261-4065-bdc6-56c3ee1f1582}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ec33b5d-6e4a-4a8b-b878-befd2135b24c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {14d8786f-7261-4065-bdc6-56c3ee1f1582}, !- Inlet Port
  {c6129f1a-f4ff-4c04-9310-72c4ffca30fd}; !- Outlet Port

OS:Node,
  {ce54add0-c017-460d-924e-0bb0692d8cce}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Return Air Node, !- Name
  {3f55b640-f2c0-4fd0-a2a7-fe97123d482d}, !- Inlet Port
  {9064ac91-83a4-461f-a726-9a16db771620}; !- Outlet Port

OS:Connection,
  {c6129f1a-f4ff-4c04-9310-72c4ffca30fd}, !- Handle
  {5ec33b5d-6e4a-4a8b-b878-befd2135b24c}, !- Source Object
  3,                                      !- Outlet Port
  {d0ec4a2e-9827-4011-80d2-5c3f84b5c140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f55b640-f2c0-4fd0-a2a7-fe97123d482d}, !- Handle
  {be6836a2-4efb-4660-933f-f44134bd5a0c}, !- Source Object
  2,                                      !- Outlet Port
  {ce54add0-c017-460d-924e-0bb0692d8cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9064ac91-83a4-461f-a726-9a16db771620}, !- Handle
  {ce54add0-c017-460d-924e-0bb0692d8cce}, !- Source Object
  3,                                      !- Outlet Port
  {ccb39408-25c7-4d4b-9f55-b23cfb2e0517}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {40e573cf-5103-4525-874b-f852dedd8e6c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {9dcfcb4f-a91f-487a-be3d-305d9fe16fdf}, !- Inlet Port
  {8473da28-ed61-4803-834c-3b4ddd549633}; !- Outlet Port

OS:Connection,
  {9dcfcb4f-a91f-487a-be3d-305d9fe16fdf}, !- Handle
  {ed86bffb-687c-4b6a-aaeb-9cf270186be5}, !- Source Object
  7,                                      !- Outlet Port
  {40e573cf-5103-4525-874b-f852dedd8e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8473da28-ed61-4803-834c-3b4ddd549633}, !- Handle
  {40e573cf-5103-4525-874b-f852dedd8e6c}, !- Source Object
  3,                                      !- Outlet Port
  {343d734c-b2a7-4dc1-a611-97f82825cbd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14d8786f-7261-4065-bdc6-56c3ee1f1582}, !- Handle
  {343d734c-b2a7-4dc1-a611-97f82825cbd7}, !- Source Object
  4,                                      !- Outlet Port
  {5ec33b5d-6e4a-4a8b-b878-befd2135b24c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b652aff3-ac5f-4165-8dff-e2798fcf0350}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 6, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3057ad96-bcc2-4312-aa36-336eb16ab566}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3c2dcbea-b91f-4b57-a06c-0d1f1de3cd8a}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3057ad96-bcc2-4312-aa36-336eb16ab566}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {3c2dcbea-b91f-4b57-a06c-0d1f1de3cd8a}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {903eb8a8-045e-4b34-9f87-46f72cfeb4ae}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 6, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {ea36a8ff-b9f9-4bb0-9aea-61265ffcb814}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {253a0833-9bda-411e-829a-e5c7c316ef0d}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {ea36a8ff-b9f9-4bb0-9aea-61265ffcb814}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {253a0833-9bda-411e-829a-e5c7c316ef0d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {ea21c6f3-173d-401c-990b-a3bb4fa08196}, !- Handle
  FanOnOff 6,                             !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b00052ce-6f74-4c9e-8aa1-6ced17e436f1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {60609f85-a064-45c0-a9e0-52d033774176}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b00052ce-6f74-4c9e-8aa1-6ced17e436f1}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {60609f85-a064-45c0-a9e0-52d033774176}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {279b053c-ee40-40b5-919d-57729a8dac36}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 6, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {8761feb3-3149-46b2-b207-c410d345cc2c}, !- Terminal Unit Air Inlet Node
  {fc9c1429-ee94-4d17-b101-df983d47258f}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {ea21c6f3-173d-401c-990b-a3bb4fa08196}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b652aff3-ac5f-4165-8dff-e2798fcf0350}, !- Cooling Coil
  {903eb8a8-045e-4b34-9f87-46f72cfeb4ae}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {91a34008-d1ca-4ecb-9486-fa13df0f5de5}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 6 Inlet Air Node, !- Name
  {76a02c4d-8658-4ba7-8614-33edf8efc132}, !- Inlet Port
  {8761feb3-3149-46b2-b207-c410d345cc2c}; !- Outlet Port

OS:Connection,
  {76a02c4d-8658-4ba7-8614-33edf8efc132}, !- Handle
  {a2af58e9-1b8c-4f7f-b651-67997f1f2925}, !- Source Object
  2,                                      !- Outlet Port
  {91a34008-d1ca-4ecb-9486-fa13df0f5de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8761feb3-3149-46b2-b207-c410d345cc2c}, !- Handle
  {91a34008-d1ca-4ecb-9486-fa13df0f5de5}, !- Source Object
  3,                                      !- Outlet Port
  {279b053c-ee40-40b5-919d-57729a8dac36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {672b5a3b-2cb1-4161-af56-bfbe8f09d85a}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 6 Outlet Air Node, !- Name
  {fc9c1429-ee94-4d17-b101-df983d47258f}, !- Inlet Port
  {3fdaf091-7813-4b9c-a6f3-a608206fc8a6}; !- Outlet Port

OS:Connection,
  {3fdaf091-7813-4b9c-a6f3-a608206fc8a6}, !- Handle
  {672b5a3b-2cb1-4161-af56-bfbe8f09d85a}, !- Source Object
  3,                                      !- Outlet Port
  {d0ec4a2e-9827-4011-80d2-5c3f84b5c140}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc9c1429-ee94-4d17-b101-df983d47258f}, !- Handle
  {279b053c-ee40-40b5-919d-57729a8dac36}, !- Source Object
  4,                                      !- Outlet Port
  {672b5a3b-2cb1-4161-af56-bfbe8f09d85a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {122aa138-9bbc-4253-9ef2-0fab458c807c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {e349dd2a-c2e1-4050-a026-856295d9ee31}, !- Air Inlet Node Name
  {fc9aa59a-6d1b-4cf2-ac07-0db6173e86f6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {558aeb39-81d8-43c7-a91f-8483d7e7b669}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {fc9aa59a-6d1b-4cf2-ac07-0db6173e86f6}, !- Inlet Port
  {5b0e984f-bb14-48d4-a76c-bed936465519}; !- Outlet Port

OS:Node,
  {264bb4df-d582-4b73-9084-8695fdf941e5}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Return Air Node, !- Name
  {5e549d1a-63fe-4c3c-a1f4-4256a0dea6ff}, !- Inlet Port
  {c0c11fc7-d721-40e6-b1f1-248ae550a887}; !- Outlet Port

OS:Connection,
  {5b0e984f-bb14-48d4-a76c-bed936465519}, !- Handle
  {558aeb39-81d8-43c7-a91f-8483d7e7b669}, !- Source Object
  3,                                      !- Outlet Port
  {e2a083f8-d13b-4fdb-89e9-f355daa750c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e549d1a-63fe-4c3c-a1f4-4256a0dea6ff}, !- Handle
  {1d2d30e3-901a-4b10-8b72-69171a81f3f3}, !- Source Object
  2,                                      !- Outlet Port
  {264bb4df-d582-4b73-9084-8695fdf941e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c11fc7-d721-40e6-b1f1-248ae550a887}, !- Handle
  {264bb4df-d582-4b73-9084-8695fdf941e5}, !- Source Object
  3,                                      !- Outlet Port
  {ccb39408-25c7-4d4b-9f55-b23cfb2e0517}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c4b33014-0940-48f4-98e9-8765bd967108}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {71251d03-9e87-44db-a037-bd0f0f1e93d1}, !- Inlet Port
  {e349dd2a-c2e1-4050-a026-856295d9ee31}; !- Outlet Port

OS:Connection,
  {71251d03-9e87-44db-a037-bd0f0f1e93d1}, !- Handle
  {ed86bffb-687c-4b6a-aaeb-9cf270186be5}, !- Source Object
  8,                                      !- Outlet Port
  {c4b33014-0940-48f4-98e9-8765bd967108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e349dd2a-c2e1-4050-a026-856295d9ee31}, !- Handle
  {c4b33014-0940-48f4-98e9-8765bd967108}, !- Source Object
  3,                                      !- Outlet Port
  {122aa138-9bbc-4253-9ef2-0fab458c807c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc9aa59a-6d1b-4cf2-ac07-0db6173e86f6}, !- Handle
  {122aa138-9bbc-4253-9ef2-0fab458c807c}, !- Source Object
  4,                                      !- Outlet Port
  {558aeb39-81d8-43c7-a91f-8483d7e7b669}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {11f42378-2d5c-4b9c-a1e0-a225a49662ff}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 7, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {763bed1e-3c88-49a1-9932-6fb7243d3d21}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {839b96ec-09bb-4b33-9446-e7ad6b5f674d}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {763bed1e-3c88-49a1-9932-6fb7243d3d21}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {839b96ec-09bb-4b33-9446-e7ad6b5f674d}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {411f715c-b96c-4285-978c-af666ffb7d93}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 7, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {5f46de16-8043-4ef6-bee0-904c5c4ab3be}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c879a4ac-61cf-49dd-aae9-675f9d853ab2}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {5f46de16-8043-4ef6-bee0-904c5c4ab3be}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c879a4ac-61cf-49dd-aae9-675f9d853ab2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {5c20640e-1896-4143-93ea-a39c87563ef4}, !- Handle
  FanOnOff 7,                             !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ab4feed-c204-44c6-9f41-c64ec877a013}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1c2b471-96d6-4712-94a9-4d2f0efedd76}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8ab4feed-c204-44c6-9f41-c64ec877a013}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1c2b471-96d6-4712-94a9-4d2f0efedd76}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {100bc029-00b5-4393-b1d6-abfaa2e27fc1}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 7, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {e7a9b00f-7f58-401f-9118-c409ca06c845}, !- Terminal Unit Air Inlet Node
  {41c9480e-512f-43b5-b9fe-91361e1526bf}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {5c20640e-1896-4143-93ea-a39c87563ef4}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {11f42378-2d5c-4b9c-a1e0-a225a49662ff}, !- Cooling Coil
  {411f715c-b96c-4285-978c-af666ffb7d93}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {da39fe0e-031e-4808-b829-7a5fc25ec322}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 7 Inlet Air Node, !- Name
  {87d601e8-61dc-4f5e-b62a-c1e67c001cea}, !- Inlet Port
  {e7a9b00f-7f58-401f-9118-c409ca06c845}; !- Outlet Port

OS:Connection,
  {87d601e8-61dc-4f5e-b62a-c1e67c001cea}, !- Handle
  {dfbd6f98-c4fb-4145-9af0-cee13e86c8e8}, !- Source Object
  2,                                      !- Outlet Port
  {da39fe0e-031e-4808-b829-7a5fc25ec322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7a9b00f-7f58-401f-9118-c409ca06c845}, !- Handle
  {da39fe0e-031e-4808-b829-7a5fc25ec322}, !- Source Object
  3,                                      !- Outlet Port
  {100bc029-00b5-4393-b1d6-abfaa2e27fc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f178d2d-9d80-48c5-813d-65e5adffcc90}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 7 Outlet Air Node, !- Name
  {41c9480e-512f-43b5-b9fe-91361e1526bf}, !- Inlet Port
  {93db9720-3ea2-41be-817a-b1e2661ade37}; !- Outlet Port

OS:Connection,
  {93db9720-3ea2-41be-817a-b1e2661ade37}, !- Handle
  {7f178d2d-9d80-48c5-813d-65e5adffcc90}, !- Source Object
  3,                                      !- Outlet Port
  {e2a083f8-d13b-4fdb-89e9-f355daa750c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41c9480e-512f-43b5-b9fe-91361e1526bf}, !- Handle
  {100bc029-00b5-4393-b1d6-abfaa2e27fc1}, !- Source Object
  4,                                      !- Outlet Port
  {7f178d2d-9d80-48c5-813d-65e5adffcc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {86717481-a971-481f-83c4-4ba138857654}, !- Handle
  CoilHeatingWaterBaseboard 2,            !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {382ed9dd-0e9a-4968-9020-89e437319d20}, !- Water Inlet Node Name
  {2ebedf53-3197-4b91-ba6f-7f2bcc1a7af8}; !- Water Outlet Node Name

OS:Node,
  {be0de874-a052-4af4-85e6-7667edd29355}, !- Handle
  CoilHeatingWaterBaseboard 2 Inlet Water Node, !- Name
  {85b5026a-7b40-46cb-b190-b8bcb311caf6}, !- Inlet Port
  {382ed9dd-0e9a-4968-9020-89e437319d20}; !- Outlet Port

OS:Connection,
  {85b5026a-7b40-46cb-b190-b8bcb311caf6}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  5,                                      !- Outlet Port
  {be0de874-a052-4af4-85e6-7667edd29355}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a67e241-be5c-45d9-bdf8-c22b9d7b9c37}, !- Handle
  CoilHeatingWaterBaseboard 2 Outlet Water Node, !- Name
  {2ebedf53-3197-4b91-ba6f-7f2bcc1a7af8}, !- Inlet Port
  {b9fa840d-9f68-463a-b708-68fce5d646ab}; !- Outlet Port

OS:Connection,
  {382ed9dd-0e9a-4968-9020-89e437319d20}, !- Handle
  {be0de874-a052-4af4-85e6-7667edd29355}, !- Source Object
  3,                                      !- Outlet Port
  {86717481-a971-481f-83c4-4ba138857654}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2ebedf53-3197-4b91-ba6f-7f2bcc1a7af8}, !- Handle
  {86717481-a971-481f-83c4-4ba138857654}, !- Source Object
  10,                                     !- Outlet Port
  {8a67e241-be5c-45d9-bdf8-c22b9d7b9c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9fa840d-9f68-463a-b708-68fce5d646ab}, !- Handle
  {8a67e241-be5c-45d9-bdf8-c22b9d7b9c37}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ca13c03e-3cba-4512-9833-d76811034684}, !- Handle
  ZoneHVACBaseboardConvectiveWater 2,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {86717481-a971-481f-83c4-4ba138857654}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {40220418-2293-4904-81c1-8a7aac8cdacf}, !- Handle
  CoilHeatingWaterBaseboard 3,            !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0d04d14d-d0e3-4ce2-b224-6798747eaaaa}, !- Water Inlet Node Name
  {d1ad1f5c-5617-44af-8ba3-a9bb3020051d}; !- Water Outlet Node Name

OS:Node,
  {fb389a5a-9110-4f81-af01-556a8918bdf3}, !- Handle
  CoilHeatingWaterBaseboard 3 Inlet Water Node, !- Name
  {6d9bc3af-455e-46b6-8f8f-b1f2481731a6}, !- Inlet Port
  {0d04d14d-d0e3-4ce2-b224-6798747eaaaa}; !- Outlet Port

OS:Connection,
  {6d9bc3af-455e-46b6-8f8f-b1f2481731a6}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  6,                                      !- Outlet Port
  {fb389a5a-9110-4f81-af01-556a8918bdf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fa698aa-2c5b-4bd2-952d-5c09dd812c2b}, !- Handle
  CoilHeatingWaterBaseboard 3 Outlet Water Node, !- Name
  {d1ad1f5c-5617-44af-8ba3-a9bb3020051d}, !- Inlet Port
  {49c5f557-8834-43c9-ab7d-d0b10c342f60}; !- Outlet Port

OS:Connection,
  {0d04d14d-d0e3-4ce2-b224-6798747eaaaa}, !- Handle
  {fb389a5a-9110-4f81-af01-556a8918bdf3}, !- Source Object
  3,                                      !- Outlet Port
  {40220418-2293-4904-81c1-8a7aac8cdacf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d1ad1f5c-5617-44af-8ba3-a9bb3020051d}, !- Handle
  {40220418-2293-4904-81c1-8a7aac8cdacf}, !- Source Object
  10,                                     !- Outlet Port
  {3fa698aa-2c5b-4bd2-952d-5c09dd812c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c5f557-8834-43c9-ab7d-d0b10c342f60}, !- Handle
  {3fa698aa-2c5b-4bd2-952d-5c09dd812c2b}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {77bd330a-bfd3-4b46-ac67-0ce1269f3c2a}, !- Handle
  ZoneHVACBaseboardConvectiveWater 3,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {40220418-2293-4904-81c1-8a7aac8cdacf}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {ae816e6c-bfe6-4e21-84a2-6f87da9d0263}, !- Handle
  CoilHeatingWaterBaseboard 4,            !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {71cb5fda-0ace-4bb5-8710-b57ec0a4872c}, !- Water Inlet Node Name
  {bb8d213c-0bc5-424b-8fae-b5af72ea7eb6}; !- Water Outlet Node Name

OS:Node,
  {32fa0d0f-ff2f-4d11-8e58-19045c14d964}, !- Handle
  CoilHeatingWaterBaseboard 4 Inlet Water Node, !- Name
  {954cc11c-f7a2-4c3a-92d4-04b7a3e57153}, !- Inlet Port
  {71cb5fda-0ace-4bb5-8710-b57ec0a4872c}; !- Outlet Port

OS:Connection,
  {954cc11c-f7a2-4c3a-92d4-04b7a3e57153}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  7,                                      !- Outlet Port
  {32fa0d0f-ff2f-4d11-8e58-19045c14d964}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {271053ed-ebbe-44a4-96f0-585997e0518c}, !- Handle
  CoilHeatingWaterBaseboard 4 Outlet Water Node, !- Name
  {bb8d213c-0bc5-424b-8fae-b5af72ea7eb6}, !- Inlet Port
  {4f391edb-78c7-48cf-8306-0701ff0056d7}; !- Outlet Port

OS:Connection,
  {71cb5fda-0ace-4bb5-8710-b57ec0a4872c}, !- Handle
  {32fa0d0f-ff2f-4d11-8e58-19045c14d964}, !- Source Object
  3,                                      !- Outlet Port
  {ae816e6c-bfe6-4e21-84a2-6f87da9d0263}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bb8d213c-0bc5-424b-8fae-b5af72ea7eb6}, !- Handle
  {ae816e6c-bfe6-4e21-84a2-6f87da9d0263}, !- Source Object
  10,                                     !- Outlet Port
  {271053ed-ebbe-44a4-96f0-585997e0518c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f391edb-78c7-48cf-8306-0701ff0056d7}, !- Handle
  {271053ed-ebbe-44a4-96f0-585997e0518c}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9ac19ac6-6d9d-4df1-a6ca-4b099521b029}, !- Handle
  ZoneHVACBaseboardConvectiveWater 4,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {ae816e6c-bfe6-4e21-84a2-6f87da9d0263}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {ddfede3b-b24d-4554-94b1-383d5e6b7bd2}, !- Handle
  CoilHeatingWaterBaseboard 5,            !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0fd16be6-d2f7-43e1-a1c8-d98ac6cf1979}, !- Water Inlet Node Name
  {609c9005-0c29-460f-9f12-0eaeea39a71b}; !- Water Outlet Node Name

OS:Node,
  {c02e0d2c-09d1-4aa0-86fd-f84fc2220a33}, !- Handle
  CoilHeatingWaterBaseboard 5 Inlet Water Node, !- Name
  {ce04140d-febb-4dcc-aaa0-c60049f80ffe}, !- Inlet Port
  {0fd16be6-d2f7-43e1-a1c8-d98ac6cf1979}; !- Outlet Port

OS:Connection,
  {ce04140d-febb-4dcc-aaa0-c60049f80ffe}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  8,                                      !- Outlet Port
  {c02e0d2c-09d1-4aa0-86fd-f84fc2220a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c20a301-f705-457f-a1e7-0231bef75523}, !- Handle
  CoilHeatingWaterBaseboard 5 Outlet Water Node, !- Name
  {609c9005-0c29-460f-9f12-0eaeea39a71b}, !- Inlet Port
  {9eb1950c-3d2b-4dbe-a8c5-9a57f7cb9c41}; !- Outlet Port

OS:Connection,
  {0fd16be6-d2f7-43e1-a1c8-d98ac6cf1979}, !- Handle
  {c02e0d2c-09d1-4aa0-86fd-f84fc2220a33}, !- Source Object
  3,                                      !- Outlet Port
  {ddfede3b-b24d-4554-94b1-383d5e6b7bd2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {609c9005-0c29-460f-9f12-0eaeea39a71b}, !- Handle
  {ddfede3b-b24d-4554-94b1-383d5e6b7bd2}, !- Source Object
  10,                                     !- Outlet Port
  {9c20a301-f705-457f-a1e7-0231bef75523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb1950c-3d2b-4dbe-a8c5-9a57f7cb9c41}, !- Handle
  {9c20a301-f705-457f-a1e7-0231bef75523}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ef6a5482-08c7-4fdd-a56f-c425a283c5b6}, !- Handle
  ZoneHVACBaseboardConvectiveWater 5,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {ddfede3b-b24d-4554-94b1-383d5e6b7bd2}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {c359ebbf-c078-4c48-a015-17827eafbffd}, !- Handle
  CoilHeatingWaterBaseboard 6,            !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8809ec54-3551-49e8-a887-f1abb80e2c1f}, !- Water Inlet Node Name
  {c832d36a-3849-4a8c-b800-572df7f15fdb}; !- Water Outlet Node Name

OS:Node,
  {9b9e20b5-94b4-405e-a157-3892a98f2dd7}, !- Handle
  CoilHeatingWaterBaseboard 6 Inlet Water Node, !- Name
  {7c66696a-218b-4ae1-8529-3ad100639e7a}, !- Inlet Port
  {8809ec54-3551-49e8-a887-f1abb80e2c1f}; !- Outlet Port

OS:Connection,
  {7c66696a-218b-4ae1-8529-3ad100639e7a}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  9,                                      !- Outlet Port
  {9b9e20b5-94b4-405e-a157-3892a98f2dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f3943f8-d83b-4c46-9b8c-a1eddf13d37e}, !- Handle
  CoilHeatingWaterBaseboard 6 Outlet Water Node, !- Name
  {c832d36a-3849-4a8c-b800-572df7f15fdb}, !- Inlet Port
  {ad91ecdf-5d96-45cb-b064-ee03c23e287a}; !- Outlet Port

OS:Connection,
  {8809ec54-3551-49e8-a887-f1abb80e2c1f}, !- Handle
  {9b9e20b5-94b4-405e-a157-3892a98f2dd7}, !- Source Object
  3,                                      !- Outlet Port
  {c359ebbf-c078-4c48-a015-17827eafbffd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c832d36a-3849-4a8c-b800-572df7f15fdb}, !- Handle
  {c359ebbf-c078-4c48-a015-17827eafbffd}, !- Source Object
  10,                                     !- Outlet Port
  {6f3943f8-d83b-4c46-9b8c-a1eddf13d37e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad91ecdf-5d96-45cb-b064-ee03c23e287a}, !- Handle
  {6f3943f8-d83b-4c46-9b8c-a1eddf13d37e}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fccbfacf-8118-499c-96e2-5a6e552deda3}, !- Handle
  ZoneHVACBaseboardConvectiveWater 6,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {c359ebbf-c078-4c48-a015-17827eafbffd}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {14cb7d07-a4df-479c-8a07-6057dcc1c0b4}, !- Handle
  CoilHeatingWaterBaseboard 7,            !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9b61c5f3-d22f-422a-9f6c-56adae895fc9}, !- Water Inlet Node Name
  {bd96da33-c07c-4209-b6d8-a8ae954c5c0d}; !- Water Outlet Node Name

OS:Node,
  {de45199a-903a-4b69-90b9-42d53ffd720f}, !- Handle
  CoilHeatingWaterBaseboard 7 Inlet Water Node, !- Name
  {52141b67-9f34-42bc-8c9e-816700426483}, !- Inlet Port
  {9b61c5f3-d22f-422a-9f6c-56adae895fc9}; !- Outlet Port

OS:Connection,
  {52141b67-9f34-42bc-8c9e-816700426483}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  10,                                     !- Outlet Port
  {de45199a-903a-4b69-90b9-42d53ffd720f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1cda59d-ec0e-4e09-83eb-685b4c5abe6e}, !- Handle
  CoilHeatingWaterBaseboard 7 Outlet Water Node, !- Name
  {bd96da33-c07c-4209-b6d8-a8ae954c5c0d}, !- Inlet Port
  {2eff4bec-f774-4120-a8f0-46d0296b04b6}; !- Outlet Port

OS:Connection,
  {9b61c5f3-d22f-422a-9f6c-56adae895fc9}, !- Handle
  {de45199a-903a-4b69-90b9-42d53ffd720f}, !- Source Object
  3,                                      !- Outlet Port
  {14cb7d07-a4df-479c-8a07-6057dcc1c0b4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bd96da33-c07c-4209-b6d8-a8ae954c5c0d}, !- Handle
  {14cb7d07-a4df-479c-8a07-6057dcc1c0b4}, !- Source Object
  10,                                     !- Outlet Port
  {a1cda59d-ec0e-4e09-83eb-685b4c5abe6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eff4bec-f774-4120-a8f0-46d0296b04b6}, !- Handle
  {a1cda59d-ec0e-4e09-83eb-685b4c5abe6e}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c9db7dc9-03b5-4497-b4bf-e3e03e146cb0}, !- Handle
  ZoneHVACBaseboardConvectiveWater 7,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {14cb7d07-a4df-479c-8a07-6057dcc1c0b4}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3c566737-f3ef-4723-b5ba-aee4277ca955}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {8526b221-a756-4426-acab-c8cd3b94287e}, !- Availability Schedule
  {d6afe106-94d7-4c98-a525-3e11e9b45699}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f3231c94-9294-46dc-9fba-e15172647d6f}, !- Supply Side Inlet Node Name
  {50c845db-02c0-487c-84c3-4c80334905eb}, !- Demand Side Outlet Node Name
  {042ce91b-f16a-419a-9219-e3b4641e5b01}, !- Demand Side Inlet Node A
  {0fc49801-f701-4858-89d9-ebdbdeb59c0b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {597fab4f-6bd7-4d2b-ba06-d61c3327401f}, !- Demand Mixer Name
  {b754d873-4c40-4c79-90f0-ef4afdde5e69}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d570a390-93bb-4fcb-809d-5cb6ed3192b7}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 Supply Inlet Node, !- Name
  {f3231c94-9294-46dc-9fba-e15172647d6f}, !- Inlet Port
  {a7d7ecda-f873-454b-a269-c63917a71ba3}; !- Outlet Port

OS:Node,
  {a0454752-d132-4a4c-a2f1-538908825ba8}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 Supply Outlet Node, !- Name
  {c81b9854-2ce4-48b7-8ac6-44783f4ecd01}, !- Inlet Port
  {0fc49801-f701-4858-89d9-ebdbdeb59c0b}; !- Outlet Port

OS:Connection,
  {f3231c94-9294-46dc-9fba-e15172647d6f}, !- Handle
  {3c566737-f3ef-4723-b5ba-aee4277ca955}, !- Source Object
  9,                                      !- Outlet Port
  {d570a390-93bb-4fcb-809d-5cb6ed3192b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc49801-f701-4858-89d9-ebdbdeb59c0b}, !- Handle
  {a0454752-d132-4a4c-a2f1-538908825ba8}, !- Source Object
  3,                                      !- Outlet Port
  {3c566737-f3ef-4723-b5ba-aee4277ca955}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {83e4617b-883a-45cd-82d4-bc69431c557e}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 Demand Inlet Node, !- Name
  {042ce91b-f16a-419a-9219-e3b4641e5b01}, !- Inlet Port
  {e9a777d2-2c61-4b4a-8e05-610884c42bf6}; !- Outlet Port

OS:Node,
  {a5a7bdc8-f208-4a56-b97b-957b6b3b3d92}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 Demand Outlet Node, !- Name
  {e141faba-23b8-4f46-acb8-803162a1f312}, !- Inlet Port
  {50c845db-02c0-487c-84c3-4c80334905eb}; !- Outlet Port

OS:Node,
  {c897413b-9fbf-41d5-b4ff-c88b049156b4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {05d5cde4-1172-40e4-9b86-676b45c89b6a}, !- Inlet Port
  {cf861424-1962-4cc8-ab20-7bf63eb5ff70}; !- Outlet Port

OS:Connection,
  {042ce91b-f16a-419a-9219-e3b4641e5b01}, !- Handle
  {3c566737-f3ef-4723-b5ba-aee4277ca955}, !- Source Object
  11,                                     !- Outlet Port
  {83e4617b-883a-45cd-82d4-bc69431c557e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c845db-02c0-487c-84c3-4c80334905eb}, !- Handle
  {a5a7bdc8-f208-4a56-b97b-957b6b3b3d92}, !- Source Object
  3,                                      !- Outlet Port
  {3c566737-f3ef-4723-b5ba-aee4277ca955}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b754d873-4c40-4c79-90f0-ef4afdde5e69}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e9a777d2-2c61-4b4a-8e05-610884c42bf6}, !- Inlet Node Name
  {d7a0251e-191d-4150-8f43-44bf573fc59b}, !- Outlet Node Name 1
  {27087872-a2e4-4e61-8689-8ab67ca591ec}, !- Outlet Node Name 2
  {67f7250f-f755-4071-84c1-d8369164ff14}, !- Outlet Node Name 3
  {8fb00a6c-940a-49f2-b864-800ca832d595}, !- Outlet Node Name 4
  {a663bbe9-1481-48e3-9230-22e6cd34fba9}, !- Outlet Node Name 5
  {c906d91d-e73a-4f59-a0f4-242f7579617b}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {597fab4f-6bd7-4d2b-ba06-d61c3327401f}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {e141faba-23b8-4f46-acb8-803162a1f312}, !- Outlet Node Name
  {1788e34d-f0af-4742-a80a-0491f7b8cfc0}, !- Inlet Node Name 1
  {8419c6b5-9532-4195-a24d-7e5cd20ec158}, !- Inlet Node Name 2
  {7ad7c1bc-1df3-4aca-9284-3942643a4927}, !- Inlet Node Name 3
  {26e9d873-55fd-4966-9c58-53771f619e40}, !- Inlet Node Name 4
  {15f5ea93-5654-40ed-a9cd-0fd9537f3e20}, !- Inlet Node Name 5
  {1591c780-d137-4832-b8e9-1fe1eab0ec11}; !- Inlet Node Name 6

OS:Connection,
  {e9a777d2-2c61-4b4a-8e05-610884c42bf6}, !- Handle
  {83e4617b-883a-45cd-82d4-bc69431c557e}, !- Source Object
  3,                                      !- Outlet Port
  {b754d873-4c40-4c79-90f0-ef4afdde5e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e141faba-23b8-4f46-acb8-803162a1f312}, !- Handle
  {597fab4f-6bd7-4d2b-ba06-d61c3327401f}, !- Source Object
  2,                                      !- Outlet Port
  {a5a7bdc8-f208-4a56-b97b-957b6b3b3d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f3a1cc10-296c-4b30-ae9d-9fd5411d5501}, !- Handle
  {3c566737-f3ef-4723-b5ba-aee4277ca955}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  22,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d6afe106-94d7-4c98-a525-3e11e9b45699}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {8b26fec3-281f-4030-b781-b2522bf398f4}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {9536ca65-2f18-4151-87f9-2cd4501da3c8}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {39720918-0abf-455d-8533-e77b1f4ca18b}, !- Schedule Type Limits Name
  {14ae92f9-5805-4444-9cfa-c42da4df2ad2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14ae92f9-5805-4444-9cfa-c42da4df2ad2}, !- Handle
  Schedule Day 10,                        !- Name
  {39720918-0abf-455d-8533-e77b1f4ca18b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9ec23750-fe9a-4ff2-8b92-bba607168e98}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {9536ca65-2f18-4151-87f9-2cd4501da3c8}, !- Schedule Name
  {a0454752-d132-4a4c-a2f1-538908825ba8}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f5a7996d-d919-4b41-9be2-f6911b2c83aa}, !- Handle
  Supply Fan 3,                           !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a1637d66-8da2-43ca-b75f-ba5b924252d2}, !- Air Inlet Node Name
  {c81b9854-2ce4-48b7-8ac6-44783f4ecd01}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:VariableSpeed,
  {ff3a6aff-2d8d-45b0-ade8-703d54501760}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 3,    !- Name
  {45d2511c-8008-4e2a-9155-98ea68a24d02}, !- Indoor Air Inlet Node Name
  {49406564-6556-41f7-94e7-67e9eafd2bea}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  669075.375,                             !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {69496e0c-98ed-4c8c-9d5a-3f6c30423138}, !- Energy Part Load Fraction Curve Name
  {05b23076-b641-483d-ac2e-3fbd0e81e1ba}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {c4cc959a-17b0-4844-ae3f-40c8f9e30c6e}; !- Speed Data List

OS:Curve:Quadratic,
  {fcd1f4c5-592d-43b5-b678-8ccee4983ce2}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {c4cc959a-17b0-4844-ae3f-40c8f9e30c6e}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 3, !- Name
  {713efede-b7ab-488a-9554-bbc46251fcaf}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {713efede-b7ab-488a-9554-bbc46251fcaf}, !- Handle
  Coil Heating DX Variable Speed Speed Data 4, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  5.43153840231798,                       !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4da16046-e654-4daf-9276-1efb035f4295}, !- Heating Capacity Function of Temperature Curve Name
  {6a7861df-c8a4-4567-9491-1b1df9f0bbe4}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {856b0e9b-91c1-4a57-9d17-4e9919d7c2ac}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fe539b8-96f8-4fbb-9c4d-e63f299f1683}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {b897281f-e1f0-4e68-a5b3-64364ee3a394}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1929dbd8-836f-40ad-92f6-f0b823772750}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9eb0f7f8-0008-4bed-bcfe-a6ce8505dde9}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {43c91da6-e90f-485b-a0ae-300db6973930}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e1833d8b-babd-4935-a711-fef4bf0623e0}, !- Handle
  CoilHeatingGas 3,                       !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e6202f68-030f-40ec-bcda-74f0ba1bd9fb}, !- Air Inlet Node Name
  {3e262930-aa9d-488f-af71-b5b224c6bb1b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {51825dc2-c8e8-45a5-b887-8505a91b575e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:VariableSpeed,
  {36c16b63-4582-42af-bbd2-4ab40764419d}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 3,    !- Name
  {68dd7b36-9ed9-49bc-abfb-32d608cd61a1}, !- Indoor Air Inlet Node Name
  {647ab6fd-54ec-45a0-95b9-b65b69ac5b9d}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  669075.375,                             !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {8e4bdc77-71cb-48da-96e8-6ef1080b9ee7}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {d481f0d9-4735-48e5-80a0-9b97ae2e8845}; !- Speed Data List

OS:Curve:Quadratic,
  {289575ea-c111-4c02-87c6-8685c66f5aff}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {d481f0d9-4735-48e5-80a0-9b97ae2e8845}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 3, !- Name
  {1313880f-de24-4def-87f5-bc934f5943d4}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {1313880f-de24-4def-87f5-bc934f5943d4}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 4, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.76,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {78a22bcf-59df-40c7-9575-fe6e172fa647}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97b80c1a-1e32-4cc4-a688-2bf19ff4255b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {92364672-8242-4df1-83cb-dfb39085ea91}, !- Energy Input Ratio Function of Temperature Curve Name
  {3245bb64-5c80-4789-8f39-28edea0b9a20}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {05f2ffb4-22b6-482f-82f2-0a4ef9a0f5d2}, !- Handle
  Curve Biquadratic 15,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {49c355eb-461f-4221-8579-ae0b7e392a37}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {57dacce7-0825-46a1-8ecb-575291243a21}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {65d852df-7e9f-499b-b7e5-2f1051706969}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Node,
  {d5f58ce2-6fab-42c8-b024-1bb85b473ce5}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 3 Outlet Air Node, !- Name
  {647ab6fd-54ec-45a0-95b9-b65b69ac5b9d}, !- Inlet Port
  {45d2511c-8008-4e2a-9155-98ea68a24d02}; !- Outlet Port

OS:Connection,
  {647ab6fd-54ec-45a0-95b9-b65b69ac5b9d}, !- Handle
  {36c16b63-4582-42af-bbd2-4ab40764419d}, !- Source Object
  3,                                      !- Outlet Port
  {d5f58ce2-6fab-42c8-b024-1bb85b473ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d2511c-8008-4e2a-9155-98ea68a24d02}, !- Handle
  {d5f58ce2-6fab-42c8-b024-1bb85b473ce5}, !- Source Object
  3,                                      !- Outlet Port
  {ff3a6aff-2d8d-45b0-ade8-703d54501760}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54deb335-8bba-46ff-b0d2-cc25b1b24c9f}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 3 Outlet Air Node, !- Name
  {49406564-6556-41f7-94e7-67e9eafd2bea}, !- Inlet Port
  {e6202f68-030f-40ec-bcda-74f0ba1bd9fb}; !- Outlet Port

OS:Connection,
  {49406564-6556-41f7-94e7-67e9eafd2bea}, !- Handle
  {ff3a6aff-2d8d-45b0-ade8-703d54501760}, !- Source Object
  3,                                      !- Outlet Port
  {54deb335-8bba-46ff-b0d2-cc25b1b24c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6202f68-030f-40ec-bcda-74f0ba1bd9fb}, !- Handle
  {54deb335-8bba-46ff-b0d2-cc25b1b24c9f}, !- Source Object
  3,                                      !- Outlet Port
  {e1833d8b-babd-4935-a711-fef4bf0623e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7aad408f-13ff-4c10-9f10-b54ddbc38088}, !- Handle
  CoilHeatingGas 3 Outlet Air Node,       !- Name
  {3e262930-aa9d-488f-af71-b5b224c6bb1b}, !- Inlet Port
  {a1637d66-8da2-43ca-b75f-ba5b924252d2}; !- Outlet Port

OS:Connection,
  {3e262930-aa9d-488f-af71-b5b224c6bb1b}, !- Handle
  {e1833d8b-babd-4935-a711-fef4bf0623e0}, !- Source Object
  6,                                      !- Outlet Port
  {7aad408f-13ff-4c10-9f10-b54ddbc38088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1637d66-8da2-43ca-b75f-ba5b924252d2}, !- Handle
  {7aad408f-13ff-4c10-9f10-b54ddbc38088}, !- Source Object
  3,                                      !- Outlet Port
  {f5a7996d-d919-4b41-9be2-f6911b2c83aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c81b9854-2ce4-48b7-8ac6-44783f4ecd01}, !- Handle
  {f5a7996d-d919-4b41-9be2-f6911b2c83aa}, !- Source Object
  9,                                      !- Outlet Port
  {a0454752-d132-4a4c-a2f1-538908825ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d880e95f-3821-4149-98b0-e06006d9c3fd}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8526b221-a756-4426-acab-c8cd3b94287e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8e155aa6-c9b6-4e57-b251-cc992f870e95}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8e155aa6-c9b6-4e57-b251-cc992f870e95}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {218653c7-6c22-46d1-a566-2e0d55b20692}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {d880e95f-3821-4149-98b0-e06006d9c3fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d08423f4-1198-4974-a5c9-8829dccb5533}, !- Mixed Air Node Name
  {86df63c4-f546-4662-80fe-917fb1073dbe}, !- Outdoor Air Stream Node Name
  {8658ff3d-d22d-40f7-8322-4678042954cc}, !- Relief Air Stream Node Name
  {a7d7ecda-f873-454b-a269-c63917a71ba3}; !- Return Air Stream Node Name

OS:Node,
  {15e3a52e-63c5-4af7-9ae8-9f148d247ca3}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2cf6e3bb-2f73-4e1c-8370-71adeaa354a1}; !- Outlet Port

OS:Node,
  {57f46332-5cf7-4d16-b86d-c454e7ec4eac}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 Relief Air Node, !- Name
  {9bfb9472-596c-4fdb-9466-ab1ecc248be9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {b91d4b83-3845-4044-9830-fcf931b64d80}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 Mixed Air Node, !- Name
  {d08423f4-1198-4974-a5c9-8829dccb5533}, !- Inlet Port
  {68dd7b36-9ed9-49bc-abfb-32d608cd61a1}; !- Outlet Port

OS:Connection,
  {a7d7ecda-f873-454b-a269-c63917a71ba3}, !- Handle
  {d570a390-93bb-4fcb-809d-5cb6ed3192b7}, !- Source Object
  3,                                      !- Outlet Port
  {218653c7-6c22-46d1-a566-2e0d55b20692}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d08423f4-1198-4974-a5c9-8829dccb5533}, !- Handle
  {218653c7-6c22-46d1-a566-2e0d55b20692}, !- Source Object
  5,                                      !- Outlet Port
  {b91d4b83-3845-4044-9830-fcf931b64d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68dd7b36-9ed9-49bc-abfb-32d608cd61a1}, !- Handle
  {b91d4b83-3845-4044-9830-fcf931b64d80}, !- Source Object
  3,                                      !- Outlet Port
  {36c16b63-4582-42af-bbd2-4ab40764419d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d1eab20b-99a0-4a2b-8d93-0627088c43e4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {1bc23dd8-3c5e-4428-beb5-09dd8a5baa56}, !- Air Inlet Node Name
  {05d5cde4-1172-40e4-9b86-676b45c89b6a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {48a33a13-291a-43b9-b397-a228bace1783}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {67ffe690-af21-4442-878f-179e57dfe6d0}, !- Inlet Port
  {1788e34d-f0af-4742-a80a-0491f7b8cfc0}; !- Outlet Port

OS:Connection,
  {cf861424-1962-4cc8-ab20-7bf63eb5ff70}, !- Handle
  {c897413b-9fbf-41d5-b4ff-c88b049156b4}, !- Source Object
  3,                                      !- Outlet Port
  {c1238972-da2b-4616-aae1-8f95d222b626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67ffe690-af21-4442-878f-179e57dfe6d0}, !- Handle
  {6e6aa4fd-d839-4953-8fc3-5b1ba0388a85}, !- Source Object
  2,                                      !- Outlet Port
  {48a33a13-291a-43b9-b397-a228bace1783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1788e34d-f0af-4742-a80a-0491f7b8cfc0}, !- Handle
  {48a33a13-291a-43b9-b397-a228bace1783}, !- Source Object
  3,                                      !- Outlet Port
  {597fab4f-6bd7-4d2b-ba06-d61c3327401f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51532b53-2712-4668-838f-7d2736460c4b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {d7a0251e-191d-4150-8f43-44bf573fc59b}, !- Inlet Port
  {1bc23dd8-3c5e-4428-beb5-09dd8a5baa56}; !- Outlet Port

OS:Connection,
  {d7a0251e-191d-4150-8f43-44bf573fc59b}, !- Handle
  {b754d873-4c40-4c79-90f0-ef4afdde5e69}, !- Source Object
  3,                                      !- Outlet Port
  {51532b53-2712-4668-838f-7d2736460c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc23dd8-3c5e-4428-beb5-09dd8a5baa56}, !- Handle
  {51532b53-2712-4668-838f-7d2736460c4b}, !- Source Object
  3,                                      !- Outlet Port
  {d1eab20b-99a0-4a2b-8d93-0627088c43e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05d5cde4-1172-40e4-9b86-676b45c89b6a}, !- Handle
  {d1eab20b-99a0-4a2b-8d93-0627088c43e4}, !- Source Object
  4,                                      !- Outlet Port
  {c897413b-9fbf-41d5-b4ff-c88b049156b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5c0e236a-487c-4fdd-9934-640dce5e039e}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 8, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {6f18d748-38c0-4bd8-a242-b991ee43bfe8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {c4faddc5-c607-4f1c-ae19-262aac39258f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {6f18d748-38c0-4bd8-a242-b991ee43bfe8}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {c4faddc5-c607-4f1c-ae19-262aac39258f}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {dda66d33-4325-4335-8c1d-a969ed92dc2f}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 8, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {5c73055f-e375-4e5e-beaf-44266e77f7b7}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {cffacbfd-2185-4a7f-b937-4e1f8eaf03fe}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {5c73055f-e375-4e5e-beaf-44266e77f7b7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {cffacbfd-2185-4a7f-b937-4e1f8eaf03fe}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {52627240-d4aa-4958-a228-b018db23c722}, !- Handle
  FanOnOff 8,                             !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {512fcd8a-51a5-49c9-afe0-c06b8b129356}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {88d74d3c-db13-49a6-b7d2-fc3b35f09979}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {512fcd8a-51a5-49c9-afe0-c06b8b129356}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {88d74d3c-db13-49a6-b7d2-fc3b35f09979}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8f3cf784-fbf0-4d9f-8601-093b5e106c6b}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 8, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {236c7809-e7fe-417e-a245-448d6e692b35}, !- Terminal Unit Air Inlet Node
  {1e58c416-20b2-442b-b276-f27d0949abe7}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {52627240-d4aa-4958-a228-b018db23c722}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5c0e236a-487c-4fdd-9934-640dce5e039e}, !- Cooling Coil
  {dda66d33-4325-4335-8c1d-a969ed92dc2f}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {cbf327c4-48e7-45c4-9190-485cdcb26afb}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 8 Inlet Air Node, !- Name
  {72cf00de-3229-44a5-b0eb-5563cece326a}, !- Inlet Port
  {236c7809-e7fe-417e-a245-448d6e692b35}; !- Outlet Port

OS:Connection,
  {72cf00de-3229-44a5-b0eb-5563cece326a}, !- Handle
  {8f59c696-f5ad-49c0-8da9-d3d31772e389}, !- Source Object
  2,                                      !- Outlet Port
  {cbf327c4-48e7-45c4-9190-485cdcb26afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {236c7809-e7fe-417e-a245-448d6e692b35}, !- Handle
  {cbf327c4-48e7-45c4-9190-485cdcb26afb}, !- Source Object
  3,                                      !- Outlet Port
  {8f3cf784-fbf0-4d9f-8601-093b5e106c6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90cec473-6e6e-4f77-a7c3-5ed09ae0ffb9}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 8 Outlet Air Node, !- Name
  {1e58c416-20b2-442b-b276-f27d0949abe7}, !- Inlet Port
  {70dac874-c361-4fa6-8c12-6d67337c63e5}; !- Outlet Port

OS:Connection,
  {70dac874-c361-4fa6-8c12-6d67337c63e5}, !- Handle
  {90cec473-6e6e-4f77-a7c3-5ed09ae0ffb9}, !- Source Object
  3,                                      !- Outlet Port
  {c1238972-da2b-4616-aae1-8f95d222b626}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e58c416-20b2-442b-b276-f27d0949abe7}, !- Handle
  {8f3cf784-fbf0-4d9f-8601-093b5e106c6b}, !- Source Object
  4,                                      !- Outlet Port
  {90cec473-6e6e-4f77-a7c3-5ed09ae0ffb9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {105f9d09-5fd8-47fc-9151-d5eb1d44ef9d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {2e5eba3b-cf60-4b23-a34e-c8e41451e3b3}, !- Air Inlet Node Name
  {0081f4ec-3c72-4e7f-9de6-c2d815c743ea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5bb3ced8-7bb8-4830-a9fd-9ce47954f6c4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {0081f4ec-3c72-4e7f-9de6-c2d815c743ea}, !- Inlet Port
  {34a0249d-0762-413f-8f54-d9b1c1235544}; !- Outlet Port

OS:Node,
  {917f020e-a329-4b3f-a8c3-c870a41b0c5e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Return Air Node, !- Name
  {f69f71c6-2e46-40f7-889a-c3bb0321e1e4}, !- Inlet Port
  {8419c6b5-9532-4195-a24d-7e5cd20ec158}; !- Outlet Port

OS:Connection,
  {34a0249d-0762-413f-8f54-d9b1c1235544}, !- Handle
  {5bb3ced8-7bb8-4830-a9fd-9ce47954f6c4}, !- Source Object
  3,                                      !- Outlet Port
  {8ee8f8ab-2f27-48f9-8b2d-82330db18bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f69f71c6-2e46-40f7-889a-c3bb0321e1e4}, !- Handle
  {7fbd8cff-e900-4932-bb86-4625ad941745}, !- Source Object
  2,                                      !- Outlet Port
  {917f020e-a329-4b3f-a8c3-c870a41b0c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8419c6b5-9532-4195-a24d-7e5cd20ec158}, !- Handle
  {917f020e-a329-4b3f-a8c3-c870a41b0c5e}, !- Source Object
  3,                                      !- Outlet Port
  {597fab4f-6bd7-4d2b-ba06-d61c3327401f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {17a7da42-30e4-49e3-a982-2d8c33f058a1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {27087872-a2e4-4e61-8689-8ab67ca591ec}, !- Inlet Port
  {2e5eba3b-cf60-4b23-a34e-c8e41451e3b3}; !- Outlet Port

OS:Connection,
  {27087872-a2e4-4e61-8689-8ab67ca591ec}, !- Handle
  {b754d873-4c40-4c79-90f0-ef4afdde5e69}, !- Source Object
  4,                                      !- Outlet Port
  {17a7da42-30e4-49e3-a982-2d8c33f058a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5eba3b-cf60-4b23-a34e-c8e41451e3b3}, !- Handle
  {17a7da42-30e4-49e3-a982-2d8c33f058a1}, !- Source Object
  3,                                      !- Outlet Port
  {105f9d09-5fd8-47fc-9151-d5eb1d44ef9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0081f4ec-3c72-4e7f-9de6-c2d815c743ea}, !- Handle
  {105f9d09-5fd8-47fc-9151-d5eb1d44ef9d}, !- Source Object
  4,                                      !- Outlet Port
  {5bb3ced8-7bb8-4830-a9fd-9ce47954f6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {f14de462-88e9-4d08-8750-185882275b92}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 9, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {a8b81ccc-0752-4ea6-bf07-10e4a34e49e7}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3a0727d0-f526-4abf-ba99-26c6a164caac}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {a8b81ccc-0752-4ea6-bf07-10e4a34e49e7}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {3a0727d0-f526-4abf-ba99-26c6a164caac}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {5f8aa650-bc6e-41fc-bb88-35c50c0b0ba2}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 9, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {68401aa1-92ed-4030-85dc-071968a1d9b2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {aa2664f1-df92-47a3-aa99-8c5250eba975}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {68401aa1-92ed-4030-85dc-071968a1d9b2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {aa2664f1-df92-47a3-aa99-8c5250eba975}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {df31ba65-21f3-4bb1-9b27-0f9b57b7af7f}, !- Handle
  FanOnOff 9,                             !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {adcec1da-61d2-4383-9295-dfd7b429f950}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {793b2f43-9688-45a9-a490-70695cc5c5e1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {adcec1da-61d2-4383-9295-dfd7b429f950}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {793b2f43-9688-45a9-a490-70695cc5c5e1}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {264a74cb-5ca5-42a6-9bc0-529985f7d9c4}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 9, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {c6df9037-722c-4322-a961-32d35167f76d}, !- Terminal Unit Air Inlet Node
  {d4499105-5de1-4402-ac01-fc8d6d233b8b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {df31ba65-21f3-4bb1-9b27-0f9b57b7af7f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {f14de462-88e9-4d08-8750-185882275b92}, !- Cooling Coil
  {5f8aa650-bc6e-41fc-bb88-35c50c0b0ba2}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {05b033ac-4367-45f4-b3d9-f037240e1eeb}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 9 Inlet Air Node, !- Name
  {50ef7a2d-dae6-4f49-9688-a8f14d8c2bfc}, !- Inlet Port
  {c6df9037-722c-4322-a961-32d35167f76d}; !- Outlet Port

OS:Connection,
  {50ef7a2d-dae6-4f49-9688-a8f14d8c2bfc}, !- Handle
  {5f22a1fe-f9de-403e-987c-1a9303cf4b3e}, !- Source Object
  2,                                      !- Outlet Port
  {05b033ac-4367-45f4-b3d9-f037240e1eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6df9037-722c-4322-a961-32d35167f76d}, !- Handle
  {05b033ac-4367-45f4-b3d9-f037240e1eeb}, !- Source Object
  3,                                      !- Outlet Port
  {264a74cb-5ca5-42a6-9bc0-529985f7d9c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7341dd6-f6a6-4c64-b98c-d8a66f7dbb84}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 9 Outlet Air Node, !- Name
  {d4499105-5de1-4402-ac01-fc8d6d233b8b}, !- Inlet Port
  {c27f90d2-60bb-4ff8-8db0-e51e962acd2c}; !- Outlet Port

OS:Connection,
  {c27f90d2-60bb-4ff8-8db0-e51e962acd2c}, !- Handle
  {f7341dd6-f6a6-4c64-b98c-d8a66f7dbb84}, !- Source Object
  3,                                      !- Outlet Port
  {8ee8f8ab-2f27-48f9-8b2d-82330db18bc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4499105-5de1-4402-ac01-fc8d6d233b8b}, !- Handle
  {264a74cb-5ca5-42a6-9bc0-529985f7d9c4}, !- Source Object
  4,                                      !- Outlet Port
  {f7341dd6-f6a6-4c64-b98c-d8a66f7dbb84}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d06ebfbc-c0c5-4b6b-99d2-45fcc28111aa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {fed24684-ae45-423e-82ef-9d90c2b0ef58}, !- Air Inlet Node Name
  {0ab01c22-2033-45af-92bb-73adbc85c863}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20beb783-8868-4cac-a328-183f5b384a8a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Outlet Air Node, !- Name
  {0ab01c22-2033-45af-92bb-73adbc85c863}, !- Inlet Port
  {a13b7f40-6ffa-497f-94f4-9ffba98839c4}; !- Outlet Port

OS:Node,
  {840e0de4-6d53-4677-b55a-4e1a3eb6035e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Return Air Node, !- Name
  {31bb57ea-718a-4e6e-b58a-c597336be9aa}, !- Inlet Port
  {7ad7c1bc-1df3-4aca-9284-3942643a4927}; !- Outlet Port

OS:Connection,
  {a13b7f40-6ffa-497f-94f4-9ffba98839c4}, !- Handle
  {20beb783-8868-4cac-a328-183f5b384a8a}, !- Source Object
  3,                                      !- Outlet Port
  {ffbef610-006c-468b-bec1-6f5447f4c4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31bb57ea-718a-4e6e-b58a-c597336be9aa}, !- Handle
  {87e74cd7-58ac-4782-8efc-ef5d744e202d}, !- Source Object
  2,                                      !- Outlet Port
  {840e0de4-6d53-4677-b55a-4e1a3eb6035e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad7c1bc-1df3-4aca-9284-3942643a4927}, !- Handle
  {840e0de4-6d53-4677-b55a-4e1a3eb6035e}, !- Source Object
  3,                                      !- Outlet Port
  {597fab4f-6bd7-4d2b-ba06-d61c3327401f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9150bc2b-ff41-4b80-8042-a24e62681c7c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Inlet Air Node, !- Name
  {67f7250f-f755-4071-84c1-d8369164ff14}, !- Inlet Port
  {fed24684-ae45-423e-82ef-9d90c2b0ef58}; !- Outlet Port

OS:Connection,
  {67f7250f-f755-4071-84c1-d8369164ff14}, !- Handle
  {b754d873-4c40-4c79-90f0-ef4afdde5e69}, !- Source Object
  5,                                      !- Outlet Port
  {9150bc2b-ff41-4b80-8042-a24e62681c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed24684-ae45-423e-82ef-9d90c2b0ef58}, !- Handle
  {9150bc2b-ff41-4b80-8042-a24e62681c7c}, !- Source Object
  3,                                      !- Outlet Port
  {d06ebfbc-c0c5-4b6b-99d2-45fcc28111aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ab01c22-2033-45af-92bb-73adbc85c863}, !- Handle
  {d06ebfbc-c0c5-4b6b-99d2-45fcc28111aa}, !- Source Object
  4,                                      !- Outlet Port
  {20beb783-8868-4cac-a328-183f5b384a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5687f187-e1b9-47dd-9be7-29629f119a81}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 10, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {bd240793-b9a0-4cff-a5bf-b62eb64ba717}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4bb2684b-a74b-4634-a7da-4baaec454ffb}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {bd240793-b9a0-4cff-a5bf-b62eb64ba717}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4bb2684b-a74b-4634-a7da-4baaec454ffb}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {89a4bcdd-efae-425e-b4ed-c00877b9bb54}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 10, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {fa19cbfa-4996-4e06-99a6-54d3922719ac}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {6e1309fa-acb6-436b-a499-5f51f3a3aa37}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {fa19cbfa-4996-4e06-99a6-54d3922719ac}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6e1309fa-acb6-436b-a499-5f51f3a3aa37}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {8421439d-c647-4dbc-8da2-a4095d2d7658}, !- Handle
  FanOnOff 10,                            !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a2d47b2-9653-46c5-ae35-ec3220fb9e8c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {096d02d7-5cc1-4eda-9494-47071d675cdd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4a2d47b2-9653-46c5-ae35-ec3220fb9e8c}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {096d02d7-5cc1-4eda-9494-47071d675cdd}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c618e3ac-e70f-401a-8837-469fbb8d1b82}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 10, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {148f8fa1-6a8a-41e8-93de-d24af697bc01}, !- Terminal Unit Air Inlet Node
  {e64fed70-d5e1-4a68-91fd-66b7a9b034cf}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {8421439d-c647-4dbc-8da2-a4095d2d7658}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5687f187-e1b9-47dd-9be7-29629f119a81}, !- Cooling Coil
  {89a4bcdd-efae-425e-b4ed-c00877b9bb54}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {07c275fb-f083-45cf-87cb-47e9c8157b86}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 10 Inlet Air Node, !- Name
  {a3334ca5-a77c-4e20-832d-5e7a5cef3acc}, !- Inlet Port
  {148f8fa1-6a8a-41e8-93de-d24af697bc01}; !- Outlet Port

OS:Connection,
  {a3334ca5-a77c-4e20-832d-5e7a5cef3acc}, !- Handle
  {5a1d17ed-3084-4369-9eff-1bf4d26ccc65}, !- Source Object
  2,                                      !- Outlet Port
  {07c275fb-f083-45cf-87cb-47e9c8157b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148f8fa1-6a8a-41e8-93de-d24af697bc01}, !- Handle
  {07c275fb-f083-45cf-87cb-47e9c8157b86}, !- Source Object
  3,                                      !- Outlet Port
  {c618e3ac-e70f-401a-8837-469fbb8d1b82}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77b3a0af-a9ba-475f-a88c-10b0429bc204}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 10 Outlet Air Node, !- Name
  {e64fed70-d5e1-4a68-91fd-66b7a9b034cf}, !- Inlet Port
  {9680cc19-c233-4d7d-aa01-dbfec1750668}; !- Outlet Port

OS:Connection,
  {9680cc19-c233-4d7d-aa01-dbfec1750668}, !- Handle
  {77b3a0af-a9ba-475f-a88c-10b0429bc204}, !- Source Object
  3,                                      !- Outlet Port
  {ffbef610-006c-468b-bec1-6f5447f4c4bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e64fed70-d5e1-4a68-91fd-66b7a9b034cf}, !- Handle
  {c618e3ac-e70f-401a-8837-469fbb8d1b82}, !- Source Object
  4,                                      !- Outlet Port
  {77b3a0af-a9ba-475f-a88c-10b0429bc204}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ea122b38-2d56-4374-a7ff-6a3ac9474c61}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {e9eaa521-6cd2-435b-87a8-e9c0bfb771f5}, !- Air Inlet Node Name
  {ca81c044-b3e2-4dc6-b3f9-5c7c56f89a7b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b9951d1-0c34-4a90-ae5e-8f40060b6376}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Name
  {ca81c044-b3e2-4dc6-b3f9-5c7c56f89a7b}, !- Inlet Port
  {2eb7656d-00d7-43f7-9f62-6987a431359c}; !- Outlet Port

OS:Node,
  {b22f2069-0b41-4521-8e1b-a22238027354}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Return Air Node, !- Name
  {f1e41ff5-7096-4768-9ef4-287bd70e8c83}, !- Inlet Port
  {26e9d873-55fd-4966-9c58-53771f619e40}; !- Outlet Port

OS:Connection,
  {2eb7656d-00d7-43f7-9f62-6987a431359c}, !- Handle
  {0b9951d1-0c34-4a90-ae5e-8f40060b6376}, !- Source Object
  3,                                      !- Outlet Port
  {630d0029-aab8-43d5-91c2-d0185be31b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e41ff5-7096-4768-9ef4-287bd70e8c83}, !- Handle
  {b1334703-8c26-4bcc-b5b3-cf63cfcac07b}, !- Source Object
  2,                                      !- Outlet Port
  {b22f2069-0b41-4521-8e1b-a22238027354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26e9d873-55fd-4966-9c58-53771f619e40}, !- Handle
  {b22f2069-0b41-4521-8e1b-a22238027354}, !- Source Object
  3,                                      !- Outlet Port
  {597fab4f-6bd7-4d2b-ba06-d61c3327401f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b5e19f46-b542-466a-bc16-9704f3ddab80}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Name
  {8fb00a6c-940a-49f2-b864-800ca832d595}, !- Inlet Port
  {e9eaa521-6cd2-435b-87a8-e9c0bfb771f5}; !- Outlet Port

OS:Connection,
  {8fb00a6c-940a-49f2-b864-800ca832d595}, !- Handle
  {b754d873-4c40-4c79-90f0-ef4afdde5e69}, !- Source Object
  6,                                      !- Outlet Port
  {b5e19f46-b542-466a-bc16-9704f3ddab80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9eaa521-6cd2-435b-87a8-e9c0bfb771f5}, !- Handle
  {b5e19f46-b542-466a-bc16-9704f3ddab80}, !- Source Object
  3,                                      !- Outlet Port
  {ea122b38-2d56-4374-a7ff-6a3ac9474c61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca81c044-b3e2-4dc6-b3f9-5c7c56f89a7b}, !- Handle
  {ea122b38-2d56-4374-a7ff-6a3ac9474c61}, !- Source Object
  4,                                      !- Outlet Port
  {0b9951d1-0c34-4a90-ae5e-8f40060b6376}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6442181f-07bc-456f-942d-25ab90210307}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 11, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {13071006-b9d3-407f-90a9-5c142ee1c5f1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {75578fb8-98fd-4e10-9e7e-ad434fb40f5a}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {13071006-b9d3-407f-90a9-5c142ee1c5f1}, !- Handle
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {75578fb8-98fd-4e10-9e7e-ad434fb40f5a}, !- Handle
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {12605615-2bbd-415c-b09c-d3593866960b}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 11, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0b8540b9-7b2f-4469-b522-0b8b5bc3a5af}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b1da0897-1257-419d-ba35-e0c1df07516f}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0b8540b9-7b2f-4469-b522-0b8b5bc3a5af}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b1da0897-1257-419d-ba35-e0c1df07516f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {cba3b19c-a0cb-4c21-a602-c84fce993eff}, !- Handle
  FanOnOff 11,                            !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {232cbb5b-47f1-463d-b534-6dda359bdb9f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf088d32-faaa-47fe-9c82-589208dc3c16}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {232cbb5b-47f1-463d-b534-6dda359bdb9f}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf088d32-faaa-47fe-9c82-589208dc3c16}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {febb75ac-d631-4d19-a120-c6c5e5cde050}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 11, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {5628f3d6-c7de-4adf-9854-66273829fc8a}, !- Terminal Unit Air Inlet Node
  {cd3b7d7a-92bb-426a-af74-e93574c4426a}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {cba3b19c-a0cb-4c21-a602-c84fce993eff}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6442181f-07bc-456f-942d-25ab90210307}, !- Cooling Coil
  {12605615-2bbd-415c-b09c-d3593866960b}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {cdccdb7f-f214-4b5d-a8a6-2397f67146d9}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 11 Inlet Air Node, !- Name
  {68fbbaf9-870d-4977-9ea8-4899c92ea6b8}, !- Inlet Port
  {5628f3d6-c7de-4adf-9854-66273829fc8a}; !- Outlet Port

OS:Connection,
  {68fbbaf9-870d-4977-9ea8-4899c92ea6b8}, !- Handle
  {a615aa62-601e-4d3b-bc3f-c6369d8ff13b}, !- Source Object
  2,                                      !- Outlet Port
  {cdccdb7f-f214-4b5d-a8a6-2397f67146d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5628f3d6-c7de-4adf-9854-66273829fc8a}, !- Handle
  {cdccdb7f-f214-4b5d-a8a6-2397f67146d9}, !- Source Object
  3,                                      !- Outlet Port
  {febb75ac-d631-4d19-a120-c6c5e5cde050}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0711e4c-ae40-4490-bd73-e07313e40bad}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 11 Outlet Air Node, !- Name
  {cd3b7d7a-92bb-426a-af74-e93574c4426a}, !- Inlet Port
  {ba688dec-b9e3-40b4-9caf-37506644d73b}; !- Outlet Port

OS:Connection,
  {ba688dec-b9e3-40b4-9caf-37506644d73b}, !- Handle
  {c0711e4c-ae40-4490-bd73-e07313e40bad}, !- Source Object
  3,                                      !- Outlet Port
  {630d0029-aab8-43d5-91c2-d0185be31b41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd3b7d7a-92bb-426a-af74-e93574c4426a}, !- Handle
  {febb75ac-d631-4d19-a120-c6c5e5cde050}, !- Source Object
  4,                                      !- Outlet Port
  {c0711e4c-ae40-4490-bd73-e07313e40bad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8f1d8877-a261-4579-8748-02f24a00980d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {d000daec-cc91-4a2b-a492-1038b419b756}, !- Air Inlet Node Name
  {5f3870d0-8cfe-42b2-8ed0-9a8c883952f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {45928081-06cd-40f2-91dc-0380b5ec643a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {5f3870d0-8cfe-42b2-8ed0-9a8c883952f9}, !- Inlet Port
  {c78f7e16-e852-4a8f-844e-e6b9331114c9}; !- Outlet Port

OS:Node,
  {cbe8c62c-01b3-4fa1-a630-030e2693bab1}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Return Air Node, !- Name
  {89a22a28-c692-4845-8064-361d6ba02287}, !- Inlet Port
  {15f5ea93-5654-40ed-a9cd-0fd9537f3e20}; !- Outlet Port

OS:Connection,
  {c78f7e16-e852-4a8f-844e-e6b9331114c9}, !- Handle
  {45928081-06cd-40f2-91dc-0380b5ec643a}, !- Source Object
  3,                                      !- Outlet Port
  {3ef553e5-0f9f-41c4-a442-01a2e1f6a662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a22a28-c692-4845-8064-361d6ba02287}, !- Handle
  {3bea0a0e-fd46-42da-a544-0c4d7a81c817}, !- Source Object
  2,                                      !- Outlet Port
  {cbe8c62c-01b3-4fa1-a630-030e2693bab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f5ea93-5654-40ed-a9cd-0fd9537f3e20}, !- Handle
  {cbe8c62c-01b3-4fa1-a630-030e2693bab1}, !- Source Object
  3,                                      !- Outlet Port
  {597fab4f-6bd7-4d2b-ba06-d61c3327401f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8937bfe5-e15c-42e8-9854-ff3e31f4663b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {a663bbe9-1481-48e3-9230-22e6cd34fba9}, !- Inlet Port
  {d000daec-cc91-4a2b-a492-1038b419b756}; !- Outlet Port

OS:Connection,
  {a663bbe9-1481-48e3-9230-22e6cd34fba9}, !- Handle
  {b754d873-4c40-4c79-90f0-ef4afdde5e69}, !- Source Object
  7,                                      !- Outlet Port
  {8937bfe5-e15c-42e8-9854-ff3e31f4663b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d000daec-cc91-4a2b-a492-1038b419b756}, !- Handle
  {8937bfe5-e15c-42e8-9854-ff3e31f4663b}, !- Source Object
  3,                                      !- Outlet Port
  {8f1d8877-a261-4579-8748-02f24a00980d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f3870d0-8cfe-42b2-8ed0-9a8c883952f9}, !- Handle
  {8f1d8877-a261-4579-8748-02f24a00980d}, !- Source Object
  4,                                      !- Outlet Port
  {45928081-06cd-40f2-91dc-0380b5ec643a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {19d5b9d9-57f4-46fb-bf05-a68107c076cd}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 12, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1d1d55e0-72c0-432b-a967-b656cc92264f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {32442b7d-5dd8-44d5-8f1e-b42a09db4dd6}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {1d1d55e0-72c0-432b-a967-b656cc92264f}, !- Handle
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {32442b7d-5dd8-44d5-8f1e-b42a09db4dd6}, !- Handle
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d4bb2086-7171-4d10-8817-60ff5e220176}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 12, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e08ee978-78d8-4a24-812e-4a7a10126735}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {6130977f-c48c-4760-b76b-a255c2ae704b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e08ee978-78d8-4a24-812e-4a7a10126735}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6130977f-c48c-4760-b76b-a255c2ae704b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {bdf35d1e-60f4-48cc-8cc3-75780132fbf8}, !- Handle
  FanOnOff 12,                            !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9a4eba86-32f9-470c-9925-e5d42feab00c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4db91fcd-bed9-4f33-940f-fe0fc68c6536}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9a4eba86-32f9-470c-9925-e5d42feab00c}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4db91fcd-bed9-4f33-940f-fe0fc68c6536}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e77d06fc-053a-43d0-93c9-38a3fc2413c3}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 12, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {16060f62-c21f-4a9d-95eb-e2f3d9136c16}, !- Terminal Unit Air Inlet Node
  {551861b1-4662-4e00-9ace-959f4d4baafb}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {bdf35d1e-60f4-48cc-8cc3-75780132fbf8}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {19d5b9d9-57f4-46fb-bf05-a68107c076cd}, !- Cooling Coil
  {d4bb2086-7171-4d10-8817-60ff5e220176}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {37d47834-7342-4ffb-b445-2cc4bfd6d755}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 12 Inlet Air Node, !- Name
  {40c186df-367b-4b3c-8ac9-921f924b037e}, !- Inlet Port
  {16060f62-c21f-4a9d-95eb-e2f3d9136c16}; !- Outlet Port

OS:Connection,
  {40c186df-367b-4b3c-8ac9-921f924b037e}, !- Handle
  {256db5d8-251b-4893-b9e4-9199ce2c4916}, !- Source Object
  2,                                      !- Outlet Port
  {37d47834-7342-4ffb-b445-2cc4bfd6d755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16060f62-c21f-4a9d-95eb-e2f3d9136c16}, !- Handle
  {37d47834-7342-4ffb-b445-2cc4bfd6d755}, !- Source Object
  3,                                      !- Outlet Port
  {e77d06fc-053a-43d0-93c9-38a3fc2413c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a79ff96d-4bdd-43dc-ae5f-a1700751a5f0}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 12 Outlet Air Node, !- Name
  {551861b1-4662-4e00-9ace-959f4d4baafb}, !- Inlet Port
  {841ffb48-148c-4f9a-b2c4-29416251d623}; !- Outlet Port

OS:Connection,
  {841ffb48-148c-4f9a-b2c4-29416251d623}, !- Handle
  {a79ff96d-4bdd-43dc-ae5f-a1700751a5f0}, !- Source Object
  3,                                      !- Outlet Port
  {3ef553e5-0f9f-41c4-a442-01a2e1f6a662}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {551861b1-4662-4e00-9ace-959f4d4baafb}, !- Handle
  {e77d06fc-053a-43d0-93c9-38a3fc2413c3}, !- Source Object
  4,                                      !- Outlet Port
  {a79ff96d-4bdd-43dc-ae5f-a1700751a5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {693231c7-0080-44dd-b5fc-9d692ba98eea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {4ecf588e-cd83-41df-8f3c-c2081999d411}, !- Air Inlet Node Name
  {a0061e6e-75c1-47d4-b99e-f666a5282c2b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78739e69-09e1-4ad3-8daf-08bbccc2f14f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {a0061e6e-75c1-47d4-b99e-f666a5282c2b}, !- Inlet Port
  {ac9421fc-f52c-4154-b658-675c9162eee7}; !- Outlet Port

OS:Node,
  {1e28176c-1356-4abe-b508-623271c25617}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Return Air Node, !- Name
  {c3ce1616-4ac5-40c3-97aa-26c1d7430b42}, !- Inlet Port
  {1591c780-d137-4832-b8e9-1fe1eab0ec11}; !- Outlet Port

OS:Connection,
  {ac9421fc-f52c-4154-b658-675c9162eee7}, !- Handle
  {78739e69-09e1-4ad3-8daf-08bbccc2f14f}, !- Source Object
  3,                                      !- Outlet Port
  {22534ec8-aba4-4e6b-b86f-ed7f3fedc8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ce1616-4ac5-40c3-97aa-26c1d7430b42}, !- Handle
  {55d95597-9308-4f93-acf7-a7a9a1e36621}, !- Source Object
  2,                                      !- Outlet Port
  {1e28176c-1356-4abe-b508-623271c25617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1591c780-d137-4832-b8e9-1fe1eab0ec11}, !- Handle
  {1e28176c-1356-4abe-b508-623271c25617}, !- Source Object
  3,                                      !- Outlet Port
  {597fab4f-6bd7-4d2b-ba06-d61c3327401f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6f5409b3-4c52-4801-b892-1bc785b7207e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {c906d91d-e73a-4f59-a0f4-242f7579617b}, !- Inlet Port
  {4ecf588e-cd83-41df-8f3c-c2081999d411}; !- Outlet Port

OS:Connection,
  {c906d91d-e73a-4f59-a0f4-242f7579617b}, !- Handle
  {b754d873-4c40-4c79-90f0-ef4afdde5e69}, !- Source Object
  8,                                      !- Outlet Port
  {6f5409b3-4c52-4801-b892-1bc785b7207e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ecf588e-cd83-41df-8f3c-c2081999d411}, !- Handle
  {6f5409b3-4c52-4801-b892-1bc785b7207e}, !- Source Object
  3,                                      !- Outlet Port
  {693231c7-0080-44dd-b5fc-9d692ba98eea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0061e6e-75c1-47d4-b99e-f666a5282c2b}, !- Handle
  {693231c7-0080-44dd-b5fc-9d692ba98eea}, !- Source Object
  4,                                      !- Outlet Port
  {78739e69-09e1-4ad3-8daf-08bbccc2f14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {47fd9730-74d4-4a13-b010-fc527a22710c}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 13, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3dbd5160-18a8-407a-91b0-5e8c1c58fed0}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {253eb59b-aaf2-42c5-b4d1-f066dc9a3aa4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3dbd5160-18a8-407a-91b0-5e8c1c58fed0}, !- Handle
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {253eb59b-aaf2-42c5-b4d1-f066dc9a3aa4}, !- Handle
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {adeeeb49-83d9-4f00-b22a-5d564ce980b3}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 13, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {25abf214-619f-4db5-8b7b-25e67cb0fb4d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {2486dad8-2d08-4cfd-b7e7-c4e2372ea916}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {25abf214-619f-4db5-8b7b-25e67cb0fb4d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2486dad8-2d08-4cfd-b7e7-c4e2372ea916}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {f3eccfc9-cfd1-4aec-b02a-ceb70f7365d4}, !- Handle
  FanOnOff 13,                            !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f1dac7a4-6286-4868-892d-21f38ca2b312}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e4bb85eb-485e-4125-a633-3dc7d1d5f89b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f1dac7a4-6286-4868-892d-21f38ca2b312}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e4bb85eb-485e-4125-a633-3dc7d1d5f89b}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5dfab0a4-529f-4a34-b215-b30c9464570e}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 13, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {ebe96b65-d81e-4c87-a17d-abddfe99a730}, !- Terminal Unit Air Inlet Node
  {c35e4cda-c2b2-4a1a-9ccf-f203b71508a6}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {f3eccfc9-cfd1-4aec-b02a-ceb70f7365d4}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {47fd9730-74d4-4a13-b010-fc527a22710c}, !- Cooling Coil
  {adeeeb49-83d9-4f00-b22a-5d564ce980b3}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {4b1c565b-f12b-46ad-a760-218c862e7352}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 13 Inlet Air Node, !- Name
  {5f85a581-2e39-46ef-b876-113304810281}, !- Inlet Port
  {ebe96b65-d81e-4c87-a17d-abddfe99a730}; !- Outlet Port

OS:Connection,
  {5f85a581-2e39-46ef-b876-113304810281}, !- Handle
  {5300c5ac-d55f-4bdb-9fdd-07be51f73725}, !- Source Object
  2,                                      !- Outlet Port
  {4b1c565b-f12b-46ad-a760-218c862e7352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe96b65-d81e-4c87-a17d-abddfe99a730}, !- Handle
  {4b1c565b-f12b-46ad-a760-218c862e7352}, !- Source Object
  3,                                      !- Outlet Port
  {5dfab0a4-529f-4a34-b215-b30c9464570e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0066611-857a-4ca7-833d-b26215a7c1ef}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 13 Outlet Air Node, !- Name
  {c35e4cda-c2b2-4a1a-9ccf-f203b71508a6}, !- Inlet Port
  {44461a07-1db7-40b6-ac7d-cf1b42a44187}; !- Outlet Port

OS:Connection,
  {44461a07-1db7-40b6-ac7d-cf1b42a44187}, !- Handle
  {f0066611-857a-4ca7-833d-b26215a7c1ef}, !- Source Object
  3,                                      !- Outlet Port
  {22534ec8-aba4-4e6b-b86f-ed7f3fedc8ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c35e4cda-c2b2-4a1a-9ccf-f203b71508a6}, !- Handle
  {5dfab0a4-529f-4a34-b215-b30c9464570e}, !- Source Object
  4,                                      !- Outlet Port
  {f0066611-857a-4ca7-833d-b26215a7c1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6bd8cf2b-d537-4f15-835e-954559bd6a42}, !- Handle
  CoilHeatingWaterBaseboard 8,            !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {939e59d5-af56-4d83-8854-41eb5a8576dc}, !- Water Inlet Node Name
  {d28f5016-46f2-4b0f-ae0d-c61f680556c3}; !- Water Outlet Node Name

OS:Node,
  {63822e76-027f-41c9-9c5b-4639ab7a1696}, !- Handle
  CoilHeatingWaterBaseboard 8 Inlet Water Node, !- Name
  {61dc3420-33fd-4de6-9e50-cf6bbe98e1e7}, !- Inlet Port
  {939e59d5-af56-4d83-8854-41eb5a8576dc}; !- Outlet Port

OS:Connection,
  {61dc3420-33fd-4de6-9e50-cf6bbe98e1e7}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  11,                                     !- Outlet Port
  {63822e76-027f-41c9-9c5b-4639ab7a1696}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5fc4b73-ee16-4b37-ba68-fe8086db5809}, !- Handle
  CoilHeatingWaterBaseboard 8 Outlet Water Node, !- Name
  {d28f5016-46f2-4b0f-ae0d-c61f680556c3}, !- Inlet Port
  {f3ff4c90-e2d7-446f-83fa-ae36b5fa90ea}; !- Outlet Port

OS:Connection,
  {939e59d5-af56-4d83-8854-41eb5a8576dc}, !- Handle
  {63822e76-027f-41c9-9c5b-4639ab7a1696}, !- Source Object
  3,                                      !- Outlet Port
  {6bd8cf2b-d537-4f15-835e-954559bd6a42}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d28f5016-46f2-4b0f-ae0d-c61f680556c3}, !- Handle
  {6bd8cf2b-d537-4f15-835e-954559bd6a42}, !- Source Object
  10,                                     !- Outlet Port
  {a5fc4b73-ee16-4b37-ba68-fe8086db5809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ff4c90-e2d7-446f-83fa-ae36b5fa90ea}, !- Handle
  {a5fc4b73-ee16-4b37-ba68-fe8086db5809}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d8f60cdd-ecd7-4a1e-b297-890e719d4d93}, !- Handle
  ZoneHVACBaseboardConvectiveWater 8,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {6bd8cf2b-d537-4f15-835e-954559bd6a42}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {73f6e89a-e384-4695-ae86-5e21c4ae3352}, !- Handle
  CoilHeatingWaterBaseboard 9,            !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b84c5da8-5381-43aa-81b2-533b7ad368f2}, !- Water Inlet Node Name
  {7e0d49a3-4608-4c12-bdab-657eb29a2c63}; !- Water Outlet Node Name

OS:Node,
  {273bfe09-8ba5-497e-8fbb-eac41ef9b6e4}, !- Handle
  CoilHeatingWaterBaseboard 9 Inlet Water Node, !- Name
  {f5f020b2-7db2-45ed-b4d9-c8723f539b6b}, !- Inlet Port
  {b84c5da8-5381-43aa-81b2-533b7ad368f2}; !- Outlet Port

OS:Connection,
  {f5f020b2-7db2-45ed-b4d9-c8723f539b6b}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  12,                                     !- Outlet Port
  {273bfe09-8ba5-497e-8fbb-eac41ef9b6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {420544d3-3964-46c6-be9b-073d717f3d7a}, !- Handle
  CoilHeatingWaterBaseboard 9 Outlet Water Node, !- Name
  {7e0d49a3-4608-4c12-bdab-657eb29a2c63}, !- Inlet Port
  {a4b37e97-ec5e-4287-bef2-3f0ff40df2cf}; !- Outlet Port

OS:Connection,
  {b84c5da8-5381-43aa-81b2-533b7ad368f2}, !- Handle
  {273bfe09-8ba5-497e-8fbb-eac41ef9b6e4}, !- Source Object
  3,                                      !- Outlet Port
  {73f6e89a-e384-4695-ae86-5e21c4ae3352}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7e0d49a3-4608-4c12-bdab-657eb29a2c63}, !- Handle
  {73f6e89a-e384-4695-ae86-5e21c4ae3352}, !- Source Object
  10,                                     !- Outlet Port
  {420544d3-3964-46c6-be9b-073d717f3d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4b37e97-ec5e-4287-bef2-3f0ff40df2cf}, !- Handle
  {420544d3-3964-46c6-be9b-073d717f3d7a}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f543bf45-3069-4784-80c1-1af62baf0727}, !- Handle
  ZoneHVACBaseboardConvectiveWater 9,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {73f6e89a-e384-4695-ae86-5e21c4ae3352}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {0fbb03dc-0967-4cc3-bc2e-39a0cfb3a8fe}, !- Handle
  CoilHeatingWaterBaseboard 10,           !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {553274e2-f9b7-48ef-a857-d212fd09aeaa}, !- Water Inlet Node Name
  {99e0cab4-ac74-47db-8bfe-05d763dd5a0b}; !- Water Outlet Node Name

OS:Node,
  {a0fd8346-eb02-4734-80c3-4ee1107a8990}, !- Handle
  CoilHeatingWaterBaseboard 10 Inlet Water Node, !- Name
  {5910164b-8956-47f9-b0a4-2ce3b3c59518}, !- Inlet Port
  {553274e2-f9b7-48ef-a857-d212fd09aeaa}; !- Outlet Port

OS:Connection,
  {5910164b-8956-47f9-b0a4-2ce3b3c59518}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  13,                                     !- Outlet Port
  {a0fd8346-eb02-4734-80c3-4ee1107a8990}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d6e99fa-c516-4301-84fd-2c1763c4e86a}, !- Handle
  CoilHeatingWaterBaseboard 10 Outlet Water Node, !- Name
  {99e0cab4-ac74-47db-8bfe-05d763dd5a0b}, !- Inlet Port
  {136f97c8-219e-45d5-b379-e1c269859f44}; !- Outlet Port

OS:Connection,
  {553274e2-f9b7-48ef-a857-d212fd09aeaa}, !- Handle
  {a0fd8346-eb02-4734-80c3-4ee1107a8990}, !- Source Object
  3,                                      !- Outlet Port
  {0fbb03dc-0967-4cc3-bc2e-39a0cfb3a8fe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {99e0cab4-ac74-47db-8bfe-05d763dd5a0b}, !- Handle
  {0fbb03dc-0967-4cc3-bc2e-39a0cfb3a8fe}, !- Source Object
  10,                                     !- Outlet Port
  {0d6e99fa-c516-4301-84fd-2c1763c4e86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {136f97c8-219e-45d5-b379-e1c269859f44}, !- Handle
  {0d6e99fa-c516-4301-84fd-2c1763c4e86a}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1ed6a10b-ff91-4612-9a7a-697601679e8b}, !- Handle
  ZoneHVACBaseboardConvectiveWater 10,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {0fbb03dc-0967-4cc3-bc2e-39a0cfb3a8fe}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {a2b57d6e-3412-4bf0-97ef-6132a755390a}, !- Handle
  CoilHeatingWaterBaseboard 11,           !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {74ae317c-3a68-4998-bc93-0b67b1a9f9a1}, !- Water Inlet Node Name
  {eaa6cce7-9527-45db-baed-cb43c5c31640}; !- Water Outlet Node Name

OS:Node,
  {cf2ba86c-8f68-44d1-9d4b-602b95fbf63b}, !- Handle
  CoilHeatingWaterBaseboard 11 Inlet Water Node, !- Name
  {edaaef77-f959-4d38-82ff-ccdced23da6f}, !- Inlet Port
  {74ae317c-3a68-4998-bc93-0b67b1a9f9a1}; !- Outlet Port

OS:Connection,
  {edaaef77-f959-4d38-82ff-ccdced23da6f}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  14,                                     !- Outlet Port
  {cf2ba86c-8f68-44d1-9d4b-602b95fbf63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9234baa5-06df-456a-a438-6012b960ddaf}, !- Handle
  CoilHeatingWaterBaseboard 11 Outlet Water Node, !- Name
  {eaa6cce7-9527-45db-baed-cb43c5c31640}, !- Inlet Port
  {d4e08002-40d4-47bb-bbde-7a533894a33f}; !- Outlet Port

OS:Connection,
  {74ae317c-3a68-4998-bc93-0b67b1a9f9a1}, !- Handle
  {cf2ba86c-8f68-44d1-9d4b-602b95fbf63b}, !- Source Object
  3,                                      !- Outlet Port
  {a2b57d6e-3412-4bf0-97ef-6132a755390a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {eaa6cce7-9527-45db-baed-cb43c5c31640}, !- Handle
  {a2b57d6e-3412-4bf0-97ef-6132a755390a}, !- Source Object
  10,                                     !- Outlet Port
  {9234baa5-06df-456a-a438-6012b960ddaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e08002-40d4-47bb-bbde-7a533894a33f}, !- Handle
  {9234baa5-06df-456a-a438-6012b960ddaf}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2f791eee-b7c3-44c5-9612-d97287a7d853}, !- Handle
  ZoneHVACBaseboardConvectiveWater 11,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {a2b57d6e-3412-4bf0-97ef-6132a755390a}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {0effeb35-50db-4e01-bdb8-f60e6bf91309}, !- Handle
  CoilHeatingWaterBaseboard 12,           !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ac448c9-d67c-4fb4-bcff-bb5ec390f1b2}, !- Water Inlet Node Name
  {73f284be-0d04-48ec-a625-0fe44d770cb7}; !- Water Outlet Node Name

OS:Node,
  {7db876ae-e299-42b3-9ce4-461a9fde0a53}, !- Handle
  CoilHeatingWaterBaseboard 12 Inlet Water Node, !- Name
  {91ec047e-d945-46ed-a10e-bb4bab8f216c}, !- Inlet Port
  {0ac448c9-d67c-4fb4-bcff-bb5ec390f1b2}; !- Outlet Port

OS:Connection,
  {91ec047e-d945-46ed-a10e-bb4bab8f216c}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  15,                                     !- Outlet Port
  {7db876ae-e299-42b3-9ce4-461a9fde0a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b44ca81-98ff-4a49-892d-6d668508db48}, !- Handle
  CoilHeatingWaterBaseboard 12 Outlet Water Node, !- Name
  {73f284be-0d04-48ec-a625-0fe44d770cb7}, !- Inlet Port
  {3292e024-9ec3-447a-b378-add2fb0bc4f3}; !- Outlet Port

OS:Connection,
  {0ac448c9-d67c-4fb4-bcff-bb5ec390f1b2}, !- Handle
  {7db876ae-e299-42b3-9ce4-461a9fde0a53}, !- Source Object
  3,                                      !- Outlet Port
  {0effeb35-50db-4e01-bdb8-f60e6bf91309}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {73f284be-0d04-48ec-a625-0fe44d770cb7}, !- Handle
  {0effeb35-50db-4e01-bdb8-f60e6bf91309}, !- Source Object
  10,                                     !- Outlet Port
  {6b44ca81-98ff-4a49-892d-6d668508db48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3292e024-9ec3-447a-b378-add2fb0bc4f3}, !- Handle
  {6b44ca81-98ff-4a49-892d-6d668508db48}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {62f29641-4dbb-4773-bbf3-2e0eb0d955ba}, !- Handle
  ZoneHVACBaseboardConvectiveWater 12,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {0effeb35-50db-4e01-bdb8-f60e6bf91309}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d19672c5-bdce-4075-ac35-00a7a1f3b7ed}, !- Handle
  CoilHeatingWaterBaseboard 13,           !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3159f2ca-318c-4639-a302-cd3c823760b1}, !- Water Inlet Node Name
  {058fffb4-8757-4357-adc8-4ffa8a0d4e84}; !- Water Outlet Node Name

OS:Node,
  {a0effe94-7a7f-4179-b925-6ddc36bb5ab9}, !- Handle
  CoilHeatingWaterBaseboard 13 Inlet Water Node, !- Name
  {19b0abbe-e5a6-4b7e-a721-97ece5cc0a15}, !- Inlet Port
  {3159f2ca-318c-4639-a302-cd3c823760b1}; !- Outlet Port

OS:Connection,
  {19b0abbe-e5a6-4b7e-a721-97ece5cc0a15}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  16,                                     !- Outlet Port
  {a0effe94-7a7f-4179-b925-6ddc36bb5ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52468657-bf67-4c60-bcfe-ed3718e9abfd}, !- Handle
  CoilHeatingWaterBaseboard 13 Outlet Water Node, !- Name
  {058fffb4-8757-4357-adc8-4ffa8a0d4e84}, !- Inlet Port
  {4e34e7a8-e248-442f-a813-28e118aeda7a}; !- Outlet Port

OS:Connection,
  {3159f2ca-318c-4639-a302-cd3c823760b1}, !- Handle
  {a0effe94-7a7f-4179-b925-6ddc36bb5ab9}, !- Source Object
  3,                                      !- Outlet Port
  {d19672c5-bdce-4075-ac35-00a7a1f3b7ed}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {058fffb4-8757-4357-adc8-4ffa8a0d4e84}, !- Handle
  {d19672c5-bdce-4075-ac35-00a7a1f3b7ed}, !- Source Object
  10,                                     !- Outlet Port
  {52468657-bf67-4c60-bcfe-ed3718e9abfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e34e7a8-e248-442f-a813-28e118aeda7a}, !- Handle
  {52468657-bf67-4c60-bcfe-ed3718e9abfd}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d6c1a5ca-1c6e-47f5-9fb4-53bbd7c84548}, !- Handle
  ZoneHVACBaseboardConvectiveWater 13,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {d19672c5-bdce-4075-ac35-00a7a1f3b7ed}; !- Heating Coil Name

OS:AirLoopHVAC,
  {17ed2d57-56eb-46d6-9bcb-e6cf4e9e863a}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {2b32bc35-88f9-45db-a982-51a58c9db9c5}, !- Availability Schedule
  {837c9072-57d7-40e1-a5b6-82f55c5e8067}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f395c3df-d278-4829-a3ad-6f442f506bc7}, !- Supply Side Inlet Node Name
  {83be4ba9-153f-4316-b0b9-5fc1df59014e}, !- Demand Side Outlet Node Name
  {cf5cfd80-026c-42e6-a08c-390482aca828}, !- Demand Side Inlet Node A
  {5a731e66-edd6-4494-aa03-9fb1cf95b663}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4fff39b5-ab87-42af-8d1e-491f6e3dbc86}, !- Demand Mixer Name
  {e8e2e18e-bb1c-4d58-a220-828bb0a241da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {303c1569-846f-46d2-b35f-9e185588afc0}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 Supply Inlet Node, !- Name
  {f395c3df-d278-4829-a3ad-6f442f506bc7}, !- Inlet Port
  {99b7fda3-c688-4c8c-a37c-4781b9e0d382}; !- Outlet Port

OS:Node,
  {7b43d8b8-fb8d-4918-9e85-4654c4962161}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 Supply Outlet Node, !- Name
  {70d60540-fb16-411c-b4f0-ca628d25854e}, !- Inlet Port
  {5a731e66-edd6-4494-aa03-9fb1cf95b663}; !- Outlet Port

OS:Connection,
  {f395c3df-d278-4829-a3ad-6f442f506bc7}, !- Handle
  {17ed2d57-56eb-46d6-9bcb-e6cf4e9e863a}, !- Source Object
  9,                                      !- Outlet Port
  {303c1569-846f-46d2-b35f-9e185588afc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a731e66-edd6-4494-aa03-9fb1cf95b663}, !- Handle
  {7b43d8b8-fb8d-4918-9e85-4654c4962161}, !- Source Object
  3,                                      !- Outlet Port
  {17ed2d57-56eb-46d6-9bcb-e6cf4e9e863a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c98fe96c-fdfc-494e-a120-7487620a122b}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 Demand Inlet Node, !- Name
  {cf5cfd80-026c-42e6-a08c-390482aca828}, !- Inlet Port
  {78cd18bd-8802-4ca3-acff-2cf0fb1d6f48}; !- Outlet Port

OS:Node,
  {691453f0-4cea-45ca-ad47-a33b53bbf420}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 Demand Outlet Node, !- Name
  {4689db2e-ac06-46a5-b9b5-ddb5c64e1f02}, !- Inlet Port
  {83be4ba9-153f-4316-b0b9-5fc1df59014e}; !- Outlet Port

OS:Node,
  {a4c6aca2-b52e-4742-b2ea-ad7848f1452d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Name
  {f73c034f-ccea-4ae1-a60e-b90c2fb2d391}, !- Inlet Port
  {dca72c2a-2580-4064-94c9-becddcd6e788}; !- Outlet Port

OS:Connection,
  {cf5cfd80-026c-42e6-a08c-390482aca828}, !- Handle
  {17ed2d57-56eb-46d6-9bcb-e6cf4e9e863a}, !- Source Object
  11,                                     !- Outlet Port
  {c98fe96c-fdfc-494e-a120-7487620a122b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83be4ba9-153f-4316-b0b9-5fc1df59014e}, !- Handle
  {691453f0-4cea-45ca-ad47-a33b53bbf420}, !- Source Object
  3,                                      !- Outlet Port
  {17ed2d57-56eb-46d6-9bcb-e6cf4e9e863a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e8e2e18e-bb1c-4d58-a220-828bb0a241da}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {78cd18bd-8802-4ca3-acff-2cf0fb1d6f48}, !- Inlet Node Name
  {080e9b35-6767-48f1-91cc-638dbc0f7346}, !- Outlet Node Name 1
  {53d651e6-e47f-4426-8770-d7411c4a33e9}, !- Outlet Node Name 2
  {492dd1b1-1b11-4ff2-adb3-f6d60c996abe}, !- Outlet Node Name 3
  {6e4d7a99-1fc2-4112-b0e7-9551fecab97e}, !- Outlet Node Name 4
  {65707dda-70fe-47cd-a82a-0381d59b55a7}, !- Outlet Node Name 5
  {83ecd21c-411d-4682-b507-ec37b17034ed}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {4fff39b5-ab87-42af-8d1e-491f6e3dbc86}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4689db2e-ac06-46a5-b9b5-ddb5c64e1f02}, !- Outlet Node Name
  {328e1bcd-1551-459f-a337-a4efba8753a0}, !- Inlet Node Name 1
  {09dda692-2823-462e-81c4-bf4e201bfada}, !- Inlet Node Name 2
  {3d2fa72c-cbca-40c6-b18d-6dbc6b678b68}, !- Inlet Node Name 3
  {faebaa74-7e98-4fdc-9946-1e3e64e344e5}, !- Inlet Node Name 4
  {aab74b9d-9dcd-4d91-b06d-a365c10f2ad2}, !- Inlet Node Name 5
  {bc10f5dd-6e79-4a5f-8b87-c6882431956a}; !- Inlet Node Name 6

OS:Connection,
  {78cd18bd-8802-4ca3-acff-2cf0fb1d6f48}, !- Handle
  {c98fe96c-fdfc-494e-a120-7487620a122b}, !- Source Object
  3,                                      !- Outlet Port
  {e8e2e18e-bb1c-4d58-a220-828bb0a241da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4689db2e-ac06-46a5-b9b5-ddb5c64e1f02}, !- Handle
  {4fff39b5-ab87-42af-8d1e-491f6e3dbc86}, !- Source Object
  2,                                      !- Outlet Port
  {691453f0-4cea-45ca-ad47-a33b53bbf420}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {106ee989-0b40-4beb-bc84-af791a18953f}, !- Handle
  {17ed2d57-56eb-46d6-9bcb-e6cf4e9e863a}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  22,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {837c9072-57d7-40e1-a5b6-82f55c5e8067}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {0afd4d3c-2b13-4adb-babe-503f7ac0cae9}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {c23964b5-0b4f-45f6-868d-dde920d19629}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {39720918-0abf-455d-8533-e77b1f4ca18b}, !- Schedule Type Limits Name
  {deb1582f-db1d-4fd3-94b9-97bc7dccf7cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {deb1582f-db1d-4fd3-94b9-97bc7dccf7cc}, !- Handle
  Schedule Day 11,                        !- Name
  {39720918-0abf-455d-8533-e77b1f4ca18b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3c23f115-cc3d-4ada-ad5c-c497be1fd0fd}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {c23964b5-0b4f-45f6-868d-dde920d19629}, !- Schedule Name
  {7b43d8b8-fb8d-4918-9e85-4654c4962161}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {615cc17f-0d6a-41e6-9ebe-ed77ea0ddb3c}, !- Handle
  Supply Fan 4,                           !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f34745c8-1de7-4e4c-a0f3-5ded11c72d5c}, !- Air Inlet Node Name
  {70d60540-fb16-411c-b4f0-ca628d25854e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:DX:VariableSpeed,
  {0a907a9a-4d50-4b26-ab44-8acdacfc98e5}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 4,    !- Name
  {0bb8c0d9-9a86-4876-83bc-6277d8ead870}, !- Indoor Air Inlet Node Name
  {a34d59cb-0de6-444a-aed9-98c128dd9e68}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  66907.5390625,                          !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {69496e0c-98ed-4c8c-9d5a-3f6c30423138}, !- Energy Part Load Fraction Curve Name
  {05b23076-b641-483d-ac2e-3fbd0e81e1ba}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {9ba61dfc-bc77-4021-808f-f794f19c665d}; !- Speed Data List

OS:Curve:Quadratic,
  {b6b6e6c0-e06b-4117-8136-92f6864a3608}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
