  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {9ba61dfc-bc77-4021-808f-f794f19c665d}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 4, !- Name
  {5b8596bb-6efb-47b7-ac93-48ae1bf972ae}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {5b8596bb-6efb-47b7-ac93-48ae1bf972ae}, !- Handle
  Coil Heating DX Variable Speed Speed Data 5, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.25165784329334,                       !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Air Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4da16046-e654-4daf-9276-1efb035f4295}, !- Heating Capacity Function of Temperature Curve Name
  {6a7861df-c8a4-4567-9491-1b1df9f0bbe4}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {856b0e9b-91c1-4a57-9d17-4e9919d7c2ac}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fe539b8-96f8-4fbb-9c4d-e63f299f1683}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {57e8bc88-863b-4a35-9060-3f736077268e}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {349bd870-b034-4d01-b5b8-dca99805a27f}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab9e1a55-ba77-490e-bb66-c8d31bd42847}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {aa1cf8b9-97da-4c25-8f56-086217141a73}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Gas,
  {00fbe563-c993-4a03-9ca2-a3e45f66db7a}, !- Handle
  CoilHeatingGas 4,                       !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b11918c4-ea41-4340-8a52-83f844861354}, !- Air Inlet Node Name
  {ffa32061-5d93-4418-8921-40fdd58be962}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {51825dc2-c8e8-45a5-b887-8505a91b575e}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:VariableSpeed,
  {972e5617-ca95-48e4-ac28-8f35399e6946}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 4,    !- Name
  {2b75d7af-10be-4970-b197-d065e1e3de27}, !- Indoor Air Inlet Node Name
  {6ed5a0c3-45d7-4216-84a8-00a7e03cbf81}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  66907.5390625,                          !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60,                                     !- Fan Delay Time {s}
  {8e4bdc77-71cb-48da-96e8-6ef1080b9ee7}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {39a5b0bd-f5e8-4c24-bba9-fe542aeaf726}; !- Speed Data List

OS:Curve:Quadratic,
  {7896cbdd-76fc-4688-b903-9c87329cab8a}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {39a5b0bd-f5e8-4c24-bba9-fe542aeaf726}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 4, !- Name
  {94babee6-5de5-4007-81fe-93bae8298488}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {94babee6-5de5-4007-81fe-93bae8298488}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 5, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.76,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {78a22bcf-59df-40c7-9575-fe6e172fa647}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97b80c1a-1e32-4cc4-a688-2bf19ff4255b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {92364672-8242-4df1-83cb-dfb39085ea91}, !- Energy Input Ratio Function of Temperature Curve Name
  {3245bb64-5c80-4789-8f39-28edea0b9a20}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {7c9a6514-3880-4658-8120-0014f30c2a26}, !- Handle
  Curve Biquadratic 19,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {866a49dd-e4bf-405b-b6b3-7ed2155d6ea9}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {89a55498-3728-4735-aaf9-360049db3211}, !- Handle
  Curve Biquadratic 20,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {80053c4d-f21d-4fcb-9744-2ac6df64d999}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Node,
  {6a8cb34d-e32b-4a74-a4a1-4af7653800cd}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 4 Outlet Air Node, !- Name
  {6ed5a0c3-45d7-4216-84a8-00a7e03cbf81}, !- Inlet Port
  {0bb8c0d9-9a86-4876-83bc-6277d8ead870}; !- Outlet Port

OS:Connection,
  {6ed5a0c3-45d7-4216-84a8-00a7e03cbf81}, !- Handle
  {972e5617-ca95-48e4-ac28-8f35399e6946}, !- Source Object
  3,                                      !- Outlet Port
  {6a8cb34d-e32b-4a74-a4a1-4af7653800cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb8c0d9-9a86-4876-83bc-6277d8ead870}, !- Handle
  {6a8cb34d-e32b-4a74-a4a1-4af7653800cd}, !- Source Object
  3,                                      !- Outlet Port
  {0a907a9a-4d50-4b26-ab44-8acdacfc98e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90f49d5b-eaa0-4672-924f-23afcb76cb87}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 4 Outlet Air Node, !- Name
  {a34d59cb-0de6-444a-aed9-98c128dd9e68}, !- Inlet Port
  {b11918c4-ea41-4340-8a52-83f844861354}; !- Outlet Port

OS:Connection,
  {a34d59cb-0de6-444a-aed9-98c128dd9e68}, !- Handle
  {0a907a9a-4d50-4b26-ab44-8acdacfc98e5}, !- Source Object
  3,                                      !- Outlet Port
  {90f49d5b-eaa0-4672-924f-23afcb76cb87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b11918c4-ea41-4340-8a52-83f844861354}, !- Handle
  {90f49d5b-eaa0-4672-924f-23afcb76cb87}, !- Source Object
  3,                                      !- Outlet Port
  {00fbe563-c993-4a03-9ca2-a3e45f66db7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {110f1034-cfcd-4a55-99ff-3f079dab7892}, !- Handle
  CoilHeatingGas 4 Outlet Air Node,       !- Name
  {ffa32061-5d93-4418-8921-40fdd58be962}, !- Inlet Port
  {f34745c8-1de7-4e4c-a0f3-5ded11c72d5c}; !- Outlet Port

OS:Connection,
  {ffa32061-5d93-4418-8921-40fdd58be962}, !- Handle
  {00fbe563-c993-4a03-9ca2-a3e45f66db7a}, !- Source Object
  6,                                      !- Outlet Port
  {110f1034-cfcd-4a55-99ff-3f079dab7892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f34745c8-1de7-4e4c-a0f3-5ded11c72d5c}, !- Handle
  {110f1034-cfcd-4a55-99ff-3f079dab7892}, !- Source Object
  3,                                      !- Outlet Port
  {615cc17f-0d6a-41e6-9ebe-ed77ea0ddb3c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {70d60540-fb16-411c-b4f0-ca628d25854e}, !- Handle
  {615cc17f-0d6a-41e6-9ebe-ed77ea0ddb3c}, !- Source Object
  9,                                      !- Outlet Port
  {7b43d8b8-fb8d-4918-9e85-4654c4962161}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b7d6acb0-be07-43a9-8946-efe89cf57522}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2b32bc35-88f9-45db-a982-51a58c9db9c5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75fa3469-a446-419a-8c4e-611cb3db8e45}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {75fa3469-a446-419a-8c4e-611cb3db8e45}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3b0f05c5-e325-44d9-a230-3b94fe9194db}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {b7d6acb0-be07-43a9-8946-efe89cf57522}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f597f000-c24c-455e-8681-c38498d595ba}, !- Mixed Air Node Name
  {547bb057-33c4-443d-bd69-813579a30ae0}, !- Outdoor Air Stream Node Name
  {e5e8cfda-1d53-497c-94d4-944cb281bc58}, !- Relief Air Stream Node Name
  {99b7fda3-c688-4c8c-a37c-4781b9e0d382}; !- Return Air Stream Node Name

OS:Node,
  {7f964087-691c-4241-bb2e-9b9a6c2a6342}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {55be8652-2780-4132-b034-73809b3723ba}; !- Outlet Port

OS:Node,
  {baa87d0d-222c-48d6-8270-df5cc8a3120b}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 Relief Air Node, !- Name
  {39caed75-0856-46aa-8d5c-20eec1c117aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {25eed906-4c4c-45d8-8903-73ae01d59b82}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 Mixed Air Node, !- Name
  {f597f000-c24c-455e-8681-c38498d595ba}, !- Inlet Port
  {2b75d7af-10be-4970-b197-d065e1e3de27}; !- Outlet Port

OS:Connection,
  {99b7fda3-c688-4c8c-a37c-4781b9e0d382}, !- Handle
  {303c1569-846f-46d2-b35f-9e185588afc0}, !- Source Object
  3,                                      !- Outlet Port
  {3b0f05c5-e325-44d9-a230-3b94fe9194db}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f597f000-c24c-455e-8681-c38498d595ba}, !- Handle
  {3b0f05c5-e325-44d9-a230-3b94fe9194db}, !- Source Object
  5,                                      !- Outlet Port
  {25eed906-4c4c-45d8-8903-73ae01d59b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b75d7af-10be-4970-b197-d065e1e3de27}, !- Handle
  {25eed906-4c4c-45d8-8903-73ae01d59b82}, !- Source Object
  3,                                      !- Outlet Port
  {972e5617-ca95-48e4-ac28-8f35399e6946}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0c896568-e50c-418f-9e10-071aa707e370}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {fbb2e936-6c66-47db-9ac3-a142993a8e24}, !- Air Inlet Node Name
  {f73c034f-ccea-4ae1-a60e-b90c2fb2d391}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d728475f-8097-4070-8d9f-2efcc7c53a3a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A Return Air Node, !- Name
  {70d1eec7-259d-4ead-9ff7-9c553c7c2d4f}, !- Inlet Port
  {328e1bcd-1551-459f-a337-a4efba8753a0}; !- Outlet Port

OS:Connection,
  {dca72c2a-2580-4064-94c9-becddcd6e788}, !- Handle
  {a4c6aca2-b52e-4742-b2ea-ad7848f1452d}, !- Source Object
  3,                                      !- Outlet Port
  {93e7bf4d-e88e-426f-91bc-a0568e77a9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d1eec7-259d-4ead-9ff7-9c553c7c2d4f}, !- Handle
  {497e40a7-2852-4a1f-894b-4b108abb7add}, !- Source Object
  2,                                      !- Outlet Port
  {d728475f-8097-4070-8d9f-2efcc7c53a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328e1bcd-1551-459f-a337-a4efba8753a0}, !- Handle
  {d728475f-8097-4070-8d9f-2efcc7c53a3a}, !- Source Object
  3,                                      !- Outlet Port
  {4fff39b5-ab87-42af-8d1e-491f6e3dbc86}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa016f65-4986-48dd-a16d-b588fe23a2cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Inlet Air Node, !- Name
  {080e9b35-6767-48f1-91cc-638dbc0f7346}, !- Inlet Port
  {fbb2e936-6c66-47db-9ac3-a142993a8e24}; !- Outlet Port

OS:Connection,
  {080e9b35-6767-48f1-91cc-638dbc0f7346}, !- Handle
  {e8e2e18e-bb1c-4d58-a220-828bb0a241da}, !- Source Object
  3,                                      !- Outlet Port
  {fa016f65-4986-48dd-a16d-b588fe23a2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbb2e936-6c66-47db-9ac3-a142993a8e24}, !- Handle
  {fa016f65-4986-48dd-a16d-b588fe23a2cd}, !- Source Object
  3,                                      !- Outlet Port
  {0c896568-e50c-418f-9e10-071aa707e370}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f73c034f-ccea-4ae1-a60e-b90c2fb2d391}, !- Handle
  {0c896568-e50c-418f-9e10-071aa707e370}, !- Source Object
  4,                                      !- Outlet Port
  {a4c6aca2-b52e-4742-b2ea-ad7848f1452d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6383a942-1154-4519-aa51-5ff2983f81b5}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 14, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {fd988859-9773-4dd1-8d93-3449c1a1082e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fecb8fb1-da99-48ba-b498-e0ba38ca02c3}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {fd988859-9773-4dd1-8d93-3449c1a1082e}, !- Handle
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {fecb8fb1-da99-48ba-b498-e0ba38ca02c3}, !- Handle
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {5146c3ac-38f7-4040-ba25-dbff714b31fd}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 14, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {533affeb-3664-471f-a1f8-eef7b4680e53}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {dd456865-a836-486c-9b18-98f06318b433}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {533affeb-3664-471f-a1f8-eef7b4680e53}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {dd456865-a836-486c-9b18-98f06318b433}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {8ee2a6fd-af31-4e6f-b396-0a28dd6864a3}, !- Handle
  FanOnOff 14,                            !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {10c10cd7-f607-4444-a2e8-4bc5e845ae24}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6349c886-86ea-43ec-a055-2cb7d2883c1b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {10c10cd7-f607-4444-a2e8-4bc5e845ae24}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6349c886-86ea-43ec-a055-2cb7d2883c1b}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {19ed8f51-0003-4af8-9722-52a72f86656b}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 14, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {e2ff4d0a-9d89-4d02-b5e6-470009703c4a}, !- Terminal Unit Air Inlet Node
  {9a98f6a0-5ce9-42bf-bab8-bafc67be00f5}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {8ee2a6fd-af31-4e6f-b396-0a28dd6864a3}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6383a942-1154-4519-aa51-5ff2983f81b5}, !- Cooling Coil
  {5146c3ac-38f7-4040-ba25-dbff714b31fd}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {08bbc00e-47d8-4265-9a51-2dabd1518ea7}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 14 Inlet Air Node, !- Name
  {92060265-2701-430b-a035-8bd51cfc2fc1}, !- Inlet Port
  {e2ff4d0a-9d89-4d02-b5e6-470009703c4a}; !- Outlet Port

OS:Connection,
  {92060265-2701-430b-a035-8bd51cfc2fc1}, !- Handle
  {c79ab79c-ba31-432e-9090-737b8e1cf68f}, !- Source Object
  2,                                      !- Outlet Port
  {08bbc00e-47d8-4265-9a51-2dabd1518ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ff4d0a-9d89-4d02-b5e6-470009703c4a}, !- Handle
  {08bbc00e-47d8-4265-9a51-2dabd1518ea7}, !- Source Object
  3,                                      !- Outlet Port
  {19ed8f51-0003-4af8-9722-52a72f86656b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ebe4c814-f904-483f-a087-afb46ea90f73}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 14 Outlet Air Node, !- Name
  {9a98f6a0-5ce9-42bf-bab8-bafc67be00f5}, !- Inlet Port
  {8d994e71-8211-424b-9666-953d8924844c}; !- Outlet Port

OS:Connection,
  {8d994e71-8211-424b-9666-953d8924844c}, !- Handle
  {ebe4c814-f904-483f-a087-afb46ea90f73}, !- Source Object
  3,                                      !- Outlet Port
  {93e7bf4d-e88e-426f-91bc-a0568e77a9b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a98f6a0-5ce9-42bf-bab8-bafc67be00f5}, !- Handle
  {19ed8f51-0003-4af8-9722-52a72f86656b}, !- Source Object
  4,                                      !- Outlet Port
  {ebe4c814-f904-483f-a087-afb46ea90f73}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5c883d3a-1070-4316-b5f6-784f313d8eb0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {8b033cbf-c7ad-4401-b33c-bc45c72cca66}, !- Air Inlet Node Name
  {14fb0625-231a-481d-9825-6b19692c4d16}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2fe2725f-1332-40d5-8310-39cb24fd18a5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Name
  {14fb0625-231a-481d-9825-6b19692c4d16}, !- Inlet Port
  {b6210229-275d-4697-8fcf-e9d2ea714103}; !- Outlet Port

OS:Node,
  {f605fc7a-16ab-48f5-8268-4773a78ed9bd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Return Air Node, !- Name
  {d087e2cd-a74e-4cbf-bea2-bfd821cae151}, !- Inlet Port
  {09dda692-2823-462e-81c4-bf4e201bfada}; !- Outlet Port

OS:Connection,
  {b6210229-275d-4697-8fcf-e9d2ea714103}, !- Handle
  {2fe2725f-1332-40d5-8310-39cb24fd18a5}, !- Source Object
  3,                                      !- Outlet Port
  {1d379e47-3a74-4289-a25c-53d46a6124be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d087e2cd-a74e-4cbf-bea2-bfd821cae151}, !- Handle
  {7c158c0c-06a0-4bf5-acf8-026741c08497}, !- Source Object
  2,                                      !- Outlet Port
  {f605fc7a-16ab-48f5-8268-4773a78ed9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09dda692-2823-462e-81c4-bf4e201bfada}, !- Handle
  {f605fc7a-16ab-48f5-8268-4773a78ed9bd}, !- Source Object
  3,                                      !- Outlet Port
  {4fff39b5-ab87-42af-8d1e-491f6e3dbc86}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {111a8ee1-5158-4b7a-8ebc-0f3d75162bbf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Inlet Air Node, !- Name
  {53d651e6-e47f-4426-8770-d7411c4a33e9}, !- Inlet Port
  {8b033cbf-c7ad-4401-b33c-bc45c72cca66}; !- Outlet Port

OS:Connection,
  {53d651e6-e47f-4426-8770-d7411c4a33e9}, !- Handle
  {e8e2e18e-bb1c-4d58-a220-828bb0a241da}, !- Source Object
  4,                                      !- Outlet Port
  {111a8ee1-5158-4b7a-8ebc-0f3d75162bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b033cbf-c7ad-4401-b33c-bc45c72cca66}, !- Handle
  {111a8ee1-5158-4b7a-8ebc-0f3d75162bbf}, !- Source Object
  3,                                      !- Outlet Port
  {5c883d3a-1070-4316-b5f6-784f313d8eb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14fb0625-231a-481d-9825-6b19692c4d16}, !- Handle
  {5c883d3a-1070-4316-b5f6-784f313d8eb0}, !- Source Object
  4,                                      !- Outlet Port
  {2fe2725f-1332-40d5-8310-39cb24fd18a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c7df6565-d301-48ba-8000-b2358a260ad9}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 15, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {de9905df-4e6c-48ee-a6ec-e2111e48d47f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {38c7a735-95e7-4f42-8c56-deb5a0ee4185}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {de9905df-4e6c-48ee-a6ec-e2111e48d47f}, !- Handle
  VRFTUCoolCapFT 15,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {38c7a735-95e7-4f42-8c56-deb5a0ee4185}, !- Handle
  VRFACCoolCapFFF 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f18f3479-64a0-4e47-a738-6a0cddfce69b}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 15, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {b1b83af2-2903-43c7-b21e-5e75628e2b30}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {eb43815f-9f90-4962-92fa-aedc837dbf22}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {b1b83af2-2903-43c7-b21e-5e75628e2b30}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 15, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {eb43815f-9f90-4962-92fa-aedc837dbf22}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 15, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {6a4b2621-f70f-4ac2-9d5f-d7aa40a6f83e}, !- Handle
  FanOnOff 15,                            !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3172c18a-766e-406a-971a-a5faa85bc059}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5301a6a3-32b9-45b9-a57f-2f1cfbf2cfb4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3172c18a-766e-406a-971a-a5faa85bc059}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5301a6a3-32b9-45b9-a57f-2f1cfbf2cfb4}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6eb4af28-61a7-4ee9-82df-657de81be412}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 15, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {ad628e9c-dc72-4335-af47-b5741e37973d}, !- Terminal Unit Air Inlet Node
  {0fc4249e-5cd7-49e1-8604-de5ba3af5a2c}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {6a4b2621-f70f-4ac2-9d5f-d7aa40a6f83e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c7df6565-d301-48ba-8000-b2358a260ad9}, !- Cooling Coil
  {f18f3479-64a0-4e47-a738-6a0cddfce69b}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {b38a83bf-1504-4e64-99a2-4455ba9f6da2}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 15 Inlet Air Node, !- Name
  {07d08ea1-9c02-4766-9f46-417c0e626f61}, !- Inlet Port
  {ad628e9c-dc72-4335-af47-b5741e37973d}; !- Outlet Port

OS:Connection,
  {07d08ea1-9c02-4766-9f46-417c0e626f61}, !- Handle
  {472acd65-9872-422a-a44b-368c2662fe0b}, !- Source Object
  2,                                      !- Outlet Port
  {b38a83bf-1504-4e64-99a2-4455ba9f6da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad628e9c-dc72-4335-af47-b5741e37973d}, !- Handle
  {b38a83bf-1504-4e64-99a2-4455ba9f6da2}, !- Source Object
  3,                                      !- Outlet Port
  {6eb4af28-61a7-4ee9-82df-657de81be412}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {04218326-368b-4823-9f92-392b343e2c80}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 15 Outlet Air Node, !- Name
  {0fc4249e-5cd7-49e1-8604-de5ba3af5a2c}, !- Inlet Port
  {2002014f-c69f-4246-8ea4-ecb2eaca9ed8}; !- Outlet Port

OS:Connection,
  {2002014f-c69f-4246-8ea4-ecb2eaca9ed8}, !- Handle
  {04218326-368b-4823-9f92-392b343e2c80}, !- Source Object
  3,                                      !- Outlet Port
  {1d379e47-3a74-4289-a25c-53d46a6124be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fc4249e-5cd7-49e1-8604-de5ba3af5a2c}, !- Handle
  {6eb4af28-61a7-4ee9-82df-657de81be412}, !- Source Object
  4,                                      !- Outlet Port
  {04218326-368b-4823-9f92-392b343e2c80}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {80c5aeb1-badf-4883-a52e-a0e0a6d34286}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {fe6a6d4f-6c13-425a-89a0-a1a57f4521ec}, !- Air Inlet Node Name
  {0c1a7366-ebbc-4da6-9016-b4855e305ff5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b82a738-da53-4ece-bdcd-c04e2d644263}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Name
  {0c1a7366-ebbc-4da6-9016-b4855e305ff5}, !- Inlet Port
  {85a8a0a0-bab9-42cf-ab97-ce7efd2064e1}; !- Outlet Port

OS:Node,
  {4191bd30-6b93-4657-a3f6-783932fed084}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Return Air Node, !- Name
  {51ed509b-488b-40c0-8fae-20a9ae9dfce8}, !- Inlet Port
  {3d2fa72c-cbca-40c6-b18d-6dbc6b678b68}; !- Outlet Port

OS:Connection,
  {85a8a0a0-bab9-42cf-ab97-ce7efd2064e1}, !- Handle
  {2b82a738-da53-4ece-bdcd-c04e2d644263}, !- Source Object
  3,                                      !- Outlet Port
  {a11eda6c-3c7d-4d8b-b785-6f08700ec158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51ed509b-488b-40c0-8fae-20a9ae9dfce8}, !- Handle
  {efd61aa0-ce22-46a1-999d-7e60e9d4cecc}, !- Source Object
  2,                                      !- Outlet Port
  {4191bd30-6b93-4657-a3f6-783932fed084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2fa72c-cbca-40c6-b18d-6dbc6b678b68}, !- Handle
  {4191bd30-6b93-4657-a3f6-783932fed084}, !- Source Object
  3,                                      !- Outlet Port
  {4fff39b5-ab87-42af-8d1e-491f6e3dbc86}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {795c2954-2d20-4669-b6da-17f8eae4e9c8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Inlet Air Node, !- Name
  {492dd1b1-1b11-4ff2-adb3-f6d60c996abe}, !- Inlet Port
  {fe6a6d4f-6c13-425a-89a0-a1a57f4521ec}; !- Outlet Port

OS:Connection,
  {492dd1b1-1b11-4ff2-adb3-f6d60c996abe}, !- Handle
  {e8e2e18e-bb1c-4d58-a220-828bb0a241da}, !- Source Object
  5,                                      !- Outlet Port
  {795c2954-2d20-4669-b6da-17f8eae4e9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe6a6d4f-6c13-425a-89a0-a1a57f4521ec}, !- Handle
  {795c2954-2d20-4669-b6da-17f8eae4e9c8}, !- Source Object
  3,                                      !- Outlet Port
  {80c5aeb1-badf-4883-a52e-a0e0a6d34286}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c1a7366-ebbc-4da6-9016-b4855e305ff5}, !- Handle
  {80c5aeb1-badf-4883-a52e-a0e0a6d34286}, !- Source Object
  4,                                      !- Outlet Port
  {2b82a738-da53-4ece-bdcd-c04e2d644263}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a78d0d2a-5f22-4eb6-83a2-025dfde17e27}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 16, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b6480405-08c0-4b46-a666-18ef6e6c08f8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e197754e-fcbc-4623-878e-0303803e760a}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {b6480405-08c0-4b46-a666-18ef6e6c08f8}, !- Handle
  VRFTUCoolCapFT 16,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {e197754e-fcbc-4623-878e-0303803e760a}, !- Handle
  VRFACCoolCapFFF 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {789e1b51-085e-4cc2-9466-a03c954c055e}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 16, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2b302bb8-6efc-4520-8485-869a87bcdfca}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {1e00a1e4-4e4e-480c-91da-715d10839550}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2b302bb8-6efc-4520-8485-869a87bcdfca}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 16, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1e00a1e4-4e4e-480c-91da-715d10839550}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 16, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {7dfc9a78-b8e1-4cda-a838-fef245bc463f}, !- Handle
  FanOnOff 16,                            !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2af586d6-a7c9-4056-9398-eba34a0fd5ab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ae87d83-5560-4997-9fe2-b0b93569f4b7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2af586d6-a7c9-4056-9398-eba34a0fd5ab}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0ae87d83-5560-4997-9fe2-b0b93569f4b7}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7280ae0a-00ac-42c1-89d7-bbe1ddf55905}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 16, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {110d5108-5c12-4187-b44b-75a14432f1de}, !- Terminal Unit Air Inlet Node
  {0f79e0ed-36f6-466d-906d-2bb037db2ab9}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {7dfc9a78-b8e1-4cda-a838-fef245bc463f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a78d0d2a-5f22-4eb6-83a2-025dfde17e27}, !- Cooling Coil
  {789e1b51-085e-4cc2-9466-a03c954c055e}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {611b81f4-d08c-4fdc-adda-4149c7894db5}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 16 Inlet Air Node, !- Name
  {9a6f4084-c28a-45e4-b3ea-ad603f66ec76}, !- Inlet Port
  {110d5108-5c12-4187-b44b-75a14432f1de}; !- Outlet Port

OS:Connection,
  {9a6f4084-c28a-45e4-b3ea-ad603f66ec76}, !- Handle
  {d57cf646-3b7b-46f6-8205-0993a109aeb8}, !- Source Object
  2,                                      !- Outlet Port
  {611b81f4-d08c-4fdc-adda-4149c7894db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {110d5108-5c12-4187-b44b-75a14432f1de}, !- Handle
  {611b81f4-d08c-4fdc-adda-4149c7894db5}, !- Source Object
  3,                                      !- Outlet Port
  {7280ae0a-00ac-42c1-89d7-bbe1ddf55905}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab9c9b26-d1ed-4abf-aa98-f1fd175d2127}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 16 Outlet Air Node, !- Name
  {0f79e0ed-36f6-466d-906d-2bb037db2ab9}, !- Inlet Port
  {cc0beea1-d686-4ab9-b318-9979327a343a}; !- Outlet Port

OS:Connection,
  {cc0beea1-d686-4ab9-b318-9979327a343a}, !- Handle
  {ab9c9b26-d1ed-4abf-aa98-f1fd175d2127}, !- Source Object
  3,                                      !- Outlet Port
  {a11eda6c-3c7d-4d8b-b785-6f08700ec158}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f79e0ed-36f6-466d-906d-2bb037db2ab9}, !- Handle
  {7280ae0a-00ac-42c1-89d7-bbe1ddf55905}, !- Source Object
  4,                                      !- Outlet Port
  {ab9c9b26-d1ed-4abf-aa98-f1fd175d2127}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ca4060d5-081f-4654-b1de-7ac238ffce98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {cce0ee1f-78ed-4c91-8cb0-832026635217}, !- Air Inlet Node Name
  {ee3fdad0-07ae-4450-a9cf-37153f05b059}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aba14c24-08bc-4ffa-ac0c-97f51d5643d9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Name
  {ee3fdad0-07ae-4450-a9cf-37153f05b059}, !- Inlet Port
  {ea40bcbb-9637-4032-b804-f5a8f109fd3c}; !- Outlet Port

OS:Node,
  {f4448133-20eb-4f8f-91c7-04a2521da085}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Return Air Node, !- Name
  {5630b320-e32c-42ec-9f52-84663463bc44}, !- Inlet Port
  {faebaa74-7e98-4fdc-9946-1e3e64e344e5}; !- Outlet Port

OS:Connection,
  {ea40bcbb-9637-4032-b804-f5a8f109fd3c}, !- Handle
  {aba14c24-08bc-4ffa-ac0c-97f51d5643d9}, !- Source Object
  3,                                      !- Outlet Port
  {97d4e34b-b9b2-4e86-b0c7-b1e317d4a316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5630b320-e32c-42ec-9f52-84663463bc44}, !- Handle
  {98b7e192-ef00-46d3-a511-a49646bfe283}, !- Source Object
  2,                                      !- Outlet Port
  {f4448133-20eb-4f8f-91c7-04a2521da085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faebaa74-7e98-4fdc-9946-1e3e64e344e5}, !- Handle
  {f4448133-20eb-4f8f-91c7-04a2521da085}, !- Source Object
  3,                                      !- Outlet Port
  {4fff39b5-ab87-42af-8d1e-491f6e3dbc86}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a881eee5-8618-4d61-aa21-e63cf480104e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Inlet Air Node, !- Name
  {6e4d7a99-1fc2-4112-b0e7-9551fecab97e}, !- Inlet Port
  {cce0ee1f-78ed-4c91-8cb0-832026635217}; !- Outlet Port

OS:Connection,
  {6e4d7a99-1fc2-4112-b0e7-9551fecab97e}, !- Handle
  {e8e2e18e-bb1c-4d58-a220-828bb0a241da}, !- Source Object
  6,                                      !- Outlet Port
  {a881eee5-8618-4d61-aa21-e63cf480104e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce0ee1f-78ed-4c91-8cb0-832026635217}, !- Handle
  {a881eee5-8618-4d61-aa21-e63cf480104e}, !- Source Object
  3,                                      !- Outlet Port
  {ca4060d5-081f-4654-b1de-7ac238ffce98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee3fdad0-07ae-4450-a9cf-37153f05b059}, !- Handle
  {ca4060d5-081f-4654-b1de-7ac238ffce98}, !- Source Object
  4,                                      !- Outlet Port
  {aba14c24-08bc-4ffa-ac0c-97f51d5643d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {41955320-3a2b-4f7e-9eff-c78d05a57852}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 17, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {fa9af02c-16a3-4cff-80e9-7388d368713b}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {31e71fc4-b543-4cea-93eb-f7a6490e89bf}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {fa9af02c-16a3-4cff-80e9-7388d368713b}, !- Handle
  VRFTUCoolCapFT 17,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {31e71fc4-b543-4cea-93eb-f7a6490e89bf}, !- Handle
  VRFACCoolCapFFF 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e9a8a03d-4189-4ff6-90a9-108933de22a3}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 17, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {4b3befc4-a04b-4861-98ba-a5e32a7bda20}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4d44e73e-9bde-4436-afbc-ba5c7f631f50}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {4b3befc4-a04b-4861-98ba-a5e32a7bda20}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 17, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4d44e73e-9bde-4436-afbc-ba5c7f631f50}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 17, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {82821813-5b2b-44aa-bb02-f5f2e839f7ee}, !- Handle
  FanOnOff 17,                            !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4c7dfffd-d2c4-4948-aa31-8754299bf7b9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {79733a82-3ca4-43e7-b5d6-321e52ce9332}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4c7dfffd-d2c4-4948-aa31-8754299bf7b9}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {79733a82-3ca4-43e7-b5d6-321e52ce9332}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7a8c0dec-5027-412d-8ac7-4c499a69f746}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 17, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {80e35549-2fb4-461a-8cea-29f8d803deea}, !- Terminal Unit Air Inlet Node
  {2843c264-af49-42d5-8293-e438c4691e5b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {82821813-5b2b-44aa-bb02-f5f2e839f7ee}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {41955320-3a2b-4f7e-9eff-c78d05a57852}, !- Cooling Coil
  {e9a8a03d-4189-4ff6-90a9-108933de22a3}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {ac469360-0dd5-481f-97cc-7a23d46ab9ef}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 17 Inlet Air Node, !- Name
  {dfb78360-ed70-4936-a658-daf1f05c15fd}, !- Inlet Port
  {80e35549-2fb4-461a-8cea-29f8d803deea}; !- Outlet Port

OS:Connection,
  {dfb78360-ed70-4936-a658-daf1f05c15fd}, !- Handle
  {20326571-a285-49dd-a3b9-e6caddd30ea4}, !- Source Object
  2,                                      !- Outlet Port
  {ac469360-0dd5-481f-97cc-7a23d46ab9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e35549-2fb4-461a-8cea-29f8d803deea}, !- Handle
  {ac469360-0dd5-481f-97cc-7a23d46ab9ef}, !- Source Object
  3,                                      !- Outlet Port
  {7a8c0dec-5027-412d-8ac7-4c499a69f746}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9700a210-894a-4f3f-a50c-56d77e74d2ab}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 17 Outlet Air Node, !- Name
  {2843c264-af49-42d5-8293-e438c4691e5b}, !- Inlet Port
  {332bd443-778f-4960-b5b6-b5cef3b81948}; !- Outlet Port

OS:Connection,
  {332bd443-778f-4960-b5b6-b5cef3b81948}, !- Handle
  {9700a210-894a-4f3f-a50c-56d77e74d2ab}, !- Source Object
  3,                                      !- Outlet Port
  {97d4e34b-b9b2-4e86-b0c7-b1e317d4a316}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2843c264-af49-42d5-8293-e438c4691e5b}, !- Handle
  {7a8c0dec-5027-412d-8ac7-4c499a69f746}, !- Source Object
  4,                                      !- Outlet Port
  {9700a210-894a-4f3f-a50c-56d77e74d2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26cdf930-dcd7-458b-9290-490cefa9ea9f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {32f934e0-77f7-4a99-ada1-30d7e8c4ebfa}, !- Air Inlet Node Name
  {38487a4d-214d-4a3b-bd01-763845f5b261}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e07c13b2-5d07-4840-9c86-fe623bc65b34}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Name
  {38487a4d-214d-4a3b-bd01-763845f5b261}, !- Inlet Port
  {933e40d9-2745-4e01-acce-bea323ddd58c}; !- Outlet Port

OS:Node,
  {0fd91374-9194-41ad-a857-00660240c4c8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Return Air Node, !- Name
  {0233b671-7919-4062-87bf-fee0ebe488ff}, !- Inlet Port
  {aab74b9d-9dcd-4d91-b06d-a365c10f2ad2}; !- Outlet Port

OS:Connection,
  {933e40d9-2745-4e01-acce-bea323ddd58c}, !- Handle
  {e07c13b2-5d07-4840-9c86-fe623bc65b34}, !- Source Object
  3,                                      !- Outlet Port
  {7b08095e-dd1d-451c-b412-e5aa1fae879a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0233b671-7919-4062-87bf-fee0ebe488ff}, !- Handle
  {6ca72c7b-f7b6-42a3-ba20-72126e47fea6}, !- Source Object
  2,                                      !- Outlet Port
  {0fd91374-9194-41ad-a857-00660240c4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab74b9d-9dcd-4d91-b06d-a365c10f2ad2}, !- Handle
  {0fd91374-9194-41ad-a857-00660240c4c8}, !- Source Object
  3,                                      !- Outlet Port
  {4fff39b5-ab87-42af-8d1e-491f6e3dbc86}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {584e6402-8b2f-470c-8ba8-09ac1c924af6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Inlet Air Node, !- Name
  {65707dda-70fe-47cd-a82a-0381d59b55a7}, !- Inlet Port
  {32f934e0-77f7-4a99-ada1-30d7e8c4ebfa}; !- Outlet Port

OS:Connection,
  {65707dda-70fe-47cd-a82a-0381d59b55a7}, !- Handle
  {e8e2e18e-bb1c-4d58-a220-828bb0a241da}, !- Source Object
  7,                                      !- Outlet Port
  {584e6402-8b2f-470c-8ba8-09ac1c924af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f934e0-77f7-4a99-ada1-30d7e8c4ebfa}, !- Handle
  {584e6402-8b2f-470c-8ba8-09ac1c924af6}, !- Source Object
  3,                                      !- Outlet Port
  {26cdf930-dcd7-458b-9290-490cefa9ea9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38487a4d-214d-4a3b-bd01-763845f5b261}, !- Handle
  {26cdf930-dcd7-458b-9290-490cefa9ea9f}, !- Source Object
  4,                                      !- Outlet Port
  {e07c13b2-5d07-4840-9c86-fe623bc65b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {25ea6d08-a273-4aaa-86c3-25cc2a7e5a71}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 18, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {c1bf1102-3455-452a-986e-c126a3a95967}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {910742cb-5615-44ce-bb6d-a96cc287c2a6}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {c1bf1102-3455-452a-986e-c126a3a95967}, !- Handle
  VRFTUCoolCapFT 18,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {910742cb-5615-44ce-bb6d-a96cc287c2a6}, !- Handle
  VRFACCoolCapFFF 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b03ee75c-af08-4d7f-a4e7-e3d07b41b4a8}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 18, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a1ac689b-544f-49c1-8975-a9319c333c5b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {46d1d88c-ab0e-4b5d-926f-9cef9d90d78b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {a1ac689b-544f-49c1-8975-a9319c333c5b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 18, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {46d1d88c-ab0e-4b5d-926f-9cef9d90d78b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 18, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {5c85e930-3107-4e73-9db3-245fd86906d4}, !- Handle
  FanOnOff 18,                            !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {54b06a8a-8646-49ae-9050-83b99b6cf351}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b3e4df21-f02a-4887-a300-957f1ab7e8c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {54b06a8a-8646-49ae-9050-83b99b6cf351}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b3e4df21-f02a-4887-a300-957f1ab7e8c1}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f57f41f4-8681-4451-a5dd-ad332dfc1466}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 18, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {d4e1241f-0b31-45ef-9070-63ea6f4823a2}, !- Terminal Unit Air Inlet Node
  {26cc0f8c-2743-4fd7-8e6f-570f9163a739}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {5c85e930-3107-4e73-9db3-245fd86906d4}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {25ea6d08-a273-4aaa-86c3-25cc2a7e5a71}, !- Cooling Coil
  {b03ee75c-af08-4d7f-a4e7-e3d07b41b4a8}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {98d0916b-ee42-418a-8022-c22db9671bca}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 18 Inlet Air Node, !- Name
  {5820502a-356c-4c2e-9ceb-e53cddba4eb3}, !- Inlet Port
  {d4e1241f-0b31-45ef-9070-63ea6f4823a2}; !- Outlet Port

OS:Connection,
  {5820502a-356c-4c2e-9ceb-e53cddba4eb3}, !- Handle
  {ef9dfd4d-c76d-403d-8ff6-7b6d84276a7c}, !- Source Object
  2,                                      !- Outlet Port
  {98d0916b-ee42-418a-8022-c22db9671bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e1241f-0b31-45ef-9070-63ea6f4823a2}, !- Handle
  {98d0916b-ee42-418a-8022-c22db9671bca}, !- Source Object
  3,                                      !- Outlet Port
  {f57f41f4-8681-4451-a5dd-ad332dfc1466}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f8ed3b9-b1f1-430e-a8ac-88bde3685333}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 18 Outlet Air Node, !- Name
  {26cc0f8c-2743-4fd7-8e6f-570f9163a739}, !- Inlet Port
  {94ae62a1-e510-48ef-94d5-7cb53f018ff1}; !- Outlet Port

OS:Connection,
  {94ae62a1-e510-48ef-94d5-7cb53f018ff1}, !- Handle
  {4f8ed3b9-b1f1-430e-a8ac-88bde3685333}, !- Source Object
  3,                                      !- Outlet Port
  {7b08095e-dd1d-451c-b412-e5aa1fae879a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26cc0f8c-2743-4fd7-8e6f-570f9163a739}, !- Handle
  {f57f41f4-8681-4451-a5dd-ad332dfc1466}, !- Source Object
  4,                                      !- Outlet Port
  {4f8ed3b9-b1f1-430e-a8ac-88bde3685333}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fc3a395e-9b19-4db0-b8eb-08a89ef7995b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {43627bde-5fa9-4068-9368-97170ea97558}, !- Air Inlet Node Name
  {d8208717-1260-4fd8-9f56-1bafb8955a8a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bef08c1c-8bba-4f73-ae46-dbeac67173ea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Name
  {d8208717-1260-4fd8-9f56-1bafb8955a8a}, !- Inlet Port
  {5343520a-94a9-409a-998d-6e9645559755}; !- Outlet Port

OS:Node,
  {5e89fc9b-343d-4013-b42e-aea8d89f9a60}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Return Air Node, !- Name
  {eba32e2d-ab7f-4da1-92ce-113cdda7b9b6}, !- Inlet Port
  {bc10f5dd-6e79-4a5f-8b87-c6882431956a}; !- Outlet Port

OS:Connection,
  {5343520a-94a9-409a-998d-6e9645559755}, !- Handle
  {bef08c1c-8bba-4f73-ae46-dbeac67173ea}, !- Source Object
  3,                                      !- Outlet Port
  {f1a79df1-699e-4a5c-a226-f27d0b47ad9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba32e2d-ab7f-4da1-92ce-113cdda7b9b6}, !- Handle
  {52880fda-7ec7-413e-a593-a7d04b7d3cee}, !- Source Object
  2,                                      !- Outlet Port
  {5e89fc9b-343d-4013-b42e-aea8d89f9a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc10f5dd-6e79-4a5f-8b87-c6882431956a}, !- Handle
  {5e89fc9b-343d-4013-b42e-aea8d89f9a60}, !- Source Object
  3,                                      !- Outlet Port
  {4fff39b5-ab87-42af-8d1e-491f6e3dbc86}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {df3b5d1e-d19e-446f-bbaf-0e906a74be08}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Name
  {83ecd21c-411d-4682-b507-ec37b17034ed}, !- Inlet Port
  {43627bde-5fa9-4068-9368-97170ea97558}; !- Outlet Port

OS:Connection,
  {83ecd21c-411d-4682-b507-ec37b17034ed}, !- Handle
  {e8e2e18e-bb1c-4d58-a220-828bb0a241da}, !- Source Object
  8,                                      !- Outlet Port
  {df3b5d1e-d19e-446f-bbaf-0e906a74be08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43627bde-5fa9-4068-9368-97170ea97558}, !- Handle
  {df3b5d1e-d19e-446f-bbaf-0e906a74be08}, !- Source Object
  3,                                      !- Outlet Port
  {fc3a395e-9b19-4db0-b8eb-08a89ef7995b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8208717-1260-4fd8-9f56-1bafb8955a8a}, !- Handle
  {fc3a395e-9b19-4db0-b8eb-08a89ef7995b}, !- Source Object
  4,                                      !- Outlet Port
  {bef08c1c-8bba-4f73-ae46-dbeac67173ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {dc026b0e-7da5-4355-9326-b2e73f4bfb79}, !- Handle
  CoilCoolingDXVariableRefrigerantFlow 19, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {2d4a1c47-4310-4346-aa97-b9ebe09e1962}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6c8d9484-c9f2-4f92-8465-6d57dee44da6}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {2d4a1c47-4310-4346-aa97-b9ebe09e1962}, !- Handle
  VRFTUCoolCapFT 19,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {6c8d9484-c9f2-4f92-8465-6d57dee44da6}, !- Handle
  VRFACCoolCapFFF 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {2869fbb0-6153-4517-8173-5cbfad96b462}, !- Handle
  CoilHeatingDXVariableRefrigerantFlow 19, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {94ba636f-5a67-4347-b39d-044cfc77d9db}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {7a3b951f-6a96-48b6-b7cb-3da0ce1bb8fa}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {94ba636f-5a67-4347-b39d-044cfc77d9db}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 19, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7a3b951f-6a96-48b6-b7cb-3da0ce1bb8fa}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 19, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {5d0b12ad-b896-4237-9516-97402eb84d2b}, !- Handle
  FanOnOff 19,                            !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c912a1b-52b4-4228-a283-968efbc71170}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3aa2790f-8624-4609-90a3-ca1e42d7a467}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3c912a1b-52b4-4228-a283-968efbc71170}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3aa2790f-8624-4609-90a3-ca1e42d7a467}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c172861f-3695-4bd1-be3d-4ecb172333a7}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 19, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Terminal Unit Availability schedule
  {961692fb-b8bd-40fc-8b98-2891d3727380}, !- Terminal Unit Air Inlet Node
  {fdd7e122-7c19-4edb-8771-346999989a49}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {009db917-596a-4301-854c-88e34441b902}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {5d0b12ad-b896-4237-9516-97402eb84d2b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {dc026b0e-7da5-4355-9326-b2e73f4bfb79}, !- Cooling Coil
  {2869fbb0-6153-4517-8173-5cbfad96b462}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {f9812ccf-06e0-447d-a05a-88ba772bca6c}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 19 Inlet Air Node, !- Name
  {cd984dfc-f7ed-42a5-b96f-b7431e1a9ce8}, !- Inlet Port
  {961692fb-b8bd-40fc-8b98-2891d3727380}; !- Outlet Port

OS:Connection,
  {cd984dfc-f7ed-42a5-b96f-b7431e1a9ce8}, !- Handle
  {60e68af1-1349-44ac-9558-82a1415d0cea}, !- Source Object
  2,                                      !- Outlet Port
  {f9812ccf-06e0-447d-a05a-88ba772bca6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {961692fb-b8bd-40fc-8b98-2891d3727380}, !- Handle
  {f9812ccf-06e0-447d-a05a-88ba772bca6c}, !- Source Object
  3,                                      !- Outlet Port
  {c172861f-3695-4bd1-be3d-4ecb172333a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0ef65bd0-682a-4247-a855-fb3a4b8a60fd}, !- Handle
  ZoneHVACTerminalUnitVariableRefrigerantFlow 19 Outlet Air Node, !- Name
  {fdd7e122-7c19-4edb-8771-346999989a49}, !- Inlet Port
  {79c0a98d-b379-46d2-92f3-6aee1694a35b}; !- Outlet Port

OS:Connection,
  {79c0a98d-b379-46d2-92f3-6aee1694a35b}, !- Handle
  {0ef65bd0-682a-4247-a855-fb3a4b8a60fd}, !- Source Object
  3,                                      !- Outlet Port
  {f1a79df1-699e-4a5c-a226-f27d0b47ad9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdd7e122-7c19-4edb-8771-346999989a49}, !- Handle
  {c172861f-3695-4bd1-be3d-4ecb172333a7}, !- Source Object
  4,                                      !- Outlet Port
  {0ef65bd0-682a-4247-a855-fb3a4b8a60fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {680d84d9-09bb-4b9c-9441-075e265e2d2d}, !- Handle
  CoilHeatingWaterBaseboard 14,           !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ece6cd7f-3965-4c95-a304-004e9accdfd4}, !- Water Inlet Node Name
  {f48be660-fd62-4797-afe9-75fb1b698d86}; !- Water Outlet Node Name

OS:Node,
  {5212f5ad-c0cc-477c-b23a-cd748e83a4b7}, !- Handle
  CoilHeatingWaterBaseboard 14 Inlet Water Node, !- Name
  {8a087601-9210-47a7-a79f-a5f258443dc8}, !- Inlet Port
  {ece6cd7f-3965-4c95-a304-004e9accdfd4}; !- Outlet Port

OS:Connection,
  {8a087601-9210-47a7-a79f-a5f258443dc8}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  17,                                     !- Outlet Port
  {5212f5ad-c0cc-477c-b23a-cd748e83a4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {185de38f-0277-4118-93b1-abc62c83b9a2}, !- Handle
  CoilHeatingWaterBaseboard 14 Outlet Water Node, !- Name
  {f48be660-fd62-4797-afe9-75fb1b698d86}, !- Inlet Port
  {d80b7ff7-9ce6-4b6a-a4a7-13b33ea19119}; !- Outlet Port

OS:Connection,
  {ece6cd7f-3965-4c95-a304-004e9accdfd4}, !- Handle
  {5212f5ad-c0cc-477c-b23a-cd748e83a4b7}, !- Source Object
  3,                                      !- Outlet Port
  {680d84d9-09bb-4b9c-9441-075e265e2d2d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f48be660-fd62-4797-afe9-75fb1b698d86}, !- Handle
  {680d84d9-09bb-4b9c-9441-075e265e2d2d}, !- Source Object
  10,                                     !- Outlet Port
  {185de38f-0277-4118-93b1-abc62c83b9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d80b7ff7-9ce6-4b6a-a4a7-13b33ea19119}, !- Handle
  {185de38f-0277-4118-93b1-abc62c83b9a2}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a67233ca-eb18-4c2a-bf82-e183d50ecd12}, !- Handle
  ZoneHVACBaseboardConvectiveWater 14,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {680d84d9-09bb-4b9c-9441-075e265e2d2d}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {18447958-7b05-40ae-b817-8ab8bcf5618c}, !- Handle
  CoilHeatingWaterBaseboard 15,           !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b5e24b71-181b-4df8-a88c-762024004fd9}, !- Water Inlet Node Name
  {08972375-8fd1-4f2a-b23b-0ce48468e252}; !- Water Outlet Node Name

OS:Node,
  {1284ea66-d71d-4de3-b054-73f4aa90261c}, !- Handle
  CoilHeatingWaterBaseboard 15 Inlet Water Node, !- Name
  {e2f4eb3a-3c2d-4372-9677-4cf1168bd5a8}, !- Inlet Port
  {b5e24b71-181b-4df8-a88c-762024004fd9}; !- Outlet Port

OS:Connection,
  {e2f4eb3a-3c2d-4372-9677-4cf1168bd5a8}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  18,                                     !- Outlet Port
  {1284ea66-d71d-4de3-b054-73f4aa90261c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3381851-d884-4433-8dfb-d45a1410d3d8}, !- Handle
  CoilHeatingWaterBaseboard 15 Outlet Water Node, !- Name
  {08972375-8fd1-4f2a-b23b-0ce48468e252}, !- Inlet Port
  {a72e4f43-db56-49e4-a107-99651fcb78d2}; !- Outlet Port

OS:Connection,
  {b5e24b71-181b-4df8-a88c-762024004fd9}, !- Handle
  {1284ea66-d71d-4de3-b054-73f4aa90261c}, !- Source Object
  3,                                      !- Outlet Port
  {18447958-7b05-40ae-b817-8ab8bcf5618c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {08972375-8fd1-4f2a-b23b-0ce48468e252}, !- Handle
  {18447958-7b05-40ae-b817-8ab8bcf5618c}, !- Source Object
  10,                                     !- Outlet Port
  {b3381851-d884-4433-8dfb-d45a1410d3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a72e4f43-db56-49e4-a107-99651fcb78d2}, !- Handle
  {b3381851-d884-4433-8dfb-d45a1410d3d8}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a40ca722-3628-4e8f-b86d-f4678ce9ecd5}, !- Handle
  ZoneHVACBaseboardConvectiveWater 15,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {18447958-7b05-40ae-b817-8ab8bcf5618c}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {0483b328-5e1d-4d06-a39d-c941f7b648f9}, !- Handle
  CoilHeatingWaterBaseboard 16,           !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {59e117d4-d1ac-4c9f-bb64-f6fb9b4fcd63}, !- Water Inlet Node Name
  {9a3df269-eb8a-47cd-82cf-d534a51ede27}; !- Water Outlet Node Name

OS:Node,
  {f164fabf-634f-487a-9384-c78c3b93b67d}, !- Handle
  CoilHeatingWaterBaseboard 16 Inlet Water Node, !- Name
  {2afeab70-510e-4507-986b-ec6e97bc09b4}, !- Inlet Port
  {59e117d4-d1ac-4c9f-bb64-f6fb9b4fcd63}; !- Outlet Port

OS:Connection,
  {2afeab70-510e-4507-986b-ec6e97bc09b4}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  19,                                     !- Outlet Port
  {f164fabf-634f-487a-9384-c78c3b93b67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe944e53-e5ee-44b6-bd35-566562d8feb6}, !- Handle
  CoilHeatingWaterBaseboard 16 Outlet Water Node, !- Name
  {9a3df269-eb8a-47cd-82cf-d534a51ede27}, !- Inlet Port
  {50434de6-13fe-4287-9dfd-5ba56b57a005}; !- Outlet Port

OS:Connection,
  {59e117d4-d1ac-4c9f-bb64-f6fb9b4fcd63}, !- Handle
  {f164fabf-634f-487a-9384-c78c3b93b67d}, !- Source Object
  3,                                      !- Outlet Port
  {0483b328-5e1d-4d06-a39d-c941f7b648f9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9a3df269-eb8a-47cd-82cf-d534a51ede27}, !- Handle
  {0483b328-5e1d-4d06-a39d-c941f7b648f9}, !- Source Object
  10,                                     !- Outlet Port
  {fe944e53-e5ee-44b6-bd35-566562d8feb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50434de6-13fe-4287-9dfd-5ba56b57a005}, !- Handle
  {fe944e53-e5ee-44b6-bd35-566562d8feb6}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dc9b1fe6-a681-4c22-a3f3-af0c2441e8e2}, !- Handle
  ZoneHVACBaseboardConvectiveWater 16,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {0483b328-5e1d-4d06-a39d-c941f7b648f9}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {5385034b-9f71-40ca-9ca3-f020365bf808}, !- Handle
  CoilHeatingWaterBaseboard 17,           !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bd6b0087-66eb-4875-8749-a24ca1296863}, !- Water Inlet Node Name
  {061a793e-3480-4ce3-8af7-149c43ec0f77}; !- Water Outlet Node Name

OS:Node,
  {f4d4a235-e9ae-428b-b2f2-559448e32eab}, !- Handle
  CoilHeatingWaterBaseboard 17 Inlet Water Node, !- Name
  {921f68a8-3e3b-41a0-9ce9-759dc6645638}, !- Inlet Port
  {bd6b0087-66eb-4875-8749-a24ca1296863}; !- Outlet Port

OS:Connection,
  {921f68a8-3e3b-41a0-9ce9-759dc6645638}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  20,                                     !- Outlet Port
  {f4d4a235-e9ae-428b-b2f2-559448e32eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {926150db-2209-4b3d-a92d-f79c809d981b}, !- Handle
  CoilHeatingWaterBaseboard 17 Outlet Water Node, !- Name
  {061a793e-3480-4ce3-8af7-149c43ec0f77}, !- Inlet Port
  {635544af-de78-49be-bf71-d3b65da3616d}; !- Outlet Port

OS:Connection,
  {bd6b0087-66eb-4875-8749-a24ca1296863}, !- Handle
  {f4d4a235-e9ae-428b-b2f2-559448e32eab}, !- Source Object
  3,                                      !- Outlet Port
  {5385034b-9f71-40ca-9ca3-f020365bf808}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {061a793e-3480-4ce3-8af7-149c43ec0f77}, !- Handle
  {5385034b-9f71-40ca-9ca3-f020365bf808}, !- Source Object
  10,                                     !- Outlet Port
  {926150db-2209-4b3d-a92d-f79c809d981b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {635544af-de78-49be-bf71-d3b65da3616d}, !- Handle
  {926150db-2209-4b3d-a92d-f79c809d981b}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d48d10fa-4c7c-48f4-84ff-b2e5e239e287}, !- Handle
  ZoneHVACBaseboardConvectiveWater 17,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {5385034b-9f71-40ca-9ca3-f020365bf808}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {12bdfb3b-f906-4850-bb90-a292b2c0b84f}, !- Handle
  CoilHeatingWaterBaseboard 18,           !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d214b2cd-1a6b-4685-b312-9525c9fa3a22}, !- Water Inlet Node Name
  {5990167b-a9b3-4474-9239-5279c3ae785d}; !- Water Outlet Node Name

OS:Node,
  {ddaba5c0-0d8b-4ff2-b413-8b5d96a04493}, !- Handle
  CoilHeatingWaterBaseboard 18 Inlet Water Node, !- Name
  {0ae189c5-dd70-4cf3-b247-db4cabf81f0e}, !- Inlet Port
  {d214b2cd-1a6b-4685-b312-9525c9fa3a22}; !- Outlet Port

OS:Connection,
  {0ae189c5-dd70-4cf3-b247-db4cabf81f0e}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  21,                                     !- Outlet Port
  {ddaba5c0-0d8b-4ff2-b413-8b5d96a04493}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57f745d8-6262-4413-84d6-de982867fea6}, !- Handle
  CoilHeatingWaterBaseboard 18 Outlet Water Node, !- Name
  {5990167b-a9b3-4474-9239-5279c3ae785d}, !- Inlet Port
  {de79f9a3-07e1-4cbd-b3c6-0b0c8d8f0a90}; !- Outlet Port

OS:Connection,
  {d214b2cd-1a6b-4685-b312-9525c9fa3a22}, !- Handle
  {ddaba5c0-0d8b-4ff2-b413-8b5d96a04493}, !- Source Object
  3,                                      !- Outlet Port
  {12bdfb3b-f906-4850-bb90-a292b2c0b84f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5990167b-a9b3-4474-9239-5279c3ae785d}, !- Handle
  {12bdfb3b-f906-4850-bb90-a292b2c0b84f}, !- Source Object
  10,                                     !- Outlet Port
  {57f745d8-6262-4413-84d6-de982867fea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de79f9a3-07e1-4cbd-b3c6-0b0c8d8f0a90}, !- Handle
  {57f745d8-6262-4413-84d6-de982867fea6}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {abaafd35-a9ce-4ef1-a0f8-09c12c746883}, !- Handle
  ZoneHVACBaseboardConvectiveWater 18,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {12bdfb3b-f906-4850-bb90-a292b2c0b84f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d2f4819b-73db-47c3-81ab-5eb81af5e462}, !- Handle
  CoilHeatingWaterBaseboard 19,           !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2fe5ad6a-6f4d-4f08-a124-ad0db5a176db}, !- Water Inlet Node Name
  {c2504b2f-7138-47d3-a3bf-8d5a60677e38}; !- Water Outlet Node Name

OS:Node,
  {aaae8a62-19cb-4fd2-9e4d-c0cbb3fa0f05}, !- Handle
  CoilHeatingWaterBaseboard 19 Inlet Water Node, !- Name
  {0916dff5-13b5-4df9-a7e0-0e4aea67eae2}, !- Inlet Port
  {2fe5ad6a-6f4d-4f08-a124-ad0db5a176db}; !- Outlet Port

OS:Connection,
  {0916dff5-13b5-4df9-a7e0-0e4aea67eae2}, !- Handle
  {77a4681a-25ce-447b-aba3-65339c3130ad}, !- Source Object
  22,                                     !- Outlet Port
  {aaae8a62-19cb-4fd2-9e4d-c0cbb3fa0f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b68ae3f4-4089-49a8-98ae-af480c242f91}, !- Handle
  CoilHeatingWaterBaseboard 19 Outlet Water Node, !- Name
  {c2504b2f-7138-47d3-a3bf-8d5a60677e38}, !- Inlet Port
  {4238395c-463f-4e07-a7d0-3ec9f3c54160}; !- Outlet Port

OS:Connection,
  {2fe5ad6a-6f4d-4f08-a124-ad0db5a176db}, !- Handle
  {aaae8a62-19cb-4fd2-9e4d-c0cbb3fa0f05}, !- Source Object
  3,                                      !- Outlet Port
  {d2f4819b-73db-47c3-81ab-5eb81af5e462}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c2504b2f-7138-47d3-a3bf-8d5a60677e38}, !- Handle
  {d2f4819b-73db-47c3-81ab-5eb81af5e462}, !- Source Object
  10,                                     !- Outlet Port
  {b68ae3f4-4089-49a8-98ae-af480c242f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4238395c-463f-4e07-a7d0-3ec9f3c54160}, !- Handle
  {b68ae3f4-4089-49a8-98ae-af480c242f91}, !- Source Object
  3,                                      !- Outlet Port
  {94c02ac7-635d-4fe3-9761-5acb52b27297}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {02672883-97b7-4947-8acc-061f94a05ae3}, !- Handle
  ZoneHVACBaseboardConvectiveWater 19,    !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule Name
  {d2f4819b-73db-47c3-81ab-5eb81af5e462}; !- Heating Coil Name

OS:Schedule:Ruleset,
  {c152cb91-230b-43a0-9f26-ef13b12509c8}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {ae5542f2-db8d-42a0-a013-9f4622e8aed3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae5542f2-db8d-42a0-a013-9f4622e8aed3}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ee1b2ace-49ff-41d2-b531-c8c94bdf449e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8bfcf469-e826-4617-84d0-71972ea74c29}, !- Control Zone or Zone List Name
  {42725df9-6919-418c-bf4e-1978a6a7ca7e}, !- Cooling Control Zone or Zone List Name
  {f8149875-c476-4ac9-904d-8473f3c85e3c}, !- Heating Control Zone or Zone List Name
  {db85fb05-03a3-40a2-b114-27dd10e6bed6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8bfcf469-e826-4617-84d0-71972ea74c29}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {42725df9-6919-418c-bf4e-1978a6a7ca7e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f8149875-c476-4ac9-904d-8473f3c85e3c}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {db85fb05-03a3-40a2-b114-27dd10e6bed6}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {cfc00785-168e-4bc8-b2c1-d2f0699437d7}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Occ Sch, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  {a26e1307-535b-4ece-bbd6-a3aed765dd1b}, !- Default Day Schedule Name
  {9af98110-169b-4bd0-b5c1-f8a6da5a864c}, !- Summer Design Day Schedule Name
  {7951b463-8f61-4fc8-98c4-1d7f1f4d03ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a26e1307-535b-4ece-bbd6-a3aed765dd1b}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Occ Sch Default, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8584e4c7-782a-4d68-81e2-e6cbca6726ad}, !- Handle
  {cfc00785-168e-4bc8-b2c1-d2f0699437d7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.902183614624489,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 16:21:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 16:21:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7951b463-8f61-4fc8-98c4-1d7f1f4d03ae}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Occ Sch Winter Design Day, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9af98110-169b-4bd0-b5c1-f8a6da5a864c}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| Occ Sch Summer Design Day, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23bcbf8b-4a5c-4636-9897-c4415d3b43fd}, !- Handle
  Schedule Rule 23,                       !- Name
  {cfc00785-168e-4bc8-b2c1-d2f0699437d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa9d65b1-d69c-4492-a1c4-6462acb72e09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa9d65b1-d69c-4492-a1c4-6462acb72e09}, !- Handle
  Schedule Day 12,                        !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10153aa7-8f0c-46da-8260-24a72b44ec1b}, !- Handle
  Schedule Rule 24,                       !- Name
  {cfc00785-168e-4bc8-b2c1-d2f0699437d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d669ea15-45b4-4ec7-b092-667312441dc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d669ea15-45b4-4ec7-b092-667312441dc3}, !- Handle
  Schedule Day 13,                        !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c2dd61c5-b395-43ae-939f-6533d580c0fe}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {0eb38770-9b83-4233-8e72-a4021949733f}, !- Supply Air Inlet Node
  {a9b65de5-0ea3-4951-af38-7daba96135fb}, !- Supply Air Outlet Node
  {d89158a1-0684-4ea4-9811-7224eeb8d2d2}, !- Exhaust Air Inlet Node
  {c147cfb8-aaba-48d0-a4bd-b561941472a7}, !- Exhaust Air Outlet Node
  556.536604212459,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {cff790a9-10ab-484f-b687-5e45c350d15b}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {2f18237b-9e8a-4b05-9b64-f9ab3024b8cf}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {986cacd3-089a-4b38-b10c-3f5727420e9d}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {a898946a-e585-40df-97aa-c6fa922f76e7}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {2aa75bd6-1846-4231-84d3-45976be7e2c5}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b08aa479-b8b3-4db1-a190-83c78cc5d825}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {fdaddc39-d09d-4ee5-a617-c2f66a1be1fd}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {22d54f43-3832-4e9c-aae5-cdf0d4ecf577}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Node,
  {3dda3e32-9ce3-475f-ad4b-09b0c0234c0b}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV Primary Outlet Air Node, !- Name
  {a9b65de5-0ea3-4951-af38-7daba96135fb}, !- Inlet Port
  {459c92f5-2bb8-468b-9502-ab723781ecc9}; !- Outlet Port

OS:Connection,
  {0eb38770-9b83-4233-8e72-a4021949733f}, !- Handle
  {6bda9c6a-2d4b-4e46-b51d-5a445dab772d}, !- Source Object
  3,                                      !- Outlet Port
  {c2dd61c5-b395-43ae-939f-6533d580c0fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a9b65de5-0ea3-4951-af38-7daba96135fb}, !- Handle
  {c2dd61c5-b395-43ae-939f-6533d580c0fe}, !- Source Object
  9,                                      !- Outlet Port
  {3dda3e32-9ce3-475f-ad4b-09b0c0234c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {459c92f5-2bb8-468b-9502-ab723781ecc9}, !- Handle
  {3dda3e32-9ce3-475f-ad4b-09b0c0234c0b}, !- Source Object
  3,                                      !- Outlet Port
  {549d420f-414a-4b65-a6a0-271f0b765118}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {486175b9-f9b3-4f29-b574-01ce24389db9}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV Secondary Inlet Air Node, !- Name
  {4d5b1b17-db7c-45d7-b923-67a26c0d957f}, !- Inlet Port
  {d89158a1-0684-4ea4-9811-7224eeb8d2d2}; !- Outlet Port

OS:Connection,
  {4d5b1b17-db7c-45d7-b923-67a26c0d957f}, !- Handle
  {549d420f-414a-4b65-a6a0-271f0b765118}, !- Source Object
  7,                                      !- Outlet Port
  {486175b9-f9b3-4f29-b574-01ce24389db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89158a1-0684-4ea4-9811-7224eeb8d2d2}, !- Handle
  {486175b9-f9b3-4f29-b574-01ce24389db9}, !- Source Object
  3,                                      !- Outlet Port
  {c2dd61c5-b395-43ae-939f-6533d580c0fe}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c147cfb8-aaba-48d0-a4bd-b561941472a7}, !- Handle
  {c2dd61c5-b395-43ae-939f-6533d580c0fe}, !- Source Object
  11,                                     !- Outlet Port
  {eeaa524c-7014-4ce7-b30f-8abe75f1e752}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {461a6efd-0b5c-4ec8-8cd6-3a23fe289f04}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {740e9830-7490-4c47-bbe5-a265e60abd8f}, !- Reference Setpoint Node Name
  {740e9830-7490-4c47-bbe5-a265e60abd8f}, !- Mixed Air Stream Node Name
  {6bda9c6a-2d4b-4e46-b51d-5a445dab772d}, !- Outdoor Air Stream Node Name
  {5940697e-2783-43f0-8af1-3e58f01343ca}, !- Return Air Stream Node Name
  {3dda3e32-9ce3-475f-ad4b-09b0c0234c0b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e07cfb36-1ac5-46be-aaff-74826dbf96f3}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {56a21b13-e54a-4f21-aede-d2d8a2ea57dd}, !- Control Zone or Zone List Name
  {3fd0e5d5-4810-4255-91b4-6333bd4d0102}, !- Cooling Control Zone or Zone List Name
  {c4f93523-61da-44f3-84f4-66a84ad3807c}, !- Heating Control Zone or Zone List Name
  {0d6be6fd-a16c-47af-979a-298a9118a216}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {56a21b13-e54a-4f21-aede-d2d8a2ea57dd}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {3fd0e5d5-4810-4255-91b4-6333bd4d0102}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c4f93523-61da-44f3-84f4-66a84ad3807c}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0d6be6fd-a16c-47af-979a-298a9118a216}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9d35a569-b912-40a9-bfe2-e0861f34b187}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Occ Sch, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  {4b1fa460-615a-452a-8890-c88221c1fcca}, !- Default Day Schedule Name
  {8e398a50-1c57-4e19-bc25-74402992f3d3}, !- Summer Design Day Schedule Name
  {058f147b-9b31-4a20-a7ab-a909f765ea47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b1fa460-615a-452a-8890-c88221c1fcca}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Occ Sch Default, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {58f77a2e-9063-4898-954d-0a41480b2e9a}, !- Handle
  {9d35a569-b912-40a9-bfe2-e0861f34b187}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.198210559234802,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 16:21:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 16:21:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {058f147b-9b31-4a20-a7ab-a909f765ea47}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e398a50-1c57-4e19-bc25-74402992f3d3}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82e18bf5-c94e-41b8-bf8c-87a9daf19226}, !- Handle
  Schedule Rule 25,                       !- Name
  {9d35a569-b912-40a9-bfe2-e0861f34b187}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8bd89e8c-2977-409a-b2c0-593f0a872901}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8bd89e8c-2977-409a-b2c0-593f0a872901}, !- Handle
  Schedule Day 14,                        !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84641d79-3c5b-492b-8e8b-182655be44e1}, !- Handle
  Schedule Rule 26,                       !- Name
  {9d35a569-b912-40a9-bfe2-e0861f34b187}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e3619f6-0521-4878-87b3-332ee1bc24dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e3619f6-0521-4878-87b3-332ee1bc24dc}, !- Handle
  Schedule Day 15,                        !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fd433fab-1c2a-4fb9-af7f-6d4bafe5a869}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {05ab400c-9e0f-499e-93b4-5c1c7c48a087}, !- Supply Air Inlet Node
  {5b394fa1-5936-4dff-ae6e-6446e47848a2}, !- Supply Air Outlet Node
  {e3676c6b-b586-448c-9526-56069fe35b95}, !- Exhaust Air Inlet Node
  {f1d716d9-2d78-46ff-a90d-a6055007305e}, !- Exhaust Air Outlet Node
  449.90062893127,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {be1378c0-8fea-4096-bde0-676bb4fa0920}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {64b8a5c5-245d-4657-b490-00fd0fc63eba}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {bb823c73-2717-4d19-951b-8dbfec080a3f}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {c2b0b023-f31e-419e-a962-567b86d6f3e3}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {45e54a98-5855-4146-9286-0a05e2ce2c7a}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1b74de77-b2c5-4201-82ef-3e7929fc879f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {df7e4058-45da-460a-add7-e738a9c807ba}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4bb8e931-5534-4d3a-8e2f-1ef32a1e37db}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Node,
  {09d364c6-89a2-469a-a010-7e44b7708854}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {5b394fa1-5936-4dff-ae6e-6446e47848a2}, !- Inlet Port
  {8d193d3b-2933-4581-a842-28adf944d3d2}; !- Outlet Port

OS:Connection,
  {05ab400c-9e0f-499e-93b4-5c1c7c48a087}, !- Handle
  {49bc5f14-295d-4130-8b68-773790b8374c}, !- Source Object
  3,                                      !- Outlet Port
  {fd433fab-1c2a-4fb9-af7f-6d4bafe5a869}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5b394fa1-5936-4dff-ae6e-6446e47848a2}, !- Handle
  {fd433fab-1c2a-4fb9-af7f-6d4bafe5a869}, !- Source Object
  9,                                      !- Outlet Port
  {09d364c6-89a2-469a-a010-7e44b7708854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d193d3b-2933-4581-a842-28adf944d3d2}, !- Handle
  {09d364c6-89a2-469a-a010-7e44b7708854}, !- Source Object
  3,                                      !- Outlet Port
  {2b683cfe-7fec-4a5d-ae62-f1ec970d55e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ef9b0479-bb01-4b1a-8ee5-e663a636c503}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {e1d6b408-bd61-44b6-a2db-cb798fb78f25}, !- Inlet Port
  {e3676c6b-b586-448c-9526-56069fe35b95}; !- Outlet Port

OS:Connection,
  {e1d6b408-bd61-44b6-a2db-cb798fb78f25}, !- Handle
  {2b683cfe-7fec-4a5d-ae62-f1ec970d55e0}, !- Source Object
  7,                                      !- Outlet Port
  {ef9b0479-bb01-4b1a-8ee5-e663a636c503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3676c6b-b586-448c-9526-56069fe35b95}, !- Handle
  {ef9b0479-bb01-4b1a-8ee5-e663a636c503}, !- Source Object
  3,                                      !- Outlet Port
  {fd433fab-1c2a-4fb9-af7f-6d4bafe5a869}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f1d716d9-2d78-46ff-a90d-a6055007305e}, !- Handle
  {fd433fab-1c2a-4fb9-af7f-6d4bafe5a869}, !- Source Object
  11,                                     !- Outlet Port
  {28b5cd6c-db89-49a6-bd41-7816bd8092b2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4e7078fa-36ff-485a-b347-82144eeab5f9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {69c357cc-c361-4858-869a-1a958ebcd36f}, !- Reference Setpoint Node Name
  {69c357cc-c361-4858-869a-1a958ebcd36f}, !- Mixed Air Stream Node Name
  {49bc5f14-295d-4130-8b68-773790b8374c}, !- Outdoor Air Stream Node Name
  {69572057-689b-4c5e-8a4c-2a3fe4d4b2e6}, !- Return Air Stream Node Name
  {09d364c6-89a2-469a-a010-7e44b7708854}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {14dc1220-3d82-4848-a246-68dcde8060ab}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7e56c59f-cc9d-458f-873f-025c66e77a0b}, !- Control Zone or Zone List Name
  {10cc9dcc-5da8-4152-9001-6d9892eac192}, !- Cooling Control Zone or Zone List Name
  {b65f5c81-92d1-4cce-8038-257826cb3f67}, !- Heating Control Zone or Zone List Name
  {7eaf54ed-d2e0-4e06-a077-b9d679892768}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7e56c59f-cc9d-458f-873f-025c66e77a0b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {10cc9dcc-5da8-4152-9001-6d9892eac192}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b65f5c81-92d1-4cce-8038-257826cb3f67}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7eaf54ed-d2e0-4e06-a077-b9d679892768}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {33fc6750-9008-48f7-a6c7-9fdd85f6a28a}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 Occ Sch, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  {0f3fc722-9d76-4eb6-9b6f-5ab2ca0dcc51}, !- Default Day Schedule Name
  {cde3533f-d69d-430e-88f5-a042163dab8e}, !- Summer Design Day Schedule Name
  {51e5441d-046f-459f-a4a4-3b8f8354347a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f3fc722-9d76-4eb6-9b6f-5ab2ca0dcc51}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 Occ Sch Default, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1aaa457e-5b3f-4fe3-98d3-b3712c242850}, !- Handle
  {33fc6750-9008-48f7-a6c7-9fdd85f6a28a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547966,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 16:21:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 16:21:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {51e5441d-046f-459f-a4a4-3b8f8354347a}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cde3533f-d69d-430e-88f5-a042163dab8e}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03bcfec5-b45c-47aa-8874-6927bad7acb8}, !- Handle
  Schedule Rule 27,                       !- Name
  {33fc6750-9008-48f7-a6c7-9fdd85f6a28a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4ec0242-1569-4a0d-8eb8-89be5b9ef87c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4ec0242-1569-4a0d-8eb8-89be5b9ef87c}, !- Handle
  Schedule Day 16,                        !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {570f3d04-526a-46ae-9eb8-a1b8066d0c64}, !- Handle
  Schedule Rule 28,                       !- Name
  {33fc6750-9008-48f7-a6c7-9fdd85f6a28a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f9da781-80b1-4f82-b51d-b7e521ac4942}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f9da781-80b1-4f82-b51d-b7e521ac4942}, !- Handle
  Schedule Day 17,                        !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {de6b18df-538a-4458-a58b-1ca89095fd27}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 ERV, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {263b9709-5b03-4619-930a-13af8ecc6535}, !- Supply Air Inlet Node
  {1501e1e5-63ee-4e38-a54a-c4820601ccb5}, !- Supply Air Outlet Node
  {b365d5a8-266a-4655-8bf6-4187fb3ee510}, !- Exhaust Air Inlet Node
  {08fa63ac-9a45-47e2-aab6-fe44ff07c4a1}, !- Exhaust Air Outlet Node
  1868.20312072616,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {2c1d3f33-9b1a-490f-9ffc-a266ad8b0c33}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {65f28ea2-0ff7-491f-a0d9-24f7e17e0a36}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a7530b49-7370-408e-b6b8-2a51429de7ee}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {afd8eabd-b294-47b8-8641-5512e29bcea6}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {5e607d9d-1571-44c7-82e7-2a1bc4eeb546}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2beedac6-bcb3-444b-9e11-6c81c17df69f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {33866405-1235-4876-b614-664cab2b9eeb}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {32afe961-0631-41a6-aeae-0e1a1f369b63}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Node,
  {3256f14c-79d5-42c7-9414-549e4b7694d1}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {1501e1e5-63ee-4e38-a54a-c4820601ccb5}, !- Inlet Port
  {a487a24c-d778-45a1-8c16-a5c6bb0fa827}; !- Outlet Port

OS:Connection,
  {263b9709-5b03-4619-930a-13af8ecc6535}, !- Handle
  {3943f6b7-a720-4c6b-af47-77242013168f}, !- Source Object
  3,                                      !- Outlet Port
  {de6b18df-538a-4458-a58b-1ca89095fd27}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1501e1e5-63ee-4e38-a54a-c4820601ccb5}, !- Handle
  {de6b18df-538a-4458-a58b-1ca89095fd27}, !- Source Object
  9,                                      !- Outlet Port
  {3256f14c-79d5-42c7-9414-549e4b7694d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a487a24c-d778-45a1-8c16-a5c6bb0fa827}, !- Handle
  {3256f14c-79d5-42c7-9414-549e4b7694d1}, !- Source Object
  3,                                      !- Outlet Port
  {2929a465-c7d6-4c42-bf31-b1866acb6419}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5e1c2e4-1209-40df-950a-ae5f3f485d4f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {c487f352-cb28-4862-90fa-70ee9c1d2837}, !- Inlet Port
  {b365d5a8-266a-4655-8bf6-4187fb3ee510}; !- Outlet Port

OS:Connection,
  {c487f352-cb28-4862-90fa-70ee9c1d2837}, !- Handle
  {2929a465-c7d6-4c42-bf31-b1866acb6419}, !- Source Object
  7,                                      !- Outlet Port
  {e5e1c2e4-1209-40df-950a-ae5f3f485d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b365d5a8-266a-4655-8bf6-4187fb3ee510}, !- Handle
  {e5e1c2e4-1209-40df-950a-ae5f3f485d4f}, !- Source Object
  3,                                      !- Outlet Port
  {de6b18df-538a-4458-a58b-1ca89095fd27}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {08fa63ac-9a45-47e2-aab6-fe44ff07c4a1}, !- Handle
  {de6b18df-538a-4458-a58b-1ca89095fd27}, !- Source Object
  11,                                     !- Outlet Port
  {dfe76dc0-c9cb-4b6d-a733-4a2b27403ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4a633cb3-178f-4945-b590-d6b4dd70eca9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {77a6c3ea-c512-4ca1-84ba-4f824c5f66ef}, !- Reference Setpoint Node Name
  {77a6c3ea-c512-4ca1-84ba-4f824c5f66ef}, !- Mixed Air Stream Node Name
  {3943f6b7-a720-4c6b-af47-77242013168f}, !- Outdoor Air Stream Node Name
  {49c1b2d1-e4ac-44c4-8dbd-d491efa1d92a}, !- Return Air Stream Node Name
  {3256f14c-79d5-42c7-9414-549e4b7694d1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8b26fec3-281f-4030-b781-b2522bf398f4}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {108b7a6e-46e8-4c4f-afd8-5ed6d7fc6e1e}, !- Control Zone or Zone List Name
  {1f9ab570-6dd0-45a4-83d5-39082a461a8d}, !- Cooling Control Zone or Zone List Name
  {0c929ae5-8252-417f-be4a-d86644974fe6}, !- Heating Control Zone or Zone List Name
  {2bf30856-c502-4747-87b4-17a1bf37f1db}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {108b7a6e-46e8-4c4f-afd8-5ed6d7fc6e1e}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {1f9ab570-6dd0-45a4-83d5-39082a461a8d}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0c929ae5-8252-417f-be4a-d86644974fe6}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2bf30856-c502-4747-87b4-17a1bf37f1db}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8526b221-a756-4426-acab-c8cd3b94287e}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 Occ Sch, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  {b8509e8d-1686-483e-86b7-40f61b8849de}, !- Default Day Schedule Name
  {e22e10e9-36de-4938-9e20-956439bafd6f}, !- Summer Design Day Schedule Name
  {39aebc52-f1ff-4b0b-aba1-90b7df74b37f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8509e8d-1686-483e-86b7-40f61b8849de}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 Occ Sch Default, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {029a3ed1-aa56-4576-9df4-55331bc1d273}, !- Handle
  {8526b221-a756-4426-acab-c8cd3b94287e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547966,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 16:21:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 16:21:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39aebc52-f1ff-4b0b-aba1-90b7df74b37f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e22e10e9-36de-4938-9e20-956439bafd6f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99ee30c9-eeed-4b02-bbcf-1b40570f1e42}, !- Handle
  Schedule Rule 29,                       !- Name
  {8526b221-a756-4426-acab-c8cd3b94287e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba116c4b-e445-488e-b0ff-65a593d0a5e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba116c4b-e445-488e-b0ff-65a593d0a5e2}, !- Handle
  Schedule Day 18,                        !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85fbc179-3c6c-44c3-9188-7a8bf8c7513e}, !- Handle
  Schedule Rule 30,                       !- Name
  {8526b221-a756-4426-acab-c8cd3b94287e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3ee2d6e-d0cb-43c9-b54b-00984e77e179}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3ee2d6e-d0cb-43c9-b54b-00984e77e179}, !- Handle
  Schedule Day 19,                        !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {63e3f1a2-2b6e-47c1-9fea-266308f72f5b}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 ERV, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {2cf6e3bb-2f73-4e1c-8370-71adeaa354a1}, !- Supply Air Inlet Node
  {e6722766-b607-4ce3-85c1-65eee7f522b6}, !- Supply Air Outlet Node
  {20549b23-f746-4ccb-a13a-ee633ec49011}, !- Exhaust Air Inlet Node
  {9bfb9472-596c-4fdb-9466-ab1ecc248be9}, !- Exhaust Air Outlet Node
  18232.0312072616,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {89add5f8-aa7a-469c-b3a8-4742b72848c1}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {3e9347f6-764b-4a65-bbe5-4b3cc4b021ae}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {ed3452af-2db2-4223-8da1-eab64d002e89}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {b595bc69-02f2-4df3-adb0-e7656e0433ab}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e1e2cd16-cd0f-4cdb-afcd-f23bb73fa9dd}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3abc8177-4f86-4a03-9ac8-75782d7d9ea7}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {0a59aaf6-f94a-44c7-981b-d8d4fc146928}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ce3e92e3-0d27-4c75-9636-53daa4b271fc}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Node,
  {def31550-8da3-466a-a0e7-350a58f90e66}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 ERV Primary Outlet Air Node, !- Name
  {e6722766-b607-4ce3-85c1-65eee7f522b6}, !- Inlet Port
  {86df63c4-f546-4662-80fe-917fb1073dbe}; !- Outlet Port

OS:Connection,
  {2cf6e3bb-2f73-4e1c-8370-71adeaa354a1}, !- Handle
  {15e3a52e-63c5-4af7-9ae8-9f148d247ca3}, !- Source Object
  3,                                      !- Outlet Port
  {63e3f1a2-2b6e-47c1-9fea-266308f72f5b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e6722766-b607-4ce3-85c1-65eee7f522b6}, !- Handle
  {63e3f1a2-2b6e-47c1-9fea-266308f72f5b}, !- Source Object
  9,                                      !- Outlet Port
  {def31550-8da3-466a-a0e7-350a58f90e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86df63c4-f546-4662-80fe-917fb1073dbe}, !- Handle
  {def31550-8da3-466a-a0e7-350a58f90e66}, !- Source Object
  3,                                      !- Outlet Port
  {218653c7-6c22-46d1-a566-2e0d55b20692}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {41f6c14d-26f3-435c-9e17-3a66f7c6ee30}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 ERV Secondary Inlet Air Node, !- Name
  {8658ff3d-d22d-40f7-8322-4678042954cc}, !- Inlet Port
  {20549b23-f746-4ccb-a13a-ee633ec49011}; !- Outlet Port

OS:Connection,
  {8658ff3d-d22d-40f7-8322-4678042954cc}, !- Handle
  {218653c7-6c22-46d1-a566-2e0d55b20692}, !- Source Object
  7,                                      !- Outlet Port
  {41f6c14d-26f3-435c-9e17-3a66f7c6ee30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20549b23-f746-4ccb-a13a-ee633ec49011}, !- Handle
  {41f6c14d-26f3-435c-9e17-3a66f7c6ee30}, !- Source Object
  3,                                      !- Outlet Port
  {63e3f1a2-2b6e-47c1-9fea-266308f72f5b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9bfb9472-596c-4fdb-9466-ab1ecc248be9}, !- Handle
  {63e3f1a2-2b6e-47c1-9fea-266308f72f5b}, !- Source Object
  11,                                     !- Outlet Port
  {57f46332-5cf7-4d16-b86d-c454e7ec4eac}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {32302a84-f354-4160-bdcf-ea4dd92076f6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b91d4b83-3845-4044-9830-fcf931b64d80}, !- Reference Setpoint Node Name
  {b91d4b83-3845-4044-9830-fcf931b64d80}, !- Mixed Air Stream Node Name
  {15e3a52e-63c5-4af7-9ae8-9f148d247ca3}, !- Outdoor Air Stream Node Name
  {d570a390-93bb-4fcb-809d-5cb6ed3192b7}, !- Return Air Stream Node Name
  {def31550-8da3-466a-a0e7-350a58f90e66}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {33b209ab-265c-418d-a006-51ad4e0054af}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4d0e68b7-b8e6-4aef-a1ff-f06e9cd4e7a4}, !- Handle
  ems_sys_1_doas_shr_none_sc_ccashp_sh_ccashp_ssf_cv_zh_vrf_zc_vrf_srf_none__3_HtgSch0, !- Name
  {f9bf34a7-09af-44eb-89c9-effa8570fa3f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {b3ba0cd8-2d70-4401-a457-cd7a40dafd03}, !- Handle
  ems_sys_1_doas_shr_none_sc_ccashp_sh_ccashp_ssf_cv_zh_vrf_zc_vrf_srf_none__3_ClgSch0, !- Name
  {becdef16-1a1c-4f66-ad8d-483b5361818c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d494d0be-0204-4f87-8d55-222df47ccb80}, !- Handle
  ems_sys_1_doas_shr_none_sc_ccashp_sh_ccashp_ssf_cv_zh_vrf_zc_vrf_srf_none__3_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {33b209ab-265c-418d-a006-51ad4e0054af}<23.9 && {33b209ab-265c-418d-a006-51ad4e0054af}>1.7, !- Program Line 1
  SET {b3ba0cd8-2d70-4401-a457-cd7a40dafd03} = 29.4, !- Program Line 2
  SET {4d0e68b7-b8e6-4aef-a1ff-f06e9cd4e7a4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {33b209ab-265c-418d-a006-51ad4e0054af}<23.9 && {33b209ab-265c-418d-a006-51ad4e0054af}>1.7, !- Program Line 4
  SET {b3ba0cd8-2d70-4401-a457-cd7a40dafd03} = 29.4, !- Program Line 5
  SET {4d0e68b7-b8e6-4aef-a1ff-f06e9cd4e7a4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {33b209ab-265c-418d-a006-51ad4e0054af}<23.9 && {33b209ab-265c-418d-a006-51ad4e0054af}>1.7, !- Program Line 7
  SET {b3ba0cd8-2d70-4401-a457-cd7a40dafd03} = 29.4, !- Program Line 8
  SET {4d0e68b7-b8e6-4aef-a1ff-f06e9cd4e7a4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {33b209ab-265c-418d-a006-51ad4e0054af}<23.9 && {33b209ab-265c-418d-a006-51ad4e0054af}>1.7, !- Program Line 10
  SET {b3ba0cd8-2d70-4401-a457-cd7a40dafd03} = 29.4, !- Program Line 11
  SET {4d0e68b7-b8e6-4aef-a1ff-f06e9cd4e7a4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b3ba0cd8-2d70-4401-a457-cd7a40dafd03} = NULL, !- Program Line 14
  SET {4d0e68b7-b8e6-4aef-a1ff-f06e9cd4e7a4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2fd88bdb-7b81-4ea5-8043-360a92d39f46}, !- Handle
  ems_sys_1_doas_shr_none_sc_ccashp_sh_ccashp_ssf_cv_zh_vrf_zc_vrf_srf_none__3_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d494d0be-0204-4f87-8d55-222df47ccb80}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {0afd4d3c-2b13-4adb-babe-503f7ac0cae9}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f0e82968-d819-479d-a13b-04450f86286e}, !- Control Zone or Zone List Name
  {b24b0175-8ef1-4d82-8be5-692cfe05357f}, !- Cooling Control Zone or Zone List Name
  {244205d3-6987-435c-bf1c-29ae87c3c8fd}, !- Heating Control Zone or Zone List Name
  {82afe799-a7b3-4727-a414-936248edb400}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f0e82968-d819-479d-a13b-04450f86286e}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {b24b0175-8ef1-4d82-8be5-692cfe05357f}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {244205d3-6987-435c-bf1c-29ae87c3c8fd}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {82afe799-a7b3-4727-a414-936248edb400}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2b32bc35-88f9-45db-a982-51a58c9db9c5}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 Occ Sch, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  {64c0fb23-7868-485c-9052-e91b078a1475}, !- Default Day Schedule Name
  {40eeae49-6158-4488-a27d-eb0def244133}, !- Summer Design Day Schedule Name
  {8af6afcb-a4fa-45a3-94f5-28e158401676}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64c0fb23-7868-485c-9052-e91b078a1475}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 Occ Sch Default, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c80f65d7-0e8a-457c-9cdb-2c06b6452167}, !- Handle
  {2b32bc35-88f9-45db-a982-51a58c9db9c5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547966,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 16:21:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 16:21:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8af6afcb-a4fa-45a3-94f5-28e158401676}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40eeae49-6158-4488-a27d-eb0def244133}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f12da41b-9858-452c-b81b-016f4a697389}, !- Handle
  Schedule Rule 31,                       !- Name
  {2b32bc35-88f9-45db-a982-51a58c9db9c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0280622f-3270-4164-8714-3f031e9b0d1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0280622f-3270-4164-8714-3f031e9b0d1b}, !- Handle
  Schedule Day 20,                        !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {afde2b9b-2954-40a7-aeb1-a0a0313b30f8}, !- Handle
  Schedule Rule 32,                       !- Name
  {2b32bc35-88f9-45db-a982-51a58c9db9c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87b19bd9-ce3f-490c-9244-8a4f90fdc28b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87b19bd9-ce3f-490c-9244-8a4f90fdc28b}, !- Handle
  Schedule Day 21,                        !- Name
  {b73cc4ea-d8f1-4c68-b13b-f8d06767157e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c3c313ab-96b8-4bf1-8a2e-ce52c45faf51}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 ERV, !- Name
  {dbff5693-d629-4831-8184-f5cd60377353}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {55be8652-2780-4132-b034-73809b3723ba}, !- Supply Air Inlet Node
  {20a5750e-a42f-4d46-9885-2c5d5016fb71}, !- Supply Air Outlet Node
  {eb625988-7a6a-4608-ba99-62ee5ae7501d}, !- Exhaust Air Inlet Node
  {39caed75-0856-46aa-8d5c-20eec1c117aa}, !- Exhaust Air Outlet Node
  1868.20312072616,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {96029b52-4efb-4404-b744-e9e0843ca119}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {fbc8c797-c33f-4c84-84b6-8d5cb2a2543d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {665780d1-5f75-43d6-b6d5-e861290627b4}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {5ab66b98-496d-469c-a7d3-033e96134557}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {6c395a8b-f931-49b8-9b6b-0a8b206b373e}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2f70d634-193c-4a6e-aa00-5dbea574f93e}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {21e275ba-291e-412f-bbe5-759e127b384b}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {646f07ea-4750-471b-ae16-97ef94c2dc88}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Node,
  {af143688-4a31-4a27-9ccf-34861f2d0e2a}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 ERV Primary Outlet Air Node, !- Name
  {20a5750e-a42f-4d46-9885-2c5d5016fb71}, !- Inlet Port
  {547bb057-33c4-443d-bd69-813579a30ae0}; !- Outlet Port

OS:Connection,
  {55be8652-2780-4132-b034-73809b3723ba}, !- Handle
  {7f964087-691c-4241-bb2e-9b9a6c2a6342}, !- Source Object
  3,                                      !- Outlet Port
  {c3c313ab-96b8-4bf1-8a2e-ce52c45faf51}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {20a5750e-a42f-4d46-9885-2c5d5016fb71}, !- Handle
  {c3c313ab-96b8-4bf1-8a2e-ce52c45faf51}, !- Source Object
  9,                                      !- Outlet Port
  {af143688-4a31-4a27-9ccf-34861f2d0e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547bb057-33c4-443d-bd69-813579a30ae0}, !- Handle
  {af143688-4a31-4a27-9ccf-34861f2d0e2a}, !- Source Object
  3,                                      !- Outlet Port
  {3b0f05c5-e325-44d9-a230-3b94fe9194db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {89c159a0-2894-437a-a7a3-1cc9c5b6f9b1}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 ERV Secondary Inlet Air Node, !- Name
  {e5e8cfda-1d53-497c-94d4-944cb281bc58}, !- Inlet Port
  {eb625988-7a6a-4608-ba99-62ee5ae7501d}; !- Outlet Port

OS:Connection,
  {e5e8cfda-1d53-497c-94d4-944cb281bc58}, !- Handle
  {3b0f05c5-e325-44d9-a230-3b94fe9194db}, !- Source Object
  7,                                      !- Outlet Port
  {89c159a0-2894-437a-a7a3-1cc9c5b6f9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb625988-7a6a-4608-ba99-62ee5ae7501d}, !- Handle
  {89c159a0-2894-437a-a7a3-1cc9c5b6f9b1}, !- Source Object
  3,                                      !- Outlet Port
  {c3c313ab-96b8-4bf1-8a2e-ce52c45faf51}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {39caed75-0856-46aa-8d5c-20eec1c117aa}, !- Handle
  {c3c313ab-96b8-4bf1-8a2e-ce52c45faf51}, !- Source Object
  11,                                     !- Outlet Port
  {baa87d0d-222c-48d6-8270-df5cc8a3120b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fbfa3882-2cdb-4518-8438-b9eb275473de}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {25eed906-4c4c-45d8-8903-73ae01d59b82}, !- Reference Setpoint Node Name
  {25eed906-4c4c-45d8-8903-73ae01d59b82}, !- Mixed Air Stream Node Name
  {7f964087-691c-4241-bb2e-9b9a6c2a6342}, !- Outdoor Air Stream Node Name
  {303c1569-846f-46d2-b35f-9e185588afc0}, !- Return Air Stream Node Name
  {af143688-4a31-4a27-9ccf-34861f2d0e2a}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {16f319ed-6066-4775-8b25-5ef7af8eed20}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4c1f364a-278f-4896-a89d-9fc311173353}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:Lookup,
  {96029b52-4efb-4404-b744-e9e0843ca119}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 ERV_SensHeatEff 1, !- Name
  {34a403a4-109b-40a4-a6b1-111bcacd8006}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {34a403a4-109b-40a4-a6b1-111bcacd8006}, !- Handle
  Table Lookup 1 Independent Variable List 24, !- Name
  {6c395a8b-f931-49b8-9b6b-0a8b206b373e}; !- Model Object 1

OS:Table:Lookup,
  {fbc8c797-c33f-4c84-84b6-8d5cb2a2543d}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 ERV_LatHeatEff 1, !- Name
  {af7e1787-1788-4a80-bd02-74722b5686ab}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {af7e1787-1788-4a80-bd02-74722b5686ab}, !- Handle
  Table Lookup 1 Independent Variable List 25, !- Name
  {2f70d634-193c-4a6e-aa00-5dbea574f93e}; !- Model Object 1

OS:Table:Lookup,
  {665780d1-5f75-43d6-b6d5-e861290627b4}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 ERV_SensCoolEff 1, !- Name
  {515e8598-0c0a-4c8b-be16-548db6e54a0a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {515e8598-0c0a-4c8b-be16-548db6e54a0a}, !- Handle
  Table Lookup 1 Independent Variable List 26, !- Name
  {21e275ba-291e-412f-bbe5-759e127b384b}; !- Model Object 1

OS:Table:Lookup,
  {5ab66b98-496d-469c-a7d3-033e96134557}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 4 ERV_LatCoolEff 1, !- Name
  {cb559209-5c54-42cf-909a-9f43a1aab0ae}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cb559209-5c54-42cf-909a-9f43a1aab0ae}, !- Handle
  Table Lookup 1 Independent Variable List 27, !- Name
  {646f07ea-4750-471b-ae16-97ef94c2dc88}; !- Model Object 1

OS:Table:Lookup,
  {2c1d3f33-9b1a-490f-9ffc-a266ad8b0c33}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 ERV_SensHeatEff 1, !- Name
  {b15a737b-bf5d-4ac8-9949-479eeb886c04}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b15a737b-bf5d-4ac8-9949-479eeb886c04}, !- Handle
  Table Lookup 1 Independent Variable List 28, !- Name
  {5e607d9d-1571-44c7-82e7-2a1bc4eeb546}; !- Model Object 1

OS:Table:Lookup,
  {65f28ea2-0ff7-491f-a0d9-24f7e17e0a36}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 ERV_LatHeatEff 1, !- Name
  {2bbb84df-3694-44e8-aa8a-aa39945b1c10}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2bbb84df-3694-44e8-aa8a-aa39945b1c10}, !- Handle
  Table Lookup 1 Independent Variable List 29, !- Name
  {2beedac6-bcb3-444b-9e11-6c81c17df69f}; !- Model Object 1

OS:Table:Lookup,
  {a7530b49-7370-408e-b6b8-2a51429de7ee}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 ERV_SensCoolEff 1, !- Name
  {9cc826cf-cae4-480b-9a14-368a129f1ccb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9cc826cf-cae4-480b-9a14-368a129f1ccb}, !- Handle
  Table Lookup 1 Independent Variable List 30, !- Name
  {33866405-1235-4876-b614-664cab2b9eeb}; !- Model Object 1

OS:Table:Lookup,
  {afd8eabd-b294-47b8-8641-5512e29bcea6}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 2 ERV_LatCoolEff 1, !- Name
  {e13ccd8d-68bc-4e22-9199-2a91d7d5d2f3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e13ccd8d-68bc-4e22-9199-2a91d7d5d2f3}, !- Handle
  Table Lookup 1 Independent Variable List 31, !- Name
  {32afe961-0631-41a6-aeae-0e1a1f369b63}; !- Model Object 1

OS:Table:Lookup,
  {be1378c0-8fea-4096-bde0-676bb4fa0920}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV_SensHeatEff 1, !- Name
  {a7bbbb3e-8a66-4e1c-b6b7-1806c569c03b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a7bbbb3e-8a66-4e1c-b6b7-1806c569c03b}, !- Handle
  Table Lookup 1 Independent Variable List 32, !- Name
  {45e54a98-5855-4146-9286-0a05e2ce2c7a}; !- Model Object 1

OS:Table:Lookup,
  {64b8a5c5-245d-4657-b490-00fd0fc63eba}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV_LatHeatEff 1, !- Name
  {4f041f5b-42d2-4245-a928-e28827757889}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4f041f5b-42d2-4245-a928-e28827757889}, !- Handle
  Table Lookup 1 Independent Variable List 33, !- Name
  {1b74de77-b2c5-4201-82ef-3e7929fc879f}; !- Model Object 1

OS:Table:Lookup,
  {bb823c73-2717-4d19-951b-8dbfec080a3f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV_SensCoolEff 1, !- Name
  {3c25e370-2647-4b5e-9c0b-314a76f49c85}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3c25e370-2647-4b5e-9c0b-314a76f49c85}, !- Handle
  Table Lookup 1 Independent Variable List 34, !- Name
  {df7e4058-45da-460a-add7-e738a9c807ba}; !- Model Object 1

OS:Table:Lookup,
  {c2b0b023-f31e-419e-a962-567b86d6f3e3}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 1 ERV_LatCoolEff 1, !- Name
  {d777d4c5-c293-475d-a944-351e0476931a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d777d4c5-c293-475d-a944-351e0476931a}, !- Handle
  Table Lookup 1 Independent Variable List 35, !- Name
  {4bb8e931-5534-4d3a-8e2f-1ef32a1e37db}; !- Model Object 1

OS:Table:Lookup,
  {89add5f8-aa7a-469c-b3a8-4742b72848c1}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 ERV_SensHeatEff 1, !- Name
  {2b50e50b-8d2e-4da5-ab7f-9efbc72146bb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2b50e50b-8d2e-4da5-ab7f-9efbc72146bb}, !- Handle
  Table Lookup 1 Independent Variable List 36, !- Name
  {e1e2cd16-cd0f-4cdb-afcd-f23bb73fa9dd}; !- Model Object 1

OS:Table:Lookup,
  {3e9347f6-764b-4a65-bbe5-4b3cc4b021ae}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 ERV_LatHeatEff 1, !- Name
  {2ac6b3fc-3a79-4024-bbdf-dbe834307e30}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2ac6b3fc-3a79-4024-bbdf-dbe834307e30}, !- Handle
  Table Lookup 1 Independent Variable List 37, !- Name
  {3abc8177-4f86-4a03-9ac8-75782d7d9ea7}; !- Model Object 1

OS:Table:Lookup,
  {ed3452af-2db2-4223-8da1-eab64d002e89}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 ERV_SensCoolEff 1, !- Name
  {b7d45ff3-1dd7-4470-b142-5548163c8bf1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b7d45ff3-1dd7-4470-b142-5548163c8bf1}, !- Handle
  Table Lookup 1 Independent Variable List 38, !- Name
  {0a59aaf6-f94a-44c7-981b-d8d4fc146928}; !- Model Object 1

OS:Table:Lookup,
  {b595bc69-02f2-4df3-adb0-e7656e0433ab}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| 3 ERV_LatCoolEff 1, !- Name
  {bacdc542-9ea3-40e8-8c78-a7aebd085c7b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bacdc542-9ea3-40e8-8c78-a7aebd085c7b}, !- Handle
  Table Lookup 1 Independent Variable List 39, !- Name
  {ce3e92e3-0d27-4c75-9636-53daa4b271fc}; !- Model Object 1

OS:Table:Lookup,
  {cff790a9-10ab-484f-b687-5e45c350d15b}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV_SensHeatEff 1, !- Name
  {0164939c-f20d-4a81-a7bf-e84a2c2a709f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0164939c-f20d-4a81-a7bf-e84a2c2a709f}, !- Handle
  Table Lookup 1 Independent Variable List 40, !- Name
  {2aa75bd6-1846-4231-84d3-45976be7e2c5}; !- Model Object 1

OS:Table:Lookup,
  {2f18237b-9e8a-4b05-9b64-f9ab3024b8cf}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV_LatHeatEff 1, !- Name
  {babeb101-6e74-450f-b5cc-29e2e593f4b1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {babeb101-6e74-450f-b5cc-29e2e593f4b1}, !- Handle
  Table Lookup 1 Independent Variable List 41, !- Name
  {b08aa479-b8b3-4db1-a190-83c78cc5d825}; !- Model Object 1

OS:Table:Lookup,
  {986cacd3-089a-4b38-b10c-3f5727420e9d}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV_SensCoolEff 1, !- Name
  {58faceea-88ab-428b-b0df-40834d4220bd}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {58faceea-88ab-428b-b0df-40834d4220bd}, !- Handle
  Table Lookup 1 Independent Variable List 42, !- Name
  {fdaddc39-d09d-4ee5-a617-c2f66a1be1fd}; !- Model Object 1

OS:Table:Lookup,
  {a898946a-e585-40df-97aa-c6fa922f76e7}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>vrf|zc>vrf|srf>none| ERV_LatCoolEff 1, !- Name
  {48c1dbdc-1e02-4bc9-a28d-dd66110d5ff3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {48c1dbdc-1e02-4bc9-a28d-dd66110d5ff3}, !- Handle
  Table Lookup 1 Independent Variable List 43, !- Name
  {22d54f43-3832-4e9c-aae5-cdf0d4ecf577}; !- Model Object 1

OS:Curve:Cubic,
  {51825dc2-c8e8-45a5-b887-8505a91b575e}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

