  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ed2d9538-912e-4ede-9fb0-bfeb3035c1f0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {b93c7e61-ca78-4a0d-8a48-0b4d57c5d5f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {410d9b29-8d6b-4399-8486-232ce0e153ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f4472cd6-201c-44c0-a554-f9a4b99893b1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {14d319fc-7ceb-4290-bf94-fb00393150ef}, !- Handle
  Space Function Office open plan Thermostat 41, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3dcccbc4-1f4a-4702-bcdd-f394382583c8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc90b907-ae66-4337-8155-53e61ab361e6}, !- Zone Air Inlet Port List
  {99c2306f-46bf-4a82-9354-dec4e0454789}, !- Zone Air Exhaust Port List
  {8840c05a-3beb-4778-bc8f-40df982d3ecb}, !- Zone Air Node Name
  {4dd29413-e609-4c74-8078-774bb03e7fda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ead21f9-7e5f-4a08-8fda-5d6cee8aae63}, !- Group Rendering Name
  {64d65969-be26-4f47-9540-a9f7beda19ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e39e7fe-954f-4e31-8b51-f53156f5d0a0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Zone Air Node, !- Name
  {8840c05a-3beb-4778-bc8f-40df982d3ecb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8840c05a-3beb-4778-bc8f-40df982d3ecb}, !- Handle
  {3dcccbc4-1f4a-4702-bcdd-f394382583c8}, !- Source Object
  11,                                     !- Outlet Port
  {0e39e7fe-954f-4e31-8b51-f53156f5d0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc90b907-ae66-4337-8155-53e61ab361e6}, !- Handle
  {3dcccbc4-1f4a-4702-bcdd-f394382583c8}, !- HVAC Component
  {679aaaed-df56-47e9-b1ea-8ef32fb99240}, !- Port 1
  {e828915a-201b-4a4e-976a-977593f29f11}; !- Port 2

OS:PortList,
  {99c2306f-46bf-4a82-9354-dec4e0454789}, !- Handle
  {3dcccbc4-1f4a-4702-bcdd-f394382583c8}, !- HVAC Component
  {8635d924-18d9-4d79-bb01-0e6399e838e4}; !- Port 1

OS:PortList,
  {4dd29413-e609-4c74-8078-774bb03e7fda}, !- Handle
  {3dcccbc4-1f4a-4702-bcdd-f394382583c8}, !- HVAC Component
  {02b2e0fa-6088-4a26-877b-bd653f4a0546}; !- Port 1

OS:Sizing:Zone,
  {ad85b570-48b1-41ce-961c-4d7e661b7273}, !- Handle
  {3dcccbc4-1f4a-4702-bcdd-f394382583c8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {17844e0e-899d-45e3-aeda-d49012f3e6cd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Zone HVAC Equipment List, !- Name
  {3dcccbc4-1f4a-4702-bcdd-f394382583c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db912182-fc46-444e-bdde-0b5843dda5cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6ac7b116-5885-4cf1-86ee-178e463e9727}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {64d65969-be26-4f47-9540-a9f7beda19ce}, !- Handle
  Space Function Office open plan Thermostat 42, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29e2606b-a593-4566-ac77-a85a24e7e9af}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4071e780-8870-445d-83bc-a440deb3411b}, !- Zone Air Inlet Port List
  {3ef942cd-0923-4fe1-8dc8-e1637b244e33}, !- Zone Air Exhaust Port List
  {a943ebf9-4396-483b-8ed1-0cf68dc1b39c}, !- Zone Air Node Name
  {62e532bc-1dd1-45e8-b301-bd314bce7868}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a47b092-1fbd-4592-a03c-a6b8815f94f3}, !- Group Rendering Name
  {9c1cfd46-2ab1-4d65-84e6-bb63f86b1e00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f368d2d7-97a6-4ce8-9265-aacebc6939da}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 Zone Air Node, !- Name
  {a943ebf9-4396-483b-8ed1-0cf68dc1b39c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a943ebf9-4396-483b-8ed1-0cf68dc1b39c}, !- Handle
  {29e2606b-a593-4566-ac77-a85a24e7e9af}, !- Source Object
  11,                                     !- Outlet Port
  {f368d2d7-97a6-4ce8-9265-aacebc6939da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4071e780-8870-445d-83bc-a440deb3411b}, !- Handle
  {29e2606b-a593-4566-ac77-a85a24e7e9af}, !- HVAC Component
  {696c7511-5a30-419f-9570-8f83632ee66b}, !- Port 1
  {4db31800-742b-41ac-9a4b-81228576f73b}; !- Port 2

OS:PortList,
  {3ef942cd-0923-4fe1-8dc8-e1637b244e33}, !- Handle
  {29e2606b-a593-4566-ac77-a85a24e7e9af}, !- HVAC Component
  {7c1ac162-6cc6-4ba8-8e16-2b62cf7112ea}; !- Port 1

OS:PortList,
  {62e532bc-1dd1-45e8-b301-bd314bce7868}, !- Handle
  {29e2606b-a593-4566-ac77-a85a24e7e9af}, !- HVAC Component
  {c9fe0ec6-9a2d-4349-aec8-f1b1dd443f75}; !- Port 1

OS:Sizing:Zone,
  {9e5ebe39-514a-4900-80e7-74282c3bf77c}, !- Handle
  {29e2606b-a593-4566-ac77-a85a24e7e9af}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0db4375d-5ae8-413c-b545-0c5a61ba716f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 Zone HVAC Equipment List, !- Name
  {29e2606b-a593-4566-ac77-a85a24e7e9af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09af3bae-4cab-4b32-99e0-6743c20b0a04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d6c42b32-d65b-4b34-8556-0380bbb03ed4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9c1cfd46-2ab1-4d65-84e6-bb63f86b1e00}, !- Handle
  Space Function Office open plan Thermostat 43, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39afde36-f595-4f6c-8264-1cdfdc81ea83}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90b6edba-7354-4520-bec4-2802607b1c9e}, !- Zone Air Inlet Port List
  {4ae92697-39b9-41fe-b5ec-b04d53ceba81}, !- Zone Air Exhaust Port List
  {fede0666-8ef7-4e87-99b9-ba458e7b1b8e}, !- Zone Air Node Name
  {f4285c2a-b050-4c4f-bcc3-c2defcc81a6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c498ebf0-ff2b-4d1c-97e7-d1f1ac6bda48}, !- Group Rendering Name
  {f94a7b38-fce3-41d4-9951-aff4b3f9ed10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {867f42fb-b6b2-47e4-9997-5bbbdaa634bd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Zone Air Node, !- Name
  {fede0666-8ef7-4e87-99b9-ba458e7b1b8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fede0666-8ef7-4e87-99b9-ba458e7b1b8e}, !- Handle
  {39afde36-f595-4f6c-8264-1cdfdc81ea83}, !- Source Object
  11,                                     !- Outlet Port
  {867f42fb-b6b2-47e4-9997-5bbbdaa634bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90b6edba-7354-4520-bec4-2802607b1c9e}, !- Handle
  {39afde36-f595-4f6c-8264-1cdfdc81ea83}, !- HVAC Component
  {2ef8a0d3-90e2-47c0-b106-c9ca978e517b}, !- Port 1
  {0a643c34-1594-44b6-8c99-1d0a6f0b3209}; !- Port 2

OS:PortList,
  {4ae92697-39b9-41fe-b5ec-b04d53ceba81}, !- Handle
  {39afde36-f595-4f6c-8264-1cdfdc81ea83}, !- HVAC Component
  {b73cf068-94c8-4b1e-8d21-dfbcfb9412a8}; !- Port 1

OS:PortList,
  {f4285c2a-b050-4c4f-bcc3-c2defcc81a6e}, !- Handle
  {39afde36-f595-4f6c-8264-1cdfdc81ea83}, !- HVAC Component
  {9f0db114-c7e8-4035-875d-0855d09be459}; !- Port 1

OS:Sizing:Zone,
  {a673e6c8-c041-4fde-b845-897334704655}, !- Handle
  {39afde36-f595-4f6c-8264-1cdfdc81ea83}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ee0d7d74-8ee8-4142-914e-4dc3ea275e39}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Zone HVAC Equipment List, !- Name
  {39afde36-f595-4f6c-8264-1cdfdc81ea83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d52def0b-c569-447c-8229-d9515d2443f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a023d82e-e7ec-40c2-b846-d5dc36103dcf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f94a7b38-fce3-41d4-9951-aff4b3f9ed10}, !- Handle
  Space Function Office open plan Thermostat 44, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c5bdc8b-16d0-4232-8ed5-4d8970f9e580}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2259fc5-23ba-41b1-8b81-95326a01612d}, !- Zone Air Inlet Port List
  {71b66e2e-582f-4312-8ffe-612f750c23a2}, !- Zone Air Exhaust Port List
  {f4165bae-64b1-4012-94f0-ec3fd91b04b3}, !- Zone Air Node Name
  {364c1853-3ffa-4138-8cf3-c1c31a27b83f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1fd2f7f5-4be1-4b68-8631-678864f288cd}, !- Group Rendering Name
  {09a516db-1452-4f4e-ad46-05b47e51a2f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2cc144a-bb66-4eaa-acfd-db76d69374cd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Zone Air Node, !- Name
  {f4165bae-64b1-4012-94f0-ec3fd91b04b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4165bae-64b1-4012-94f0-ec3fd91b04b3}, !- Handle
  {5c5bdc8b-16d0-4232-8ed5-4d8970f9e580}, !- Source Object
  11,                                     !- Outlet Port
  {a2cc144a-bb66-4eaa-acfd-db76d69374cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2259fc5-23ba-41b1-8b81-95326a01612d}, !- Handle
  {5c5bdc8b-16d0-4232-8ed5-4d8970f9e580}, !- HVAC Component
  {5a648f8e-e8a7-40bd-9bae-70f93b700fee}, !- Port 1
  {17a77f11-0210-4f3f-bdad-9ab29f77597b}; !- Port 2

OS:PortList,
  {71b66e2e-582f-4312-8ffe-612f750c23a2}, !- Handle
  {5c5bdc8b-16d0-4232-8ed5-4d8970f9e580}, !- HVAC Component
  {7d17116b-357c-4e6b-aa5d-4218fdd78806}; !- Port 1

OS:PortList,
  {364c1853-3ffa-4138-8cf3-c1c31a27b83f}, !- Handle
  {5c5bdc8b-16d0-4232-8ed5-4d8970f9e580}, !- HVAC Component
  {966fd6d2-be3d-44a2-8f73-8e46766636bc}; !- Port 1

OS:Sizing:Zone,
  {7aafccde-110b-4c61-b7fe-371ec36e6ae7}, !- Handle
  {5c5bdc8b-16d0-4232-8ed5-4d8970f9e580}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {99a1178a-74e7-428e-9553-af20855aa04b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Zone HVAC Equipment List, !- Name
  {5c5bdc8b-16d0-4232-8ed5-4d8970f9e580}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22ea9ec5-5d23-423d-bcda-7b03c99291c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f487c24e-7b7b-4fb1-8ce5-771ec2bb07ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {09a516db-1452-4f4e-ad46-05b47e51a2f8}, !- Handle
  Space Function Office open plan Thermostat 45, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {777ad855-e7ea-4025-822e-0c5ac89c193b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65226ec0-11eb-408b-8e01-c7054c17cf13}, !- Zone Air Inlet Port List
  {3c9016c0-ede4-4d37-aa9b-8b0c464b5655}, !- Zone Air Exhaust Port List
  {14075d1f-de40-470b-b399-84d3f3eb604b}, !- Zone Air Node Name
  {f699038e-53d5-4ce9-a4c0-3d06f1fe6bb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40f3582f-4082-4d25-a079-9f1b69e48b19}, !- Group Rendering Name
  {92f246da-f886-4454-aa90-478f8ba16434}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f5d52ed-3065-46eb-b9d8-b15aa09728cd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Zone Air Node, !- Name
  {14075d1f-de40-470b-b399-84d3f3eb604b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14075d1f-de40-470b-b399-84d3f3eb604b}, !- Handle
  {777ad855-e7ea-4025-822e-0c5ac89c193b}, !- Source Object
  11,                                     !- Outlet Port
  {3f5d52ed-3065-46eb-b9d8-b15aa09728cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65226ec0-11eb-408b-8e01-c7054c17cf13}, !- Handle
  {777ad855-e7ea-4025-822e-0c5ac89c193b}, !- HVAC Component
  {4a98ff47-3641-4536-8c60-ddc63090e2a7}, !- Port 1
  {d21598bb-885a-4f75-9f8a-98e0c2b63080}; !- Port 2

OS:PortList,
  {3c9016c0-ede4-4d37-aa9b-8b0c464b5655}, !- Handle
  {777ad855-e7ea-4025-822e-0c5ac89c193b}, !- HVAC Component
  {0897ba41-49b9-46fb-9ab1-9b573a342f43}; !- Port 1

OS:PortList,
  {f699038e-53d5-4ce9-a4c0-3d06f1fe6bb1}, !- Handle
  {777ad855-e7ea-4025-822e-0c5ac89c193b}, !- HVAC Component
  {7d01b48f-bc45-4bf1-9094-149669a9d3cb}; !- Port 1

OS:Sizing:Zone,
  {88ac0e51-f6ca-4423-a3c2-a9e41203f13b}, !- Handle
  {777ad855-e7ea-4025-822e-0c5ac89c193b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4390b3c2-a775-4a9f-859c-736d6a2dd9f0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Zone HVAC Equipment List, !- Name
  {777ad855-e7ea-4025-822e-0c5ac89c193b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0405217a-17c2-42d3-a483-a8126cee3d02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5904f716-1ad6-4a5b-84e1-7e5ffeb5d78b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {92f246da-f886-4454-aa90-478f8ba16434}, !- Handle
  Space Function Office open plan Thermostat 46, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1c588c1-6cfe-448b-8965-985b38be4c1b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69af7a89-2561-4a8b-9c75-24fd5b1459e1}, !- Zone Air Inlet Port List
  {266d6849-a1e7-4986-969d-a63e3cbb9095}, !- Zone Air Exhaust Port List
  {b4e91fcb-0050-43e0-974b-5bd1301711ad}, !- Zone Air Node Name
  {06d8e6ff-9ccc-4a22-8654-0658f94340b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da764b3b-f12c-49ce-bb83-1f9377018899}, !- Group Rendering Name
  {722e2f37-4e3c-4128-9e57-b16475d486c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20f56879-badd-4ddc-ab18-7e34269533e6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Zone Air Node, !- Name
  {b4e91fcb-0050-43e0-974b-5bd1301711ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4e91fcb-0050-43e0-974b-5bd1301711ad}, !- Handle
  {e1c588c1-6cfe-448b-8965-985b38be4c1b}, !- Source Object
  11,                                     !- Outlet Port
  {20f56879-badd-4ddc-ab18-7e34269533e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69af7a89-2561-4a8b-9c75-24fd5b1459e1}, !- Handle
  {e1c588c1-6cfe-448b-8965-985b38be4c1b}, !- HVAC Component
  {eea65645-ce82-4ffb-8486-1928dee6f082}, !- Port 1
  {64afdd7b-a3e5-4de1-97ee-2cb2a27f5b6f}; !- Port 2

OS:PortList,
  {266d6849-a1e7-4986-969d-a63e3cbb9095}, !- Handle
  {e1c588c1-6cfe-448b-8965-985b38be4c1b}, !- HVAC Component
  {810d6c31-a2fb-43ec-8895-887e00a0c43f}; !- Port 1

OS:PortList,
  {06d8e6ff-9ccc-4a22-8654-0658f94340b5}, !- Handle
  {e1c588c1-6cfe-448b-8965-985b38be4c1b}, !- HVAC Component
  {819d3bd8-e192-4213-a151-56adbd72bf10}; !- Port 1

OS:Sizing:Zone,
  {3a6a1525-e639-44ab-ac02-f786617789ff}, !- Handle
  {e1c588c1-6cfe-448b-8965-985b38be4c1b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0e97ca89-70d1-4a60-bdab-bdfebdbb489c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Zone HVAC Equipment List, !- Name
  {e1c588c1-6cfe-448b-8965-985b38be4c1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10c75ddc-6849-4a26-a34d-11e9998b8e5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8ed3f970-3724-4b06-a066-6da9afbe2024}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {722e2f37-4e3c-4128-9e57-b16475d486c6}, !- Handle
  Space Function Office open plan Thermostat 47, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ed34e757-741b-466d-b18d-8fb1ac1e44a4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4754502-ee04-4247-baf7-ac175fff2773}, !- Zone Air Inlet Port List
  {b69499cf-0fc7-4413-9b77-c08cdefadb37}, !- Zone Air Exhaust Port List
  {75bcffc0-bcab-4d47-8ef9-cef8e7b424fa}, !- Zone Air Node Name
  {4c18219a-6df7-4b3d-a6c5-d8cc5faf5b0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {32cd0f19-9df6-437c-967c-ebf74e1d755f}, !- Group Rendering Name
  {b60c69a0-7619-4cb8-ae39-e912848f6b30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d053141f-904b-4b93-9677-6984961b6679}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Zone Air Node, !- Name
  {75bcffc0-bcab-4d47-8ef9-cef8e7b424fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75bcffc0-bcab-4d47-8ef9-cef8e7b424fa}, !- Handle
  {ed34e757-741b-466d-b18d-8fb1ac1e44a4}, !- Source Object
  11,                                     !- Outlet Port
  {d053141f-904b-4b93-9677-6984961b6679}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4754502-ee04-4247-baf7-ac175fff2773}, !- Handle
  {ed34e757-741b-466d-b18d-8fb1ac1e44a4}, !- HVAC Component
  {ce12ad68-0633-4790-869b-c85c48e45aa5}, !- Port 1
  {2f0f5a4e-6110-4db4-9777-ae9f9f22bb45}; !- Port 2

OS:PortList,
  {b69499cf-0fc7-4413-9b77-c08cdefadb37}, !- Handle
  {ed34e757-741b-466d-b18d-8fb1ac1e44a4}, !- HVAC Component
  {2cc24309-7fba-4adf-a873-e261ce5cf3a0}; !- Port 1

OS:PortList,
  {4c18219a-6df7-4b3d-a6c5-d8cc5faf5b0e}, !- Handle
  {ed34e757-741b-466d-b18d-8fb1ac1e44a4}, !- HVAC Component
  {9cacc2ea-0fc6-4e64-86b5-7beab301db30}; !- Port 1

OS:Sizing:Zone,
  {d612bf0a-2f71-42c8-8f40-f3ae2bef962e}, !- Handle
  {ed34e757-741b-466d-b18d-8fb1ac1e44a4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a13d6cec-7e82-473e-83df-fe9cbf5ccd90}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Zone HVAC Equipment List, !- Name
  {ed34e757-741b-466d-b18d-8fb1ac1e44a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1470df1e-989e-4c5f-92a4-162dc3a7ad8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bb6a235e-c56b-48da-ae8f-852b45253687}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b60c69a0-7619-4cb8-ae39-e912848f6b30}, !- Handle
  Space Function Office open plan Thermostat 48, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c9c37ca-5128-473c-ac03-3d71a0ccf6f8}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3397ce7f-e1dc-4a89-a336-0940326db8a4}, !- Zone Air Inlet Port List
  {ec04b966-f656-4983-8ef7-196d21fd7206}, !- Zone Air Exhaust Port List
  {f5a51342-7f0e-49c6-850f-005948e760bb}, !- Zone Air Node Name
  {b1b2ad42-4796-431a-8e6d-504929520833}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc2ccaa6-fdee-4a98-bf6b-2e4327f1f298}, !- Group Rendering Name
  {ca4ac9e1-e489-4743-afa6-c6339c3459e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83d0d15e-7ce8-4d8f-b932-4cbbf696e0d4}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Zone Air Node, !- Name
  {f5a51342-7f0e-49c6-850f-005948e760bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5a51342-7f0e-49c6-850f-005948e760bb}, !- Handle
  {0c9c37ca-5128-473c-ac03-3d71a0ccf6f8}, !- Source Object
  11,                                     !- Outlet Port
  {83d0d15e-7ce8-4d8f-b932-4cbbf696e0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3397ce7f-e1dc-4a89-a336-0940326db8a4}, !- Handle
  {0c9c37ca-5128-473c-ac03-3d71a0ccf6f8}, !- HVAC Component
  {3039df49-3641-4bef-a912-5a51c5bc7e79}, !- Port 1
  {f08d371a-d98a-449d-8021-0b785cff1169}; !- Port 2

OS:PortList,
  {ec04b966-f656-4983-8ef7-196d21fd7206}, !- Handle
  {0c9c37ca-5128-473c-ac03-3d71a0ccf6f8}, !- HVAC Component
  {5956fcd6-37dd-4bd8-be04-e47d5fe66ba5}; !- Port 1

OS:PortList,
  {b1b2ad42-4796-431a-8e6d-504929520833}, !- Handle
  {0c9c37ca-5128-473c-ac03-3d71a0ccf6f8}, !- HVAC Component
  {2159c7d3-a635-4c73-b8be-c6ef84d38e0c}; !- Port 1

OS:Sizing:Zone,
  {0df3cd35-3412-4f50-838a-bf2811823ebf}, !- Handle
  {0c9c37ca-5128-473c-ac03-3d71a0ccf6f8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6e8a056f-4f66-4814-8d2a-817ad4b11a9c}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Zone HVAC Equipment List, !- Name
  {0c9c37ca-5128-473c-ac03-3d71a0ccf6f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1efa773-dd03-4232-a03e-37c6369f4309}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ff7feaa7-0460-48f5-b0e9-74fe172d64f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ca4ac9e1-e489-4743-afa6-c6339c3459e1}, !- Handle
  Space Function Office open plan Thermostat 49, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {accacd1a-29d2-4141-9cc5-bd6b26303e83}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {723771a1-1273-4482-baf2-e63bedb3818b}, !- Zone Air Inlet Port List
  {a49e1be4-5dc7-4e92-bb88-1c4c234c3862}, !- Zone Air Exhaust Port List
  {f68abce6-99bf-4c85-95a1-041c997f89a7}, !- Zone Air Node Name
  {4694e581-ca00-434d-a3d0-9876401badf9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e2976b99-1609-49d3-a191-223a767d0141}, !- Group Rendering Name
  {b17d19bf-0850-4e73-8b8f-88e2c48e0cb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51050591-c66f-4b6f-89b1-5e2324962b52}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone Air Node, !- Name
  {f68abce6-99bf-4c85-95a1-041c997f89a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f68abce6-99bf-4c85-95a1-041c997f89a7}, !- Handle
  {accacd1a-29d2-4141-9cc5-bd6b26303e83}, !- Source Object
  11,                                     !- Outlet Port
  {51050591-c66f-4b6f-89b1-5e2324962b52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {723771a1-1273-4482-baf2-e63bedb3818b}, !- Handle
  {accacd1a-29d2-4141-9cc5-bd6b26303e83}; !- HVAC Component

OS:PortList,
  {a49e1be4-5dc7-4e92-bb88-1c4c234c3862}, !- Handle
  {accacd1a-29d2-4141-9cc5-bd6b26303e83}; !- HVAC Component

OS:PortList,
  {4694e581-ca00-434d-a3d0-9876401badf9}, !- Handle
  {accacd1a-29d2-4141-9cc5-bd6b26303e83}; !- HVAC Component

OS:Sizing:Zone,
  {01b73d59-3cce-409e-a0ab-243582be32b4}, !- Handle
  {accacd1a-29d2-4141-9cc5-bd6b26303e83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {039c52b8-c08b-4b30-bbb5-5f702802fccc}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {accacd1a-29d2-4141-9cc5-bd6b26303e83}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {b17d19bf-0850-4e73-8b8f-88e2c48e0cb3}, !- Handle
  Space Function - undefined - Thermostat 9; !- Name

OS:ThermalZone,
  {49f3d5bb-fd10-4651-ab6c-996ad2b490b7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d62735c5-4a33-4f8c-848a-ae634ce69bbf}, !- Zone Air Inlet Port List
  {577dc303-5114-4927-88b1-e6a2d3860b86}, !- Zone Air Exhaust Port List
  {e9055e28-6397-47ce-ac3e-aa9011f34bc8}, !- Zone Air Node Name
  {bdd9161f-b2ed-407a-be27-24c092f47376}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a99fff5-cc7b-4dba-b7a4-1b45694756e9}, !- Group Rendering Name
  {e14dc8f1-91ed-486d-848d-9de8b7912b9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0110b1d4-e0a1-473d-9eb9-288d20f08e3d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Zone Air Node, !- Name
  {e9055e28-6397-47ce-ac3e-aa9011f34bc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9055e28-6397-47ce-ac3e-aa9011f34bc8}, !- Handle
  {49f3d5bb-fd10-4651-ab6c-996ad2b490b7}, !- Source Object
  11,                                     !- Outlet Port
  {0110b1d4-e0a1-473d-9eb9-288d20f08e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d62735c5-4a33-4f8c-848a-ae634ce69bbf}, !- Handle
  {49f3d5bb-fd10-4651-ab6c-996ad2b490b7}, !- HVAC Component
  {39e28770-3462-42aa-ae4f-1bb62878a09f}, !- Port 1
  {62a7fe7d-dd16-41f1-95e8-1135c1fb8e9d}; !- Port 2

OS:PortList,
  {577dc303-5114-4927-88b1-e6a2d3860b86}, !- Handle
  {49f3d5bb-fd10-4651-ab6c-996ad2b490b7}, !- HVAC Component
  {ffdb1ef6-ec99-466a-8fdd-9533328559ad}; !- Port 1

OS:PortList,
  {bdd9161f-b2ed-407a-be27-24c092f47376}, !- Handle
  {49f3d5bb-fd10-4651-ab6c-996ad2b490b7}, !- HVAC Component
  {613eb4c8-eac9-4648-b613-74b8962e0aff}; !- Port 1

OS:Sizing:Zone,
  {fd58f2d5-f698-493f-a4fc-feaed58eb4e8}, !- Handle
  {49f3d5bb-fd10-4651-ab6c-996ad2b490b7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d7fdb195-e806-483b-80d3-662d156465fe}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Zone HVAC Equipment List, !- Name
  {49f3d5bb-fd10-4651-ab6c-996ad2b490b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f343f7a2-a9c6-4415-a661-3051a60f7d87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {44645f78-523f-4a0d-8704-f33711c94ebc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e14dc8f1-91ed-486d-848d-9de8b7912b9d}, !- Handle
  Space Function Office open plan Thermostat 50, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b67a53be-a059-4e91-90bf-b826bc6e9b2b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a608e7c-09cc-49bc-9dad-c06fb4285fb9}, !- Zone Air Inlet Port List
  {98498dc3-caff-4c9c-a5a8-fa6e2287a29d}, !- Zone Air Exhaust Port List
  {68bcbb25-0b09-4dbf-8ae3-f47b8eed3867}, !- Zone Air Node Name
  {d2060063-aa8e-41b3-8129-60bb64624744}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3778047a-a3d2-4b75-8dba-098e0a0ebdda}, !- Group Rendering Name
  {1310b89b-7fb0-4a53-a670-35468212d696}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d7c54b8-87de-440a-8648-82078dc7f505}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Zone Air Node, !- Name
  {68bcbb25-0b09-4dbf-8ae3-f47b8eed3867}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68bcbb25-0b09-4dbf-8ae3-f47b8eed3867}, !- Handle
  {b67a53be-a059-4e91-90bf-b826bc6e9b2b}, !- Source Object
  11,                                     !- Outlet Port
  {3d7c54b8-87de-440a-8648-82078dc7f505}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a608e7c-09cc-49bc-9dad-c06fb4285fb9}, !- Handle
  {b67a53be-a059-4e91-90bf-b826bc6e9b2b}, !- HVAC Component
  {19ee9165-4cb2-4d32-a4c1-59f7ae5691d2}, !- Port 1
  {5270642c-c0da-4f8c-9929-68cd4e5f3e24}; !- Port 2

OS:PortList,
  {98498dc3-caff-4c9c-a5a8-fa6e2287a29d}, !- Handle
  {b67a53be-a059-4e91-90bf-b826bc6e9b2b}, !- HVAC Component
  {6f789d90-531b-46bc-965b-f34a157f422b}; !- Port 1

OS:PortList,
  {d2060063-aa8e-41b3-8129-60bb64624744}, !- Handle
  {b67a53be-a059-4e91-90bf-b826bc6e9b2b}, !- HVAC Component
  {74aab58e-980f-4932-9e02-cc08943ad5aa}; !- Port 1

OS:Sizing:Zone,
  {0f830da2-0ba9-40a8-aeb5-1796ab25f0c5}, !- Handle
  {b67a53be-a059-4e91-90bf-b826bc6e9b2b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {933ddce5-ff18-446d-9d33-8dec1a64ee3b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Zone HVAC Equipment List, !- Name
  {b67a53be-a059-4e91-90bf-b826bc6e9b2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {381ee8a6-faa8-4678-abd5-99f7284edd4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {23110da2-8347-4cae-9f50-e8079faa2842}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1310b89b-7fb0-4a53-a670-35468212d696}, !- Handle
  Space Function Office open plan Thermostat 51, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d41a5e1f-e2fb-48ed-a2ea-d1638d6062e7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23b4a926-f858-4176-b8da-31366147382f}, !- Zone Air Inlet Port List
  {0f3f3ec6-7cd9-45b0-b82e-66a4b8b339d8}, !- Zone Air Exhaust Port List
  {8a9fb14c-bcfa-4a40-a30f-af02fab555fb}, !- Zone Air Node Name
  {e4fead24-80bd-476e-a97d-b991c485f63f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {755940ac-b20b-4318-a55d-570a80198d80}, !- Group Rendering Name
  {754a9393-2b96-4ac8-9708-40df6344fa19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2733954b-3df2-483c-abdd-59c328af6b40}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Zone Air Node, !- Name
  {8a9fb14c-bcfa-4a40-a30f-af02fab555fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a9fb14c-bcfa-4a40-a30f-af02fab555fb}, !- Handle
  {d41a5e1f-e2fb-48ed-a2ea-d1638d6062e7}, !- Source Object
  11,                                     !- Outlet Port
  {2733954b-3df2-483c-abdd-59c328af6b40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23b4a926-f858-4176-b8da-31366147382f}, !- Handle
  {d41a5e1f-e2fb-48ed-a2ea-d1638d6062e7}, !- HVAC Component
  {810fdc58-c683-44da-a12f-7075e689bc03}, !- Port 1
  {d54eb93a-3235-4cc9-aa90-fb22311ff020}; !- Port 2

OS:PortList,
  {0f3f3ec6-7cd9-45b0-b82e-66a4b8b339d8}, !- Handle
  {d41a5e1f-e2fb-48ed-a2ea-d1638d6062e7}, !- HVAC Component
  {14edf18f-f7b2-421d-8dc0-92dd986c6802}; !- Port 1

OS:PortList,
  {e4fead24-80bd-476e-a97d-b991c485f63f}, !- Handle
  {d41a5e1f-e2fb-48ed-a2ea-d1638d6062e7}, !- HVAC Component
  {44ca2a95-2724-419d-8b52-ff6185112a7b}; !- Port 1

OS:Sizing:Zone,
  {9de5f655-66d4-47ba-b6b8-d6737ef568f4}, !- Handle
  {d41a5e1f-e2fb-48ed-a2ea-d1638d6062e7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {873c2470-8760-498a-b5ef-f43ac83e7dce}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Zone HVAC Equipment List, !- Name
  {d41a5e1f-e2fb-48ed-a2ea-d1638d6062e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba10748c-f1c7-4106-9877-652853a85d34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1cc15448-6cf6-4ba5-8368-5e83152ddf48}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {754a9393-2b96-4ac8-9708-40df6344fa19}, !- Handle
  Space Function Office open plan Thermostat 52, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc3daf6e-1de7-427f-bde2-ea96d0322145}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcfee9b1-4fb7-4350-a5d9-0fed6f55ff41}, !- Zone Air Inlet Port List
  {f87d0741-8ac9-474f-a2de-e062b615061d}, !- Zone Air Exhaust Port List
  {6021c1a7-c45a-4fb9-8441-0c3d0c15374a}, !- Zone Air Node Name
  {d0c2031a-213b-44d6-9b1d-9084c01f2936}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {479fd97d-9ba5-4090-b3be-440e7cc5a747}, !- Group Rendering Name
  {7755eaa4-5216-4687-af73-b36f03909ebb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f664253e-9f49-403c-9ce5-406c11429672}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Zone Air Node, !- Name
  {6021c1a7-c45a-4fb9-8441-0c3d0c15374a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6021c1a7-c45a-4fb9-8441-0c3d0c15374a}, !- Handle
  {cc3daf6e-1de7-427f-bde2-ea96d0322145}, !- Source Object
  11,                                     !- Outlet Port
  {f664253e-9f49-403c-9ce5-406c11429672}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcfee9b1-4fb7-4350-a5d9-0fed6f55ff41}, !- Handle
  {cc3daf6e-1de7-427f-bde2-ea96d0322145}, !- HVAC Component
  {7cc9cf6c-9cdc-4bbb-87e3-4f4dec1b9e3f}, !- Port 1
  {9f2de62c-57a1-44da-973b-711f2273be77}; !- Port 2

OS:PortList,
  {f87d0741-8ac9-474f-a2de-e062b615061d}, !- Handle
  {cc3daf6e-1de7-427f-bde2-ea96d0322145}, !- HVAC Component
  {691f98cd-0736-49f9-979d-012ac13b1e47}; !- Port 1

OS:PortList,
  {d0c2031a-213b-44d6-9b1d-9084c01f2936}, !- Handle
  {cc3daf6e-1de7-427f-bde2-ea96d0322145}, !- HVAC Component
  {29d42f01-5997-4dd3-87ba-022bf8b39cf6}; !- Port 1

OS:Sizing:Zone,
  {8f148cfd-42cf-443c-9be0-67cc1f530e0a}, !- Handle
  {cc3daf6e-1de7-427f-bde2-ea96d0322145}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b3d71b74-cba4-42c1-b3d2-e8ef7d64887e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Zone HVAC Equipment List, !- Name
  {cc3daf6e-1de7-427f-bde2-ea96d0322145}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6a26446-4311-401d-9717-5994102bfdff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ac1f93cb-8724-45f9-96be-49b7717cc2ee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7755eaa4-5216-4687-af73-b36f03909ebb}, !- Handle
  Space Function Office open plan Thermostat 53, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7204657e-94a5-4d06-ac03-5301bab290b9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32e33698-53a8-44bc-8edf-8de3d5741dec}, !- Zone Air Inlet Port List
  {5762b50c-f705-43a3-b19b-0fdbf019482c}, !- Zone Air Exhaust Port List
  {e71fd638-12be-448a-a9ab-1a7628cac901}, !- Zone Air Node Name
  {9f8e0907-3ae7-41f7-9d75-8dc52dafcefc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21b3c76f-3b3e-4b3e-88d9-585ee0c6b6ac}, !- Group Rendering Name
  {b93c417b-8fad-48c5-92c3-6fd158376f43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {609377bb-7116-459a-8a55-ad3f1a7930c8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Zone Air Node, !- Name
  {e71fd638-12be-448a-a9ab-1a7628cac901}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e71fd638-12be-448a-a9ab-1a7628cac901}, !- Handle
  {7204657e-94a5-4d06-ac03-5301bab290b9}, !- Source Object
  11,                                     !- Outlet Port
  {609377bb-7116-459a-8a55-ad3f1a7930c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32e33698-53a8-44bc-8edf-8de3d5741dec}, !- Handle
  {7204657e-94a5-4d06-ac03-5301bab290b9}, !- HVAC Component
  {3250c79c-ba78-4404-880a-57f15f8f980f}, !- Port 1
  {95e0c7eb-c466-4af9-a5d1-154751538a0d}; !- Port 2

OS:PortList,
  {5762b50c-f705-43a3-b19b-0fdbf019482c}, !- Handle
  {7204657e-94a5-4d06-ac03-5301bab290b9}, !- HVAC Component
  {478332cb-39b7-42e8-8b68-dbd03b5f5e83}; !- Port 1

OS:PortList,
  {9f8e0907-3ae7-41f7-9d75-8dc52dafcefc}, !- Handle
  {7204657e-94a5-4d06-ac03-5301bab290b9}, !- HVAC Component
  {4fc2208f-3dbe-421a-a236-1eccabef744c}; !- Port 1

OS:Sizing:Zone,
  {a36de973-0a82-43b3-91ef-c858c0291add}, !- Handle
  {7204657e-94a5-4d06-ac03-5301bab290b9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0c2d844f-e1b0-4127-9c52-5be3e68e7f63}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Zone HVAC Equipment List, !- Name
  {7204657e-94a5-4d06-ac03-5301bab290b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e5b51db-01ca-4c5f-89e1-a73aafd4e844}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ed972903-a140-4fda-ad77-580eece195f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b93c417b-8fad-48c5-92c3-6fd158376f43}, !- Handle
  Space Function Office open plan Thermostat 54, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {27a39218-36da-42c5-b0fd-defc5e3825e2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1333630-2576-402f-96a7-d6bf0e455b67}, !- Zone Air Inlet Port List
  {84d8e22b-8ba6-4de7-a658-2045efbf8506}, !- Zone Air Exhaust Port List
  {f0540f01-6a3d-43b1-8ee1-899b21777708}, !- Zone Air Node Name
  {de66fc59-5d39-4d72-9bb5-5d8a14960c76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {296dca6d-05d1-4be9-a158-9e0f533229b7}, !- Group Rendering Name
  {f514446c-20fe-4eac-9aca-d42c7aad237c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d510a43-a924-4670-a5ef-3301540da095}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Zone Air Node, !- Name
  {f0540f01-6a3d-43b1-8ee1-899b21777708}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0540f01-6a3d-43b1-8ee1-899b21777708}, !- Handle
  {27a39218-36da-42c5-b0fd-defc5e3825e2}, !- Source Object
  11,                                     !- Outlet Port
  {7d510a43-a924-4670-a5ef-3301540da095}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1333630-2576-402f-96a7-d6bf0e455b67}, !- Handle
  {27a39218-36da-42c5-b0fd-defc5e3825e2}, !- HVAC Component
  {347aefab-72d7-44bf-ba9b-51ffee7f2cba}, !- Port 1
  {6ed8653d-14db-4e2b-8a9e-3141c5a3eac7}; !- Port 2

OS:PortList,
  {84d8e22b-8ba6-4de7-a658-2045efbf8506}, !- Handle
  {27a39218-36da-42c5-b0fd-defc5e3825e2}, !- HVAC Component
  {e711b21c-863f-4858-b760-78b0f83ecc95}; !- Port 1

OS:PortList,
  {de66fc59-5d39-4d72-9bb5-5d8a14960c76}, !- Handle
  {27a39218-36da-42c5-b0fd-defc5e3825e2}, !- HVAC Component
  {09fca337-8b38-4669-9113-a5a4cd093062}; !- Port 1

OS:Sizing:Zone,
  {f4ed8b70-a6c2-4ba6-9415-b72caa5104fd}, !- Handle
  {27a39218-36da-42c5-b0fd-defc5e3825e2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {64c40d51-712d-47dc-8989-f7d9308e952f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Zone HVAC Equipment List, !- Name
  {27a39218-36da-42c5-b0fd-defc5e3825e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc0d881e-3e4c-4c91-af11-7f1bf161ac60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2c4b80c2-dac0-4535-a8f2-77547ef90d76}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f514446c-20fe-4eac-9aca-d42c7aad237c}, !- Handle
  Space Function Office open plan Thermostat 55, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2c63ab11-7ed4-491d-bea7-726f150d747b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81661bef-1eca-490f-9db7-a2de54f9b92f}, !- Zone Air Inlet Port List
  {4c64d231-df78-4b69-8ce0-8474b6df5e11}, !- Zone Air Exhaust Port List
  {45c4759d-19e6-4f38-9889-6da3801bbb12}, !- Zone Air Node Name
  {2f9219aa-fef5-4ffc-b479-3c2d713d6241}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4dc8453e-0590-46e3-8427-51d5b251be81}, !- Group Rendering Name
  {e50f1d80-8139-4e04-91c1-ae2025bc0132}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f008cab8-3485-434e-b19d-586b3784c34a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Zone Air Node, !- Name
  {45c4759d-19e6-4f38-9889-6da3801bbb12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45c4759d-19e6-4f38-9889-6da3801bbb12}, !- Handle
  {2c63ab11-7ed4-491d-bea7-726f150d747b}, !- Source Object
  11,                                     !- Outlet Port
  {f008cab8-3485-434e-b19d-586b3784c34a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81661bef-1eca-490f-9db7-a2de54f9b92f}, !- Handle
  {2c63ab11-7ed4-491d-bea7-726f150d747b}, !- HVAC Component
  {a90dacba-77bf-4d80-bcba-7224c4746cdb}, !- Port 1
  {025b8b94-065b-4b92-bc54-1366150f5d28}; !- Port 2

OS:PortList,
  {4c64d231-df78-4b69-8ce0-8474b6df5e11}, !- Handle
  {2c63ab11-7ed4-491d-bea7-726f150d747b}, !- HVAC Component
  {9b893c91-f278-4f08-bd7a-970c1d9663bd}; !- Port 1

OS:PortList,
  {2f9219aa-fef5-4ffc-b479-3c2d713d6241}, !- Handle
  {2c63ab11-7ed4-491d-bea7-726f150d747b}, !- HVAC Component
  {40ab2503-97a3-4378-893d-21e1d04351a2}; !- Port 1

OS:Sizing:Zone,
  {c6b19965-3af4-48e7-8c8d-ead7e42a3d6f}, !- Handle
  {2c63ab11-7ed4-491d-bea7-726f150d747b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2dee76ce-d7a5-4e88-a667-447306583cf9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Zone HVAC Equipment List, !- Name
  {2c63ab11-7ed4-491d-bea7-726f150d747b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1397fb24-dfff-4bd9-9409-38cdaaba5398}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5feff7aa-6599-47fe-85ab-48dd9dc0ab5d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e50f1d80-8139-4e04-91c1-ae2025bc0132}, !- Handle
  Space Function Office open plan Thermostat 56, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc472413-69b7-4fd9-aafa-d697936acc43}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4185c23-8920-4341-8e9f-a0a52c595478}, !- Zone Air Inlet Port List
  {b87064f3-042c-446c-9499-5dd41a20fdcb}, !- Zone Air Exhaust Port List
  {1e5a8ad6-a808-44fe-bbbc-0f4077f29e0c}, !- Zone Air Node Name
  {83d29fb8-03fa-4ab8-9b5f-64eb02d5a029}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fd8234d8-df80-4a13-9279-d31eac7dcd2f}, !- Group Rendering Name
  {913a2f24-2899-420d-a378-70e12cf3b51d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cae79fa8-b419-410c-a24c-1b9a3b226a52}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Zone Air Node, !- Name
  {1e5a8ad6-a808-44fe-bbbc-0f4077f29e0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e5a8ad6-a808-44fe-bbbc-0f4077f29e0c}, !- Handle
  {fc472413-69b7-4fd9-aafa-d697936acc43}, !- Source Object
  11,                                     !- Outlet Port
  {cae79fa8-b419-410c-a24c-1b9a3b226a52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4185c23-8920-4341-8e9f-a0a52c595478}, !- Handle
  {fc472413-69b7-4fd9-aafa-d697936acc43}, !- HVAC Component
  {b1f3a00d-06b9-43d7-9e05-e113180cb97a}, !- Port 1
  {e19b7e0e-f96f-40bd-9d3a-d1d6dbfe5fb3}; !- Port 2

OS:PortList,
  {b87064f3-042c-446c-9499-5dd41a20fdcb}, !- Handle
  {fc472413-69b7-4fd9-aafa-d697936acc43}, !- HVAC Component
  {ae8d0835-df0e-470d-b4f5-cf722491d2da}; !- Port 1

OS:PortList,
  {83d29fb8-03fa-4ab8-9b5f-64eb02d5a029}, !- Handle
  {fc472413-69b7-4fd9-aafa-d697936acc43}, !- HVAC Component
  {21bc3fe7-31d1-4ab3-9fc3-edcc47c92cc5}; !- Port 1

OS:Sizing:Zone,
  {1ab43086-12cb-4088-adcf-b6acf820c956}, !- Handle
  {fc472413-69b7-4fd9-aafa-d697936acc43}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {43229466-12d2-4172-be6c-de7c9c2a58b4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Zone HVAC Equipment List, !- Name
  {fc472413-69b7-4fd9-aafa-d697936acc43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e7990c1-555e-4912-91a9-1e6c0dead31b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c0207bcc-5a5f-43c7-bb84-3c968555b047}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {913a2f24-2899-420d-a378-70e12cf3b51d}, !- Handle
  Space Function Office open plan Thermostat 57, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {86d78833-055c-4151-9260-cce5fdf30298}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d554aa0b-84bb-44bb-bf20-85c5bb94b9d6}, !- Zone Air Inlet Port List
  {06f5effa-d654-43a6-b2b1-6fb660f6a499}, !- Zone Air Exhaust Port List
  {c14893ff-15b4-46e7-9964-6d74832849fb}, !- Zone Air Node Name
  {89c65152-3802-4a65-b742-45644ecd1b22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f69a25b-24d3-46f3-99dd-ba04de07aec6}, !- Group Rendering Name
  {9aa78fb4-814f-4ffb-b180-334bc53534a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd875ef7-ac7c-4bb8-924f-9ac32de8e64b}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Zone Air Node, !- Name
  {c14893ff-15b4-46e7-9964-6d74832849fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c14893ff-15b4-46e7-9964-6d74832849fb}, !- Handle
  {86d78833-055c-4151-9260-cce5fdf30298}, !- Source Object
  11,                                     !- Outlet Port
  {fd875ef7-ac7c-4bb8-924f-9ac32de8e64b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d554aa0b-84bb-44bb-bf20-85c5bb94b9d6}, !- Handle
  {86d78833-055c-4151-9260-cce5fdf30298}, !- HVAC Component
  {5e8126ee-1cc3-496a-bb7f-41cc4a3229d4}, !- Port 1
  {150b8225-6e5c-423c-9552-d0a0239a6c8b}; !- Port 2

OS:PortList,
  {06f5effa-d654-43a6-b2b1-6fb660f6a499}, !- Handle
  {86d78833-055c-4151-9260-cce5fdf30298}, !- HVAC Component
  {a469c416-2870-4003-9a0d-db56cb68b085}; !- Port 1

OS:PortList,
  {89c65152-3802-4a65-b742-45644ecd1b22}, !- Handle
  {86d78833-055c-4151-9260-cce5fdf30298}, !- HVAC Component
  {94343bda-f0cd-4bfd-a16c-307030ed4128}; !- Port 1

OS:Sizing:Zone,
  {651f9b3d-9f26-44fb-bb23-c77bf9623dfb}, !- Handle
  {86d78833-055c-4151-9260-cce5fdf30298}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d5abf519-8516-4098-8475-b4ec145c366c}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Zone HVAC Equipment List, !- Name
  {86d78833-055c-4151-9260-cce5fdf30298}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc5ac5d4-ee88-40a4-8176-126de46e1f71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {272ea89c-6476-44ae-823c-8bd59794f88e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9aa78fb4-814f-4ffb-b180-334bc53534a8}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat 3, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Heating Setpoint Temperature Schedule Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {eb3fb976-e3a6-42b5-815e-54125b703227}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e2976b99-1609-49d3-a191-223a767d0141}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eba78d56-3b3a-4be2-94a7-b0d8686d7e79}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc2ccaa6-fdee-4a98-bf6b-2e4327f1f298}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7dc4df9-35f7-47d2-a1af-a9eb57f4c4fb}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a47b092-1fbd-4592-a03c-a6b8815f94f3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c498ebf0-ff2b-4d1c-97e7-d1f1ac6bda48}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a99fff5-cc7b-4dba-b7a4-1b45694756e9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {296dca6d-05d1-4be9-a158-9e0f533229b7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd8234d8-df80-4a13-9279-d31eac7dcd2f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c2dcc25-dc61-4e0a-bcf4-882080b83b73}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40f3582f-4082-4d25-a079-9f1b69e48b19}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32cd0f19-9df6-437c-967c-ebf74e1d755f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {755940ac-b20b-4318-a55d-570a80198d80}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21b3c76f-3b3e-4b3e-88d9-585ee0c6b6ac}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4dc8453e-0590-46e3-8427-51d5b251be81}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bd1bd49d-d0ca-41cd-a4ac-5d624df5b55c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ead21f9-7e5f-4a08-8fda-5d6cee8aae63}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1fd2f7f5-4be1-4b68-8631-678864f288cd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {da764b3b-f12c-49ce-bb83-1f9377018899}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3778047a-a3d2-4b75-8dba-098e0a0ebdda}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {479fd97d-9ba5-4090-b3be-440e7cc5a747}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1f69a25b-24d3-46f3-99dd-ba04de07aec6}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b7e76aa6-ed27-4619-b947-b823102ef209}, !- Handle
  Space Function - undefined - 2,         !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca39fa2e-32d0-40b6-90be-36d3a74badca}, !- Handle
  Space Function Electrical/Mechanical room-sch-A 1, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02e6ba5f-9bb5-4097-8c03-86b856338e96}, !- Handle
  Space Function Office open plan 1,      !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {70459b4e-ebec-4329-8d4b-4fe36040122f}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {6854b6a6-8a3a-4ff4-b038-524f16d64232}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {61bba870-7ec1-4b50-9bcb-90196764589c}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {b0367180-cce7-446a-99ee-f1e8fbf162b0}, !- Layer 1
  {6854b6a6-8a3a-4ff4-b038-524f16d64232}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3fdec7a5-ffb5-4674-9cf9-3fc6e50831b1}, !- Handle
  {dfc35d03-b0cb-4f19-a1bd-09af3cd6142f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  80.8969;                                !- Total Exposed Perimeter {m}

OS:Material,
  {d17adf6c-84f7-41c2-ab81-2c2abdec71c4}, !- Handle
  Expanded Polystyrene 1,                 !- Name
  MediumSmooth,                           !- Roughness
  0.100199429303091,                      !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {1fa63807-b83a-4abb-9ae6-788d2f73ca45}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284_std,        !- Name
  ,                                       !- Surface Rendering Name
  {5dc49daa-a7f2-4030-886a-99530386c742}, !- Layer 1
  {d17adf6c-84f7-41c2-ab81-2c2abdec71c4}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {2d05ec11-62ef-476e-ac71-7879f094c7e8}, !- Handle
  {6df794e9-3c6a-4697-83e2-2f096051ecf5}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  162.7937;                               !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {ee1e61f1-594c-451d-a136-9537ad951cf3}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:Connection,
  {6d742a6d-a447-4ee6-a9f1-2a07f790ca66}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d554aa0b-84bb-44bb-bf20-85c5bb94b9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df77944-f2a8-4ee6-b101-d7aa0535eb40}, !- Handle
  {89c65152-3802-4a65-b742-45644ecd1b22}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1793198d-feea-453e-81f8-54164e79a8f0}, !- Handle
  CHW Temp,                               !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  {eb2346d1-d382-4cc0-809c-9abd9f9493d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb2346d1-d382-4cc0-809c-9abd9f9493d3}, !- Handle
  Schedule Day 3,                         !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {dc422f1d-7d3a-4deb-a12d-0a6c0722ba1f}, !- Handle
  wkdCHW Temp,                            !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fa97b0bc-1f7d-4456-a6de-cf6bccfc5fe7}, !- Handle
  satCHW Temp,                            !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d31d932d-39ba-4692-ae90-c9b7ec2746af}, !- Handle
  sunCHW Temp,                            !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {08d57947-65bd-4746-b038-f9abdf854c43}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {1793198d-feea-453e-81f8-54164e79a8f0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1414e5fb-bb39-4b40-af85-1af1e8a06f0e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1414e5fb-bb39-4b40-af85-1af1e8a06f0e}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e9327cd0-4e5f-41cf-84fd-a847772d7cf9}, !- Handle
  satCHW Temprule,                        !- Name
  {1793198d-feea-453e-81f8-54164e79a8f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c235993f-863b-4be8-bf87-ecda8ae72ff9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c235993f-863b-4be8-bf87-ecda8ae72ff9}, !- Handle
  satCHW Temp 1,                          !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {863322d6-2c45-4fb8-aa3d-334188d607b9}, !- Handle
  sunCHW Temprule,                        !- Name
  {1793198d-feea-453e-81f8-54164e79a8f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {456f68f9-ee63-4c0f-803f-87be72f1344a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {456f68f9-ee63-4c0f-803f-87be72f1344a}, !- Handle
  sunCHW Temp 1,                          !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {ba49e12f-47d1-4ace-8a12-f2ae9ec2dc0a}, !- Handle
  CW Temp,                                !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  {f160f96c-4514-4d68-aeab-ee979e005f4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f160f96c-4514-4d68-aeab-ee979e005f4c}, !- Handle
  Schedule Day 4,                         !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {3967d9f3-b255-4fbe-8679-15c1f51cc803}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {4434c69d-2381-4fe5-a78b-e1fb52a2a842}, !- Handle
  wkdCW Temp,                             !- Name
  {3967d9f3-b255-4fbe-8679-15c1f51cc803}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {11ddc10a-69eb-4055-97f3-f51f0beb8425}, !- Handle
  satCW Temp,                             !- Name
  {3967d9f3-b255-4fbe-8679-15c1f51cc803}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {df78925e-b177-4960-9311-c09c80773011}, !- Handle
  sunCW Temp,                             !- Name
  {3967d9f3-b255-4fbe-8679-15c1f51cc803}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {6d2c053b-6a1c-4da2-9857-b7460103e610}, !- Handle
  wkdCW Temp rule,                        !- Name
  {ba49e12f-47d1-4ace-8a12-f2ae9ec2dc0a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d5ce4ea2-c852-4966-9639-6ba223152851}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5ce4ea2-c852-4966-9639-6ba223152851}, !- Handle
  wkdCW Temp 1,                           !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {56599100-9433-4ddd-ab02-9e1cce3ecde9}, !- Handle
  satCW Temprule,                         !- Name
  {ba49e12f-47d1-4ace-8a12-f2ae9ec2dc0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {015036d0-5c33-4a85-98d2-267b3442153e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {015036d0-5c33-4a85-98d2-267b3442153e}, !- Handle
  satCW Temp 1,                           !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {4f1ca8fd-1241-49d1-b58b-cee05c9b40d9}, !- Handle
  sunCW Temprule,                         !- Name
  {ba49e12f-47d1-4ace-8a12-f2ae9ec2dc0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f81775cb-cbeb-4197-abc0-02f676946131}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f81775cb-cbeb-4197-abc0-02f676946131}, !- Handle
  sunCW Temp 1,                           !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {83d98ec1-1d6d-433b-8413-e40cdf3641ee}, !- Handle
  Supply Air Temp,                        !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  {0ea74695-3094-4e79-859b-fdec3aa9a49a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ea74695-3094-4e79-859b-fdec3aa9a49a}, !- Handle
  Supply Air Temp Default,                !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:Connection,
  {2fc6e1fb-f20e-4d8e-b843-cde19f927db1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {3397ce7f-e1dc-4a89-a336-0940326db8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd9cf781-98d6-43ea-969f-d003eb53acbe}, !- Handle
  {b1b2ad42-4796-431a-8e6d-504929520833}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6911c027-ddaf-467d-a1c5-19bfc4b39148}, !- Handle
  Supply Air Temp 1,                      !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  {8fd5f9f3-8d6c-4cab-b02c-d6e31f472a2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fd5f9f3-8d6c-4cab-b02c-d6e31f472a2b}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:Connection,
  {c85180d1-2d8f-4b0d-bd53-9030a21b59b4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d62735c5-4a33-4f8c-848a-ae634ce69bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3531f4-1b28-4c5d-a862-5308cf669995}, !- Handle
  {bdd9161f-b2ed-407a-be27-24c092f47376}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65de4bd2-0b37-464c-b5bc-db576d064a9b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4071e780-8870-445d-83bc-a440deb3411b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2362d6b3-0847-418a-988a-8a8570a74517}, !- Handle
  {62e532bc-1dd1-45e8-b301-bd314bce7868}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b745afa8-c372-462c-98ed-a509b8680cc4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b4185c23-8920-4341-8e9f-a0a52c595478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50d2250-0875-450e-8696-9f6020bc55df}, !- Handle
  {83d29fb8-03fa-4ab8-9b5f-64eb02d5a029}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {743ae43f-c3e2-46e0-a2fa-812de861b3e9}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {90b6edba-7354-4520-bec4-2802607b1c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c356f0b-c7b5-4674-8561-b122dad80c87}, !- Handle
  {f4285c2a-b050-4c4f-bcc3-c2defcc81a6e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7dd7dca-1a3e-4c3d-90d5-e85af607e8f9}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f1333630-2576-402f-96a7-d6bf0e455b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df676a2-c246-4d0f-bf2d-35ccf8a1a4b9}, !- Handle
  {de66fc59-5d39-4d72-9bb5-5d8a14960c76}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3948182-1dc7-40c3-9ac1-5ba2584908bf}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c8e5732a-11bf-4089-9134-69f9eb0962ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5510b503-789a-40f0-856b-24358e54de74}, !- Handle
  {3cc615be-f2e6-4d47-9097-d9cb9bf05f73}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {025d491c-69e0-4685-ab60-8fff592e34b3}, !- Handle
  Supply Air Temp 2,                      !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  {09fabf0a-0068-4b39-8c4d-7b0816c27eb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09fabf0a-0068-4b39-8c4d-7b0816c27eb8}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:Connection,
  {32af36f1-8a9a-4c89-9059-b8d564fc26a8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {32e33698-53a8-44bc-8edf-8de3d5741dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6054b163-dc72-4b9e-b593-92e80577d69c}, !- Handle
  {9f8e0907-3ae7-41f7-9d75-8dc52dafcefc}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6376dc59-b18a-4fa5-9b73-b439930117fc}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {23b4a926-f858-4176-b8da-31366147382f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ec7799d-202c-43fc-ae92-d8cca7246869}, !- Handle
  {e4fead24-80bd-476e-a97d-b991c485f63f}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f88a76fe-c3e4-4325-a6f4-1b81e5d05bc7}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d4754502-ee04-4247-baf7-ac175fff2773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2534a1f-4d25-4029-a880-49cc636f41e4}, !- Handle
  {4c18219a-6df7-4b3d-a6c5-d8cc5faf5b0e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f7d8ec-883c-432f-8c63-66530b133c1b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {65226ec0-11eb-408b-8e01-c7054c17cf13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54350f01-7757-4a77-886c-a667b78ea7e3}, !- Handle
  {f699038e-53d5-4ce9-a4c0-3d06f1fe6bb1}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b2e7bbc-32d1-4517-8213-830bd9502b96}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {81661bef-1eca-490f-9db7-a2de54f9b92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4fd161-d7d2-41a1-828e-071491a9874e}, !- Handle
  {2f9219aa-fef5-4ffc-b479-3c2d713d6241}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8f69d7-c29e-4a08-a28d-990fe057270b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {fe45c8f2-55f0-4ebb-a79a-64e8322c4d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ca1511-b6a1-4280-8b51-05704444d33e}, !- Handle
  {54fd7ae5-7178-4cc8-9b52-607e7f4b0910}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {20de9f0a-d317-47aa-91b3-1272f2bdb979}, !- Handle
  Supply Air Temp 3,                      !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  {e9cb44e8-32ea-4194-a8cc-777b8c89080b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9cb44e8-32ea-4194-a8cc-777b8c89080b}, !- Handle
  Supply Air Temp Default 3,              !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:Connection,
  {09820799-3da4-40b6-9d84-212c64778bdb}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {dcfee9b1-4fb7-4350-a5d9-0fed6f55ff41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68967e8-f6d1-4c3d-a637-f5193865f53b}, !- Handle
  {d0c2031a-213b-44d6-9b1d-9084c01f2936}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966e7ccf-2deb-4785-84f1-ca8c79dc2249}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {69af7a89-2561-4a8b-9c75-24fd5b1459e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f4fbbf0-0a02-4afc-8dba-636b3c4d21e2}, !- Handle
  {06d8e6ff-9ccc-4a22-8654-0658f94340b5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {448c37c1-408f-47dc-a158-325b4470a07b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {cc90b907-ae66-4337-8155-53e61ab361e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe94db4f-2f22-4e96-8770-a298b48d253b}, !- Handle
  {4dd29413-e609-4c74-8078-774bb03e7fda}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7726f333-f505-4157-8ae7-6911bee7200a}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c2259fc5-23ba-41b1-8b81-95326a01612d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b77e61-5a36-454e-b748-644d194a23e0}, !- Handle
  {364c1853-3ffa-4138-8cf3-c1c31a27b83f}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df4f1f6-febe-404e-8e38-e6731d150529}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4a608e7c-09cc-49bc-9dad-c06fb4285fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c932cf-4aec-4a66-af00-e118327fab41}, !- Handle
  {d2060063-aa8e-41b3-8129-60bb64624744}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d7feac-8b50-4889-94b4-ec34d9cb590c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {af259c93-3382-4acd-a4df-a8833d8b6c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf91a1f-2fbd-4e10-ba41-2a37a1af38cd}, !- Handle
  {b301f1ad-6116-4028-b0eb-34acae23803e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {67c2e3c1-2d6e-4b0a-88c6-16d91d7b0ad8}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6069e5ad-29b8-43c2-aa58-7d81920db550}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  51.6666666666667,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5f61e1af-bd07-4055-aa29-f306c2fb7761}, !- Plant Side Inlet Node Name
  {ef206e05-f774-4bad-bc6e-ca7ecf5c523b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f7b65960-94c4-4be7-a106-45b885cc9706}, !- Demand Side Inlet Node Name
  {88dd140f-ef65-43f5-87f1-17614dfb5f40}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {de17740a-d5f5-4e0c-adf2-cf9405788862}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Demand Mixer Name
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Demand Splitter Name
  {4e63c64c-bd25-4e2a-857b-a8e438bd13c6}, !- Supply Mixer Name
  {64b074a2-29ff-49df-9866-4296ba767145}; !- Supply Splitter Name

OS:Node,
  {9c46dca8-dcca-40ae-bb17-7bfbb7add351}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {5f61e1af-bd07-4055-aa29-f306c2fb7761}, !- Inlet Port
  {4819fda0-0eb4-47f5-bf0b-7a4f9a097e44}; !- Outlet Port

OS:Node,
  {6069e5ad-29b8-43c2-aa58-7d81920db550}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {d6623741-feeb-46e7-9a2e-68b32a948990}, !- Inlet Port
  {ef206e05-f774-4bad-bc6e-ca7ecf5c523b}; !- Outlet Port

OS:Node,
  {ea16c808-1e5b-4885-9c03-7e8526930429}, !- Handle
  1089gal NaturalGas Water Heater - 735kBtu/hr 0.905 Therm Eff Supply Inlet Water Node, !- Name
  {2cfefd06-9c44-499e-aeee-41b6d2417d85}, !- Inlet Port
  {f265cb1c-27df-4020-a600-a28712dead04}; !- Outlet Port

OS:Connector:Mixer,
  {4e63c64c-bd25-4e2a-857b-a8e438bd13c6}, !- Handle
  Connector Mixer 7,                      !- Name
  {cb75a0e0-823f-454a-9461-b79b99203202}, !- Outlet Branch Name
  {9a07ee91-fe63-433d-a32a-df4230063b4f}, !- Inlet Branch Name 1
  {7021aed7-edac-4a79-8235-0b87a4f74b43}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {64b074a2-29ff-49df-9866-4296ba767145}, !- Handle
  Connector Splitter 7,                   !- Name
  {f8b16ec7-88db-4a6a-9744-c32a61d15697}, !- Inlet Branch Name
  {2cfefd06-9c44-499e-aeee-41b6d2417d85}, !- Outlet Branch Name 1
  {3eea3f70-d897-48a3-8528-a5f9da3e10a0}; !- Outlet Branch Name 2

OS:Connection,
  {5f61e1af-bd07-4055-aa29-f306c2fb7761}, !- Handle
  {67c2e3c1-2d6e-4b0a-88c6-16d91d7b0ad8}, !- Source Object
  14,                                     !- Outlet Port
  {9c46dca8-dcca-40ae-bb17-7bfbb7add351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cfefd06-9c44-499e-aeee-41b6d2417d85}, !- Handle
  {64b074a2-29ff-49df-9866-4296ba767145}, !- Source Object
  3,                                      !- Outlet Port
  {ea16c808-1e5b-4885-9c03-7e8526930429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef206e05-f774-4bad-bc6e-ca7ecf5c523b}, !- Handle
  {6069e5ad-29b8-43c2-aa58-7d81920db550}, !- Source Object
  3,                                      !- Outlet Port
  {67c2e3c1-2d6e-4b0a-88c6-16d91d7b0ad8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d9142eca-78b3-4d4d-9f67-9c1867ea8c51}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {f7b65960-94c4-4be7-a106-45b885cc9706}, !- Inlet Port
  {27b29a54-b5d3-4857-9a97-4d1bd88cacd1}; !- Outlet Port

OS:Node,
  {09c7755c-e488-4fb7-8cae-206c1be39668}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {9d0abb96-a398-41af-a141-14eabd5cf193}, !- Inlet Port
  {88dd140f-ef65-43f5-87f1-17614dfb5f40}; !- Outlet Port

OS:Node,
  {4e649740-8d52-4945-8db2-b7561b433493}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {3a4415a3-f3d2-47ca-af54-3f5705fc04f7}, !- Inlet Port
  {10db08b4-e3cc-4c43-ace8-9275b8fb2887}; !- Outlet Port

OS:Connector:Mixer,
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Handle
  Connector Mixer 8,                      !- Name
  {c60efda2-0019-4504-b92c-c55de38303db}, !- Outlet Branch Name
  {2d01efb6-f00c-43cd-81cf-64312ec711bb}, !- Inlet Branch Name 1
  {86adc76e-ab67-4f91-b8ca-d28b53b2d13d}, !- Inlet Branch Name 2
  {358ea983-76a3-4b03-885e-686097427dfd}, !- Inlet Branch Name 3
  {f39168e5-6fb6-4c08-bf3b-3cbcf8ab9bba}, !- Inlet Branch Name 4
  {0c4f5205-eedc-4efa-aa2c-fc379f755b5b}, !- Inlet Branch Name 5
  {5a5fac8e-3f33-46c4-908d-9e4fef741b80}, !- Inlet Branch Name 6
  {ac51bcf6-8083-4d6c-903f-2838382c6115}, !- Inlet Branch Name 7
  {a97a7f6b-9258-46cf-a145-b982121cb240}, !- Inlet Branch Name 8
  {33fbae53-23b6-4a2e-b3b6-366dcefdc1b4}, !- Inlet Branch Name 9
  {31d54159-a25f-474d-b072-ab34489dc88a}, !- Inlet Branch Name 10
  {597ad02c-0a11-4928-a24c-239acd91a35c}, !- Inlet Branch Name 11
  {cd17468a-cca3-437f-adf9-727414f8636f}, !- Inlet Branch Name 12
  {ae35d5e2-9ce0-4c88-bf32-99fa3b6b514c}, !- Inlet Branch Name 13
  {625f05d7-810c-43a3-ae08-55243bd51bbd}, !- Inlet Branch Name 14
  {d687ed1a-93f6-4d1e-b39d-6e52883fcb79}, !- Inlet Branch Name 15
  {323eb966-bf9b-4c6a-867a-e932ab6892ce}, !- Inlet Branch Name 16
  {c8a7a968-ba63-4e0b-924c-3e53df79b5ab}, !- Inlet Branch Name 17
  {2a009fa5-edc5-438d-87f9-8324aba91115}, !- Inlet Branch Name 18
  {77e6ca2c-425e-4268-9bee-e6f6f0df5c33}, !- Inlet Branch Name 19
  {e6697ea0-5c49-43d6-be6f-8871d532e452}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Handle
  Connector Splitter 8,                   !- Name
  {27b29a54-b5d3-4857-9a97-4d1bd88cacd1}, !- Inlet Branch Name
  {3a4415a3-f3d2-47ca-af54-3f5705fc04f7}, !- Outlet Branch Name 1
  {7beac84c-8291-419d-a349-6368ea08f682}, !- Outlet Branch Name 2
  {fe92965f-f2be-4343-a999-5f3c483ad9c9}, !- Outlet Branch Name 3
  {24fe767a-b858-4cd5-808d-90b87571bb54}, !- Outlet Branch Name 4
  {1680da37-a5f1-463b-b7bd-b054bbfba256}, !- Outlet Branch Name 5
  {8a65613c-aa2c-49b9-9826-bde6fef410b9}, !- Outlet Branch Name 6
  {f42ec185-7151-4f9a-b7d6-f5d1f1c03c7b}, !- Outlet Branch Name 7
  {c346cab2-8851-4493-9e6b-dedc20bade75}, !- Outlet Branch Name 8
  {3f502ce5-d0a9-4786-9a6e-1cdc74c7b197}, !- Outlet Branch Name 9
  {899e58b8-c378-423f-beb8-97066c6e5935}, !- Outlet Branch Name 10
  {abca7d15-11f2-4317-bfc3-937228eb4bda}, !- Outlet Branch Name 11
  {e864d883-a4c3-429f-a472-7767ab2dfdcc}, !- Outlet Branch Name 12
  {5b059afd-901a-4127-ab4b-bb5f09bee29c}, !- Outlet Branch Name 13
  {5b5ccec0-d509-41da-a3ec-2a82329a53e6}, !- Outlet Branch Name 14
  {f55b0803-540f-488f-b91d-1e4f1d37e83a}, !- Outlet Branch Name 15
  {4d4619b8-8e9d-402a-a281-b6c9d0267d51}, !- Outlet Branch Name 16
  {c3994096-7d0d-418c-9c00-8b75b3f0caf1}, !- Outlet Branch Name 17
  {20938530-a4ce-4fec-97d1-b8ea0205b2d2}, !- Outlet Branch Name 18
  {ce6db4ca-c2c9-444a-aff7-817157540b38}, !- Outlet Branch Name 19
  {23bd43e2-70e4-4e3e-80c9-5f333775eacf}; !- Outlet Branch Name 20

OS:Connection,
  {f7b65960-94c4-4be7-a106-45b885cc9706}, !- Handle
  {67c2e3c1-2d6e-4b0a-88c6-16d91d7b0ad8}, !- Source Object
  17,                                     !- Outlet Port
  {d9142eca-78b3-4d4d-9f67-9c1867ea8c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b29a54-b5d3-4857-9a97-4d1bd88cacd1}, !- Handle
  {d9142eca-78b3-4d4d-9f67-9c1867ea8c51}, !- Source Object
  3,                                      !- Outlet Port
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a4415a3-f3d2-47ca-af54-3f5705fc04f7}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  3,                                      !- Outlet Port
  {4e649740-8d52-4945-8db2-b7561b433493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88dd140f-ef65-43f5-87f1-17614dfb5f40}, !- Handle
  {09c7755c-e488-4fb7-8cae-206c1be39668}, !- Source Object
  3,                                      !- Outlet Port
  {67c2e3c1-2d6e-4b0a-88c6-16d91d7b0ad8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {16cd5165-9a64-4309-a818-192c98a58812}, !- Handle
  {67c2e3c1-2d6e-4b0a-88c6-16d91d7b0ad8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {de17740a-d5f5-4e0c-adf2-cf9405788862}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {76fe7c3a-3bae-4ce6-b4ff-8972c09a0455}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c105998a-c488-46f0-802d-a418dfb1e21d}, !- Schedule Type Limits Name
  {86282f9d-2061-46ee-a31e-45afae54d8fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86282f9d-2061-46ee-a31e-45afae54d8fa}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c105998a-c488-46f0-802d-a418dfb1e21d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7388cecd-a376-43a5-a5cc-c417506b9e7c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {76fe7c3a-3bae-4ce6-b4ff-8972c09a0455}, !- Schedule Name
  {6069e5ad-29b8-43c2-aa58-7d81920db550}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7ff52e25-4079-4fc2-b1c0-50145991482d}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {4819fda0-0eb4-47f5-bf0b-7a4f9a097e44}, !- Inlet Node Name
  {efba2480-481a-472a-977f-cb2e3825b1ee}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  742176.159809915,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {cc090cd5-52ee-42d4-a1bd-13de9a1cae2b}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {efba2480-481a-472a-977f-cb2e3825b1ee}, !- Inlet Port
  {f8b16ec7-88db-4a6a-9744-c32a61d15697}; !- Outlet Port

OS:Connection,
  {4819fda0-0eb4-47f5-bf0b-7a4f9a097e44}, !- Handle
  {9c46dca8-dcca-40ae-bb17-7bfbb7add351}, !- Source Object
  3,                                      !- Outlet Port
  {7ff52e25-4079-4fc2-b1c0-50145991482d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efba2480-481a-472a-977f-cb2e3825b1ee}, !- Handle
  {7ff52e25-4079-4fc2-b1c0-50145991482d}, !- Source Object
  3,                                      !- Outlet Port
  {cc090cd5-52ee-42d4-a1bd-13de9a1cae2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b16ec7-88db-4a6a-9744-c32a61d15697}, !- Handle
  {cc090cd5-52ee-42d4-a1bd-13de9a1cae2b}, !- Source Object
  3,                                      !- Outlet Port
  {64b074a2-29ff-49df-9866-4296ba767145}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {e9a8a295-257f-498a-aecd-34970bfc6acf}, !- Handle
  1089gal NaturalGas Water Heater - 735kBtu/hr 0.905 Therm Eff, !- Name
  4.12098554344306,                       !- Tank Volume {m3}
  {76fe7c3a-3bae-4ce6-b4ff-8972c09a0455}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  215321.4946449,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.904679714980076,                      !- Heater Thermal Efficiency
  {ade20960-ffa4-4eac-b443-e4933c3d1dcb}, !- Part Load Factor Curve Name
  249.011833961866,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  249.011833961866,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6a6d73ec-7736-401d-a4c5-779429b959b7}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  25.910825760565,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  25.910825760565,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f265cb1c-27df-4020-a600-a28712dead04}, !- Use Side Inlet Node Name
  {7dc47add-825f-4e5a-951f-b76e986e7f0f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {13434c39-ff1b-4475-b3af-262c32003feb}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  {fdeb425a-5bc2-40bc-a276-37b10641bb3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdeb425a-5bc2-40bc-a276-37b10641bb3d}, !- Handle
  Schedule Day 5,                         !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {91ba50b7-b3ff-47ec-afdf-e2d3caa78175}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  {0d31cfca-0496-41f6-ae16-14b9c623eb6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d31cfca-0496-41f6-ae16-14b9c623eb6c}, !- Handle
  Schedule Day 6,                         !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {4a86b6e6-050a-4b51-81e7-0cce16b1fcd8}, !- Handle
  {e9a8a295-257f-498a-aecd-34970bfc6acf}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {6a6d73ec-7736-401d-a4c5-779429b959b7}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {c105998a-c488-46f0-802d-a418dfb1e21d}, !- Schedule Type Limits Name
  {255f348e-c393-4970-8302-100eb6234fc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {255f348e-c393-4970-8302-100eb6234fc8}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {c105998a-c488-46f0-802d-a418dfb1e21d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {c0a3a099-4050-4ff4-bd43-551891cd2668}, !- Handle
  1089gal NaturalGas Water Heater - 735kBtu/hr 0.905 Therm Eff Supply Outlet Water Node, !- Name
  {7dc47add-825f-4e5a-951f-b76e986e7f0f}, !- Inlet Port
  {9a07ee91-fe63-433d-a32a-df4230063b4f}; !- Outlet Port

OS:Connection,
  {f265cb1c-27df-4020-a600-a28712dead04}, !- Handle
  {ea16c808-1e5b-4885-9c03-7e8526930429}, !- Source Object
  3,                                      !- Outlet Port
  {e9a8a295-257f-498a-aecd-34970bfc6acf}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7dc47add-825f-4e5a-951f-b76e986e7f0f}, !- Handle
  {e9a8a295-257f-498a-aecd-34970bfc6acf}, !- Source Object
  32,                                     !- Outlet Port
  {c0a3a099-4050-4ff4-bd43-551891cd2668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a07ee91-fe63-433d-a32a-df4230063b4f}, !- Handle
  {c0a3a099-4050-4ff4-bd43-551891cd2668}, !- Source Object
  3,                                      !- Outlet Port
  {4e63c64c-bd25-4e2a-857b-a8e438bd13c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f155bde-d77b-495a-bd11-bff506522791}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {8b295ea5-0dc9-4466-af7d-b9a9174b7384}, !- Inlet Node Name
  {b07a14ec-b656-4d75-97dd-4a2a534a65b9}; !- Outlet Node Name

OS:Node,
  {6c3c7e45-ae79-4411-8899-2e2de76bd659}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {3eea3f70-d897-48a3-8528-a5f9da3e10a0}, !- Inlet Port
  {8b295ea5-0dc9-4466-af7d-b9a9174b7384}; !- Outlet Port

OS:Connection,
  {3eea3f70-d897-48a3-8528-a5f9da3e10a0}, !- Handle
  {64b074a2-29ff-49df-9866-4296ba767145}, !- Source Object
  4,                                      !- Outlet Port
  {6c3c7e45-ae79-4411-8899-2e2de76bd659}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9180b1d9-facd-4191-b417-26c797d87b83}, !- Handle
  Pipe Adiabatic 7 Outlet Water Node,     !- Name
  {b07a14ec-b656-4d75-97dd-4a2a534a65b9}, !- Inlet Port
  {7021aed7-edac-4a79-8235-0b87a4f74b43}; !- Outlet Port

OS:Connection,
  {8b295ea5-0dc9-4466-af7d-b9a9174b7384}, !- Handle
  {6c3c7e45-ae79-4411-8899-2e2de76bd659}, !- Source Object
  3,                                      !- Outlet Port
  {0f155bde-d77b-495a-bd11-bff506522791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b07a14ec-b656-4d75-97dd-4a2a534a65b9}, !- Handle
  {0f155bde-d77b-495a-bd11-bff506522791}, !- Source Object
  3,                                      !- Outlet Port
  {9180b1d9-facd-4191-b417-26c797d87b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7021aed7-edac-4a79-8235-0b87a4f74b43}, !- Handle
  {9180b1d9-facd-4191-b417-26c797d87b83}, !- Source Object
  3,                                      !- Outlet Port
  {4e63c64c-bd25-4e2a-857b-a8e438bd13c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a679b18-7c0f-4e45-83ce-6e57f76f621c}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {10db08b4-e3cc-4c43-ace8-9275b8fb2887}, !- Inlet Node Name
  {9f455253-4a44-4b46-8d22-c8a96c010deb}; !- Outlet Node Name

OS:Node,
  {2bcaff41-86f6-49a5-bc8c-abb8d9c47c18}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {9f455253-4a44-4b46-8d22-c8a96c010deb}, !- Inlet Port
  {2d01efb6-f00c-43cd-81cf-64312ec711bb}; !- Outlet Port

OS:Connection,
  {10db08b4-e3cc-4c43-ace8-9275b8fb2887}, !- Handle
  {4e649740-8d52-4945-8db2-b7561b433493}, !- Source Object
  3,                                      !- Outlet Port
  {4a679b18-7c0f-4e45-83ce-6e57f76f621c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f455253-4a44-4b46-8d22-c8a96c010deb}, !- Handle
  {4a679b18-7c0f-4e45-83ce-6e57f76f621c}, !- Source Object
  3,                                      !- Outlet Port
  {2bcaff41-86f6-49a5-bc8c-abb8d9c47c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d01efb6-f00c-43cd-81cf-64312ec711bb}, !- Handle
  {2bcaff41-86f6-49a5-bc8c-abb8d9c47c18}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1c66d613-4a61-44d9-9bfb-66a8baba4753}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {40db4057-2d51-4043-8ebd-ca88e889920e}, !- Inlet Node Name
  {d6623741-feeb-46e7-9a2e-68b32a948990}; !- Outlet Node Name

OS:Node,
  {e3915899-be9d-41c6-af7e-2299ea0be5e3}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {cb75a0e0-823f-454a-9461-b79b99203202}, !- Inlet Port
  {40db4057-2d51-4043-8ebd-ca88e889920e}; !- Outlet Port

OS:Connection,
  {cb75a0e0-823f-454a-9461-b79b99203202}, !- Handle
  {4e63c64c-bd25-4e2a-857b-a8e438bd13c6}, !- Source Object
  2,                                      !- Outlet Port
  {e3915899-be9d-41c6-af7e-2299ea0be5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40db4057-2d51-4043-8ebd-ca88e889920e}, !- Handle
  {e3915899-be9d-41c6-af7e-2299ea0be5e3}, !- Source Object
  3,                                      !- Outlet Port
  {1c66d613-4a61-44d9-9bfb-66a8baba4753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6623741-feeb-46e7-9a2e-68b32a948990}, !- Handle
  {1c66d613-4a61-44d9-9bfb-66a8baba4753}, !- Source Object
  3,                                      !- Outlet Port
  {6069e5ad-29b8-43c2-aa58-7d81920db550}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3642ccc0-7104-4e01-ba4a-9c5629779ac0}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {eb2651db-f483-4c08-a0ea-567e4f84591b}, !- Inlet Node Name
  {9d0abb96-a398-41af-a141-14eabd5cf193}; !- Outlet Node Name

OS:Node,
  {e882e5a4-eeb0-4025-8cb6-b76d260f94cd}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {c60efda2-0019-4504-b92c-c55de38303db}, !- Inlet Port
  {eb2651db-f483-4c08-a0ea-567e4f84591b}; !- Outlet Port

OS:Connection,
  {c60efda2-0019-4504-b92c-c55de38303db}, !- Handle
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Source Object
  2,                                      !- Outlet Port
  {e882e5a4-eeb0-4025-8cb6-b76d260f94cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2651db-f483-4c08-a0ea-567e4f84591b}, !- Handle
  {e882e5a4-eeb0-4025-8cb6-b76d260f94cd}, !- Source Object
  3,                                      !- Outlet Port
  {3642ccc0-7104-4e01-ba4a-9c5629779ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0abb96-a398-41af-a141-14eabd5cf193}, !- Handle
  {3642ccc0-7104-4e01-ba4a-9c5629779ac0}, !- Source Object
  3,                                      !- Outlet Port
  {09c7755c-e488-4fb7-8cae-206c1be39668}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {0de11329-1aa0-45ce-8061-32d7722183fb}, !- Schedule Type Limits Name
  {9e787a15-cb66-4faa-bd81-da9dd7f365fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e787a15-cb66-4faa-bd81-da9dd7f365fc}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {0de11329-1aa0-45ce-8061-32d7722183fb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {fabffd85-b3a4-453a-b00a-35baec18a94a}, !- Handle
  Schedule Rule 17,                       !- Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d18958b6-f5df-4c4d-aa1f-8cbe8d49dd56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d18958b6-f5df-4c4d-aa1f-8cbe8d49dd56}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {0de11329-1aa0-45ce-8061-32d7722183fb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {49449aa6-351e-4f9a-8fbd-a34858b303d4}, !- Handle
  Schedule Rule 18,                       !- Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14b90d48-eda4-4ca2-9d27-ca341cf084c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14b90d48-eda4-4ca2-9d27-ca341cf084c8}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {0de11329-1aa0-45ce-8061-32d7722183fb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {40eec944-3dee-4807-b7a1-c066e4422d26}, !- Handle
  Schedule Rule 19,                       !- Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5873c1e3-a630-4b4e-a961-d79dac784ba3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5873c1e3-a630-4b4e-a961-d79dac784ba3}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {0de11329-1aa0-45ce-8061-32d7722183fb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {5551f05d-5be9-4c1b-b1a9-6b5b0b7e74ec}, !- Handle
  Core_bottom 0.95gpm 140F,               !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {0de11329-1aa0-45ce-8061-32d7722183fb}, !- Schedule Type Limits Name
  {dff0d220-02d7-41fa-9f90-4e8e7fe0d04d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dff0d220-02d7-41fa-9f90-4e8e7fe0d04d}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {0de11329-1aa0-45ce-8061-32d7722183fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {0de11329-1aa0-45ce-8061-32d7722183fb}, !- Schedule Type Limits Name
  {a6736fc9-c3fb-4cdd-aa50-e53482f1824e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6736fc9-c3fb-4cdd-aa50-e53482f1824e}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {0de11329-1aa0-45ce-8061-32d7722183fb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {c105998a-c488-46f0-802d-a418dfb1e21d}, !- Schedule Type Limits Name
  {89d94181-1446-4ec9-ab4e-537cc1939fbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89d94181-1446-4ec9-ab4e-537cc1939fbd}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {c105998a-c488-46f0-802d-a418dfb1e21d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a6046a5-b64b-495e-9c9b-c2da6b541e06}, !- Handle
  Core_bottom Service Water Use 0.95gpm 140F, !- Name
  {5551f05d-5be9-4c1b-b1a9-6b5b0b7e74ec}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d59dc2e1-8182-4580-bd4f-a562024f8211}, !- Handle
  Core_bottom WUC 0.95gpm 140F,           !- Name
  {770a3d19-4810-42d4-aa7d-b27cb9dd7b18}, !- Inlet Node Name
  {d50fda4b-e354-4262-8f1a-6cdf1a31bb06}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a6046a5-b64b-495e-9c9b-c2da6b541e06}; !- Water Use Equipment Name 1

OS:Node,
  {bde40276-b6cf-4381-9ba8-413d4eb7ecbe}, !- Handle
  Core_bottom WUC 0.95gpm 140F Inlet Water Node, !- Name
  {7beac84c-8291-419d-a349-6368ea08f682}, !- Inlet Port
  {770a3d19-4810-42d4-aa7d-b27cb9dd7b18}; !- Outlet Port

OS:Connection,
  {7beac84c-8291-419d-a349-6368ea08f682}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  4,                                      !- Outlet Port
  {bde40276-b6cf-4381-9ba8-413d4eb7ecbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f279bf7d-de35-4c3c-ba77-bdbb88935c91}, !- Handle
  Core_bottom WUC 0.95gpm 140F Outlet Water Node, !- Name
  {d50fda4b-e354-4262-8f1a-6cdf1a31bb06}, !- Inlet Port
  {86adc76e-ab67-4f91-b8ca-d28b53b2d13d}; !- Outlet Port

OS:Connection,
  {770a3d19-4810-42d4-aa7d-b27cb9dd7b18}, !- Handle
  {bde40276-b6cf-4381-9ba8-413d4eb7ecbe}, !- Source Object
  3,                                      !- Outlet Port
  {d59dc2e1-8182-4580-bd4f-a562024f8211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d50fda4b-e354-4262-8f1a-6cdf1a31bb06}, !- Handle
  {d59dc2e1-8182-4580-bd4f-a562024f8211}, !- Source Object
  3,                                      !- Outlet Port
  {f279bf7d-de35-4c3c-ba77-bdbb88935c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86adc76e-ab67-4f91-b8ca-d28b53b2d13d}, !- Handle
  {f279bf7d-de35-4c3c-ba77-bdbb88935c91}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {486827f6-8421-466d-af91-8186852342e6}, !- Handle
  Core_mid 0.95gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e3d32bcb-5ec4-44a7-961a-786b4d8ffe16}, !- Handle
  Core_mid Service Water Use 0.95gpm 140F, !- Name
  {486827f6-8421-466d-af91-8186852342e6}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {23bf751e-823f-4694-9dc1-ae20c7102a5d}, !- Handle
  Core_mid WUC 0.95gpm 140F,              !- Name
  {10ee2998-dd64-4512-8ed9-41f03645ae5d}, !- Inlet Node Name
  {4bc033e4-2727-4928-b567-a4c151f9b105}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3d32bcb-5ec4-44a7-961a-786b4d8ffe16}; !- Water Use Equipment Name 1

OS:Node,
  {8d887bec-2ee0-4565-8a2c-c1da25034eed}, !- Handle
  Core_mid WUC 0.95gpm 140F Inlet Water Node, !- Name
  {fe92965f-f2be-4343-a999-5f3c483ad9c9}, !- Inlet Port
  {10ee2998-dd64-4512-8ed9-41f03645ae5d}; !- Outlet Port

OS:Connection,
  {fe92965f-f2be-4343-a999-5f3c483ad9c9}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  5,                                      !- Outlet Port
  {8d887bec-2ee0-4565-8a2c-c1da25034eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3cd7d56-2b6a-4d90-ad88-35783be76884}, !- Handle
  Core_mid WUC 0.95gpm 140F Outlet Water Node, !- Name
  {4bc033e4-2727-4928-b567-a4c151f9b105}, !- Inlet Port
  {358ea983-76a3-4b03-885e-686097427dfd}; !- Outlet Port

OS:Connection,
  {10ee2998-dd64-4512-8ed9-41f03645ae5d}, !- Handle
  {8d887bec-2ee0-4565-8a2c-c1da25034eed}, !- Source Object
  3,                                      !- Outlet Port
  {23bf751e-823f-4694-9dc1-ae20c7102a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc033e4-2727-4928-b567-a4c151f9b105}, !- Handle
  {23bf751e-823f-4694-9dc1-ae20c7102a5d}, !- Source Object
  3,                                      !- Outlet Port
  {c3cd7d56-2b6a-4d90-ad88-35783be76884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358ea983-76a3-4b03-885e-686097427dfd}, !- Handle
  {c3cd7d56-2b6a-4d90-ad88-35783be76884}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {61c56848-9640-46bd-ab8b-a62bb49a005f}, !- Handle
  Core_top 0.95gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a214410a-2875-4a9f-89a7-8d3128a524cf}, !- Handle
  Core_top Service Water Use 0.95gpm 140F, !- Name
  {61c56848-9640-46bd-ab8b-a62bb49a005f}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {aed7de00-25a3-4efd-ad99-5473c492c79e}, !- Handle
  Core_top WUC 0.95gpm 140F,              !- Name
  {ea596958-ddce-429a-8297-47bd93d0fa03}, !- Inlet Node Name
  {92c64d0e-bdbb-42b4-86f8-5370298751a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a214410a-2875-4a9f-89a7-8d3128a524cf}; !- Water Use Equipment Name 1

OS:Node,
  {1cdce48d-9675-4bf2-b0e2-3d4557062d1c}, !- Handle
  Core_top WUC 0.95gpm 140F Inlet Water Node, !- Name
  {24fe767a-b858-4cd5-808d-90b87571bb54}, !- Inlet Port
  {ea596958-ddce-429a-8297-47bd93d0fa03}; !- Outlet Port

OS:Connection,
  {24fe767a-b858-4cd5-808d-90b87571bb54}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  6,                                      !- Outlet Port
  {1cdce48d-9675-4bf2-b0e2-3d4557062d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0af7b118-05ec-4273-9862-5b0ed23883bf}, !- Handle
  Core_top WUC 0.95gpm 140F Outlet Water Node, !- Name
  {92c64d0e-bdbb-42b4-86f8-5370298751a2}, !- Inlet Port
  {f39168e5-6fb6-4c08-bf3b-3cbcf8ab9bba}; !- Outlet Port

OS:Connection,
  {ea596958-ddce-429a-8297-47bd93d0fa03}, !- Handle
  {1cdce48d-9675-4bf2-b0e2-3d4557062d1c}, !- Source Object
  3,                                      !- Outlet Port
  {aed7de00-25a3-4efd-ad99-5473c492c79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92c64d0e-bdbb-42b4-86f8-5370298751a2}, !- Handle
  {aed7de00-25a3-4efd-ad99-5473c492c79e}, !- Source Object
  3,                                      !- Outlet Port
  {0af7b118-05ec-4273-9862-5b0ed23883bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39168e5-6fb6-4c08-bf3b-3cbcf8ab9bba}, !- Handle
  {0af7b118-05ec-4273-9862-5b0ed23883bf}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {375d2f10-9ddc-490a-91b8-56428cecc4f7}, !- Handle
  Datacenter_basement_zn_6 0.3gpm 140F,   !- Name
  ,                                       !- End-Use Subcategory
  1.87303728009577e-05,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f74b4531-c5b5-4080-b6a2-8425b2e5890a}, !- Handle
  DataCenter_basement_ZN_6 Service Water Use 0.3gpm 140F, !- Name
  {375d2f10-9ddc-490a-91b8-56428cecc4f7}, !- Water Use Equipment Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {37df1b44-a8d2-4624-a9e6-ae0090ecd6b4}, !- Handle
  DataCenter_basement_ZN_6 WUC 0.3gpm 140F, !- Name
  {0de49031-6b0b-473d-9281-3d33fdc13a4c}, !- Inlet Node Name
  {b491ea45-33fe-4c3f-a10b-4648696c723e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f74b4531-c5b5-4080-b6a2-8425b2e5890a}; !- Water Use Equipment Name 1

OS:Node,
  {3cebdd5b-ad63-4c66-b887-b4c9586ab013}, !- Handle
  DataCenter_basement_ZN_6 WUC 0.3gpm 140F Inlet Water Node, !- Name
  {1680da37-a5f1-463b-b7bd-b054bbfba256}, !- Inlet Port
  {0de49031-6b0b-473d-9281-3d33fdc13a4c}; !- Outlet Port

OS:Connection,
  {1680da37-a5f1-463b-b7bd-b054bbfba256}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  7,                                      !- Outlet Port
  {3cebdd5b-ad63-4c66-b887-b4c9586ab013}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b72ec7b-5fe6-445f-81f4-94c8c27d286a}, !- Handle
  DataCenter_basement_ZN_6 WUC 0.3gpm 140F Outlet Water Node, !- Name
  {b491ea45-33fe-4c3f-a10b-4648696c723e}, !- Inlet Port
  {0c4f5205-eedc-4efa-aa2c-fc379f755b5b}; !- Outlet Port

OS:Connection,
  {0de49031-6b0b-473d-9281-3d33fdc13a4c}, !- Handle
  {3cebdd5b-ad63-4c66-b887-b4c9586ab013}, !- Source Object
  3,                                      !- Outlet Port
  {37df1b44-a8d2-4624-a9e6-ae0090ecd6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b491ea45-33fe-4c3f-a10b-4648696c723e}, !- Handle
  {37df1b44-a8d2-4624-a9e6-ae0090ecd6b4}, !- Source Object
  3,                                      !- Outlet Port
  {0b72ec7b-5fe6-445f-81f4-94c8c27d286a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4f5205-eedc-4efa-aa2c-fc379f755b5b}, !- Handle
  {0b72ec7b-5fe6-445f-81f4-94c8c27d286a}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {60ac4da8-cf1b-463b-96f5-4a16eb2326d4}, !- Handle
  Datacenter_bot_zn_6 0.01gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {468a9a94-26ff-447c-bfcd-ad23c89103c6}, !- Handle
  DataCenter_bot_ZN_6 Service Water Use 0.01gpm 140F, !- Name
  {60ac4da8-cf1b-463b-96f5-4a16eb2326d4}, !- Water Use Equipment Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2dbe5da7-f4c0-4855-958a-77df511ba827}, !- Handle
  DataCenter_bot_ZN_6 WUC 0.01gpm 140F,   !- Name
  {58579c9f-9469-4331-b3b7-74bb9d9fae96}, !- Inlet Node Name
  {80abe72d-5c2a-42dd-b0b5-120ea3f9434b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {468a9a94-26ff-447c-bfcd-ad23c89103c6}; !- Water Use Equipment Name 1

OS:Node,
  {9f223013-3c8d-4a12-8c9c-df18ed58ccb8}, !- Handle
  DataCenter_bot_ZN_6 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {8a65613c-aa2c-49b9-9826-bde6fef410b9}, !- Inlet Port
  {58579c9f-9469-4331-b3b7-74bb9d9fae96}; !- Outlet Port

OS:Connection,
  {8a65613c-aa2c-49b9-9826-bde6fef410b9}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  8,                                      !- Outlet Port
  {9f223013-3c8d-4a12-8c9c-df18ed58ccb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {771e6bc4-cd40-44bc-98d2-2c78feabd3b6}, !- Handle
  DataCenter_bot_ZN_6 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {80abe72d-5c2a-42dd-b0b5-120ea3f9434b}, !- Inlet Port
  {5a5fac8e-3f33-46c4-908d-9e4fef741b80}; !- Outlet Port

OS:Connection,
  {58579c9f-9469-4331-b3b7-74bb9d9fae96}, !- Handle
  {9f223013-3c8d-4a12-8c9c-df18ed58ccb8}, !- Source Object
  3,                                      !- Outlet Port
  {2dbe5da7-f4c0-4855-958a-77df511ba827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80abe72d-5c2a-42dd-b0b5-120ea3f9434b}, !- Handle
  {2dbe5da7-f4c0-4855-958a-77df511ba827}, !- Source Object
  3,                                      !- Outlet Port
  {771e6bc4-cd40-44bc-98d2-2c78feabd3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5fac8e-3f33-46c4-908d-9e4fef741b80}, !- Handle
  {771e6bc4-cd40-44bc-98d2-2c78feabd3b6}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {79758f33-c8bd-4c77-90b3-b0d2a4b961d6}, !- Handle
  Datacenter_mid_zn_6 0.01gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f829256e-a81b-48e3-b384-37bcf77acb25}, !- Handle
  DataCenter_mid_ZN_6 Service Water Use 0.01gpm 140F, !- Name
  {79758f33-c8bd-4c77-90b3-b0d2a4b961d6}, !- Water Use Equipment Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9c150535-2bc2-487a-8a69-1fe2aa0ca321}, !- Handle
  DataCenter_mid_ZN_6 WUC 0.01gpm 140F,   !- Name
  {7bc6339e-00f7-4b3b-b2b0-5756f5b2899c}, !- Inlet Node Name
  {46fca2cf-746e-4dfe-92db-e626c5d94cfc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f829256e-a81b-48e3-b384-37bcf77acb25}; !- Water Use Equipment Name 1

OS:Node,
  {5ec0a76d-dfbf-48fb-85aa-284c8baaddfa}, !- Handle
  DataCenter_mid_ZN_6 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {f42ec185-7151-4f9a-b7d6-f5d1f1c03c7b}, !- Inlet Port
  {7bc6339e-00f7-4b3b-b2b0-5756f5b2899c}; !- Outlet Port

OS:Connection,
  {f42ec185-7151-4f9a-b7d6-f5d1f1c03c7b}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  9,                                      !- Outlet Port
  {5ec0a76d-dfbf-48fb-85aa-284c8baaddfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45acc653-3b78-46f5-b244-a69d661a38e3}, !- Handle
  DataCenter_mid_ZN_6 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {46fca2cf-746e-4dfe-92db-e626c5d94cfc}, !- Inlet Port
  {ac51bcf6-8083-4d6c-903f-2838382c6115}; !- Outlet Port

OS:Connection,
  {7bc6339e-00f7-4b3b-b2b0-5756f5b2899c}, !- Handle
  {5ec0a76d-dfbf-48fb-85aa-284c8baaddfa}, !- Source Object
  3,                                      !- Outlet Port
  {9c150535-2bc2-487a-8a69-1fe2aa0ca321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46fca2cf-746e-4dfe-92db-e626c5d94cfc}, !- Handle
  {9c150535-2bc2-487a-8a69-1fe2aa0ca321}, !- Source Object
  3,                                      !- Outlet Port
  {45acc653-3b78-46f5-b244-a69d661a38e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac51bcf6-8083-4d6c-903f-2838382c6115}, !- Handle
  {45acc653-3b78-46f5-b244-a69d661a38e3}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d6cc7ada-abd4-486e-ad94-593466e77200}, !- Handle
  Datacenter_top_zn_6 0.01gpm 140F,       !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {be279ec2-d65f-4c39-8fe3-765cd1d46987}, !- Handle
  DataCenter_top_ZN_6 Service Water Use 0.01gpm 140F, !- Name
  {d6cc7ada-abd4-486e-ad94-593466e77200}, !- Water Use Equipment Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c603814c-e45c-4c13-afa4-d98203fbc715}, !- Handle
  DataCenter_top_ZN_6 WUC 0.01gpm 140F,   !- Name
  {9388e99d-848b-4a86-981a-51f0d38a36ac}, !- Inlet Node Name
  {ae086aa1-32ad-4f82-9410-9a4f72efde0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be279ec2-d65f-4c39-8fe3-765cd1d46987}; !- Water Use Equipment Name 1

OS:Node,
  {b3bf73a9-7738-4d99-8e2f-a6bcb3c0b702}, !- Handle
  DataCenter_top_ZN_6 WUC 0.01gpm 140F Inlet Water Node, !- Name
  {c346cab2-8851-4493-9e6b-dedc20bade75}, !- Inlet Port
  {9388e99d-848b-4a86-981a-51f0d38a36ac}; !- Outlet Port

OS:Connection,
  {c346cab2-8851-4493-9e6b-dedc20bade75}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  10,                                     !- Outlet Port
  {b3bf73a9-7738-4d99-8e2f-a6bcb3c0b702}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {578f761d-19df-4442-afa9-bf0bf963614e}, !- Handle
  DataCenter_top_ZN_6 WUC 0.01gpm 140F Outlet Water Node, !- Name
  {ae086aa1-32ad-4f82-9410-9a4f72efde0c}, !- Inlet Port
  {a97a7f6b-9258-46cf-a145-b982121cb240}; !- Outlet Port

OS:Connection,
  {9388e99d-848b-4a86-981a-51f0d38a36ac}, !- Handle
  {b3bf73a9-7738-4d99-8e2f-a6bcb3c0b702}, !- Source Object
  3,                                      !- Outlet Port
  {c603814c-e45c-4c13-afa4-d98203fbc715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae086aa1-32ad-4f82-9410-9a4f72efde0c}, !- Handle
  {c603814c-e45c-4c13-afa4-d98203fbc715}, !- Source Object
  3,                                      !- Outlet Port
  {578f761d-19df-4442-afa9-bf0bf963614e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97a7f6b-9258-46cf-a145-b982121cb240}, !- Handle
  {578f761d-19df-4442-afa9-bf0bf963614e}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0f7fe5d8-2e77-43a7-9f69-c5759f2d9fbc}, !- Handle
  Perimeter_bot_zn_1 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {51fe4dd0-575a-402c-a10e-ba5821192e77}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.12gpm 140F, !- Name
  {0f7fe5d8-2e77-43a7-9f69-c5759f2d9fbc}, !- Water Use Equipment Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {71222b30-38c7-4a52-90bb-1b31724461d8}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.12gpm 140F,    !- Name
  {d8d135da-375b-48b2-bef4-d9ea652a9734}, !- Inlet Node Name
  {073f70c6-47b3-4b82-8c50-99b107164ad2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {51fe4dd0-575a-402c-a10e-ba5821192e77}; !- Water Use Equipment Name 1

OS:Node,
  {ece2849d-bed0-4e4a-98dc-f1adb23e0549}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {3f502ce5-d0a9-4786-9a6e-1cdc74c7b197}, !- Inlet Port
  {d8d135da-375b-48b2-bef4-d9ea652a9734}; !- Outlet Port

OS:Connection,
  {3f502ce5-d0a9-4786-9a6e-1cdc74c7b197}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  11,                                     !- Outlet Port
  {ece2849d-bed0-4e4a-98dc-f1adb23e0549}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95e37f21-d894-44c7-bbf4-14a24fc4aef9}, !- Handle
  Perimeter_bot_ZN_1 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {073f70c6-47b3-4b82-8c50-99b107164ad2}, !- Inlet Port
  {33fbae53-23b6-4a2e-b3b6-366dcefdc1b4}; !- Outlet Port

OS:Connection,
  {d8d135da-375b-48b2-bef4-d9ea652a9734}, !- Handle
  {ece2849d-bed0-4e4a-98dc-f1adb23e0549}, !- Source Object
  3,                                      !- Outlet Port
  {71222b30-38c7-4a52-90bb-1b31724461d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073f70c6-47b3-4b82-8c50-99b107164ad2}, !- Handle
  {71222b30-38c7-4a52-90bb-1b31724461d8}, !- Source Object
  3,                                      !- Outlet Port
  {95e37f21-d894-44c7-bbf4-14a24fc4aef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33fbae53-23b6-4a2e-b3b6-366dcefdc1b4}, !- Handle
  {95e37f21-d894-44c7-bbf4-14a24fc4aef9}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b1552a47-a701-4a10-9df8-ea0e8777c6c4}, !- Handle
  Perimeter_bot_zn_2 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {70f5e568-bdbb-403d-bb79-60a16261e161}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.08gpm 140F, !- Name
  {b1552a47-a701-4a10-9df8-ea0e8777c6c4}, !- Water Use Equipment Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {93c9839f-f3b0-4728-a19f-ac571c82ce78}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.08gpm 140F,    !- Name
  {3e566d58-7818-4645-bc15-ebe780a37a24}, !- Inlet Node Name
  {50807a19-3060-4a62-a61a-291fea2d194b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {70f5e568-bdbb-403d-bb79-60a16261e161}; !- Water Use Equipment Name 1

OS:Node,
  {08e99167-476c-4bd5-8550-abbdcf35e253}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {899e58b8-c378-423f-beb8-97066c6e5935}, !- Inlet Port
  {3e566d58-7818-4645-bc15-ebe780a37a24}; !- Outlet Port

OS:Connection,
  {899e58b8-c378-423f-beb8-97066c6e5935}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  12,                                     !- Outlet Port
  {08e99167-476c-4bd5-8550-abbdcf35e253}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b01cd4ba-8ddf-4c8f-97a9-f72e48061ac1}, !- Handle
  Perimeter_bot_ZN_2 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {50807a19-3060-4a62-a61a-291fea2d194b}, !- Inlet Port
  {31d54159-a25f-474d-b072-ab34489dc88a}; !- Outlet Port

OS:Connection,
  {3e566d58-7818-4645-bc15-ebe780a37a24}, !- Handle
  {08e99167-476c-4bd5-8550-abbdcf35e253}, !- Source Object
  3,                                      !- Outlet Port
  {93c9839f-f3b0-4728-a19f-ac571c82ce78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50807a19-3060-4a62-a61a-291fea2d194b}, !- Handle
  {93c9839f-f3b0-4728-a19f-ac571c82ce78}, !- Source Object
  3,                                      !- Outlet Port
  {b01cd4ba-8ddf-4c8f-97a9-f72e48061ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d54159-a25f-474d-b072-ab34489dc88a}, !- Handle
  {b01cd4ba-8ddf-4c8f-97a9-f72e48061ac1}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {0ec67a9c-0c1f-4206-90c3-6e9bf7c3c1e8}, !- Handle
  Perimeter_bot_zn_3 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {50ffea20-6c2e-4756-8e49-1c6511faa333}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.12gpm 140F, !- Name
  {0ec67a9c-0c1f-4206-90c3-6e9bf7c3c1e8}, !- Water Use Equipment Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ea638683-d4f3-422e-b1e5-0db272d409ee}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.12gpm 140F,    !- Name
  {f67c42ac-fb1e-4c72-bcdf-6c5cb15a9b71}, !- Inlet Node Name
  {0d5b78cf-15b8-419c-9b62-b6055f4787d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50ffea20-6c2e-4756-8e49-1c6511faa333}; !- Water Use Equipment Name 1

OS:Node,
  {cf00a588-2fd7-4071-a6c7-20a2e8615531}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {abca7d15-11f2-4317-bfc3-937228eb4bda}, !- Inlet Port
  {f67c42ac-fb1e-4c72-bcdf-6c5cb15a9b71}; !- Outlet Port

OS:Connection,
  {abca7d15-11f2-4317-bfc3-937228eb4bda}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  13,                                     !- Outlet Port
  {cf00a588-2fd7-4071-a6c7-20a2e8615531}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91b802dc-398d-4458-8bda-08ae630b0ab3}, !- Handle
  Perimeter_bot_ZN_3 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {0d5b78cf-15b8-419c-9b62-b6055f4787d2}, !- Inlet Port
  {597ad02c-0a11-4928-a24c-239acd91a35c}; !- Outlet Port

OS:Connection,
  {f67c42ac-fb1e-4c72-bcdf-6c5cb15a9b71}, !- Handle
  {cf00a588-2fd7-4071-a6c7-20a2e8615531}, !- Source Object
  3,                                      !- Outlet Port
  {ea638683-d4f3-422e-b1e5-0db272d409ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5b78cf-15b8-419c-9b62-b6055f4787d2}, !- Handle
  {ea638683-d4f3-422e-b1e5-0db272d409ee}, !- Source Object
  3,                                      !- Outlet Port
  {91b802dc-398d-4458-8bda-08ae630b0ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597ad02c-0a11-4928-a24c-239acd91a35c}, !- Handle
  {91b802dc-398d-4458-8bda-08ae630b0ab3}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6e26e214-caa2-4836-b5d1-fafa0af18906}, !- Handle
  Perimeter_bot_zn_4 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c7b58fe6-2947-43d0-a55f-ef30c2e9344f}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.08gpm 140F, !- Name
  {6e26e214-caa2-4836-b5d1-fafa0af18906}, !- Water Use Equipment Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {be21dacf-d6bc-4438-982e-1d945e7cf246}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.08gpm 140F,    !- Name
  {6cafd9dd-7f8e-41d1-83dc-721821cbdcbd}, !- Inlet Node Name
  {1e575ee6-451e-443b-91c5-5246b96ebbd0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c7b58fe6-2947-43d0-a55f-ef30c2e9344f}; !- Water Use Equipment Name 1

OS:Node,
  {de49e6a3-ec6b-4bed-bd4f-e6228c9ad2d9}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {e864d883-a4c3-429f-a472-7767ab2dfdcc}, !- Inlet Port
  {6cafd9dd-7f8e-41d1-83dc-721821cbdcbd}; !- Outlet Port

OS:Connection,
  {e864d883-a4c3-429f-a472-7767ab2dfdcc}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  14,                                     !- Outlet Port
  {de49e6a3-ec6b-4bed-bd4f-e6228c9ad2d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d90bf0f1-63ae-4e25-ac87-5fe101f74cfb}, !- Handle
  Perimeter_bot_ZN_4 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {1e575ee6-451e-443b-91c5-5246b96ebbd0}, !- Inlet Port
  {cd17468a-cca3-437f-adf9-727414f8636f}; !- Outlet Port

OS:Connection,
  {6cafd9dd-7f8e-41d1-83dc-721821cbdcbd}, !- Handle
  {de49e6a3-ec6b-4bed-bd4f-e6228c9ad2d9}, !- Source Object
  3,                                      !- Outlet Port
  {be21dacf-d6bc-4438-982e-1d945e7cf246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e575ee6-451e-443b-91c5-5246b96ebbd0}, !- Handle
  {be21dacf-d6bc-4438-982e-1d945e7cf246}, !- Source Object
  3,                                      !- Outlet Port
  {d90bf0f1-63ae-4e25-ac87-5fe101f74cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd17468a-cca3-437f-adf9-727414f8636f}, !- Handle
  {d90bf0f1-63ae-4e25-ac87-5fe101f74cfb}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2ff1a8ff-ca3b-401a-8586-3a3a696104a1}, !- Handle
  Perimeter_mid_zn_1 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dcc40fe8-734a-457e-a226-2fa9c60fddc5}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.12gpm 140F, !- Name
  {2ff1a8ff-ca3b-401a-8586-3a3a696104a1}, !- Water Use Equipment Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b2a0828e-0440-4689-9d36-7f274d73b734}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.12gpm 140F,    !- Name
  {be5611d9-3180-4ec1-b267-df9a0c35ae88}, !- Inlet Node Name
  {63f28a80-ca18-4e58-9fb6-0c01411506e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dcc40fe8-734a-457e-a226-2fa9c60fddc5}; !- Water Use Equipment Name 1

OS:Node,
  {d16eea76-01fa-42d8-aaf5-3f6834bf1faf}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {5b059afd-901a-4127-ab4b-bb5f09bee29c}, !- Inlet Port
  {be5611d9-3180-4ec1-b267-df9a0c35ae88}; !- Outlet Port

OS:Connection,
  {5b059afd-901a-4127-ab4b-bb5f09bee29c}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  15,                                     !- Outlet Port
  {d16eea76-01fa-42d8-aaf5-3f6834bf1faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d79dee49-280e-4850-93d0-87bfbe7edc44}, !- Handle
  Perimeter_mid_ZN_1 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {63f28a80-ca18-4e58-9fb6-0c01411506e9}, !- Inlet Port
  {ae35d5e2-9ce0-4c88-bf32-99fa3b6b514c}; !- Outlet Port

OS:Connection,
  {be5611d9-3180-4ec1-b267-df9a0c35ae88}, !- Handle
  {d16eea76-01fa-42d8-aaf5-3f6834bf1faf}, !- Source Object
  3,                                      !- Outlet Port
  {b2a0828e-0440-4689-9d36-7f274d73b734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f28a80-ca18-4e58-9fb6-0c01411506e9}, !- Handle
  {b2a0828e-0440-4689-9d36-7f274d73b734}, !- Source Object
  3,                                      !- Outlet Port
  {d79dee49-280e-4850-93d0-87bfbe7edc44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae35d5e2-9ce0-4c88-bf32-99fa3b6b514c}, !- Handle
  {d79dee49-280e-4850-93d0-87bfbe7edc44}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b4686c6e-1d67-429c-bf47-644625a4d98d}, !- Handle
  Perimeter_mid_zn_2 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5346b2ba-50b3-4463-8e1c-7d4289b22cf0}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.08gpm 140F, !- Name
  {b4686c6e-1d67-429c-bf47-644625a4d98d}, !- Water Use Equipment Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a7d400a3-cb3e-4cef-b657-dfc1ab1d5a23}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.08gpm 140F,    !- Name
  {3a2a079c-7cb4-4a00-8af1-4941415ee041}, !- Inlet Node Name
  {cb88cf15-b93a-48a3-acc5-a37ea301ceb5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5346b2ba-50b3-4463-8e1c-7d4289b22cf0}; !- Water Use Equipment Name 1

OS:Node,
  {e797f7a7-b2b3-4082-baf2-6e18ea762c2c}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {5b5ccec0-d509-41da-a3ec-2a82329a53e6}, !- Inlet Port
  {3a2a079c-7cb4-4a00-8af1-4941415ee041}; !- Outlet Port

OS:Connection,
  {5b5ccec0-d509-41da-a3ec-2a82329a53e6}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  16,                                     !- Outlet Port
  {e797f7a7-b2b3-4082-baf2-6e18ea762c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94e9673b-f466-477d-b536-5e3c19fba906}, !- Handle
  Perimeter_mid_ZN_2 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {cb88cf15-b93a-48a3-acc5-a37ea301ceb5}, !- Inlet Port
  {625f05d7-810c-43a3-ae08-55243bd51bbd}; !- Outlet Port

OS:Connection,
  {3a2a079c-7cb4-4a00-8af1-4941415ee041}, !- Handle
  {e797f7a7-b2b3-4082-baf2-6e18ea762c2c}, !- Source Object
  3,                                      !- Outlet Port
  {a7d400a3-cb3e-4cef-b657-dfc1ab1d5a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb88cf15-b93a-48a3-acc5-a37ea301ceb5}, !- Handle
  {a7d400a3-cb3e-4cef-b657-dfc1ab1d5a23}, !- Source Object
  3,                                      !- Outlet Port
  {94e9673b-f466-477d-b536-5e3c19fba906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625f05d7-810c-43a3-ae08-55243bd51bbd}, !- Handle
  {94e9673b-f466-477d-b536-5e3c19fba906}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e35c4b9a-1523-46dd-9575-b1c56bbdf4b7}, !- Handle
  Perimeter_mid_zn_3 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b877fd57-8dfa-4521-b46e-e2d6e9edc958}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.12gpm 140F, !- Name
  {e35c4b9a-1523-46dd-9575-b1c56bbdf4b7}, !- Water Use Equipment Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2e60ffb6-f3d5-4d54-aa79-8ef4d8cd8621}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.12gpm 140F,    !- Name
  {817ef607-c0b4-4f31-a4fe-f94435153c83}, !- Inlet Node Name
  {cc0a7283-ec50-4fe7-816c-1e6028b56555}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b877fd57-8dfa-4521-b46e-e2d6e9edc958}; !- Water Use Equipment Name 1

OS:Node,
  {a8165bc5-2d31-4235-b287-7472c9082ebc}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {f55b0803-540f-488f-b91d-1e4f1d37e83a}, !- Inlet Port
  {817ef607-c0b4-4f31-a4fe-f94435153c83}; !- Outlet Port

OS:Connection,
  {f55b0803-540f-488f-b91d-1e4f1d37e83a}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  17,                                     !- Outlet Port
  {a8165bc5-2d31-4235-b287-7472c9082ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1308f3c5-841b-47b6-a92a-cbee835e8e9b}, !- Handle
  Perimeter_mid_ZN_3 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {cc0a7283-ec50-4fe7-816c-1e6028b56555}, !- Inlet Port
  {d687ed1a-93f6-4d1e-b39d-6e52883fcb79}; !- Outlet Port

OS:Connection,
  {817ef607-c0b4-4f31-a4fe-f94435153c83}, !- Handle
  {a8165bc5-2d31-4235-b287-7472c9082ebc}, !- Source Object
  3,                                      !- Outlet Port
  {2e60ffb6-f3d5-4d54-aa79-8ef4d8cd8621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0a7283-ec50-4fe7-816c-1e6028b56555}, !- Handle
  {2e60ffb6-f3d5-4d54-aa79-8ef4d8cd8621}, !- Source Object
  3,                                      !- Outlet Port
  {1308f3c5-841b-47b6-a92a-cbee835e8e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d687ed1a-93f6-4d1e-b39d-6e52883fcb79}, !- Handle
  {1308f3c5-841b-47b6-a92a-cbee835e8e9b}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9ddddf37-ab53-478f-a3f2-9833f2025cc0}, !- Handle
  Perimeter_mid_zn_4 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ac665576-8cfe-4d9a-b634-8b466d5c25c5}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.08gpm 140F, !- Name
  {9ddddf37-ab53-478f-a3f2-9833f2025cc0}, !- Water Use Equipment Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e2f5f2ac-b9f6-40ae-adcf-3a2525bf44ee}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.08gpm 140F,    !- Name
  {c425d586-d7fa-4b7d-bff3-06c677d817e5}, !- Inlet Node Name
  {2890945b-28b8-4b6d-9eec-7f4a4f00d593}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ac665576-8cfe-4d9a-b634-8b466d5c25c5}; !- Water Use Equipment Name 1

OS:Node,
  {0de879cc-6b15-4b20-a93c-7a75e1b11684}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {4d4619b8-8e9d-402a-a281-b6c9d0267d51}, !- Inlet Port
  {c425d586-d7fa-4b7d-bff3-06c677d817e5}; !- Outlet Port

OS:Connection,
  {4d4619b8-8e9d-402a-a281-b6c9d0267d51}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  18,                                     !- Outlet Port
  {0de879cc-6b15-4b20-a93c-7a75e1b11684}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c3427c6-657f-438c-95a3-71b274c4cc4c}, !- Handle
  Perimeter_mid_ZN_4 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {2890945b-28b8-4b6d-9eec-7f4a4f00d593}, !- Inlet Port
  {323eb966-bf9b-4c6a-867a-e932ab6892ce}; !- Outlet Port

OS:Connection,
  {c425d586-d7fa-4b7d-bff3-06c677d817e5}, !- Handle
  {0de879cc-6b15-4b20-a93c-7a75e1b11684}, !- Source Object
  3,                                      !- Outlet Port
  {e2f5f2ac-b9f6-40ae-adcf-3a2525bf44ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2890945b-28b8-4b6d-9eec-7f4a4f00d593}, !- Handle
  {e2f5f2ac-b9f6-40ae-adcf-3a2525bf44ee}, !- Source Object
  3,                                      !- Outlet Port
  {0c3427c6-657f-438c-95a3-71b274c4cc4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323eb966-bf9b-4c6a-867a-e932ab6892ce}, !- Handle
  {0c3427c6-657f-438c-95a3-71b274c4cc4c}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {44e5b296-2da0-4838-8796-de1ede627e83}, !- Handle
  Perimeter_top_zn_1 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {52fadacc-1870-4766-b41b-a612ab856ad9}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.12gpm 140F, !- Name
  {44e5b296-2da0-4838-8796-de1ede627e83}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9ed9db8f-9e77-4498-977f-a999093395dd}, !- Handle
  Perimeter_top_ZN_1 WUC 0.12gpm 140F,    !- Name
  {7f919fe0-5815-45d6-b234-addecabdfc15}, !- Inlet Node Name
  {bd5e848c-5396-42de-8588-bfd996631b8d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52fadacc-1870-4766-b41b-a612ab856ad9}; !- Water Use Equipment Name 1

OS:Node,
  {8674d922-c393-4fa0-8896-096e4e2099a3}, !- Handle
  Perimeter_top_ZN_1 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {c3994096-7d0d-418c-9c00-8b75b3f0caf1}, !- Inlet Port
  {7f919fe0-5815-45d6-b234-addecabdfc15}; !- Outlet Port

OS:Connection,
  {c3994096-7d0d-418c-9c00-8b75b3f0caf1}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  19,                                     !- Outlet Port
  {8674d922-c393-4fa0-8896-096e4e2099a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bef8487e-a136-4126-a79e-45c0fc35704f}, !- Handle
  Perimeter_top_ZN_1 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {bd5e848c-5396-42de-8588-bfd996631b8d}, !- Inlet Port
  {c8a7a968-ba63-4e0b-924c-3e53df79b5ab}; !- Outlet Port

OS:Connection,
  {7f919fe0-5815-45d6-b234-addecabdfc15}, !- Handle
  {8674d922-c393-4fa0-8896-096e4e2099a3}, !- Source Object
  3,                                      !- Outlet Port
  {9ed9db8f-9e77-4498-977f-a999093395dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5e848c-5396-42de-8588-bfd996631b8d}, !- Handle
  {9ed9db8f-9e77-4498-977f-a999093395dd}, !- Source Object
  3,                                      !- Outlet Port
  {bef8487e-a136-4126-a79e-45c0fc35704f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a7a968-ba63-4e0b-924c-3e53df79b5ab}, !- Handle
  {bef8487e-a136-4126-a79e-45c0fc35704f}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3a28ceb5-dca3-4f32-a9ce-066d15e7c624}, !- Handle
  Perimeter_top_zn_2 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c8b15d0e-a5b0-46d9-ab77-f0c77ab928e4}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.08gpm 140F, !- Name
  {3a28ceb5-dca3-4f32-a9ce-066d15e7c624}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f64374bc-7395-4fdf-a790-3f51698c7ef7}, !- Handle
  Perimeter_top_ZN_2 WUC 0.08gpm 140F,    !- Name
  {18a329ef-a91c-49d7-8dce-b8a9d6851770}, !- Inlet Node Name
  {d1536b7d-14fe-42da-be0f-e284d45909ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8b15d0e-a5b0-46d9-ab77-f0c77ab928e4}; !- Water Use Equipment Name 1

OS:Node,
  {bdf86412-a25a-457f-81c0-e947c24c7bc3}, !- Handle
  Perimeter_top_ZN_2 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {20938530-a4ce-4fec-97d1-b8ea0205b2d2}, !- Inlet Port
  {18a329ef-a91c-49d7-8dce-b8a9d6851770}; !- Outlet Port

OS:Connection,
  {20938530-a4ce-4fec-97d1-b8ea0205b2d2}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  20,                                     !- Outlet Port
  {bdf86412-a25a-457f-81c0-e947c24c7bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f822c99a-015f-40e7-bf98-13cf674a116c}, !- Handle
  Perimeter_top_ZN_2 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {d1536b7d-14fe-42da-be0f-e284d45909ca}, !- Inlet Port
  {2a009fa5-edc5-438d-87f9-8324aba91115}; !- Outlet Port

OS:Connection,
  {18a329ef-a91c-49d7-8dce-b8a9d6851770}, !- Handle
  {bdf86412-a25a-457f-81c0-e947c24c7bc3}, !- Source Object
  3,                                      !- Outlet Port
  {f64374bc-7395-4fdf-a790-3f51698c7ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1536b7d-14fe-42da-be0f-e284d45909ca}, !- Handle
  {f64374bc-7395-4fdf-a790-3f51698c7ef7}, !- Source Object
  3,                                      !- Outlet Port
  {f822c99a-015f-40e7-bf98-13cf674a116c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a009fa5-edc5-438d-87f9-8324aba91115}, !- Handle
  {f822c99a-015f-40e7-bf98-13cf674a116c}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {43e1fb88-573b-47ee-ae4f-d3c83d3159cd}, !- Handle
  Perimeter_top_zn_3 0.12gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8d7a3bfd-7cc7-4242-904b-b537308f6266}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.12gpm 140F, !- Name
  {43e1fb88-573b-47ee-ae4f-d3c83d3159cd}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2bd885f3-6ae5-4bdf-b4ec-3e696ef7917b}, !- Handle
  Perimeter_top_ZN_3 WUC 0.12gpm 140F,    !- Name
  {afcf4013-8d41-400c-a4c6-2c0e358b2470}, !- Inlet Node Name
  {af1682c3-5e8d-4112-8cb0-3b52edadd417}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d7a3bfd-7cc7-4242-904b-b537308f6266}; !- Water Use Equipment Name 1

OS:Node,
  {b59f2276-71ee-47dc-bf5f-879aec944203}, !- Handle
  Perimeter_top_ZN_3 WUC 0.12gpm 140F Inlet Water Node, !- Name
  {ce6db4ca-c2c9-444a-aff7-817157540b38}, !- Inlet Port
  {afcf4013-8d41-400c-a4c6-2c0e358b2470}; !- Outlet Port

OS:Connection,
  {ce6db4ca-c2c9-444a-aff7-817157540b38}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  21,                                     !- Outlet Port
  {b59f2276-71ee-47dc-bf5f-879aec944203}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3258d174-a2bf-4f5b-9769-725b3053d76f}, !- Handle
  Perimeter_top_ZN_3 WUC 0.12gpm 140F Outlet Water Node, !- Name
  {af1682c3-5e8d-4112-8cb0-3b52edadd417}, !- Inlet Port
  {77e6ca2c-425e-4268-9bee-e6f6f0df5c33}; !- Outlet Port

OS:Connection,
  {afcf4013-8d41-400c-a4c6-2c0e358b2470}, !- Handle
  {b59f2276-71ee-47dc-bf5f-879aec944203}, !- Source Object
  3,                                      !- Outlet Port
  {2bd885f3-6ae5-4bdf-b4ec-3e696ef7917b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1682c3-5e8d-4112-8cb0-3b52edadd417}, !- Handle
  {2bd885f3-6ae5-4bdf-b4ec-3e696ef7917b}, !- Source Object
  3,                                      !- Outlet Port
  {3258d174-a2bf-4f5b-9769-725b3053d76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e6ca2c-425e-4268-9bee-e6f6f0df5c33}, !- Handle
  {3258d174-a2bf-4f5b-9769-725b3053d76f}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {649eb1d4-964a-466c-b0b4-91d8035327bf}, !- Handle
  Perimeter_top_zn_4 0.08gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {31b274a3-21ab-4c83-87f5-2b90c5ff591e}, !- Target Temperature Schedule Name
  {3c62b636-f2fc-4a3e-94f3-96c3885e4f79}, !- Sensible Fraction Schedule Name
  {ad6c1ea7-b627-4d1d-a956-5845a05cd968}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d6d839d6-01f0-4fc9-9964-0165de858022}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.08gpm 140F, !- Name
  {649eb1d4-964a-466c-b0b4-91d8035327bf}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {5e628e13-9776-4bd6-a4da-4e7668be8ebe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f8021d72-4262-4872-8b23-b72f18b0acb6}, !- Handle
  Perimeter_top_ZN_4 WUC 0.08gpm 140F,    !- Name
  {4e869119-a103-416d-8294-b63035149de6}, !- Inlet Node Name
  {686f49c0-7ae5-4edd-97c9-c08f454c8806}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d6d839d6-01f0-4fc9-9964-0165de858022}; !- Water Use Equipment Name 1

OS:Node,
  {31704424-38ca-4588-ac03-66081c3efedc}, !- Handle
  Perimeter_top_ZN_4 WUC 0.08gpm 140F Inlet Water Node, !- Name
  {23bd43e2-70e4-4e3e-80c9-5f333775eacf}, !- Inlet Port
  {4e869119-a103-416d-8294-b63035149de6}; !- Outlet Port

OS:Connection,
  {23bd43e2-70e4-4e3e-80c9-5f333775eacf}, !- Handle
  {eb46a029-dd4d-4672-b068-a580400cb1aa}, !- Source Object
  22,                                     !- Outlet Port
  {31704424-38ca-4588-ac03-66081c3efedc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0176ca7c-4634-4b64-836c-4c8849321306}, !- Handle
  Perimeter_top_ZN_4 WUC 0.08gpm 140F Outlet Water Node, !- Name
  {686f49c0-7ae5-4edd-97c9-c08f454c8806}, !- Inlet Port
  {e6697ea0-5c49-43d6-be6f-8871d532e452}; !- Outlet Port

OS:Connection,
  {4e869119-a103-416d-8294-b63035149de6}, !- Handle
  {31704424-38ca-4588-ac03-66081c3efedc}, !- Source Object
  3,                                      !- Outlet Port
  {f8021d72-4262-4872-8b23-b72f18b0acb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686f49c0-7ae5-4edd-97c9-c08f454c8806}, !- Handle
  {f8021d72-4262-4872-8b23-b72f18b0acb6}, !- Source Object
  3,                                      !- Outlet Port
  {0176ca7c-4634-4b64-836c-4c8849321306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6697ea0-5c49-43d6-be6f-8871d532e452}, !- Handle
  {0176ca7c-4634-4b64-836c-4c8849321306}, !- Source Object
  3,                                      !- Outlet Port
  {c92e8508-130a-457d-b46a-abc17aac4f07}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {5240bc10-d2e3-44d4-b57e-347527615b45}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {398da6f4-a6c4-4986-a4c2-ff21c3bd2924}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AirLoopHVAC,
  {2c3917a2-9d4a-4511-8d4a-5dc5e6c6547a}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none|, !- Name
  ,                                       !- Controller List Name
  {b37c43b6-48b3-4103-87f9-45f023a6f1fb}, !- Availability Schedule
  {acfe10b1-e4a1-4396-93d6-e0343dc2bd0f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8965673a-5659-463a-b72c-51ff4bda223a}, !- Supply Side Inlet Node Name
  {94f673b4-45b2-4c3f-8243-a4c97f83fc16}, !- Demand Side Outlet Node Name
  {367822e1-0a4d-45c9-9bf3-f243a1899f1a}, !- Demand Side Inlet Node A
  {779fc8e1-4d23-4524-8d70-522fc806527b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3f34bb77-a686-406d-88f0-cb2561978354}, !- Demand Mixer Name
  {84a8df4f-2ceb-43b1-afee-91884c425429}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ff00cd7d-42c8-4a7b-a8ac-68da9c22cd1d}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Supply Inlet Node, !- Name
  {8965673a-5659-463a-b72c-51ff4bda223a}, !- Inlet Port
  {8ecd1870-002b-497d-b54d-44246f0bfaf9}; !- Outlet Port

OS:Node,
  {36bc967b-13f1-4e0c-abc8-2a43d751e7fa}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Supply Outlet Node, !- Name
  {8c042513-2750-4938-92bb-ada413a63c8a}, !- Inlet Port
  {779fc8e1-4d23-4524-8d70-522fc806527b}; !- Outlet Port

OS:Connection,
  {8965673a-5659-463a-b72c-51ff4bda223a}, !- Handle
  {2c3917a2-9d4a-4511-8d4a-5dc5e6c6547a}, !- Source Object
  9,                                      !- Outlet Port
  {ff00cd7d-42c8-4a7b-a8ac-68da9c22cd1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {779fc8e1-4d23-4524-8d70-522fc806527b}, !- Handle
  {36bc967b-13f1-4e0c-abc8-2a43d751e7fa}, !- Source Object
  3,                                      !- Outlet Port
  {2c3917a2-9d4a-4511-8d4a-5dc5e6c6547a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {28e0f49e-f9e5-404d-92b1-fcfb94112acc}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Demand Inlet Node, !- Name
  {367822e1-0a4d-45c9-9bf3-f243a1899f1a}, !- Inlet Port
  {ce173626-d7a7-4349-a269-a2176b5efb02}; !- Outlet Port

OS:Node,
  {332bfd25-4974-47d8-8d96-6f4b2b46719a}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Demand Outlet Node, !- Name
  {b5bee8e7-aecd-44a6-8873-f4204690ab01}, !- Inlet Port
  {94f673b4-45b2-4c3f-8243-a4c97f83fc16}; !- Outlet Port

OS:Node,
  {33e33404-72a4-4203-92b1-4001f40cb119}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {345f7035-a663-4477-8645-e23f7438b968}, !- Inlet Port
  {5e8126ee-1cc3-496a-bb7f-41cc4a3229d4}; !- Outlet Port

OS:Connection,
  {367822e1-0a4d-45c9-9bf3-f243a1899f1a}, !- Handle
  {2c3917a2-9d4a-4511-8d4a-5dc5e6c6547a}, !- Source Object
  11,                                     !- Outlet Port
  {28e0f49e-f9e5-404d-92b1-fcfb94112acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f673b4-45b2-4c3f-8243-a4c97f83fc16}, !- Handle
  {332bfd25-4974-47d8-8d96-6f4b2b46719a}, !- Source Object
  3,                                      !- Outlet Port
  {2c3917a2-9d4a-4511-8d4a-5dc5e6c6547a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {84a8df4f-2ceb-43b1-afee-91884c425429}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ce173626-d7a7-4349-a269-a2176b5efb02}, !- Inlet Node Name
  {6565dfb1-2a24-4544-b706-0d37dd8fb712}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3f34bb77-a686-406d-88f0-cb2561978354}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b5bee8e7-aecd-44a6-8873-f4204690ab01}, !- Outlet Node Name
  {aa94472b-ff78-4a7d-9c4c-da7244bdcfb9}; !- Inlet Node Name 1

OS:Connection,
  {ce173626-d7a7-4349-a269-a2176b5efb02}, !- Handle
  {28e0f49e-f9e5-404d-92b1-fcfb94112acc}, !- Source Object
  3,                                      !- Outlet Port
  {84a8df4f-2ceb-43b1-afee-91884c425429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5bee8e7-aecd-44a6-8873-f4204690ab01}, !- Handle
  {3f34bb77-a686-406d-88f0-cb2561978354}, !- Source Object
  2,                                      !- Outlet Port
  {332bfd25-4974-47d8-8d96-6f4b2b46719a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {82f0c1ea-c189-4289-a504-30222699c430}, !- Handle
  {2c3917a2-9d4a-4511-8d4a-5dc5e6c6547a}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  22,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {acfe10b1-e4a1-4396-93d6-e0343dc2bd0f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {e7d1053a-ef48-434d-aaf6-b937e22c465c}; !- Availability Manager Name 1

OS:SetpointManager:Warmest,
  {c0243f20-2328-4dfa-a90b-b1f6cf73cdb0}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  22,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {36bc967b-13f1-4e0c-abc8-2a43d751e7fa}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {4aa50e3c-5c18-4166-b93c-e133a42b7bc4}, !- Handle
  Supply Fan,                             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {57e3877b-d544-46c3-8dd9-15c7c316559f}, !- Air Inlet Node Name
  {8c042513-2750-4938-92bb-ada413a63c8a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {c7f44fb4-65d1-4934-8684-89a9b9305384}, !- Handle
  CoilHeatingWater,                       !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9b1d117-7676-4556-adf1-066da5360b8a}, !- Water Inlet Node Name
  {c968df83-6f2a-4c2f-8920-12ba63b88b9c}, !- Water Outlet Node Name
  {2032c198-e778-4e4e-9714-36fdebf52eb6}, !- Air Inlet Node Name
  {ea3d2d95-49a9-4364-9361-4d278eacd5f1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {35f4479a-05ad-4682-80b2-d274acbdec62}, !- Handle
  CoilCoolingWater,                       !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0b6d2c18-66c8-4b6e-b91c-a6153135360a}, !- Water Inlet Node Name
  {36963bd5-89b1-4944-84ea-a08a9ab61668}, !- Water Outlet Node Name
  {8d0878f8-0db2-437a-a5f4-8c6613ff475d}, !- Air Inlet Node Name
  {a35e3b98-e807-4a66-a189-a78d33e4f296}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {2fadc2b1-03da-4b65-b521-76cfd7e9675c}, !- Handle
  CoilCoolingWater Outlet Air Node,       !- Name
  {a35e3b98-e807-4a66-a189-a78d33e4f296}, !- Inlet Port
  {2032c198-e778-4e4e-9714-36fdebf52eb6}; !- Outlet Port

OS:Connection,
  {a35e3b98-e807-4a66-a189-a78d33e4f296}, !- Handle
  {35f4479a-05ad-4682-80b2-d274acbdec62}, !- Source Object
  13,                                     !- Outlet Port
  {2fadc2b1-03da-4b65-b521-76cfd7e9675c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2032c198-e778-4e4e-9714-36fdebf52eb6}, !- Handle
  {2fadc2b1-03da-4b65-b521-76cfd7e9675c}, !- Source Object
  3,                                      !- Outlet Port
  {c7f44fb4-65d1-4934-8684-89a9b9305384}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1ff50acb-47b6-4e22-a44d-4c89eb684df1}, !- Handle
  CoilHeatingWater Outlet Air Node,       !- Name
  {ea3d2d95-49a9-4364-9361-4d278eacd5f1}, !- Inlet Port
  {57e3877b-d544-46c3-8dd9-15c7c316559f}; !- Outlet Port

OS:Connection,
  {ea3d2d95-49a9-4364-9361-4d278eacd5f1}, !- Handle
  {c7f44fb4-65d1-4934-8684-89a9b9305384}, !- Source Object
  8,                                      !- Outlet Port
  {1ff50acb-47b6-4e22-a44d-4c89eb684df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e3877b-d544-46c3-8dd9-15c7c316559f}, !- Handle
  {1ff50acb-47b6-4e22-a44d-4c89eb684df1}, !- Source Object
  3,                                      !- Outlet Port
  {4aa50e3c-5c18-4166-b93c-e133a42b7bc4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8c042513-2750-4938-92bb-ada413a63c8a}, !- Handle
  {4aa50e3c-5c18-4166-b93c-e133a42b7bc4}, !- Source Object
  9,                                      !- Outlet Port
  {36bc967b-13f1-4e0c-abc8-2a43d751e7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {96c91b90-f442-484d-be59-b858ebdabf62}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b37c43b6-48b3-4103-87f9-45f023a6f1fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6a42dac1-2b11-42ed-b544-ae806ea400b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6a42dac1-2b11-42ed-b544-ae806ea400b9}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1ab68423-67e1-4481-a6ce-9e4f18ea360a}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {96c91b90-f442-484d-be59-b858ebdabf62}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4a9a96b1-5294-4528-9c1c-c530748f14e4}, !- Mixed Air Node Name
  {f713e245-d816-4c62-9a24-6df739fba1c3}, !- Outdoor Air Stream Node Name
  {b5aa9112-0841-40f5-80db-0f7cf8c41ad3}, !- Relief Air Stream Node Name
  {8ecd1870-002b-497d-b54d-44246f0bfaf9}; !- Return Air Stream Node Name

OS:Node,
  {6472411a-bc90-4c27-8722-e256dd1f1bd5}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {34c7c46e-c758-4c4c-807a-a27a8a594458}; !- Outlet Port

OS:Node,
  {6d678f5e-38a2-4c81-9c6d-3aaa80ffb112}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Relief Air Node, !- Name
  {110c5244-19bc-4726-a398-e9346ca7d026}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {080c73e7-cb3c-4bd3-955f-76a14a99b74c}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Mixed Air Node, !- Name
  {4a9a96b1-5294-4528-9c1c-c530748f14e4}, !- Inlet Port
  {8d0878f8-0db2-437a-a5f4-8c6613ff475d}; !- Outlet Port

OS:Connection,
  {8ecd1870-002b-497d-b54d-44246f0bfaf9}, !- Handle
  {ff00cd7d-42c8-4a7b-a8ac-68da9c22cd1d}, !- Source Object
  3,                                      !- Outlet Port
  {1ab68423-67e1-4481-a6ce-9e4f18ea360a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a9a96b1-5294-4528-9c1c-c530748f14e4}, !- Handle
  {1ab68423-67e1-4481-a6ce-9e4f18ea360a}, !- Source Object
  5,                                      !- Outlet Port
  {080c73e7-cb3c-4bd3-955f-76a14a99b74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0878f8-0db2-437a-a5f4-8c6613ff475d}, !- Handle
  {080c73e7-cb3c-4bd3-955f-76a14a99b74c}, !- Source Object
  3,                                      !- Outlet Port
  {35f4479a-05ad-4682-80b2-d274acbdec62}, !- Target Object
  12;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fc5ac5d4-ee88-40a4-8176-126de46e1f71}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {a3821ce1-88aa-45cb-9fbb-ddcd1e2f3ec7}, !- Air Inlet Node Name
  {345f7035-a663-4477-8645-e23f7438b968}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cdf8a8f6-ca1d-4eb6-9d1c-9e6a8967aeff}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Return Air Node, !- Name
  {94343bda-f0cd-4bfd-a16c-307030ed4128}, !- Inlet Port
  {aa94472b-ff78-4a7d-9c4c-da7244bdcfb9}; !- Outlet Port

OS:Connection,
  {5e8126ee-1cc3-496a-bb7f-41cc4a3229d4}, !- Handle
  {33e33404-72a4-4203-92b1-4001f40cb119}, !- Source Object
  3,                                      !- Outlet Port
  {d554aa0b-84bb-44bb-bf20-85c5bb94b9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94343bda-f0cd-4bfd-a16c-307030ed4128}, !- Handle
  {89c65152-3802-4a65-b742-45644ecd1b22}, !- Source Object
  2,                                      !- Outlet Port
  {cdf8a8f6-ca1d-4eb6-9d1c-9e6a8967aeff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa94472b-ff78-4a7d-9c4c-da7244bdcfb9}, !- Handle
  {cdf8a8f6-ca1d-4eb6-9d1c-9e6a8967aeff}, !- Source Object
  3,                                      !- Outlet Port
  {3f34bb77-a686-406d-88f0-cb2561978354}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d8175056-eb97-4017-9f02-34dc8cdca717}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {6565dfb1-2a24-4544-b706-0d37dd8fb712}, !- Inlet Port
  {a3821ce1-88aa-45cb-9fbb-ddcd1e2f3ec7}; !- Outlet Port

OS:Connection,
  {6565dfb1-2a24-4544-b706-0d37dd8fb712}, !- Handle
  {84a8df4f-2ceb-43b1-afee-91884c425429}, !- Source Object
  3,                                      !- Outlet Port
  {d8175056-eb97-4017-9f02-34dc8cdca717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3821ce1-88aa-45cb-9fbb-ddcd1e2f3ec7}, !- Handle
  {d8175056-eb97-4017-9f02-34dc8cdca717}, !- Source Object
  3,                                      !- Outlet Port
  {fc5ac5d4-ee88-40a4-8176-126de46e1f71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {345f7035-a663-4477-8645-e23f7438b968}, !- Handle
  {fc5ac5d4-ee88-40a4-8176-126de46e1f71}, !- Source Object
  4,                                      !- Outlet Port
  {33e33404-72a4-4203-92b1-4001f40cb119}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {39d387f0-d639-4154-b1b0-d7e64ec98635}, !- Handle
  CoilCoolingWater_FanCoil,               !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a10d1079-8ded-4ae0-b6bb-28749feb8917}, !- Water Inlet Node Name
  {b19fc07c-d12b-4fcf-933e-6a22533aeed8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Schedule:Constant,
  {ee39773e-add1-4905-9196-03252863bd85}, !- Handle
  Always Off Discrete,                    !- Name
  {16d2161c-04e8-4128-b172-4625d3c6b83c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {16d2161c-04e8-4128-b172-4625d3c6b83c}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Water,
  {b90a73b6-01bd-4558-8198-ce12d4ddd34d}, !- Handle
  CoilHeatingWater_FanCoil,               !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9515b831-998b-42ec-8202-15e233d0c3b3}, !- Water Inlet Node Name
  {c52dca83-d3b8-4eca-953b-8b532fe7ac68}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {50c972e2-c944-4b3c-801e-fc96b59c51a7}, !- Handle
  FanOnOff,                               !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {792ccc45-6e76-479a-9414-e3057d255742}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00f1c72a-4f30-41d5-876d-fbe01abb3450}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {792ccc45-6e76-479a-9414-e3057d255742}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {00f1c72a-4f30-41d5-876d-fbe01abb3450}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {272ea89c-6476-44ae-823c-8bd59794f88e}, !- Handle
  ZoneHVACFourPipeFanCoil,                !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {311ada9e-1677-4126-85fa-23b8eb3d2f4a}, !- Air Inlet Node Name
  {9818e24b-b522-4ee7-b5dd-247f5e700e59}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {50c972e2-c944-4b3c-801e-fc96b59c51a7}, !- Supply Air Fan Name
  {39d387f0-d639-4154-b1b0-d7e64ec98635}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b90a73b6-01bd-4558-8198-ce12d4ddd34d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {25b83d4f-cf4f-4c7b-827c-e40a7e869b18}, !- Handle
  ZoneHVACFourPipeFanCoil Inlet Air Node, !- Name
  {a469c416-2870-4003-9a0d-db56cb68b085}, !- Inlet Port
  {311ada9e-1677-4126-85fa-23b8eb3d2f4a}; !- Outlet Port

OS:Connection,
  {a469c416-2870-4003-9a0d-db56cb68b085}, !- Handle
  {06f5effa-d654-43a6-b2b1-6fb660f6a499}, !- Source Object
  2,                                      !- Outlet Port
  {25b83d4f-cf4f-4c7b-827c-e40a7e869b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311ada9e-1677-4126-85fa-23b8eb3d2f4a}, !- Handle
  {25b83d4f-cf4f-4c7b-827c-e40a7e869b18}, !- Source Object
  3,                                      !- Outlet Port
  {272ea89c-6476-44ae-823c-8bd59794f88e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {71af2af0-dec2-4be0-814a-4b43f7d1f1b7}, !- Handle
  ZoneHVACFourPipeFanCoil Outlet Air Node, !- Name
  {9818e24b-b522-4ee7-b5dd-247f5e700e59}, !- Inlet Port
  {150b8225-6e5c-423c-9552-d0a0239a6c8b}; !- Outlet Port

OS:Connection,
  {150b8225-6e5c-423c-9552-d0a0239a6c8b}, !- Handle
  {71af2af0-dec2-4be0-814a-4b43f7d1f1b7}, !- Source Object
  3,                                      !- Outlet Port
  {d554aa0b-84bb-44bb-bf20-85c5bb94b9d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9818e24b-b522-4ee7-b5dd-247f5e700e59}, !- Handle
  {272ea89c-6476-44ae-823c-8bd59794f88e}, !- Source Object
  10,                                     !- Outlet Port
  {71af2af0-dec2-4be0-814a-4b43f7d1f1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5f181832-ec18-4b81-a64f-6b0f1609edb4}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {218d74e2-6069-48f5-b0cf-ef46597fd877}, !- Availability Schedule
  {87e4c5fa-f028-4ab4-8cd5-6696a8c8faaf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {901432bc-124c-4fc1-aeda-6ca86439708c}, !- Supply Side Inlet Node Name
  {86de3882-47d9-411e-bad6-5f5e143cb9a7}, !- Demand Side Outlet Node Name
  {d8646f34-299a-4514-908f-aa36d2c9fd65}, !- Demand Side Inlet Node A
  {eba606c5-bf99-4f83-9629-79e9757f3318}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {56af55f0-23af-4ae1-a6de-7c0b75321bb6}, !- Demand Mixer Name
  {dceffda9-6b37-40ad-9016-819aeff690b3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {44de8793-d83c-4976-8585-c7a7c9ddd8ea}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Supply Inlet Node, !- Name
  {901432bc-124c-4fc1-aeda-6ca86439708c}, !- Inlet Port
  {4be15ba8-c459-4fe1-b784-1b3d9796b217}; !- Outlet Port

OS:Node,
  {98e8250d-deb4-4bc9-bbd0-68eeb3704578}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Supply Outlet Node, !- Name
  {ab929fd7-b874-4585-8c62-407d29181aad}, !- Inlet Port
  {eba606c5-bf99-4f83-9629-79e9757f3318}; !- Outlet Port

OS:Connection,
  {901432bc-124c-4fc1-aeda-6ca86439708c}, !- Handle
  {5f181832-ec18-4b81-a64f-6b0f1609edb4}, !- Source Object
  9,                                      !- Outlet Port
  {44de8793-d83c-4976-8585-c7a7c9ddd8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba606c5-bf99-4f83-9629-79e9757f3318}, !- Handle
  {98e8250d-deb4-4bc9-bbd0-68eeb3704578}, !- Source Object
  3,                                      !- Outlet Port
  {5f181832-ec18-4b81-a64f-6b0f1609edb4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c633686c-10be-418a-ab68-2a87ffdb60bc}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Demand Inlet Node, !- Name
  {d8646f34-299a-4514-908f-aa36d2c9fd65}, !- Inlet Port
  {41e4d184-c8cd-4da5-836d-b49d57e92987}; !- Outlet Port

OS:Node,
  {6623d186-3e78-4e48-bb77-476eb8f4d0c1}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Demand Outlet Node, !- Name
  {070d32ab-8f74-4799-b4ed-5736a58c992b}, !- Inlet Port
  {86de3882-47d9-411e-bad6-5f5e143cb9a7}; !- Outlet Port

OS:Node,
  {55023d60-5d67-4969-840b-ec2c4f33d653}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {7a1dd0b5-5a5e-4acf-bb76-802e5b74daa3}, !- Inlet Port
  {3039df49-3641-4bef-a912-5a51c5bc7e79}; !- Outlet Port

OS:Connection,
  {d8646f34-299a-4514-908f-aa36d2c9fd65}, !- Handle
  {5f181832-ec18-4b81-a64f-6b0f1609edb4}, !- Source Object
  11,                                     !- Outlet Port
  {c633686c-10be-418a-ab68-2a87ffdb60bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86de3882-47d9-411e-bad6-5f5e143cb9a7}, !- Handle
  {6623d186-3e78-4e48-bb77-476eb8f4d0c1}, !- Source Object
  3,                                      !- Outlet Port
  {5f181832-ec18-4b81-a64f-6b0f1609edb4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dceffda9-6b37-40ad-9016-819aeff690b3}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {41e4d184-c8cd-4da5-836d-b49d57e92987}, !- Inlet Node Name
  {2a381640-c672-45da-9965-05024e046e53}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {56af55f0-23af-4ae1-a6de-7c0b75321bb6}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {070d32ab-8f74-4799-b4ed-5736a58c992b}, !- Outlet Node Name
  {943f3448-2d50-4bae-848b-31fcfe464a38}; !- Inlet Node Name 1

OS:Connection,
  {41e4d184-c8cd-4da5-836d-b49d57e92987}, !- Handle
  {c633686c-10be-418a-ab68-2a87ffdb60bc}, !- Source Object
  3,                                      !- Outlet Port
  {dceffda9-6b37-40ad-9016-819aeff690b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {070d32ab-8f74-4799-b4ed-5736a58c992b}, !- Handle
  {56af55f0-23af-4ae1-a6de-7c0b75321bb6}, !- Source Object
  2,                                      !- Outlet Port
  {6623d186-3e78-4e48-bb77-476eb8f4d0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ebe36b1e-554d-4f58-80b8-6fc46a4b26e4}, !- Handle
  {5f181832-ec18-4b81-a64f-6b0f1609edb4}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  22,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {87e4c5fa-f028-4ab4-8cd5-6696a8c8faaf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4b21328b-130e-4674-bc2a-9693e3a70541}; !- Availability Manager Name 1

OS:SetpointManager:Warmest,
  {77421971-1f85-4882-b998-ab3e8b502708}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  22,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {98e8250d-deb4-4bc9-bbd0-68eeb3704578}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {75d4571b-3ac9-41a7-8f98-6837b0a5685d}, !- Handle
  Supply Fan 1,                           !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9b6b79e8-4653-4fa2-92c1-a92b4d5b5ae2}, !- Air Inlet Node Name
  {ab929fd7-b874-4585-8c62-407d29181aad}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {c820db12-c5bf-47c2-a992-1f2dc1b33c2c}, !- Handle
  CoilHeatingWater 1,                     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2c5f5cf-0655-4a41-89fe-062ed9ac907d}, !- Water Inlet Node Name
  {86a641a9-fa5d-457f-82fb-cc5f09d32cf5}, !- Water Outlet Node Name
  {94aeaa77-f664-4e7d-8ada-f8b327205699}, !- Air Inlet Node Name
  {298a6e40-de11-4b38-b044-463de40028e0}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {65ccebdd-fe63-4a70-8923-b4a4b33de1a4}, !- Handle
  CoilCoolingWater 1,                     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ff535f87-c520-46c0-b253-053d14a5a071}, !- Water Inlet Node Name
  {c62d4245-6e52-4106-9564-35db10b1ac64}, !- Water Outlet Node Name
  {fe27fdb8-245d-4d1c-911a-37246cb01b8a}, !- Air Inlet Node Name
  {6d28a3dc-7a36-46db-b177-af5019e991bf}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {93d89b84-656d-49e8-b6e5-cf68bb38da2c}, !- Handle
  CoilCoolingWater 1 Outlet Air Node,     !- Name
  {6d28a3dc-7a36-46db-b177-af5019e991bf}, !- Inlet Port
  {94aeaa77-f664-4e7d-8ada-f8b327205699}; !- Outlet Port

OS:Connection,
  {6d28a3dc-7a36-46db-b177-af5019e991bf}, !- Handle
  {65ccebdd-fe63-4a70-8923-b4a4b33de1a4}, !- Source Object
  13,                                     !- Outlet Port
  {93d89b84-656d-49e8-b6e5-cf68bb38da2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94aeaa77-f664-4e7d-8ada-f8b327205699}, !- Handle
  {93d89b84-656d-49e8-b6e5-cf68bb38da2c}, !- Source Object
  3,                                      !- Outlet Port
  {c820db12-c5bf-47c2-a992-1f2dc1b33c2c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0edbb0b7-9785-40b0-bd43-e42e115e1c2b}, !- Handle
  CoilHeatingWater 1 Outlet Air Node,     !- Name
  {298a6e40-de11-4b38-b044-463de40028e0}, !- Inlet Port
  {9b6b79e8-4653-4fa2-92c1-a92b4d5b5ae2}; !- Outlet Port

OS:Connection,
  {298a6e40-de11-4b38-b044-463de40028e0}, !- Handle
  {c820db12-c5bf-47c2-a992-1f2dc1b33c2c}, !- Source Object
  8,                                      !- Outlet Port
  {0edbb0b7-9785-40b0-bd43-e42e115e1c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b6b79e8-4653-4fa2-92c1-a92b4d5b5ae2}, !- Handle
  {0edbb0b7-9785-40b0-bd43-e42e115e1c2b}, !- Source Object
  3,                                      !- Outlet Port
  {75d4571b-3ac9-41a7-8f98-6837b0a5685d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ab929fd7-b874-4585-8c62-407d29181aad}, !- Handle
  {75d4571b-3ac9-41a7-8f98-6837b0a5685d}, !- Source Object
  9,                                      !- Outlet Port
  {98e8250d-deb4-4bc9-bbd0-68eeb3704578}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fff622c0-d344-4872-b2be-48d3a1608c84}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {218d74e2-6069-48f5-b0cf-ef46597fd877}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {04301288-22e2-4201-8e15-c5b36e4dc7a4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {04301288-22e2-4201-8e15-c5b36e4dc7a4}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {201df091-2da5-432f-a657-a6e08710cce0}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {fff622c0-d344-4872-b2be-48d3a1608c84}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cc462ee1-ec7f-4073-967d-2dd001909a44}, !- Mixed Air Node Name
  {52059065-f612-4b50-ab2a-f29795e56741}, !- Outdoor Air Stream Node Name
  {47e35f47-d06a-469c-b8bd-6bb894f01477}, !- Relief Air Stream Node Name
  {4be15ba8-c459-4fe1-b784-1b3d9796b217}; !- Return Air Stream Node Name

OS:Node,
  {c97b24b0-4f64-42bc-9611-df65afa1a8cf}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {91e27c2f-84f1-4b95-8450-ffb48108e90e}; !- Outlet Port

OS:Node,
  {e10bd2fa-7e5d-4c66-b0f4-520c4f43b5b8}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Relief Air Node, !- Name
  {d1ba79a1-591a-498f-aba4-aedfbb4495f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {31c1afd8-ef56-46c7-bc5a-9eb5d37f081e}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Mixed Air Node, !- Name
  {cc462ee1-ec7f-4073-967d-2dd001909a44}, !- Inlet Port
  {fe27fdb8-245d-4d1c-911a-37246cb01b8a}; !- Outlet Port

OS:Connection,
  {4be15ba8-c459-4fe1-b784-1b3d9796b217}, !- Handle
  {44de8793-d83c-4976-8585-c7a7c9ddd8ea}, !- Source Object
  3,                                      !- Outlet Port
  {201df091-2da5-432f-a657-a6e08710cce0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cc462ee1-ec7f-4073-967d-2dd001909a44}, !- Handle
  {201df091-2da5-432f-a657-a6e08710cce0}, !- Source Object
  5,                                      !- Outlet Port
  {31c1afd8-ef56-46c7-bc5a-9eb5d37f081e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe27fdb8-245d-4d1c-911a-37246cb01b8a}, !- Handle
  {31c1afd8-ef56-46c7-bc5a-9eb5d37f081e}, !- Source Object
  3,                                      !- Outlet Port
  {65ccebdd-fe63-4a70-8923-b4a4b33de1a4}, !- Target Object
  12;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b1efa773-dd03-4232-a03e-37c6369f4309}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {6eb8dcad-89cb-4340-980e-6b163835be7b}, !- Air Inlet Node Name
  {7a1dd0b5-5a5e-4acf-bb76-802e5b74daa3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31b61f35-a309-437d-9395-4848fef73b08}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Return Air Node, !- Name
  {2159c7d3-a635-4c73-b8be-c6ef84d38e0c}, !- Inlet Port
  {943f3448-2d50-4bae-848b-31fcfe464a38}; !- Outlet Port

OS:Connection,
  {3039df49-3641-4bef-a912-5a51c5bc7e79}, !- Handle
  {55023d60-5d67-4969-840b-ec2c4f33d653}, !- Source Object
  3,                                      !- Outlet Port
  {3397ce7f-e1dc-4a89-a336-0940326db8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2159c7d3-a635-4c73-b8be-c6ef84d38e0c}, !- Handle
  {b1b2ad42-4796-431a-8e6d-504929520833}, !- Source Object
  2,                                      !- Outlet Port
  {31b61f35-a309-437d-9395-4848fef73b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943f3448-2d50-4bae-848b-31fcfe464a38}, !- Handle
  {31b61f35-a309-437d-9395-4848fef73b08}, !- Source Object
  3,                                      !- Outlet Port
  {56af55f0-23af-4ae1-a6de-7c0b75321bb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78a00cbb-f8e8-4ed5-87ae-711f4a9b52fe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {2a381640-c672-45da-9965-05024e046e53}, !- Inlet Port
  {6eb8dcad-89cb-4340-980e-6b163835be7b}; !- Outlet Port

OS:Connection,
  {2a381640-c672-45da-9965-05024e046e53}, !- Handle
  {dceffda9-6b37-40ad-9016-819aeff690b3}, !- Source Object
  3,                                      !- Outlet Port
  {78a00cbb-f8e8-4ed5-87ae-711f4a9b52fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb8dcad-89cb-4340-980e-6b163835be7b}, !- Handle
  {78a00cbb-f8e8-4ed5-87ae-711f4a9b52fe}, !- Source Object
  3,                                      !- Outlet Port
  {b1efa773-dd03-4232-a03e-37c6369f4309}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a1dd0b5-5a5e-4acf-bb76-802e5b74daa3}, !- Handle
  {b1efa773-dd03-4232-a03e-37c6369f4309}, !- Source Object
  4,                                      !- Outlet Port
  {55023d60-5d67-4969-840b-ec2c4f33d653}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {95182266-99c3-447d-a7a6-b69d0ca96c6c}, !- Handle
  CoilCoolingWater_FanCoil 1,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {43636904-d157-4dc7-8b47-66a802143cd2}, !- Water Inlet Node Name
  {bd880109-f6da-465b-8804-ccd9020a69de}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {bc326ef1-7ffa-430a-830b-2710d8e320e2}, !- Handle
  CoilHeatingWater_FanCoil 1,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6c32c7be-5a68-4074-aadc-45291521f74a}, !- Water Inlet Node Name
  {0c78b0bd-650f-4a70-a65b-7feda09a9c8a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {7097114e-b913-45a1-a078-0e0ab7da67c1}, !- Handle
  FanOnOff 1,                             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d9551203-76f4-4064-8c09-ac7e14529253}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {15e2bf22-3aa4-4397-946e-9f637ff48e5c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d9551203-76f4-4064-8c09-ac7e14529253}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {15e2bf22-3aa4-4397-946e-9f637ff48e5c}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ff7feaa7-0460-48f5-b0e9-74fe172d64f9}, !- Handle
  ZoneHVACFourPipeFanCoil 1,              !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
