  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7277435f-7aa1-4228-bd55-44b197ea43a3}, !- Air Inlet Node Name
  {1bc77080-5178-4022-a7ce-055acf80bf12}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7097114e-b913-45a1-a078-0e0ab7da67c1}, !- Supply Air Fan Name
  {95182266-99c3-447d-a7a6-b69d0ca96c6c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bc326ef1-7ffa-430a-830b-2710d8e320e2}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {11e469f5-2374-4e1d-87fc-f0ed52dba744}, !- Handle
  ZoneHVACFourPipeFanCoil 1 Inlet Air Node, !- Name
  {5956fcd6-37dd-4bd8-be04-e47d5fe66ba5}, !- Inlet Port
  {7277435f-7aa1-4228-bd55-44b197ea43a3}; !- Outlet Port

OS:Connection,
  {5956fcd6-37dd-4bd8-be04-e47d5fe66ba5}, !- Handle
  {ec04b966-f656-4983-8ef7-196d21fd7206}, !- Source Object
  2,                                      !- Outlet Port
  {11e469f5-2374-4e1d-87fc-f0ed52dba744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7277435f-7aa1-4228-bd55-44b197ea43a3}, !- Handle
  {11e469f5-2374-4e1d-87fc-f0ed52dba744}, !- Source Object
  3,                                      !- Outlet Port
  {ff7feaa7-0460-48f5-b0e9-74fe172d64f9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {abd68879-d020-4594-8311-d18c11ec57af}, !- Handle
  ZoneHVACFourPipeFanCoil 1 Outlet Air Node, !- Name
  {1bc77080-5178-4022-a7ce-055acf80bf12}, !- Inlet Port
  {f08d371a-d98a-449d-8021-0b785cff1169}; !- Outlet Port

OS:Connection,
  {f08d371a-d98a-449d-8021-0b785cff1169}, !- Handle
  {abd68879-d020-4594-8311-d18c11ec57af}, !- Source Object
  3,                                      !- Outlet Port
  {3397ce7f-e1dc-4a89-a336-0940326db8a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bc77080-5178-4022-a7ce-055acf80bf12}, !- Handle
  {ff7feaa7-0460-48f5-b0e9-74fe172d64f9}, !- Source Object
  10,                                     !- Outlet Port
  {abd68879-d020-4594-8311-d18c11ec57af}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {61557f64-15d5-41f1-bbe9-4236861bbd17}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {f9214b0d-3b5d-43e6-bd29-f045a95a54f8}, !- Availability Schedule
  {f03dc56e-5244-4388-a5a2-77845f894913}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0b6d1870-5dec-4139-8eac-36334efce3a3}, !- Supply Side Inlet Node Name
  {7ca92cc4-3698-4b85-a29d-6b8173a251e0}, !- Demand Side Outlet Node Name
  {c2e2dd8a-2978-4ba9-8dfe-659496973bf6}, !- Demand Side Inlet Node A
  {43e44129-6c87-479c-8ad9-7960de64e3f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eecc6306-6b23-4a50-b556-36d7d2e709cf}, !- Demand Mixer Name
  {617e3be1-b0f6-4871-a4c4-181d016ccba6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a39c6683-8590-4b53-9ed4-8f740ab2286f}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Supply Inlet Node, !- Name
  {0b6d1870-5dec-4139-8eac-36334efce3a3}, !- Inlet Port
  {7242ff31-9abb-46e9-9780-6f883d2bf7b4}; !- Outlet Port

OS:Node,
  {8a60952d-2a13-4900-8cfb-b211d2c0a74a}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Supply Outlet Node, !- Name
  {bf717fff-2ff3-4de2-bd49-effc4f4abf0f}, !- Inlet Port
  {43e44129-6c87-479c-8ad9-7960de64e3f7}; !- Outlet Port

OS:Connection,
  {0b6d1870-5dec-4139-8eac-36334efce3a3}, !- Handle
  {61557f64-15d5-41f1-bbe9-4236861bbd17}, !- Source Object
  9,                                      !- Outlet Port
  {a39c6683-8590-4b53-9ed4-8f740ab2286f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e44129-6c87-479c-8ad9-7960de64e3f7}, !- Handle
  {8a60952d-2a13-4900-8cfb-b211d2c0a74a}, !- Source Object
  3,                                      !- Outlet Port
  {61557f64-15d5-41f1-bbe9-4236861bbd17}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {575c4425-b466-4a05-9391-d4181e788c9e}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Demand Inlet Node, !- Name
  {c2e2dd8a-2978-4ba9-8dfe-659496973bf6}, !- Inlet Port
  {90aecafe-082e-4a9d-9b44-bbcdeee13afb}; !- Outlet Port

OS:Node,
  {d6ddb45c-db12-4da2-9635-ebc0e1fad991}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Demand Outlet Node, !- Name
  {143b3fce-2099-4982-9c99-fc3f727b8cde}, !- Inlet Port
  {7ca92cc4-3698-4b85-a29d-6b8173a251e0}; !- Outlet Port

OS:Node,
  {ebeef89e-f22f-4424-af5d-4e3732166eb3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {d7745694-81d2-402f-b002-0153fa035d5c}, !- Inlet Port
  {72ab98e1-3c71-4bb1-afaf-09857892fac1}; !- Outlet Port

OS:Connection,
  {c2e2dd8a-2978-4ba9-8dfe-659496973bf6}, !- Handle
  {61557f64-15d5-41f1-bbe9-4236861bbd17}, !- Source Object
  11,                                     !- Outlet Port
  {575c4425-b466-4a05-9391-d4181e788c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca92cc4-3698-4b85-a29d-6b8173a251e0}, !- Handle
  {d6ddb45c-db12-4da2-9635-ebc0e1fad991}, !- Source Object
  3,                                      !- Outlet Port
  {61557f64-15d5-41f1-bbe9-4236861bbd17}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {617e3be1-b0f6-4871-a4c4-181d016ccba6}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {90aecafe-082e-4a9d-9b44-bbcdeee13afb}, !- Inlet Node Name
  {431d8d76-867a-4a7b-a1f3-83e07db324d3}, !- Outlet Node Name 1
  {63cf0ecb-1d25-4531-bad7-aac26c589eb7}, !- Outlet Node Name 2
  {871a71bb-47d2-40a1-bd49-e1ac8514353f}, !- Outlet Node Name 3
  {40c9d496-1f13-4480-863b-a4dda3e8c826}, !- Outlet Node Name 4
  {57f6e664-83a1-4074-bc2c-5c2d6206ba2f}, !- Outlet Node Name 5
  {6754e658-26e3-4585-b861-ce27d17c5b49}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {eecc6306-6b23-4a50-b556-36d7d2e709cf}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {143b3fce-2099-4982-9c99-fc3f727b8cde}, !- Outlet Node Name
  {4d4c2902-2dc7-4c6e-b8e8-d38a0b54bcc8}, !- Inlet Node Name 1
  {89b228a1-329b-44d8-a0e7-e83a06073cbb}, !- Inlet Node Name 2
  {4c66d469-fb40-4ebb-b8ec-f22b1441cb0a}, !- Inlet Node Name 3
  {dfe39c9e-e05e-4d50-87d5-9f6540011808}, !- Inlet Node Name 4
  {a97cfeb0-36fa-450b-badd-629d8fdf206a}, !- Inlet Node Name 5
  {b29c4e6d-4434-4527-a22b-c2b4d4745176}; !- Inlet Node Name 6

OS:Connection,
  {90aecafe-082e-4a9d-9b44-bbcdeee13afb}, !- Handle
  {575c4425-b466-4a05-9391-d4181e788c9e}, !- Source Object
  3,                                      !- Outlet Port
  {617e3be1-b0f6-4871-a4c4-181d016ccba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {143b3fce-2099-4982-9c99-fc3f727b8cde}, !- Handle
  {eecc6306-6b23-4a50-b556-36d7d2e709cf}, !- Source Object
  2,                                      !- Outlet Port
  {d6ddb45c-db12-4da2-9635-ebc0e1fad991}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {27c56647-8c38-4e98-9cd7-d2e0ab94144e}, !- Handle
  {61557f64-15d5-41f1-bbe9-4236861bbd17}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  22,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f03dc56e-5244-4388-a5a2-77845f894913}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {94a05241-f543-4644-80d7-4ed4ceeab5ad}; !- Availability Manager Name 1

OS:SetpointManager:Warmest,
  {88bba3b9-7dff-4215-8beb-a37c8c8832a1}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  22,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {8a60952d-2a13-4900-8cfb-b211d2c0a74a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {ecbdf709-c3c8-4f76-a150-170cfb1380e7}, !- Handle
  Supply Fan 2,                           !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3bcbe918-61ec-41d5-a95a-b98b3f4edf1c}, !- Air Inlet Node Name
  {bf717fff-2ff3-4de2-bd49-effc4f4abf0f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {5a7e2273-ce02-49ab-8614-d31bfe77f395}, !- Handle
  CoilHeatingWater 2,                     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1e9e3244-556a-44be-a3f8-8c116a49956a}, !- Water Inlet Node Name
  {1bb97a42-df73-47a5-b77d-7d33afd78752}, !- Water Outlet Node Name
  {d41d7a8b-5055-489f-a4bf-ca048422bf6d}, !- Air Inlet Node Name
  {43d8ee8e-16db-4c86-a5b6-5a1c50dd0e6a}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {3e96a2b0-41aa-4ca6-89f8-5857d2918bc7}, !- Handle
  CoilCoolingWater 2,                     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {70efcd1d-a739-4fa7-865b-6cb92edbea4e}, !- Water Inlet Node Name
  {9b8599b9-4907-449d-88fc-00c7e944c05b}, !- Water Outlet Node Name
  {0a5ec7e2-ebcc-433c-8d0d-43169d36b72b}, !- Air Inlet Node Name
  {e4fc0423-e45b-4ecb-992f-59d8fd33394c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {17f8d0ea-1388-4ab2-a369-cb6f5d466fca}, !- Handle
  CoilCoolingWater 2 Outlet Air Node,     !- Name
  {e4fc0423-e45b-4ecb-992f-59d8fd33394c}, !- Inlet Port
  {d41d7a8b-5055-489f-a4bf-ca048422bf6d}; !- Outlet Port

OS:Connection,
  {e4fc0423-e45b-4ecb-992f-59d8fd33394c}, !- Handle
  {3e96a2b0-41aa-4ca6-89f8-5857d2918bc7}, !- Source Object
  13,                                     !- Outlet Port
  {17f8d0ea-1388-4ab2-a369-cb6f5d466fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d41d7a8b-5055-489f-a4bf-ca048422bf6d}, !- Handle
  {17f8d0ea-1388-4ab2-a369-cb6f5d466fca}, !- Source Object
  3,                                      !- Outlet Port
  {5a7e2273-ce02-49ab-8614-d31bfe77f395}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a711f808-18b0-4b0f-b4f3-9ebb6bde5cb5}, !- Handle
  CoilHeatingWater 2 Outlet Air Node,     !- Name
  {43d8ee8e-16db-4c86-a5b6-5a1c50dd0e6a}, !- Inlet Port
  {3bcbe918-61ec-41d5-a95a-b98b3f4edf1c}; !- Outlet Port

OS:Connection,
  {43d8ee8e-16db-4c86-a5b6-5a1c50dd0e6a}, !- Handle
  {5a7e2273-ce02-49ab-8614-d31bfe77f395}, !- Source Object
  8,                                      !- Outlet Port
  {a711f808-18b0-4b0f-b4f3-9ebb6bde5cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bcbe918-61ec-41d5-a95a-b98b3f4edf1c}, !- Handle
  {a711f808-18b0-4b0f-b4f3-9ebb6bde5cb5}, !- Source Object
  3,                                      !- Outlet Port
  {ecbdf709-c3c8-4f76-a150-170cfb1380e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bf717fff-2ff3-4de2-bd49-effc4f4abf0f}, !- Handle
  {ecbdf709-c3c8-4f76-a150-170cfb1380e7}, !- Source Object
  9,                                      !- Outlet Port
  {8a60952d-2a13-4900-8cfb-b211d2c0a74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {70d56994-62b9-41ff-801f-20a1433be27c}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f9214b0d-3b5d-43e6-bd29-f045a95a54f8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {60810148-0f41-4681-89fc-4d84bd216566}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {60810148-0f41-4681-89fc-4d84bd216566}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9dbcfdc9-324d-482f-9550-524ed2829d6e}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {70d56994-62b9-41ff-801f-20a1433be27c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bbcba35a-cb6c-4261-9c95-d3f46a88b56d}, !- Mixed Air Node Name
  {29824917-8ac4-4bda-8b30-4aaf4ae18435}, !- Outdoor Air Stream Node Name
  {365271ed-b40b-4ab0-9bcd-f4aba28b72b2}, !- Relief Air Stream Node Name
  {7242ff31-9abb-46e9-9780-6f883d2bf7b4}; !- Return Air Stream Node Name

OS:Node,
  {a4840b5a-16ab-4e78-8437-b48f64daef21}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {61d97a96-2e1a-4c9e-8f6e-667bb1175ba5}; !- Outlet Port

OS:Node,
  {e227b466-1345-44c4-8b80-4e11de46b072}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Relief Air Node, !- Name
  {b7440ca1-477b-4296-997b-bf5c80e738bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {8baa135e-d036-4579-8ce4-f952e32f1087}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Mixed Air Node, !- Name
  {bbcba35a-cb6c-4261-9c95-d3f46a88b56d}, !- Inlet Port
  {0a5ec7e2-ebcc-433c-8d0d-43169d36b72b}; !- Outlet Port

OS:Connection,
  {7242ff31-9abb-46e9-9780-6f883d2bf7b4}, !- Handle
  {a39c6683-8590-4b53-9ed4-8f740ab2286f}, !- Source Object
  3,                                      !- Outlet Port
  {9dbcfdc9-324d-482f-9550-524ed2829d6e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bbcba35a-cb6c-4261-9c95-d3f46a88b56d}, !- Handle
  {9dbcfdc9-324d-482f-9550-524ed2829d6e}, !- Source Object
  5,                                      !- Outlet Port
  {8baa135e-d036-4579-8ce4-f952e32f1087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5ec7e2-ebcc-433c-8d0d-43169d36b72b}, !- Handle
  {8baa135e-d036-4579-8ce4-f952e32f1087}, !- Source Object
  3,                                      !- Outlet Port
  {3e96a2b0-41aa-4ca6-89f8-5857d2918bc7}, !- Target Object
  12;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e96808d-de38-4f7b-a329-45ecf1139626}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {3de8caa9-99ca-43d7-9b2f-04f548a8d9cf}, !- Air Inlet Node Name
  {d7745694-81d2-402f-b002-0153fa035d5c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5db1d5d2-bf0f-4b47-9274-e692e9a1df63}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {1ee0dd38-f5fe-476e-ab95-538a7fe86438}, !- Inlet Port
  {4d4c2902-2dc7-4c6e-b8e8-d38a0b54bcc8}; !- Outlet Port

OS:Connection,
  {72ab98e1-3c71-4bb1-afaf-09857892fac1}, !- Handle
  {ebeef89e-f22f-4424-af5d-4e3732166eb3}, !- Source Object
  3,                                      !- Outlet Port
  {c8e5732a-11bf-4089-9134-69f9eb0962ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee0dd38-f5fe-476e-ab95-538a7fe86438}, !- Handle
  {3cc615be-f2e6-4d47-9097-d9cb9bf05f73}, !- Source Object
  2,                                      !- Outlet Port
  {5db1d5d2-bf0f-4b47-9274-e692e9a1df63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4c2902-2dc7-4c6e-b8e8-d38a0b54bcc8}, !- Handle
  {5db1d5d2-bf0f-4b47-9274-e692e9a1df63}, !- Source Object
  3,                                      !- Outlet Port
  {eecc6306-6b23-4a50-b556-36d7d2e709cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {816f4e8a-0b8d-4efa-bf5d-2c7cdb972c98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {431d8d76-867a-4a7b-a1f3-83e07db324d3}, !- Inlet Port
  {3de8caa9-99ca-43d7-9b2f-04f548a8d9cf}; !- Outlet Port

OS:Connection,
  {431d8d76-867a-4a7b-a1f3-83e07db324d3}, !- Handle
  {617e3be1-b0f6-4871-a4c4-181d016ccba6}, !- Source Object
  3,                                      !- Outlet Port
  {816f4e8a-0b8d-4efa-bf5d-2c7cdb972c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de8caa9-99ca-43d7-9b2f-04f548a8d9cf}, !- Handle
  {816f4e8a-0b8d-4efa-bf5d-2c7cdb972c98}, !- Source Object
  3,                                      !- Outlet Port
  {7e96808d-de38-4f7b-a329-45ecf1139626}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7745694-81d2-402f-b002-0153fa035d5c}, !- Handle
  {7e96808d-de38-4f7b-a329-45ecf1139626}, !- Source Object
  4,                                      !- Outlet Port
  {ebeef89e-f22f-4424-af5d-4e3732166eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0b5bc55a-1b57-4a9a-b7c3-e4115f677c75}, !- Handle
  CoilCoolingWater_FanCoil 2,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fb68c6c0-95c8-460a-ac7e-ed4e04ae548b}, !- Water Inlet Node Name
  {1f11212f-0d0d-4006-ae11-d2f8a59224af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {61b26c51-6c6c-4f56-95ae-a1adc72bfe1e}, !- Handle
  CoilHeatingWater_FanCoil 2,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f32138d-987e-4748-a10e-0675c04efdcd}, !- Water Inlet Node Name
  {0de63336-2287-4865-a757-123cd1d0a361}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {33cd4589-ee68-487b-8b46-10f8005952d0}, !- Handle
  FanOnOff 2,                             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ceb5f28-38c2-43bc-9532-29168d56d4e0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f77d37fe-8c32-4049-bce2-3f34939fb044}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3ceb5f28-38c2-43bc-9532-29168d56d4e0}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f77d37fe-8c32-4049-bce2-3f34939fb044}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6893c98d-3e80-4a1e-9b11-1a047f37ed48}, !- Handle
  ZoneHVACFourPipeFanCoil 2,              !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e21d63ed-8be7-4a1f-bbde-c282c472ea6f}, !- Air Inlet Node Name
  {65f8732a-79fd-41ac-870a-7e99b3ead9f4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {33cd4589-ee68-487b-8b46-10f8005952d0}, !- Supply Air Fan Name
  {0b5bc55a-1b57-4a9a-b7c3-e4115f677c75}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {61b26c51-6c6c-4f56-95ae-a1adc72bfe1e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {80a3db10-b0c5-4a4b-b47e-d3b55537f1f5}, !- Handle
  ZoneHVACFourPipeFanCoil 2 Inlet Air Node, !- Name
  {fccaed64-ea85-46a5-bebc-5a7692d6c26e}, !- Inlet Port
  {e21d63ed-8be7-4a1f-bbde-c282c472ea6f}; !- Outlet Port

OS:Connection,
  {fccaed64-ea85-46a5-bebc-5a7692d6c26e}, !- Handle
  {2304db8e-74a9-44c1-b644-d45ee97f55b8}, !- Source Object
  2,                                      !- Outlet Port
  {80a3db10-b0c5-4a4b-b47e-d3b55537f1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21d63ed-8be7-4a1f-bbde-c282c472ea6f}, !- Handle
  {80a3db10-b0c5-4a4b-b47e-d3b55537f1f5}, !- Source Object
  3,                                      !- Outlet Port
  {6893c98d-3e80-4a1e-9b11-1a047f37ed48}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1677ab79-13b7-45ed-a6d8-25076c47e2fa}, !- Handle
  ZoneHVACFourPipeFanCoil 2 Outlet Air Node, !- Name
  {65f8732a-79fd-41ac-870a-7e99b3ead9f4}, !- Inlet Port
  {b5e7c783-cf4e-4b06-85e5-37cff30624bb}; !- Outlet Port

OS:Connection,
  {b5e7c783-cf4e-4b06-85e5-37cff30624bb}, !- Handle
  {1677ab79-13b7-45ed-a6d8-25076c47e2fa}, !- Source Object
  3,                                      !- Outlet Port
  {c8e5732a-11bf-4089-9134-69f9eb0962ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65f8732a-79fd-41ac-870a-7e99b3ead9f4}, !- Handle
  {6893c98d-3e80-4a1e-9b11-1a047f37ed48}, !- Source Object
  10,                                     !- Outlet Port
  {1677ab79-13b7-45ed-a6d8-25076c47e2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {09af3bae-4cab-4b32-99e0-6743c20b0a04}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {3209616b-e677-448e-bd8a-fd61ac422428}, !- Air Inlet Node Name
  {885d402d-6443-4355-9f7a-13fada947bd8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {edf9c3af-47b1-4e1c-bc9a-9a4e34909ee1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {885d402d-6443-4355-9f7a-13fada947bd8}, !- Inlet Port
  {696c7511-5a30-419f-9570-8f83632ee66b}; !- Outlet Port

OS:Node,
  {957b1a5f-2a93-4356-b404-d8262c18a3e2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 Return Air Node, !- Name
  {c9fe0ec6-9a2d-4349-aec8-f1b1dd443f75}, !- Inlet Port
  {89b228a1-329b-44d8-a0e7-e83a06073cbb}; !- Outlet Port

OS:Connection,
  {696c7511-5a30-419f-9570-8f83632ee66b}, !- Handle
  {edf9c3af-47b1-4e1c-bc9a-9a4e34909ee1}, !- Source Object
  3,                                      !- Outlet Port
  {4071e780-8870-445d-83bc-a440deb3411b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9fe0ec6-9a2d-4349-aec8-f1b1dd443f75}, !- Handle
  {62e532bc-1dd1-45e8-b301-bd314bce7868}, !- Source Object
  2,                                      !- Outlet Port
  {957b1a5f-2a93-4356-b404-d8262c18a3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b228a1-329b-44d8-a0e7-e83a06073cbb}, !- Handle
  {957b1a5f-2a93-4356-b404-d8262c18a3e2}, !- Source Object
  3,                                      !- Outlet Port
  {eecc6306-6b23-4a50-b556-36d7d2e709cf}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {68805fa2-ef8c-41ba-9104-68a02afc5d74}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {63cf0ecb-1d25-4531-bad7-aac26c589eb7}, !- Inlet Port
  {3209616b-e677-448e-bd8a-fd61ac422428}; !- Outlet Port

OS:Connection,
  {63cf0ecb-1d25-4531-bad7-aac26c589eb7}, !- Handle
  {617e3be1-b0f6-4871-a4c4-181d016ccba6}, !- Source Object
  4,                                      !- Outlet Port
  {68805fa2-ef8c-41ba-9104-68a02afc5d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3209616b-e677-448e-bd8a-fd61ac422428}, !- Handle
  {68805fa2-ef8c-41ba-9104-68a02afc5d74}, !- Source Object
  3,                                      !- Outlet Port
  {09af3bae-4cab-4b32-99e0-6743c20b0a04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {885d402d-6443-4355-9f7a-13fada947bd8}, !- Handle
  {09af3bae-4cab-4b32-99e0-6743c20b0a04}, !- Source Object
  4,                                      !- Outlet Port
  {edf9c3af-47b1-4e1c-bc9a-9a4e34909ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c039c5c4-6ea6-4c19-8675-153811084bfa}, !- Handle
  CoilCoolingWater_FanCoil 3,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {de0477ad-75e4-4e2a-a917-f14ae7da17d8}, !- Water Inlet Node Name
  {1d701e01-d085-43b1-8d5c-b23e272e5828}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {09a723b9-0aff-486e-8ed4-780e5a5168d1}, !- Handle
  CoilHeatingWater_FanCoil 3,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ba9cdcf4-a236-43d2-8a71-5c5e74111a23}, !- Water Inlet Node Name
  {24f5e369-2217-4b06-a56d-ed21b1a7adb9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {0413407c-fb06-4558-9e22-fc600777ea4b}, !- Handle
  FanOnOff 3,                             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6851d9c-9400-4aed-9429-915cf8cd0d22}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9f7f62dd-ab52-4480-b5e7-7601c21e4fed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d6851d9c-9400-4aed-9429-915cf8cd0d22}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9f7f62dd-ab52-4480-b5e7-7601c21e4fed}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d6c42b32-d65b-4b34-8556-0380bbb03ed4}, !- Handle
  ZoneHVACFourPipeFanCoil 3,              !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b6934dc2-3bbf-4c98-8e65-b09694b7f53b}, !- Air Inlet Node Name
  {ffaa7c9b-1713-473c-85a9-128c2f3c1a30}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0413407c-fb06-4558-9e22-fc600777ea4b}, !- Supply Air Fan Name
  {c039c5c4-6ea6-4c19-8675-153811084bfa}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {09a723b9-0aff-486e-8ed4-780e5a5168d1}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5174e91f-1e71-4e07-ab65-e799a6b9ef06}, !- Handle
  ZoneHVACFourPipeFanCoil 3 Inlet Air Node, !- Name
  {7c1ac162-6cc6-4ba8-8e16-2b62cf7112ea}, !- Inlet Port
  {b6934dc2-3bbf-4c98-8e65-b09694b7f53b}; !- Outlet Port

OS:Connection,
  {7c1ac162-6cc6-4ba8-8e16-2b62cf7112ea}, !- Handle
  {3ef942cd-0923-4fe1-8dc8-e1637b244e33}, !- Source Object
  2,                                      !- Outlet Port
  {5174e91f-1e71-4e07-ab65-e799a6b9ef06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6934dc2-3bbf-4c98-8e65-b09694b7f53b}, !- Handle
  {5174e91f-1e71-4e07-ab65-e799a6b9ef06}, !- Source Object
  3,                                      !- Outlet Port
  {d6c42b32-d65b-4b34-8556-0380bbb03ed4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e8b2b1f4-3323-4bc6-bb31-713b8fbdb413}, !- Handle
  ZoneHVACFourPipeFanCoil 3 Outlet Air Node, !- Name
  {ffaa7c9b-1713-473c-85a9-128c2f3c1a30}, !- Inlet Port
  {4db31800-742b-41ac-9a4b-81228576f73b}; !- Outlet Port

OS:Connection,
  {4db31800-742b-41ac-9a4b-81228576f73b}, !- Handle
  {e8b2b1f4-3323-4bc6-bb31-713b8fbdb413}, !- Source Object
  3,                                      !- Outlet Port
  {4071e780-8870-445d-83bc-a440deb3411b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffaa7c9b-1713-473c-85a9-128c2f3c1a30}, !- Handle
  {d6c42b32-d65b-4b34-8556-0380bbb03ed4}, !- Source Object
  10,                                     !- Outlet Port
  {e8b2b1f4-3323-4bc6-bb31-713b8fbdb413}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d52def0b-c569-447c-8229-d9515d2443f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {4471a22e-bcfe-4f5e-b863-5e6973609911}, !- Air Inlet Node Name
  {49b4d773-05cb-41d2-bc65-275078631d4f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d43634b3-32f0-4c95-a779-d7bdc4dd56cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {49b4d773-05cb-41d2-bc65-275078631d4f}, !- Inlet Port
  {2ef8a0d3-90e2-47c0-b106-c9ca978e517b}; !- Outlet Port

OS:Node,
  {2330d887-5a06-40a6-9b70-fab5e89e78c5}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Return Air Node, !- Name
  {9f0db114-c7e8-4035-875d-0855d09be459}, !- Inlet Port
  {4c66d469-fb40-4ebb-b8ec-f22b1441cb0a}; !- Outlet Port

OS:Connection,
  {2ef8a0d3-90e2-47c0-b106-c9ca978e517b}, !- Handle
  {d43634b3-32f0-4c95-a779-d7bdc4dd56cd}, !- Source Object
  3,                                      !- Outlet Port
  {90b6edba-7354-4520-bec4-2802607b1c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f0db114-c7e8-4035-875d-0855d09be459}, !- Handle
  {f4285c2a-b050-4c4f-bcc3-c2defcc81a6e}, !- Source Object
  2,                                      !- Outlet Port
  {2330d887-5a06-40a6-9b70-fab5e89e78c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c66d469-fb40-4ebb-b8ec-f22b1441cb0a}, !- Handle
  {2330d887-5a06-40a6-9b70-fab5e89e78c5}, !- Source Object
  3,                                      !- Outlet Port
  {eecc6306-6b23-4a50-b556-36d7d2e709cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b40038dc-83c2-4eca-9068-e85b8d15a4be}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {871a71bb-47d2-40a1-bd49-e1ac8514353f}, !- Inlet Port
  {4471a22e-bcfe-4f5e-b863-5e6973609911}; !- Outlet Port

OS:Connection,
  {871a71bb-47d2-40a1-bd49-e1ac8514353f}, !- Handle
  {617e3be1-b0f6-4871-a4c4-181d016ccba6}, !- Source Object
  5,                                      !- Outlet Port
  {b40038dc-83c2-4eca-9068-e85b8d15a4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4471a22e-bcfe-4f5e-b863-5e6973609911}, !- Handle
  {b40038dc-83c2-4eca-9068-e85b8d15a4be}, !- Source Object
  3,                                      !- Outlet Port
  {d52def0b-c569-447c-8229-d9515d2443f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49b4d773-05cb-41d2-bc65-275078631d4f}, !- Handle
  {d52def0b-c569-447c-8229-d9515d2443f6}, !- Source Object
  4,                                      !- Outlet Port
  {d43634b3-32f0-4c95-a779-d7bdc4dd56cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {73ac9dc1-be6d-4341-bc25-e582b177edcf}, !- Handle
  CoilCoolingWater_FanCoil 4,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d5a5a067-7489-466d-bbbe-b5a024bee281}, !- Water Inlet Node Name
  {7087d731-8ba6-41de-ae39-4e42ed4b7cd8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {7f85881d-7d18-4f2f-9290-7071f3b037c7}, !- Handle
  CoilHeatingWater_FanCoil 4,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {343edb94-94bb-4b17-936c-dabbe9d4eebb}, !- Water Inlet Node Name
  {af0ecff9-f996-4dfb-b67e-256a35d7174f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {8d6296dc-4931-47cd-899d-c240369f3acf}, !- Handle
  FanOnOff 4,                             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f105c3d-e58f-46e3-b468-8460b1d36777}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {758ca8ff-35d9-43e7-928d-31a2f77cd3be}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0f105c3d-e58f-46e3-b468-8460b1d36777}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {758ca8ff-35d9-43e7-928d-31a2f77cd3be}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a023d82e-e7ec-40c2-b846-d5dc36103dcf}, !- Handle
  ZoneHVACFourPipeFanCoil 4,              !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f21dab2d-8288-49aa-ab3c-f0939dd13311}, !- Air Inlet Node Name
  {6e137c1f-788f-44a8-a235-a4a579796faa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8d6296dc-4931-47cd-899d-c240369f3acf}, !- Supply Air Fan Name
  {73ac9dc1-be6d-4341-bc25-e582b177edcf}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7f85881d-7d18-4f2f-9290-7071f3b037c7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {332d0df9-3c39-4552-97eb-cbf450ccdf82}, !- Handle
  ZoneHVACFourPipeFanCoil 4 Inlet Air Node, !- Name
  {b73cf068-94c8-4b1e-8d21-dfbcfb9412a8}, !- Inlet Port
  {f21dab2d-8288-49aa-ab3c-f0939dd13311}; !- Outlet Port

OS:Connection,
  {b73cf068-94c8-4b1e-8d21-dfbcfb9412a8}, !- Handle
  {4ae92697-39b9-41fe-b5ec-b04d53ceba81}, !- Source Object
  2,                                      !- Outlet Port
  {332d0df9-3c39-4552-97eb-cbf450ccdf82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f21dab2d-8288-49aa-ab3c-f0939dd13311}, !- Handle
  {332d0df9-3c39-4552-97eb-cbf450ccdf82}, !- Source Object
  3,                                      !- Outlet Port
  {a023d82e-e7ec-40c2-b846-d5dc36103dcf}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {80b8f68b-0252-4ccd-aa7a-bdc81d0ac300}, !- Handle
  ZoneHVACFourPipeFanCoil 4 Outlet Air Node, !- Name
  {6e137c1f-788f-44a8-a235-a4a579796faa}, !- Inlet Port
  {0a643c34-1594-44b6-8c99-1d0a6f0b3209}; !- Outlet Port

OS:Connection,
  {0a643c34-1594-44b6-8c99-1d0a6f0b3209}, !- Handle
  {80b8f68b-0252-4ccd-aa7a-bdc81d0ac300}, !- Source Object
  3,                                      !- Outlet Port
  {90b6edba-7354-4520-bec4-2802607b1c9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e137c1f-788f-44a8-a235-a4a579796faa}, !- Handle
  {a023d82e-e7ec-40c2-b846-d5dc36103dcf}, !- Source Object
  10,                                     !- Outlet Port
  {80b8f68b-0252-4ccd-aa7a-bdc81d0ac300}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f343f7a2-a9c6-4415-a661-3051a60f7d87}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {c238197b-44ee-453a-a81f-320eded3cc78}, !- Air Inlet Node Name
  {23c40329-f605-456a-b108-d6e0ef82ec90}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f755916c-1f7c-4ad5-8469-4f752178b615}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {23c40329-f605-456a-b108-d6e0ef82ec90}, !- Inlet Port
  {39e28770-3462-42aa-ae4f-1bb62878a09f}; !- Outlet Port

OS:Node,
  {f3069b5c-be5f-45ee-b23f-e80e37f7dd40}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Return Air Node, !- Name
  {613eb4c8-eac9-4648-b613-74b8962e0aff}, !- Inlet Port
  {dfe39c9e-e05e-4d50-87d5-9f6540011808}; !- Outlet Port

OS:Connection,
  {39e28770-3462-42aa-ae4f-1bb62878a09f}, !- Handle
  {f755916c-1f7c-4ad5-8469-4f752178b615}, !- Source Object
  3,                                      !- Outlet Port
  {d62735c5-4a33-4f8c-848a-ae634ce69bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613eb4c8-eac9-4648-b613-74b8962e0aff}, !- Handle
  {bdd9161f-b2ed-407a-be27-24c092f47376}, !- Source Object
  2,                                      !- Outlet Port
  {f3069b5c-be5f-45ee-b23f-e80e37f7dd40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe39c9e-e05e-4d50-87d5-9f6540011808}, !- Handle
  {f3069b5c-be5f-45ee-b23f-e80e37f7dd40}, !- Source Object
  3,                                      !- Outlet Port
  {eecc6306-6b23-4a50-b556-36d7d2e709cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ea374ca-0f51-4c9a-8c3c-008c5e03b11b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {40c9d496-1f13-4480-863b-a4dda3e8c826}, !- Inlet Port
  {c238197b-44ee-453a-a81f-320eded3cc78}; !- Outlet Port

OS:Connection,
  {40c9d496-1f13-4480-863b-a4dda3e8c826}, !- Handle
  {617e3be1-b0f6-4871-a4c4-181d016ccba6}, !- Source Object
  6,                                      !- Outlet Port
  {6ea374ca-0f51-4c9a-8c3c-008c5e03b11b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c238197b-44ee-453a-a81f-320eded3cc78}, !- Handle
  {6ea374ca-0f51-4c9a-8c3c-008c5e03b11b}, !- Source Object
  3,                                      !- Outlet Port
  {f343f7a2-a9c6-4415-a661-3051a60f7d87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23c40329-f605-456a-b108-d6e0ef82ec90}, !- Handle
  {f343f7a2-a9c6-4415-a661-3051a60f7d87}, !- Source Object
  4,                                      !- Outlet Port
  {f755916c-1f7c-4ad5-8469-4f752178b615}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6e6b5644-248d-4a99-b145-9b17c3e04bb9}, !- Handle
  CoilCoolingWater_FanCoil 5,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {814a3733-f3ec-4325-b8d9-895467cc13c2}, !- Water Inlet Node Name
  {f7327893-3408-479a-92fc-d683e7a4ff93}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {3c3c1d70-abe3-4026-bd38-2d17a4b90826}, !- Handle
  CoilHeatingWater_FanCoil 5,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ede853f0-32b5-4380-b15a-5f3a8c07d10c}, !- Water Inlet Node Name
  {35f565d8-100d-44ae-b6e0-fd73af1a0f0b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {6b1c6dd7-6894-4491-91b4-4850a4c61f40}, !- Handle
  FanOnOff 5,                             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {caf9231e-d269-43db-8669-7c9e90a7ee07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6ab9fc85-5587-4f80-b2dd-7e9af1c5a202}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {caf9231e-d269-43db-8669-7c9e90a7ee07}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6ab9fc85-5587-4f80-b2dd-7e9af1c5a202}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {44645f78-523f-4a0d-8704-f33711c94ebc}, !- Handle
  ZoneHVACFourPipeFanCoil 5,              !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0e47283f-6bc2-4790-9575-18c833678f4a}, !- Air Inlet Node Name
  {25746956-f4f4-4e56-8673-3ada5d21e943}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6b1c6dd7-6894-4491-91b4-4850a4c61f40}, !- Supply Air Fan Name
  {6e6b5644-248d-4a99-b145-9b17c3e04bb9}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3c3c1d70-abe3-4026-bd38-2d17a4b90826}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {6beef7b2-4b0f-4a4e-a342-6e26ed383dd3}, !- Handle
  ZoneHVACFourPipeFanCoil 5 Inlet Air Node, !- Name
  {ffdb1ef6-ec99-466a-8fdd-9533328559ad}, !- Inlet Port
  {0e47283f-6bc2-4790-9575-18c833678f4a}; !- Outlet Port

OS:Connection,
  {ffdb1ef6-ec99-466a-8fdd-9533328559ad}, !- Handle
  {577dc303-5114-4927-88b1-e6a2d3860b86}, !- Source Object
  2,                                      !- Outlet Port
  {6beef7b2-4b0f-4a4e-a342-6e26ed383dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e47283f-6bc2-4790-9575-18c833678f4a}, !- Handle
  {6beef7b2-4b0f-4a4e-a342-6e26ed383dd3}, !- Source Object
  3,                                      !- Outlet Port
  {44645f78-523f-4a0d-8704-f33711c94ebc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b32da634-5d9a-469d-a895-41f9bef46609}, !- Handle
  ZoneHVACFourPipeFanCoil 5 Outlet Air Node, !- Name
  {25746956-f4f4-4e56-8673-3ada5d21e943}, !- Inlet Port
  {62a7fe7d-dd16-41f1-95e8-1135c1fb8e9d}; !- Outlet Port

OS:Connection,
  {62a7fe7d-dd16-41f1-95e8-1135c1fb8e9d}, !- Handle
  {b32da634-5d9a-469d-a895-41f9bef46609}, !- Source Object
  3,                                      !- Outlet Port
  {d62735c5-4a33-4f8c-848a-ae634ce69bbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25746956-f4f4-4e56-8673-3ada5d21e943}, !- Handle
  {44645f78-523f-4a0d-8704-f33711c94ebc}, !- Source Object
  10,                                     !- Outlet Port
  {b32da634-5d9a-469d-a895-41f9bef46609}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc0d881e-3e4c-4c91-af11-7f1bf161ac60}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {375f2b99-91cd-408b-bc3d-bb507bc748ba}, !- Air Inlet Node Name
  {d5844190-afff-4906-84d3-cb7671506630}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a681756-aef5-4101-b2c5-0a0015e277af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {d5844190-afff-4906-84d3-cb7671506630}, !- Inlet Port
  {347aefab-72d7-44bf-ba9b-51ffee7f2cba}; !- Outlet Port

OS:Node,
  {ecc7ac39-2baf-41f1-8cd7-37757a307c70}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Return Air Node, !- Name
  {09fca337-8b38-4669-9113-a5a4cd093062}, !- Inlet Port
  {a97cfeb0-36fa-450b-badd-629d8fdf206a}; !- Outlet Port

OS:Connection,
  {347aefab-72d7-44bf-ba9b-51ffee7f2cba}, !- Handle
  {5a681756-aef5-4101-b2c5-0a0015e277af}, !- Source Object
  3,                                      !- Outlet Port
  {f1333630-2576-402f-96a7-d6bf0e455b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09fca337-8b38-4669-9113-a5a4cd093062}, !- Handle
  {de66fc59-5d39-4d72-9bb5-5d8a14960c76}, !- Source Object
  2,                                      !- Outlet Port
  {ecc7ac39-2baf-41f1-8cd7-37757a307c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97cfeb0-36fa-450b-badd-629d8fdf206a}, !- Handle
  {ecc7ac39-2baf-41f1-8cd7-37757a307c70}, !- Source Object
  3,                                      !- Outlet Port
  {eecc6306-6b23-4a50-b556-36d7d2e709cf}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6b05c7f7-e7c3-4f66-b624-2463907edfe1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {57f6e664-83a1-4074-bc2c-5c2d6206ba2f}, !- Inlet Port
  {375f2b99-91cd-408b-bc3d-bb507bc748ba}; !- Outlet Port

OS:Connection,
  {57f6e664-83a1-4074-bc2c-5c2d6206ba2f}, !- Handle
  {617e3be1-b0f6-4871-a4c4-181d016ccba6}, !- Source Object
  7,                                      !- Outlet Port
  {6b05c7f7-e7c3-4f66-b624-2463907edfe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375f2b99-91cd-408b-bc3d-bb507bc748ba}, !- Handle
  {6b05c7f7-e7c3-4f66-b624-2463907edfe1}, !- Source Object
  3,                                      !- Outlet Port
  {cc0d881e-3e4c-4c91-af11-7f1bf161ac60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5844190-afff-4906-84d3-cb7671506630}, !- Handle
  {cc0d881e-3e4c-4c91-af11-7f1bf161ac60}, !- Source Object
  4,                                      !- Outlet Port
  {5a681756-aef5-4101-b2c5-0a0015e277af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {7e4722af-84c6-4a2a-b17c-0b213efd2764}, !- Handle
  CoilCoolingWater_FanCoil 6,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {37778772-1c12-4abf-9d3d-d1826b1560e1}, !- Water Inlet Node Name
  {82b9af5a-f4d1-433a-9b35-ded84977c9d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {edcd8d02-f1f3-4649-8549-c2c6e8e2185f}, !- Handle
  CoilHeatingWater_FanCoil 6,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {48975cca-7aa6-42ac-8409-4eaa39e1ed1b}, !- Water Inlet Node Name
  {baf8f569-ed7b-473a-8432-2a7571de9786}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {f076e56f-fc74-468e-9a6a-d7b52c56d92d}, !- Handle
  FanOnOff 6,                             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e904397f-12d4-4fa1-9f4d-e985927ef412}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {02f25a5c-b294-48f9-bb46-9de641d944fa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e904397f-12d4-4fa1-9f4d-e985927ef412}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {02f25a5c-b294-48f9-bb46-9de641d944fa}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {2c4b80c2-dac0-4535-a8f2-77547ef90d76}, !- Handle
  ZoneHVACFourPipeFanCoil 6,              !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {375cf270-d03f-417c-817b-7e8e809214ac}, !- Air Inlet Node Name
  {6dfb9612-ad4c-4dd1-828c-44307755fb0d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f076e56f-fc74-468e-9a6a-d7b52c56d92d}, !- Supply Air Fan Name
  {7e4722af-84c6-4a2a-b17c-0b213efd2764}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {edcd8d02-f1f3-4649-8549-c2c6e8e2185f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {7bcc55e0-de4b-4d14-9703-42d017aab05a}, !- Handle
  ZoneHVACFourPipeFanCoil 6 Inlet Air Node, !- Name
  {e711b21c-863f-4858-b760-78b0f83ecc95}, !- Inlet Port
  {375cf270-d03f-417c-817b-7e8e809214ac}; !- Outlet Port

OS:Connection,
  {e711b21c-863f-4858-b760-78b0f83ecc95}, !- Handle
  {84d8e22b-8ba6-4de7-a658-2045efbf8506}, !- Source Object
  2,                                      !- Outlet Port
  {7bcc55e0-de4b-4d14-9703-42d017aab05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375cf270-d03f-417c-817b-7e8e809214ac}, !- Handle
  {7bcc55e0-de4b-4d14-9703-42d017aab05a}, !- Source Object
  3,                                      !- Outlet Port
  {2c4b80c2-dac0-4535-a8f2-77547ef90d76}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {be2894ab-34cb-4d85-9ddb-523368d50e94}, !- Handle
  ZoneHVACFourPipeFanCoil 6 Outlet Air Node, !- Name
  {6dfb9612-ad4c-4dd1-828c-44307755fb0d}, !- Inlet Port
  {6ed8653d-14db-4e2b-8a9e-3141c5a3eac7}; !- Outlet Port

OS:Connection,
  {6ed8653d-14db-4e2b-8a9e-3141c5a3eac7}, !- Handle
  {be2894ab-34cb-4d85-9ddb-523368d50e94}, !- Source Object
  3,                                      !- Outlet Port
  {f1333630-2576-402f-96a7-d6bf0e455b67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6dfb9612-ad4c-4dd1-828c-44307755fb0d}, !- Handle
  {2c4b80c2-dac0-4535-a8f2-77547ef90d76}, !- Source Object
  10,                                     !- Outlet Port
  {be2894ab-34cb-4d85-9ddb-523368d50e94}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5e7990c1-555e-4912-91a9-1e6c0dead31b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {a641aaca-68ec-4e02-a586-68cafe0ed4fb}, !- Air Inlet Node Name
  {2ba9b90f-5220-47af-930b-0a1ecf3908eb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08972024-c815-4333-840c-d9df7fe720f0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {2ba9b90f-5220-47af-930b-0a1ecf3908eb}, !- Inlet Port
  {b1f3a00d-06b9-43d7-9e05-e113180cb97a}; !- Outlet Port

OS:Node,
  {a3169305-7b92-4c12-a44b-b3173eff97a3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Return Air Node, !- Name
  {21bc3fe7-31d1-4ab3-9fc3-edcc47c92cc5}, !- Inlet Port
  {b29c4e6d-4434-4527-a22b-c2b4d4745176}; !- Outlet Port

OS:Connection,
  {b1f3a00d-06b9-43d7-9e05-e113180cb97a}, !- Handle
  {08972024-c815-4333-840c-d9df7fe720f0}, !- Source Object
  3,                                      !- Outlet Port
  {b4185c23-8920-4341-8e9f-a0a52c595478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21bc3fe7-31d1-4ab3-9fc3-edcc47c92cc5}, !- Handle
  {83d29fb8-03fa-4ab8-9b5f-64eb02d5a029}, !- Source Object
  2,                                      !- Outlet Port
  {a3169305-7b92-4c12-a44b-b3173eff97a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b29c4e6d-4434-4527-a22b-c2b4d4745176}, !- Handle
  {a3169305-7b92-4c12-a44b-b3173eff97a3}, !- Source Object
  3,                                      !- Outlet Port
  {eecc6306-6b23-4a50-b556-36d7d2e709cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9e7157c5-79be-4b1c-a91b-e747f1a5e790}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {6754e658-26e3-4585-b861-ce27d17c5b49}, !- Inlet Port
  {a641aaca-68ec-4e02-a586-68cafe0ed4fb}; !- Outlet Port

OS:Connection,
  {6754e658-26e3-4585-b861-ce27d17c5b49}, !- Handle
  {617e3be1-b0f6-4871-a4c4-181d016ccba6}, !- Source Object
  8,                                      !- Outlet Port
  {9e7157c5-79be-4b1c-a91b-e747f1a5e790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a641aaca-68ec-4e02-a586-68cafe0ed4fb}, !- Handle
  {9e7157c5-79be-4b1c-a91b-e747f1a5e790}, !- Source Object
  3,                                      !- Outlet Port
  {5e7990c1-555e-4912-91a9-1e6c0dead31b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ba9b90f-5220-47af-930b-0a1ecf3908eb}, !- Handle
  {5e7990c1-555e-4912-91a9-1e6c0dead31b}, !- Source Object
  4,                                      !- Outlet Port
  {08972024-c815-4333-840c-d9df7fe720f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {97bd8af1-da69-46e0-990f-0f833bbe7c1a}, !- Handle
  CoilCoolingWater_FanCoil 7,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fe388b1f-299d-4b1f-80d7-0ea4cb81e034}, !- Water Inlet Node Name
  {8a3e6434-63ae-40ba-a898-951eabceb462}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {993161f9-3df5-432e-b56b-c50e7001c758}, !- Handle
  CoilHeatingWater_FanCoil 7,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11f1b8f7-7ec9-4f21-b170-97ed191bb417}, !- Water Inlet Node Name
  {d4fdac2e-fbde-48bd-b01b-49ab449dfce8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {899aa125-ed85-41f4-adb2-31e921b11c26}, !- Handle
  FanOnOff 7,                             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d1071b7f-97c0-41ac-ace4-e3b780ecfe49}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e76ff73-53af-4c68-8444-140a56d8e6ea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d1071b7f-97c0-41ac-ace4-e3b780ecfe49}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e76ff73-53af-4c68-8444-140a56d8e6ea}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c0207bcc-5a5f-43c7-bb84-3c968555b047}, !- Handle
  ZoneHVACFourPipeFanCoil 7,              !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4a9fa2f7-decb-4799-84dc-d972552043b2}, !- Air Inlet Node Name
  {89348c31-6ee1-4900-b95e-3f8b60e3bc61}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {899aa125-ed85-41f4-adb2-31e921b11c26}, !- Supply Air Fan Name
  {97bd8af1-da69-46e0-990f-0f833bbe7c1a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {993161f9-3df5-432e-b56b-c50e7001c758}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2b927dfb-6117-44ae-8d97-5c42b86df53c}, !- Handle
  ZoneHVACFourPipeFanCoil 7 Inlet Air Node, !- Name
  {ae8d0835-df0e-470d-b4f5-cf722491d2da}, !- Inlet Port
  {4a9fa2f7-decb-4799-84dc-d972552043b2}; !- Outlet Port

OS:Connection,
  {ae8d0835-df0e-470d-b4f5-cf722491d2da}, !- Handle
  {b87064f3-042c-446c-9499-5dd41a20fdcb}, !- Source Object
  2,                                      !- Outlet Port
  {2b927dfb-6117-44ae-8d97-5c42b86df53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9fa2f7-decb-4799-84dc-d972552043b2}, !- Handle
  {2b927dfb-6117-44ae-8d97-5c42b86df53c}, !- Source Object
  3,                                      !- Outlet Port
  {c0207bcc-5a5f-43c7-bb84-3c968555b047}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1ce81638-681b-4620-a281-63ae8120a6a0}, !- Handle
  ZoneHVACFourPipeFanCoil 7 Outlet Air Node, !- Name
  {89348c31-6ee1-4900-b95e-3f8b60e3bc61}, !- Inlet Port
  {e19b7e0e-f96f-40bd-9d3a-d1d6dbfe5fb3}; !- Outlet Port

OS:Connection,
  {e19b7e0e-f96f-40bd-9d3a-d1d6dbfe5fb3}, !- Handle
  {1ce81638-681b-4620-a281-63ae8120a6a0}, !- Source Object
  3,                                      !- Outlet Port
  {b4185c23-8920-4341-8e9f-a0a52c595478}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89348c31-6ee1-4900-b95e-3f8b60e3bc61}, !- Handle
  {c0207bcc-5a5f-43c7-bb84-3c968555b047}, !- Source Object
  10,                                     !- Outlet Port
  {1ce81638-681b-4620-a281-63ae8120a6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {84849165-cc00-4bd9-844d-240fc3347af2}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {7e70768a-218b-4c59-b602-a8d0b42f1a58}, !- Availability Schedule
  {1cb025d4-5a39-4a8d-9b87-3950c525a10a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f5d62c5f-bbd4-48a4-99af-79e8cc0817bd}, !- Supply Side Inlet Node Name
  {9a16d202-f364-4d6f-8046-557f59a3528a}, !- Demand Side Outlet Node Name
  {d9759b0c-5c3b-4729-a322-56561814b37a}, !- Demand Side Inlet Node A
  {e987c87a-897b-429b-9be7-01543a16bf99}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4f3c666b-215b-4926-a007-f0ee9ef3866a}, !- Demand Mixer Name
  {d156f72f-92db-4ae6-b2e4-ec4ad89e8ade}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b827a644-bc07-4213-b543-2bcb4639a334}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Supply Inlet Node, !- Name
  {f5d62c5f-bbd4-48a4-99af-79e8cc0817bd}, !- Inlet Port
  {faa8f8e1-379c-486a-a00b-7f02d3fd447c}; !- Outlet Port

OS:Node,
  {74c065f6-5489-4aa0-ac4e-2b1dad8bf31f}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Supply Outlet Node, !- Name
  {78befa59-6221-4a45-907a-e08c8a3761d5}, !- Inlet Port
  {e987c87a-897b-429b-9be7-01543a16bf99}; !- Outlet Port

OS:Connection,
  {f5d62c5f-bbd4-48a4-99af-79e8cc0817bd}, !- Handle
  {84849165-cc00-4bd9-844d-240fc3347af2}, !- Source Object
  9,                                      !- Outlet Port
  {b827a644-bc07-4213-b543-2bcb4639a334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e987c87a-897b-429b-9be7-01543a16bf99}, !- Handle
  {74c065f6-5489-4aa0-ac4e-2b1dad8bf31f}, !- Source Object
  3,                                      !- Outlet Port
  {84849165-cc00-4bd9-844d-240fc3347af2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e5238c30-d1d1-4eb1-bf66-56eda3593c76}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Demand Inlet Node, !- Name
  {d9759b0c-5c3b-4729-a322-56561814b37a}, !- Inlet Port
  {e009c111-b52e-4a05-9aec-68fdb810dc02}; !- Outlet Port

OS:Node,
  {d6b8b1d5-692a-4469-a3ca-183322b8f854}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Demand Outlet Node, !- Name
  {acb38711-6b1d-4e9e-9f89-820ac21ffbf9}, !- Inlet Port
  {9a16d202-f364-4d6f-8046-557f59a3528a}; !- Outlet Port

OS:Node,
  {5711fa3c-67e0-43e4-af37-89eec020c259}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {004b9ce1-8a1c-44c7-aa27-a5508723d134}, !- Inlet Port
  {e6088aaa-6a7b-472e-981b-b806e086419f}; !- Outlet Port

OS:Connection,
  {d9759b0c-5c3b-4729-a322-56561814b37a}, !- Handle
  {84849165-cc00-4bd9-844d-240fc3347af2}, !- Source Object
  11,                                     !- Outlet Port
  {e5238c30-d1d1-4eb1-bf66-56eda3593c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a16d202-f364-4d6f-8046-557f59a3528a}, !- Handle
  {d6b8b1d5-692a-4469-a3ca-183322b8f854}, !- Source Object
  3,                                      !- Outlet Port
  {84849165-cc00-4bd9-844d-240fc3347af2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d156f72f-92db-4ae6-b2e4-ec4ad89e8ade}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e009c111-b52e-4a05-9aec-68fdb810dc02}, !- Inlet Node Name
  {3d5a8124-0f01-4f57-93de-245f29b9d4a3}, !- Outlet Node Name 1
  {6093e9da-3c41-4ae2-b4f7-b42bca82049d}, !- Outlet Node Name 2
  {f649467d-4a02-4097-b3f8-cd49e6d3971b}, !- Outlet Node Name 3
  {517ea743-4c4b-42d8-9b49-60d6c84bf605}, !- Outlet Node Name 4
  {b473d2f6-aea3-4d90-aa67-993219ec5a77}, !- Outlet Node Name 5
  {4b2b1998-72f1-44e5-9bb1-2eadf140d4e5}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {4f3c666b-215b-4926-a007-f0ee9ef3866a}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {acb38711-6b1d-4e9e-9f89-820ac21ffbf9}, !- Outlet Node Name
  {18e6807d-e964-41a6-bcc6-f35c6918b5b1}, !- Inlet Node Name 1
  {2f7d6bf5-8c8b-4663-8495-c82d113e7fc9}, !- Inlet Node Name 2
  {cda7f7e7-4c77-4a66-a582-9cc70b73b1cf}, !- Inlet Node Name 3
  {4ce78fc0-426a-437b-9cc2-9b536aa6eb56}, !- Inlet Node Name 4
  {081e14ad-9462-4bf5-8a74-17074cc40f16}, !- Inlet Node Name 5
  {db8ccfcf-48d3-4a29-bf6f-ecbc12a7fac6}; !- Inlet Node Name 6

OS:Connection,
  {e009c111-b52e-4a05-9aec-68fdb810dc02}, !- Handle
  {e5238c30-d1d1-4eb1-bf66-56eda3593c76}, !- Source Object
  3,                                      !- Outlet Port
  {d156f72f-92db-4ae6-b2e4-ec4ad89e8ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb38711-6b1d-4e9e-9f89-820ac21ffbf9}, !- Handle
  {4f3c666b-215b-4926-a007-f0ee9ef3866a}, !- Source Object
  2,                                      !- Outlet Port
  {d6b8b1d5-692a-4469-a3ca-183322b8f854}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {af0ddb22-541e-4650-8e65-fa8b93b78c48}, !- Handle
  {84849165-cc00-4bd9-844d-240fc3347af2}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  22,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1cb025d4-5a39-4a8d-9b87-3950c525a10a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {8981dd6d-e1ac-4295-a957-b4f18b2bdcc1}; !- Availability Manager Name 1

OS:SetpointManager:Warmest,
  {978f163d-8282-44de-9eb9-96caf314ff81}, !- Handle
  Setpoint Manager Warmest 4,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  22,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {74c065f6-5489-4aa0-ac4e-2b1dad8bf31f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f5cb0769-8f85-4d75-ad9a-e0b91b4788b6}, !- Handle
  Supply Fan 3,                           !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3a847d20-41a1-422a-bcce-d2c526da6159}, !- Air Inlet Node Name
  {78befa59-6221-4a45-907a-e08c8a3761d5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {f2c4bd19-4f91-4e5d-b470-12a6940caa0a}, !- Handle
  CoilHeatingWater 3,                     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {37fa6da5-d44a-46b3-8e03-f2de239b41a3}, !- Water Inlet Node Name
  {1477d74f-7bfa-4600-8e6d-0dc02b0fc83d}, !- Water Outlet Node Name
  {cfe2bb69-e1af-4623-8245-fc0619eb08f3}, !- Air Inlet Node Name
  {a408f50d-4d85-488b-875d-3473c1d40524}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {6dc42460-35b7-4634-9c3b-2b6a51ba566b}, !- Handle
  CoilCoolingWater 3,                     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {58e7060f-f644-4a91-a38a-22c1463192d7}, !- Water Inlet Node Name
  {180a5a7a-47d4-4198-aa88-53499fca56f2}, !- Water Outlet Node Name
  {1cea0209-8d66-40d4-a03d-660925cb185f}, !- Air Inlet Node Name
  {42fef520-0a94-46c7-9466-f44a1a13d4e5}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {31de2665-66c5-4d1f-9fab-93ee31b8d465}, !- Handle
  CoilCoolingWater 3 Outlet Air Node,     !- Name
  {42fef520-0a94-46c7-9466-f44a1a13d4e5}, !- Inlet Port
  {cfe2bb69-e1af-4623-8245-fc0619eb08f3}; !- Outlet Port

OS:Connection,
  {42fef520-0a94-46c7-9466-f44a1a13d4e5}, !- Handle
  {6dc42460-35b7-4634-9c3b-2b6a51ba566b}, !- Source Object
  13,                                     !- Outlet Port
  {31de2665-66c5-4d1f-9fab-93ee31b8d465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe2bb69-e1af-4623-8245-fc0619eb08f3}, !- Handle
  {31de2665-66c5-4d1f-9fab-93ee31b8d465}, !- Source Object
  3,                                      !- Outlet Port
  {f2c4bd19-4f91-4e5d-b470-12a6940caa0a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2c0ba008-d778-4697-9cec-ad292453b94a}, !- Handle
  CoilHeatingWater 3 Outlet Air Node,     !- Name
  {a408f50d-4d85-488b-875d-3473c1d40524}, !- Inlet Port
  {3a847d20-41a1-422a-bcce-d2c526da6159}; !- Outlet Port

OS:Connection,
  {a408f50d-4d85-488b-875d-3473c1d40524}, !- Handle
  {f2c4bd19-4f91-4e5d-b470-12a6940caa0a}, !- Source Object
  8,                                      !- Outlet Port
  {2c0ba008-d778-4697-9cec-ad292453b94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a847d20-41a1-422a-bcce-d2c526da6159}, !- Handle
  {2c0ba008-d778-4697-9cec-ad292453b94a}, !- Source Object
  3,                                      !- Outlet Port
  {f5cb0769-8f85-4d75-ad9a-e0b91b4788b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {78befa59-6221-4a45-907a-e08c8a3761d5}, !- Handle
  {f5cb0769-8f85-4d75-ad9a-e0b91b4788b6}, !- Source Object
  9,                                      !- Outlet Port
  {74c065f6-5489-4aa0-ac4e-2b1dad8bf31f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {df19f48f-398c-4892-b717-7679cbd5428a}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e70768a-218b-4c59-b602-a8d0b42f1a58}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {555ac252-046a-4767-8417-7bdfb1feab65}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {555ac252-046a-4767-8417-7bdfb1feab65}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6b9002df-0b4c-4a7b-9f62-d11fa6455d18}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {df19f48f-398c-4892-b717-7679cbd5428a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2430ac5-052c-4646-8635-73c597699baa}, !- Mixed Air Node Name
  {35ed35b3-5827-4779-ac84-9c5dc0d6aba4}, !- Outdoor Air Stream Node Name
  {a62a1749-88e5-43ce-9347-f20bafa5abe2}, !- Relief Air Stream Node Name
  {faa8f8e1-379c-486a-a00b-7f02d3fd447c}; !- Return Air Stream Node Name

OS:Node,
  {7f6c6654-179d-4b5a-b02c-64a6c8f3d296}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a2559738-78fe-4cd5-8187-7819160aad0e}; !- Outlet Port

OS:Node,
  {4010183c-0c06-4b86-981f-bad7d892c978}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Relief Air Node, !- Name
  {0f479226-4832-47aa-a381-1ddd325d64a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {3c0264a6-9ef7-4e39-bfdf-4bb9f1225c29}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Mixed Air Node, !- Name
  {c2430ac5-052c-4646-8635-73c597699baa}, !- Inlet Port
  {1cea0209-8d66-40d4-a03d-660925cb185f}; !- Outlet Port

OS:Connection,
  {faa8f8e1-379c-486a-a00b-7f02d3fd447c}, !- Handle
  {b827a644-bc07-4213-b543-2bcb4639a334}, !- Source Object
  3,                                      !- Outlet Port
  {6b9002df-0b4c-4a7b-9f62-d11fa6455d18}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c2430ac5-052c-4646-8635-73c597699baa}, !- Handle
  {6b9002df-0b4c-4a7b-9f62-d11fa6455d18}, !- Source Object
  5,                                      !- Outlet Port
  {3c0264a6-9ef7-4e39-bfdf-4bb9f1225c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cea0209-8d66-40d4-a03d-660925cb185f}, !- Handle
  {3c0264a6-9ef7-4e39-bfdf-4bb9f1225c29}, !- Source Object
  3,                                      !- Outlet Port
  {6dc42460-35b7-4634-9c3b-2b6a51ba566b}, !- Target Object
  12;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {410d9b29-8d6b-4399-8486-232ce0e153ed}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {7cd97c9d-40f3-46dd-aa45-658f062bfc8a}, !- Air Inlet Node Name
  {004b9ce1-8a1c-44c7-aa27-a5508723d134}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8aea2bc2-a3a5-4a49-bad6-2c8aca682a4c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {64eba157-4d2c-452b-8707-ee79678d8590}, !- Inlet Port
  {18e6807d-e964-41a6-bcc6-f35c6918b5b1}; !- Outlet Port

OS:Connection,
  {e6088aaa-6a7b-472e-981b-b806e086419f}, !- Handle
  {5711fa3c-67e0-43e4-af37-89eec020c259}, !- Source Object
  3,                                      !- Outlet Port
  {fe45c8f2-55f0-4ebb-a79a-64e8322c4d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64eba157-4d2c-452b-8707-ee79678d8590}, !- Handle
  {54fd7ae5-7178-4cc8-9b52-607e7f4b0910}, !- Source Object
  2,                                      !- Outlet Port
  {8aea2bc2-a3a5-4a49-bad6-2c8aca682a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e6807d-e964-41a6-bcc6-f35c6918b5b1}, !- Handle
  {8aea2bc2-a3a5-4a49-bad6-2c8aca682a4c}, !- Source Object
  3,                                      !- Outlet Port
  {4f3c666b-215b-4926-a007-f0ee9ef3866a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aed8acd0-34f7-4658-a20e-2ec6a0fe2775}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {3d5a8124-0f01-4f57-93de-245f29b9d4a3}, !- Inlet Port
  {7cd97c9d-40f3-46dd-aa45-658f062bfc8a}; !- Outlet Port

OS:Connection,
  {3d5a8124-0f01-4f57-93de-245f29b9d4a3}, !- Handle
  {d156f72f-92db-4ae6-b2e4-ec4ad89e8ade}, !- Source Object
  3,                                      !- Outlet Port
  {aed8acd0-34f7-4658-a20e-2ec6a0fe2775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd97c9d-40f3-46dd-aa45-658f062bfc8a}, !- Handle
  {aed8acd0-34f7-4658-a20e-2ec6a0fe2775}, !- Source Object
  3,                                      !- Outlet Port
  {410d9b29-8d6b-4399-8486-232ce0e153ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {004b9ce1-8a1c-44c7-aa27-a5508723d134}, !- Handle
  {410d9b29-8d6b-4399-8486-232ce0e153ed}, !- Source Object
  4,                                      !- Outlet Port
  {5711fa3c-67e0-43e4-af37-89eec020c259}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9ac83644-279b-4ef6-8900-481ce067c21e}, !- Handle
  CoilCoolingWater_FanCoil 8,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {925da015-2d92-4ade-ac2c-884b6471e6c4}, !- Water Inlet Node Name
  {8edf8884-9667-421f-8517-a1b9e4439545}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {65304eca-ee0a-44ec-bd70-57fb2be840d8}, !- Handle
  CoilHeatingWater_FanCoil 8,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {82932c81-179d-4c6d-995d-71fbd361219f}, !- Water Inlet Node Name
  {f7223a85-7418-4d67-b23a-77653a4ec020}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {311177af-3543-4238-8c35-abba26109448}, !- Handle
  FanOnOff 8,                             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f1f7e3ae-988c-49a5-a1de-76146857e6cd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9421c14c-cf3f-43c7-a186-bd991dcfecb8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f1f7e3ae-988c-49a5-a1de-76146857e6cd}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9421c14c-cf3f-43c7-a186-bd991dcfecb8}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f4472cd6-201c-44c0-a554-f9a4b99893b1}, !- Handle
  ZoneHVACFourPipeFanCoil 8,              !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f9d2bc6c-db7a-479d-8487-5948d90f9197}, !- Air Inlet Node Name
  {7e58968a-6b50-4b74-bd76-9dc882a07325}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {311177af-3543-4238-8c35-abba26109448}, !- Supply Air Fan Name
  {9ac83644-279b-4ef6-8900-481ce067c21e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {65304eca-ee0a-44ec-bd70-57fb2be840d8}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1b5a3af9-71f0-4cc6-b644-b0781c7f1df0}, !- Handle
  ZoneHVACFourPipeFanCoil 8 Inlet Air Node, !- Name
  {04e93e31-99fe-488e-9b40-7865ad69bb15}, !- Inlet Port
  {f9d2bc6c-db7a-479d-8487-5948d90f9197}; !- Outlet Port

OS:Connection,
  {04e93e31-99fe-488e-9b40-7865ad69bb15}, !- Handle
  {a356d146-accc-4dad-8bc4-730b643e1ad7}, !- Source Object
  2,                                      !- Outlet Port
  {1b5a3af9-71f0-4cc6-b644-b0781c7f1df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d2bc6c-db7a-479d-8487-5948d90f9197}, !- Handle
  {1b5a3af9-71f0-4cc6-b644-b0781c7f1df0}, !- Source Object
  3,                                      !- Outlet Port
  {f4472cd6-201c-44c0-a554-f9a4b99893b1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {25185623-48e9-4117-8368-2f2a5b20620b}, !- Handle
  ZoneHVACFourPipeFanCoil 8 Outlet Air Node, !- Name
  {7e58968a-6b50-4b74-bd76-9dc882a07325}, !- Inlet Port
  {920ace5a-337c-435a-9b2a-65a267490d23}; !- Outlet Port

OS:Connection,
  {920ace5a-337c-435a-9b2a-65a267490d23}, !- Handle
  {25185623-48e9-4117-8368-2f2a5b20620b}, !- Source Object
  3,                                      !- Outlet Port
  {fe45c8f2-55f0-4ebb-a79a-64e8322c4d05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e58968a-6b50-4b74-bd76-9dc882a07325}, !- Handle
  {f4472cd6-201c-44c0-a554-f9a4b99893b1}, !- Source Object
  10,                                     !- Outlet Port
  {25185623-48e9-4117-8368-2f2a5b20620b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0405217a-17c2-42d3-a483-a8126cee3d02}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {acb77346-bdf5-4677-8230-b52e32cf641e}, !- Air Inlet Node Name
  {3c65711d-35cc-4255-b5ec-034d62e9c52f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2896e638-0154-40e8-a2e9-7614a5a5651f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {3c65711d-35cc-4255-b5ec-034d62e9c52f}, !- Inlet Port
  {4a98ff47-3641-4536-8c60-ddc63090e2a7}; !- Outlet Port

OS:Node,
  {6e155d91-8702-4c91-816a-68531bcd5a38}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Return Air Node, !- Name
  {7d01b48f-bc45-4bf1-9094-149669a9d3cb}, !- Inlet Port
  {2f7d6bf5-8c8b-4663-8495-c82d113e7fc9}; !- Outlet Port

OS:Connection,
  {4a98ff47-3641-4536-8c60-ddc63090e2a7}, !- Handle
  {2896e638-0154-40e8-a2e9-7614a5a5651f}, !- Source Object
  3,                                      !- Outlet Port
  {65226ec0-11eb-408b-8e01-c7054c17cf13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d01b48f-bc45-4bf1-9094-149669a9d3cb}, !- Handle
  {f699038e-53d5-4ce9-a4c0-3d06f1fe6bb1}, !- Source Object
  2,                                      !- Outlet Port
  {6e155d91-8702-4c91-816a-68531bcd5a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7d6bf5-8c8b-4663-8495-c82d113e7fc9}, !- Handle
  {6e155d91-8702-4c91-816a-68531bcd5a38}, !- Source Object
  3,                                      !- Outlet Port
  {4f3c666b-215b-4926-a007-f0ee9ef3866a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {835fd5c5-2206-48fb-9ff3-52e8f0b6e9e2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {6093e9da-3c41-4ae2-b4f7-b42bca82049d}, !- Inlet Port
  {acb77346-bdf5-4677-8230-b52e32cf641e}; !- Outlet Port

OS:Connection,
  {6093e9da-3c41-4ae2-b4f7-b42bca82049d}, !- Handle
  {d156f72f-92db-4ae6-b2e4-ec4ad89e8ade}, !- Source Object
  4,                                      !- Outlet Port
  {835fd5c5-2206-48fb-9ff3-52e8f0b6e9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb77346-bdf5-4677-8230-b52e32cf641e}, !- Handle
  {835fd5c5-2206-48fb-9ff3-52e8f0b6e9e2}, !- Source Object
  3,                                      !- Outlet Port
  {0405217a-17c2-42d3-a483-a8126cee3d02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c65711d-35cc-4255-b5ec-034d62e9c52f}, !- Handle
  {0405217a-17c2-42d3-a483-a8126cee3d02}, !- Source Object
  4,                                      !- Outlet Port
  {2896e638-0154-40e8-a2e9-7614a5a5651f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {160ebb9f-8fc9-4e2f-96ce-1e1d8427837d}, !- Handle
  CoilCoolingWater_FanCoil 9,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9c8101f1-5f4b-4126-b9da-e72f276c44e3}, !- Water Inlet Node Name
  {06c7f66d-e32d-4bfc-ab86-4742cf0e0551}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {aab53095-edc2-41cf-bf52-356e806e445a}, !- Handle
  CoilHeatingWater_FanCoil 9,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b0ce24e1-aba1-486b-9658-1a0ac01a12a7}, !- Water Inlet Node Name
  {dae06ca4-7b11-498e-9a87-cc9ec7270e71}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {c57df259-ef42-4df8-9d2d-86c50e25f645}, !- Handle
  FanOnOff 9,                             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92530022-3946-472b-9a3d-ae734f57411c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {238b6f31-150c-4fed-b340-3507fc1c3181}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {92530022-3946-472b-9a3d-ae734f57411c}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {238b6f31-150c-4fed-b340-3507fc1c3181}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5904f716-1ad6-4a5b-84e1-7e5ffeb5d78b}, !- Handle
  ZoneHVACFourPipeFanCoil 9,              !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7e6e57e8-6ab6-44dd-92a1-5d7298bd1bf6}, !- Air Inlet Node Name
  {1f7ac319-4ff9-4bd2-9921-0a01839ee230}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c57df259-ef42-4df8-9d2d-86c50e25f645}, !- Supply Air Fan Name
  {160ebb9f-8fc9-4e2f-96ce-1e1d8427837d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {aab53095-edc2-41cf-bf52-356e806e445a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {69ec5f24-7d29-4a47-81f2-b1562a62a75e}, !- Handle
  ZoneHVACFourPipeFanCoil 9 Inlet Air Node, !- Name
  {0897ba41-49b9-46fb-9ab1-9b573a342f43}, !- Inlet Port
  {7e6e57e8-6ab6-44dd-92a1-5d7298bd1bf6}; !- Outlet Port

OS:Connection,
  {0897ba41-49b9-46fb-9ab1-9b573a342f43}, !- Handle
  {3c9016c0-ede4-4d37-aa9b-8b0c464b5655}, !- Source Object
  2,                                      !- Outlet Port
  {69ec5f24-7d29-4a47-81f2-b1562a62a75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6e57e8-6ab6-44dd-92a1-5d7298bd1bf6}, !- Handle
  {69ec5f24-7d29-4a47-81f2-b1562a62a75e}, !- Source Object
  3,                                      !- Outlet Port
  {5904f716-1ad6-4a5b-84e1-7e5ffeb5d78b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fcc5bb19-4bb7-4e0e-bae2-cbf529d7b1cd}, !- Handle
  ZoneHVACFourPipeFanCoil 9 Outlet Air Node, !- Name
  {1f7ac319-4ff9-4bd2-9921-0a01839ee230}, !- Inlet Port
  {d21598bb-885a-4f75-9f8a-98e0c2b63080}; !- Outlet Port

OS:Connection,
  {d21598bb-885a-4f75-9f8a-98e0c2b63080}, !- Handle
  {fcc5bb19-4bb7-4e0e-bae2-cbf529d7b1cd}, !- Source Object
  3,                                      !- Outlet Port
  {65226ec0-11eb-408b-8e01-c7054c17cf13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f7ac319-4ff9-4bd2-9921-0a01839ee230}, !- Handle
  {5904f716-1ad6-4a5b-84e1-7e5ffeb5d78b}, !- Source Object
  10,                                     !- Outlet Port
  {fcc5bb19-4bb7-4e0e-bae2-cbf529d7b1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1470df1e-989e-4c5f-92a4-162dc3a7ad8a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {d174373b-ffc7-4086-98a9-1d71fcebc171}, !- Air Inlet Node Name
  {6f978abf-8ed8-4a6a-9949-659cf6bf8b04}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b41cf639-5b8a-41e3-97bf-c852b3e10c5f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Outlet Air Node, !- Name
  {6f978abf-8ed8-4a6a-9949-659cf6bf8b04}, !- Inlet Port
  {ce12ad68-0633-4790-869b-c85c48e45aa5}; !- Outlet Port

OS:Node,
  {d10d97fc-db27-42b8-af17-69fb9907abd2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Return Air Node, !- Name
  {9cacc2ea-0fc6-4e64-86b5-7beab301db30}, !- Inlet Port
  {cda7f7e7-4c77-4a66-a582-9cc70b73b1cf}; !- Outlet Port

OS:Connection,
  {ce12ad68-0633-4790-869b-c85c48e45aa5}, !- Handle
  {b41cf639-5b8a-41e3-97bf-c852b3e10c5f}, !- Source Object
  3,                                      !- Outlet Port
  {d4754502-ee04-4247-baf7-ac175fff2773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cacc2ea-0fc6-4e64-86b5-7beab301db30}, !- Handle
  {4c18219a-6df7-4b3d-a6c5-d8cc5faf5b0e}, !- Source Object
  2,                                      !- Outlet Port
  {d10d97fc-db27-42b8-af17-69fb9907abd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda7f7e7-4c77-4a66-a582-9cc70b73b1cf}, !- Handle
  {d10d97fc-db27-42b8-af17-69fb9907abd2}, !- Source Object
  3,                                      !- Outlet Port
  {4f3c666b-215b-4926-a007-f0ee9ef3866a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f5f0cbb5-6080-450f-ba33-035073eb983b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Inlet Air Node, !- Name
  {f649467d-4a02-4097-b3f8-cd49e6d3971b}, !- Inlet Port
  {d174373b-ffc7-4086-98a9-1d71fcebc171}; !- Outlet Port

OS:Connection,
  {f649467d-4a02-4097-b3f8-cd49e6d3971b}, !- Handle
  {d156f72f-92db-4ae6-b2e4-ec4ad89e8ade}, !- Source Object
  5,                                      !- Outlet Port
  {f5f0cbb5-6080-450f-ba33-035073eb983b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d174373b-ffc7-4086-98a9-1d71fcebc171}, !- Handle
  {f5f0cbb5-6080-450f-ba33-035073eb983b}, !- Source Object
  3,                                      !- Outlet Port
  {1470df1e-989e-4c5f-92a4-162dc3a7ad8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f978abf-8ed8-4a6a-9949-659cf6bf8b04}, !- Handle
  {1470df1e-989e-4c5f-92a4-162dc3a7ad8a}, !- Source Object
  4,                                      !- Outlet Port
  {b41cf639-5b8a-41e3-97bf-c852b3e10c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {134efa5b-f789-469b-9f20-a1269fe233b1}, !- Handle
  CoilCoolingWater_FanCoil 10,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ac99ae1b-6ce0-4af6-9f52-9876de7a45fd}, !- Water Inlet Node Name
  {b71717ba-c37b-4ebe-9e03-28249366dcce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {ee3615a0-bee9-4bc2-a9e5-c3ec9ca37038}, !- Handle
  CoilHeatingWater_FanCoil 10,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ccef59b-8617-42dd-92e5-b0d204bf5a61}, !- Water Inlet Node Name
  {7c53bff2-7746-49ba-bba8-5c3ead3d0556}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {b8bad07f-6247-4bf2-b746-4e4f99aa480a}, !- Handle
  FanOnOff 10,                            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a32f74a0-9610-4a29-8c3a-875307b67353}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e40e3c59-6ae1-47d6-8508-2b37d9e0201d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a32f74a0-9610-4a29-8c3a-875307b67353}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e40e3c59-6ae1-47d6-8508-2b37d9e0201d}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {bb6a235e-c56b-48da-ae8f-852b45253687}, !- Handle
  ZoneHVACFourPipeFanCoil 10,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5006a94f-9177-4381-b9d1-b723e62c4560}, !- Air Inlet Node Name
  {bf441ab7-ec3a-43f7-8fd5-87d8a0e7def9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b8bad07f-6247-4bf2-b746-4e4f99aa480a}, !- Supply Air Fan Name
  {134efa5b-f789-469b-9f20-a1269fe233b1}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ee3615a0-bee9-4bc2-a9e5-c3ec9ca37038}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2c0545a7-91c5-4a25-b2d0-697c5b4d0776}, !- Handle
  ZoneHVACFourPipeFanCoil 10 Inlet Air Node, !- Name
  {2cc24309-7fba-4adf-a873-e261ce5cf3a0}, !- Inlet Port
  {5006a94f-9177-4381-b9d1-b723e62c4560}; !- Outlet Port

OS:Connection,
  {2cc24309-7fba-4adf-a873-e261ce5cf3a0}, !- Handle
  {b69499cf-0fc7-4413-9b77-c08cdefadb37}, !- Source Object
  2,                                      !- Outlet Port
  {2c0545a7-91c5-4a25-b2d0-697c5b4d0776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5006a94f-9177-4381-b9d1-b723e62c4560}, !- Handle
  {2c0545a7-91c5-4a25-b2d0-697c5b4d0776}, !- Source Object
  3,                                      !- Outlet Port
  {bb6a235e-c56b-48da-ae8f-852b45253687}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4407b0fc-6008-44a9-b790-170e603ca1bc}, !- Handle
  ZoneHVACFourPipeFanCoil 10 Outlet Air Node, !- Name
  {bf441ab7-ec3a-43f7-8fd5-87d8a0e7def9}, !- Inlet Port
  {2f0f5a4e-6110-4db4-9777-ae9f9f22bb45}; !- Outlet Port

OS:Connection,
  {2f0f5a4e-6110-4db4-9777-ae9f9f22bb45}, !- Handle
  {4407b0fc-6008-44a9-b790-170e603ca1bc}, !- Source Object
  3,                                      !- Outlet Port
  {d4754502-ee04-4247-baf7-ac175fff2773}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf441ab7-ec3a-43f7-8fd5-87d8a0e7def9}, !- Handle
  {bb6a235e-c56b-48da-ae8f-852b45253687}, !- Source Object
  10,                                     !- Outlet Port
  {4407b0fc-6008-44a9-b790-170e603ca1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba10748c-f1c7-4106-9877-652853a85d34}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {f59e90aa-8af4-4b53-8733-b4b308cfb037}, !- Air Inlet Node Name
  {663c0ef4-4512-4cc7-8431-3fe25559b420}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cade35a1-2eec-4e97-b259-b470d8ad67e2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Name
  {663c0ef4-4512-4cc7-8431-3fe25559b420}, !- Inlet Port
  {810fdc58-c683-44da-a12f-7075e689bc03}; !- Outlet Port

OS:Node,
  {3fec68b2-a96a-43ba-8fb9-b27c61a21a6b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Return Air Node, !- Name
  {44ca2a95-2724-419d-8b52-ff6185112a7b}, !- Inlet Port
  {4ce78fc0-426a-437b-9cc2-9b536aa6eb56}; !- Outlet Port

OS:Connection,
  {810fdc58-c683-44da-a12f-7075e689bc03}, !- Handle
  {cade35a1-2eec-4e97-b259-b470d8ad67e2}, !- Source Object
  3,                                      !- Outlet Port
  {23b4a926-f858-4176-b8da-31366147382f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ca2a95-2724-419d-8b52-ff6185112a7b}, !- Handle
  {e4fead24-80bd-476e-a97d-b991c485f63f}, !- Source Object
  2,                                      !- Outlet Port
  {3fec68b2-a96a-43ba-8fb9-b27c61a21a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce78fc0-426a-437b-9cc2-9b536aa6eb56}, !- Handle
  {3fec68b2-a96a-43ba-8fb9-b27c61a21a6b}, !- Source Object
  3,                                      !- Outlet Port
  {4f3c666b-215b-4926-a007-f0ee9ef3866a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4efcbf6f-59aa-446d-879f-d2e046bd92f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Name
  {517ea743-4c4b-42d8-9b49-60d6c84bf605}, !- Inlet Port
  {f59e90aa-8af4-4b53-8733-b4b308cfb037}; !- Outlet Port

OS:Connection,
  {517ea743-4c4b-42d8-9b49-60d6c84bf605}, !- Handle
  {d156f72f-92db-4ae6-b2e4-ec4ad89e8ade}, !- Source Object
  6,                                      !- Outlet Port
  {4efcbf6f-59aa-446d-879f-d2e046bd92f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59e90aa-8af4-4b53-8733-b4b308cfb037}, !- Handle
  {4efcbf6f-59aa-446d-879f-d2e046bd92f4}, !- Source Object
  3,                                      !- Outlet Port
  {ba10748c-f1c7-4106-9877-652853a85d34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {663c0ef4-4512-4cc7-8431-3fe25559b420}, !- Handle
  {ba10748c-f1c7-4106-9877-652853a85d34}, !- Source Object
  4,                                      !- Outlet Port
  {cade35a1-2eec-4e97-b259-b470d8ad67e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {7eb1e889-f152-4094-a585-defb7647dc45}, !- Handle
  CoilCoolingWater_FanCoil 11,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a7d8da74-b719-48f1-9eb5-3b71ba264fea}, !- Water Inlet Node Name
  {ac9779d9-8122-4f43-a7d8-3b6106a0623f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {9b9bec47-3fd6-4ed6-a9af-21a0119a4628}, !- Handle
  CoilHeatingWater_FanCoil 11,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {728a632b-a65a-4f0c-99b6-b0f828a5e2e3}, !- Water Inlet Node Name
  {62ac9b02-5b4e-4cb8-ad60-4495209b84c2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {e315ff97-228d-4135-86a4-ad2dcf9ab5bb}, !- Handle
  FanOnOff 11,                            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4bfa8bc7-a7ec-4eb7-be5a-9fea4621e1d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ea8ef848-1cac-41c7-91b7-ddbdb726784a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4bfa8bc7-a7ec-4eb7-be5a-9fea4621e1d8}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ea8ef848-1cac-41c7-91b7-ddbdb726784a}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1cc15448-6cf6-4ba5-8368-5e83152ddf48}, !- Handle
  ZoneHVACFourPipeFanCoil 11,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {474400a5-e18b-4a39-a9b1-6dd648b82438}, !- Air Inlet Node Name
  {18669e19-1e90-42d0-81b6-d10ca67b5a7d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e315ff97-228d-4135-86a4-ad2dcf9ab5bb}, !- Supply Air Fan Name
  {7eb1e889-f152-4094-a585-defb7647dc45}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9b9bec47-3fd6-4ed6-a9af-21a0119a4628}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {72045cfa-7b6d-44d6-9a55-b6b9263b7f8d}, !- Handle
  ZoneHVACFourPipeFanCoil 11 Inlet Air Node, !- Name
  {14edf18f-f7b2-421d-8dc0-92dd986c6802}, !- Inlet Port
  {474400a5-e18b-4a39-a9b1-6dd648b82438}; !- Outlet Port

OS:Connection,
  {14edf18f-f7b2-421d-8dc0-92dd986c6802}, !- Handle
  {0f3f3ec6-7cd9-45b0-b82e-66a4b8b339d8}, !- Source Object
  2,                                      !- Outlet Port
  {72045cfa-7b6d-44d6-9a55-b6b9263b7f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {474400a5-e18b-4a39-a9b1-6dd648b82438}, !- Handle
  {72045cfa-7b6d-44d6-9a55-b6b9263b7f8d}, !- Source Object
  3,                                      !- Outlet Port
  {1cc15448-6cf6-4ba5-8368-5e83152ddf48}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {890dfc9c-cf09-46d4-85db-e0e501ef5f9b}, !- Handle
  ZoneHVACFourPipeFanCoil 11 Outlet Air Node, !- Name
  {18669e19-1e90-42d0-81b6-d10ca67b5a7d}, !- Inlet Port
  {d54eb93a-3235-4cc9-aa90-fb22311ff020}; !- Outlet Port

OS:Connection,
  {d54eb93a-3235-4cc9-aa90-fb22311ff020}, !- Handle
  {890dfc9c-cf09-46d4-85db-e0e501ef5f9b}, !- Source Object
  3,                                      !- Outlet Port
  {23b4a926-f858-4176-b8da-31366147382f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18669e19-1e90-42d0-81b6-d10ca67b5a7d}, !- Handle
  {1cc15448-6cf6-4ba5-8368-5e83152ddf48}, !- Source Object
  10,                                     !- Outlet Port
  {890dfc9c-cf09-46d4-85db-e0e501ef5f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0e5b51db-01ca-4c5f-89e1-a73aafd4e844}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {243d9b38-b214-4334-ab58-63fa3716ffa7}, !- Air Inlet Node Name
  {493fe210-f86f-46ab-b78f-d3af16bf6640}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5083653e-aee4-4c82-8519-852827a6eb3a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {493fe210-f86f-46ab-b78f-d3af16bf6640}, !- Inlet Port
  {3250c79c-ba78-4404-880a-57f15f8f980f}; !- Outlet Port

OS:Node,
  {16062341-16d5-43a5-9daa-2cfc61c7224b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Return Air Node, !- Name
  {4fc2208f-3dbe-421a-a236-1eccabef744c}, !- Inlet Port
  {081e14ad-9462-4bf5-8a74-17074cc40f16}; !- Outlet Port

OS:Connection,
  {3250c79c-ba78-4404-880a-57f15f8f980f}, !- Handle
  {5083653e-aee4-4c82-8519-852827a6eb3a}, !- Source Object
  3,                                      !- Outlet Port
  {32e33698-53a8-44bc-8edf-8de3d5741dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc2208f-3dbe-421a-a236-1eccabef744c}, !- Handle
  {9f8e0907-3ae7-41f7-9d75-8dc52dafcefc}, !- Source Object
  2,                                      !- Outlet Port
  {16062341-16d5-43a5-9daa-2cfc61c7224b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {081e14ad-9462-4bf5-8a74-17074cc40f16}, !- Handle
  {16062341-16d5-43a5-9daa-2cfc61c7224b}, !- Source Object
  3,                                      !- Outlet Port
  {4f3c666b-215b-4926-a007-f0ee9ef3866a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a5f8a504-aab8-40f5-ab1b-2b3d3feb9ebb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {b473d2f6-aea3-4d90-aa67-993219ec5a77}, !- Inlet Port
  {243d9b38-b214-4334-ab58-63fa3716ffa7}; !- Outlet Port

OS:Connection,
  {b473d2f6-aea3-4d90-aa67-993219ec5a77}, !- Handle
  {d156f72f-92db-4ae6-b2e4-ec4ad89e8ade}, !- Source Object
  7,                                      !- Outlet Port
  {a5f8a504-aab8-40f5-ab1b-2b3d3feb9ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243d9b38-b214-4334-ab58-63fa3716ffa7}, !- Handle
  {a5f8a504-aab8-40f5-ab1b-2b3d3feb9ebb}, !- Source Object
  3,                                      !- Outlet Port
  {0e5b51db-01ca-4c5f-89e1-a73aafd4e844}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {493fe210-f86f-46ab-b78f-d3af16bf6640}, !- Handle
  {0e5b51db-01ca-4c5f-89e1-a73aafd4e844}, !- Source Object
  4,                                      !- Outlet Port
  {5083653e-aee4-4c82-8519-852827a6eb3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {79f21331-24e3-4b4c-b281-5d8092b1c31e}, !- Handle
  CoilCoolingWater_FanCoil 12,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d32d6cbe-33a4-4979-bf37-36e9dc7684d9}, !- Water Inlet Node Name
  {2b16e467-cdbb-446f-a9b6-263bfb3ce2f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {d4029c9d-a4b0-4e84-b8b3-50b1f6506ae1}, !- Handle
  CoilHeatingWater_FanCoil 12,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9adefc7-11db-455f-84b9-ec1730a55708}, !- Water Inlet Node Name
  {0e3eb62d-e9d0-4ff2-b68a-42f237d3fc6e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {94ceb52b-904f-44b4-a402-6ccf6284a4a8}, !- Handle
  FanOnOff 12,                            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3b89b15-b581-4648-ae42-38a0b87185fa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3573c268-545e-48f1-ace2-bac9cfb5a385}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a3b89b15-b581-4648-ae42-38a0b87185fa}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3573c268-545e-48f1-ace2-bac9cfb5a385}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ed972903-a140-4fda-ad77-580eece195f0}, !- Handle
  ZoneHVACFourPipeFanCoil 12,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9c392c7f-8d89-4f2c-a8f7-b195f2b380f7}, !- Air Inlet Node Name
  {83fd7b17-7a11-44fc-b657-4b5926dc132e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {94ceb52b-904f-44b4-a402-6ccf6284a4a8}, !- Supply Air Fan Name
  {79f21331-24e3-4b4c-b281-5d8092b1c31e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d4029c9d-a4b0-4e84-b8b3-50b1f6506ae1}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0d7e60aa-e427-43b3-9a01-3ff3bf75b65c}, !- Handle
  ZoneHVACFourPipeFanCoil 12 Inlet Air Node, !- Name
  {478332cb-39b7-42e8-8b68-dbd03b5f5e83}, !- Inlet Port
  {9c392c7f-8d89-4f2c-a8f7-b195f2b380f7}; !- Outlet Port

OS:Connection,
  {478332cb-39b7-42e8-8b68-dbd03b5f5e83}, !- Handle
  {5762b50c-f705-43a3-b19b-0fdbf019482c}, !- Source Object
  2,                                      !- Outlet Port
  {0d7e60aa-e427-43b3-9a01-3ff3bf75b65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c392c7f-8d89-4f2c-a8f7-b195f2b380f7}, !- Handle
  {0d7e60aa-e427-43b3-9a01-3ff3bf75b65c}, !- Source Object
  3,                                      !- Outlet Port
  {ed972903-a140-4fda-ad77-580eece195f0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {dbebeedc-ca70-4b91-81da-9d116a0600ae}, !- Handle
  ZoneHVACFourPipeFanCoil 12 Outlet Air Node, !- Name
  {83fd7b17-7a11-44fc-b657-4b5926dc132e}, !- Inlet Port
  {95e0c7eb-c466-4af9-a5d1-154751538a0d}; !- Outlet Port

OS:Connection,
  {95e0c7eb-c466-4af9-a5d1-154751538a0d}, !- Handle
  {dbebeedc-ca70-4b91-81da-9d116a0600ae}, !- Source Object
  3,                                      !- Outlet Port
  {32e33698-53a8-44bc-8edf-8de3d5741dec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83fd7b17-7a11-44fc-b657-4b5926dc132e}, !- Handle
  {ed972903-a140-4fda-ad77-580eece195f0}, !- Source Object
  10,                                     !- Outlet Port
  {dbebeedc-ca70-4b91-81da-9d116a0600ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1397fb24-dfff-4bd9-9409-38cdaaba5398}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {1e9e8777-e94b-4ff7-91d0-4de6ab6c3798}, !- Air Inlet Node Name
  {529fc623-70be-4a9c-b25c-a93fd5308e1f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b6e40d1-2b80-4712-9235-380cfcfdcb6e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {529fc623-70be-4a9c-b25c-a93fd5308e1f}, !- Inlet Port
  {a90dacba-77bf-4d80-bcba-7224c4746cdb}; !- Outlet Port

OS:Node,
  {627481de-c983-48de-8025-11ad5ad7e13e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Return Air Node, !- Name
  {40ab2503-97a3-4378-893d-21e1d04351a2}, !- Inlet Port
  {db8ccfcf-48d3-4a29-bf6f-ecbc12a7fac6}; !- Outlet Port

OS:Connection,
  {a90dacba-77bf-4d80-bcba-7224c4746cdb}, !- Handle
  {9b6e40d1-2b80-4712-9235-380cfcfdcb6e}, !- Source Object
  3,                                      !- Outlet Port
  {81661bef-1eca-490f-9db7-a2de54f9b92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ab2503-97a3-4378-893d-21e1d04351a2}, !- Handle
  {2f9219aa-fef5-4ffc-b479-3c2d713d6241}, !- Source Object
  2,                                      !- Outlet Port
  {627481de-c983-48de-8025-11ad5ad7e13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8ccfcf-48d3-4a29-bf6f-ecbc12a7fac6}, !- Handle
  {627481de-c983-48de-8025-11ad5ad7e13e}, !- Source Object
  3,                                      !- Outlet Port
  {4f3c666b-215b-4926-a007-f0ee9ef3866a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6f394b15-8d45-4f37-88e6-6d616dfd53c8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {4b2b1998-72f1-44e5-9bb1-2eadf140d4e5}, !- Inlet Port
  {1e9e8777-e94b-4ff7-91d0-4de6ab6c3798}; !- Outlet Port

OS:Connection,
  {4b2b1998-72f1-44e5-9bb1-2eadf140d4e5}, !- Handle
  {d156f72f-92db-4ae6-b2e4-ec4ad89e8ade}, !- Source Object
  8,                                      !- Outlet Port
  {6f394b15-8d45-4f37-88e6-6d616dfd53c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e9e8777-e94b-4ff7-91d0-4de6ab6c3798}, !- Handle
  {6f394b15-8d45-4f37-88e6-6d616dfd53c8}, !- Source Object
  3,                                      !- Outlet Port
  {1397fb24-dfff-4bd9-9409-38cdaaba5398}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {529fc623-70be-4a9c-b25c-a93fd5308e1f}, !- Handle
  {1397fb24-dfff-4bd9-9409-38cdaaba5398}, !- Source Object
  4,                                      !- Outlet Port
  {9b6e40d1-2b80-4712-9235-380cfcfdcb6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f2deffca-06aa-4745-8592-4ba6ead84520}, !- Handle
  CoilCoolingWater_FanCoil 13,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a959ae37-aac1-46ed-ae63-0e97829945ce}, !- Water Inlet Node Name
  {9f4a22ed-d10c-4f36-866d-abd1e5a20a35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {62c992ea-d070-40f1-a11e-543071030b2b}, !- Handle
  CoilHeatingWater_FanCoil 13,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {18135687-6d4c-494e-a183-880d3609850d}, !- Water Inlet Node Name
  {f18f3ebe-e2e8-424f-80df-6ff1520191e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {c3b54703-faa0-44a9-9cef-519d7cc269ad}, !- Handle
  FanOnOff 13,                            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e036220a-adb3-4e45-b689-18e4266da32f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e09e64fa-2de7-4d0d-b324-a4e9e227c4ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e036220a-adb3-4e45-b689-18e4266da32f}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e09e64fa-2de7-4d0d-b324-a4e9e227c4ce}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5feff7aa-6599-47fe-85ab-48dd9dc0ab5d}, !- Handle
  ZoneHVACFourPipeFanCoil 13,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {45800e32-477a-41bc-9b40-e8562e92bd6f}, !- Air Inlet Node Name
  {e2860a43-acd6-4b4d-8135-9b89a2e34a62}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c3b54703-faa0-44a9-9cef-519d7cc269ad}, !- Supply Air Fan Name
  {f2deffca-06aa-4745-8592-4ba6ead84520}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {62c992ea-d070-40f1-a11e-543071030b2b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d003c63b-f20e-4a67-a579-dcda31da9712}, !- Handle
  ZoneHVACFourPipeFanCoil 13 Inlet Air Node, !- Name
  {9b893c91-f278-4f08-bd7a-970c1d9663bd}, !- Inlet Port
  {45800e32-477a-41bc-9b40-e8562e92bd6f}; !- Outlet Port

OS:Connection,
  {9b893c91-f278-4f08-bd7a-970c1d9663bd}, !- Handle
  {4c64d231-df78-4b69-8ce0-8474b6df5e11}, !- Source Object
  2,                                      !- Outlet Port
  {d003c63b-f20e-4a67-a579-dcda31da9712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45800e32-477a-41bc-9b40-e8562e92bd6f}, !- Handle
  {d003c63b-f20e-4a67-a579-dcda31da9712}, !- Source Object
  3,                                      !- Outlet Port
  {5feff7aa-6599-47fe-85ab-48dd9dc0ab5d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {badadc4c-4a00-4a63-bf7a-d3acf4832db2}, !- Handle
  ZoneHVACFourPipeFanCoil 13 Outlet Air Node, !- Name
  {e2860a43-acd6-4b4d-8135-9b89a2e34a62}, !- Inlet Port
  {025b8b94-065b-4b92-bc54-1366150f5d28}; !- Outlet Port

OS:Connection,
  {025b8b94-065b-4b92-bc54-1366150f5d28}, !- Handle
  {badadc4c-4a00-4a63-bf7a-d3acf4832db2}, !- Source Object
  3,                                      !- Outlet Port
  {81661bef-1eca-490f-9db7-a2de54f9b92f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2860a43-acd6-4b4d-8135-9b89a2e34a62}, !- Handle
  {5feff7aa-6599-47fe-85ab-48dd9dc0ab5d}, !- Source Object
  10,                                     !- Outlet Port
  {badadc4c-4a00-4a63-bf7a-d3acf4832db2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eeb97c8c-9fa8-456d-8edc-85d7c8924fda}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {c0e05bbd-50a0-452a-87b7-c968f02daec2}, !- Availability Schedule
  {deb84a9c-764a-42d3-94b0-e8179675e63c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4f883e64-f5ec-4689-87c5-6c66ddfab450}, !- Supply Side Inlet Node Name
  {0e6600a4-0255-4e93-8e89-b074fd5e5cfd}, !- Demand Side Outlet Node Name
  {b17a476c-9f86-414c-ba90-167fb301ac08}, !- Demand Side Inlet Node A
  {79d49223-ef19-477e-a029-9a68ad44fd29}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {55c23a45-d65a-4e3f-a5a0-3cf2dfbf1b84}, !- Demand Mixer Name
  {bd99c3c8-5270-40d9-811a-ea6d312a490d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f1e7bb06-0b38-4a31-b75f-f82a7956d2c3}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Supply Inlet Node, !- Name
  {4f883e64-f5ec-4689-87c5-6c66ddfab450}, !- Inlet Port
  {dfb2056c-e9de-4860-9fef-ae07388e60d4}; !- Outlet Port

OS:Node,
  {e51441a0-05a1-4df1-89b2-b5761b1ab669}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Supply Outlet Node, !- Name
  {b58fda82-bf95-4626-af1b-b9862bc33cfa}, !- Inlet Port
  {79d49223-ef19-477e-a029-9a68ad44fd29}; !- Outlet Port

OS:Connection,
  {4f883e64-f5ec-4689-87c5-6c66ddfab450}, !- Handle
  {eeb97c8c-9fa8-456d-8edc-85d7c8924fda}, !- Source Object
  9,                                      !- Outlet Port
  {f1e7bb06-0b38-4a31-b75f-f82a7956d2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d49223-ef19-477e-a029-9a68ad44fd29}, !- Handle
  {e51441a0-05a1-4df1-89b2-b5761b1ab669}, !- Source Object
  3,                                      !- Outlet Port
  {eeb97c8c-9fa8-456d-8edc-85d7c8924fda}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e91cbc5c-9668-4655-b10d-10e4b9d7ac38}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Demand Inlet Node, !- Name
  {b17a476c-9f86-414c-ba90-167fb301ac08}, !- Inlet Port
  {d780aa3b-6f6e-479f-96d6-43196195fdff}; !- Outlet Port

OS:Node,
  {0b1474c7-0d3f-4679-8c29-3a81fd31c135}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Demand Outlet Node, !- Name
  {43a7704d-1a8c-4003-b990-6e18a19456b5}, !- Inlet Port
  {0e6600a4-0255-4e93-8e89-b074fd5e5cfd}; !- Outlet Port

OS:Node,
  {937f3296-0a37-4cf2-b67b-64003cd90408}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Name
  {db602e38-4331-4478-8eee-f2e19a4300cd}, !- Inlet Port
  {bcfb94a0-9fb4-4cee-98bf-39eb0ba8e76b}; !- Outlet Port

OS:Connection,
  {b17a476c-9f86-414c-ba90-167fb301ac08}, !- Handle
  {eeb97c8c-9fa8-456d-8edc-85d7c8924fda}, !- Source Object
  11,                                     !- Outlet Port
  {e91cbc5c-9668-4655-b10d-10e4b9d7ac38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6600a4-0255-4e93-8e89-b074fd5e5cfd}, !- Handle
  {0b1474c7-0d3f-4679-8c29-3a81fd31c135}, !- Source Object
  3,                                      !- Outlet Port
  {eeb97c8c-9fa8-456d-8edc-85d7c8924fda}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bd99c3c8-5270-40d9-811a-ea6d312a490d}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d780aa3b-6f6e-479f-96d6-43196195fdff}, !- Inlet Node Name
  {895b6721-2501-4622-b985-c60f11e4e53a}, !- Outlet Node Name 1
  {88525d70-c5d9-4adb-88c8-37f38f7dbb1c}, !- Outlet Node Name 2
  {19f7d7f3-6b17-4433-b663-a2586b00b1ca}, !- Outlet Node Name 3
  {dadf7ca2-c3a1-408e-a65d-d7417d5540d3}, !- Outlet Node Name 4
  {781c1f6e-1feb-4632-abec-faed42463c06}, !- Outlet Node Name 5
  {adec5cf4-b799-4cd2-b568-56e354657ffd}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {55c23a45-d65a-4e3f-a5a0-3cf2dfbf1b84}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {43a7704d-1a8c-4003-b990-6e18a19456b5}, !- Outlet Node Name
  {e8546dba-943f-44fd-9823-9f2e05e3e97d}, !- Inlet Node Name 1
  {209c44f8-abcc-4dc5-a6de-27b3b8f1a740}, !- Inlet Node Name 2
  {2359b033-0a23-41fb-bb3a-5bdeeb1f415c}, !- Inlet Node Name 3
  {e15887f2-1ab1-47df-bd3e-c63553cc6f1a}, !- Inlet Node Name 4
  {478dbe48-8091-4407-b62c-e4db3edc23a2}, !- Inlet Node Name 5
  {6d03bf48-9ddb-4e4d-a28d-f654baa3ad3b}; !- Inlet Node Name 6

OS:Connection,
  {d780aa3b-6f6e-479f-96d6-43196195fdff}, !- Handle
  {e91cbc5c-9668-4655-b10d-10e4b9d7ac38}, !- Source Object
  3,                                      !- Outlet Port
  {bd99c3c8-5270-40d9-811a-ea6d312a490d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a7704d-1a8c-4003-b990-6e18a19456b5}, !- Handle
  {55c23a45-d65a-4e3f-a5a0-3cf2dfbf1b84}, !- Source Object
  2,                                      !- Outlet Port
  {0b1474c7-0d3f-4679-8c29-3a81fd31c135}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {df4e318a-fc38-4907-86b1-109b551917fd}, !- Handle
  {eeb97c8c-9fa8-456d-8edc-85d7c8924fda}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  22,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {deb84a9c-764a-42d3-94b0-e8179675e63c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {51063e9a-9dbe-45db-9014-9e43cad425b7}; !- Availability Manager Name 1

OS:SetpointManager:Warmest,
  {0d926e18-7fee-40ca-943c-f5040e54b7ef}, !- Handle
  Setpoint Manager Warmest 5,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  22,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {e51441a0-05a1-4df1-89b2-b5761b1ab669}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {738ad8d6-eedd-4522-8efe-58b052e8ad85}, !- Handle
  Supply Fan 4,                           !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ba889ba0-1667-469a-96ac-f2c1cc2a2875}, !- Air Inlet Node Name
  {b58fda82-bf95-4626-af1b-b9862bc33cfa}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {330d30a8-1e9f-4db8-9b5d-6733db290d40}, !- Handle
  CoilHeatingWater 4,                     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6cbefe39-bcee-4977-a4d7-15be82fa61b2}, !- Water Inlet Node Name
  {1c3b9386-7dec-47ea-bf40-3d6e79983bb1}, !- Water Outlet Node Name
  {77400b62-2b08-4d14-ac79-23c7d5f8595b}, !- Air Inlet Node Name
  {4397c10b-e04e-4ec9-bd7e-a7cf3ac0e379}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {456baf4b-d682-4269-ac3c-254884827370}, !- Handle
  CoilCoolingWater 4,                     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7b156139-73f0-44df-9d3f-64eefde883d0}, !- Water Inlet Node Name
  {46794a11-b3b2-499e-9ec1-cf11b4ef8fe4}, !- Water Outlet Node Name
  {9c809cc7-5bb2-42c3-af7c-60d818ce0185}, !- Air Inlet Node Name
  {36192bdb-6320-4992-868a-3b712680de9b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {edbf1c9c-d330-4c1a-b727-cbddd0f50b2a}, !- Handle
  CoilCoolingWater 4 Outlet Air Node,     !- Name
  {36192bdb-6320-4992-868a-3b712680de9b}, !- Inlet Port
  {77400b62-2b08-4d14-ac79-23c7d5f8595b}; !- Outlet Port

OS:Connection,
  {36192bdb-6320-4992-868a-3b712680de9b}, !- Handle
  {456baf4b-d682-4269-ac3c-254884827370}, !- Source Object
  13,                                     !- Outlet Port
  {edbf1c9c-d330-4c1a-b727-cbddd0f50b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77400b62-2b08-4d14-ac79-23c7d5f8595b}, !- Handle
  {edbf1c9c-d330-4c1a-b727-cbddd0f50b2a}, !- Source Object
  3,                                      !- Outlet Port
  {330d30a8-1e9f-4db8-9b5d-6733db290d40}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b95576a6-1c93-4589-b05b-bf95974f8d02}, !- Handle
  CoilHeatingWater 4 Outlet Air Node,     !- Name
  {4397c10b-e04e-4ec9-bd7e-a7cf3ac0e379}, !- Inlet Port
  {ba889ba0-1667-469a-96ac-f2c1cc2a2875}; !- Outlet Port

OS:Connection,
  {4397c10b-e04e-4ec9-bd7e-a7cf3ac0e379}, !- Handle
  {330d30a8-1e9f-4db8-9b5d-6733db290d40}, !- Source Object
  8,                                      !- Outlet Port
  {b95576a6-1c93-4589-b05b-bf95974f8d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba889ba0-1667-469a-96ac-f2c1cc2a2875}, !- Handle
  {b95576a6-1c93-4589-b05b-bf95974f8d02}, !- Source Object
  3,                                      !- Outlet Port
  {738ad8d6-eedd-4522-8efe-58b052e8ad85}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b58fda82-bf95-4626-af1b-b9862bc33cfa}, !- Handle
  {738ad8d6-eedd-4522-8efe-58b052e8ad85}, !- Source Object
  9,                                      !- Outlet Port
  {e51441a0-05a1-4df1-89b2-b5761b1ab669}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c1814d0a-2ca0-49e0-9248-7097b29aba65}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0e05bbd-50a0-452a-87b7-c968f02daec2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f0c0638a-c2bc-4059-9b58-5687e610bf24}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f0c0638a-c2bc-4059-9b58-5687e610bf24}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {83523a55-f764-4c0c-a2c3-3b0bcfdbffbd}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {c1814d0a-2ca0-49e0-9248-7097b29aba65}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e0ec3684-0d41-4f1f-938e-39020f2cc1bb}, !- Mixed Air Node Name
  {cec7691e-52f0-4f2f-ba4f-c7e5f95c4a46}, !- Outdoor Air Stream Node Name
  {7bfba7f7-2658-4421-b1f0-6d85d97707df}, !- Relief Air Stream Node Name
  {dfb2056c-e9de-4860-9fef-ae07388e60d4}; !- Return Air Stream Node Name

OS:Node,
  {e814b3d0-cc5a-4aa2-9c6f-f493aba30f2f}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d8308d77-f276-4102-8a54-cde0aef857b7}; !- Outlet Port

OS:Node,
  {c3676af3-d681-452e-bfdc-6a9c0c66b604}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Relief Air Node, !- Name
  {685e12a5-8cf4-4b2f-a588-7d97152dbe2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {7c767cb6-4084-4d0f-88c4-91ef7672ce11}, !- Handle
  sys_1|doas|shr>erv|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Mixed Air Node, !- Name
  {e0ec3684-0d41-4f1f-938e-39020f2cc1bb}, !- Inlet Port
  {9c809cc7-5bb2-42c3-af7c-60d818ce0185}; !- Outlet Port

OS:Connection,
  {dfb2056c-e9de-4860-9fef-ae07388e60d4}, !- Handle
  {f1e7bb06-0b38-4a31-b75f-f82a7956d2c3}, !- Source Object
  3,                                      !- Outlet Port
  {83523a55-f764-4c0c-a2c3-3b0bcfdbffbd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e0ec3684-0d41-4f1f-938e-39020f2cc1bb}, !- Handle
  {83523a55-f764-4c0c-a2c3-3b0bcfdbffbd}, !- Source Object
  5,                                      !- Outlet Port
  {7c767cb6-4084-4d0f-88c4-91ef7672ce11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c809cc7-5bb2-42c3-af7c-60d818ce0185}, !- Handle
  {7c767cb6-4084-4d0f-88c4-91ef7672ce11}, !- Source Object
  3,                                      !- Outlet Port
  {456baf4b-d682-4269-ac3c-254884827370}, !- Target Object
  12;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {166bcd5e-a385-4ba8-8d7f-7926d3293ae2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {df587759-5365-42d1-92a7-889d4869b7f7}, !- Air Inlet Node Name
  {db602e38-4331-4478-8eee-f2e19a4300cd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27db18c5-75a3-4e53-9622-2b222e521e8d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A Return Air Node, !- Name
  {38bc1f41-69ec-4624-9492-f6da7f0f1404}, !- Inlet Port
  {e8546dba-943f-44fd-9823-9f2e05e3e97d}; !- Outlet Port

OS:Connection,
  {bcfb94a0-9fb4-4cee-98bf-39eb0ba8e76b}, !- Handle
  {937f3296-0a37-4cf2-b67b-64003cd90408}, !- Source Object
  3,                                      !- Outlet Port
  {af259c93-3382-4acd-a4df-a8833d8b6c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38bc1f41-69ec-4624-9492-f6da7f0f1404}, !- Handle
  {b301f1ad-6116-4028-b0eb-34acae23803e}, !- Source Object
  2,                                      !- Outlet Port
  {27db18c5-75a3-4e53-9622-2b222e521e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8546dba-943f-44fd-9823-9f2e05e3e97d}, !- Handle
  {27db18c5-75a3-4e53-9622-2b222e521e8d}, !- Source Object
  3,                                      !- Outlet Port
  {55c23a45-d65a-4e3f-a5a0-3cf2dfbf1b84}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05a64b37-53de-4958-9aff-ebdcdda14369}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Inlet Air Node, !- Name
  {895b6721-2501-4622-b985-c60f11e4e53a}, !- Inlet Port
  {df587759-5365-42d1-92a7-889d4869b7f7}; !- Outlet Port

OS:Connection,
  {895b6721-2501-4622-b985-c60f11e4e53a}, !- Handle
  {bd99c3c8-5270-40d9-811a-ea6d312a490d}, !- Source Object
  3,                                      !- Outlet Port
  {05a64b37-53de-4958-9aff-ebdcdda14369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df587759-5365-42d1-92a7-889d4869b7f7}, !- Handle
  {05a64b37-53de-4958-9aff-ebdcdda14369}, !- Source Object
  3,                                      !- Outlet Port
  {166bcd5e-a385-4ba8-8d7f-7926d3293ae2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db602e38-4331-4478-8eee-f2e19a4300cd}, !- Handle
  {166bcd5e-a385-4ba8-8d7f-7926d3293ae2}, !- Source Object
  4,                                      !- Outlet Port
  {937f3296-0a37-4cf2-b67b-64003cd90408}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c30359f7-9b43-4df9-b632-e8e540318e5e}, !- Handle
  CoilCoolingWater_FanCoil 14,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {61133e2c-e8bf-4316-8c8e-5df1cf642def}, !- Water Inlet Node Name
  {ce25ca00-d673-4691-a02a-6f015742cc77}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {cba5b384-dc4b-4abd-a802-da329779ec0d}, !- Handle
  CoilHeatingWater_FanCoil 14,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2c388413-0e8d-4eba-8799-e3c37da12eb0}, !- Water Inlet Node Name
  {37bcad73-6215-414f-bf5b-a65b958d8022}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {bfac467a-cbd4-4c4a-9952-6ed2f64293cd}, !- Handle
  FanOnOff 14,                            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ea0e37e1-05ee-47e7-8e5b-183f148d7601}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0740e6bb-7025-47df-bbfc-ecee32f61ce8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ea0e37e1-05ee-47e7-8e5b-183f148d7601}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0740e6bb-7025-47df-bbfc-ecee32f61ce8}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {205cc46a-e19e-42aa-9d32-de14472e55fd}, !- Handle
  ZoneHVACFourPipeFanCoil 14,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {72c122bc-02c9-4859-8a19-cc41c01dff54}, !- Air Inlet Node Name
  {dd1ad71d-0726-4c4e-9e90-1374efacca2f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bfac467a-cbd4-4c4a-9952-6ed2f64293cd}, !- Supply Air Fan Name
  {c30359f7-9b43-4df9-b632-e8e540318e5e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {cba5b384-dc4b-4abd-a802-da329779ec0d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e024461a-74ec-41ba-902f-b63e4fd08a9c}, !- Handle
  ZoneHVACFourPipeFanCoil 14 Inlet Air Node, !- Name
  {7e440711-c582-4bf6-a05c-371cbd55b77b}, !- Inlet Port
  {72c122bc-02c9-4859-8a19-cc41c01dff54}; !- Outlet Port

OS:Connection,
  {7e440711-c582-4bf6-a05c-371cbd55b77b}, !- Handle
  {2cb2594d-2c01-492e-8062-255e30d95e2e}, !- Source Object
  2,                                      !- Outlet Port
  {e024461a-74ec-41ba-902f-b63e4fd08a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c122bc-02c9-4859-8a19-cc41c01dff54}, !- Handle
  {e024461a-74ec-41ba-902f-b63e4fd08a9c}, !- Source Object
  3,                                      !- Outlet Port
  {205cc46a-e19e-42aa-9d32-de14472e55fd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {72127d20-71ca-48ca-aded-89e22ff6ef36}, !- Handle
  ZoneHVACFourPipeFanCoil 14 Outlet Air Node, !- Name
  {dd1ad71d-0726-4c4e-9e90-1374efacca2f}, !- Inlet Port
  {f80b1989-6482-441c-a7cb-40a7d044f483}; !- Outlet Port

OS:Connection,
  {f80b1989-6482-441c-a7cb-40a7d044f483}, !- Handle
  {72127d20-71ca-48ca-aded-89e22ff6ef36}, !- Source Object
  3,                                      !- Outlet Port
  {af259c93-3382-4acd-a4df-a8833d8b6c97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd1ad71d-0726-4c4e-9e90-1374efacca2f}, !- Handle
  {205cc46a-e19e-42aa-9d32-de14472e55fd}, !- Source Object
  10,                                     !- Outlet Port
  {72127d20-71ca-48ca-aded-89e22ff6ef36}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db912182-fc46-444e-bdde-0b5843dda5cb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {7a755320-96b6-453e-8c16-8502ddf54854}, !- Air Inlet Node Name
  {7f6cb6b7-1ffe-4430-9449-96ae31bea35c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53baae79-64cf-46c5-ace1-50d0eadcd9dc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Name
  {7f6cb6b7-1ffe-4430-9449-96ae31bea35c}, !- Inlet Port
  {679aaaed-df56-47e9-b1ea-8ef32fb99240}; !- Outlet Port

OS:Node,
  {b4e3f1ef-c83d-4d11-9aba-9e263f82ab8a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Return Air Node, !- Name
  {02b2e0fa-6088-4a26-877b-bd653f4a0546}, !- Inlet Port
  {209c44f8-abcc-4dc5-a6de-27b3b8f1a740}; !- Outlet Port

OS:Connection,
  {679aaaed-df56-47e9-b1ea-8ef32fb99240}, !- Handle
  {53baae79-64cf-46c5-ace1-50d0eadcd9dc}, !- Source Object
  3,                                      !- Outlet Port
  {cc90b907-ae66-4337-8155-53e61ab361e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b2e0fa-6088-4a26-877b-bd653f4a0546}, !- Handle
  {4dd29413-e609-4c74-8078-774bb03e7fda}, !- Source Object
  2,                                      !- Outlet Port
  {b4e3f1ef-c83d-4d11-9aba-9e263f82ab8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {209c44f8-abcc-4dc5-a6de-27b3b8f1a740}, !- Handle
  {b4e3f1ef-c83d-4d11-9aba-9e263f82ab8a}, !- Source Object
  3,                                      !- Outlet Port
  {55c23a45-d65a-4e3f-a5a0-3cf2dfbf1b84}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8acfca08-b2eb-4512-a24f-7dfe3b4bb64e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Inlet Air Node, !- Name
  {88525d70-c5d9-4adb-88c8-37f38f7dbb1c}, !- Inlet Port
  {7a755320-96b6-453e-8c16-8502ddf54854}; !- Outlet Port

OS:Connection,
  {88525d70-c5d9-4adb-88c8-37f38f7dbb1c}, !- Handle
  {bd99c3c8-5270-40d9-811a-ea6d312a490d}, !- Source Object
  4,                                      !- Outlet Port
  {8acfca08-b2eb-4512-a24f-7dfe3b4bb64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a755320-96b6-453e-8c16-8502ddf54854}, !- Handle
  {8acfca08-b2eb-4512-a24f-7dfe3b4bb64e}, !- Source Object
  3,                                      !- Outlet Port
  {db912182-fc46-444e-bdde-0b5843dda5cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f6cb6b7-1ffe-4430-9449-96ae31bea35c}, !- Handle
  {db912182-fc46-444e-bdde-0b5843dda5cb}, !- Source Object
  4,                                      !- Outlet Port
  {53baae79-64cf-46c5-ace1-50d0eadcd9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {044bcd4a-ba80-4679-b198-326e1d43fa4e}, !- Handle
  CoilCoolingWater_FanCoil 15,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a252b0c7-96fe-4091-95e8-256401604e8d}, !- Water Inlet Node Name
  {36c12072-4efb-4227-aeab-8c34f2a081a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {db0db52b-a45f-4020-948f-4657f1bfd8df}, !- Handle
  CoilHeatingWater_FanCoil 15,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12c5cd99-4c7a-4d94-b84d-d0dc75af1925}, !- Water Inlet Node Name
  {0efe82ff-f9c1-49dd-a374-8082c681fb3e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {50be5e5d-0e08-4087-bf75-b39423da03bd}, !- Handle
  FanOnOff 15,                            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {014bb815-e14b-4292-aaed-0dbd4ca161cc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d88fab5-ee74-4f0a-8b10-dfd3305e08f4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {014bb815-e14b-4292-aaed-0dbd4ca161cc}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d88fab5-ee74-4f0a-8b10-dfd3305e08f4}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6ac7b116-5885-4cf1-86ee-178e463e9727}, !- Handle
  ZoneHVACFourPipeFanCoil 15,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7d73835b-47db-485a-850a-34919156ae31}, !- Air Inlet Node Name
  {bf516ac7-78d8-4cb5-8d62-d8dafef94b23}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {50be5e5d-0e08-4087-bf75-b39423da03bd}, !- Supply Air Fan Name
  {044bcd4a-ba80-4679-b198-326e1d43fa4e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {db0db52b-a45f-4020-948f-4657f1bfd8df}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {dd4ad16f-af6e-4570-9cdf-85ebe6cb14c0}, !- Handle
  ZoneHVACFourPipeFanCoil 15 Inlet Air Node, !- Name
  {8635d924-18d9-4d79-bb01-0e6399e838e4}, !- Inlet Port
  {7d73835b-47db-485a-850a-34919156ae31}; !- Outlet Port

OS:Connection,
  {8635d924-18d9-4d79-bb01-0e6399e838e4}, !- Handle
  {99c2306f-46bf-4a82-9354-dec4e0454789}, !- Source Object
  2,                                      !- Outlet Port
  {dd4ad16f-af6e-4570-9cdf-85ebe6cb14c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d73835b-47db-485a-850a-34919156ae31}, !- Handle
  {dd4ad16f-af6e-4570-9cdf-85ebe6cb14c0}, !- Source Object
  3,                                      !- Outlet Port
  {6ac7b116-5885-4cf1-86ee-178e463e9727}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3b9f0d24-ac54-4fa3-91c6-8bba2792829c}, !- Handle
  ZoneHVACFourPipeFanCoil 15 Outlet Air Node, !- Name
  {bf516ac7-78d8-4cb5-8d62-d8dafef94b23}, !- Inlet Port
  {e828915a-201b-4a4e-976a-977593f29f11}; !- Outlet Port

OS:Connection,
  {e828915a-201b-4a4e-976a-977593f29f11}, !- Handle
  {3b9f0d24-ac54-4fa3-91c6-8bba2792829c}, !- Source Object
  3,                                      !- Outlet Port
  {cc90b907-ae66-4337-8155-53e61ab361e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf516ac7-78d8-4cb5-8d62-d8dafef94b23}, !- Handle
  {6ac7b116-5885-4cf1-86ee-178e463e9727}, !- Source Object
  10,                                     !- Outlet Port
  {3b9f0d24-ac54-4fa3-91c6-8bba2792829c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22ea9ec5-5d23-423d-bcda-7b03c99291c5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {e50418c8-c482-48d1-9f70-f76151c86d04}, !- Air Inlet Node Name
  {0ede4ca6-56be-4fc4-9718-252cfbd1e1cb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c1be85e4-e83b-4040-91d7-92560122c566}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Name
  {0ede4ca6-56be-4fc4-9718-252cfbd1e1cb}, !- Inlet Port
  {5a648f8e-e8a7-40bd-9bae-70f93b700fee}; !- Outlet Port

OS:Node,
  {9d85d486-bfc4-4fd1-bef7-78c6e5b57037}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Return Air Node, !- Name
  {966fd6d2-be3d-44a2-8f73-8e46766636bc}, !- Inlet Port
  {2359b033-0a23-41fb-bb3a-5bdeeb1f415c}; !- Outlet Port

OS:Connection,
  {5a648f8e-e8a7-40bd-9bae-70f93b700fee}, !- Handle
  {c1be85e4-e83b-4040-91d7-92560122c566}, !- Source Object
  3,                                      !- Outlet Port
  {c2259fc5-23ba-41b1-8b81-95326a01612d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966fd6d2-be3d-44a2-8f73-8e46766636bc}, !- Handle
  {364c1853-3ffa-4138-8cf3-c1c31a27b83f}, !- Source Object
  2,                                      !- Outlet Port
  {9d85d486-bfc4-4fd1-bef7-78c6e5b57037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2359b033-0a23-41fb-bb3a-5bdeeb1f415c}, !- Handle
  {9d85d486-bfc4-4fd1-bef7-78c6e5b57037}, !- Source Object
  3,                                      !- Outlet Port
  {55c23a45-d65a-4e3f-a5a0-3cf2dfbf1b84}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {69159df8-9b64-426c-8058-db4b08e6f707}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Inlet Air Node, !- Name
  {19f7d7f3-6b17-4433-b663-a2586b00b1ca}, !- Inlet Port
  {e50418c8-c482-48d1-9f70-f76151c86d04}; !- Outlet Port

OS:Connection,
  {19f7d7f3-6b17-4433-b663-a2586b00b1ca}, !- Handle
  {bd99c3c8-5270-40d9-811a-ea6d312a490d}, !- Source Object
  5,                                      !- Outlet Port
  {69159df8-9b64-426c-8058-db4b08e6f707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50418c8-c482-48d1-9f70-f76151c86d04}, !- Handle
  {69159df8-9b64-426c-8058-db4b08e6f707}, !- Source Object
  3,                                      !- Outlet Port
  {22ea9ec5-5d23-423d-bcda-7b03c99291c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ede4ca6-56be-4fc4-9718-252cfbd1e1cb}, !- Handle
  {22ea9ec5-5d23-423d-bcda-7b03c99291c5}, !- Source Object
  4,                                      !- Outlet Port
  {c1be85e4-e83b-4040-91d7-92560122c566}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {bf22fde5-7e94-4627-a68a-c0561cbe3e58}, !- Handle
  CoilCoolingWater_FanCoil 16,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fad59b9d-929f-45c5-98b1-d4c5156b468b}, !- Water Inlet Node Name
  {bba0b3d8-00cd-4d00-8b1b-67dd24923542}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {a2075f36-57f8-4447-bf3c-7f3dafced85d}, !- Handle
  CoilHeatingWater_FanCoil 16,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7705672b-5364-4ab3-8704-41330f594696}, !- Water Inlet Node Name
  {975706c9-5787-4d95-bbbf-846a0efe8dc4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {b5a76257-157e-4d3e-b688-123ae0d01c9c}, !- Handle
  FanOnOff 16,                            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b699c2ae-f472-477a-a342-a8fdfa1867e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ec98fd51-3997-475f-85c9-88868c493d36}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b699c2ae-f472-477a-a342-a8fdfa1867e7}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ec98fd51-3997-475f-85c9-88868c493d36}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f487c24e-7b7b-4fb1-8ce5-771ec2bb07ab}, !- Handle
  ZoneHVACFourPipeFanCoil 16,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6d6d93b4-494d-4865-ad72-3640e107014b}, !- Air Inlet Node Name
  {a58fb5b8-75c1-459c-b01d-8e826a7dc02e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b5a76257-157e-4d3e-b688-123ae0d01c9c}, !- Supply Air Fan Name
  {bf22fde5-7e94-4627-a68a-c0561cbe3e58}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a2075f36-57f8-4447-bf3c-7f3dafced85d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f48f7cd6-f0e2-4144-b1bf-82a647c6b61c}, !- Handle
  ZoneHVACFourPipeFanCoil 16 Inlet Air Node, !- Name
  {7d17116b-357c-4e6b-aa5d-4218fdd78806}, !- Inlet Port
  {6d6d93b4-494d-4865-ad72-3640e107014b}; !- Outlet Port

OS:Connection,
  {7d17116b-357c-4e6b-aa5d-4218fdd78806}, !- Handle
  {71b66e2e-582f-4312-8ffe-612f750c23a2}, !- Source Object
  2,                                      !- Outlet Port
  {f48f7cd6-f0e2-4144-b1bf-82a647c6b61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d6d93b4-494d-4865-ad72-3640e107014b}, !- Handle
  {f48f7cd6-f0e2-4144-b1bf-82a647c6b61c}, !- Source Object
  3,                                      !- Outlet Port
  {f487c24e-7b7b-4fb1-8ce5-771ec2bb07ab}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a89b17ab-668d-4c9e-80a1-5a1634d2e5ad}, !- Handle
  ZoneHVACFourPipeFanCoil 16 Outlet Air Node, !- Name
  {a58fb5b8-75c1-459c-b01d-8e826a7dc02e}, !- Inlet Port
  {17a77f11-0210-4f3f-bdad-9ab29f77597b}; !- Outlet Port

OS:Connection,
  {17a77f11-0210-4f3f-bdad-9ab29f77597b}, !- Handle
  {a89b17ab-668d-4c9e-80a1-5a1634d2e5ad}, !- Source Object
  3,                                      !- Outlet Port
  {c2259fc5-23ba-41b1-8b81-95326a01612d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a58fb5b8-75c1-459c-b01d-8e826a7dc02e}, !- Handle
  {f487c24e-7b7b-4fb1-8ce5-771ec2bb07ab}, !- Source Object
  10,                                     !- Outlet Port
  {a89b17ab-668d-4c9e-80a1-5a1634d2e5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {10c75ddc-6849-4a26-a34d-11e9998b8e5c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {89b32a29-25f7-49a0-8840-93416dbeb885}, !- Air Inlet Node Name
  {7378df20-fd5c-42ad-890c-f9801db2c331}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {66690c48-05c4-4801-9dfc-a7282e78243a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Name
  {7378df20-fd5c-42ad-890c-f9801db2c331}, !- Inlet Port
  {eea65645-ce82-4ffb-8486-1928dee6f082}; !- Outlet Port

OS:Node,
  {09c3f6da-e2df-4499-9697-e4d418d9cd6e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Return Air Node, !- Name
  {819d3bd8-e192-4213-a151-56adbd72bf10}, !- Inlet Port
  {e15887f2-1ab1-47df-bd3e-c63553cc6f1a}; !- Outlet Port

OS:Connection,
  {eea65645-ce82-4ffb-8486-1928dee6f082}, !- Handle
  {66690c48-05c4-4801-9dfc-a7282e78243a}, !- Source Object
  3,                                      !- Outlet Port
  {69af7a89-2561-4a8b-9c75-24fd5b1459e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819d3bd8-e192-4213-a151-56adbd72bf10}, !- Handle
  {06d8e6ff-9ccc-4a22-8654-0658f94340b5}, !- Source Object
  2,                                      !- Outlet Port
  {09c3f6da-e2df-4499-9697-e4d418d9cd6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15887f2-1ab1-47df-bd3e-c63553cc6f1a}, !- Handle
  {09c3f6da-e2df-4499-9697-e4d418d9cd6e}, !- Source Object
  3,                                      !- Outlet Port
  {55c23a45-d65a-4e3f-a5a0-3cf2dfbf1b84}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {78797a52-68aa-4f36-8d9c-779eb24ef846}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Inlet Air Node, !- Name
  {dadf7ca2-c3a1-408e-a65d-d7417d5540d3}, !- Inlet Port
  {89b32a29-25f7-49a0-8840-93416dbeb885}; !- Outlet Port

OS:Connection,
  {dadf7ca2-c3a1-408e-a65d-d7417d5540d3}, !- Handle
  {bd99c3c8-5270-40d9-811a-ea6d312a490d}, !- Source Object
  6,                                      !- Outlet Port
  {78797a52-68aa-4f36-8d9c-779eb24ef846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b32a29-25f7-49a0-8840-93416dbeb885}, !- Handle
  {78797a52-68aa-4f36-8d9c-779eb24ef846}, !- Source Object
  3,                                      !- Outlet Port
  {10c75ddc-6849-4a26-a34d-11e9998b8e5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7378df20-fd5c-42ad-890c-f9801db2c331}, !- Handle
  {10c75ddc-6849-4a26-a34d-11e9998b8e5c}, !- Source Object
  4,                                      !- Outlet Port
  {66690c48-05c4-4801-9dfc-a7282e78243a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {7e66e2b1-8e9d-418d-9c9f-14620093c8ec}, !- Handle
  CoilCoolingWater_FanCoil 17,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8e6707fc-b087-4f09-8ed3-fa1240669173}, !- Water Inlet Node Name
  {153fa0fa-c56e-4063-a802-3fc9caa70061}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {4c2c5e7c-31d5-4d23-bded-6f6af0fb4b80}, !- Handle
  CoilHeatingWater_FanCoil 17,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e0cbf725-7531-45ac-92e4-d0e9b9b2da84}, !- Water Inlet Node Name
  {464600da-8fc6-4c6c-81af-a0413631ab95}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {0a71778a-fc09-4677-ad60-d34257e9fe5a}, !- Handle
  FanOnOff 17,                            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d34b250-f433-48e3-815b-1a57b4d96d8c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c174be3d-cb02-4aa3-b6ae-2b04fdebad9d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9d34b250-f433-48e3-815b-1a57b4d96d8c}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c174be3d-cb02-4aa3-b6ae-2b04fdebad9d}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8ed3f970-3724-4b06-a066-6da9afbe2024}, !- Handle
  ZoneHVACFourPipeFanCoil 17,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {acd4f576-6388-4079-bdac-6fcaae5657a2}, !- Air Inlet Node Name
  {4346cc4b-93fb-45f7-86aa-83c119d3ce2b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0a71778a-fc09-4677-ad60-d34257e9fe5a}, !- Supply Air Fan Name
  {7e66e2b1-8e9d-418d-9c9f-14620093c8ec}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4c2c5e7c-31d5-4d23-bded-6f6af0fb4b80}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4306739e-be7a-4091-b06f-98591dae08b1}, !- Handle
  ZoneHVACFourPipeFanCoil 17 Inlet Air Node, !- Name
  {810d6c31-a2fb-43ec-8895-887e00a0c43f}, !- Inlet Port
  {acd4f576-6388-4079-bdac-6fcaae5657a2}; !- Outlet Port

OS:Connection,
  {810d6c31-a2fb-43ec-8895-887e00a0c43f}, !- Handle
  {266d6849-a1e7-4986-969d-a63e3cbb9095}, !- Source Object
  2,                                      !- Outlet Port
  {4306739e-be7a-4091-b06f-98591dae08b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd4f576-6388-4079-bdac-6fcaae5657a2}, !- Handle
  {4306739e-be7a-4091-b06f-98591dae08b1}, !- Source Object
  3,                                      !- Outlet Port
  {8ed3f970-3724-4b06-a066-6da9afbe2024}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {83e508a0-2237-4f8b-abae-861416e7600f}, !- Handle
  ZoneHVACFourPipeFanCoil 17 Outlet Air Node, !- Name
  {4346cc4b-93fb-45f7-86aa-83c119d3ce2b}, !- Inlet Port
  {64afdd7b-a3e5-4de1-97ee-2cb2a27f5b6f}; !- Outlet Port

OS:Connection,
  {64afdd7b-a3e5-4de1-97ee-2cb2a27f5b6f}, !- Handle
  {83e508a0-2237-4f8b-abae-861416e7600f}, !- Source Object
  3,                                      !- Outlet Port
  {69af7a89-2561-4a8b-9c75-24fd5b1459e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4346cc4b-93fb-45f7-86aa-83c119d3ce2b}, !- Handle
  {8ed3f970-3724-4b06-a066-6da9afbe2024}, !- Source Object
  10,                                     !- Outlet Port
  {83e508a0-2237-4f8b-abae-861416e7600f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {381ee8a6-faa8-4678-abd5-99f7284edd4e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {d7d5c625-a513-4228-9f81-5c314bccc2ba}, !- Air Inlet Node Name
  {b9ca2709-3911-4577-bf6d-fb51116e8000}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {60989309-bb69-4f11-84a6-c259c8e30fa0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Name
  {b9ca2709-3911-4577-bf6d-fb51116e8000}, !- Inlet Port
  {19ee9165-4cb2-4d32-a4c1-59f7ae5691d2}; !- Outlet Port

OS:Node,
  {d924189d-4624-4f4c-a9fd-8cc786b3a78a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Return Air Node, !- Name
  {74aab58e-980f-4932-9e02-cc08943ad5aa}, !- Inlet Port
  {478dbe48-8091-4407-b62c-e4db3edc23a2}; !- Outlet Port

OS:Connection,
  {19ee9165-4cb2-4d32-a4c1-59f7ae5691d2}, !- Handle
  {60989309-bb69-4f11-84a6-c259c8e30fa0}, !- Source Object
  3,                                      !- Outlet Port
  {4a608e7c-09cc-49bc-9dad-c06fb4285fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74aab58e-980f-4932-9e02-cc08943ad5aa}, !- Handle
  {d2060063-aa8e-41b3-8129-60bb64624744}, !- Source Object
  2,                                      !- Outlet Port
  {d924189d-4624-4f4c-a9fd-8cc786b3a78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478dbe48-8091-4407-b62c-e4db3edc23a2}, !- Handle
  {d924189d-4624-4f4c-a9fd-8cc786b3a78a}, !- Source Object
  3,                                      !- Outlet Port
  {55c23a45-d65a-4e3f-a5a0-3cf2dfbf1b84}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {587171ba-e780-4841-a4ea-25b7010a7f24}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Inlet Air Node, !- Name
  {781c1f6e-1feb-4632-abec-faed42463c06}, !- Inlet Port
  {d7d5c625-a513-4228-9f81-5c314bccc2ba}; !- Outlet Port

OS:Connection,
  {781c1f6e-1feb-4632-abec-faed42463c06}, !- Handle
  {bd99c3c8-5270-40d9-811a-ea6d312a490d}, !- Source Object
  7,                                      !- Outlet Port
  {587171ba-e780-4841-a4ea-25b7010a7f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d5c625-a513-4228-9f81-5c314bccc2ba}, !- Handle
  {587171ba-e780-4841-a4ea-25b7010a7f24}, !- Source Object
  3,                                      !- Outlet Port
  {381ee8a6-faa8-4678-abd5-99f7284edd4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9ca2709-3911-4577-bf6d-fb51116e8000}, !- Handle
  {381ee8a6-faa8-4678-abd5-99f7284edd4e}, !- Source Object
  4,                                      !- Outlet Port
  {60989309-bb69-4f11-84a6-c259c8e30fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {92f4409c-9399-4bd9-a6eb-313ba541f8b4}, !- Handle
  CoilCoolingWater_FanCoil 18,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d1cf79ab-9f30-4ba9-a1cb-93398f10e08f}, !- Water Inlet Node Name
  {ea676e08-04bd-4456-a4d9-d3db8dfe6c8e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {7867be6f-8610-4b71-8c3f-5a56163e13a3}, !- Handle
  CoilHeatingWater_FanCoil 18,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fc446682-e336-40f4-b3b9-a2922e030898}, !- Water Inlet Node Name
  {77f06e2b-2d5d-45dd-9976-2d5ac2aac77b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {eb84f0a0-75fb-42ea-aea6-ae581ba47d40}, !- Handle
  FanOnOff 18,                            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4c7a4a5b-beac-4dd8-9b53-af2a16d3fc9a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9b4a5d5-6ad4-4ffc-a460-5cf22f201d33}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4c7a4a5b-beac-4dd8-9b53-af2a16d3fc9a}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9b4a5d5-6ad4-4ffc-a460-5cf22f201d33}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {23110da2-8347-4cae-9f50-e8079faa2842}, !- Handle
  ZoneHVACFourPipeFanCoil 18,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7946f2c6-ec63-4c61-afb8-cdf993e3f034}, !- Air Inlet Node Name
  {4b41c5a9-28b8-4c28-bb07-57046033eedc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {eb84f0a0-75fb-42ea-aea6-ae581ba47d40}, !- Supply Air Fan Name
  {92f4409c-9399-4bd9-a6eb-313ba541f8b4}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7867be6f-8610-4b71-8c3f-5a56163e13a3}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {df340eec-8c73-4d38-8e31-c6e087b10da8}, !- Handle
  ZoneHVACFourPipeFanCoil 18 Inlet Air Node, !- Name
  {6f789d90-531b-46bc-965b-f34a157f422b}, !- Inlet Port
  {7946f2c6-ec63-4c61-afb8-cdf993e3f034}; !- Outlet Port

OS:Connection,
  {6f789d90-531b-46bc-965b-f34a157f422b}, !- Handle
  {98498dc3-caff-4c9c-a5a8-fa6e2287a29d}, !- Source Object
  2,                                      !- Outlet Port
  {df340eec-8c73-4d38-8e31-c6e087b10da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7946f2c6-ec63-4c61-afb8-cdf993e3f034}, !- Handle
  {df340eec-8c73-4d38-8e31-c6e087b10da8}, !- Source Object
  3,                                      !- Outlet Port
  {23110da2-8347-4cae-9f50-e8079faa2842}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {293f74b5-99d1-401a-a2b8-568bffdb24ec}, !- Handle
  ZoneHVACFourPipeFanCoil 18 Outlet Air Node, !- Name
  {4b41c5a9-28b8-4c28-bb07-57046033eedc}, !- Inlet Port
  {5270642c-c0da-4f8c-9929-68cd4e5f3e24}; !- Outlet Port

OS:Connection,
  {5270642c-c0da-4f8c-9929-68cd4e5f3e24}, !- Handle
  {293f74b5-99d1-401a-a2b8-568bffdb24ec}, !- Source Object
  3,                                      !- Outlet Port
  {4a608e7c-09cc-49bc-9dad-c06fb4285fb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b41c5a9-28b8-4c28-bb07-57046033eedc}, !- Handle
  {23110da2-8347-4cae-9f50-e8079faa2842}, !- Source Object
  10,                                     !- Outlet Port
  {293f74b5-99d1-401a-a2b8-568bffdb24ec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d6a26446-4311-401d-9717-5994102bfdff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  {eebb4f2b-83bd-4f7c-b0eb-c173befb1bab}, !- Air Inlet Node Name
  {bf1ef728-07f9-4cee-9f98-e8a3cc1d70a7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3deaf97b-187f-47c3-b435-f836f0c87631}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Name
  {bf1ef728-07f9-4cee-9f98-e8a3cc1d70a7}, !- Inlet Port
  {7cc9cf6c-9cdc-4bbb-87e3-4f4dec1b9e3f}; !- Outlet Port

OS:Node,
  {14d70d11-0df6-4f69-ac33-92405afec1dd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Return Air Node, !- Name
  {29d42f01-5997-4dd3-87ba-022bf8b39cf6}, !- Inlet Port
  {6d03bf48-9ddb-4e4d-a28d-f654baa3ad3b}; !- Outlet Port

OS:Connection,
  {7cc9cf6c-9cdc-4bbb-87e3-4f4dec1b9e3f}, !- Handle
  {3deaf97b-187f-47c3-b435-f836f0c87631}, !- Source Object
  3,                                      !- Outlet Port
  {dcfee9b1-4fb7-4350-a5d9-0fed6f55ff41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d42f01-5997-4dd3-87ba-022bf8b39cf6}, !- Handle
  {d0c2031a-213b-44d6-9b1d-9084c01f2936}, !- Source Object
  2,                                      !- Outlet Port
  {14d70d11-0df6-4f69-ac33-92405afec1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d03bf48-9ddb-4e4d-a28d-f654baa3ad3b}, !- Handle
  {14d70d11-0df6-4f69-ac33-92405afec1dd}, !- Source Object
  3,                                      !- Outlet Port
  {55c23a45-d65a-4e3f-a5a0-3cf2dfbf1b84}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {798e928c-5d7a-4d2b-9adb-8d5dc737c051}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Name
  {adec5cf4-b799-4cd2-b568-56e354657ffd}, !- Inlet Port
  {eebb4f2b-83bd-4f7c-b0eb-c173befb1bab}; !- Outlet Port

OS:Connection,
  {adec5cf4-b799-4cd2-b568-56e354657ffd}, !- Handle
  {bd99c3c8-5270-40d9-811a-ea6d312a490d}, !- Source Object
  8,                                      !- Outlet Port
  {798e928c-5d7a-4d2b-9adb-8d5dc737c051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eebb4f2b-83bd-4f7c-b0eb-c173befb1bab}, !- Handle
  {798e928c-5d7a-4d2b-9adb-8d5dc737c051}, !- Source Object
  3,                                      !- Outlet Port
  {d6a26446-4311-401d-9717-5994102bfdff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf1ef728-07f9-4cee-9f98-e8a3cc1d70a7}, !- Handle
  {d6a26446-4311-401d-9717-5994102bfdff}, !- Source Object
  4,                                      !- Outlet Port
  {3deaf97b-187f-47c3-b435-f836f0c87631}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0140fcab-3cd8-4336-8ade-32563c388ddf}, !- Handle
  CoilCoolingWater_FanCoil 19,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {43bd1681-2966-4344-b8b7-e476a803a284}, !- Water Inlet Node Name
  {5a3abb18-681e-494f-91c1-d51d8b88eb54}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {1506839a-7507-47d4-8969-834a58ff4746}, !- Handle
  CoilHeatingWater_FanCoil 19,            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {efc201ba-c39c-4de6-8184-03df4236d618}, !- Water Inlet Node Name
  {bab3d211-30e5-4d26-803a-e540f50511ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {cb00db6d-0030-49f9-8fe2-44bb0fd4779a}, !- Handle
  FanOnOff 19,                            !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cfc5d188-5f6c-443b-965f-ff3e0733bb51}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e432c62f-7c15-4a84-a696-d7d75cb06e9a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cfc5d188-5f6c-443b-965f-ff3e0733bb51}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e432c62f-7c15-4a84-a696-d7d75cb06e9a}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ac1f93cb-8724-45f9-96be-49b7717cc2ee}, !- Handle
  ZoneHVACFourPipeFanCoil 19,             !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ed1a8a00-9566-41eb-a815-98892d1be2d8}, !- Air Inlet Node Name
  {424315f2-7e05-4e47-ab28-69c35be6eca6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {cb00db6d-0030-49f9-8fe2-44bb0fd4779a}, !- Supply Air Fan Name
  {0140fcab-3cd8-4336-8ade-32563c388ddf}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1506839a-7507-47d4-8969-834a58ff4746}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {ee39773e-add1-4905-9196-03252863bd85}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {78765777-832d-4ffe-b6e1-48b3ad01237e}, !- Handle
  ZoneHVACFourPipeFanCoil 19 Inlet Air Node, !- Name
  {691f98cd-0736-49f9-979d-012ac13b1e47}, !- Inlet Port
  {ed1a8a00-9566-41eb-a815-98892d1be2d8}; !- Outlet Port

OS:Connection,
  {691f98cd-0736-49f9-979d-012ac13b1e47}, !- Handle
  {f87d0741-8ac9-474f-a2de-e062b615061d}, !- Source Object
  2,                                      !- Outlet Port
  {78765777-832d-4ffe-b6e1-48b3ad01237e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed1a8a00-9566-41eb-a815-98892d1be2d8}, !- Handle
  {78765777-832d-4ffe-b6e1-48b3ad01237e}, !- Source Object
  3,                                      !- Outlet Port
  {ac1f93cb-8724-45f9-96be-49b7717cc2ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ea0fa9e5-8d29-4d3b-b522-ef44a7ea9c40}, !- Handle
  ZoneHVACFourPipeFanCoil 19 Outlet Air Node, !- Name
  {424315f2-7e05-4e47-ab28-69c35be6eca6}, !- Inlet Port
  {9f2de62c-57a1-44da-973b-711f2273be77}; !- Outlet Port

OS:Connection,
  {9f2de62c-57a1-44da-973b-711f2273be77}, !- Handle
  {ea0fa9e5-8d29-4d3b-b522-ef44a7ea9c40}, !- Source Object
  3,                                      !- Outlet Port
  {dcfee9b1-4fb7-4350-a5d9-0fed6f55ff41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {424315f2-7e05-4e47-ab28-69c35be6eca6}, !- Handle
  {ac1f93cb-8724-45f9-96be-49b7717cc2ee}, !- Source Object
  10,                                     !- Outlet Port
  {ea0fa9e5-8d29-4d3b-b522-ef44a7ea9c40}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {b365331e-d616-413a-b278-2445ecfb9242}, !- Handle
  HW PlantLoop,                           !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {da099faf-d684-4df8-9336-881ef5d27427}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c33c0967-977b-40bd-a57c-d2a3a74db566}, !- Plant Side Inlet Node Name
  {030f990a-fc4b-4444-8d06-f2a50e22ac4d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c6a8c4d3-055d-47c6-9071-72307326c0cc}, !- Demand Side Inlet Node Name
  {1377c857-6a49-4d1d-b9f7-2e04c236c93e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0dc425f0-b821-436d-9765-6081496d1d8b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Demand Mixer Name
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Demand Splitter Name
  {28fbdbda-ad00-4c21-8c19-48cf6ed1e752}, !- Supply Mixer Name
  {9b1f4db6-8d7a-45f6-98fe-3fd74dc1c138}; !- Supply Splitter Name

OS:Node,
  {3959874a-340d-49ef-bdcd-dbb0976ca9a7}, !- Handle
  HW PlantLoop Supply Inlet Node,         !- Name
  {c33c0967-977b-40bd-a57c-d2a3a74db566}, !- Inlet Port
  {d79a408b-048c-4dd4-bcde-61634cefb85e}; !- Outlet Port

OS:Node,
  {da099faf-d684-4df8-9336-881ef5d27427}, !- Handle
  HW PlantLoop Supply Outlet Node,        !- Name
  {110b9bec-0722-45b8-94af-cef3a2028db9}, !- Inlet Port
  {030f990a-fc4b-4444-8d06-f2a50e22ac4d}; !- Outlet Port

OS:Node,
  {0a26750f-abe5-443c-b696-455b07c2400e}, !- Handle
  HeatPumpWaterToWaterEquationFitHeating Supply Inlet Water Node, !- Name
  {24a840d2-2537-4cab-9f8b-d94e87fb3a00}, !- Inlet Port
  {f187dc3e-388b-4720-89b7-b8e1966b622c}; !- Outlet Port

OS:Connector:Mixer,
  {28fbdbda-ad00-4c21-8c19-48cf6ed1e752}, !- Handle
  Connector Mixer 1,                      !- Name
  {6b061114-64b8-4959-a063-341ddb007130}, !- Outlet Branch Name
  {da4a32a2-ee14-4751-8b8b-17b55986f005}, !- Inlet Branch Name 1
  {0c192ad5-0e67-40c6-9a92-780d38b0f380}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9b1f4db6-8d7a-45f6-98fe-3fd74dc1c138}, !- Handle
  Connector Splitter 1,                   !- Name
  {ca55f37b-bd6f-4ceb-98c9-611e3dc4489a}, !- Inlet Branch Name
  {24a840d2-2537-4cab-9f8b-d94e87fb3a00}, !- Outlet Branch Name 1
  {cebec78b-383d-4ac1-9094-4d7f4614a90b}; !- Outlet Branch Name 2

OS:Connection,
  {c33c0967-977b-40bd-a57c-d2a3a74db566}, !- Handle
  {b365331e-d616-413a-b278-2445ecfb9242}, !- Source Object
  14,                                     !- Outlet Port
  {3959874a-340d-49ef-bdcd-dbb0976ca9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24a840d2-2537-4cab-9f8b-d94e87fb3a00}, !- Handle
  {9b1f4db6-8d7a-45f6-98fe-3fd74dc1c138}, !- Source Object
  3,                                      !- Outlet Port
  {0a26750f-abe5-443c-b696-455b07c2400e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030f990a-fc4b-4444-8d06-f2a50e22ac4d}, !- Handle
  {da099faf-d684-4df8-9336-881ef5d27427}, !- Source Object
  3,                                      !- Outlet Port
  {b365331e-d616-413a-b278-2445ecfb9242}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {10aa4a31-457a-4b2d-9c6e-14aa9b898d20}, !- Handle
  HW PlantLoop Demand Inlet Node,         !- Name
  {c6a8c4d3-055d-47c6-9071-72307326c0cc}, !- Inlet Port
  {c23765d4-04c8-4a23-84ea-39d68a1d5cb7}; !- Outlet Port

OS:Node,
  {be076fc8-0e69-41b1-8c70-52f5541ab137}, !- Handle
  HW PlantLoop Demand Outlet Node,        !- Name
  {f69aa157-e86e-4720-b27f-eba4100e29b9}, !- Inlet Port
  {1377c857-6a49-4d1d-b9f7-2e04c236c93e}; !- Outlet Port

OS:Node,
  {b6e042c7-15cb-4fed-bc29-fe3d45dc3054}, !- Handle
  CoilHeatingWater Inlet Water Node,      !- Name
  {efff68ba-05f8-4465-84bd-811b9e26cec3}, !- Inlet Port
  {b9b1d117-7676-4556-adf1-066da5360b8a}; !- Outlet Port

OS:Connector:Mixer,
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Handle
  Connector Mixer 2,                      !- Name
  {f69aa157-e86e-4720-b27f-eba4100e29b9}, !- Outlet Branch Name
  {ea53dadf-752f-4171-a984-aca85426bd70}, !- Inlet Branch Name 1
  {02d55892-4428-46ac-b3f3-9cc37c39c1de}, !- Inlet Branch Name 2
  {2656012b-c7b7-4e32-b09a-f3d635196c97}, !- Inlet Branch Name 3
  {169c07af-dd0b-4073-8cc2-c4834a3dfebd}, !- Inlet Branch Name 4
  {76fc3be1-ebe0-4031-b749-d5631a5857ca}, !- Inlet Branch Name 5
  {ff7ad1ce-a21a-4419-8e88-3e7f378749fd}, !- Inlet Branch Name 6
  {1e7c0ba2-32d0-40fe-a98d-a894765b8477}, !- Inlet Branch Name 7
  {588ceefe-6c24-4849-91f7-ab7334760470}, !- Inlet Branch Name 8
  {72b608a5-15fb-401a-86a8-de968669fff7}, !- Inlet Branch Name 9
  {356c499a-6dae-4f7d-9214-cce2233a87ed}, !- Inlet Branch Name 10
  {a894f2ed-001f-404d-be3a-a3e9a709898a}, !- Inlet Branch Name 11
  {e4f494d8-278e-402b-888e-78f63f2db231}, !- Inlet Branch Name 12
  {d1a1997b-e5f3-42c9-820d-d9ef04bddd50}, !- Inlet Branch Name 13
  {49bd9f48-bdd7-44cf-8d4d-3d75fb3f8d40}, !- Inlet Branch Name 14
  {81fc8366-2548-440f-b005-6c30836c59c9}, !- Inlet Branch Name 15
  {e633ac3e-3a56-4691-9f8b-223cf2a75ca4}, !- Inlet Branch Name 16
  {728292dd-d06f-4bdd-80df-68c4d3f6542b}, !- Inlet Branch Name 17
  {64938deb-6a10-461d-848a-0d992cd5bb9c}, !- Inlet Branch Name 18
  {19924260-67f4-4966-a7d2-a644881c3d58}, !- Inlet Branch Name 19
  {33c84dca-c1c9-459d-a7b6-912a6074f379}, !- Inlet Branch Name 20
  {e641af90-6354-4960-8ae1-ec4ff54398e3}, !- Inlet Branch Name 21
  {087f45ff-9952-4a32-9f7c-0a37c7af35da}, !- Inlet Branch Name 22
  {19f0f8e8-4ab1-4c35-a9f1-36d470014edf}, !- Inlet Branch Name 23
  {42a472c0-9ee2-465c-b6e1-5a32e567c43b}, !- Inlet Branch Name 24
  {39294958-f0bb-4d63-aa00-63041c1b38cd}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Handle
  Connector Splitter 2,                   !- Name
  {c23765d4-04c8-4a23-84ea-39d68a1d5cb7}, !- Inlet Branch Name
  {efff68ba-05f8-4465-84bd-811b9e26cec3}, !- Outlet Branch Name 1
  {e321f7c5-a184-4098-88d9-414a459fae09}, !- Outlet Branch Name 2
  {03dfcfc6-d56d-4c09-a6b3-4325bf7b347e}, !- Outlet Branch Name 3
  {091372ec-ac4c-48ac-b658-b585d77ce654}, !- Outlet Branch Name 4
  {fd184fbf-93f0-4350-8013-b55723481b0c}, !- Outlet Branch Name 5
  {73cee505-cad0-4f4f-b0dd-d029529c43c6}, !- Outlet Branch Name 6
  {98516d9e-bf25-48cd-a17e-5f17a74caf83}, !- Outlet Branch Name 7
  {3d90c84e-c1be-4d6f-b7c7-2923edf7a6a1}, !- Outlet Branch Name 8
  {76b67998-0ea9-44e4-88d1-1637b7c04af8}, !- Outlet Branch Name 9
  {2a800c76-ceb3-4b09-bab8-b6574ebf4023}, !- Outlet Branch Name 10
  {48af4a53-0312-4a09-b266-e7ec229467cb}, !- Outlet Branch Name 11
  {be74fe35-413a-4f99-a1a3-123b1c29b374}, !- Outlet Branch Name 12
  {4586d102-76be-496d-a042-f13e47f8c4d4}, !- Outlet Branch Name 13
  {ca91693c-5107-4889-ab4b-4d626c9ccaea}, !- Outlet Branch Name 14
  {51c8bf08-83c0-4ab7-ba27-e14324a7475b}, !- Outlet Branch Name 15
  {358e340b-68e8-4e47-b73d-cad341d98e3c}, !- Outlet Branch Name 16
  {587a6b65-18e8-4a5a-935e-f0d3de4fb3ba}, !- Outlet Branch Name 17
  {ff821e24-4f5f-41e4-ac25-300a1a4dfa95}, !- Outlet Branch Name 18
  {7d7a9d97-8ca7-475b-bfef-0ab42f112dd2}, !- Outlet Branch Name 19
  {ca6d58c0-db21-497c-a1c7-eeb7144892f1}, !- Outlet Branch Name 20
  {8b7986fd-1c25-468a-a660-bbc589017dab}, !- Outlet Branch Name 21
  {46971726-c370-48f8-a7e2-e05862d295d1}, !- Outlet Branch Name 22
  {0ff5eb18-356f-44a3-9e2f-bfd6953188d4}, !- Outlet Branch Name 23
  {27557cce-2b54-4a18-bd35-5c5844274f40}, !- Outlet Branch Name 24
  {7c94d37b-0481-4e93-90a7-f7be94b7fa27}; !- Outlet Branch Name 25

OS:Connection,
  {c6a8c4d3-055d-47c6-9071-72307326c0cc}, !- Handle
  {b365331e-d616-413a-b278-2445ecfb9242}, !- Source Object
  17,                                     !- Outlet Port
  {10aa4a31-457a-4b2d-9c6e-14aa9b898d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23765d4-04c8-4a23-84ea-39d68a1d5cb7}, !- Handle
  {10aa4a31-457a-4b2d-9c6e-14aa9b898d20}, !- Source Object
  3,                                      !- Outlet Port
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efff68ba-05f8-4465-84bd-811b9e26cec3}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  3,                                      !- Outlet Port
  {b6e042c7-15cb-4fed-bc29-fe3d45dc3054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f69aa157-e86e-4720-b27f-eba4100e29b9}, !- Handle
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Source Object
  2,                                      !- Outlet Port
  {be076fc8-0e69-41b1-8c70-52f5541ab137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1377c857-6a49-4d1d-b9f7-2e04c236c93e}, !- Handle
  {be076fc8-0e69-41b1-8c70-52f5541ab137}, !- Source Object
  3,                                      !- Outlet Port
  {b365331e-d616-413a-b278-2445ecfb9242}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d93e7d62-5d54-46f4-8e68-b70e74ce66d3}, !- Handle
  {b365331e-d616-413a-b278-2445ecfb9242}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0dc425f0-b821-436d-9765-6081496d1d8b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Constant,
  {38c25225-56d3-4ac7-a6d9-45ff14a52e2c}, !- Handle
  Schedule Constant 1,                    !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  60;                                     !- Value

OS:SetpointManager:Scheduled,
  {b871acfd-1f82-4e7a-a987-d65b849af1c8}, !- Handle
  SetpointManagerScheduled,               !- Name
  Temperature,                            !- Control Variable
  {38c25225-56d3-4ac7-a6d9-45ff14a52e2c}, !- Schedule Name
  {da099faf-d684-4df8-9336-881ef5d27427}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7be2ad4b-f7d5-49c7-bd85-7e7d95da7402}, !- Handle
  PumpVariableSpeed,                      !- Name
  {d79a408b-048c-4dd4-bcde-61634cefb85e}, !- Inlet Node Name
  {40f1acf1-1e15-4ff2-afff-f8b24cfebb4b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  68664.0240027466,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:HeatPump:WaterToWater:EquationFit:Heating,
  {01add331-723b-4608-8100-5017d7c23e07}, !- Handle
  HeatPumpWaterToWaterEquationFitHeating, !- Name
  {f187dc3e-388b-4720-89b7-b8e1966b622c}, !- Source Side Inlet Node Name
  {579e3021-b844-49f0-8f1c-8c84c43a5d5a}, !- Source Side Outlet Node Name
  {d28a25b9-ca55-4cfa-9f33-878fa5cecf0a}, !- Load Side Inlet Node Name
  {ec9bc411-7bbb-4fd6-a914-c222b7035019}, !- Load Side Outlet Node Name
  Autosize,                               !- Reference Load Side Flow Rate {m3/s}
  Autosize,                               !- Reference Source Side Flow Rate {m3/s}
  793372.45,                              !- Reference Heating Capacity {W}
  Autosize,                               !- Reference Heating Power Consumption {W}
  {9dcdef68-8d17-49ae-a709-f4b53fe5604c}, !- Heating Capacity Curve Name
  {26900a7e-ebbd-47a5-b12b-fff1c109970c}, !- Heating Compressor Power Curve Name
  7.5,                                    !- Reference Coefficient of Performance {W/W}
  1;                                      !- Sizing Factor

OS:Curve:QuadLinear,
  {02a91719-66d7-4092-840c-c563281510b9}, !- Handle
  Curve Quad Linear 1,                    !- Name
  -3.33491153,                            !- Coefficient1 Constant
  -0.51451946,                            !- Coefficient2 w
  4.51592706,                             !- Coefficient3 x
  0.01797107,                             !- Coefficient4 y
  0.155797661,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6ca887e8-ba59-4d74-b9cf-e8d13f8b195b}, !- Handle
  Curve Quad Linear 2,                    !- Name
  -8.93121751,                            !- Coefficient1 Constant
  8.57035762,                             !- Coefficient2 w
  1.29660976,                             !- Coefficient3 x
  -0.21629222,                            !- Coefficient4 y
  0.033862378,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Pipe:Adiabatic,
  {cafff74a-ca59-41f7-9417-1d83d7289819}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {50133c77-8163-41ae-a231-b462300bc7e4}, !- Inlet Node Name
  {0df3d57e-c79e-4b25-a5fa-782807c6153a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {66134743-e475-41fa-a644-e0adc8bdac02}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {22c75d98-15e0-4656-8969-97117fad655d}, !- Inlet Node Name
  {110b9bec-0722-45b8-94af-cef3a2028db9}; !- Outlet Node Name

OS:Node,
  {18c8935c-972c-4265-8640-c36dc90661ec}, !- Handle
  PumpVariableSpeed Outlet Water Node,    !- Name
  {40f1acf1-1e15-4ff2-afff-f8b24cfebb4b}, !- Inlet Port
  {ca55f37b-bd6f-4ceb-98c9-611e3dc4489a}; !- Outlet Port

OS:Connection,
  {d79a408b-048c-4dd4-bcde-61634cefb85e}, !- Handle
  {3959874a-340d-49ef-bdcd-dbb0976ca9a7}, !- Source Object
  3,                                      !- Outlet Port
  {7be2ad4b-f7d5-49c7-bd85-7e7d95da7402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40f1acf1-1e15-4ff2-afff-f8b24cfebb4b}, !- Handle
  {7be2ad4b-f7d5-49c7-bd85-7e7d95da7402}, !- Source Object
  3,                                      !- Outlet Port
  {18c8935c-972c-4265-8640-c36dc90661ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca55f37b-bd6f-4ceb-98c9-611e3dc4489a}, !- Handle
  {18c8935c-972c-4265-8640-c36dc90661ec}, !- Source Object
  3,                                      !- Outlet Port
  {9b1f4db6-8d7a-45f6-98fe-3fd74dc1c138}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b2c3751-7a1e-433f-a1fb-79863df2adce}, !- Handle
  HeatPumpWaterToWaterEquationFitHeating Supply Outlet Water Node, !- Name
  {579e3021-b844-49f0-8f1c-8c84c43a5d5a}, !- Inlet Port
  {a2f60a6b-50ad-451d-88ec-cb7740f904b9}; !- Outlet Port

OS:Connection,
  {f187dc3e-388b-4720-89b7-b8e1966b622c}, !- Handle
  {0a26750f-abe5-443c-b696-455b07c2400e}, !- Source Object
  3,                                      !- Outlet Port
  {01add331-723b-4608-8100-5017d7c23e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {579e3021-b844-49f0-8f1c-8c84c43a5d5a}, !- Handle
  {01add331-723b-4608-8100-5017d7c23e07}, !- Source Object
  3,                                      !- Outlet Port
  {4b2c3751-7a1e-433f-a1fb-79863df2adce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2998172-ff59-44f2-bafd-fc7993da9837}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {cebec78b-383d-4ac1-9094-4d7f4614a90b}, !- Inlet Port
  {50133c77-8163-41ae-a231-b462300bc7e4}; !- Outlet Port

OS:Connection,
  {cebec78b-383d-4ac1-9094-4d7f4614a90b}, !- Handle
  {9b1f4db6-8d7a-45f6-98fe-3fd74dc1c138}, !- Source Object
  4,                                      !- Outlet Port
  {b2998172-ff59-44f2-bafd-fc7993da9837}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00251301-1399-4dac-b9a8-d23aed6a3b3b}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {0df3d57e-c79e-4b25-a5fa-782807c6153a}, !- Inlet Port
  {0c192ad5-0e67-40c6-9a92-780d38b0f380}; !- Outlet Port

OS:Connection,
  {50133c77-8163-41ae-a231-b462300bc7e4}, !- Handle
  {b2998172-ff59-44f2-bafd-fc7993da9837}, !- Source Object
  3,                                      !- Outlet Port
  {cafff74a-ca59-41f7-9417-1d83d7289819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0df3d57e-c79e-4b25-a5fa-782807c6153a}, !- Handle
  {cafff74a-ca59-41f7-9417-1d83d7289819}, !- Source Object
  3,                                      !- Outlet Port
  {00251301-1399-4dac-b9a8-d23aed6a3b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c192ad5-0e67-40c6-9a92-780d38b0f380}, !- Handle
  {00251301-1399-4dac-b9a8-d23aed6a3b3b}, !- Source Object
  3,                                      !- Outlet Port
  {28fbdbda-ad00-4c21-8c19-48cf6ed1e752}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fac966b2-a763-49d3-b9eb-55bb07f6cf2c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {6b061114-64b8-4959-a063-341ddb007130}, !- Inlet Port
  {22c75d98-15e0-4656-8969-97117fad655d}; !- Outlet Port

OS:Connection,
  {6b061114-64b8-4959-a063-341ddb007130}, !- Handle
  {28fbdbda-ad00-4c21-8c19-48cf6ed1e752}, !- Source Object
  2,                                      !- Outlet Port
  {fac966b2-a763-49d3-b9eb-55bb07f6cf2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c75d98-15e0-4656-8969-97117fad655d}, !- Handle
  {fac966b2-a763-49d3-b9eb-55bb07f6cf2c}, !- Source Object
  3,                                      !- Outlet Port
  {66134743-e475-41fa-a644-e0adc8bdac02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {110b9bec-0722-45b8-94af-cef3a2028db9}, !- Handle
  {66134743-e475-41fa-a644-e0adc8bdac02}, !- Source Object
  3,                                      !- Outlet Port
  {da099faf-d684-4df8-9336-881ef5d27427}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb0ac1ab-c7a5-4016-8464-837863e11c9c}, !- Handle
  CoilHeatingWater Outlet Water Node,     !- Name
  {c968df83-6f2a-4c2f-8920-12ba63b88b9c}, !- Inlet Port
  {ea53dadf-752f-4171-a984-aca85426bd70}; !- Outlet Port

OS:Connection,
  {b9b1d117-7676-4556-adf1-066da5360b8a}, !- Handle
  {b6e042c7-15cb-4fed-bc29-fe3d45dc3054}, !- Source Object
  3,                                      !- Outlet Port
  {c7f44fb4-65d1-4934-8684-89a9b9305384}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c968df83-6f2a-4c2f-8920-12ba63b88b9c}, !- Handle
  {c7f44fb4-65d1-4934-8684-89a9b9305384}, !- Source Object
  6,                                      !- Outlet Port
  {bb0ac1ab-c7a5-4016-8464-837863e11c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea53dadf-752f-4171-a984-aca85426bd70}, !- Handle
  {bb0ac1ab-c7a5-4016-8464-837863e11c9c}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f840ec3b-4b8c-4845-b864-9f1560736ae8}, !- Handle
  Controller Water Coil 1,                !- Name
  {c7f44fb4-65d1-4934-8684-89a9b9305384}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b228d4b9-0081-42e3-a32e-0bf1e8c6cdc0}, !- Handle
  CoilHeatingWater 1 Inlet Water Node,    !- Name
  {e321f7c5-a184-4098-88d9-414a459fae09}, !- Inlet Port
  {e2c5f5cf-0655-4a41-89fe-062ed9ac907d}; !- Outlet Port

OS:Connection,
  {e321f7c5-a184-4098-88d9-414a459fae09}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  4,                                      !- Outlet Port
  {b228d4b9-0081-42e3-a32e-0bf1e8c6cdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6041bf79-2f4d-483c-86b1-bd8c0e01d383}, !- Handle
  CoilHeatingWater 1 Outlet Water Node,   !- Name
  {86a641a9-fa5d-457f-82fb-cc5f09d32cf5}, !- Inlet Port
  {02d55892-4428-46ac-b3f3-9cc37c39c1de}; !- Outlet Port

OS:Connection,
  {e2c5f5cf-0655-4a41-89fe-062ed9ac907d}, !- Handle
  {b228d4b9-0081-42e3-a32e-0bf1e8c6cdc0}, !- Source Object
  3,                                      !- Outlet Port
  {c820db12-c5bf-47c2-a992-1f2dc1b33c2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {86a641a9-fa5d-457f-82fb-cc5f09d32cf5}, !- Handle
  {c820db12-c5bf-47c2-a992-1f2dc1b33c2c}, !- Source Object
  6,                                      !- Outlet Port
  {6041bf79-2f4d-483c-86b1-bd8c0e01d383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d55892-4428-46ac-b3f3-9cc37c39c1de}, !- Handle
  {6041bf79-2f4d-483c-86b1-bd8c0e01d383}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {85e2ae44-54f3-42d9-9144-e41556e52253}, !- Handle
  Controller Water Coil 2,                !- Name
  {c820db12-c5bf-47c2-a992-1f2dc1b33c2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6e9ee30f-6d3d-46ec-9a44-9ea836ba5e6a}, !- Handle
  CoilHeatingWater 2 Inlet Water Node,    !- Name
  {03dfcfc6-d56d-4c09-a6b3-4325bf7b347e}, !- Inlet Port
  {1e9e3244-556a-44be-a3f8-8c116a49956a}; !- Outlet Port

OS:Connection,
  {03dfcfc6-d56d-4c09-a6b3-4325bf7b347e}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  5,                                      !- Outlet Port
  {6e9ee30f-6d3d-46ec-9a44-9ea836ba5e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cff7de2f-f1a6-433d-a935-ccfedc8b389a}, !- Handle
  CoilHeatingWater 2 Outlet Water Node,   !- Name
  {1bb97a42-df73-47a5-b77d-7d33afd78752}, !- Inlet Port
  {2656012b-c7b7-4e32-b09a-f3d635196c97}; !- Outlet Port

OS:Connection,
  {1e9e3244-556a-44be-a3f8-8c116a49956a}, !- Handle
  {6e9ee30f-6d3d-46ec-9a44-9ea836ba5e6a}, !- Source Object
  3,                                      !- Outlet Port
  {5a7e2273-ce02-49ab-8614-d31bfe77f395}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1bb97a42-df73-47a5-b77d-7d33afd78752}, !- Handle
  {5a7e2273-ce02-49ab-8614-d31bfe77f395}, !- Source Object
  6,                                      !- Outlet Port
  {cff7de2f-f1a6-433d-a935-ccfedc8b389a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2656012b-c7b7-4e32-b09a-f3d635196c97}, !- Handle
  {cff7de2f-f1a6-433d-a935-ccfedc8b389a}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {af22375c-2c17-4c84-830b-434d5b568107}, !- Handle
  Controller Water Coil 3,                !- Name
  {5a7e2273-ce02-49ab-8614-d31bfe77f395}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2512f587-c9ce-407c-b1fd-c34d6d673d12}, !- Handle
  CoilHeatingWater 3 Inlet Water Node,    !- Name
  {091372ec-ac4c-48ac-b658-b585d77ce654}, !- Inlet Port
  {37fa6da5-d44a-46b3-8e03-f2de239b41a3}; !- Outlet Port

OS:Connection,
  {091372ec-ac4c-48ac-b658-b585d77ce654}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  6,                                      !- Outlet Port
  {2512f587-c9ce-407c-b1fd-c34d6d673d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d9050fe-3481-4aaa-898e-e72fe665128d}, !- Handle
  CoilHeatingWater 3 Outlet Water Node,   !- Name
  {1477d74f-7bfa-4600-8e6d-0dc02b0fc83d}, !- Inlet Port
  {169c07af-dd0b-4073-8cc2-c4834a3dfebd}; !- Outlet Port

OS:Connection,
  {37fa6da5-d44a-46b3-8e03-f2de239b41a3}, !- Handle
  {2512f587-c9ce-407c-b1fd-c34d6d673d12}, !- Source Object
  3,                                      !- Outlet Port
  {f2c4bd19-4f91-4e5d-b470-12a6940caa0a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1477d74f-7bfa-4600-8e6d-0dc02b0fc83d}, !- Handle
  {f2c4bd19-4f91-4e5d-b470-12a6940caa0a}, !- Source Object
  6,                                      !- Outlet Port
  {5d9050fe-3481-4aaa-898e-e72fe665128d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169c07af-dd0b-4073-8cc2-c4834a3dfebd}, !- Handle
  {5d9050fe-3481-4aaa-898e-e72fe665128d}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ffff10bc-47d8-484c-a5d3-17713dd346d1}, !- Handle
  Controller Water Coil 4,                !- Name
  {f2c4bd19-4f91-4e5d-b470-12a6940caa0a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c876fa76-a316-4003-b52e-fb9fe4fe978a}, !- Handle
  CoilHeatingWater 4 Inlet Water Node,    !- Name
  {fd184fbf-93f0-4350-8013-b55723481b0c}, !- Inlet Port
  {6cbefe39-bcee-4977-a4d7-15be82fa61b2}; !- Outlet Port

OS:Connection,
  {fd184fbf-93f0-4350-8013-b55723481b0c}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  7,                                      !- Outlet Port
  {c876fa76-a316-4003-b52e-fb9fe4fe978a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06f98c0e-5568-4f3b-9797-acad7e8cc97c}, !- Handle
  CoilHeatingWater 4 Outlet Water Node,   !- Name
  {1c3b9386-7dec-47ea-bf40-3d6e79983bb1}, !- Inlet Port
  {76fc3be1-ebe0-4031-b749-d5631a5857ca}; !- Outlet Port

OS:Connection,
  {6cbefe39-bcee-4977-a4d7-15be82fa61b2}, !- Handle
  {c876fa76-a316-4003-b52e-fb9fe4fe978a}, !- Source Object
  3,                                      !- Outlet Port
  {330d30a8-1e9f-4db8-9b5d-6733db290d40}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1c3b9386-7dec-47ea-bf40-3d6e79983bb1}, !- Handle
  {330d30a8-1e9f-4db8-9b5d-6733db290d40}, !- Source Object
  6,                                      !- Outlet Port
  {06f98c0e-5568-4f3b-9797-acad7e8cc97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76fc3be1-ebe0-4031-b749-d5631a5857ca}, !- Handle
  {06f98c0e-5568-4f3b-9797-acad7e8cc97c}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {363f9d7a-552e-465c-892e-25d5ef3f2ae9}, !- Handle
  Controller Water Coil 5,                !- Name
  {330d30a8-1e9f-4db8-9b5d-6733db290d40}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {968c8587-6f23-4ae1-8995-cc201755ca61}, !- Handle
  CoilHeatingWater_FanCoil Inlet Water Node, !- Name
  {73cee505-cad0-4f4f-b0dd-d029529c43c6}, !- Inlet Port
  {9515b831-998b-42ec-8202-15e233d0c3b3}; !- Outlet Port

OS:Connection,
  {73cee505-cad0-4f4f-b0dd-d029529c43c6}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  8,                                      !- Outlet Port
  {968c8587-6f23-4ae1-8995-cc201755ca61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adbff9f8-cd06-46a1-8663-e221c97ebbbb}, !- Handle
  CoilHeatingWater_FanCoil Outlet Water Node, !- Name
  {c52dca83-d3b8-4eca-953b-8b532fe7ac68}, !- Inlet Port
  {ff7ad1ce-a21a-4419-8e88-3e7f378749fd}; !- Outlet Port

OS:Connection,
  {9515b831-998b-42ec-8202-15e233d0c3b3}, !- Handle
  {968c8587-6f23-4ae1-8995-cc201755ca61}, !- Source Object
  3,                                      !- Outlet Port
  {b90a73b6-01bd-4558-8198-ce12d4ddd34d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c52dca83-d3b8-4eca-953b-8b532fe7ac68}, !- Handle
  {b90a73b6-01bd-4558-8198-ce12d4ddd34d}, !- Source Object
  6,                                      !- Outlet Port
  {adbff9f8-cd06-46a1-8663-e221c97ebbbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7ad1ce-a21a-4419-8e88-3e7f378749fd}, !- Handle
  {adbff9f8-cd06-46a1-8663-e221c97ebbbb}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {71439c24-4dc9-40ad-baca-266d3003ccc5}, !- Handle
  CoilHeatingWater_FanCoil 1 Inlet Water Node, !- Name
  {98516d9e-bf25-48cd-a17e-5f17a74caf83}, !- Inlet Port
  {6c32c7be-5a68-4074-aadc-45291521f74a}; !- Outlet Port

OS:Connection,
  {98516d9e-bf25-48cd-a17e-5f17a74caf83}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  9,                                      !- Outlet Port
  {71439c24-4dc9-40ad-baca-266d3003ccc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d097878e-0421-4b3e-b459-7cd0d2297c11}, !- Handle
  CoilHeatingWater_FanCoil 1 Outlet Water Node, !- Name
  {0c78b0bd-650f-4a70-a65b-7feda09a9c8a}, !- Inlet Port
  {1e7c0ba2-32d0-40fe-a98d-a894765b8477}; !- Outlet Port

OS:Connection,
  {6c32c7be-5a68-4074-aadc-45291521f74a}, !- Handle
  {71439c24-4dc9-40ad-baca-266d3003ccc5}, !- Source Object
  3,                                      !- Outlet Port
  {bc326ef1-7ffa-430a-830b-2710d8e320e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c78b0bd-650f-4a70-a65b-7feda09a9c8a}, !- Handle
  {bc326ef1-7ffa-430a-830b-2710d8e320e2}, !- Source Object
  6,                                      !- Outlet Port
  {d097878e-0421-4b3e-b459-7cd0d2297c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e7c0ba2-32d0-40fe-a98d-a894765b8477}, !- Handle
  {d097878e-0421-4b3e-b459-7cd0d2297c11}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5044cb6e-afbd-41a6-9680-dbe1f6f23f23}, !- Handle
  CoilHeatingWater_FanCoil 10 Inlet Water Node, !- Name
  {3d90c84e-c1be-4d6f-b7c7-2923edf7a6a1}, !- Inlet Port
  {3ccef59b-8617-42dd-92e5-b0d204bf5a61}; !- Outlet Port

OS:Connection,
  {3d90c84e-c1be-4d6f-b7c7-2923edf7a6a1}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  10,                                     !- Outlet Port
  {5044cb6e-afbd-41a6-9680-dbe1f6f23f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af70f6e9-7bd5-4527-aaf0-7ceef9f5500b}, !- Handle
  CoilHeatingWater_FanCoil 10 Outlet Water Node, !- Name
  {7c53bff2-7746-49ba-bba8-5c3ead3d0556}, !- Inlet Port
  {588ceefe-6c24-4849-91f7-ab7334760470}; !- Outlet Port

OS:Connection,
  {3ccef59b-8617-42dd-92e5-b0d204bf5a61}, !- Handle
  {5044cb6e-afbd-41a6-9680-dbe1f6f23f23}, !- Source Object
  3,                                      !- Outlet Port
  {ee3615a0-bee9-4bc2-a9e5-c3ec9ca37038}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c53bff2-7746-49ba-bba8-5c3ead3d0556}, !- Handle
  {ee3615a0-bee9-4bc2-a9e5-c3ec9ca37038}, !- Source Object
  6,                                      !- Outlet Port
  {af70f6e9-7bd5-4527-aaf0-7ceef9f5500b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588ceefe-6c24-4849-91f7-ab7334760470}, !- Handle
  {af70f6e9-7bd5-4527-aaf0-7ceef9f5500b}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {51558f4b-4218-4b77-838e-15fdfee47bf4}, !- Handle
  CoilHeatingWater_FanCoil 11 Inlet Water Node, !- Name
  {76b67998-0ea9-44e4-88d1-1637b7c04af8}, !- Inlet Port
  {728a632b-a65a-4f0c-99b6-b0f828a5e2e3}; !- Outlet Port

OS:Connection,
  {76b67998-0ea9-44e4-88d1-1637b7c04af8}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  11,                                     !- Outlet Port
  {51558f4b-4218-4b77-838e-15fdfee47bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffbdbb8a-6442-4775-92be-ad1e41cc1226}, !- Handle
  CoilHeatingWater_FanCoil 11 Outlet Water Node, !- Name
  {62ac9b02-5b4e-4cb8-ad60-4495209b84c2}, !- Inlet Port
  {72b608a5-15fb-401a-86a8-de968669fff7}; !- Outlet Port

OS:Connection,
  {728a632b-a65a-4f0c-99b6-b0f828a5e2e3}, !- Handle
  {51558f4b-4218-4b77-838e-15fdfee47bf4}, !- Source Object
  3,                                      !- Outlet Port
  {9b9bec47-3fd6-4ed6-a9af-21a0119a4628}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {62ac9b02-5b4e-4cb8-ad60-4495209b84c2}, !- Handle
  {9b9bec47-3fd6-4ed6-a9af-21a0119a4628}, !- Source Object
  6,                                      !- Outlet Port
  {ffbdbb8a-6442-4775-92be-ad1e41cc1226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b608a5-15fb-401a-86a8-de968669fff7}, !- Handle
  {ffbdbb8a-6442-4775-92be-ad1e41cc1226}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5a398ca8-4752-4625-8c60-41472c2b5734}, !- Handle
  CoilHeatingWater_FanCoil 12 Inlet Water Node, !- Name
  {2a800c76-ceb3-4b09-bab8-b6574ebf4023}, !- Inlet Port
  {b9adefc7-11db-455f-84b9-ec1730a55708}; !- Outlet Port

OS:Connection,
  {2a800c76-ceb3-4b09-bab8-b6574ebf4023}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  12,                                     !- Outlet Port
  {5a398ca8-4752-4625-8c60-41472c2b5734}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6480dc8f-a8cc-4b3a-857f-510937c49893}, !- Handle
  CoilHeatingWater_FanCoil 12 Outlet Water Node, !- Name
  {0e3eb62d-e9d0-4ff2-b68a-42f237d3fc6e}, !- Inlet Port
  {356c499a-6dae-4f7d-9214-cce2233a87ed}; !- Outlet Port

OS:Connection,
  {b9adefc7-11db-455f-84b9-ec1730a55708}, !- Handle
  {5a398ca8-4752-4625-8c60-41472c2b5734}, !- Source Object
  3,                                      !- Outlet Port
  {d4029c9d-a4b0-4e84-b8b3-50b1f6506ae1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e3eb62d-e9d0-4ff2-b68a-42f237d3fc6e}, !- Handle
  {d4029c9d-a4b0-4e84-b8b3-50b1f6506ae1}, !- Source Object
  6,                                      !- Outlet Port
  {6480dc8f-a8cc-4b3a-857f-510937c49893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356c499a-6dae-4f7d-9214-cce2233a87ed}, !- Handle
  {6480dc8f-a8cc-4b3a-857f-510937c49893}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c61993fe-dea5-42d4-88b9-07f9190b5150}, !- Handle
  CoilHeatingWater_FanCoil 13 Inlet Water Node, !- Name
  {48af4a53-0312-4a09-b266-e7ec229467cb}, !- Inlet Port
  {18135687-6d4c-494e-a183-880d3609850d}; !- Outlet Port

OS:Connection,
  {48af4a53-0312-4a09-b266-e7ec229467cb}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  13,                                     !- Outlet Port
  {c61993fe-dea5-42d4-88b9-07f9190b5150}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d44ccd6c-1c4f-48a5-a63a-106c889bb819}, !- Handle
  CoilHeatingWater_FanCoil 13 Outlet Water Node, !- Name
  {f18f3ebe-e2e8-424f-80df-6ff1520191e1}, !- Inlet Port
  {a894f2ed-001f-404d-be3a-a3e9a709898a}; !- Outlet Port

OS:Connection,
  {18135687-6d4c-494e-a183-880d3609850d}, !- Handle
  {c61993fe-dea5-42d4-88b9-07f9190b5150}, !- Source Object
  3,                                      !- Outlet Port
  {62c992ea-d070-40f1-a11e-543071030b2b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f18f3ebe-e2e8-424f-80df-6ff1520191e1}, !- Handle
  {62c992ea-d070-40f1-a11e-543071030b2b}, !- Source Object
  6,                                      !- Outlet Port
  {d44ccd6c-1c4f-48a5-a63a-106c889bb819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a894f2ed-001f-404d-be3a-a3e9a709898a}, !- Handle
  {d44ccd6c-1c4f-48a5-a63a-106c889bb819}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {12cbddd8-6386-4ddd-9109-a5ead3474997}, !- Handle
  CoilHeatingWater_FanCoil 14 Inlet Water Node, !- Name
  {be74fe35-413a-4f99-a1a3-123b1c29b374}, !- Inlet Port
  {2c388413-0e8d-4eba-8799-e3c37da12eb0}; !- Outlet Port

OS:Connection,
  {be74fe35-413a-4f99-a1a3-123b1c29b374}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  14,                                     !- Outlet Port
  {12cbddd8-6386-4ddd-9109-a5ead3474997}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fac92fe9-5686-48ab-8e3e-faee94ca2aea}, !- Handle
  CoilHeatingWater_FanCoil 14 Outlet Water Node, !- Name
  {37bcad73-6215-414f-bf5b-a65b958d8022}, !- Inlet Port
  {e4f494d8-278e-402b-888e-78f63f2db231}; !- Outlet Port

OS:Connection,
  {2c388413-0e8d-4eba-8799-e3c37da12eb0}, !- Handle
  {12cbddd8-6386-4ddd-9109-a5ead3474997}, !- Source Object
  3,                                      !- Outlet Port
  {cba5b384-dc4b-4abd-a802-da329779ec0d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37bcad73-6215-414f-bf5b-a65b958d8022}, !- Handle
  {cba5b384-dc4b-4abd-a802-da329779ec0d}, !- Source Object
  6,                                      !- Outlet Port
  {fac92fe9-5686-48ab-8e3e-faee94ca2aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4f494d8-278e-402b-888e-78f63f2db231}, !- Handle
  {fac92fe9-5686-48ab-8e3e-faee94ca2aea}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {042c1082-0798-425f-9ab7-bcb2004f3438}, !- Handle
  CoilHeatingWater_FanCoil 15 Inlet Water Node, !- Name
  {4586d102-76be-496d-a042-f13e47f8c4d4}, !- Inlet Port
  {12c5cd99-4c7a-4d94-b84d-d0dc75af1925}; !- Outlet Port

OS:Connection,
  {4586d102-76be-496d-a042-f13e47f8c4d4}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  15,                                     !- Outlet Port
  {042c1082-0798-425f-9ab7-bcb2004f3438}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9c3c5cd-27dd-4e9f-b736-ee6d43a576b6}, !- Handle
  CoilHeatingWater_FanCoil 15 Outlet Water Node, !- Name
  {0efe82ff-f9c1-49dd-a374-8082c681fb3e}, !- Inlet Port
  {d1a1997b-e5f3-42c9-820d-d9ef04bddd50}; !- Outlet Port

OS:Connection,
  {12c5cd99-4c7a-4d94-b84d-d0dc75af1925}, !- Handle
  {042c1082-0798-425f-9ab7-bcb2004f3438}, !- Source Object
  3,                                      !- Outlet Port
  {db0db52b-a45f-4020-948f-4657f1bfd8df}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0efe82ff-f9c1-49dd-a374-8082c681fb3e}, !- Handle
  {db0db52b-a45f-4020-948f-4657f1bfd8df}, !- Source Object
  6,                                      !- Outlet Port
  {b9c3c5cd-27dd-4e9f-b736-ee6d43a576b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1a1997b-e5f3-42c9-820d-d9ef04bddd50}, !- Handle
  {b9c3c5cd-27dd-4e9f-b736-ee6d43a576b6}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fd2e0539-7c15-43b9-a7a5-bfe81ac73c7d}, !- Handle
  CoilHeatingWater_FanCoil 16 Inlet Water Node, !- Name
  {ca91693c-5107-4889-ab4b-4d626c9ccaea}, !- Inlet Port
  {7705672b-5364-4ab3-8704-41330f594696}; !- Outlet Port

OS:Connection,
  {ca91693c-5107-4889-ab4b-4d626c9ccaea}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  16,                                     !- Outlet Port
  {fd2e0539-7c15-43b9-a7a5-bfe81ac73c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dacc879-0daf-4de6-8d9e-c825be1eb754}, !- Handle
  CoilHeatingWater_FanCoil 16 Outlet Water Node, !- Name
  {975706c9-5787-4d95-bbbf-846a0efe8dc4}, !- Inlet Port
  {49bd9f48-bdd7-44cf-8d4d-3d75fb3f8d40}; !- Outlet Port

OS:Connection,
  {7705672b-5364-4ab3-8704-41330f594696}, !- Handle
  {fd2e0539-7c15-43b9-a7a5-bfe81ac73c7d}, !- Source Object
  3,                                      !- Outlet Port
  {a2075f36-57f8-4447-bf3c-7f3dafced85d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {975706c9-5787-4d95-bbbf-846a0efe8dc4}, !- Handle
  {a2075f36-57f8-4447-bf3c-7f3dafced85d}, !- Source Object
  6,                                      !- Outlet Port
  {3dacc879-0daf-4de6-8d9e-c825be1eb754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49bd9f48-bdd7-44cf-8d4d-3d75fb3f8d40}, !- Handle
  {3dacc879-0daf-4de6-8d9e-c825be1eb754}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {555fed20-4cc8-4081-9717-945145fdc8cc}, !- Handle
  CoilHeatingWater_FanCoil 17 Inlet Water Node, !- Name
  {51c8bf08-83c0-4ab7-ba27-e14324a7475b}, !- Inlet Port
  {e0cbf725-7531-45ac-92e4-d0e9b9b2da84}; !- Outlet Port

OS:Connection,
  {51c8bf08-83c0-4ab7-ba27-e14324a7475b}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  17,                                     !- Outlet Port
  {555fed20-4cc8-4081-9717-945145fdc8cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b8d255b-4af9-41ac-815a-6494f3dcbf54}, !- Handle
  CoilHeatingWater_FanCoil 17 Outlet Water Node, !- Name
  {464600da-8fc6-4c6c-81af-a0413631ab95}, !- Inlet Port
  {81fc8366-2548-440f-b005-6c30836c59c9}; !- Outlet Port

OS:Connection,
  {e0cbf725-7531-45ac-92e4-d0e9b9b2da84}, !- Handle
  {555fed20-4cc8-4081-9717-945145fdc8cc}, !- Source Object
  3,                                      !- Outlet Port
  {4c2c5e7c-31d5-4d23-bded-6f6af0fb4b80}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {464600da-8fc6-4c6c-81af-a0413631ab95}, !- Handle
  {4c2c5e7c-31d5-4d23-bded-6f6af0fb4b80}, !- Source Object
  6,                                      !- Outlet Port
  {8b8d255b-4af9-41ac-815a-6494f3dcbf54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81fc8366-2548-440f-b005-6c30836c59c9}, !- Handle
  {8b8d255b-4af9-41ac-815a-6494f3dcbf54}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {957eb9d5-7eea-462f-9db6-9242470882b9}, !- Handle
  CoilHeatingWater_FanCoil 18 Inlet Water Node, !- Name
  {358e340b-68e8-4e47-b73d-cad341d98e3c}, !- Inlet Port
  {fc446682-e336-40f4-b3b9-a2922e030898}; !- Outlet Port

OS:Connection,
  {358e340b-68e8-4e47-b73d-cad341d98e3c}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  18,                                     !- Outlet Port
  {957eb9d5-7eea-462f-9db6-9242470882b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7400e02d-f09b-4c3c-ac4b-9f0782a7f7ce}, !- Handle
  CoilHeatingWater_FanCoil 18 Outlet Water Node, !- Name
  {77f06e2b-2d5d-45dd-9976-2d5ac2aac77b}, !- Inlet Port
  {e633ac3e-3a56-4691-9f8b-223cf2a75ca4}; !- Outlet Port

OS:Connection,
  {fc446682-e336-40f4-b3b9-a2922e030898}, !- Handle
  {957eb9d5-7eea-462f-9db6-9242470882b9}, !- Source Object
  3,                                      !- Outlet Port
  {7867be6f-8610-4b71-8c3f-5a56163e13a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77f06e2b-2d5d-45dd-9976-2d5ac2aac77b}, !- Handle
  {7867be6f-8610-4b71-8c3f-5a56163e13a3}, !- Source Object
  6,                                      !- Outlet Port
  {7400e02d-f09b-4c3c-ac4b-9f0782a7f7ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e633ac3e-3a56-4691-9f8b-223cf2a75ca4}, !- Handle
  {7400e02d-f09b-4c3c-ac4b-9f0782a7f7ce}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {027c4e48-d08d-48d2-abb9-4d9e3c2430b8}, !- Handle
  CoilHeatingWater_FanCoil 19 Inlet Water Node, !- Name
  {587a6b65-18e8-4a5a-935e-f0d3de4fb3ba}, !- Inlet Port
  {efc201ba-c39c-4de6-8184-03df4236d618}; !- Outlet Port

OS:Connection,
  {587a6b65-18e8-4a5a-935e-f0d3de4fb3ba}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  19,                                     !- Outlet Port
  {027c4e48-d08d-48d2-abb9-4d9e3c2430b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca9da20f-a3b5-4ae9-8bfe-3dfbd912c85a}, !- Handle
  CoilHeatingWater_FanCoil 19 Outlet Water Node, !- Name
  {bab3d211-30e5-4d26-803a-e540f50511ef}, !- Inlet Port
  {728292dd-d06f-4bdd-80df-68c4d3f6542b}; !- Outlet Port

OS:Connection,
  {efc201ba-c39c-4de6-8184-03df4236d618}, !- Handle
  {027c4e48-d08d-48d2-abb9-4d9e3c2430b8}, !- Source Object
  3,                                      !- Outlet Port
  {1506839a-7507-47d4-8969-834a58ff4746}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bab3d211-30e5-4d26-803a-e540f50511ef}, !- Handle
  {1506839a-7507-47d4-8969-834a58ff4746}, !- Source Object
  6,                                      !- Outlet Port
  {ca9da20f-a3b5-4ae9-8bfe-3dfbd912c85a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728292dd-d06f-4bdd-80df-68c4d3f6542b}, !- Handle
  {ca9da20f-a3b5-4ae9-8bfe-3dfbd912c85a}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {6397f994-7377-421b-9530-dbbdccd826e0}, !- Handle
  CoilHeatingWater_FanCoil 2 Inlet Water Node, !- Name
  {ff821e24-4f5f-41e4-ac25-300a1a4dfa95}, !- Inlet Port
  {4f32138d-987e-4748-a10e-0675c04efdcd}; !- Outlet Port

OS:Connection,
  {ff821e24-4f5f-41e4-ac25-300a1a4dfa95}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  20,                                     !- Outlet Port
  {6397f994-7377-421b-9530-dbbdccd826e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b5b7787-5f8f-48a0-9f16-1f4fa0ba3ba9}, !- Handle
  CoilHeatingWater_FanCoil 2 Outlet Water Node, !- Name
  {0de63336-2287-4865-a757-123cd1d0a361}, !- Inlet Port
  {64938deb-6a10-461d-848a-0d992cd5bb9c}; !- Outlet Port

OS:Connection,
  {4f32138d-987e-4748-a10e-0675c04efdcd}, !- Handle
  {6397f994-7377-421b-9530-dbbdccd826e0}, !- Source Object
  3,                                      !- Outlet Port
  {61b26c51-6c6c-4f56-95ae-a1adc72bfe1e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0de63336-2287-4865-a757-123cd1d0a361}, !- Handle
  {61b26c51-6c6c-4f56-95ae-a1adc72bfe1e}, !- Source Object
  6,                                      !- Outlet Port
  {5b5b7787-5f8f-48a0-9f16-1f4fa0ba3ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64938deb-6a10-461d-848a-0d992cd5bb9c}, !- Handle
  {5b5b7787-5f8f-48a0-9f16-1f4fa0ba3ba9}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {6e72a286-7603-4c24-bfc3-e693667aeb8a}, !- Handle
  CoilHeatingWater_FanCoil 3 Inlet Water Node, !- Name
  {7d7a9d97-8ca7-475b-bfef-0ab42f112dd2}, !- Inlet Port
  {ba9cdcf4-a236-43d2-8a71-5c5e74111a23}; !- Outlet Port

OS:Connection,
  {7d7a9d97-8ca7-475b-bfef-0ab42f112dd2}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  21,                                     !- Outlet Port
  {6e72a286-7603-4c24-bfc3-e693667aeb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3e2572d-3938-4953-bcc6-b10f5e0c0ecc}, !- Handle
  CoilHeatingWater_FanCoil 3 Outlet Water Node, !- Name
  {24f5e369-2217-4b06-a56d-ed21b1a7adb9}, !- Inlet Port
  {19924260-67f4-4966-a7d2-a644881c3d58}; !- Outlet Port

OS:Connection,
  {ba9cdcf4-a236-43d2-8a71-5c5e74111a23}, !- Handle
  {6e72a286-7603-4c24-bfc3-e693667aeb8a}, !- Source Object
  3,                                      !- Outlet Port
  {09a723b9-0aff-486e-8ed4-780e5a5168d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {24f5e369-2217-4b06-a56d-ed21b1a7adb9}, !- Handle
  {09a723b9-0aff-486e-8ed4-780e5a5168d1}, !- Source Object
  6,                                      !- Outlet Port
  {d3e2572d-3938-4953-bcc6-b10f5e0c0ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19924260-67f4-4966-a7d2-a644881c3d58}, !- Handle
  {d3e2572d-3938-4953-bcc6-b10f5e0c0ecc}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {a4e0bb68-e667-453a-a465-6aba2a260209}, !- Handle
  CoilHeatingWater_FanCoil 4 Inlet Water Node, !- Name
  {ca6d58c0-db21-497c-a1c7-eeb7144892f1}, !- Inlet Port
  {343edb94-94bb-4b17-936c-dabbe9d4eebb}; !- Outlet Port

OS:Connection,
  {ca6d58c0-db21-497c-a1c7-eeb7144892f1}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  22,                                     !- Outlet Port
  {a4e0bb68-e667-453a-a465-6aba2a260209}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e9e058b-f29c-4d4a-8187-3c09f20cf7ca}, !- Handle
  CoilHeatingWater_FanCoil 4 Outlet Water Node, !- Name
  {af0ecff9-f996-4dfb-b67e-256a35d7174f}, !- Inlet Port
  {33c84dca-c1c9-459d-a7b6-912a6074f379}; !- Outlet Port

OS:Connection,
  {343edb94-94bb-4b17-936c-dabbe9d4eebb}, !- Handle
  {a4e0bb68-e667-453a-a465-6aba2a260209}, !- Source Object
  3,                                      !- Outlet Port
  {7f85881d-7d18-4f2f-9290-7071f3b037c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af0ecff9-f996-4dfb-b67e-256a35d7174f}, !- Handle
  {7f85881d-7d18-4f2f-9290-7071f3b037c7}, !- Source Object
  6,                                      !- Outlet Port
  {9e9e058b-f29c-4d4a-8187-3c09f20cf7ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c84dca-c1c9-459d-a7b6-912a6074f379}, !- Handle
  {9e9e058b-f29c-4d4a-8187-3c09f20cf7ca}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {7c8197f5-2e4d-47c6-90f6-fc70769ab24b}, !- Handle
  CoilHeatingWater_FanCoil 5 Inlet Water Node, !- Name
  {8b7986fd-1c25-468a-a660-bbc589017dab}, !- Inlet Port
  {ede853f0-32b5-4380-b15a-5f3a8c07d10c}; !- Outlet Port

OS:Connection,
  {8b7986fd-1c25-468a-a660-bbc589017dab}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  23,                                     !- Outlet Port
  {7c8197f5-2e4d-47c6-90f6-fc70769ab24b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b728c49-0b5b-469e-9a97-3532112de344}, !- Handle
  CoilHeatingWater_FanCoil 5 Outlet Water Node, !- Name
  {35f565d8-100d-44ae-b6e0-fd73af1a0f0b}, !- Inlet Port
  {e641af90-6354-4960-8ae1-ec4ff54398e3}; !- Outlet Port

OS:Connection,
  {ede853f0-32b5-4380-b15a-5f3a8c07d10c}, !- Handle
  {7c8197f5-2e4d-47c6-90f6-fc70769ab24b}, !- Source Object
  3,                                      !- Outlet Port
  {3c3c1d70-abe3-4026-bd38-2d17a4b90826}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35f565d8-100d-44ae-b6e0-fd73af1a0f0b}, !- Handle
  {3c3c1d70-abe3-4026-bd38-2d17a4b90826}, !- Source Object
  6,                                      !- Outlet Port
  {4b728c49-0b5b-469e-9a97-3532112de344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e641af90-6354-4960-8ae1-ec4ff54398e3}, !- Handle
  {4b728c49-0b5b-469e-9a97-3532112de344}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {0fb5bfa9-996b-4a1d-962e-e061f11e3567}, !- Handle
  CoilHeatingWater_FanCoil 6 Inlet Water Node, !- Name
  {46971726-c370-48f8-a7e2-e05862d295d1}, !- Inlet Port
  {48975cca-7aa6-42ac-8409-4eaa39e1ed1b}; !- Outlet Port

OS:Connection,
  {46971726-c370-48f8-a7e2-e05862d295d1}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  24,                                     !- Outlet Port
  {0fb5bfa9-996b-4a1d-962e-e061f11e3567}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31f0883d-ee32-4b59-9024-41e006c0b3c1}, !- Handle
  CoilHeatingWater_FanCoil 6 Outlet Water Node, !- Name
  {baf8f569-ed7b-473a-8432-2a7571de9786}, !- Inlet Port
  {087f45ff-9952-4a32-9f7c-0a37c7af35da}; !- Outlet Port

OS:Connection,
  {48975cca-7aa6-42ac-8409-4eaa39e1ed1b}, !- Handle
  {0fb5bfa9-996b-4a1d-962e-e061f11e3567}, !- Source Object
  3,                                      !- Outlet Port
  {edcd8d02-f1f3-4649-8549-c2c6e8e2185f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {baf8f569-ed7b-473a-8432-2a7571de9786}, !- Handle
  {edcd8d02-f1f3-4649-8549-c2c6e8e2185f}, !- Source Object
  6,                                      !- Outlet Port
  {31f0883d-ee32-4b59-9024-41e006c0b3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087f45ff-9952-4a32-9f7c-0a37c7af35da}, !- Handle
  {31f0883d-ee32-4b59-9024-41e006c0b3c1}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {10fc4a93-e59a-43fc-ad1b-28835be24936}, !- Handle
  CoilHeatingWater_FanCoil 7 Inlet Water Node, !- Name
  {0ff5eb18-356f-44a3-9e2f-bfd6953188d4}, !- Inlet Port
  {11f1b8f7-7ec9-4f21-b170-97ed191bb417}; !- Outlet Port

OS:Connection,
  {0ff5eb18-356f-44a3-9e2f-bfd6953188d4}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  25,                                     !- Outlet Port
  {10fc4a93-e59a-43fc-ad1b-28835be24936}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfadcca7-42f3-42b5-bcad-d57ce2551c5b}, !- Handle
  CoilHeatingWater_FanCoil 7 Outlet Water Node, !- Name
  {d4fdac2e-fbde-48bd-b01b-49ab449dfce8}, !- Inlet Port
  {19f0f8e8-4ab1-4c35-a9f1-36d470014edf}; !- Outlet Port

OS:Connection,
  {11f1b8f7-7ec9-4f21-b170-97ed191bb417}, !- Handle
  {10fc4a93-e59a-43fc-ad1b-28835be24936}, !- Source Object
  3,                                      !- Outlet Port
  {993161f9-3df5-432e-b56b-c50e7001c758}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d4fdac2e-fbde-48bd-b01b-49ab449dfce8}, !- Handle
  {993161f9-3df5-432e-b56b-c50e7001c758}, !- Source Object
  6,                                      !- Outlet Port
  {cfadcca7-42f3-42b5-bcad-d57ce2551c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f0f8e8-4ab1-4c35-a9f1-36d470014edf}, !- Handle
  {cfadcca7-42f3-42b5-bcad-d57ce2551c5b}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {77e44444-e748-4d4f-acaf-3dd115190718}, !- Handle
  CoilHeatingWater_FanCoil 8 Inlet Water Node, !- Name
  {27557cce-2b54-4a18-bd35-5c5844274f40}, !- Inlet Port
  {82932c81-179d-4c6d-995d-71fbd361219f}; !- Outlet Port

OS:Connection,
  {27557cce-2b54-4a18-bd35-5c5844274f40}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  26,                                     !- Outlet Port
  {77e44444-e748-4d4f-acaf-3dd115190718}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7457152-1e8c-4edd-8f6d-82c66c296949}, !- Handle
  CoilHeatingWater_FanCoil 8 Outlet Water Node, !- Name
  {f7223a85-7418-4d67-b23a-77653a4ec020}, !- Inlet Port
  {42a472c0-9ee2-465c-b6e1-5a32e567c43b}; !- Outlet Port

OS:Connection,
  {82932c81-179d-4c6d-995d-71fbd361219f}, !- Handle
  {77e44444-e748-4d4f-acaf-3dd115190718}, !- Source Object
  3,                                      !- Outlet Port
  {65304eca-ee0a-44ec-bd70-57fb2be840d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7223a85-7418-4d67-b23a-77653a4ec020}, !- Handle
  {65304eca-ee0a-44ec-bd70-57fb2be840d8}, !- Source Object
  6,                                      !- Outlet Port
  {c7457152-1e8c-4edd-8f6d-82c66c296949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42a472c0-9ee2-465c-b6e1-5a32e567c43b}, !- Handle
  {c7457152-1e8c-4edd-8f6d-82c66c296949}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {01c9153d-b37e-4bed-973d-4d5c5c5c365c}, !- Handle
  CoilHeatingWater_FanCoil 9 Inlet Water Node, !- Name
  {7c94d37b-0481-4e93-90a7-f7be94b7fa27}, !- Inlet Port
  {b0ce24e1-aba1-486b-9658-1a0ac01a12a7}; !- Outlet Port

OS:Connection,
  {7c94d37b-0481-4e93-90a7-f7be94b7fa27}, !- Handle
  {36ab33da-4310-4d4e-8080-b009baabe8c0}, !- Source Object
  27,                                     !- Outlet Port
  {01c9153d-b37e-4bed-973d-4d5c5c5c365c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbc57355-6446-4d66-b482-6400b5fc8168}, !- Handle
  CoilHeatingWater_FanCoil 9 Outlet Water Node, !- Name
  {dae06ca4-7b11-498e-9a87-cc9ec7270e71}, !- Inlet Port
  {39294958-f0bb-4d63-aa00-63041c1b38cd}; !- Outlet Port

OS:Connection,
  {b0ce24e1-aba1-486b-9658-1a0ac01a12a7}, !- Handle
  {01c9153d-b37e-4bed-973d-4d5c5c5c365c}, !- Source Object
  3,                                      !- Outlet Port
  {aab53095-edc2-41cf-bf52-356e806e445a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dae06ca4-7b11-498e-9a87-cc9ec7270e71}, !- Handle
  {aab53095-edc2-41cf-bf52-356e806e445a}, !- Source Object
  6,                                      !- Outlet Port
  {cbc57355-6446-4d66-b482-6400b5fc8168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39294958-f0bb-4d63-aa00-63041c1b38cd}, !- Handle
  {cbc57355-6446-4d66-b482-6400b5fc8168}, !- Source Object
  3,                                      !- Outlet Port
  {ba5b10c6-c793-4060-a4cf-60c4ee9e5487}, !- Target Object
  27;                                     !- Inlet Port

OS:Curve:QuadLinear,
  {9dcdef68-8d17-49ae-a709-f4b53fe5604c}, !- Handle
  HEATPUMP_WATERTOWATER_HCAPF,            !- Name
  -3.33491153,                            !- Coefficient1 Constant
  -0.51451946,                            !- Coefficient2 w
  4.51592706,                             !- Coefficient3 x
  0.01797107,                             !- Coefficient4 y
  0.155797661,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100,                                    !- Maximum Value of z {BasedOnField A5}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  38;                                     !- Maximum Curve Output {BasedOnField A4}

OS:Curve:QuadLinear,
  {26900a7e-ebbd-47a5-b12b-fff1c109970c}, !- Handle
  HEATPUMP_WATERTOWATER_HPOWERF,          !- Name
  -8.93121751,                            !- Coefficient1 Constant
  8.57035762,                             !- Coefficient2 w
  1.29660976,                             !- Coefficient3 x
  -0.21629222,                            !- Coefficient4 y
  0.033862378,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100,                                    !- Maximum Value of z {BasedOnField A5}
  0,                                      !- Minimum Curve Output {BasedOnField A4}
  38;                                     !- Maximum Curve Output {BasedOnField A4}

OS:Boiler:HotWater,
  {2d28036e-e87d-4adb-a1f0-cf32685f619f}, !- Handle
  Boiler Hot Water 1 6768kBtu/hr 0.9 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  1190058.675,                            !- Nominal Capacity {W}
  0.893,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {de798827-ee47-470e-948d-3e1bce4cdce0}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {a2f60a6b-50ad-451d-88ec-cb7740f904b9}, !- Boiler Water Inlet Node Name
  {24936784-fbae-4f86-b019-586cd86fb790}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {e0b33ca7-453f-4766-b2aa-abc603bd6bbd}, !- Handle
  Boiler Hot Water 1 6768kBtu/hr 0.9 Combustion Eff Outlet Water Node, !- Name
  {24936784-fbae-4f86-b019-586cd86fb790}, !- Inlet Port
  {da4a32a2-ee14-4751-8b8b-17b55986f005}; !- Outlet Port

OS:Connection,
  {a2f60a6b-50ad-451d-88ec-cb7740f904b9}, !- Handle
  {4b2c3751-7a1e-433f-a1fb-79863df2adce}, !- Source Object
  3,                                      !- Outlet Port
  {2d28036e-e87d-4adb-a1f0-cf32685f619f}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {24936784-fbae-4f86-b019-586cd86fb790}, !- Handle
  {2d28036e-e87d-4adb-a1f0-cf32685f619f}, !- Source Object
  12,                                     !- Outlet Port
  {e0b33ca7-453f-4766-b2aa-abc603bd6bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4a32a2-ee14-4751-8b8b-17b55986f005}, !- Handle
  {e0b33ca7-453f-4766-b2aa-abc603bd6bbd}, !- Source Object
  3,                                      !- Outlet Port
  {28fbdbda-ad00-4c21-8c19-48cf6ed1e752}, !- Target Object
  3;                                      !- Inlet Port

OS:PlantLoop,
  {8f550c9b-bb9e-4097-b60c-bcfb49ab30a7}, !- Handle
  CHW PlantLoop,                          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ca8f9fc2-82de-4f37-bd3c-d48cb7aabf42}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0dc125f2-653c-40a1-9f36-9dc560fc80dd}, !- Plant Side Inlet Node Name
  {1f823166-1d8d-42cd-83b8-abad57cc9e2f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4d6bd1d5-f3da-4176-b9e6-13169155e299}, !- Demand Side Inlet Node Name
  {e85f7e58-5b06-40cb-bb0f-a390bb664ea3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ee89a2e4-d783-4bbd-a25a-7cb38b0f695c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Demand Mixer Name
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Demand Splitter Name
  {f720b486-3f88-4171-a9bd-6107ce477240}, !- Supply Mixer Name
  {884b9448-c5af-4a55-803d-ae677d573956}; !- Supply Splitter Name

OS:Node,
  {c43948bc-5e5b-4089-a5c3-b4fc44d92365}, !- Handle
  CHW PlantLoop Supply Inlet Node,        !- Name
  {0dc125f2-653c-40a1-9f36-9dc560fc80dd}, !- Inlet Port
  {e4757a90-37af-4775-8c26-486dd8380382}; !- Outlet Port

OS:Node,
  {ca8f9fc2-82de-4f37-bd3c-d48cb7aabf42}, !- Handle
  CHW PlantLoop Supply Outlet Node,       !- Name
  {c066482a-913f-4668-be3c-f40085da323e}, !- Inlet Port
  {1f823166-1d8d-42cd-83b8-abad57cc9e2f}; !- Outlet Port

OS:Node,
  {a589c207-3617-4e4e-a779-a50f3eaad1b8}, !- Handle
  ChillerWaterCooled Centrifugal 234tons 0.6kW/ton Supply Inlet Water Node, !- Name
  {fde0963a-929e-41db-af79-a9d74b752cd4}, !- Inlet Port
  {448df42c-d322-46f0-b3b5-4c1f1203f833}; !- Outlet Port

OS:Connector:Mixer,
  {f720b486-3f88-4171-a9bd-6107ce477240}, !- Handle
  Connector Mixer 3,                      !- Name
  {fc370bda-479f-494c-9208-53239521db4f}, !- Outlet Branch Name
  {46b97d93-a345-4c44-a7ee-fc1fd1e21cee}, !- Inlet Branch Name 1
  {0afe8869-3d68-4e1d-856d-7181ce07a6fb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {884b9448-c5af-4a55-803d-ae677d573956}, !- Handle
  Connector Splitter 3,                   !- Name
  {b5877bca-50f4-4638-8261-13c1abd128ff}, !- Inlet Branch Name
  {fde0963a-929e-41db-af79-a9d74b752cd4}, !- Outlet Branch Name 1
  {c3cecb10-e868-412b-866c-d5766e3a99db}; !- Outlet Branch Name 2

OS:Connection,
  {0dc125f2-653c-40a1-9f36-9dc560fc80dd}, !- Handle
  {8f550c9b-bb9e-4097-b60c-bcfb49ab30a7}, !- Source Object
  14,                                     !- Outlet Port
  {c43948bc-5e5b-4089-a5c3-b4fc44d92365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde0963a-929e-41db-af79-a9d74b752cd4}, !- Handle
  {884b9448-c5af-4a55-803d-ae677d573956}, !- Source Object
  3,                                      !- Outlet Port
  {a589c207-3617-4e4e-a779-a50f3eaad1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f823166-1d8d-42cd-83b8-abad57cc9e2f}, !- Handle
  {ca8f9fc2-82de-4f37-bd3c-d48cb7aabf42}, !- Source Object
  3,                                      !- Outlet Port
  {8f550c9b-bb9e-4097-b60c-bcfb49ab30a7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4444c5ef-4115-4530-822f-972defcd9c30}, !- Handle
  CHW PlantLoop Demand Inlet Node,        !- Name
  {4d6bd1d5-f3da-4176-b9e6-13169155e299}, !- Inlet Port
  {3a2677d5-7266-4195-a251-29201a1f8032}; !- Outlet Port

OS:Node,
  {4e64348a-358c-4431-867a-19b1b441d26c}, !- Handle
  CHW PlantLoop Demand Outlet Node,       !- Name
  {d29c8b99-635f-4581-b0ee-d4cf94d8ee68}, !- Inlet Port
  {e85f7e58-5b06-40cb-bb0f-a390bb664ea3}; !- Outlet Port

OS:Node,
  {bb839623-0704-4335-9204-3c91baaf5f71}, !- Handle
  CoilCoolingWater Inlet Water Node,      !- Name
  {49a48260-de20-4cdf-a77c-2276246a3892}, !- Inlet Port
  {0b6d2c18-66c8-4b6e-b91c-a6153135360a}; !- Outlet Port

OS:Connector:Mixer,
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Handle
  Connector Mixer 4,                      !- Name
  {d29c8b99-635f-4581-b0ee-d4cf94d8ee68}, !- Outlet Branch Name
  {dcb22fe4-803a-4803-be0d-4a58b55b9bbf}, !- Inlet Branch Name 1
  {0dedf97f-efbe-4723-b66e-e53a8b8ae61b}, !- Inlet Branch Name 2
  {4a65fd90-f367-443d-8577-dbd3d81303a6}, !- Inlet Branch Name 3
  {d0728467-dcb2-4c94-9011-12c04607d17a}, !- Inlet Branch Name 4
  {002e0a87-51af-4816-986d-05ebcaebc4ab}, !- Inlet Branch Name 5
  {cc327948-a351-453d-9871-32761ec5ad9c}, !- Inlet Branch Name 6
  {8373f27a-ed91-4998-b37c-838d025764f3}, !- Inlet Branch Name 7
  {b8b80f24-d831-44e3-a32d-f56beb4b9f02}, !- Inlet Branch Name 8
  {e8c1b863-ef8a-46d4-bd72-23484983c3d0}, !- Inlet Branch Name 9
  {30a916f9-f897-4d01-9f59-4b768ee97f7c}, !- Inlet Branch Name 10
  {7a96d0c8-4314-4609-8a61-5bda8842b877}, !- Inlet Branch Name 11
  {05074847-9b9f-488c-bd22-b0103e4536d8}, !- Inlet Branch Name 12
  {c9782b22-8ce4-45bf-959a-20e3a1f3e271}, !- Inlet Branch Name 13
  {fb8e0090-c17f-4d1f-bbd1-b1f7ffe04e9d}, !- Inlet Branch Name 14
  {f5ff3a54-4cbc-4a74-a601-c076e088f164}, !- Inlet Branch Name 15
  {d4533798-e2e7-4d3f-a286-54213e686b68}, !- Inlet Branch Name 16
  {16aad392-8aca-487b-b33e-74df76798781}, !- Inlet Branch Name 17
  {6bf2c0f4-24f6-4b85-b013-9dfe83669f3e}, !- Inlet Branch Name 18
  {6894d8d4-ab5a-4755-a33a-833aff17a7af}, !- Inlet Branch Name 19
  {edba8761-213e-4c68-9fe2-be1450e5a58b}, !- Inlet Branch Name 20
  {6ad7a5a8-45c6-4ce3-967e-545d7ad414a3}, !- Inlet Branch Name 21
  {fc481e5a-0a5f-44a3-84f7-4973dcf3c146}, !- Inlet Branch Name 22
  {d1cb014d-d3c1-4e0d-96e5-5ff7590d7f3d}, !- Inlet Branch Name 23
  {036fa6d7-d270-4bb5-9042-dad163ce8642}, !- Inlet Branch Name 24
  {93943372-e07f-4175-bb2b-d3595ca1a53f}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Handle
  Connector Splitter 4,                   !- Name
  {3a2677d5-7266-4195-a251-29201a1f8032}, !- Inlet Branch Name
  {49a48260-de20-4cdf-a77c-2276246a3892}, !- Outlet Branch Name 1
  {22597910-a103-4587-bac9-b596ae5fdfd0}, !- Outlet Branch Name 2
  {7b3571f6-6d8e-470c-9a65-a608900f9ed9}, !- Outlet Branch Name 3
  {f18fbe49-81cb-4b96-a6f6-b1a6e8120b14}, !- Outlet Branch Name 4
  {3071b59d-a00d-4598-bae4-50176e0dc643}, !- Outlet Branch Name 5
  {18c555d3-ea83-4114-9808-35e0b58e1838}, !- Outlet Branch Name 6
  {aa54633e-0e54-45a6-a30b-c86318f2efc6}, !- Outlet Branch Name 7
  {274609d4-80c5-44d2-8183-665d938e8872}, !- Outlet Branch Name 8
  {058167b4-57f8-4c44-80d8-a54be727649d}, !- Outlet Branch Name 9
  {3351ef95-b7a6-4cc3-aca8-eab1d121c1da}, !- Outlet Branch Name 10
  {1fbcba63-3b94-4fa4-a455-4e7122f3c5f6}, !- Outlet Branch Name 11
  {8c982fdf-ec94-4e18-9ac0-5ea0572fa323}, !- Outlet Branch Name 12
  {55718f64-84dc-42ac-b0bc-832407c4bf80}, !- Outlet Branch Name 13
  {0d345288-0c89-44d7-b6a8-8564c5dea811}, !- Outlet Branch Name 14
  {e8382bf7-e5f3-48af-bdfe-0b89e96ca996}, !- Outlet Branch Name 15
  {f06cfd61-63ce-4978-9fa1-cbabee09dc03}, !- Outlet Branch Name 16
  {a31cc32a-38a0-48b4-bf44-d9f8d0b95e28}, !- Outlet Branch Name 17
  {f8c982b0-8173-4d5f-8c7b-91a0347d7936}, !- Outlet Branch Name 18
  {ce11bb48-bd8d-4248-abea-74ba05bc49b3}, !- Outlet Branch Name 19
  {61766a20-661d-4f16-838b-c6f3f1f70735}, !- Outlet Branch Name 20
  {290a0dcc-aaa8-4ef7-abbd-12ac78d14416}, !- Outlet Branch Name 21
  {652fb77f-d466-4a98-89c4-6856c9dec281}, !- Outlet Branch Name 22
  {9479b127-d22b-4170-bf6f-d9b2ab1744b9}, !- Outlet Branch Name 23
  {798543a2-978e-4f7e-a062-8aded75b206b}, !- Outlet Branch Name 24
  {24cf4c28-6dd2-44b6-938c-f2e29f4704c1}; !- Outlet Branch Name 25

OS:Connection,
  {4d6bd1d5-f3da-4176-b9e6-13169155e299}, !- Handle
  {8f550c9b-bb9e-4097-b60c-bcfb49ab30a7}, !- Source Object
  17,                                     !- Outlet Port
  {4444c5ef-4115-4530-822f-972defcd9c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a2677d5-7266-4195-a251-29201a1f8032}, !- Handle
  {4444c5ef-4115-4530-822f-972defcd9c30}, !- Source Object
  3,                                      !- Outlet Port
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a48260-de20-4cdf-a77c-2276246a3892}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  3,                                      !- Outlet Port
  {bb839623-0704-4335-9204-3c91baaf5f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d29c8b99-635f-4581-b0ee-d4cf94d8ee68}, !- Handle
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Source Object
  2,                                      !- Outlet Port
  {4e64348a-358c-4431-867a-19b1b441d26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85f7e58-5b06-40cb-bb0f-a390bb664ea3}, !- Handle
  {4e64348a-358c-4431-867a-19b1b441d26c}, !- Source Object
  3,                                      !- Outlet Port
  {8f550c9b-bb9e-4097-b60c-bcfb49ab30a7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7c67907e-bcec-4ecb-95ee-4ffb6020698b}, !- Handle
  {8f550c9b-bb9e-4097-b60c-bcfb49ab30a7}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ee89a2e4-d783-4bbd-a25a-7cb38b0f695c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Constant,
  {639fbe60-0ac4-4373-bcac-dc9decc7d2a3}, !- Handle
  Schedule Constant 2,                    !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  7;                                      !- Value

OS:SetpointManager:Scheduled,
  {7020ac9f-5e39-418d-815c-c581ff3e55a8}, !- Handle
  SetpointManagerScheduled 1,             !- Name
  Temperature,                            !- Control Variable
  {639fbe60-0ac4-4373-bcac-dc9decc7d2a3}, !- Schedule Name
  {ca8f9fc2-82de-4f37-bd3c-d48cb7aabf42}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d9862b7f-6096-4c11-a400-aedb988dc90a}, !- Handle
  PumpVariableSpeed 1,                    !- Name
  {e4757a90-37af-4775-8c26-486dd8380382}, !- Inlet Node Name
  {af941db6-2a73-4866-906f-d3c8f4df3cc6}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  256345.689610254,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {27cd75ca-e22b-48e0-95db-c7050428a762}, !- Handle
  ChillerWaterCooled Centrifugal 234tons 0.6kW/ton, !- Name
  824188.85,                              !- Reference Capacity {W}
  5.54425790178923,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {ad3ef2d2-a01b-4ea7-b6bf-299ceec5a0ad}, !- Cooling Capacity Function of Temperature Curve Name
  {1f79dd8a-9ae2-4959-abac-baba52541fcb}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {8a087444-a767-45f7-9635-de0f771f405a}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {448df42c-d322-46f0-b3b5-4c1f1203f833}, !- Chilled Water Inlet Node Name
  {ccd2096f-816c-4f52-bf1f-4ee13bbf7d50}, !- Chilled Water Outlet Node Name
  {8769ce08-24c3-48c7-9b7f-83c4adeebd77}, !- Condenser Inlet Node Name
  {f8b72c95-ca15-4c2f-a34a-2c590f3a8350}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Curve:Biquadratic,
  {a15d1556-3fdc-495a-a266-ac0235f6c85f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b0a5ce6e-eabe-4677-b0b5-488850b9f310}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d7d178e-c558-4a65-bed4-07eaaaaa2afb}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {26710860-08bd-4e1a-8a85-6bb1196de96f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b9f5191f-2e39-41de-9068-0111a55a4bb8}, !- Inlet Node Name
  {c6921611-69ec-4d6f-8b9d-da3dd993d5e5}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {909d6352-cab6-44c0-9d8f-6ea5f849e2b6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e46b820e-5a6d-4080-b93d-5ab06de6f362}, !- Inlet Node Name
  {c066482a-913f-4668-be3c-f40085da323e}; !- Outlet Node Name

OS:Node,
  {f52d20e3-e346-4900-a9d7-265557022bf1}, !- Handle
  PumpVariableSpeed 1 Outlet Water Node,  !- Name
  {af941db6-2a73-4866-906f-d3c8f4df3cc6}, !- Inlet Port
  {b5877bca-50f4-4638-8261-13c1abd128ff}; !- Outlet Port

OS:Connection,
  {e4757a90-37af-4775-8c26-486dd8380382}, !- Handle
  {c43948bc-5e5b-4089-a5c3-b4fc44d92365}, !- Source Object
  3,                                      !- Outlet Port
  {d9862b7f-6096-4c11-a400-aedb988dc90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af941db6-2a73-4866-906f-d3c8f4df3cc6}, !- Handle
  {d9862b7f-6096-4c11-a400-aedb988dc90a}, !- Source Object
  3,                                      !- Outlet Port
  {f52d20e3-e346-4900-a9d7-265557022bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5877bca-50f4-4638-8261-13c1abd128ff}, !- Handle
  {f52d20e3-e346-4900-a9d7-265557022bf1}, !- Source Object
  3,                                      !- Outlet Port
  {884b9448-c5af-4a55-803d-ae677d573956}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d636e753-8329-453a-8668-53e5f9df6c6f}, !- Handle
  ChillerWaterCooled Centrifugal 234tons 0.6kW/ton Supply Outlet Water Node, !- Name
  {ccd2096f-816c-4f52-bf1f-4ee13bbf7d50}, !- Inlet Port
  {a05cb601-72cc-4f9e-a6d7-a1749ca6fc97}; !- Outlet Port

OS:Connection,
  {448df42c-d322-46f0-b3b5-4c1f1203f833}, !- Handle
  {a589c207-3617-4e4e-a779-a50f3eaad1b8}, !- Source Object
  3,                                      !- Outlet Port
  {27cd75ca-e22b-48e0-95db-c7050428a762}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {ccd2096f-816c-4f52-bf1f-4ee13bbf7d50}, !- Handle
  {27cd75ca-e22b-48e0-95db-c7050428a762}, !- Source Object
  16,                                     !- Outlet Port
  {d636e753-8329-453a-8668-53e5f9df6c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81585d3e-5848-4cbc-9f16-c7810274bbed}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {c3cecb10-e868-412b-866c-d5766e3a99db}, !- Inlet Port
  {b9f5191f-2e39-41de-9068-0111a55a4bb8}; !- Outlet Port

OS:Connection,
  {c3cecb10-e868-412b-866c-d5766e3a99db}, !- Handle
  {884b9448-c5af-4a55-803d-ae677d573956}, !- Source Object
  4,                                      !- Outlet Port
  {81585d3e-5848-4cbc-9f16-c7810274bbed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {748237a9-2b88-42a6-81df-87a334bb20fd}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {c6921611-69ec-4d6f-8b9d-da3dd993d5e5}, !- Inlet Port
  {0afe8869-3d68-4e1d-856d-7181ce07a6fb}; !- Outlet Port

OS:Connection,
  {b9f5191f-2e39-41de-9068-0111a55a4bb8}, !- Handle
  {81585d3e-5848-4cbc-9f16-c7810274bbed}, !- Source Object
  3,                                      !- Outlet Port
  {26710860-08bd-4e1a-8a85-6bb1196de96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6921611-69ec-4d6f-8b9d-da3dd993d5e5}, !- Handle
  {26710860-08bd-4e1a-8a85-6bb1196de96f}, !- Source Object
  3,                                      !- Outlet Port
  {748237a9-2b88-42a6-81df-87a334bb20fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afe8869-3d68-4e1d-856d-7181ce07a6fb}, !- Handle
  {748237a9-2b88-42a6-81df-87a334bb20fd}, !- Source Object
  3,                                      !- Outlet Port
  {f720b486-3f88-4171-a9bd-6107ce477240}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {cb9a15c0-a2b4-4688-8435-38c60499c362}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {fc370bda-479f-494c-9208-53239521db4f}, !- Inlet Port
  {e46b820e-5a6d-4080-b93d-5ab06de6f362}; !- Outlet Port

OS:Connection,
  {fc370bda-479f-494c-9208-53239521db4f}, !- Handle
  {f720b486-3f88-4171-a9bd-6107ce477240}, !- Source Object
  2,                                      !- Outlet Port
  {cb9a15c0-a2b4-4688-8435-38c60499c362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46b820e-5a6d-4080-b93d-5ab06de6f362}, !- Handle
  {cb9a15c0-a2b4-4688-8435-38c60499c362}, !- Source Object
  3,                                      !- Outlet Port
  {909d6352-cab6-44c0-9d8f-6ea5f849e2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c066482a-913f-4668-be3c-f40085da323e}, !- Handle
  {909d6352-cab6-44c0-9d8f-6ea5f849e2b6}, !- Source Object
  3,                                      !- Outlet Port
  {ca8f9fc2-82de-4f37-bd3c-d48cb7aabf42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ed79a3c-2cae-46de-bc23-d3cbf0266cb9}, !- Handle
  CoilCoolingWater Outlet Water Node,     !- Name
  {36963bd5-89b1-4944-84ea-a08a9ab61668}, !- Inlet Port
  {dcb22fe4-803a-4803-be0d-4a58b55b9bbf}; !- Outlet Port

OS:Connection,
  {0b6d2c18-66c8-4b6e-b91c-a6153135360a}, !- Handle
  {bb839623-0704-4335-9204-3c91baaf5f71}, !- Source Object
  3,                                      !- Outlet Port
  {35f4479a-05ad-4682-80b2-d274acbdec62}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {36963bd5-89b1-4944-84ea-a08a9ab61668}, !- Handle
  {35f4479a-05ad-4682-80b2-d274acbdec62}, !- Source Object
  11,                                     !- Outlet Port
  {7ed79a3c-2cae-46de-bc23-d3cbf0266cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb22fe4-803a-4803-be0d-4a58b55b9bbf}, !- Handle
  {7ed79a3c-2cae-46de-bc23-d3cbf0266cb9}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5609bf85-209b-4c45-a07d-f283f4e7dc5d}, !- Handle
  Controller Water Coil 6,                !- Name
  {35f4479a-05ad-4682-80b2-d274acbdec62}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d3387782-9865-4f48-87e2-3fb0088b6394}, !- Handle
  CoilCoolingWater 1 Inlet Water Node,    !- Name
  {22597910-a103-4587-bac9-b596ae5fdfd0}, !- Inlet Port
  {ff535f87-c520-46c0-b253-053d14a5a071}; !- Outlet Port

OS:Connection,
  {22597910-a103-4587-bac9-b596ae5fdfd0}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  4,                                      !- Outlet Port
  {d3387782-9865-4f48-87e2-3fb0088b6394}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {176e2d6c-6c4e-4281-89d4-296c757fde99}, !- Handle
  CoilCoolingWater 1 Outlet Water Node,   !- Name
  {c62d4245-6e52-4106-9564-35db10b1ac64}, !- Inlet Port
  {0dedf97f-efbe-4723-b66e-e53a8b8ae61b}; !- Outlet Port

OS:Connection,
  {ff535f87-c520-46c0-b253-053d14a5a071}, !- Handle
  {d3387782-9865-4f48-87e2-3fb0088b6394}, !- Source Object
  3,                                      !- Outlet Port
  {65ccebdd-fe63-4a70-8923-b4a4b33de1a4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c62d4245-6e52-4106-9564-35db10b1ac64}, !- Handle
  {65ccebdd-fe63-4a70-8923-b4a4b33de1a4}, !- Source Object
  11,                                     !- Outlet Port
  {176e2d6c-6c4e-4281-89d4-296c757fde99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dedf97f-efbe-4723-b66e-e53a8b8ae61b}, !- Handle
  {176e2d6c-6c4e-4281-89d4-296c757fde99}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a7eca7c0-19c8-4082-aa24-1edeef40fb36}, !- Handle
  Controller Water Coil 7,                !- Name
  {65ccebdd-fe63-4a70-8923-b4a4b33de1a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {aabe2436-2f57-416b-8e88-bf80c493e2b2}, !- Handle
  CoilCoolingWater 2 Inlet Water Node,    !- Name
  {7b3571f6-6d8e-470c-9a65-a608900f9ed9}, !- Inlet Port
  {70efcd1d-a739-4fa7-865b-6cb92edbea4e}; !- Outlet Port

OS:Connection,
  {7b3571f6-6d8e-470c-9a65-a608900f9ed9}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  5,                                      !- Outlet Port
  {aabe2436-2f57-416b-8e88-bf80c493e2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1093b85b-6eda-482f-bfb9-c00a301b67f2}, !- Handle
  CoilCoolingWater 2 Outlet Water Node,   !- Name
  {9b8599b9-4907-449d-88fc-00c7e944c05b}, !- Inlet Port
  {4a65fd90-f367-443d-8577-dbd3d81303a6}; !- Outlet Port

OS:Connection,
  {70efcd1d-a739-4fa7-865b-6cb92edbea4e}, !- Handle
  {aabe2436-2f57-416b-8e88-bf80c493e2b2}, !- Source Object
  3,                                      !- Outlet Port
  {3e96a2b0-41aa-4ca6-89f8-5857d2918bc7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9b8599b9-4907-449d-88fc-00c7e944c05b}, !- Handle
  {3e96a2b0-41aa-4ca6-89f8-5857d2918bc7}, !- Source Object
  11,                                     !- Outlet Port
  {1093b85b-6eda-482f-bfb9-c00a301b67f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a65fd90-f367-443d-8577-dbd3d81303a6}, !- Handle
  {1093b85b-6eda-482f-bfb9-c00a301b67f2}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e8c2623a-f128-4258-b14f-867acbde01cd}, !- Handle
  Controller Water Coil 8,                !- Name
  {3e96a2b0-41aa-4ca6-89f8-5857d2918bc7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4593d50f-0cdd-44f9-b11e-4e583ff7aba8}, !- Handle
  CoilCoolingWater 3 Inlet Water Node,    !- Name
  {f18fbe49-81cb-4b96-a6f6-b1a6e8120b14}, !- Inlet Port
  {58e7060f-f644-4a91-a38a-22c1463192d7}; !- Outlet Port

OS:Connection,
  {f18fbe49-81cb-4b96-a6f6-b1a6e8120b14}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  6,                                      !- Outlet Port
  {4593d50f-0cdd-44f9-b11e-4e583ff7aba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {789c7041-ba92-4036-92e4-ced97bdb6235}, !- Handle
  CoilCoolingWater 3 Outlet Water Node,   !- Name
  {180a5a7a-47d4-4198-aa88-53499fca56f2}, !- Inlet Port
  {d0728467-dcb2-4c94-9011-12c04607d17a}; !- Outlet Port

OS:Connection,
  {58e7060f-f644-4a91-a38a-22c1463192d7}, !- Handle
  {4593d50f-0cdd-44f9-b11e-4e583ff7aba8}, !- Source Object
  3,                                      !- Outlet Port
  {6dc42460-35b7-4634-9c3b-2b6a51ba566b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {180a5a7a-47d4-4198-aa88-53499fca56f2}, !- Handle
  {6dc42460-35b7-4634-9c3b-2b6a51ba566b}, !- Source Object
  11,                                     !- Outlet Port
  {789c7041-ba92-4036-92e4-ced97bdb6235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0728467-dcb2-4c94-9011-12c04607d17a}, !- Handle
  {789c7041-ba92-4036-92e4-ced97bdb6235}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {230fd43e-50af-497e-a428-71e462791f91}, !- Handle
  Controller Water Coil 9,                !- Name
  {6dc42460-35b7-4634-9c3b-2b6a51ba566b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9cf0dcf3-abd6-4e3e-a8fb-c68464296afc}, !- Handle
  CoilCoolingWater 4 Inlet Water Node,    !- Name
  {3071b59d-a00d-4598-bae4-50176e0dc643}, !- Inlet Port
  {7b156139-73f0-44df-9d3f-64eefde883d0}; !- Outlet Port

OS:Connection,
  {3071b59d-a00d-4598-bae4-50176e0dc643}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  7,                                      !- Outlet Port
  {9cf0dcf3-abd6-4e3e-a8fb-c68464296afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6399ff65-5dba-403b-9a77-460a6f765ebf}, !- Handle
  CoilCoolingWater 4 Outlet Water Node,   !- Name
  {46794a11-b3b2-499e-9ec1-cf11b4ef8fe4}, !- Inlet Port
  {002e0a87-51af-4816-986d-05ebcaebc4ab}; !- Outlet Port

OS:Connection,
  {7b156139-73f0-44df-9d3f-64eefde883d0}, !- Handle
  {9cf0dcf3-abd6-4e3e-a8fb-c68464296afc}, !- Source Object
  3,                                      !- Outlet Port
  {456baf4b-d682-4269-ac3c-254884827370}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {46794a11-b3b2-499e-9ec1-cf11b4ef8fe4}, !- Handle
  {456baf4b-d682-4269-ac3c-254884827370}, !- Source Object
  11,                                     !- Outlet Port
  {6399ff65-5dba-403b-9a77-460a6f765ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002e0a87-51af-4816-986d-05ebcaebc4ab}, !- Handle
  {6399ff65-5dba-403b-9a77-460a6f765ebf}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {90e733d4-f757-4898-9ffd-7a5594aaedcf}, !- Handle
  Controller Water Coil 10,               !- Name
  {456baf4b-d682-4269-ac3c-254884827370}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4b03ccdc-b3af-4e6d-8068-b6489d01cb70}, !- Handle
  CoilCoolingWater_FanCoil Inlet Water Node, !- Name
  {18c555d3-ea83-4114-9808-35e0b58e1838}, !- Inlet Port
  {a10d1079-8ded-4ae0-b6bb-28749feb8917}; !- Outlet Port

OS:Connection,
  {18c555d3-ea83-4114-9808-35e0b58e1838}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  8,                                      !- Outlet Port
  {4b03ccdc-b3af-4e6d-8068-b6489d01cb70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22c9fc14-de16-4c77-a4eb-4c74ae25e193}, !- Handle
  CoilCoolingWater_FanCoil Outlet Water Node, !- Name
  {b19fc07c-d12b-4fcf-933e-6a22533aeed8}, !- Inlet Port
  {cc327948-a351-453d-9871-32761ec5ad9c}; !- Outlet Port

OS:Connection,
  {a10d1079-8ded-4ae0-b6bb-28749feb8917}, !- Handle
  {4b03ccdc-b3af-4e6d-8068-b6489d01cb70}, !- Source Object
  3,                                      !- Outlet Port
  {39d387f0-d639-4154-b1b0-d7e64ec98635}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b19fc07c-d12b-4fcf-933e-6a22533aeed8}, !- Handle
  {39d387f0-d639-4154-b1b0-d7e64ec98635}, !- Source Object
  11,                                     !- Outlet Port
  {22c9fc14-de16-4c77-a4eb-4c74ae25e193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc327948-a351-453d-9871-32761ec5ad9c}, !- Handle
  {22c9fc14-de16-4c77-a4eb-4c74ae25e193}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eb8abbfb-96cc-486f-8ccf-38b9751ffaf3}, !- Handle
  CoilCoolingWater_FanCoil 1 Inlet Water Node, !- Name
  {aa54633e-0e54-45a6-a30b-c86318f2efc6}, !- Inlet Port
  {43636904-d157-4dc7-8b47-66a802143cd2}; !- Outlet Port

OS:Connection,
  {aa54633e-0e54-45a6-a30b-c86318f2efc6}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  9,                                      !- Outlet Port
  {eb8abbfb-96cc-486f-8ccf-38b9751ffaf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbbe9451-2499-4cf6-a3ac-a5f653b5e311}, !- Handle
  CoilCoolingWater_FanCoil 1 Outlet Water Node, !- Name
  {bd880109-f6da-465b-8804-ccd9020a69de}, !- Inlet Port
  {8373f27a-ed91-4998-b37c-838d025764f3}; !- Outlet Port

OS:Connection,
  {43636904-d157-4dc7-8b47-66a802143cd2}, !- Handle
  {eb8abbfb-96cc-486f-8ccf-38b9751ffaf3}, !- Source Object
  3,                                      !- Outlet Port
  {95182266-99c3-447d-a7a6-b69d0ca96c6c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bd880109-f6da-465b-8804-ccd9020a69de}, !- Handle
  {95182266-99c3-447d-a7a6-b69d0ca96c6c}, !- Source Object
  11,                                     !- Outlet Port
  {bbbe9451-2499-4cf6-a3ac-a5f653b5e311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8373f27a-ed91-4998-b37c-838d025764f3}, !- Handle
  {bbbe9451-2499-4cf6-a3ac-a5f653b5e311}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {62f6d679-907b-4d59-bf7a-f7612b757b0e}, !- Handle
  CoilCoolingWater_FanCoil 10 Inlet Water Node, !- Name
  {274609d4-80c5-44d2-8183-665d938e8872}, !- Inlet Port
  {ac99ae1b-6ce0-4af6-9f52-9876de7a45fd}; !- Outlet Port

OS:Connection,
  {274609d4-80c5-44d2-8183-665d938e8872}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  10,                                     !- Outlet Port
  {62f6d679-907b-4d59-bf7a-f7612b757b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54cd81c6-8d9c-4c7f-9022-81bdf5ddc1b0}, !- Handle
  CoilCoolingWater_FanCoil 10 Outlet Water Node, !- Name
  {b71717ba-c37b-4ebe-9e03-28249366dcce}, !- Inlet Port
  {b8b80f24-d831-44e3-a32d-f56beb4b9f02}; !- Outlet Port

OS:Connection,
  {ac99ae1b-6ce0-4af6-9f52-9876de7a45fd}, !- Handle
  {62f6d679-907b-4d59-bf7a-f7612b757b0e}, !- Source Object
  3,                                      !- Outlet Port
  {134efa5b-f789-469b-9f20-a1269fe233b1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b71717ba-c37b-4ebe-9e03-28249366dcce}, !- Handle
  {134efa5b-f789-469b-9f20-a1269fe233b1}, !- Source Object
  11,                                     !- Outlet Port
  {54cd81c6-8d9c-4c7f-9022-81bdf5ddc1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b80f24-d831-44e3-a32d-f56beb4b9f02}, !- Handle
  {54cd81c6-8d9c-4c7f-9022-81bdf5ddc1b0}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b126f43c-d005-439c-b62b-589a0336f560}, !- Handle
  CoilCoolingWater_FanCoil 11 Inlet Water Node, !- Name
  {058167b4-57f8-4c44-80d8-a54be727649d}, !- Inlet Port
  {a7d8da74-b719-48f1-9eb5-3b71ba264fea}; !- Outlet Port

OS:Connection,
  {058167b4-57f8-4c44-80d8-a54be727649d}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  11,                                     !- Outlet Port
  {b126f43c-d005-439c-b62b-589a0336f560}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de1d0380-9249-42d0-8945-476d7740e9a4}, !- Handle
  CoilCoolingWater_FanCoil 11 Outlet Water Node, !- Name
  {ac9779d9-8122-4f43-a7d8-3b6106a0623f}, !- Inlet Port
  {e8c1b863-ef8a-46d4-bd72-23484983c3d0}; !- Outlet Port

OS:Connection,
  {a7d8da74-b719-48f1-9eb5-3b71ba264fea}, !- Handle
  {b126f43c-d005-439c-b62b-589a0336f560}, !- Source Object
  3,                                      !- Outlet Port
  {7eb1e889-f152-4094-a585-defb7647dc45}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ac9779d9-8122-4f43-a7d8-3b6106a0623f}, !- Handle
  {7eb1e889-f152-4094-a585-defb7647dc45}, !- Source Object
  11,                                     !- Outlet Port
  {de1d0380-9249-42d0-8945-476d7740e9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c1b863-ef8a-46d4-bd72-23484983c3d0}, !- Handle
  {de1d0380-9249-42d0-8945-476d7740e9a4}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a2bbf640-5cc0-4f18-a1a3-4dbf1f4b2c3f}, !- Handle
  CoilCoolingWater_FanCoil 12 Inlet Water Node, !- Name
  {3351ef95-b7a6-4cc3-aca8-eab1d121c1da}, !- Inlet Port
  {d32d6cbe-33a4-4979-bf37-36e9dc7684d9}; !- Outlet Port

OS:Connection,
  {3351ef95-b7a6-4cc3-aca8-eab1d121c1da}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  12,                                     !- Outlet Port
  {a2bbf640-5cc0-4f18-a1a3-4dbf1f4b2c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dba8771-dbad-447b-ae46-d9a47955be5c}, !- Handle
  CoilCoolingWater_FanCoil 12 Outlet Water Node, !- Name
  {2b16e467-cdbb-446f-a9b6-263bfb3ce2f9}, !- Inlet Port
  {30a916f9-f897-4d01-9f59-4b768ee97f7c}; !- Outlet Port

OS:Connection,
  {d32d6cbe-33a4-4979-bf37-36e9dc7684d9}, !- Handle
  {a2bbf640-5cc0-4f18-a1a3-4dbf1f4b2c3f}, !- Source Object
  3,                                      !- Outlet Port
  {79f21331-24e3-4b4c-b281-5d8092b1c31e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2b16e467-cdbb-446f-a9b6-263bfb3ce2f9}, !- Handle
  {79f21331-24e3-4b4c-b281-5d8092b1c31e}, !- Source Object
  11,                                     !- Outlet Port
  {8dba8771-dbad-447b-ae46-d9a47955be5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a916f9-f897-4d01-9f59-4b768ee97f7c}, !- Handle
  {8dba8771-dbad-447b-ae46-d9a47955be5c}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {00267241-9d28-4182-8ac6-976cf16e9edc}, !- Handle
  CoilCoolingWater_FanCoil 13 Inlet Water Node, !- Name
  {1fbcba63-3b94-4fa4-a455-4e7122f3c5f6}, !- Inlet Port
  {a959ae37-aac1-46ed-ae63-0e97829945ce}; !- Outlet Port

OS:Connection,
  {1fbcba63-3b94-4fa4-a455-4e7122f3c5f6}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  13,                                     !- Outlet Port
  {00267241-9d28-4182-8ac6-976cf16e9edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea00e12a-4bfd-4e37-9af4-c9381e12c040}, !- Handle
  CoilCoolingWater_FanCoil 13 Outlet Water Node, !- Name
  {9f4a22ed-d10c-4f36-866d-abd1e5a20a35}, !- Inlet Port
  {7a96d0c8-4314-4609-8a61-5bda8842b877}; !- Outlet Port

OS:Connection,
  {a959ae37-aac1-46ed-ae63-0e97829945ce}, !- Handle
  {00267241-9d28-4182-8ac6-976cf16e9edc}, !- Source Object
  3,                                      !- Outlet Port
  {f2deffca-06aa-4745-8592-4ba6ead84520}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9f4a22ed-d10c-4f36-866d-abd1e5a20a35}, !- Handle
  {f2deffca-06aa-4745-8592-4ba6ead84520}, !- Source Object
  11,                                     !- Outlet Port
  {ea00e12a-4bfd-4e37-9af4-c9381e12c040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a96d0c8-4314-4609-8a61-5bda8842b877}, !- Handle
  {ea00e12a-4bfd-4e37-9af4-c9381e12c040}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {90805c35-1282-42ae-a1b6-f2361d6861ef}, !- Handle
  CoilCoolingWater_FanCoil 14 Inlet Water Node, !- Name
  {8c982fdf-ec94-4e18-9ac0-5ea0572fa323}, !- Inlet Port
  {61133e2c-e8bf-4316-8c8e-5df1cf642def}; !- Outlet Port

OS:Connection,
  {8c982fdf-ec94-4e18-9ac0-5ea0572fa323}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  14,                                     !- Outlet Port
  {90805c35-1282-42ae-a1b6-f2361d6861ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ba021b2-dae3-4f2b-8b2f-7371318432de}, !- Handle
  CoilCoolingWater_FanCoil 14 Outlet Water Node, !- Name
  {ce25ca00-d673-4691-a02a-6f015742cc77}, !- Inlet Port
  {05074847-9b9f-488c-bd22-b0103e4536d8}; !- Outlet Port

OS:Connection,
  {61133e2c-e8bf-4316-8c8e-5df1cf642def}, !- Handle
  {90805c35-1282-42ae-a1b6-f2361d6861ef}, !- Source Object
  3,                                      !- Outlet Port
  {c30359f7-9b43-4df9-b632-e8e540318e5e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ce25ca00-d673-4691-a02a-6f015742cc77}, !- Handle
  {c30359f7-9b43-4df9-b632-e8e540318e5e}, !- Source Object
  11,                                     !- Outlet Port
  {3ba021b2-dae3-4f2b-8b2f-7371318432de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05074847-9b9f-488c-bd22-b0103e4536d8}, !- Handle
  {3ba021b2-dae3-4f2b-8b2f-7371318432de}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {65bfea4e-f707-49d6-8a47-bc3b40acb558}, !- Handle
  CoilCoolingWater_FanCoil 15 Inlet Water Node, !- Name
  {55718f64-84dc-42ac-b0bc-832407c4bf80}, !- Inlet Port
  {a252b0c7-96fe-4091-95e8-256401604e8d}; !- Outlet Port

OS:Connection,
  {55718f64-84dc-42ac-b0bc-832407c4bf80}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  15,                                     !- Outlet Port
  {65bfea4e-f707-49d6-8a47-bc3b40acb558}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0d3d36a-bbac-4cc5-9297-a53c56d37c37}, !- Handle
  CoilCoolingWater_FanCoil 15 Outlet Water Node, !- Name
  {36c12072-4efb-4227-aeab-8c34f2a081a0}, !- Inlet Port
  {c9782b22-8ce4-45bf-959a-20e3a1f3e271}; !- Outlet Port

OS:Connection,
  {a252b0c7-96fe-4091-95e8-256401604e8d}, !- Handle
  {65bfea4e-f707-49d6-8a47-bc3b40acb558}, !- Source Object
  3,                                      !- Outlet Port
  {044bcd4a-ba80-4679-b198-326e1d43fa4e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {36c12072-4efb-4227-aeab-8c34f2a081a0}, !- Handle
  {044bcd4a-ba80-4679-b198-326e1d43fa4e}, !- Source Object
  11,                                     !- Outlet Port
  {e0d3d36a-bbac-4cc5-9297-a53c56d37c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9782b22-8ce4-45bf-959a-20e3a1f3e271}, !- Handle
  {e0d3d36a-bbac-4cc5-9297-a53c56d37c37}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5d179a29-ef54-49e9-8a6e-e37559d86040}, !- Handle
  CoilCoolingWater_FanCoil 16 Inlet Water Node, !- Name
  {0d345288-0c89-44d7-b6a8-8564c5dea811}, !- Inlet Port
  {fad59b9d-929f-45c5-98b1-d4c5156b468b}; !- Outlet Port

OS:Connection,
  {0d345288-0c89-44d7-b6a8-8564c5dea811}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  16,                                     !- Outlet Port
  {5d179a29-ef54-49e9-8a6e-e37559d86040}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71c6c9f2-b482-4345-b183-fd827553d9b4}, !- Handle
  CoilCoolingWater_FanCoil 16 Outlet Water Node, !- Name
  {bba0b3d8-00cd-4d00-8b1b-67dd24923542}, !- Inlet Port
  {fb8e0090-c17f-4d1f-bbd1-b1f7ffe04e9d}; !- Outlet Port

OS:Connection,
  {fad59b9d-929f-45c5-98b1-d4c5156b468b}, !- Handle
  {5d179a29-ef54-49e9-8a6e-e37559d86040}, !- Source Object
  3,                                      !- Outlet Port
  {bf22fde5-7e94-4627-a68a-c0561cbe3e58}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bba0b3d8-00cd-4d00-8b1b-67dd24923542}, !- Handle
  {bf22fde5-7e94-4627-a68a-c0561cbe3e58}, !- Source Object
  11,                                     !- Outlet Port
  {71c6c9f2-b482-4345-b183-fd827553d9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8e0090-c17f-4d1f-bbd1-b1f7ffe04e9d}, !- Handle
  {71c6c9f2-b482-4345-b183-fd827553d9b4}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {77af0cd0-5ebe-4d6e-a5a8-d4ff49f2a46d}, !- Handle
  CoilCoolingWater_FanCoil 17 Inlet Water Node, !- Name
  {e8382bf7-e5f3-48af-bdfe-0b89e96ca996}, !- Inlet Port
  {8e6707fc-b087-4f09-8ed3-fa1240669173}; !- Outlet Port

OS:Connection,
  {e8382bf7-e5f3-48af-bdfe-0b89e96ca996}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  17,                                     !- Outlet Port
  {77af0cd0-5ebe-4d6e-a5a8-d4ff49f2a46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {953fae7a-0703-4e61-9997-5253f0150c02}, !- Handle
  CoilCoolingWater_FanCoil 17 Outlet Water Node, !- Name
  {153fa0fa-c56e-4063-a802-3fc9caa70061}, !- Inlet Port
  {f5ff3a54-4cbc-4a74-a601-c076e088f164}; !- Outlet Port

OS:Connection,
  {8e6707fc-b087-4f09-8ed3-fa1240669173}, !- Handle
  {77af0cd0-5ebe-4d6e-a5a8-d4ff49f2a46d}, !- Source Object
  3,                                      !- Outlet Port
  {7e66e2b1-8e9d-418d-9c9f-14620093c8ec}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {153fa0fa-c56e-4063-a802-3fc9caa70061}, !- Handle
  {7e66e2b1-8e9d-418d-9c9f-14620093c8ec}, !- Source Object
  11,                                     !- Outlet Port
  {953fae7a-0703-4e61-9997-5253f0150c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ff3a54-4cbc-4a74-a601-c076e088f164}, !- Handle
  {953fae7a-0703-4e61-9997-5253f0150c02}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {4868928b-eca2-4f19-9cbc-5161dec5b259}, !- Handle
  CoilCoolingWater_FanCoil 18 Inlet Water Node, !- Name
  {f06cfd61-63ce-4978-9fa1-cbabee09dc03}, !- Inlet Port
  {d1cf79ab-9f30-4ba9-a1cb-93398f10e08f}; !- Outlet Port

OS:Connection,
  {f06cfd61-63ce-4978-9fa1-cbabee09dc03}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  18,                                     !- Outlet Port
  {4868928b-eca2-4f19-9cbc-5161dec5b259}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {191c357b-0aa5-4912-b108-6bcea1e4e367}, !- Handle
  CoilCoolingWater_FanCoil 18 Outlet Water Node, !- Name
  {ea676e08-04bd-4456-a4d9-d3db8dfe6c8e}, !- Inlet Port
  {d4533798-e2e7-4d3f-a286-54213e686b68}; !- Outlet Port

OS:Connection,
  {d1cf79ab-9f30-4ba9-a1cb-93398f10e08f}, !- Handle
  {4868928b-eca2-4f19-9cbc-5161dec5b259}, !- Source Object
  3,                                      !- Outlet Port
  {92f4409c-9399-4bd9-a6eb-313ba541f8b4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ea676e08-04bd-4456-a4d9-d3db8dfe6c8e}, !- Handle
  {92f4409c-9399-4bd9-a6eb-313ba541f8b4}, !- Source Object
  11,                                     !- Outlet Port
  {191c357b-0aa5-4912-b108-6bcea1e4e367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4533798-e2e7-4d3f-a286-54213e686b68}, !- Handle
  {191c357b-0aa5-4912-b108-6bcea1e4e367}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {8684f00a-7331-431d-ada8-648f090ddcc1}, !- Handle
  CoilCoolingWater_FanCoil 19 Inlet Water Node, !- Name
  {a31cc32a-38a0-48b4-bf44-d9f8d0b95e28}, !- Inlet Port
  {43bd1681-2966-4344-b8b7-e476a803a284}; !- Outlet Port

OS:Connection,
  {a31cc32a-38a0-48b4-bf44-d9f8d0b95e28}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  19,                                     !- Outlet Port
  {8684f00a-7331-431d-ada8-648f090ddcc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11faa095-0414-4825-9a82-af52a9e14987}, !- Handle
  CoilCoolingWater_FanCoil 19 Outlet Water Node, !- Name
  {5a3abb18-681e-494f-91c1-d51d8b88eb54}, !- Inlet Port
  {16aad392-8aca-487b-b33e-74df76798781}; !- Outlet Port

OS:Connection,
  {43bd1681-2966-4344-b8b7-e476a803a284}, !- Handle
  {8684f00a-7331-431d-ada8-648f090ddcc1}, !- Source Object
  3,                                      !- Outlet Port
  {0140fcab-3cd8-4336-8ade-32563c388ddf}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5a3abb18-681e-494f-91c1-d51d8b88eb54}, !- Handle
  {0140fcab-3cd8-4336-8ade-32563c388ddf}, !- Source Object
  11,                                     !- Outlet Port
  {11faa095-0414-4825-9a82-af52a9e14987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16aad392-8aca-487b-b33e-74df76798781}, !- Handle
  {11faa095-0414-4825-9a82-af52a9e14987}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {8b0f2421-8f6d-47e1-aba2-1dc779d53052}, !- Handle
  CoilCoolingWater_FanCoil 2 Inlet Water Node, !- Name
  {f8c982b0-8173-4d5f-8c7b-91a0347d7936}, !- Inlet Port
  {fb68c6c0-95c8-460a-ac7e-ed4e04ae548b}; !- Outlet Port

OS:Connection,
  {f8c982b0-8173-4d5f-8c7b-91a0347d7936}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  20,                                     !- Outlet Port
  {8b0f2421-8f6d-47e1-aba2-1dc779d53052}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76cef405-1009-407c-9ce8-4ac2e9408131}, !- Handle
  CoilCoolingWater_FanCoil 2 Outlet Water Node, !- Name
  {1f11212f-0d0d-4006-ae11-d2f8a59224af}, !- Inlet Port
  {6bf2c0f4-24f6-4b85-b013-9dfe83669f3e}; !- Outlet Port

OS:Connection,
  {fb68c6c0-95c8-460a-ac7e-ed4e04ae548b}, !- Handle
  {8b0f2421-8f6d-47e1-aba2-1dc779d53052}, !- Source Object
  3,                                      !- Outlet Port
  {0b5bc55a-1b57-4a9a-b7c3-e4115f677c75}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1f11212f-0d0d-4006-ae11-d2f8a59224af}, !- Handle
  {0b5bc55a-1b57-4a9a-b7c3-e4115f677c75}, !- Source Object
  11,                                     !- Outlet Port
  {76cef405-1009-407c-9ce8-4ac2e9408131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf2c0f4-24f6-4b85-b013-9dfe83669f3e}, !- Handle
  {76cef405-1009-407c-9ce8-4ac2e9408131}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {4e216cc6-7685-4c86-aed8-f115034bbd6b}, !- Handle
  CoilCoolingWater_FanCoil 3 Inlet Water Node, !- Name
  {ce11bb48-bd8d-4248-abea-74ba05bc49b3}, !- Inlet Port
  {de0477ad-75e4-4e2a-a917-f14ae7da17d8}; !- Outlet Port

OS:Connection,
  {ce11bb48-bd8d-4248-abea-74ba05bc49b3}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  21,                                     !- Outlet Port
  {4e216cc6-7685-4c86-aed8-f115034bbd6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5d932f6-47c9-41f2-9e21-f4bce151c49a}, !- Handle
  CoilCoolingWater_FanCoil 3 Outlet Water Node, !- Name
  {1d701e01-d085-43b1-8d5c-b23e272e5828}, !- Inlet Port
  {6894d8d4-ab5a-4755-a33a-833aff17a7af}; !- Outlet Port

OS:Connection,
  {de0477ad-75e4-4e2a-a917-f14ae7da17d8}, !- Handle
  {4e216cc6-7685-4c86-aed8-f115034bbd6b}, !- Source Object
  3,                                      !- Outlet Port
  {c039c5c4-6ea6-4c19-8675-153811084bfa}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1d701e01-d085-43b1-8d5c-b23e272e5828}, !- Handle
  {c039c5c4-6ea6-4c19-8675-153811084bfa}, !- Source Object
  11,                                     !- Outlet Port
  {b5d932f6-47c9-41f2-9e21-f4bce151c49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6894d8d4-ab5a-4755-a33a-833aff17a7af}, !- Handle
  {b5d932f6-47c9-41f2-9e21-f4bce151c49a}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {84d3c22a-5a3f-451f-ac11-a337f4e8d429}, !- Handle
  CoilCoolingWater_FanCoil 4 Inlet Water Node, !- Name
  {61766a20-661d-4f16-838b-c6f3f1f70735}, !- Inlet Port
  {d5a5a067-7489-466d-bbbe-b5a024bee281}; !- Outlet Port

OS:Connection,
  {61766a20-661d-4f16-838b-c6f3f1f70735}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  22,                                     !- Outlet Port
  {84d3c22a-5a3f-451f-ac11-a337f4e8d429}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0a92b5b-501a-44a3-88a6-9528f013519b}, !- Handle
  CoilCoolingWater_FanCoil 4 Outlet Water Node, !- Name
  {7087d731-8ba6-41de-ae39-4e42ed4b7cd8}, !- Inlet Port
  {edba8761-213e-4c68-9fe2-be1450e5a58b}; !- Outlet Port

OS:Connection,
  {d5a5a067-7489-466d-bbbe-b5a024bee281}, !- Handle
  {84d3c22a-5a3f-451f-ac11-a337f4e8d429}, !- Source Object
  3,                                      !- Outlet Port
  {73ac9dc1-be6d-4341-bc25-e582b177edcf}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7087d731-8ba6-41de-ae39-4e42ed4b7cd8}, !- Handle
  {73ac9dc1-be6d-4341-bc25-e582b177edcf}, !- Source Object
  11,                                     !- Outlet Port
  {d0a92b5b-501a-44a3-88a6-9528f013519b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edba8761-213e-4c68-9fe2-be1450e5a58b}, !- Handle
  {d0a92b5b-501a-44a3-88a6-9528f013519b}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {c5308972-e44e-4eda-a35c-71a785ce4681}, !- Handle
  CoilCoolingWater_FanCoil 5 Inlet Water Node, !- Name
  {290a0dcc-aaa8-4ef7-abbd-12ac78d14416}, !- Inlet Port
  {814a3733-f3ec-4325-b8d9-895467cc13c2}; !- Outlet Port

OS:Connection,
  {290a0dcc-aaa8-4ef7-abbd-12ac78d14416}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  23,                                     !- Outlet Port
  {c5308972-e44e-4eda-a35c-71a785ce4681}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bac1abfc-eddc-422d-a3aa-f93d02021a7a}, !- Handle
  CoilCoolingWater_FanCoil 5 Outlet Water Node, !- Name
  {f7327893-3408-479a-92fc-d683e7a4ff93}, !- Inlet Port
  {6ad7a5a8-45c6-4ce3-967e-545d7ad414a3}; !- Outlet Port

OS:Connection,
  {814a3733-f3ec-4325-b8d9-895467cc13c2}, !- Handle
  {c5308972-e44e-4eda-a35c-71a785ce4681}, !- Source Object
  3,                                      !- Outlet Port
  {6e6b5644-248d-4a99-b145-9b17c3e04bb9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f7327893-3408-479a-92fc-d683e7a4ff93}, !- Handle
  {6e6b5644-248d-4a99-b145-9b17c3e04bb9}, !- Source Object
  11,                                     !- Outlet Port
  {bac1abfc-eddc-422d-a3aa-f93d02021a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad7a5a8-45c6-4ce3-967e-545d7ad414a3}, !- Handle
  {bac1abfc-eddc-422d-a3aa-f93d02021a7a}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {cec7f95b-f12f-4bb4-9716-9430f74c4fec}, !- Handle
  CoilCoolingWater_FanCoil 6 Inlet Water Node, !- Name
  {652fb77f-d466-4a98-89c4-6856c9dec281}, !- Inlet Port
  {37778772-1c12-4abf-9d3d-d1826b1560e1}; !- Outlet Port

OS:Connection,
  {652fb77f-d466-4a98-89c4-6856c9dec281}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  24,                                     !- Outlet Port
  {cec7f95b-f12f-4bb4-9716-9430f74c4fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cf4d6c5-c0bb-4f3a-b8b6-7bcaebb297ce}, !- Handle
  CoilCoolingWater_FanCoil 6 Outlet Water Node, !- Name
  {82b9af5a-f4d1-433a-9b35-ded84977c9d5}, !- Inlet Port
  {fc481e5a-0a5f-44a3-84f7-4973dcf3c146}; !- Outlet Port

OS:Connection,
  {37778772-1c12-4abf-9d3d-d1826b1560e1}, !- Handle
  {cec7f95b-f12f-4bb4-9716-9430f74c4fec}, !- Source Object
  3,                                      !- Outlet Port
  {7e4722af-84c6-4a2a-b17c-0b213efd2764}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {82b9af5a-f4d1-433a-9b35-ded84977c9d5}, !- Handle
  {7e4722af-84c6-4a2a-b17c-0b213efd2764}, !- Source Object
  11,                                     !- Outlet Port
  {9cf4d6c5-c0bb-4f3a-b8b6-7bcaebb297ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc481e5a-0a5f-44a3-84f7-4973dcf3c146}, !- Handle
  {9cf4d6c5-c0bb-4f3a-b8b6-7bcaebb297ce}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {54ada74e-407e-49fe-bea5-befc6b266e15}, !- Handle
  CoilCoolingWater_FanCoil 7 Inlet Water Node, !- Name
  {9479b127-d22b-4170-bf6f-d9b2ab1744b9}, !- Inlet Port
  {fe388b1f-299d-4b1f-80d7-0ea4cb81e034}; !- Outlet Port

OS:Connection,
  {9479b127-d22b-4170-bf6f-d9b2ab1744b9}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  25,                                     !- Outlet Port
  {54ada74e-407e-49fe-bea5-befc6b266e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a8ec9bb-eaca-4291-92e1-118963cd102f}, !- Handle
  CoilCoolingWater_FanCoil 7 Outlet Water Node, !- Name
  {8a3e6434-63ae-40ba-a898-951eabceb462}, !- Inlet Port
  {d1cb014d-d3c1-4e0d-96e5-5ff7590d7f3d}; !- Outlet Port

OS:Connection,
  {fe388b1f-299d-4b1f-80d7-0ea4cb81e034}, !- Handle
  {54ada74e-407e-49fe-bea5-befc6b266e15}, !- Source Object
  3,                                      !- Outlet Port
  {97bd8af1-da69-46e0-990f-0f833bbe7c1a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8a3e6434-63ae-40ba-a898-951eabceb462}, !- Handle
  {97bd8af1-da69-46e0-990f-0f833bbe7c1a}, !- Source Object
  11,                                     !- Outlet Port
  {5a8ec9bb-eaca-4291-92e1-118963cd102f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1cb014d-d3c1-4e0d-96e5-5ff7590d7f3d}, !- Handle
  {5a8ec9bb-eaca-4291-92e1-118963cd102f}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {de433aed-5fc8-4758-b9c4-6fd43288ac95}, !- Handle
  CoilCoolingWater_FanCoil 8 Inlet Water Node, !- Name
  {798543a2-978e-4f7e-a062-8aded75b206b}, !- Inlet Port
  {925da015-2d92-4ade-ac2c-884b6471e6c4}; !- Outlet Port

OS:Connection,
  {798543a2-978e-4f7e-a062-8aded75b206b}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  26,                                     !- Outlet Port
  {de433aed-5fc8-4758-b9c4-6fd43288ac95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3647976e-72dd-4075-8967-9613b1dbfa5e}, !- Handle
  CoilCoolingWater_FanCoil 8 Outlet Water Node, !- Name
  {8edf8884-9667-421f-8517-a1b9e4439545}, !- Inlet Port
  {036fa6d7-d270-4bb5-9042-dad163ce8642}; !- Outlet Port

OS:Connection,
  {925da015-2d92-4ade-ac2c-884b6471e6c4}, !- Handle
  {de433aed-5fc8-4758-b9c4-6fd43288ac95}, !- Source Object
  3,                                      !- Outlet Port
  {9ac83644-279b-4ef6-8900-481ce067c21e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8edf8884-9667-421f-8517-a1b9e4439545}, !- Handle
  {9ac83644-279b-4ef6-8900-481ce067c21e}, !- Source Object
  11,                                     !- Outlet Port
  {3647976e-72dd-4075-8967-9613b1dbfa5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036fa6d7-d270-4bb5-9042-dad163ce8642}, !- Handle
  {3647976e-72dd-4075-8967-9613b1dbfa5e}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {638a53c9-5346-46cf-b36f-1a980aa788ca}, !- Handle
  CoilCoolingWater_FanCoil 9 Inlet Water Node, !- Name
  {24cf4c28-6dd2-44b6-938c-f2e29f4704c1}, !- Inlet Port
  {9c8101f1-5f4b-4126-b9da-e72f276c44e3}; !- Outlet Port

OS:Connection,
  {24cf4c28-6dd2-44b6-938c-f2e29f4704c1}, !- Handle
  {0aabca5a-2d58-46f1-80b9-3d87f458dd3f}, !- Source Object
  27,                                     !- Outlet Port
  {638a53c9-5346-46cf-b36f-1a980aa788ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25d7d9b5-dac8-4b4b-bf28-4db9462d065d}, !- Handle
  CoilCoolingWater_FanCoil 9 Outlet Water Node, !- Name
  {06c7f66d-e32d-4bfc-ab86-4742cf0e0551}, !- Inlet Port
  {93943372-e07f-4175-bb2b-d3595ca1a53f}; !- Outlet Port

OS:Connection,
  {9c8101f1-5f4b-4126-b9da-e72f276c44e3}, !- Handle
  {638a53c9-5346-46cf-b36f-1a980aa788ca}, !- Source Object
  3,                                      !- Outlet Port
  {160ebb9f-8fc9-4e2f-96ce-1e1d8427837d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {06c7f66d-e32d-4bfc-ab86-4742cf0e0551}, !- Handle
  {160ebb9f-8fc9-4e2f-96ce-1e1d8427837d}, !- Source Object
  11,                                     !- Outlet Port
  {25d7d9b5-dac8-4b4b-bf28-4db9462d065d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93943372-e07f-4175-bb2b-d3595ca1a53f}, !- Handle
  {25d7d9b5-dac8-4b4b-bf28-4db9462d065d}, !- Source Object
  3,                                      !- Outlet Port
  {25869372-0a01-44fa-8614-f6fef509ea18}, !- Target Object
  27;                                     !- Inlet Port

OS:Chiller:Electric:EIR,
  {b1bd4b09-03a2-4ac7-b1a6-762a550bd42d}, !- Handle
  ChillerAirCooled Rotary Screw,          !- Name
  1236283.275,                            !- Reference Capacity {W}
  2.866,                                  !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {81ccaf03-1f98-49a2-954b-3347db5254c6}, !- Cooling Capacity Function of Temperature Curve Name
  {461bcb65-a1e9-4247-b23f-fc2524e3abbd}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {08ccab18-f2ea-4a31-8304-22669873926f}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {a05cb601-72cc-4f9e-a6d7-a1749ca6fc97}, !- Chilled Water Inlet Node Name
  {94172fab-47f8-453b-9be5-50e5965643df}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Curve:Biquadratic,
  {bb7ab743-f90f-4a04-a4ed-34300b45df81}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1b6d31f4-0c57-46cb-bb97-e41eaeaceab6}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {374312f8-a5c6-409c-99f4-46cf1ea8bff1}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {f4e6b19d-41ad-4c46-be30-1a83c8ce436a}, !- Handle
  ChillerAirCooled Rotary Screw Supply Outlet Water Node, !- Name
  {94172fab-47f8-453b-9be5-50e5965643df}, !- Inlet Port
  {46b97d93-a345-4c44-a7ee-fc1fd1e21cee}; !- Outlet Port

OS:Connection,
  {a05cb601-72cc-4f9e-a6d7-a1749ca6fc97}, !- Handle
  {d636e753-8329-453a-8668-53e5f9df6c6f}, !- Source Object
  3,                                      !- Outlet Port
  {b1bd4b09-03a2-4ac7-b1a6-762a550bd42d}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {94172fab-47f8-453b-9be5-50e5965643df}, !- Handle
  {b1bd4b09-03a2-4ac7-b1a6-762a550bd42d}, !- Source Object
  16,                                     !- Outlet Port
  {f4e6b19d-41ad-4c46-be30-1a83c8ce436a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46b97d93-a345-4c44-a7ee-fc1fd1e21cee}, !- Handle
  {f4e6b19d-41ad-4c46-be30-1a83c8ce436a}, !- Source Object
  3,                                      !- Outlet Port
  {f720b486-3f88-4171-a9bd-6107ce477240}, !- Target Object
  3;                                      !- Inlet Port

OS:PlantLoop,
  {01830f9b-2657-44d0-b3e9-158786a64290}, !- Handle
  Condenser PlantLoop GLHX,               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {33595cf0-2323-40a2-bcef-feacf69d3221}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.0712882786989212,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d5895553-80eb-46fd-bb86-a7860438de73}, !- Plant Side Inlet Node Name
  {7763cfd5-1780-49af-8401-fedeb98b903a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ab688213-1aaa-4a7c-b6a8-4b3d8dbbc329}, !- Demand Side Inlet Node Name
  {0861612d-2d1e-4f3b-8537-f18decab125b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2d4902d3-9798-480e-a104-59a99f8f382c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {006dd449-e77d-451e-a874-d9868db3a068}, !- Demand Mixer Name
  {c4961b10-41e6-43f1-b1c9-7da32693043e}, !- Demand Splitter Name
  {1f5c9a5d-5d38-4129-bf4f-57972b3f1aa0}, !- Supply Mixer Name
  {a953e28d-0da8-4612-9f93-5a33ae75c467}; !- Supply Splitter Name

OS:Node,
  {1d8427e1-95b2-4dac-b339-bd11cdd28a27}, !- Handle
  Condenser PlantLoop GLHX Supply Inlet Node, !- Name
  {d5895553-80eb-46fd-bb86-a7860438de73}, !- Inlet Port
  {9aa2d308-348e-431b-a1eb-258157eaf88a}; !- Outlet Port

OS:Node,
  {33595cf0-2323-40a2-bcef-feacf69d3221}, !- Handle
  Condenser PlantLoop GLHX Supply Outlet Node, !- Name
  {0f63ba81-dcaf-4867-8d88-1ac8955e7971}, !- Inlet Port
  {7763cfd5-1780-49af-8401-fedeb98b903a}; !- Outlet Port

OS:Node,
  {c862dc48-b4fd-49b9-96f8-a6057048e75d}, !- Handle
  DistrictHeating GLHX Inlet Water Node,  !- Name
  {fa142283-c196-4317-be60-e3c1a17dde1d}, !- Inlet Port
  {3b66176b-8092-4506-8dfa-9d5016f53253}; !- Outlet Port

OS:Connector:Mixer,
  {1f5c9a5d-5d38-4129-bf4f-57972b3f1aa0}, !- Handle
  Connector Mixer 5,                      !- Name
  {c4ce5b28-3eae-402a-9332-e0811201e5cc}, !- Outlet Branch Name
  {b07de28b-2823-4dc3-b100-a4317339eb91}, !- Inlet Branch Name 1
  {27ba23b1-1526-4926-a978-545432d8dd68}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a953e28d-0da8-4612-9f93-5a33ae75c467}, !- Handle
  Connector Splitter 5,                   !- Name
  {cf3688f0-b72a-45ce-93f2-9a7e1047b884}, !- Inlet Branch Name
  {fa142283-c196-4317-be60-e3c1a17dde1d}, !- Outlet Branch Name 1
  {032e2f58-eb16-486d-9ec9-bad93fee032e}; !- Outlet Branch Name 2

OS:Connection,
  {d5895553-80eb-46fd-bb86-a7860438de73}, !- Handle
  {01830f9b-2657-44d0-b3e9-158786a64290}, !- Source Object
  14,                                     !- Outlet Port
  {1d8427e1-95b2-4dac-b339-bd11cdd28a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa142283-c196-4317-be60-e3c1a17dde1d}, !- Handle
  {a953e28d-0da8-4612-9f93-5a33ae75c467}, !- Source Object
  3,                                      !- Outlet Port
  {c862dc48-b4fd-49b9-96f8-a6057048e75d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7763cfd5-1780-49af-8401-fedeb98b903a}, !- Handle
  {33595cf0-2323-40a2-bcef-feacf69d3221}, !- Source Object
  3,                                      !- Outlet Port
  {01830f9b-2657-44d0-b3e9-158786a64290}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4c4a3bbc-7087-48f3-80a4-e2177da1baaf}, !- Handle
  Condenser PlantLoop GLHX Demand Inlet Node, !- Name
  {ab688213-1aaa-4a7c-b6a8-4b3d8dbbc329}, !- Inlet Port
  {0865ae77-5bde-47e2-887a-eaead96bb34b}; !- Outlet Port

OS:Node,
  {729979cc-b555-42b1-a98c-668d0befe32a}, !- Handle
  Condenser PlantLoop GLHX Demand Outlet Node, !- Name
  {87c7f294-8efd-4677-b4e2-3c9df9b04614}, !- Inlet Port
  {0861612d-2d1e-4f3b-8537-f18decab125b}; !- Outlet Port

OS:Node,
  {dd11fdc0-a637-4e47-ad70-12493dd40848}, !- Handle
  HeatPumpWaterToWaterEquationFitHeating Demand Inlet Water Node, !- Name
  {f96fc42b-1233-4b76-913d-0f5fc067026a}, !- Inlet Port
  {d28a25b9-ca55-4cfa-9f33-878fa5cecf0a}; !- Outlet Port

OS:Connector:Mixer,
  {006dd449-e77d-451e-a874-d9868db3a068}, !- Handle
  Connector Mixer 6,                      !- Name
  {87c7f294-8efd-4677-b4e2-3c9df9b04614}, !- Outlet Branch Name
  {eed5d2b3-e72b-49dd-bdee-30afa1c99501}, !- Inlet Branch Name 1
  {922944c8-5393-473c-baca-d2784faf2763}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c4961b10-41e6-43f1-b1c9-7da32693043e}, !- Handle
  Connector Splitter 6,                   !- Name
  {0865ae77-5bde-47e2-887a-eaead96bb34b}, !- Inlet Branch Name
  {f96fc42b-1233-4b76-913d-0f5fc067026a}, !- Outlet Branch Name 1
  {4e5ba516-e6b9-4a2a-b2dd-2774d7344688}; !- Outlet Branch Name 2

OS:Connection,
  {ab688213-1aaa-4a7c-b6a8-4b3d8dbbc329}, !- Handle
  {01830f9b-2657-44d0-b3e9-158786a64290}, !- Source Object
  17,                                     !- Outlet Port
  {4c4a3bbc-7087-48f3-80a4-e2177da1baaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0865ae77-5bde-47e2-887a-eaead96bb34b}, !- Handle
  {4c4a3bbc-7087-48f3-80a4-e2177da1baaf}, !- Source Object
  3,                                      !- Outlet Port
  {c4961b10-41e6-43f1-b1c9-7da32693043e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96fc42b-1233-4b76-913d-0f5fc067026a}, !- Handle
  {c4961b10-41e6-43f1-b1c9-7da32693043e}, !- Source Object
  3,                                      !- Outlet Port
  {dd11fdc0-a637-4e47-ad70-12493dd40848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87c7f294-8efd-4677-b4e2-3c9df9b04614}, !- Handle
  {006dd449-e77d-451e-a874-d9868db3a068}, !- Source Object
  2,                                      !- Outlet Port
  {729979cc-b555-42b1-a98c-668d0befe32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0861612d-2d1e-4f3b-8537-f18decab125b}, !- Handle
  {729979cc-b555-42b1-a98c-668d0befe32a}, !- Source Object
  3,                                      !- Outlet Port
  {01830f9b-2657-44d0-b3e9-158786a64290}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f940fd7c-8b18-41ec-a0cf-84e8c75997f7}, !- Handle
  {01830f9b-2657-44d0-b3e9-158786a64290}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  10,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2d4902d3-9798-480e-a104-59a99f8f382c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Pump:VariableSpeed,
  {1fe5398a-ccc1-48f0-b89c-e9cadd5bef32}, !- Handle
  PumpVariableSpeed 2,                    !- Name
  {9aa2d308-348e-431b-a1eb-258157eaf88a}, !- Inlet Node Name
  {db03e72e-c064-48e9-801c-a0fedeedbfba}, !- Outlet Node Name
  0.0712882786989212,                     !- Rated Flow Rate {m3/s}
  160216.056006409,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:DistrictHeating:Water,
  {cf34a6cf-8876-4069-b1ef-a572b7562789}, !- Handle
  DistrictHeating GLHX,                   !- Name
  {3b66176b-8092-4506-8dfa-9d5016f53253}, !- Hot Water Inlet Node Name
  {a411b37b-02fa-4f31-ae68-1113b2d9df84}, !- Hot Water Outlet Node Name
  316266.190513024,                       !- Nominal Capacity {W}
  {4655b1a2-ee8b-4a74-bf77-3936f644fa55}; !- Capacity Fraction Schedule

OS:Schedule:Constant,
  {4655b1a2-ee8b-4a74-bf77-3936f644fa55}, !- Handle
  Always On Continuous,                   !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Pipe:Adiabatic,
  {ce0aa01f-510d-478e-a4b9-034f37aac807}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {6d57793b-5732-49e7-ae77-1aa95c33cae9}, !- Inlet Node Name
  {d3cc0f0f-9c7c-4b11-8612-4290fa600cd5}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ef4d392a-dd07-451c-bb86-eac63f0fd145}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {9a314c39-5f88-4f7d-9544-0ed207183e74}, !- Inlet Node Name
  {0f63ba81-dcaf-4867-8d88-1ac8955e7971}; !- Outlet Node Name

OS:Node,
  {53d2cc09-23e3-45df-96cb-f260d55a1316}, !- Handle
  PumpVariableSpeed 2 Outlet Water Node,  !- Name
  {db03e72e-c064-48e9-801c-a0fedeedbfba}, !- Inlet Port
  {cf3688f0-b72a-45ce-93f2-9a7e1047b884}; !- Outlet Port

OS:Connection,
  {9aa2d308-348e-431b-a1eb-258157eaf88a}, !- Handle
  {1d8427e1-95b2-4dac-b339-bd11cdd28a27}, !- Source Object
  3,                                      !- Outlet Port
  {1fe5398a-ccc1-48f0-b89c-e9cadd5bef32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db03e72e-c064-48e9-801c-a0fedeedbfba}, !- Handle
  {1fe5398a-ccc1-48f0-b89c-e9cadd5bef32}, !- Source Object
  3,                                      !- Outlet Port
  {53d2cc09-23e3-45df-96cb-f260d55a1316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf3688f0-b72a-45ce-93f2-9a7e1047b884}, !- Handle
  {53d2cc09-23e3-45df-96cb-f260d55a1316}, !- Source Object
  3,                                      !- Outlet Port
  {a953e28d-0da8-4612-9f93-5a33ae75c467}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e07e1e3c-f55a-43b7-9039-7d4d2eb80df2}, !- Handle
  DistrictHeating GLHX Outlet Water Node, !- Name
  {a411b37b-02fa-4f31-ae68-1113b2d9df84}, !- Inlet Port
  {14404ff4-10d2-4a28-9079-1e345c6cf158}; !- Outlet Port

OS:Connection,
  {3b66176b-8092-4506-8dfa-9d5016f53253}, !- Handle
  {c862dc48-b4fd-49b9-96f8-a6057048e75d}, !- Source Object
  3,                                      !- Outlet Port
  {cf34a6cf-8876-4069-b1ef-a572b7562789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a411b37b-02fa-4f31-ae68-1113b2d9df84}, !- Handle
  {cf34a6cf-8876-4069-b1ef-a572b7562789}, !- Source Object
  3,                                      !- Outlet Port
  {e07e1e3c-f55a-43b7-9039-7d4d2eb80df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b04a485d-e5fd-4e70-aaa7-738ab91565cf}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {032e2f58-eb16-486d-9ec9-bad93fee032e}, !- Inlet Port
  {6d57793b-5732-49e7-ae77-1aa95c33cae9}; !- Outlet Port

OS:Connection,
  {032e2f58-eb16-486d-9ec9-bad93fee032e}, !- Handle
  {a953e28d-0da8-4612-9f93-5a33ae75c467}, !- Source Object
  4,                                      !- Outlet Port
  {b04a485d-e5fd-4e70-aaa7-738ab91565cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8a5b948-a5e1-4646-b3ca-9e25d7ce9596}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {d3cc0f0f-9c7c-4b11-8612-4290fa600cd5}, !- Inlet Port
  {27ba23b1-1526-4926-a978-545432d8dd68}; !- Outlet Port

OS:Connection,
  {6d57793b-5732-49e7-ae77-1aa95c33cae9}, !- Handle
  {b04a485d-e5fd-4e70-aaa7-738ab91565cf}, !- Source Object
  3,                                      !- Outlet Port
  {ce0aa01f-510d-478e-a4b9-034f37aac807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3cc0f0f-9c7c-4b11-8612-4290fa600cd5}, !- Handle
  {ce0aa01f-510d-478e-a4b9-034f37aac807}, !- Source Object
  3,                                      !- Outlet Port
  {f8a5b948-a5e1-4646-b3ca-9e25d7ce9596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ba23b1-1526-4926-a978-545432d8dd68}, !- Handle
  {f8a5b948-a5e1-4646-b3ca-9e25d7ce9596}, !- Source Object
  3,                                      !- Outlet Port
  {1f5c9a5d-5d38-4129-bf4f-57972b3f1aa0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {70d1b70e-410a-4e3a-bf62-af1f29a1c7ed}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {c4ce5b28-3eae-402a-9332-e0811201e5cc}, !- Inlet Port
  {9a314c39-5f88-4f7d-9544-0ed207183e74}; !- Outlet Port

OS:Connection,
  {c4ce5b28-3eae-402a-9332-e0811201e5cc}, !- Handle
  {1f5c9a5d-5d38-4129-bf4f-57972b3f1aa0}, !- Source Object
  2,                                      !- Outlet Port
  {70d1b70e-410a-4e3a-bf62-af1f29a1c7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a314c39-5f88-4f7d-9544-0ed207183e74}, !- Handle
  {70d1b70e-410a-4e3a-bf62-af1f29a1c7ed}, !- Source Object
  3,                                      !- Outlet Port
  {ef4d392a-dd07-451c-bb86-eac63f0fd145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f63ba81-dcaf-4867-8d88-1ac8955e7971}, !- Handle
  {ef4d392a-dd07-451c-bb86-eac63f0fd145}, !- Source Object
  3,                                      !- Outlet Port
  {33595cf0-2323-40a2-bcef-feacf69d3221}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictCooling,
  {cbd41308-cf37-47bc-9d1a-4070573ea813}, !- Handle
  DistrictCooling GLHX,                   !- Name
  {14404ff4-10d2-4a28-9079-1e345c6cf158}, !- Chilled Water Inlet Node Name
  {c8c7ad7e-507d-44cb-92a1-d9a613d0425a}, !- Chilled Water Outlet Node Name
  959486.845225169,                       !- Nominal Capacity {W}
  {4655b1a2-ee8b-4a74-bf77-3936f644fa55}; !- Capacity Fraction Schedule

OS:Node,
  {dc1343f3-0874-478f-acab-34704838a6d1}, !- Handle
  DistrictCooling GLHX Outlet Water Node, !- Name
  {c8c7ad7e-507d-44cb-92a1-d9a613d0425a}, !- Inlet Port
  {b07de28b-2823-4dc3-b100-a4317339eb91}; !- Outlet Port

OS:Connection,
  {14404ff4-10d2-4a28-9079-1e345c6cf158}, !- Handle
  {e07e1e3c-f55a-43b7-9039-7d4d2eb80df2}, !- Source Object
  3,                                      !- Outlet Port
  {cbd41308-cf37-47bc-9d1a-4070573ea813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8c7ad7e-507d-44cb-92a1-d9a613d0425a}, !- Handle
  {cbd41308-cf37-47bc-9d1a-4070573ea813}, !- Source Object
  3,                                      !- Outlet Port
  {dc1343f3-0874-478f-acab-34704838a6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b07de28b-2823-4dc3-b100-a4317339eb91}, !- Handle
  {dc1343f3-0874-478f-acab-34704838a6d1}, !- Source Object
  3,                                      !- Outlet Port
  {1f5c9a5d-5d38-4129-bf4f-57972b3f1aa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Constant,
  {c9d9fa82-4df3-4193-ada0-f8a8172752dc}, !- Handle
  Schedule Constant 3,                    !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  5;                                      !- Value

OS:SetpointManager:Scheduled,
  {64d94c52-76af-4a3e-a0ad-30d87711baaf}, !- Handle
  SetpointManagerScheduled 2,             !- Name
  Temperature,                            !- Control Variable
  {c9d9fa82-4df3-4193-ada0-f8a8172752dc}, !- Schedule Name
  {e07e1e3c-f55a-43b7-9039-7d4d2eb80df2}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {48e1b323-d6a8-4999-a149-04804c12b406}, !- Handle
  Schedule Constant 4,                    !- Name
  {645a29b7-75bb-4e30-85ff-f41812f81d67}, !- Schedule Type Limits Name
  25;                                     !- Value

OS:SetpointManager:Scheduled,
  {5d45820d-497a-4f15-a730-26a1ca72426c}, !- Handle
  SetpointManagerScheduled 3,             !- Name
  Temperature,                            !- Control Variable
  {48e1b323-d6a8-4999-a149-04804c12b406}, !- Schedule Name
  {33595cf0-2323-40a2-bcef-feacf69d3221}; !- Setpoint Node or NodeList Name

OS:Node,
  {db334e40-f16e-4f70-9137-bb275e7b537f}, !- Handle
  HeatPumpWaterToWaterEquationFitHeating Demand Outlet Water Node, !- Name
  {ec9bc411-7bbb-4fd6-a914-c222b7035019}, !- Inlet Port
  {eed5d2b3-e72b-49dd-bdee-30afa1c99501}; !- Outlet Port

OS:Connection,
  {d28a25b9-ca55-4cfa-9f33-878fa5cecf0a}, !- Handle
  {dd11fdc0-a637-4e47-ad70-12493dd40848}, !- Source Object
  3,                                      !- Outlet Port
  {01add331-723b-4608-8100-5017d7c23e07}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ec9bc411-7bbb-4fd6-a914-c222b7035019}, !- Handle
  {01add331-723b-4608-8100-5017d7c23e07}, !- Source Object
  5,                                      !- Outlet Port
  {db334e40-f16e-4f70-9137-bb275e7b537f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed5d2b3-e72b-49dd-bdee-30afa1c99501}, !- Handle
  {db334e40-f16e-4f70-9137-bb275e7b537f}, !- Source Object
  3,                                      !- Outlet Port
  {006dd449-e77d-451e-a874-d9868db3a068}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d690fe3-3663-4a39-98a6-37112a102df1}, !- Handle
  ChillerWaterCooled Centrifugal 234tons 0.6kW/ton Demand Inlet Water Node, !- Name
  {4e5ba516-e6b9-4a2a-b2dd-2774d7344688}, !- Inlet Port
  {8769ce08-24c3-48c7-9b7f-83c4adeebd77}; !- Outlet Port

OS:Connection,
  {4e5ba516-e6b9-4a2a-b2dd-2774d7344688}, !- Handle
  {c4961b10-41e6-43f1-b1c9-7da32693043e}, !- Source Object
  4,                                      !- Outlet Port
  {5d690fe3-3663-4a39-98a6-37112a102df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eec9d8ef-4f9e-485a-b685-3b3644eb9044}, !- Handle
  ChillerWaterCooled Centrifugal 234tons 0.6kW/ton Demand Outlet Water Node, !- Name
  {f8b72c95-ca15-4c2f-a34a-2c590f3a8350}, !- Inlet Port
  {922944c8-5393-473c-baca-d2784faf2763}; !- Outlet Port

OS:Connection,
  {8769ce08-24c3-48c7-9b7f-83c4adeebd77}, !- Handle
  {5d690fe3-3663-4a39-98a6-37112a102df1}, !- Source Object
  3,                                      !- Outlet Port
  {27cd75ca-e22b-48e0-95db-c7050428a762}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {f8b72c95-ca15-4c2f-a34a-2c590f3a8350}, !- Handle
  {27cd75ca-e22b-48e0-95db-c7050428a762}, !- Source Object
  18,                                     !- Outlet Port
  {eec9d8ef-4f9e-485a-b685-3b3644eb9044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {922944c8-5393-473c-baca-d2784faf2763}, !- Handle
  {eec9d8ef-4f9e-485a-b685-3b3644eb9044}, !- Source Object
  3,                                      !- Outlet Port
  {006dd449-e77d-451e-a874-d9868db3a068}, !- Target Object
  4;                                      !- Inlet Port

OS:Output:Variable,
  {3839e178-3bcc-44ee-8d32-8fe22cb3c7bf}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  District Heating Water Rate,            !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e3e25bb6-8364-4b8d-a2d4-87397887a976}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  District Cooling Water Rate,            !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Schedule:Ruleset,
  {6b9fc029-ede4-4149-8a68-5e843daf982a}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {4e5f623b-10b9-495f-b965-90f1b0dab510}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e5f623b-10b9-495f-b965-90f1b0dab510}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e7d1053a-ef48-434d-aaf6-b937e22c465c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d594ba0a-ed2c-4a55-bea4-8fe2d3f67e54}, !- Control Zone or Zone List Name
  {6de9972f-f9d1-42cc-9a01-db09df200338}, !- Cooling Control Zone or Zone List Name
  {8655f753-c298-417b-8c8b-dc6a5cf0dcdc}, !- Heating Control Zone or Zone List Name
  {752b51a8-17cc-4e53-8795-248ab224f493}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d594ba0a-ed2c-4a55-bea4-8fe2d3f67e54}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {6de9972f-f9d1-42cc-9a01-db09df200338}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8655f753-c298-417b-8c8b-dc6a5cf0dcdc}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {752b51a8-17cc-4e53-8795-248ab224f493}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b37c43b6-48b3-4103-87f9-45f023a6f1fb}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Occ Sch, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  {e53cd398-68b0-4580-a3c3-662710d5b47b}, !- Default Day Schedule Name
  {b8a505d6-c7e8-4a1f-b6bd-f095d53d39a7}, !- Summer Design Day Schedule Name
  {46ae0296-3eb4-43ee-83d7-2ea037274946}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e53cd398-68b0-4580-a3c3-662710d5b47b}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Occ Sch Default, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c5c21c98-ecb4-43f4-bffa-55c030adcd0d}, !- Handle
  {b37c43b6-48b3-4103-87f9-45f023a6f1fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.902183614624489,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 16:40:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 16:40:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {46ae0296-3eb4-43ee-83d7-2ea037274946}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Occ Sch Winter Design Day, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8a505d6-c7e8-4a1f-b6bd-f095d53d39a7}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Occ Sch Summer Design Day, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d190076-a4d4-41c3-9ae6-807ed6f41f1d}, !- Handle
  Schedule Rule 20,                       !- Name
  {b37c43b6-48b3-4103-87f9-45f023a6f1fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34335a00-2a6b-4e90-a6fc-f5184f96c56f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {34335a00-2a6b-4e90-a6fc-f5184f96c56f}, !- Handle
  Schedule Day 7,                         !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {902269fd-4d8a-4900-8256-02c743517fa2}, !- Handle
  Schedule Rule 21,                       !- Name
  {b37c43b6-48b3-4103-87f9-45f023a6f1fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d21266ce-cd41-47d2-a984-925ca881a4ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d21266ce-cd41-47d2-a984-925ca881a4ed}, !- Handle
  Schedule Day 8,                         !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {afd0e5a2-442d-46d6-81dd-9f801a7d1606}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| ERV, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {34c7c46e-c758-4c4c-807a-a27a8a594458}, !- Supply Air Inlet Node
  {67702784-3f28-4a2b-a992-a4d0382a1cc7}, !- Supply Air Outlet Node
  {b00b215b-62dd-44e7-baab-cab7db5d3f76}, !- Exhaust Air Inlet Node
  {110c5244-19bc-4726-a398-e9346ca7d026}, !- Exhaust Air Outlet Node
  657.843925054951,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {77bd3416-1d64-4764-a335-77b2f36c6813}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {a0fa7e5b-6fb1-46cb-a4e8-36744f0c61b6}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {4c85889d-eeb6-496b-9bca-c412ac56fe34}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {cf9e9267-9773-4900-aa09-308ed22be96c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {9724a317-377f-46e9-9277-9ba33f98c18d}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9b36ac79-27de-4a5c-b032-e190473de315}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a3d45d4c-0507-4bc2-b189-0814a5e8bcbb}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {413db165-c061-43c1-8755-bff7dd9546cd}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Node,
  {08f4b80d-60c7-4904-8840-0e3a57d5d94c}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| ERV Primary Outlet Air Node, !- Name
  {67702784-3f28-4a2b-a992-a4d0382a1cc7}, !- Inlet Port
  {f713e245-d816-4c62-9a24-6df739fba1c3}; !- Outlet Port

OS:Connection,
  {34c7c46e-c758-4c4c-807a-a27a8a594458}, !- Handle
  {6472411a-bc90-4c27-8722-e256dd1f1bd5}, !- Source Object
  3,                                      !- Outlet Port
  {afd0e5a2-442d-46d6-81dd-9f801a7d1606}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67702784-3f28-4a2b-a992-a4d0382a1cc7}, !- Handle
  {afd0e5a2-442d-46d6-81dd-9f801a7d1606}, !- Source Object
  9,                                      !- Outlet Port
  {08f4b80d-60c7-4904-8840-0e3a57d5d94c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f713e245-d816-4c62-9a24-6df739fba1c3}, !- Handle
  {08f4b80d-60c7-4904-8840-0e3a57d5d94c}, !- Source Object
  3,                                      !- Outlet Port
  {1ab68423-67e1-4481-a6ce-9e4f18ea360a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7d34ddc-83eb-4721-986d-d51313726b9e}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| ERV Secondary Inlet Air Node, !- Name
  {b5aa9112-0841-40f5-80db-0f7cf8c41ad3}, !- Inlet Port
  {b00b215b-62dd-44e7-baab-cab7db5d3f76}; !- Outlet Port

OS:Connection,
  {b5aa9112-0841-40f5-80db-0f7cf8c41ad3}, !- Handle
  {1ab68423-67e1-4481-a6ce-9e4f18ea360a}, !- Source Object
  7,                                      !- Outlet Port
  {a7d34ddc-83eb-4721-986d-d51313726b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00b215b-62dd-44e7-baab-cab7db5d3f76}, !- Handle
  {a7d34ddc-83eb-4721-986d-d51313726b9e}, !- Source Object
  3,                                      !- Outlet Port
  {afd0e5a2-442d-46d6-81dd-9f801a7d1606}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {110c5244-19bc-4726-a398-e9346ca7d026}, !- Handle
  {afd0e5a2-442d-46d6-81dd-9f801a7d1606}, !- Source Object
  11,                                     !- Outlet Port
  {6d678f5e-38a2-4c81-9c6d-3aaa80ffb112}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {03de76d3-515e-43fc-940a-a994406c9e70}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {080c73e7-cb3c-4bd3-955f-76a14a99b74c}, !- Reference Setpoint Node Name
  {080c73e7-cb3c-4bd3-955f-76a14a99b74c}, !- Mixed Air Stream Node Name
  {6472411a-bc90-4c27-8722-e256dd1f1bd5}, !- Outdoor Air Stream Node Name
  {ff00cd7d-42c8-4a7b-a8ac-68da9c22cd1d}, !- Return Air Stream Node Name
  {08f4b80d-60c7-4904-8840-0e3a57d5d94c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4b21328b-130e-4674-bc2a-9693e3a70541}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {95e62685-3fc1-4de9-ba45-eaed74bf6583}, !- Control Zone or Zone List Name
  {cac2bfb3-74bb-4ec0-b708-0ad4febbc444}, !- Cooling Control Zone or Zone List Name
  {0b4e6ca1-211a-4271-9338-9221277b384f}, !- Heating Control Zone or Zone List Name
  {1f1d1a7a-580c-42f6-845b-c525f520636c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {95e62685-3fc1-4de9-ba45-eaed74bf6583}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {cac2bfb3-74bb-4ec0-b708-0ad4febbc444}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0b4e6ca1-211a-4271-9338-9221277b384f}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1f1d1a7a-580c-42f6-845b-c525f520636c}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {218d74e2-6069-48f5-b0cf-ef46597fd877}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Occ Sch, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  {1c63bfd2-8331-4565-99a2-acfaa064a591}, !- Default Day Schedule Name
  {1e1ba897-6b6b-4e7e-87fa-4f6e33823607}, !- Summer Design Day Schedule Name
  {e77ff990-4387-4b07-b486-388e05f5f48f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c63bfd2-8331-4565-99a2-acfaa064a591}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Occ Sch Default, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f33ea417-15a8-422f-b75f-9300e3ac27dc}, !- Handle
  {218d74e2-6069-48f5-b0cf-ef46597fd877}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.198210559234802,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 16:40:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 16:40:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e77ff990-4387-4b07-b486-388e05f5f48f}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e1ba897-6b6b-4e7e-87fa-4f6e33823607}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6965127f-c13a-44a0-b322-9688c82edcd1}, !- Handle
  Schedule Rule 22,                       !- Name
  {218d74e2-6069-48f5-b0cf-ef46597fd877}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3737c8ea-0ab2-452a-a46b-80da2eb43aa5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3737c8ea-0ab2-452a-a46b-80da2eb43aa5}, !- Handle
  Schedule Day 9,                         !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb5374dd-c850-4672-824f-991560644e0d}, !- Handle
  Schedule Rule 23,                       !- Name
  {218d74e2-6069-48f5-b0cf-ef46597fd877}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6695b001-155a-4e83-8ae4-259cc1b63c2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6695b001-155a-4e83-8ae4-259cc1b63c2f}, !- Handle
  Schedule Day 10,                        !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d66cbaf3-c8fb-4441-aa7f-3e604488c011}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 ERV, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {91e27c2f-84f1-4b95-8450-ffb48108e90e}, !- Supply Air Inlet Node
  {47b0216d-b0cc-4807-a9b1-43b3aa05ba09}, !- Supply Air Outlet Node
  {0559a064-53fb-468f-92af-e89400e26d95}, !- Exhaust Air Inlet Node
  {d1ba79a1-591a-498f-aba4-aedfbb4495f2}, !- Exhaust Air Outlet Node
  292.796810422557,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {aab2df2e-f858-4d98-aee8-3a05f4296334}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {50348f9d-c36b-4cb5-931c-2f2a03368b84}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {fd021c35-f90c-4de5-a309-2e85c4312c1c}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {4593b371-ae77-4ca9-9efe-60f412cbfe18}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {cc89acee-8d49-4d5d-8126-c06be6118e01}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f8409964-b9fb-480d-91e5-60d86075f265}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {699ecda7-8114-4e77-bdd1-42b7dac4db27}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8247e4bd-2836-4974-a42b-fec5d35d0cc0}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Node,
  {a98f91d0-1c0e-4f2a-a25f-bb72f62806f8}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {47b0216d-b0cc-4807-a9b1-43b3aa05ba09}, !- Inlet Port
  {52059065-f612-4b50-ab2a-f29795e56741}; !- Outlet Port

OS:Connection,
  {91e27c2f-84f1-4b95-8450-ffb48108e90e}, !- Handle
  {c97b24b0-4f64-42bc-9611-df65afa1a8cf}, !- Source Object
  3,                                      !- Outlet Port
  {d66cbaf3-c8fb-4441-aa7f-3e604488c011}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47b0216d-b0cc-4807-a9b1-43b3aa05ba09}, !- Handle
  {d66cbaf3-c8fb-4441-aa7f-3e604488c011}, !- Source Object
  9,                                      !- Outlet Port
  {a98f91d0-1c0e-4f2a-a25f-bb72f62806f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52059065-f612-4b50-ab2a-f29795e56741}, !- Handle
  {a98f91d0-1c0e-4f2a-a25f-bb72f62806f8}, !- Source Object
  3,                                      !- Outlet Port
  {201df091-2da5-432f-a657-a6e08710cce0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {be55e2fb-31b2-4499-9c8c-cc58828eed8f}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {47e35f47-d06a-469c-b8bd-6bb894f01477}, !- Inlet Port
  {0559a064-53fb-468f-92af-e89400e26d95}; !- Outlet Port

OS:Connection,
  {47e35f47-d06a-469c-b8bd-6bb894f01477}, !- Handle
  {201df091-2da5-432f-a657-a6e08710cce0}, !- Source Object
  7,                                      !- Outlet Port
  {be55e2fb-31b2-4499-9c8c-cc58828eed8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0559a064-53fb-468f-92af-e89400e26d95}, !- Handle
  {be55e2fb-31b2-4499-9c8c-cc58828eed8f}, !- Source Object
  3,                                      !- Outlet Port
  {d66cbaf3-c8fb-4441-aa7f-3e604488c011}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d1ba79a1-591a-498f-aba4-aedfbb4495f2}, !- Handle
  {d66cbaf3-c8fb-4441-aa7f-3e604488c011}, !- Source Object
  11,                                     !- Outlet Port
  {e10bd2fa-7e5d-4c66-b0f4-520c4f43b5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2ddcb5bc-c9be-4fc8-8de2-05dd8e073f68}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {31c1afd8-ef56-46c7-bc5a-9eb5d37f081e}, !- Reference Setpoint Node Name
  {31c1afd8-ef56-46c7-bc5a-9eb5d37f081e}, !- Mixed Air Stream Node Name
  {c97b24b0-4f64-42bc-9611-df65afa1a8cf}, !- Outdoor Air Stream Node Name
  {44de8793-d83c-4976-8585-c7a7c9ddd8ea}, !- Return Air Stream Node Name
  {a98f91d0-1c0e-4f2a-a25f-bb72f62806f8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {94a05241-f543-4644-80d7-4ed4ceeab5ad}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {770a16aa-0c61-4a75-9814-1bf72f151c05}, !- Control Zone or Zone List Name
  {1fbdd903-fd62-488e-ac77-9a029e490b8b}, !- Cooling Control Zone or Zone List Name
  {95b283ba-d1e3-417d-94ad-d0ef659dedec}, !- Heating Control Zone or Zone List Name
  {ca65e0cc-8180-4591-8791-8e3a2ddb2816}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {770a16aa-0c61-4a75-9814-1bf72f151c05}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {1fbdd903-fd62-488e-ac77-9a029e490b8b}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {95b283ba-d1e3-417d-94ad-d0ef659dedec}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ca65e0cc-8180-4591-8791-8e3a2ddb2816}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f9214b0d-3b5d-43e6-bd29-f045a95a54f8}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Occ Sch, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  {f6a38712-c5fa-450e-9611-54b3616ef930}, !- Default Day Schedule Name
  {cf3b78ae-066d-4b19-a847-6674b07566b5}, !- Summer Design Day Schedule Name
  {9a8961aa-ff09-4346-8598-fdb4d7119796}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6a38712-c5fa-450e-9611-54b3616ef930}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Occ Sch Default, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4e8817ce-9b90-45c8-b9ef-976be3d69b37}, !- Handle
  {f9214b0d-3b5d-43e6-bd29-f045a95a54f8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547966,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 16:40:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 16:40:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9a8961aa-ff09-4346-8598-fdb4d7119796}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf3b78ae-066d-4b19-a847-6674b07566b5}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {806af9eb-2cfd-4706-ab1c-7eb7a93b1e58}, !- Handle
  Schedule Rule 24,                       !- Name
  {f9214b0d-3b5d-43e6-bd29-f045a95a54f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86b46bca-b0a9-4c63-89ac-dea3a5d18ff8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {86b46bca-b0a9-4c63-89ac-dea3a5d18ff8}, !- Handle
  Schedule Day 11,                        !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03f763fc-4486-435b-901a-7bd9e39cec7b}, !- Handle
  Schedule Rule 25,                       !- Name
  {f9214b0d-3b5d-43e6-bd29-f045a95a54f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {393b822c-41d7-42e3-a19b-50e2d22a9d9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {393b822c-41d7-42e3-a19b-50e2d22a9d9e}, !- Handle
  Schedule Day 12,                        !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9b096cb1-0a4b-4694-be2f-0465c4034ee0}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 ERV, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {61d97a96-2e1a-4c9e-8f6e-667bb1175ba5}, !- Supply Air Inlet Node
  {f931bb02-5fed-4265-94b9-21ecfa02c6a6}, !- Supply Air Outlet Node
  {54f576ad-6ef1-4ef4-a002-3070553ba71c}, !- Exhaust Air Inlet Node
  {b7440ca1-477b-4296-997b-bf5c80e738bc}, !- Exhaust Air Outlet Node
  1153.90903758374,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {af784550-ad41-4e95-95f0-016a6096e485}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {4400220b-1824-4a16-9f04-0c6711789664}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {0723d4a4-903a-4406-bce4-3cf5316d1054}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {3442384b-b62d-4c19-a2bf-81029b1e132c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {33b4e2d8-c9e5-4b89-a200-0ad274dfb1ee}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8d704829-e327-4880-a3ab-f7bebf2e02db}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {cd1a9f1c-ac3d-432f-87a6-81edc3e52684}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1cbf32e3-4d98-4117-af4d-fe9221ba23f7}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Node,
  {96a50699-2d8a-4786-8117-be2e60d93390}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {f931bb02-5fed-4265-94b9-21ecfa02c6a6}, !- Inlet Port
  {29824917-8ac4-4bda-8b30-4aaf4ae18435}; !- Outlet Port

OS:Connection,
  {61d97a96-2e1a-4c9e-8f6e-667bb1175ba5}, !- Handle
  {a4840b5a-16ab-4e78-8437-b48f64daef21}, !- Source Object
  3,                                      !- Outlet Port
  {9b096cb1-0a4b-4694-be2f-0465c4034ee0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f931bb02-5fed-4265-94b9-21ecfa02c6a6}, !- Handle
  {9b096cb1-0a4b-4694-be2f-0465c4034ee0}, !- Source Object
  9,                                      !- Outlet Port
  {96a50699-2d8a-4786-8117-be2e60d93390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29824917-8ac4-4bda-8b30-4aaf4ae18435}, !- Handle
  {96a50699-2d8a-4786-8117-be2e60d93390}, !- Source Object
  3,                                      !- Outlet Port
  {9dbcfdc9-324d-482f-9550-524ed2829d6e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f27a900-77c1-45a1-9ca8-25bbdb4739be}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {365271ed-b40b-4ab0-9bcd-f4aba28b72b2}, !- Inlet Port
  {54f576ad-6ef1-4ef4-a002-3070553ba71c}; !- Outlet Port

OS:Connection,
  {365271ed-b40b-4ab0-9bcd-f4aba28b72b2}, !- Handle
  {9dbcfdc9-324d-482f-9550-524ed2829d6e}, !- Source Object
  7,                                      !- Outlet Port
  {0f27a900-77c1-45a1-9ca8-25bbdb4739be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f576ad-6ef1-4ef4-a002-3070553ba71c}, !- Handle
  {0f27a900-77c1-45a1-9ca8-25bbdb4739be}, !- Source Object
  3,                                      !- Outlet Port
  {9b096cb1-0a4b-4694-be2f-0465c4034ee0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b7440ca1-477b-4296-997b-bf5c80e738bc}, !- Handle
  {9b096cb1-0a4b-4694-be2f-0465c4034ee0}, !- Source Object
  11,                                     !- Outlet Port
  {e227b466-1345-44c4-8b80-4e11de46b072}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4d51011c-4513-4c02-8cb1-3efb14159a66}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8baa135e-d036-4579-8ce4-f952e32f1087}, !- Reference Setpoint Node Name
  {8baa135e-d036-4579-8ce4-f952e32f1087}, !- Mixed Air Stream Node Name
  {a4840b5a-16ab-4e78-8437-b48f64daef21}, !- Outdoor Air Stream Node Name
  {a39c6683-8590-4b53-9ed4-8f740ab2286f}, !- Return Air Stream Node Name
  {96a50699-2d8a-4786-8117-be2e60d93390}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8981dd6d-e1ac-4295-a957-b4f18b2bdcc1}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {90777e3b-bcbd-4f61-bb72-e6e1b351a52b}, !- Control Zone or Zone List Name
  {a1b8626f-339f-48d4-acda-25384fa0c2ed}, !- Cooling Control Zone or Zone List Name
  {80b17531-6fc8-47b7-8500-7cb13f365ad3}, !- Heating Control Zone or Zone List Name
  {fdb35572-1ceb-48f1-b043-3aede7d10a05}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {90777e3b-bcbd-4f61-bb72-e6e1b351a52b}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {a1b8626f-339f-48d4-acda-25384fa0c2ed}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {80b17531-6fc8-47b7-8500-7cb13f365ad3}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fdb35572-1ceb-48f1-b043-3aede7d10a05}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7e70768a-218b-4c59-b602-a8d0b42f1a58}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Occ Sch, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  {c31ab570-d80b-4b55-bc74-9eb31c1966c7}, !- Default Day Schedule Name
  {0453ff22-20fe-4d3c-afa7-39d2479b2276}, !- Summer Design Day Schedule Name
  {7b55bd8b-162c-4157-bcdd-ebdc373da281}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c31ab570-d80b-4b55-bc74-9eb31c1966c7}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Occ Sch Default, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0f121d4c-d39b-4c7c-9712-1a0a75a148ce}, !- Handle
  {7e70768a-218b-4c59-b602-a8d0b42f1a58}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547966,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 16:40:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 16:40:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7b55bd8b-162c-4157-bcdd-ebdc373da281}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0453ff22-20fe-4d3c-afa7-39d2479b2276}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d7dfa14-d837-452c-8418-294d7c3f59dc}, !- Handle
  Schedule Rule 26,                       !- Name
  {7e70768a-218b-4c59-b602-a8d0b42f1a58}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {77afded6-bbee-4646-9321-0b73688d54c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {77afded6-bbee-4646-9321-0b73688d54c3}, !- Handle
  Schedule Day 13,                        !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fbce4da7-7de3-441c-bba4-b7bfd43ed5a0}, !- Handle
  Schedule Rule 27,                       !- Name
  {7e70768a-218b-4c59-b602-a8d0b42f1a58}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0e6220e-3962-4167-a443-baac26194e6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0e6220e-3962-4167-a443-baac26194e6b}, !- Handle
  Schedule Day 14,                        !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {65adcc66-f5ed-4781-b7ac-579a89ea4913}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 ERV, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {a2559738-78fe-4cd5-8187-7819160aad0e}, !- Supply Air Inlet Node
  {3a143111-cb8d-4064-9c46-20095feebb2b}, !- Supply Air Outlet Node
  {6f718918-6575-4c7a-8f84-ed81ebd897a5}, !- Exhaust Air Inlet Node
  {0f479226-4832-47aa-a381-1ddd325d64a9}, !- Exhaust Air Outlet Node
  11089.0903758374,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {3439ab4f-ffd9-4e35-a514-3322310763bc}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {9021d1a3-b2c7-4a23-b11b-1e940daf21dd}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {46c35f56-7afd-4a5a-876b-a972a6136e21}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {18ae10c6-46e1-4a9d-a836-9383ab5667c5}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e7a469df-ee92-46ec-a840-78e074a9c5cb}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {70907448-96a0-463f-af7f-7a2642f97a40}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {30c06732-0eaa-451c-950a-112431277dc4}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b3d7f91b-eb87-46d6-93ce-0a1cd3ca8a8c}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Node,
  {ef77eed1-bb0a-48f1-b2f4-defa44d9d968}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 ERV Primary Outlet Air Node, !- Name
  {3a143111-cb8d-4064-9c46-20095feebb2b}, !- Inlet Port
  {35ed35b3-5827-4779-ac84-9c5dc0d6aba4}; !- Outlet Port

OS:Connection,
  {a2559738-78fe-4cd5-8187-7819160aad0e}, !- Handle
  {7f6c6654-179d-4b5a-b02c-64a6c8f3d296}, !- Source Object
  3,                                      !- Outlet Port
  {65adcc66-f5ed-4781-b7ac-579a89ea4913}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3a143111-cb8d-4064-9c46-20095feebb2b}, !- Handle
  {65adcc66-f5ed-4781-b7ac-579a89ea4913}, !- Source Object
  9,                                      !- Outlet Port
  {ef77eed1-bb0a-48f1-b2f4-defa44d9d968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ed35b3-5827-4779-ac84-9c5dc0d6aba4}, !- Handle
  {ef77eed1-bb0a-48f1-b2f4-defa44d9d968}, !- Source Object
  3,                                      !- Outlet Port
  {6b9002df-0b4c-4a7b-9f62-d11fa6455d18}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff673a8a-56a7-4b30-9566-4ef6d96b77d5}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 ERV Secondary Inlet Air Node, !- Name
  {a62a1749-88e5-43ce-9347-f20bafa5abe2}, !- Inlet Port
  {6f718918-6575-4c7a-8f84-ed81ebd897a5}; !- Outlet Port

OS:Connection,
  {a62a1749-88e5-43ce-9347-f20bafa5abe2}, !- Handle
  {6b9002df-0b4c-4a7b-9f62-d11fa6455d18}, !- Source Object
  7,                                      !- Outlet Port
  {ff673a8a-56a7-4b30-9566-4ef6d96b77d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f718918-6575-4c7a-8f84-ed81ebd897a5}, !- Handle
  {ff673a8a-56a7-4b30-9566-4ef6d96b77d5}, !- Source Object
  3,                                      !- Outlet Port
  {65adcc66-f5ed-4781-b7ac-579a89ea4913}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0f479226-4832-47aa-a381-1ddd325d64a9}, !- Handle
  {65adcc66-f5ed-4781-b7ac-579a89ea4913}, !- Source Object
  11,                                     !- Outlet Port
  {4010183c-0c06-4b86-981f-bad7d892c978}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ea2149fa-8e89-4706-95ea-de79abdfdd7d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3c0264a6-9ef7-4e39-bfdf-4bb9f1225c29}, !- Reference Setpoint Node Name
  {3c0264a6-9ef7-4e39-bfdf-4bb9f1225c29}, !- Mixed Air Stream Node Name
  {7f6c6654-179d-4b5a-b02c-64a6c8f3d296}, !- Outdoor Air Stream Node Name
  {b827a644-bc07-4213-b543-2bcb4639a334}, !- Return Air Stream Node Name
  {ef77eed1-bb0a-48f1-b2f4-defa44d9d968}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {0f6ed1eb-1391-4260-a1fe-57ca1847455d}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9d7a24de-00de-4077-bf6d-6bf263c274be}, !- Handle
  ems_sys_1_doas_shr_none_sh_none_ssf_cv_zh_fancoil_4pipe_zc_fancoil_4pipe_srf_none__3_HtgSch0, !- Name
  {2774754c-dcce-4c87-85fa-d831d058afba}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {9b973fa6-9778-4034-b40d-a9703209c09d}, !- Handle
  ems_sys_1_doas_shr_none_sh_none_ssf_cv_zh_fancoil_4pipe_zc_fancoil_4pipe_srf_none__3_ClgSch0, !- Name
  {25bc9d51-265c-4659-b2cc-3be597f3dd4c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {43527210-697f-4407-af6c-bb9a1af94743}, !- Handle
  ems_sys_1_doas_shr_none_sh_none_ssf_cv_zh_fancoil_4pipe_zc_fancoil_4pipe_srf_none__3_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0f6ed1eb-1391-4260-a1fe-57ca1847455d}<23.9 && {0f6ed1eb-1391-4260-a1fe-57ca1847455d}>1.7, !- Program Line 1
  SET {9b973fa6-9778-4034-b40d-a9703209c09d} = 29.4, !- Program Line 2
  SET {9d7a24de-00de-4077-bf6d-6bf263c274be} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0f6ed1eb-1391-4260-a1fe-57ca1847455d}<23.9 && {0f6ed1eb-1391-4260-a1fe-57ca1847455d}>1.7, !- Program Line 4
  SET {9b973fa6-9778-4034-b40d-a9703209c09d} = 29.4, !- Program Line 5
  SET {9d7a24de-00de-4077-bf6d-6bf263c274be} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0f6ed1eb-1391-4260-a1fe-57ca1847455d}<23.9 && {0f6ed1eb-1391-4260-a1fe-57ca1847455d}>1.7, !- Program Line 7
  SET {9b973fa6-9778-4034-b40d-a9703209c09d} = 29.4, !- Program Line 8
  SET {9d7a24de-00de-4077-bf6d-6bf263c274be} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0f6ed1eb-1391-4260-a1fe-57ca1847455d}<23.9 && {0f6ed1eb-1391-4260-a1fe-57ca1847455d}>1.7, !- Program Line 10
  SET {9b973fa6-9778-4034-b40d-a9703209c09d} = 29.4, !- Program Line 11
  SET {9d7a24de-00de-4077-bf6d-6bf263c274be} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {9b973fa6-9778-4034-b40d-a9703209c09d} = NULL, !- Program Line 14
  SET {9d7a24de-00de-4077-bf6d-6bf263c274be} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1372974e-f7d3-48df-979a-36d00c0047ef}, !- Handle
  ems_sys_1_doas_shr_none_sh_none_ssf_cv_zh_fancoil_4pipe_zc_fancoil_4pipe_srf_none__3_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {43527210-697f-4407-af6c-bb9a1af94743}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {51063e9a-9dbe-45db-9014-9e43cad425b7}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {33a18be4-566c-4b29-9f3c-db8c177c8303}, !- Control Zone or Zone List Name
  {2bb7765c-fd1c-406d-87e7-7093cb7cab67}, !- Cooling Control Zone or Zone List Name
  {b30ba68e-6f2f-460a-ae34-e33748104f64}, !- Heating Control Zone or Zone List Name
  {f526c711-3d83-41ee-a179-a7c0e20082d1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {33a18be4-566c-4b29-9f3c-db8c177c8303}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {2bb7765c-fd1c-406d-87e7-7093cb7cab67}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b30ba68e-6f2f-460a-ae34-e33748104f64}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f526c711-3d83-41ee-a179-a7c0e20082d1}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c0e05bbd-50a0-452a-87b7-c968f02daec2}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Occ Sch, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  {54e97644-62a8-476f-bffc-10cd7fcd6069}, !- Default Day Schedule Name
  {c8f34d15-005d-4c88-a9eb-92ab0bf54f98}, !- Summer Design Day Schedule Name
  {6cecdbce-f447-4c2b-862b-4ed097850f9c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54e97644-62a8-476f-bffc-10cd7fcd6069}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Occ Sch Default, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {558bf567-644a-49fe-a3be-1237d8c1d3c4}, !- Handle
  {c0e05bbd-50a0-452a-87b7-c968f02daec2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547966,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-10-15 16:40:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-10-15 16:40:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6cecdbce-f447-4c2b-862b-4ed097850f9c}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8f34d15-005d-4c88-a9eb-92ab0bf54f98}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3bf777d7-d550-4acd-afc9-e96567798209}, !- Handle
  Schedule Rule 28,                       !- Name
  {c0e05bbd-50a0-452a-87b7-c968f02daec2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4c5f209-520a-4765-8489-446a172e0964}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4c5f209-520a-4765-8489-446a172e0964}, !- Handle
  Schedule Day 15,                        !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52a01b4f-b774-4d6e-874e-a9116ae02d93}, !- Handle
  Schedule Rule 29,                       !- Name
  {c0e05bbd-50a0-452a-87b7-c968f02daec2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd18d35f-55a9-4f8d-b305-7fc5ed8e2a1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd18d35f-55a9-4f8d-b305-7fc5ed8e2a1b}, !- Handle
  Schedule Day 16,                        !- Name
  {b564496f-f242-44b0-93f0-1047c8129106}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ea73376c-c697-4202-a30d-c3335cffff4d}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 ERV, !- Name
  {0bcc998d-864a-4d84-a839-7d1f3ed133f1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {d8308d77-f276-4102-8a54-cde0aef857b7}, !- Supply Air Inlet Node
  {c1e7170d-9186-4f93-b5a2-e122124542e3}, !- Supply Air Outlet Node
  {6b8c7eff-d14c-47e9-9559-2df699e121c1}, !- Exhaust Air Inlet Node
  {685e12a5-8cf4-4b2f-a588-7d97152dbe2d}, !- Exhaust Air Outlet Node
  1153.90903758374,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {f936939b-fb64-4127-8f02-ceaef86cdfe3}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {c5846157-964c-48a2-9fb7-90eb09578d1b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {b741659f-ae69-40da-ac6f-61c096a64eae}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {5fa63d00-b32c-4bd4-9e5c-af1ad4d33698}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {25427c0e-10a1-4cde-a62a-bfa3edb8f872}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {05ccf76e-b223-4eea-a3e4-c60547fe0a6c}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {97ef451a-5996-4a13-893d-4b5cb9b1b9f0}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {36941b62-837a-4eb1-85c4-d3bec403adf6}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Node,
  {5683f406-b9e0-4f3d-a45a-4ead3a011e4d}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 ERV Primary Outlet Air Node, !- Name
  {c1e7170d-9186-4f93-b5a2-e122124542e3}, !- Inlet Port
  {cec7691e-52f0-4f2f-ba4f-c7e5f95c4a46}; !- Outlet Port

OS:Connection,
  {d8308d77-f276-4102-8a54-cde0aef857b7}, !- Handle
  {e814b3d0-cc5a-4aa2-9c6f-f493aba30f2f}, !- Source Object
  3,                                      !- Outlet Port
  {ea73376c-c697-4202-a30d-c3335cffff4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1e7170d-9186-4f93-b5a2-e122124542e3}, !- Handle
  {ea73376c-c697-4202-a30d-c3335cffff4d}, !- Source Object
  9,                                      !- Outlet Port
  {5683f406-b9e0-4f3d-a45a-4ead3a011e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec7691e-52f0-4f2f-ba4f-c7e5f95c4a46}, !- Handle
  {5683f406-b9e0-4f3d-a45a-4ead3a011e4d}, !- Source Object
  3,                                      !- Outlet Port
  {83523a55-f764-4c0c-a2c3-3b0bcfdbffbd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {746d2dd1-4572-474a-8825-239b8329e484}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 ERV Secondary Inlet Air Node, !- Name
  {7bfba7f7-2658-4421-b1f0-6d85d97707df}, !- Inlet Port
  {6b8c7eff-d14c-47e9-9559-2df699e121c1}; !- Outlet Port

OS:Connection,
  {7bfba7f7-2658-4421-b1f0-6d85d97707df}, !- Handle
  {83523a55-f764-4c0c-a2c3-3b0bcfdbffbd}, !- Source Object
  7,                                      !- Outlet Port
  {746d2dd1-4572-474a-8825-239b8329e484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8c7eff-d14c-47e9-9559-2df699e121c1}, !- Handle
  {746d2dd1-4572-474a-8825-239b8329e484}, !- Source Object
  3,                                      !- Outlet Port
  {ea73376c-c697-4202-a30d-c3335cffff4d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {685e12a5-8cf4-4b2f-a588-7d97152dbe2d}, !- Handle
  {ea73376c-c697-4202-a30d-c3335cffff4d}, !- Source Object
  11,                                     !- Outlet Port
  {c3676af3-d681-452e-bfdc-6a9c0c66b604}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {439cce2d-8a4b-44d5-b813-ecb2ece4b16b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7c767cb6-4084-4d0f-88c4-91ef7672ce11}, !- Reference Setpoint Node Name
  {7c767cb6-4084-4d0f-88c4-91ef7672ce11}, !- Mixed Air Stream Node Name
  {e814b3d0-cc5a-4aa2-9c6f-f493aba30f2f}, !- Outdoor Air Stream Node Name
  {f1e7bb06-0b38-4a31-b75f-f82a7956d2c3}, !- Return Air Stream Node Name
  {5683f406-b9e0-4f3d-a45a-4ead3a011e4d}; !- Setpoint Node or NodeList Name

OS:AdditionalProperties,
  {1053ef25-f32e-4f15-bcb9-472ac24f9712}, !- Handle
  {27cd75ca-e22b-48e0-95db-c7050428a762}; !- Object Name

OS:Curve:Biquadratic,
  {ad3ef2d2-a01b-4ea7-b6bf-299ceec5a0ad}, !- Handle
  WaterCooled_Centrifugal_CAPFT_NECB2011, !- Name
  0.707908,                               !- Coefficient1 Constant
  -0.00200657,                            !- Coefficient2 x
  -0.00259605,                            !- Coefficient3 x**2
  0.0300588,                              !- Coefficient4 y
  -0.00105643,                            !- Coefficient5 y**2
  0.0020457,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1f79dd8a-9ae2-4959-abac-baba52541fcb}, !- Handle
  WaterCooled_Centrifugal_EIRFT_NECB2011, !- Name
  0.560523,                               !- Coefficient1 Constant
  -0.0137816,                             !- Coefficient2 x
  6.56424e-05,                            !- Coefficient3 x**2
  0.0132194,                              !- Coefficient4 y
  0.000268596,                            !- Coefficient5 y**2
  -0.000501131,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a087444-a767-45f7-9635-de0f771f405a}, !- Handle
  WaterCooled_Centrifugal_EIRFPLR_NECB2011, !- Name
  0.171493,                               !- Coefficient1 Constant
  0.588202,                               !- Coefficient2 x
  0.237373,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {de798827-ee47-470e-948d-3e1bce4cdce0}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ade20960-ffa4-4eac-b443-e4933c3d1dcb}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:Lookup,
  {f936939b-fb64-4127-8f02-ceaef86cdfe3}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 ERV_SensHeatEff 1, !- Name
  {f5bbe9eb-fb32-4bcf-8eb4-3508f40260e2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f5bbe9eb-fb32-4bcf-8eb4-3508f40260e2}, !- Handle
  Table Lookup 1 Independent Variable List 20, !- Name
  {25427c0e-10a1-4cde-a62a-bfa3edb8f872}; !- Model Object 1

OS:Table:Lookup,
  {c5846157-964c-48a2-9fb7-90eb09578d1b}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 ERV_LatHeatEff 1, !- Name
  {52e06367-cf99-42e8-bc22-ba01d752f0b5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {52e06367-cf99-42e8-bc22-ba01d752f0b5}, !- Handle
  Table Lookup 1 Independent Variable List 21, !- Name
  {05ccf76e-b223-4eea-a3e4-c60547fe0a6c}; !- Model Object 1

OS:Table:Lookup,
  {b741659f-ae69-40da-ac6f-61c096a64eae}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 ERV_SensCoolEff 1, !- Name
  {a002e162-a301-45b0-b6b3-717efb5a4de1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a002e162-a301-45b0-b6b3-717efb5a4de1}, !- Handle
  Table Lookup 1 Independent Variable List 22, !- Name
  {97ef451a-5996-4a13-893d-4b5cb9b1b9f0}; !- Model Object 1

OS:Table:Lookup,
  {5fa63d00-b32c-4bd4-9e5c-af1ad4d33698}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 ERV_LatCoolEff 1, !- Name
  {57974f67-1420-4eee-a473-76c9ebbac784}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {57974f67-1420-4eee-a473-76c9ebbac784}, !- Handle
  Table Lookup 1 Independent Variable List 23, !- Name
  {36941b62-837a-4eb1-85c4-d3bec403adf6}; !- Model Object 1

OS:Table:Lookup,
  {3439ab4f-ffd9-4e35-a514-3322310763bc}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 ERV_SensHeatEff 1, !- Name
  {b1ab16c6-cb8a-4a32-92f3-ad013d9ab975}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b1ab16c6-cb8a-4a32-92f3-ad013d9ab975}, !- Handle
  Table Lookup 1 Independent Variable List 24, !- Name
  {e7a469df-ee92-46ec-a840-78e074a9c5cb}; !- Model Object 1

OS:Table:Lookup,
  {9021d1a3-b2c7-4a23-b11b-1e940daf21dd}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 ERV_LatHeatEff 1, !- Name
  {95b406db-a72b-48a8-a909-fd5f4323639d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {95b406db-a72b-48a8-a909-fd5f4323639d}, !- Handle
  Table Lookup 1 Independent Variable List 25, !- Name
  {70907448-96a0-463f-af7f-7a2642f97a40}; !- Model Object 1

OS:Table:Lookup,
  {46c35f56-7afd-4a5a-876b-a972a6136e21}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 ERV_SensCoolEff 1, !- Name
  {9b746498-00c5-4312-a557-bd9d4614788b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9b746498-00c5-4312-a557-bd9d4614788b}, !- Handle
  Table Lookup 1 Independent Variable List 26, !- Name
  {30c06732-0eaa-451c-950a-112431277dc4}; !- Model Object 1

OS:Table:Lookup,
  {18ae10c6-46e1-4a9d-a836-9383ab5667c5}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 ERV_LatCoolEff 1, !- Name
  {86b37122-180d-4291-952c-395a09663298}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {86b37122-180d-4291-952c-395a09663298}, !- Handle
  Table Lookup 1 Independent Variable List 27, !- Name
  {b3d7f91b-eb87-46d6-93ce-0a1cd3ca8a8c}; !- Model Object 1

OS:Table:Lookup,
  {af784550-ad41-4e95-95f0-016a6096e485}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 ERV_SensHeatEff 1, !- Name
  {b26f5c4e-2082-4a6f-a415-6c735d1990e6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b26f5c4e-2082-4a6f-a415-6c735d1990e6}, !- Handle
  Table Lookup 1 Independent Variable List 28, !- Name
  {33b4e2d8-c9e5-4b89-a200-0ad274dfb1ee}; !- Model Object 1

OS:Table:Lookup,
  {4400220b-1824-4a16-9f04-0c6711789664}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 ERV_LatHeatEff 1, !- Name
  {fcb39f3a-d4f9-421f-92be-a0f10cda73b4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fcb39f3a-d4f9-421f-92be-a0f10cda73b4}, !- Handle
  Table Lookup 1 Independent Variable List 29, !- Name
  {8d704829-e327-4880-a3ab-f7bebf2e02db}; !- Model Object 1

OS:Table:Lookup,
  {0723d4a4-903a-4406-bce4-3cf5316d1054}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 ERV_SensCoolEff 1, !- Name
  {b6dde0be-3d61-443c-bf42-cb3511e42e38}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b6dde0be-3d61-443c-bf42-cb3511e42e38}, !- Handle
  Table Lookup 1 Independent Variable List 30, !- Name
  {cd1a9f1c-ac3d-432f-87a6-81edc3e52684}; !- Model Object 1

OS:Table:Lookup,
  {3442384b-b62d-4c19-a2bf-81029b1e132c}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 ERV_LatCoolEff 1, !- Name
  {dcc5a029-27ae-4c07-935e-dcb38db1bc4e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dcc5a029-27ae-4c07-935e-dcb38db1bc4e}, !- Handle
  Table Lookup 1 Independent Variable List 31, !- Name
  {1cbf32e3-4d98-4117-af4d-fe9221ba23f7}; !- Model Object 1

OS:Table:Lookup,
  {aab2df2e-f858-4d98-aee8-3a05f4296334}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 ERV_SensHeatEff 1, !- Name
  {3d5e1dec-bd5c-401b-9c3a-7cb09d19cd63}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3d5e1dec-bd5c-401b-9c3a-7cb09d19cd63}, !- Handle
  Table Lookup 1 Independent Variable List 32, !- Name
  {cc89acee-8d49-4d5d-8126-c06be6118e01}; !- Model Object 1

OS:Table:Lookup,
  {50348f9d-c36b-4cb5-931c-2f2a03368b84}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 ERV_LatHeatEff 1, !- Name
  {21e746c0-715a-4bfa-869b-ae8be2622c48}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {21e746c0-715a-4bfa-869b-ae8be2622c48}, !- Handle
  Table Lookup 1 Independent Variable List 33, !- Name
  {f8409964-b9fb-480d-91e5-60d86075f265}; !- Model Object 1

OS:Table:Lookup,
  {fd021c35-f90c-4de5-a309-2e85c4312c1c}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 ERV_SensCoolEff 1, !- Name
  {fc950a1a-4107-4e57-b782-2e3a0456ba61}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fc950a1a-4107-4e57-b782-2e3a0456ba61}, !- Handle
  Table Lookup 1 Independent Variable List 34, !- Name
  {699ecda7-8114-4e77-bdd1-42b7dac4db27}; !- Model Object 1

OS:Table:Lookup,
  {4593b371-ae77-4ca9-9efe-60f412cbfe18}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 ERV_LatCoolEff 1, !- Name
  {4a81fb9e-cdbd-4ae8-a09d-efab926d54b8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4a81fb9e-cdbd-4ae8-a09d-efab926d54b8}, !- Handle
  Table Lookup 1 Independent Variable List 35, !- Name
  {8247e4bd-2836-4974-a42b-fec5d35d0cc0}; !- Model Object 1

OS:Table:Lookup,
  {77bd3416-1d64-4764-a335-77b2f36c6813}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| ERV_SensHeatEff 1, !- Name
  {5c5be454-dad3-481e-80fc-dc0e85ab9a8c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5c5be454-dad3-481e-80fc-dc0e85ab9a8c}, !- Handle
  Table Lookup 1 Independent Variable List 36, !- Name
  {9724a317-377f-46e9-9277-9ba33f98c18d}; !- Model Object 1

OS:Table:Lookup,
  {a0fa7e5b-6fb1-46cb-a4e8-36744f0c61b6}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| ERV_LatHeatEff 1, !- Name
  {90af3eb9-6f5e-4b5d-9da1-237aeca9f634}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {90af3eb9-6f5e-4b5d-9da1-237aeca9f634}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {9b36ac79-27de-4a5c-b032-e190473de315}; !- Model Object 1

OS:Table:Lookup,
  {4c85889d-eeb6-496b-9bca-c412ac56fe34}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| ERV_SensCoolEff 1, !- Name
  {6259bf01-02fd-41d6-aff1-d1575489c57f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6259bf01-02fd-41d6-aff1-d1575489c57f}, !- Handle
  Table Lookup 1 Independent Variable List 37, !- Name
  {a3d45d4c-0507-4bc2-b189-0814a5e8bcbb}; !- Model Object 1

OS:Table:Lookup,
  {cf9e9267-9773-4900-aa09-308ed22be96c}, !- Handle
  sys_1|doas|shr>none|sh>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| ERV_LatCoolEff 1, !- Name
  {ba20dee8-a43e-4ffc-89e9-8fefcbbe28d9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.5,                                    !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ba20dee8-a43e-4ffc-89e9-8fefcbbe28d9}, !- Handle
  Table Lookup 1 Independent Variable List 38, !- Name
  {413db165-c061-43c1-8755-bff7dd9546cd}; !- Model Object 1

OS:Curve:Biquadratic,
  {81ccaf03-1f98-49a2-954b-3347db5254c6}, !- Handle
  AirCooled_Screw_CAPFT_NECB2011,         !- Name
  0.98654,                                !- Coefficient1 Constant
  0.0495029,                              !- Coefficient2 x
  -0.000298242,                           !- Coefficient3 x**2
  -0.00368496,                            !- Coefficient4 y
  -4.455e-05,                             !- Coefficient5 y**2
  -0.000501,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {461bcb65-a1e9-4247-b23f-fc2524e3abbd}, !- Handle
  AirCooled_Screw_EIRFT_NECB2011,         !- Name
  0.449672,                               !- Coefficient1 Constant
  0.0120074,                              !- Coefficient2 x
  -0.000521964,                           !- Coefficient3 x**2
  1.944e-05,                              !- Coefficient4 y
  0.000420876,                            !- Coefficient5 y**2
  -0.000602,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08ccab18-f2ea-4a31-8304-22669873926f}, !- Handle
  AirCooled_Screw_EIRFPLR_NECB2011,       !- Name
  0.03648722,                             !- Coefficient1 Constant
  0.73474298,                             !- Coefficient2 x
  0.21994748,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

