
OS:Version,
  {4081d69e-47c0-46f4-a395-6104a096910d}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Handle
  Always On Discrete,                     !- Name
  {97745bd9-0916-46f5-807a-38c829f2fd88}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {97745bd9-0916-46f5-807a-38c829f2fd88}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {780cebd4-d970-49f6-8a67-996a6b51b6bf}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {8e6d581c-8bc1-4ad1-93a1-3671638d2d44}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {f92df46b-44ed-4bc4-a65b-b4687c727c14}, !- Handle
  Kitchen_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a3fb5b-eea2-4c47-b391-cc45f8583bd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Handle
  Kitchen,                                !- Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Building Story Name
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {2c504f0f-1677-4791-a625-c9fdceff2175}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {a98a3d24-77be-4dd8-9ea4-dce8b4b21baf}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0488,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  22.6087, 0, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Handle
  Dining,                                 !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Building Story Name
  {26881edd-9af1-42bb-9175-c1bba6867dbf}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2d02da2f-1bea-4fb4-b48e-f0da184c6074}, !- Handle
  north-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 18.8397, 3.7692,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 3 {m}

OS:Space,
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Handle
  attic,                                  !- Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0488,                                 !- Z Origin {m}
  {f0fd8038-c2dd-4caa-93ad-11e3bdfa35ec}, !- Building Story Name
  {77103ec9-0fda-4f21-b179-fdfab04e28ee}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {628c7363-89f7-4a36-b959-b9f52e0cab7c}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a19cd4-2eef-4dab-9ff8-b3cd1bd596db}, !- Handle
  south-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 3.769, 3.7692,                 !- X,Y,Z Vertex 1 {m}
  -1.73917179908584e-034, -6.74580236774689e-017, 6.7454444242911e-017, !- X,Y,Z Vertex 2 {m}
  22.6087, -9.66039263974126e-017, 9.65988004329428e-017; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {80882478-4818-4b6c-a701-0a4f97af99ea}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {79cc9340-93d4-4f72-a5ca-b64451a57564}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {e669741c-7551-4941-8a74-865ceef7b932}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:SubSurface,
  {bf99c642-a6ea-4215-9205-bd72d66b667b}, !- Handle
  Dining_Wall_West_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {25dce951-0bec-4640-a603-2b75955f4b2a}, !- Construction Name
  {8f0d9014-6f65-4cc2-a0bf-390dce688306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.8398, 1.9817,                     !- X,Y,Z Vertex 1 {m}
  0, 15.8398, 1.0671,                     !- X,Y,Z Vertex 2 {m}
  0, 0.6029, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  0, 0.6029, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0d9014-6f65-4cc2-a0bf-390dce688306}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb50c49a-cbad-4855-96c4-0782e1d597c9}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  {d2fff02b-7a29-43de-90ab-2374c4ae2246}, !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff63dcc8-88a6-4e75-a736-a16ea7374519}, !- Handle
  Dining_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60fffe8d-e21f-43c1-9f06-30986f76ee3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bdfbf5-28b3-4f6b-939c-af2a310fc326}, !- Handle
  west-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 18.8397, 3.7692,               !- X,Y,Z Vertex 1 {m}
  -1.57308521999447e-016, 22.6087, 4.71792013183315e-016, !- X,Y,Z Vertex 2 {m}
  -1.1417329679585e-016, -2.17720723655857e-033, 3.42422958797359e-016, !- X,Y,Z Vertex 3 {m}
  11.3044, 3.769, 3.7692;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b44463-bcda-4673-8d04-2c845d134292}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.6087, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 22.6087, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d25d92-d723-4017-980c-f20184bc1dd2}, !- Handle
  Dining_Wall_North-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf4d799-b7fc-481e-b40e-29c78d189519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 16.4427, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {137b265b-7d90-4b85-83d6-6f49d95bdf56}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Surface,
  {60fffe8d-e21f-43c1-9f06-30986f76ee3e}, !- Handle
  attic-floor-dinning,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff63dcc8-88a6-4e75-a736-a16ea7374519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a3fb5b-eea2-4c47-b391-cc45f8583bd0}, !- Handle
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f92df46b-44ed-4bc4-a65b-b4687c727c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f1a811-415b-4d09-b2da-ccbe1f40d3a2}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  {97d473c2-1455-45a3-a3a3-9e1e97ac3c3c}, !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                          !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {3c4ccfb1-e715-4662-9c52-be1b0a138576}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {7190988a-56b7-49e4-be5c-e6199b78fff0}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:HeatBalanceAlgorithm,
  {64382367-5719-4453-8c29-e1a70cef6d9c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {1bf4d799-b7fc-481e-b40e-29c78d189519}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d25d92-d723-4017-980c-f20184bc1dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {691ea4a2-e815-4852-aa14-ac1ce9bfcf5c}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:ConvergenceLimits,
  {a71a34c7-4772-4b25-9024-f2d758143793}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Output:Meter,
  {ceae7f14-5ab7-4a91-9729-89b3f9655715}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c948d197-ce91-4318-a26c-8d47d0d034ce}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.6087, 16.4427, 3.0488,               !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                    !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  22.6087, 22.6087, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Building,
  {57a0612b-80fa-4a4f-8704-b192e6d39f92}, !- Handle
  -FullServiceRestaurant-ASHRAE 169-2013-4A created: 2026-11-09 23:45:49 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {57b89b08-85fb-4dad-82b8-10b7bad979bd}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:SubSurface,
  {714701bf-9cfa-4eef-a172-e932cc3274f1}, !- Handle
  Dining_Wall_East_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {5e34765f-160a-466a-866e-53f6040f2bba}, !- Construction Name
  {80882478-4818-4b6c-a701-0a4f97af99ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.6087, 0.6029, 1.9817,                !- X,Y,Z Vertex 1 {m}
  22.6087, 0.6029, 1.0671,                !- X,Y,Z Vertex 2 {m}
  22.6087, 15.8398, 1.0671,               !- X,Y,Z Vertex 3 {m}
  22.6087, 15.8398, 1.9817;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2634f8db-e6bf-4750-b638-5aac0aaf0b7c}, !- Handle
  east-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3044, 3.769, 3.7692,                 !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                    !- X,Y,Z Vertex 3 {m}
  11.3044, 18.8397, 3.7692;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9b927d2-18db-4b08-808e-51d20d80ed3b}, !- Handle
  Dining_Wall_South_Window,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a98a3d24-77be-4dd8-9ea4-dce8b4b21baf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.754, 0, 1.9817,                       !- X,Y,Z Vertex 1 {m}
  0.754, 0, 1.0671,                       !- X,Y,Z Vertex 2 {m}
  21.855, 0, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  21.855, 0, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8630d1c8-2694-4622-ac46-ec75f253c7ea}; !- Handle

OS:BuildingStory,
  {28f49d8d-3737-4296-b4ec-3bf67b00f788}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {f0fd8038-c2dd-4caa-93ad-11e3bdfa35ec}, !- Handle
  Building Story 2,                       !- Name
  3.0488,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  ,                                       !- Default Construction Set Name
  {c3e6b92f-1faa-4209-a12c-588a2627e53d}, !- Default Schedule Set Name
  {fb8af89f-b39b-42c4-ba61-c0c4a3ef7d8f}, !- Group Rendering Name
  {d57d6a55-1364-43a9-a281-60001422124e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:SpaceType,
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  ,                                       !- Default Construction Set Name
  {9578cc15-a57b-48b0-a76a-24dfcc351f32}, !- Default Schedule Set Name
  {d1c587dd-f85c-4da7-9637-9341d355a09c}, !- Group Rendering Name
  {bd5365e8-beae-479f-96ce-041e9e811342}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Handle
  FullServiceRestaurant Attic,            !- Name
  {32f48dd3-d94c-47cc-9f31-bdaab0efce98}, !- Default Construction Set Name
  {752340ed-bfcc-4776-adb4-49f862a9a610}, !- Default Schedule Set Name
  {c86aed4b-2125-4eb2-8eab-050a2d338be9}, !- Group Rendering Name
  {9af2185a-a45f-4d96-9b28-df827f366bfb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:SubSurface,
  {213701bf-9cfa-4eef-a172-e912cc3274d1}, !- Handle
  Kitchen_Wall_East_Door,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c948d197-ce91-4318-a26c-8d47d0d034ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.6087, 18.294305362758, 2.1336,       !- X,Y,Z Vertex 1 {m}
  22.6087, 18.294305362758, 0,            !- X,Y,Z Vertex 2 {m}
  22.6087, 19.208705362758, 0,            !- X,Y,Z Vertex 3 {m}
  22.6087, 19.208705362758, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {ccc10430-734f-4d67-b775-b8db6f9b5067}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /mnt/openstudio-standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {81be0238-b440-4c4d-a371-7d7f6fac0235}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a76ed790-14d8-4adc-94c1-c3cdd8e3b4a1}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns WB=>MDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6bea8639-b124-454c-9dba-400da21fcea2}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {2250307b-df90-4177-a1f7-2330be3406b7}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {174a7748-72f1-48ca-b66e-1c82b7f60361}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2,                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

OS:Site:GroundTemperature:Shallow,
  {d0e02468-76cb-4680-9fe9-20e5ac376658}, !- Handle
  6,                                      !- January Surface Ground Temperature {C}
  2.1,                                    !- February Surface Ground Temperature {C}
  1.1,                                    !- March Surface Ground Temperature {C}
  2,                                      !- April Surface Ground Temperature {C}
  7.2,                                    !- May Surface Ground Temperature {C}
  13.1,                                   !- June Surface Ground Temperature {C}
  18.7,                                   !- July Surface Ground Temperature {C}
  22.7,                                   !- August Surface Ground Temperature {C}
  23.9,                                   !- September Surface Ground Temperature {C}
  22,                                     !- October Surface Ground Temperature {C}
  17.5,                                   !- November Surface Ground Temperature {C}
  11.7;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {1e25e784-dd80-4e0b-8642-0291f2758b6f}, !- Handle
  11.8,                                   !- January Deep Ground Temperature {C}
  9,                                      !- February Deep Ground Temperature {C}
  7.2,                                    !- March Deep Ground Temperature {C}
  6.7,                                    !- April Deep Ground Temperature {C}
  7.7,                                    !- May Deep Ground Temperature {C}
  10.1,                                   !- June Deep Ground Temperature {C}
  13,                                     !- July Deep Ground Temperature {C}
  15.9,                                   !- August Deep Ground Temperature {C}
  17.8,                                   !- September Deep Ground Temperature {C}
  18.2,                                   !- October Deep Ground Temperature {C}
  17.1,                                   !- November Deep Ground Temperature {C}
  14.8;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {c5a9c9ac-2ff5-4aaf-887c-2ae8a82ced46}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {c86aed4b-2125-4eb2-8eab-050a2d338be9}, !- Handle
  FullServiceRestaurant Attic 1,          !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9af2185a-a45f-4d96-9b28-df827f366bfb}, !- Handle
  FullServiceRestaurant Attic Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {752340ed-bfcc-4776-adb4-49f862a9a610}, !- Handle
  FullServiceRestaurant Attic Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {140f4930-1149-4e9d-8c8d-47e1358917c7}, !- Handle
  FullServiceRestaurant Attic Thermostat; !- Name

OS:Rendering:Color,
  {fb8af89f-b39b-42c4-ba61-c0c4a3ef7d8f}, !- Handle
  FullServiceRestaurant Dining 1,         !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {460695c6-a692-4c46-9181-75560580e924}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {6212e36a-88be-48d7-affd-c7f771c7cb3f}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {460695c6-a692-4c46-9181-75560580e924}, !- People Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fd0fb34e-c56e-4ca4-9f24-aaff67dac5f4}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {136312b7-fc44-4bb2-9118-6a9b58b489ea}, !- Clothing Insulation Schedule Name
  {c6fba2dc-45b0-400e-878b-ff2cf9cb26c6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {136312b7-fc44-4bb2-9118-6a9b58b489ea}, !- Handle
  Clothing Schedule,                      !- Name
  {f2830d8a-1d21-4c9c-ab11-3a198461f434}, !- Schedule Type Limits Name
  {3888c9af-1b6a-4a7f-8f3e-3ba3dbb21875}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3888c9af-1b6a-4a7f-8f3e-3ba3dbb21875}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {f2830d8a-1d21-4c9c-ab11-3a198461f434}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f71898ca-9596-4f85-814d-a1dce78869bc}, !- Handle
  Schedule Rule 1,                        !- Name
  {136312b7-fc44-4bb2-9118-6a9b58b489ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb7a442f-f274-4668-b807-49d7313dc8e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cb7a442f-f274-4668-b807-49d7313dc8e9}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {f2830d8a-1d21-4c9c-ab11-3a198461f434}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f2830d8a-1d21-4c9c-ab11-3a198461f434}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {c6fba2dc-45b0-400e-878b-ff2cf9cb26c6}, !- Handle
  Air Velocity Schedule,                  !- Name
  {fca49c2c-abe7-4b43-a6ca-39fb79db38aa}, !- Schedule Type Limits Name
  {93a80b48-d824-4010-b3a0-e1c412ee197d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93a80b48-d824-4010-b3a0-e1c412ee197d}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {fca49c2c-abe7-4b43-a6ca-39fb79db38aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fca49c2c-abe7-4b43-a6ca-39fb79db38aa}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {fd0fb34e-c56e-4ca4-9f24-aaff67dac5f4}, !- Handle
  Work Efficiency Schedule,               !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {3377b5f3-21b0-4e3c-a640-a2fae1e06f58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3377b5f3-21b0-4e3c-a640-a2fae1e06f58}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {5b3869eb-cb33-40f0-8d97-2cf22623ad9c}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {73d63a94-3940-445c-88ca-0b6cb6040782}, !- Handle
  {5b3869eb-cb33-40f0-8d97-2cf22623ad9c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8f05e60f-0006-4d4d-8cde-284726bd4422}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  64.927907633593,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {94ad5389-03de-489d-850b-1b74a5b8eebe}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {8f05e60f-0006-4d4d-8cde-284726bd4422}, !- Electric Equipment Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d57d6a55-1364-43a9-a281-60001422124e}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c3e6b92f-1faa-4209-a12c-588a2627e53d}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b0eb3c3b-5246-41dd-8f47-f6793ba1d643}, !- Number of People Schedule Name
  {4e25ab67-f1c7-4533-9d73-6ad1fecebf0a}, !- People Activity Level Schedule Name
  {aba64fca-8546-4ccc-908b-8af2fd4a78e3}, !- Lighting Schedule Name
  {50bc8ad9-3106-43bb-9aad-6b681e45ea5b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b0eb3c3b-5246-41dd-8f47-f6793ba1d643}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH,         !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {b6dee10e-38bd-4901-bd5c-ade7995d788e}, !- Default Day Schedule Name
  {71592b77-21be-4fc3-ad04-d513430c17f0}, !- Summer Design Day Schedule Name
  {6f2b024a-a96c-49be-8d6c-9aca20805638}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6dee10e-38bd-4901-bd5c-ade7995d788e}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {9e645ef9-673a-4a0c-bf2b-4617e3b34ca8}, !- Handle
  Schedule Rule 2,                        !- Name
  {b0eb3c3b-5246-41dd-8f47-f6793ba1d643}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6e91aa3-f994-45f2-b15e-68f69c6598a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6e91aa3-f994-45f2-b15e-68f69c6598a5}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {71592b77-21be-4fc3-ad04-d513430c17f0}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef6c3746-e91e-4a0c-ae07-6f888cc69fa3}, !- Handle
  Schedule Rule 3,                        !- Name
  {b0eb3c3b-5246-41dd-8f47-f6793ba1d643}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14853e39-08b1-4d46-b7ad-4dcde8a3620d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14853e39-08b1-4d46-b7ad-4dcde8a3620d}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2;                                    !- Value Until Time 17

OS:Schedule:Day,
  {6f2b024a-a96c-49be-8d6c-9aca20805638}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e25ab67-f1c7-4533-9d73-6ad1fecebf0a}, !- Handle
  RestaurantSitDown ACTIVITY_SCH,         !- Name
  {b941fd03-79df-4878-a609-4e48ad93bb92}, !- Schedule Type Limits Name
  {20fc1d4b-dbfc-43e1-a4db-b7f0bc533863}, !- Default Day Schedule Name
  {b9d35d97-d132-4c5b-8962-ccf542af70a3}, !- Summer Design Day Schedule Name
  {7941794d-fc99-48c1-90a8-35bf4435740e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20fc1d4b-dbfc-43e1-a4db-b7f0bc533863}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Default, !- Name
  {b941fd03-79df-4878-a609-4e48ad93bb92}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7941794d-fc99-48c1-90a8-35bf4435740e}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- Name
  {b941fd03-79df-4878-a609-4e48ad93bb92}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b9d35d97-d132-4c5b-8962-ccf542af70a3}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- Name
  {b941fd03-79df-4878-a609-4e48ad93bb92}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b941fd03-79df-4878-a609-4e48ad93bb92}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {aba64fca-8546-4ccc-908b-8af2fd4a78e3}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {ef0b03e6-003a-4388-b9bb-e4b1f0ef1a16}, !- Default Day Schedule Name
  {f4583dee-0913-4488-ad41-d31852002bd6}, !- Summer Design Day Schedule Name
  {09b55902-5f4c-40a8-8282-8361fc8f9ba6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef0b03e6-003a-4388-b9bb-e4b1f0ef1a16}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1877,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2816,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4693,                                 !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.657,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5631,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {08e6bf79-1e5d-40a6-b8e7-3e61cab025e8}, !- Handle
  Schedule Rule 4,                        !- Name
  {aba64fca-8546-4ccc-908b-8af2fd4a78e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7ee4cfb-4acc-460b-b930-e42e41db8437}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7ee4cfb-4acc-460b-b930-e42e41db8437}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1877,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2816,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5631,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7509,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8447,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Day,
  {f4583dee-0913-4488-ad41-d31852002bd6}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4385e86a-3ad1-4c4f-819a-d8b6cef2c7c9}, !- Handle
  Schedule Rule 5,                        !- Name
  {aba64fca-8546-4ccc-908b-8af2fd4a78e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2707b1e-905a-42fb-b2c6-f9467137c9f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2707b1e-905a-42fb-b2c6-f9467137c9f1}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1408,                                 !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1877,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3754,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5631,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8447,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Day,
  {09b55902-5f4c-40a8-8282-8361fc8f9ba6}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {50bc8ad9-3106-43bb-9aad-6b681e45ea5b}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {563de3cf-8879-4895-9783-6b6b936a3c78}, !- Default Day Schedule Name
  {e9c6e0d0-81b8-4ce3-9622-7460cae363a7}, !- Summer Design Day Schedule Name
  {bd067e74-1f75-416d-9b53-59ec02ce06d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {563de3cf-8879-4895-9783-6b6b936a3c78}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {d9201eb1-6302-4ebb-bb39-c923011c86fe}, !- Handle
  Schedule Rule 6,                        !- Name
  {50bc8ad9-3106-43bb-9aad-6b681e45ea5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2cc2f17b-bb64-4715-af8f-19782bf659ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cc2f17b-bb64-4715-af8f-19782bf659ad}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {e9c6e0d0-81b8-4ce3-9622-7460cae363a7}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bd067e74-1f75-416d-9b53-59ec02ce06d9}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {14b961a2-6e14-4056-af4d-b6799e1c4970}, !- Handle
  FullServiceRestaurant Dining Thermostat, !- Name
  {067b82de-4fa2-4a1f-8547-0431e492d329}, !- Heating Setpoint Temperature Schedule Name
  {94e2e93b-0ad1-48c2-aad5-86e07caea617}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {067b82de-4fa2-4a1f-8547-0431e492d329}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  {18e4797d-dec6-4557-a00f-ae183f160b72}, !- Default Day Schedule Name
  {b2bf0b6a-e8a6-4a90-afa2-d8a9f8a1bc69}, !- Summer Design Day Schedule Name
  {78aaa97d-3325-4027-a503-be4b87d4778a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18e4797d-dec6-4557-a00f-ae183f160b72}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {ae7eaa11-25db-4907-85c4-b9a21edb65e4}, !- Handle
  Schedule Rule 7,                        !- Name
  {067b82de-4fa2-4a1f-8547-0431e492d329}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c221327c-8bdb-435a-92b7-038409ae2c35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c221327c-8bdb-435a-92b7-038409ae2c35}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Wkdy|Default Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {72f996ec-abdb-4902-b014-8c4a8eda2cd9}, !- Handle
  Schedule Rule 8,                        !- Name
  {067b82de-4fa2-4a1f-8547-0431e492d329}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f27b6b63-47ae-47fd-97e8-f05fa73b4125}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f27b6b63-47ae-47fd-97e8-f05fa73b4125}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {b2bf0b6a-e8a6-4a90-afa2-d8a9f8a1bc69}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {78aaa97d-3325-4027-a503-be4b87d4778a}, !- Handle
  RestaurantSitDown HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {94e2e93b-0ad1-48c2-aad5-86e07caea617}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  {a645d75b-73b9-43e6-bf87-b1166d09d92d}, !- Default Day Schedule Name
  {34e68dcc-53f8-47b4-80fc-4573bd62f2d2}, !- Summer Design Day Schedule Name
  {42900ef3-d55c-4b7a-9fd6-b313e29351de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a645d75b-73b9-43e6-bf87-b1166d09d92d}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {92016608-03c8-4b72-8086-30058de6bea2}, !- Handle
  Schedule Rule 9,                        !- Name
  {94e2e93b-0ad1-48c2-aad5-86e07caea617}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2c21426-f2f3-4a21-a09e-11b561c456c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2c21426-f2f3-4a21-a09e-11b561c456c4}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Wkdy|Default Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {55ae666d-e0ef-4867-931a-b5ba8d0b8013}, !- Handle
  Schedule Rule 10,                       !- Name
  {94e2e93b-0ad1-48c2-aad5-86e07caea617}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4443907-e2c3-483c-bd3b-a971b0585489}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4443907-e2c3-483c-bd3b-a971b0585489}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {34e68dcc-53f8-47b4-80fc-4573bd62f2d2}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {42900ef3-d55c-4b7a-9fd6-b313e29351de}, !- Handle
  RestaurantSitDown CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Rendering:Color,
  {d1c587dd-f85c-4da7-9637-9341d355a09c}, !- Handle
  FullServiceRestaurant Kitchen 1,        !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {50cf3302-2bcf-4ee9-bdb4-da9276d41077}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {9158437b-daac-4cf0-8aec-5725f1a295f7}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {50cf3302-2bcf-4ee9-bdb4-da9276d41077}, !- People Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {fd0fb34e-c56e-4ca4-9f24-aaff67dac5f4}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {136312b7-fc44-4bb2-9118-6a9b58b489ea}, !- Clothing Insulation Schedule Name
  {c6fba2dc-45b0-400e-878b-ff2cf9cb26c6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6a4e1403-e6e3-44dc-a41a-acfeae3de246}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7326623542136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1ad8bc13-a63a-4288-948e-3b193c7afa19}, !- Handle
  {6a4e1403-e6e3-44dc-a41a-acfeae3de246}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4e7ca8d1-e661-4579-8fcf-2f445824233d}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  403.969557939116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {099f9925-4cf2-4288-92a7-79408bb3920b}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip, !- Name
  {4e7ca8d1-e661-4579-8fcf-2f445824233d}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {e16138a8-28c7-4c9b-b2f7-a0f0407bd688}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  649.246321241426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {0539df73-6ac6-42d1-bb03-deae4375770a}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip, !- Name
  {e16138a8-28c7-4c9b-b2f7-a0f0407bd688}, !- Gas Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bd5365e8-beae-479f-96ce-041e9e811342}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  1.21708392,                             !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9578cc15-a57b-48b0-a76a-24dfcc351f32}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b0eb3c3b-5246-41dd-8f47-f6793ba1d643}, !- Number of People Schedule Name
  {4e25ab67-f1c7-4533-9d73-6ad1fecebf0a}, !- People Activity Level Schedule Name
  {0ea73c31-ab5c-411a-9b39-c0852bc2d4ae}, !- Lighting Schedule Name
  {50bc8ad9-3106-43bb-9aad-6b681e45ea5b}, !- Electric Equipment Schedule Name
  {d2ee4335-a47e-499f-91ba-ce7e13f72cb8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0ea73c31-ab5c-411a-9b39-c0852bc2d4ae}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {44caab5a-1299-48d0-9a69-aca0182203a7}, !- Default Day Schedule Name
  {1a3b343a-a709-4d13-adb4-ca47c4dc235c}, !- Summer Design Day Schedule Name
  {92a4d477-0f7f-4556-9f14-4116564f76f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {44caab5a-1299-48d0-9a69-aca0182203a7}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16446,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24669,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41115,                                !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57561,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.49338,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Rule,
  {4ec2953f-4e58-48a4-ab49-ceb091bd91d8}, !- Handle
  Schedule Rule 11,                       !- Name
  {0ea73c31-ab5c-411a-9b39-c0852bc2d4ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01522d94-9486-483a-abdf-a1f3aaf680e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01522d94-9486-483a-abdf-a1f3aaf680e9}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16446,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24669,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.49338,                                !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.65784,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.74007,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Day,
  {1a3b343a-a709-4d13-adb4-ca47c4dc235c}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37215de0-4107-4132-aa14-af4eb2998a92}, !- Handle
  Schedule Rule 12,                       !- Name
  {0ea73c31-ab5c-411a-9b39-c0852bc2d4ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fbb6d87-7abb-40db-830c-b9298bb5dfda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fbb6d87-7abb-40db-830c-b9298bb5dfda}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123345,                               !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.16446,                                !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32892,                                !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.49338,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.74007,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Day,
  {92a4d477-0f7f-4556-9f14-4116564f76f7}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2ee4335-a47e-499f-91ba-ce7e13f72cb8}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {131276ac-017a-4709-88b4-d7abd42c6a0e}, !- Default Day Schedule Name
  {e68c9337-cfec-4701-a09f-37151c796c54}, !- Summer Design Day Schedule Name
  {271a7fd3-c34f-4798-b28d-1b00efafde4a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {131276ac-017a-4709-88b4-d7abd42c6a0e}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {d794cbda-3b3f-4c5e-91a8-d5e22ff5ac37}, !- Handle
  Schedule Rule 13,                       !- Name
  {d2ee4335-a47e-499f-91ba-ce7e13f72cb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea6dbccd-3ced-480b-a997-2d163373bab9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea6dbccd-3ced-480b-a997-2d163373bab9}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Wkdy|Default Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {104ac213-a6e3-414f-bdad-e5de69cac7ab}, !- Handle
  Schedule Rule 14,                       !- Name
  {d2ee4335-a47e-499f-91ba-ce7e13f72cb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac98ad17-65ee-4068-977d-fd2fd8034005}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac98ad17-65ee-4068-977d-fd2fd8034005}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Sat Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {e68c9337-cfec-4701-a09f-37151c796c54}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {271a7fd3-c34f-4798-b28d-1b00efafde4a}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1291a932-3ac8-4ba7-b6c2-869fdbffdb0d}, !- Handle
  FullServiceRestaurant Kitchen Thermostat, !- Name
  {2b20dc7b-f988-4f96-ac21-64a03fd86e84}, !- Heating Setpoint Temperature Schedule Name
  {1595a148-a71f-4bd9-bebe-62e6b1569f8b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2b20dc7b-f988-4f96-ac21-64a03fd86e84}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  {7bed5b6c-db40-40e7-ac51-db14fccde9b4}, !- Default Day Schedule Name
  {c8644daf-7579-4eb9-a248-9d89949a0b66}, !- Summer Design Day Schedule Name
  {1fb564e8-75d8-496c-82da-9851012a45a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7bed5b6c-db40-40e7-ac51-db14fccde9b4}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7f5337ad-1e29-4b2d-b313-5386d2b385f6}, !- Handle
  Schedule Rule 15,                       !- Name
  {2b20dc7b-f988-4f96-ac21-64a03fd86e84}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e0f8403-ab14-4ed8-a5ec-6a2f34bc3f20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e0f8403-ab14-4ed8-a5ec-6a2f34bc3f20}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Wkdy|Default Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {31212f84-b5f0-48c8-a53c-b963942d08c9}, !- Handle
  Schedule Rule 16,                       !- Name
  {2b20dc7b-f988-4f96-ac21-64a03fd86e84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ae7d494-b301-48e6-96ff-fae99abcaf83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ae7d494-b301-48e6-96ff-fae99abcaf83}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Sat Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19;                                     !- Value Until Time 3

OS:Schedule:Day,
  {c8644daf-7579-4eb9-a248-9d89949a0b66}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1fb564e8-75d8-496c-82da-9851012a45a3}, !- Handle
  RestaurantSitDown HTGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1595a148-a71f-4bd9-bebe-62e6b1569f8b}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  {cec05840-82ad-42c1-8bb8-6cafc1a310ec}, !- Default Day Schedule Name
  {c780d789-aef0-4905-9dd4-70dc36c4ab97}, !- Summer Design Day Schedule Name
  {233622be-6f68-4d2e-9b0d-edd1dffa47b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cec05840-82ad-42c1-8bb8-6cafc1a310ec}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Default, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {4b263873-cdde-4129-8520-7942d2d2c1c1}, !- Handle
  Schedule Rule 17,                       !- Name
  {1595a148-a71f-4bd9-bebe-62e6b1569f8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17b36d53-7d5c-403a-a93e-38649bb69172}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17b36d53-7d5c-403a-a93e-38649bb69172}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Wkdy|Default Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {255fd168-1ee7-4b39-95d0-c82522347354}, !- Handle
  Schedule Rule 18,                       !- Name
  {1595a148-a71f-4bd9-bebe-62e6b1569f8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf0f1ce4-7d30-420d-b4c3-075a5c25ce62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf0f1ce4-7d30-420d-b4c3-075a5c25ce62}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Sat Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26,                                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  30,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26;                                     !- Value Until Time 3

OS:Schedule:Day,
  {c780d789-aef0-4905-9dd4-70dc36c4ab97}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26;                                     !- Value Until Time 1

OS:Schedule:Day,
  {233622be-6f68-4d2e-9b0d-edd1dffa47b8}, !- Handle
  RestaurantSitDown CLGSETP_KITCHEN_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {34d2cc61-fc25-472b-bdad-bdd4c4e06927}, !- Handle
  attic HVAC On Infiltration,             !- Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space or SpaceType Name
  {74b81fa7-a649-413e-8fb7-378a9956bae2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1b8141fb-9515-4484-a86b-043d94f7ea1c}, !- Handle
  attic HVAC Off Infiltration,            !- Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space or SpaceType Name
  {5403d35d-8050-4065-8ae6-eceb3688b59c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dd209cb9-b99a-4eb5-aff7-20b07d591e75}, !- Handle
  Dining HVAC On Infiltration,            !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space or SpaceType Name
  {74b81fa7-a649-413e-8fb7-378a9956bae2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fb5ff9d5-7042-4a58-9dda-3bb1ea9f65fc}, !- Handle
  Dining HVAC Off Infiltration,           !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space or SpaceType Name
  {5403d35d-8050-4065-8ae6-eceb3688b59c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {da8cb951-9c46-4323-875d-3f00634d9dcd}, !- Handle
  Kitchen HVAC On Infiltration,           !- Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space or SpaceType Name
  {74b81fa7-a649-413e-8fb7-378a9956bae2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {77e56539-97a4-4fe5-b8b0-a85063d77c95}, !- Handle
  Kitchen HVAC Off Infiltration,          !- Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space or SpaceType Name
  {5403d35d-8050-4065-8ae6-eceb3688b59c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {8b440197-b899-49f2-a0cd-b1c4e1a8a267}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {6fd852dc-c353-4152-96c0-fe8fdae7d7e9}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {77103ec9-0fda-4f21-b179-fdfab04e28ee}, !- Handle
  attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8537fcd-1e15-4704-8b92-343da6b80403}, !- Zone Air Inlet Port List
  {0a24e4bd-54f0-4049-a2ab-a83386652afd}, !- Zone Air Exhaust Port List
  {7cf9a6fa-56f9-420f-b6d5-1439a2d7791a}, !- Zone Air Node Name
  {b8d014e2-d4b3-47de-95c9-7637926eb87e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {adfe9d2b-03eb-4111-801a-249ee0db2161}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9b93a4e-3970-409e-83cd-342a18043a58}, !- Handle
  attic ZN Zone Air Node,                 !- Name
  {7cf9a6fa-56f9-420f-b6d5-1439a2d7791a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cf9a6fa-56f9-420f-b6d5-1439a2d7791a}, !- Handle
  {77103ec9-0fda-4f21-b179-fdfab04e28ee}, !- Source Object
  11,                                     !- Outlet Port
  {a9b93a4e-3970-409e-83cd-342a18043a58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8537fcd-1e15-4704-8b92-343da6b80403}, !- Handle
  {77103ec9-0fda-4f21-b179-fdfab04e28ee}; !- HVAC Component

OS:PortList,
  {0a24e4bd-54f0-4049-a2ab-a83386652afd}, !- Handle
  {77103ec9-0fda-4f21-b179-fdfab04e28ee}; !- HVAC Component

OS:PortList,
  {b8d014e2-d4b3-47de-95c9-7637926eb87e}, !- Handle
  {77103ec9-0fda-4f21-b179-fdfab04e28ee}; !- HVAC Component

OS:Sizing:Zone,
  {32edb5af-6663-4d1a-bab1-fc17a4620808}, !- Handle
  {77103ec9-0fda-4f21-b179-fdfab04e28ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5c1eeb55-5143-45fa-9e1b-69de3b7ca118}, !- Handle
  attic ZN Zone HVAC Equipment List,      !- Name
  {77103ec9-0fda-4f21-b179-fdfab04e28ee}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {adfe9d2b-03eb-4111-801a-249ee0db2161}, !- Handle
  FullServiceRestaurant Attic Thermostat 1; !- Name

OS:ThermalZone,
  {26881edd-9af1-42bb-9175-c1bba6867dbf}, !- Handle
  Dining ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c70e3ed-f737-4324-b826-337936267afe}, !- Zone Air Inlet Port List
  {309e726b-e1b0-4235-9fb9-f178433cb765}, !- Zone Air Exhaust Port List
  {d5431848-8d03-4a4b-a40e-95d957f19ef7}, !- Zone Air Node Name
  {b0970e84-3a3d-43f4-ab78-162d70792ba1}, !- Zone Return Air Port List
  {2db7c282-a9b6-4f71-ac6e-3833ec4878e8}, !- Primary Daylighting Control Name
  0.275,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {3e83fe4e-becc-4ed9-ad6c-caa4602371d8}, !- Secondary Daylighting Control Name
  0.232,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {238c21d5-ee61-4254-a9c0-61ee8fa166f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d1b712c-0b48-42a0-b8cc-24d2454acf0b}, !- Handle
  Dining ZN Zone Air Node,                !- Name
  {d5431848-8d03-4a4b-a40e-95d957f19ef7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5431848-8d03-4a4b-a40e-95d957f19ef7}, !- Handle
  {26881edd-9af1-42bb-9175-c1bba6867dbf}, !- Source Object
  11,                                     !- Outlet Port
  {9d1b712c-0b48-42a0-b8cc-24d2454acf0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c70e3ed-f737-4324-b826-337936267afe}, !- Handle
  {26881edd-9af1-42bb-9175-c1bba6867dbf}, !- HVAC Component
  {4b10a79b-fc1c-46b8-a04a-dbfe2d3dc93b}; !- Port 1

OS:PortList,
  {309e726b-e1b0-4235-9fb9-f178433cb765}, !- Handle
  {26881edd-9af1-42bb-9175-c1bba6867dbf}, !- HVAC Component
  {908786ce-535c-4345-8437-b1d750b256fb}; !- Port 1

OS:PortList,
  {b0970e84-3a3d-43f4-ab78-162d70792ba1}, !- Handle
  {26881edd-9af1-42bb-9175-c1bba6867dbf}, !- HVAC Component
  {2fa2ac1e-7b39-478f-a6cb-ad496bd53611}; !- Port 1

OS:Sizing:Zone,
  {27621fa6-b65c-4bdb-9fbb-74c82c287778}, !- Handle
  {26881edd-9af1-42bb-9175-c1bba6867dbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0.003581176,                            !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {30bf785c-eb8d-4016-a230-fc9f1c040cc8}, !- Handle
  Dining ZN Zone HVAC Equipment List,     !- Name
  {26881edd-9af1-42bb-9175-c1bba6867dbf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cdf3b063-d8d8-4859-84c5-e0ad697fd344}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4fde178d-0ec6-450b-8e41-2ad94fdf5a42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {238c21d5-ee61-4254-a9c0-61ee8fa166f0}, !- Handle
  FullServiceRestaurant Dining Thermostat 1, !- Name
  {067b82de-4fa2-4a1f-8547-0431e492d329}, !- Heating Setpoint Temperature Schedule Name
  {94e2e93b-0ad1-48c2-aad5-86e07caea617}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Handle
  Kitchen ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62d027f2-b272-42d0-b8f0-eae94bb61003}, !- Zone Air Inlet Port List
  {d40c0a6f-eac2-46f2-9827-56d9d4a19499}, !- Zone Air Exhaust Port List
  {573fbad0-e295-4c68-8043-73794608dc9d}, !- Zone Air Node Name
  {ee3d4b2f-e8fb-4d24-b4ff-a459b2ed954a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a57cd2f-9286-410a-b30c-76938d123f18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e9aa83f-704d-457a-9e92-5c41fa1d09b0}, !- Handle
  Kitchen ZN Zone Air Node,               !- Name
  {573fbad0-e295-4c68-8043-73794608dc9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {573fbad0-e295-4c68-8043-73794608dc9d}, !- Handle
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Source Object
  11,                                     !- Outlet Port
  {9e9aa83f-704d-457a-9e92-5c41fa1d09b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62d027f2-b272-42d0-b8f0-eae94bb61003}, !- Handle
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- HVAC Component
  {5f2907e9-7d6b-465b-872a-5372012a7fae}; !- Port 1

OS:PortList,
  {d40c0a6f-eac2-46f2-9827-56d9d4a19499}, !- Handle
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- HVAC Component
  {6564b769-0b73-4d66-940d-d0241be8232b}; !- Port 1

OS:PortList,
  {ee3d4b2f-e8fb-4d24-b4ff-a459b2ed954a}, !- Handle
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- HVAC Component
  {407e3dbf-7b9b-4422-8b24-051c1d2ab99e}; !- Port 1

OS:Sizing:Zone,
  {48820f6e-db5d-4da2-a136-783d1d24afce}, !- Handle
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {bfeeac61-c96f-42ad-a015-e1a2c0effc17}, !- Handle
  Kitchen ZN Zone HVAC Equipment List,    !- Name
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0e5ae85-a863-46ff-bc34-c76c43aea80a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {65bdf857-42c9-4e23-8944-7941c6e0f818}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9a57cd2f-9286-410a-b30c-76938d123f18}, !- Handle
  FullServiceRestaurant Kitchen Thermostat 1, !- Name
  {2b20dc7b-f988-4f96-ac21-64a03fd86e84}, !- Heating Setpoint Temperature Schedule Name
  {1595a148-a71f-4bd9-bebe-62e6b1569f8b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d0311c93-354c-4536-a550-faecbb50d763}, !- Handle
  RestaurantSitDown HVACOperationSchd,    !- Name
  {f557198f-a153-468f-a07e-324889799949}, !- Schedule Type Limits Name
  {25f928e7-b1e8-4af6-8ec0-9bbee045f328}, !- Default Day Schedule Name
  {322dc395-25aa-4aa5-9acd-2b08a5d4e9c0}, !- Summer Design Day Schedule Name
  {ee5e3534-e6d3-4d2c-9b8c-818879402285}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25f928e7-b1e8-4af6-8ec0-9bbee045f328}, !- Handle
  RestaurantSitDown HVACOperationSchd Default, !- Name
  {f557198f-a153-468f-a07e-324889799949}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ee5e3534-e6d3-4d2c-9b8c-818879402285}, !- Handle
  RestaurantSitDown HVACOperationSchd Winter Design Day, !- Name
  {f557198f-a153-468f-a07e-324889799949}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {322dc395-25aa-4aa5-9acd-2b08a5d4e9c0}, !- Handle
  RestaurantSitDown HVACOperationSchd Summer Design Day, !- Name
  {f557198f-a153-468f-a07e-324889799949}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {14693c83-00c0-464c-bf99-e4c3f30e3993}, !- Handle
  Schedule Rule 19,                       !- Name
  {d0311c93-354c-4536-a550-faecbb50d763}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9daabee-4244-45b1-83e9-412f2fa39917}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9daabee-4244-45b1-83e9-412f2fa39917}, !- Handle
  RestaurantSitDown HVACOperationSchd Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {f557198f-a153-468f-a07e-324889799949}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e2b1b7c2-f14b-4973-b655-319ccb41e2dd}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {bc239c09-7ba1-483d-baf8-35e6760e9a0e}, !- Default Day Schedule Name
  {8a273a57-3f0c-4a3e-8269-687aec0ac7a6}, !- Summer Design Day Schedule Name
  {8a70290e-bfbb-4805-855e-3e9884440bbd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc239c09-7ba1-483d-baf8-35e6760e9a0e}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8a273a57-3f0c-4a3e-8269-687aec0ac7a6}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bd1be65b-e410-48f5-99e6-3d9e77345b16}, !- Handle
  Schedule Rule 20,                       !- Name
  {e2b1b7c2-f14b-4973-b655-319ccb41e2dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e45b80d7-bb00-4d29-82a5-54a54e5c5130}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e45b80d7-bb00-4d29-82a5-54a54e5c5130}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched Default|SmrDsn|Sat|Wkdy Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8a70290e-bfbb-4805-855e-3e9884440bbd}, !- Handle
  RestaurantSitDown MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {a8a7a34f-457c-4bb4-812a-f1d06c07134a}, !- Handle
  Dining ZN PSZ-AC,                       !- Name
  ,                                       !- Controller List Name
  {d0311c93-354c-4536-a550-faecbb50d763}, !- Availability Schedule
  {ad8d8f8a-a8cb-4e38-b976-2464d463376c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7caeeda6-be79-4bd4-a904-d4fa4036defa}, !- Supply Side Inlet Node Name
  {30d230b7-7257-4a89-a7fa-9de1a5b28c17}, !- Demand Side Outlet Node Name
  {4a542988-b974-47cd-b57c-24cd73c2ff1e}, !- Demand Side Inlet Node A
  {1200f5f8-7231-4036-880f-fc09894d27bf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c109ec21-5d8b-4870-80a1-6416f566370a}, !- Demand Mixer Name
  {a3d3af5e-180f-410a-aacd-9fea35a4d41a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1a916ad0-552e-4e45-a137-efe769f1b6fb}, !- Handle
  Dining ZN PSZ-AC Supply Inlet Node,     !- Name
  {7caeeda6-be79-4bd4-a904-d4fa4036defa}, !- Inlet Port
  {a5df5a53-a547-4585-bd17-6e90345efe2d}; !- Outlet Port

OS:Node,
  {72c7823b-52fa-4807-b33b-3c9fd2eead75}, !- Handle
  Dining ZN PSZ-AC Supply Outlet Node,    !- Name
  {a61e4fd3-793e-43e4-b42e-c6e24d9f28f1}, !- Inlet Port
  {1200f5f8-7231-4036-880f-fc09894d27bf}; !- Outlet Port

OS:Connection,
  {7caeeda6-be79-4bd4-a904-d4fa4036defa}, !- Handle
  {a8a7a34f-457c-4bb4-812a-f1d06c07134a}, !- Source Object
  9,                                      !- Outlet Port
  {1a916ad0-552e-4e45-a137-efe769f1b6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1200f5f8-7231-4036-880f-fc09894d27bf}, !- Handle
  {72c7823b-52fa-4807-b33b-3c9fd2eead75}, !- Source Object
  3,                                      !- Outlet Port
  {a8a7a34f-457c-4bb4-812a-f1d06c07134a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bc84a384-1beb-4df7-9eb8-63843bb73375}, !- Handle
  Dining ZN PSZ-AC Demand Inlet Node,     !- Name
  {4a542988-b974-47cd-b57c-24cd73c2ff1e}, !- Inlet Port
  {b3935ebd-848b-44f0-9cfc-b00acfed4b05}; !- Outlet Port

OS:Node,
  {9031f96c-af60-4861-bb74-7fb808c665f1}, !- Handle
  Dining ZN PSZ-AC Demand Outlet Node,    !- Name
  {deb80942-fa65-43c5-bf5a-f0674290fe75}, !- Inlet Port
  {30d230b7-7257-4a89-a7fa-9de1a5b28c17}; !- Outlet Port

OS:Node,
  {c9effd75-aaf4-4037-ab25-d38b1ff249c3}, !- Handle
  Dining ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {a7a35d65-8195-4be9-9304-c63578f91126}, !- Inlet Port
  {4b10a79b-fc1c-46b8-a04a-dbfe2d3dc93b}; !- Outlet Port

OS:Connection,
  {4a542988-b974-47cd-b57c-24cd73c2ff1e}, !- Handle
  {a8a7a34f-457c-4bb4-812a-f1d06c07134a}, !- Source Object
  11,                                     !- Outlet Port
  {bc84a384-1beb-4df7-9eb8-63843bb73375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d230b7-7257-4a89-a7fa-9de1a5b28c17}, !- Handle
  {9031f96c-af60-4861-bb74-7fb808c665f1}, !- Source Object
  3,                                      !- Outlet Port
  {a8a7a34f-457c-4bb4-812a-f1d06c07134a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a3d3af5e-180f-410a-aacd-9fea35a4d41a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b3935ebd-848b-44f0-9cfc-b00acfed4b05}, !- Inlet Node Name
  {823af1c0-ac7b-4f50-b61d-db033fe8f293}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c109ec21-5d8b-4870-80a1-6416f566370a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {deb80942-fa65-43c5-bf5a-f0674290fe75}, !- Outlet Node Name
  {b9ba57db-ef9d-4aed-a000-db852110d232}; !- Inlet Node Name 1

OS:Connection,
  {b3935ebd-848b-44f0-9cfc-b00acfed4b05}, !- Handle
  {bc84a384-1beb-4df7-9eb8-63843bb73375}, !- Source Object
  3,                                      !- Outlet Port
  {a3d3af5e-180f-410a-aacd-9fea35a4d41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb80942-fa65-43c5-bf5a-f0674290fe75}, !- Handle
  {c109ec21-5d8b-4870-80a1-6416f566370a}, !- Source Object
  2,                                      !- Outlet Port
  {9031f96c-af60-4861-bb74-7fb808c665f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a38663db-6f11-466d-9c0d-8043b248dc95}, !- Handle
  {a8a7a34f-457c-4bb4-812a-f1d06c07134a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {ad8d8f8a-a8cb-4e38-b976-2464d463376c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {2a71430a-2b6d-46cf-b0b9-497baac4a1bd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b1c2bab3-5bf6-4df8-9b7e-8f222d589246}, !- Handle
  Dining ZN Setpoint Manager SZ Reheat,   !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {26881edd-9af1-42bb-9175-c1bba6867dbf}, !- Control Zone Name
  {72c7823b-52fa-4807-b33b-3c9fd2eead75}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {caab85f9-4331-4d5a-ab39-8285a9d00a65}, !- Handle
  Dining ZN PSZ-AC Gas Htg Coil 543kBtu/hr 0.8 Thermal Eff, !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {e298560f-a0f5-4f24-9545-da21f9789a1d}, !- Handle
  Always Off Discrete,                    !- Name
  {f557198f-a153-468f-a07e-324889799949}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {f557198f-a153-468f-a07e-324889799949}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {38859f09-77f2-48aa-aff1-7826e922967e}, !- Handle
  Dining ZN PSZ-AC No Heat,               !- Name
  {e298560f-a0f5-4f24-9545-da21f9789a1d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {18c9516d-2e39-4ccb-8cc3-bbcfe2c675f5}, !- Handle
  Dining ZN PSZ-AC 2spd DX AC Clg Coil 261kBtu/hr 13IEER, !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.59496860323357,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b989637-6447-42e2-a17e-3c594120dd84}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a4a2309-f736-4686-a5f8-4c1de9bd9cd6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c3788166-542b-424d-8017-e5eaeb927290}, !- Energy Input Ratio Function of Temperature Curve Name
  {1078da0a-1f53-4bf5-a79c-3e75737f308f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6a13f267-e14e-48ca-b435-5734c28ad753}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.59496860323357,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {7b989637-6447-42e2-a17e-3c594120dd84}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c3788166-542b-424d-8017-e5eaeb927290}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {1c1b9979-3c77-4b9a-886f-600ce0ce4b59}, !- Handle
  Dining ZN PSZ-AC Fan,                   !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5d2e42b9-120c-4399-8db0-dfd13480fd92}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {69281c9f-3a6b-4dfa-ba11-19f0edb1da4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5d2e42b9-120c-4399-8db0-dfd13480fd92}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {69281c9f-3a6b-4dfa-ba11-19f0edb1da4d}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1b411b7e-86de-42ab-81a0-15a3a41ed8b8}, !- Handle
  Dining ZN PSZ-AC Unitary AC,            !- Name
  Load,                                   !- Control Type
  {26881edd-9af1-42bb-9175-c1bba6867dbf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d0311c93-354c-4536-a550-faecbb50d763}, !- Availability Schedule Name
  {5f6380bc-b2c2-40b2-93cb-9e265c4048a3}, !- Air Inlet Node Name
  {a61e4fd3-793e-43e4-b42e-c6e24d9f28f1}, !- Air Outlet Node Name
  {1c1b9979-3c77-4b9a-886f-600ce0ce4b59}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d0311c93-354c-4536-a550-faecbb50d763}, !- Supply Air Fan Operating Mode Schedule Name
  {caab85f9-4331-4d5a-ab39-8285a9d00a65}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {18c9516d-2e39-4ccb-8cc3-bbcfe2c675f5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {38859f09-77f2-48aa-aff1-7826e922967e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a61e4fd3-793e-43e4-b42e-c6e24d9f28f1}, !- Handle
  {1b411b7e-86de-42ab-81a0-15a3a41ed8b8}, !- Source Object
  7,                                      !- Outlet Port
  {72c7823b-52fa-4807-b33b-3c9fd2eead75}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {749a0cb9-c6b0-4a04-a917-548d52e80722}, !- Handle
  Dining ZN PSZ-AC OA System Controller,  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e2b1b7c2-f14b-4973-b655-319ccb41e2dd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3ff4d84a-2b94-4045-bf53-0abc1db2a032}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3997e331-eb04-4821-bb2e-f3541516a3ab}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3997e331-eb04-4821-bb2e-f3541516a3ab}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {15517d37-d408-45e8-8666-0f7c8f5cc4c8}, !- Handle
  Dining ZN PSZ-AC OA System,             !- Name
  {749a0cb9-c6b0-4a04-a917-548d52e80722}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {db98deea-156d-472d-91df-925ec48436b5}, !- Mixed Air Node Name
  {9a869386-1682-478e-b0b1-7055b885a535}, !- Outdoor Air Stream Node Name
  {118c72a2-4f37-47e9-a456-f21d847dfde8}, !- Relief Air Stream Node Name
  {a5df5a53-a547-4585-bd17-6e90345efe2d}; !- Return Air Stream Node Name

OS:Node,
  {692d0057-19b1-4439-b50b-dc434240a7ab}, !- Handle
  Dining ZN PSZ-AC Outdoor Air Node,      !- Name
  ,                                       !- Inlet Port
  {85eb8a9b-053c-4c78-a418-07d3c3f115f5}; !- Outlet Port

OS:Node,
  {6113cd82-7faf-4807-8846-53dee5897198}, !- Handle
  Dining ZN PSZ-AC Relief Air Node,       !- Name
  {60ce271b-3de4-4bda-8571-af2797b32279}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {231d1fd5-9c19-435f-a783-c08076df625a}, !- Handle
  Dining ZN PSZ-AC Mixed Air Node,        !- Name
  {db98deea-156d-472d-91df-925ec48436b5}, !- Inlet Port
  {5f6380bc-b2c2-40b2-93cb-9e265c4048a3}; !- Outlet Port

OS:Connection,
  {a5df5a53-a547-4585-bd17-6e90345efe2d}, !- Handle
  {1a916ad0-552e-4e45-a137-efe769f1b6fb}, !- Source Object
  3,                                      !- Outlet Port
  {15517d37-d408-45e8-8666-0f7c8f5cc4c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {db98deea-156d-472d-91df-925ec48436b5}, !- Handle
  {15517d37-d408-45e8-8666-0f7c8f5cc4c8}, !- Source Object
  5,                                      !- Outlet Port
  {231d1fd5-9c19-435f-a783-c08076df625a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f6380bc-b2c2-40b2-93cb-9e265c4048a3}, !- Handle
  {231d1fd5-9c19-435f-a783-c08076df625a}, !- Source Object
  3,                                      !- Outlet Port
  {1b411b7e-86de-42ab-81a0-15a3a41ed8b8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2a71430a-2b6d-46cf-b0b9-497baac4a1bd}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {113bb386-b318-48b1-b497-91eba6d446d8}, !- Control Zone or Zone List Name
  {4af74120-006f-4370-9de7-f63235dfca8a}, !- Cooling Control Zone or Zone List Name
  {1b9a4315-225e-4c3b-9205-b7072eeabfb3}, !- Heating Control Zone or Zone List Name
  {814265f4-ce46-44cc-ae04-3901f7ca96f3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {113bb386-b318-48b1-b497-91eba6d446d8}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {4af74120-006f-4370-9de7-f63235dfca8a}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b9a4315-225e-4c3b-9205-b7072eeabfb3}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {814265f4-ce46-44cc-ae04-3901f7ca96f3}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cdf3b063-d8d8-4859-84c5-e0ad697fd344}, !- Handle
  Dining ZN PSZ-AC Diffuser,              !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule Name
  {3f3b3a54-98c0-45e2-9dc1-fdbb2521b8b2}, !- Air Inlet Node Name
  {a7a35d65-8195-4be9-9304-c63578f91126}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {432ac143-4a63-4d8e-a87a-30c9f984f58a}, !- Handle
  Dining ZN Return Air Node,              !- Name
  {2fa2ac1e-7b39-478f-a6cb-ad496bd53611}, !- Inlet Port
  {b9ba57db-ef9d-4aed-a000-db852110d232}; !- Outlet Port

OS:Connection,
  {4b10a79b-fc1c-46b8-a04a-dbfe2d3dc93b}, !- Handle
  {c9effd75-aaf4-4037-ab25-d38b1ff249c3}, !- Source Object
  3,                                      !- Outlet Port
  {9c70e3ed-f737-4324-b826-337936267afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fa2ac1e-7b39-478f-a6cb-ad496bd53611}, !- Handle
  {b0970e84-3a3d-43f4-ab78-162d70792ba1}, !- Source Object
  2,                                      !- Outlet Port
  {432ac143-4a63-4d8e-a87a-30c9f984f58a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9ba57db-ef9d-4aed-a000-db852110d232}, !- Handle
  {432ac143-4a63-4d8e-a87a-30c9f984f58a}, !- Source Object
  3,                                      !- Outlet Port
  {c109ec21-5d8b-4870-80a1-6416f566370a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {37692bda-4828-4c53-ba82-abba7ee659c8}, !- Handle
  Dining ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {823af1c0-ac7b-4f50-b61d-db033fe8f293}, !- Inlet Port
  {3f3b3a54-98c0-45e2-9dc1-fdbb2521b8b2}; !- Outlet Port

OS:Connection,
  {823af1c0-ac7b-4f50-b61d-db033fe8f293}, !- Handle
  {a3d3af5e-180f-410a-aacd-9fea35a4d41a}, !- Source Object
  3,                                      !- Outlet Port
  {37692bda-4828-4c53-ba82-abba7ee659c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3b3a54-98c0-45e2-9dc1-fdbb2521b8b2}, !- Handle
  {37692bda-4828-4c53-ba82-abba7ee659c8}, !- Source Object
  3,                                      !- Outlet Port
  {cdf3b063-d8d8-4859-84c5-e0ad697fd344}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7a35d65-8195-4be9-9304-c63578f91126}, !- Handle
  {cdf3b063-d8d8-4859-84c5-e0ad697fd344}, !- Source Object
  4,                                      !- Outlet Port
  {c9effd75-aaf4-4037-ab25-d38b1ff249c3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e713054f-6bed-4554-bc90-a70659301723}, !- Handle
  Kitchen ZN PSZ-AC,                      !- Name
  ,                                       !- Controller List Name
  {d0311c93-354c-4536-a550-faecbb50d763}, !- Availability Schedule
  {490ebe99-9794-4d84-b1c4-6fd4fffed8b2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {31cd48fd-092e-482e-b77e-1fc448c526a5}, !- Supply Side Inlet Node Name
  {83d4903b-62ca-42cc-ae05-4faa55fd0c8d}, !- Demand Side Outlet Node Name
  {c0c60fec-4550-4b0f-a9cf-785c29649eda}, !- Demand Side Inlet Node A
  {abf70c9a-43c1-4daf-9f97-d941e16e9307}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9bd6ba81-114b-463f-928e-71fcfb323d97}, !- Demand Mixer Name
  {bb48d9d5-8ce9-45bd-960e-885e29410f01}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f105c18e-3dff-4d6d-b6d7-20a173097450}, !- Handle
  Kitchen ZN PSZ-AC Supply Inlet Node,    !- Name
  {31cd48fd-092e-482e-b77e-1fc448c526a5}, !- Inlet Port
  {fab4c374-18f2-47e7-9d68-1073c8058597}; !- Outlet Port

OS:Node,
  {1fcfab3e-45d4-4427-b8ad-a642c4d92847}, !- Handle
  Kitchen ZN PSZ-AC Supply Outlet Node,   !- Name
  {7378acc5-f133-44b7-8f6a-b4d613243c25}, !- Inlet Port
  {abf70c9a-43c1-4daf-9f97-d941e16e9307}; !- Outlet Port

OS:Connection,
  {31cd48fd-092e-482e-b77e-1fc448c526a5}, !- Handle
  {e713054f-6bed-4554-bc90-a70659301723}, !- Source Object
  9,                                      !- Outlet Port
  {f105c18e-3dff-4d6d-b6d7-20a173097450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf70c9a-43c1-4daf-9f97-d941e16e9307}, !- Handle
  {1fcfab3e-45d4-4427-b8ad-a642c4d92847}, !- Source Object
  3,                                      !- Outlet Port
  {e713054f-6bed-4554-bc90-a70659301723}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c4c78314-203c-43fc-a5f6-303d6a9cff67}, !- Handle
  Kitchen ZN PSZ-AC Demand Inlet Node,    !- Name
  {c0c60fec-4550-4b0f-a9cf-785c29649eda}, !- Inlet Port
  {8f061b5a-6679-4a85-81e8-42c3c56cabfc}; !- Outlet Port

OS:Node,
  {42225da7-d056-43ce-ad6d-a5818c83d8fb}, !- Handle
  Kitchen ZN PSZ-AC Demand Outlet Node,   !- Name
  {ffb8bb47-1268-47e8-a8b3-6655f0444190}, !- Inlet Port
  {83d4903b-62ca-42cc-ae05-4faa55fd0c8d}; !- Outlet Port

OS:Node,
  {26c0f93d-b1d7-4f74-bc69-e8cf24d7d454}, !- Handle
  Kitchen ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {1a5183e8-c085-4c3d-bb7a-38f6e6649421}, !- Inlet Port
  {5f2907e9-7d6b-465b-872a-5372012a7fae}; !- Outlet Port

OS:Connection,
  {c0c60fec-4550-4b0f-a9cf-785c29649eda}, !- Handle
  {e713054f-6bed-4554-bc90-a70659301723}, !- Source Object
  11,                                     !- Outlet Port
  {c4c78314-203c-43fc-a5f6-303d6a9cff67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d4903b-62ca-42cc-ae05-4faa55fd0c8d}, !- Handle
  {42225da7-d056-43ce-ad6d-a5818c83d8fb}, !- Source Object
  3,                                      !- Outlet Port
  {e713054f-6bed-4554-bc90-a70659301723}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb48d9d5-8ce9-45bd-960e-885e29410f01}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8f061b5a-6679-4a85-81e8-42c3c56cabfc}, !- Inlet Node Name
  {64b17b25-29c4-44c4-866b-36d6a97fe7df}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9bd6ba81-114b-463f-928e-71fcfb323d97}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {ffb8bb47-1268-47e8-a8b3-6655f0444190}, !- Outlet Node Name
  {299e992f-1916-4a41-88d1-9e85ce8fdc6c}; !- Inlet Node Name 1

OS:Connection,
  {8f061b5a-6679-4a85-81e8-42c3c56cabfc}, !- Handle
  {c4c78314-203c-43fc-a5f6-303d6a9cff67}, !- Source Object
  3,                                      !- Outlet Port
  {bb48d9d5-8ce9-45bd-960e-885e29410f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb8bb47-1268-47e8-a8b3-6655f0444190}, !- Handle
  {9bd6ba81-114b-463f-928e-71fcfb323d97}, !- Source Object
  2,                                      !- Outlet Port
  {42225da7-d056-43ce-ad6d-a5818c83d8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5d06e0a6-330d-4e4f-b383-e04312a8bd60}, !- Handle
  {e713054f-6bed-4554-bc90-a70659301723}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {490ebe99-9794-4d84-b1c4-6fd4fffed8b2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {5f54ce99-a413-4cba-8cbd-0b932cc5efc1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b0588794-686c-42ae-9e73-62d76f24709b}, !- Handle
  Kitchen ZN Setpoint Manager SZ Reheat,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Control Zone Name
  {1fcfab3e-45d4-4427-b8ad-a642c4d92847}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {2ab6de45-1889-498b-b78e-9008dd94f98b}, !- Handle
  Kitchen ZN PSZ-AC Gas Htg Coil 305kBtu/hr 0.8 Thermal Eff, !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4372d783-17af-4fda-86d9-5dd7eb1a306c}, !- Handle
  Kitchen ZN PSZ-AC No Heat,              !- Name
  {e298560f-a0f5-4f24-9545-da21f9789a1d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {173f1398-6d9d-45c3-b411-c51ba582805f}, !- Handle
  Kitchen ZN PSZ-AC 2spd DX AC Clg Coil 103kBtu/hr 14.6IEER, !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.62154748501574,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b989637-6447-42e2-a17e-3c594120dd84}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a4a2309-f736-4686-a5f8-4c1de9bd9cd6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c3788166-542b-424d-8017-e5eaeb927290}, !- Energy Input Ratio Function of Temperature Curve Name
  {1078da0a-1f53-4bf5-a79c-3e75737f308f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6a13f267-e14e-48ca-b435-5734c28ad753}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.62154748501574,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {7b989637-6447-42e2-a17e-3c594120dd84}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c3788166-542b-424d-8017-e5eaeb927290}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {83d9deb9-4071-456d-9bfe-f31c4086ad68}, !- Handle
  Kitchen ZN PSZ-AC Fan,                  !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cbee1ce-e84d-4374-81fd-eb4d627fccc2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0953933-bf84-49a4-a083-93d38a3475ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5cbee1ce-e84d-4374-81fd-eb4d627fccc2}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0953933-bf84-49a4-a083-93d38a3475ae}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d96ec92f-ee25-42a8-bc73-47d0c7723512}, !- Handle
  Kitchen ZN PSZ-AC Unitary AC,           !- Name
  Load,                                   !- Control Type
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d0311c93-354c-4536-a550-faecbb50d763}, !- Availability Schedule Name
  {c97e470c-8947-4370-86e6-89a7c5b0cee6}, !- Air Inlet Node Name
  {7378acc5-f133-44b7-8f6a-b4d613243c25}, !- Air Outlet Node Name
  {83d9deb9-4071-456d-9bfe-f31c4086ad68}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d0311c93-354c-4536-a550-faecbb50d763}, !- Supply Air Fan Operating Mode Schedule Name
  {2ab6de45-1889-498b-b78e-9008dd94f98b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {173f1398-6d9d-45c3-b411-c51ba582805f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4372d783-17af-4fda-86d9-5dd7eb1a306c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7378acc5-f133-44b7-8f6a-b4d613243c25}, !- Handle
  {d96ec92f-ee25-42a8-bc73-47d0c7723512}, !- Source Object
  7,                                      !- Outlet Port
  {1fcfab3e-45d4-4427-b8ad-a642c4d92847}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d7415a3e-f2e4-41b2-8259-bed28256f0ad}, !- Handle
  Kitchen ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e2b1b7c2-f14b-4973-b655-319ccb41e2dd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b9b27f00-07e4-4b22-bcfa-ce3d818a46bb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0c6944c6-e99a-4949-8bca-7bfb2e9f4b85}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0c6944c6-e99a-4949-8bca-7bfb2e9f4b85}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f001db39-ae1f-481e-91cd-a52ac7a4b110}, !- Handle
  Kitchen ZN PSZ-AC OA System,            !- Name
  {d7415a3e-f2e4-41b2-8259-bed28256f0ad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52b4d8d8-358c-4c67-bf73-5ed6936b5fed}, !- Mixed Air Node Name
  {80a6115d-610f-422c-b22a-6b35c6c5e972}, !- Outdoor Air Stream Node Name
  {1b84d053-f583-4b07-95a1-7414d494e68c}, !- Relief Air Stream Node Name
  {fab4c374-18f2-47e7-9d68-1073c8058597}; !- Return Air Stream Node Name

OS:Node,
  {93b77f80-7014-42d5-951f-4eafbb5be75e}, !- Handle
  Kitchen ZN PSZ-AC Outdoor Air Node,     !- Name
  ,                                       !- Inlet Port
  {dd9fdeae-98d7-44ba-8646-7268ee2cc01b}; !- Outlet Port

OS:Node,
  {a75bd15f-f8b4-4b8d-97e2-b0bbec5be075}, !- Handle
  Kitchen ZN PSZ-AC Relief Air Node,      !- Name
  {d739dc27-604f-46e5-bdf8-9e4d8ca53485}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d476dbba-2a9e-4119-a588-ba7ee7265528}, !- Handle
  Kitchen ZN PSZ-AC Mixed Air Node,       !- Name
  {52b4d8d8-358c-4c67-bf73-5ed6936b5fed}, !- Inlet Port
  {c97e470c-8947-4370-86e6-89a7c5b0cee6}; !- Outlet Port

OS:Connection,
  {fab4c374-18f2-47e7-9d68-1073c8058597}, !- Handle
  {f105c18e-3dff-4d6d-b6d7-20a173097450}, !- Source Object
  3,                                      !- Outlet Port
  {f001db39-ae1f-481e-91cd-a52ac7a4b110}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {52b4d8d8-358c-4c67-bf73-5ed6936b5fed}, !- Handle
  {f001db39-ae1f-481e-91cd-a52ac7a4b110}, !- Source Object
  5,                                      !- Outlet Port
  {d476dbba-2a9e-4119-a588-ba7ee7265528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c97e470c-8947-4370-86e6-89a7c5b0cee6}, !- Handle
  {d476dbba-2a9e-4119-a588-ba7ee7265528}, !- Source Object
  3,                                      !- Outlet Port
  {d96ec92f-ee25-42a8-bc73-47d0c7723512}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5f54ce99-a413-4cba-8cbd-0b932cc5efc1}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1704a8ad-e71e-4e79-9fe0-dc13c9e53000}, !- Control Zone or Zone List Name
  {df995f79-e329-4dfd-a808-6b64ecb819e2}, !- Cooling Control Zone or Zone List Name
  {c62742c3-944c-416d-ab31-87b46f1de3fd}, !- Heating Control Zone or Zone List Name
  {fa756b50-b779-4e79-b2c5-9230fb69fb66}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1704a8ad-e71e-4e79-9fe0-dc13c9e53000}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {df995f79-e329-4dfd-a808-6b64ecb819e2}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c62742c3-944c-416d-ab31-87b46f1de3fd}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fa756b50-b779-4e79-b2c5-9230fb69fb66}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0e5ae85-a863-46ff-bc34-c76c43aea80a}, !- Handle
  Kitchen ZN PSZ-AC Diffuser,             !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule Name
  {1dd98a45-740c-461a-92f8-ab4c44574e67}, !- Air Inlet Node Name
  {1a5183e8-c085-4c3d-bb7a-38f6e6649421}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1190571c-2303-4bb9-9180-18066fc66de3}, !- Handle
  Kitchen ZN Return Air Node,             !- Name
  {407e3dbf-7b9b-4422-8b24-051c1d2ab99e}, !- Inlet Port
  {299e992f-1916-4a41-88d1-9e85ce8fdc6c}; !- Outlet Port

OS:Connection,
  {5f2907e9-7d6b-465b-872a-5372012a7fae}, !- Handle
  {26c0f93d-b1d7-4f74-bc69-e8cf24d7d454}, !- Source Object
  3,                                      !- Outlet Port
  {62d027f2-b272-42d0-b8f0-eae94bb61003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {407e3dbf-7b9b-4422-8b24-051c1d2ab99e}, !- Handle
  {ee3d4b2f-e8fb-4d24-b4ff-a459b2ed954a}, !- Source Object
  2,                                      !- Outlet Port
  {1190571c-2303-4bb9-9180-18066fc66de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299e992f-1916-4a41-88d1-9e85ce8fdc6c}, !- Handle
  {1190571c-2303-4bb9-9180-18066fc66de3}, !- Source Object
  3,                                      !- Outlet Port
  {9bd6ba81-114b-463f-928e-71fcfb323d97}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {723c7992-fee8-4365-861d-424fc90202f9}, !- Handle
  Kitchen ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {64b17b25-29c4-44c4-866b-36d6a97fe7df}, !- Inlet Port
  {1dd98a45-740c-461a-92f8-ab4c44574e67}; !- Outlet Port

OS:Connection,
  {64b17b25-29c4-44c4-866b-36d6a97fe7df}, !- Handle
  {bb48d9d5-8ce9-45bd-960e-885e29410f01}, !- Source Object
  3,                                      !- Outlet Port
  {723c7992-fee8-4365-861d-424fc90202f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd98a45-740c-461a-92f8-ab4c44574e67}, !- Handle
  {723c7992-fee8-4365-861d-424fc90202f9}, !- Source Object
  3,                                      !- Outlet Port
  {b0e5ae85-a863-46ff-bc34-c76c43aea80a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a5183e8-c085-4c3d-bb7a-38f6e6649421}, !- Handle
  {b0e5ae85-a863-46ff-bc34-c76c43aea80a}, !- Source Object
  4,                                      !- Outlet Port
  {26c0f93d-b1d7-4f74-bc69-e8cf24d7d454}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4fde178d-0ec6-450b-8e41-2ad94fdf5a42}, !- Handle
  Dining ZN Exhaust Fan,                  !- Name
  {d0311c93-354c-4536-a550-faecbb50d763}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  1.331432,                               !- Maximum Flow Rate {m3/s}
  {ddf68e69-1a7f-48ba-9506-4808196e146a}, !- Air Inlet Node Name
  {944410eb-2bcf-4dd8-bd83-b1487425c88f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1a619ee0-0aa4-4200-8653-a98ad66943ef}, !- Handle
  Dining ZN Exhaust Fan Inlet Air Node,   !- Name
  {908786ce-535c-4345-8437-b1d750b256fb}, !- Inlet Port
  {ddf68e69-1a7f-48ba-9506-4808196e146a}; !- Outlet Port

OS:Connection,
  {908786ce-535c-4345-8437-b1d750b256fb}, !- Handle
  {309e726b-e1b0-4235-9fb9-f178433cb765}, !- Source Object
  2,                                      !- Outlet Port
  {1a619ee0-0aa4-4200-8653-a98ad66943ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddf68e69-1a7f-48ba-9506-4808196e146a}, !- Handle
  {1a619ee0-0aa4-4200-8653-a98ad66943ef}, !- Source Object
  3,                                      !- Outlet Port
  {4fde178d-0ec6-450b-8e41-2ad94fdf5a42}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {79cb328f-cc3e-4d7f-bf78-71711759200e}, !- Handle
  Dining ZN Exhaust Fan Outlet Air Node,  !- Name
  {944410eb-2bcf-4dd8-bd83-b1487425c88f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {944410eb-2bcf-4dd8-bd83-b1487425c88f}, !- Handle
  {4fde178d-0ec6-450b-8e41-2ad94fdf5a42}, !- Source Object
  7,                                      !- Outlet Port
  {79cb328f-cc3e-4d7f-bf78-71711759200e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {65bdf857-42c9-4e23-8944-7941c6e0f818}, !- Handle
  Kitchen ZN Exhaust Fan,                 !- Name
  {d0311c93-354c-4536-a550-faecbb50d763}, !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.548516,                               !- Maximum Flow Rate {m3/s}
  {f0cb0c71-66e4-4698-839e-2e60a8c2e77a}, !- Air Inlet Node Name
  {2b3b2941-b097-4e59-8a3f-ae90d9af09ec}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {6142e1d2-a0bb-48c8-89c3-a1d368c29dd4}, !- Handle
  Kitchen ZN Exhaust Fan Inlet Air Node,  !- Name
  {6564b769-0b73-4d66-940d-d0241be8232b}, !- Inlet Port
  {f0cb0c71-66e4-4698-839e-2e60a8c2e77a}; !- Outlet Port

OS:Connection,
  {6564b769-0b73-4d66-940d-d0241be8232b}, !- Handle
  {d40c0a6f-eac2-46f2-9827-56d9d4a19499}, !- Source Object
  2,                                      !- Outlet Port
  {6142e1d2-a0bb-48c8-89c3-a1d368c29dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0cb0c71-66e4-4698-839e-2e60a8c2e77a}, !- Handle
  {6142e1d2-a0bb-48c8-89c3-a1d368c29dd4}, !- Source Object
  3,                                      !- Outlet Port
  {65bdf857-42c9-4e23-8944-7941c6e0f818}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e03fc373-c944-4eab-87f0-16c2ae699cd0}, !- Handle
  Kitchen ZN Exhaust Fan Outlet Air Node, !- Name
  {2b3b2941-b097-4e59-8a3f-ae90d9af09ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b3b2941-b097-4e59-8a3f-ae90d9af09ec}, !- Handle
  {65bdf857-42c9-4e23-8944-7941c6e0f818}, !- Source Object
  7,                                      !- Outlet Port
  {e03fc373-c944-4eab-87f0-16c2ae699cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {558bc811-8b90-49e3-b9e3-4c792b1fb128}, !- Handle
  RefrSystem - FullServiceRestaurant,     !- Name
  {200e0176-2eb9-4e1e-8102-1da7f45eec60}, !- Refrigerated CaseAndWalkInList Name
  {23e58b3d-36da-471d-8a1e-ebabb1d48ef9}, !- Refrigeration TransferLoad List Name
  {5ba5c1c8-928c-4705-9b93-2f2d1c7f979b}, !- Refrigeration Condenser Name
  {ef5b5f58-02b7-4dae-93fd-1b74f3794f8b}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {5b571843-ea22-4bf8-b38d-943e02335252}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {200e0176-2eb9-4e1e-8102-1da7f45eec60}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {2aebbd6c-2fe0-4613-bfb4-e848b5f2a26f}, !- Model Object 1
  {6704473e-be15-4776-be78-6d549b722ca5}; !- Model Object 2

OS:ModelObjectList,
  {23e58b3d-36da-471d-8a1e-ebabb1d48ef9}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {ef5b5f58-02b7-4dae-93fd-1b74f3794f8b}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {e65cd53f-67f4-450c-ab21-c462ad381972}, !- Model Object 1
  {7bdd3445-9bb3-474d-af8c-f67164b06d4c}, !- Model Object 2
  {3e1462b2-6dcd-4166-aebe-0c60d1c1d781}, !- Model Object 3
  {c3033a75-181e-4da2-a5c9-4f208a790676}, !- Model Object 4
  {04d4124c-79fc-4b98-bd14-9f1f16070b98}, !- Model Object 5
  {54fb11c5-69e0-487e-a877-8eb50c33795a}, !- Model Object 6
  {ae03e3fa-a46c-412e-94fb-83f391137be3}, !- Model Object 7
  {3c6e3652-8c2b-45d5-8dcd-1ac91ff0ba4e}, !- Model Object 8
  {3f850de0-aabe-41dd-bf08-bd4b09437bcc}, !- Model Object 9
  {8ed7e5b9-5b51-46ea-a7bc-cffdbdf98844}, !- Model Object 10
  {ff43dcd6-8792-461f-98d1-38ab2742c769}, !- Model Object 11
  {4f29ce2d-a759-4326-8cd7-b671dfaa27b8}, !- Model Object 12
  {14de7698-5e7b-4f10-9b37-21fbcbc3d82a}, !- Model Object 13
  {48c370c2-a83c-484d-831b-5d49d4f8b23f}, !- Model Object 14
  {9435c771-461c-40fb-bacb-18b2d9595e1d}, !- Model Object 15
  {ffad29ee-e7b5-4cda-84c5-4c89174b753f}, !- Model Object 16
  {e6ea69a5-9f0a-4037-8644-c7bdf803d68a}, !- Model Object 17
  {913f9687-a27d-41a4-baec-d4e7cf0d90af}, !- Model Object 18
  {6d2109d5-405d-4608-afdd-1f2f1f8d3730}, !- Model Object 19
  {ded5d043-0521-4472-9158-ceb604f5a31f}; !- Model Object 20

OS:ModelObjectList,
  {5b571843-ea22-4bf8-b38d-943e02335252}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {e65cd53f-67f4-450c-ab21-c462ad381972}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve_2019_AWEF,  !- Name
  3190.567669,                            !- Coefficient1 Constant
  31.21455902,                            !- Coefficient2 x
  0.824135669,                            !- Coefficient3 x**2
  65.64840219,                            !- Coefficient4 y
  0.444451165,                            !- Coefficient5 y**2
  0.995619969,                            !- Coefficient6 x*y
  0.01540287,                             !- Coefficient7 x**3
  0.002926011,                            !- Coefficient8 y**3
  0.002366341,                            !- Coefficient9 x**2*y
  -0.000381295,                           !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Handle
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.861,                              !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.6068129,                              !- Coefficient3 x**2
  -283.65007,                             !- Coefficient4 y
  -0.12023494,                            !- Coefficient5 y**2
  -12.495749,                             !- Coefficient6 x*y
  -0.11627856,                            !- Coefficient7 x**3
  0.0022770009,                           !- Coefficient8 y**3
  -0.11814833,                            !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {7bdd3445-9bb3-474d-af8c-f67164b06d4c}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3e1462b2-6dcd-4166-aebe-0c60d1c1d781}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {c3033a75-181e-4da2-a5c9-4f208a790676}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {04d4124c-79fc-4b98-bd14-9f1f16070b98}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {54fb11c5-69e0-487e-a877-8eb50c33795a}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {ae03e3fa-a46c-412e-94fb-83f391137be3}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3c6e3652-8c2b-45d5-8dcd-1ac91ff0ba4e}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3f850de0-aabe-41dd-bf08-bd4b09437bcc}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8ed7e5b9-5b51-46ea-a7bc-cffdbdf98844}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {ff43dcd6-8792-461f-98d1-38ab2742c769}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4f29ce2d-a759-4326-8cd7-b671dfaa27b8}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {14de7698-5e7b-4f10-9b37-21fbcbc3d82a}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {48c370c2-a83c-484d-831b-5d49d4f8b23f}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {9435c771-461c-40fb-bacb-18b2d9595e1d}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {ffad29ee-e7b5-4cda-84c5-4c89174b753f}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e6ea69a5-9f0a-4037-8644-c7bdf803d68a}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {913f9687-a27d-41a4-baec-d4e7cf0d90af}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {6d2109d5-405d-4608-afdd-1f2f1f8d3730}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {ded5d043-0521-4472-9158-ceb604f5a31f}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {3c6ed6a3-0ec8-4741-9c7d-505e2d015141}, !- Refrigeration Compressor Power Curve Name
  {a526424c-1d4d-412c-929e-1d5c56786f3a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Schedule:Ruleset,
  {2bd2ef4a-8e2e-4225-8111-cdaff7a71190}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH,  !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {92bcd1a9-4d4d-43f6-b62d-188bb77b8fea}, !- Default Day Schedule Name
  {c44a9e45-6685-459e-b11f-30164b39ba3d}, !- Summer Design Day Schedule Name
  {d31826d2-06fa-4c76-8c95-e6d8481677b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92bcd1a9-4d4d-43f6-b62d-188bb77b8fea}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.156,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.364,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.312,                                  !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.156;                                  !- Value Until Time 8

OS:Schedule:Rule,
  {d54a09bc-e65b-4ac7-9430-c74b3c344dcf}, !- Handle
  Schedule Rule 21,                       !- Name
  {2bd2ef4a-8e2e-4225-8111-cdaff7a71190}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a31563bf-c0b2-4981-84b9-adc1317bbbd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a31563bf-c0b2-4981-84b9-adc1317bbbd5}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Sat Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.156,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.312,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.416,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.468,                                  !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.156;                                  !- Value Until Time 8

OS:Schedule:Day,
  {c44a9e45-6685-459e-b11f-30164b39ba3d}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc7d8198-2d4f-434a-9d4f-535d39eb113d}, !- Handle
  Schedule Rule 22,                       !- Name
  {2bd2ef4a-8e2e-4225-8111-cdaff7a71190}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11b7d5a3-ec3d-4e00-8d88-1c500060c93e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11b7d5a3-ec3d-4e00-8d88-1c500060c93e}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Wkdy Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.104,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.208,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.312,                                  !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.468,                                  !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.26,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.156;                                  !- Value Until Time 7

OS:Schedule:Day,
  {d31826d2-06fa-4c76-8c95-e6d8481677b0}, !- Handle
  RestaurantSitDown walkin_occ_lght_SCH Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {71b824a5-fe3f-4245-9324-935af0f59a4f}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {2aebbd6c-2fe0-4613-bfb4-e848b5f2a26f}, !- Handle
  Case Full Service Restaurant,           !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule Name
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.04999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {71b824a5-fe3f-4245-9324-935af0f59a4f}, !- Latent Case Credit Curve Name
  18.85714286,                            !- Standard Case Fan Power per Unit Length {W/m}
  18.85714286,                            !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {2bd2ef4a-8e2e-4225-8111-cdaff7a71190}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {0e3123df-00e5-48a7-8962-bc1d203f6c7c}, !- Case Defrost Schedule Name
  {9cc31634-5889-4185-85cb-105ce8fd1902}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {bcf9a702-936b-4804-a369-ae0ed6ec2810}, !- Refrigerated Case Restocking Schedule Name
  {0874ecd4-65c3-4c1a-aaa3-4fd036174226}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {bcf9a702-936b-4804-a369-ae0ed6ec2810}, !- Handle
  RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {799e3eb1-eb4f-48ee-a9cd-1acf887e2d22}, !- Schedule Type Limits Name
  {f2b456b5-4489-47f4-b3ec-746423faa29c}, !- Default Day Schedule Name
  {bb80fa01-9711-4919-a423-68734d136863}, !- Summer Design Day Schedule Name
  {bb4fcafe-d633-4a1a-96cf-7b3c9728a7ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2b456b5-4489-47f4-b3ec-746423faa29c}, !- Handle
  RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {799e3eb1-eb4f-48ee-a9cd-1acf887e2d22}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {bb4fcafe-d633-4a1a-96cf-7b3c9728a7ad}, !- Handle
  RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {799e3eb1-eb4f-48ee-a9cd-1acf887e2d22}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {bb80fa01-9711-4919-a423-68734d136863}, !- Handle
  RestaurantSitDown Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {799e3eb1-eb4f-48ee-a9cd-1acf887e2d22}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {799e3eb1-eb4f-48ee-a9cd-1acf887e2d22}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {f04d43e8-18a8-410d-996f-6bf40427e801}, !- Handle
  {2aebbd6c-2fe0-4613-bfb4-e848b5f2a26f}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {0e3123df-00e5-48a7-8962-bc1d203f6c7c}, !- Handle
  Case Full Service Restaurant Defrost,   !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {6b626a51-9ec6-4072-a921-f407899dd852}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b626a51-9ec6-4072-a921-f407899dd852}, !- Handle
  Case Full Service Restaurant Defrost Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {9cc31634-5889-4185-85cb-105ce8fd1902}, !- Handle
  Case Full Service Restaurant Defrost 1, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {a3942b46-e21f-408b-852e-13bf0949c042}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3942b46-e21f-408b-852e-13bf0949c042}, !- Handle
  Case Full Service Restaurant Defrost Default 1, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {0874ecd4-65c3-4c1a-aaa3-4fd036174226}, !- Handle
  Case Full Service Restaurant Case Credit, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {dadfd1a1-1b28-42b7-b35c-82f8fa380d49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dadfd1a1-1b28-42b7-b35c-82f8fa380d49}, !- Handle
  Case Full Service Restaurant Case Credit Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {6704473e-be15-4776-be78-6d549b722ca5}, !- Handle
  Walk-In Full Service Restaurant,        !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule Name
  1678.72018042494,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  51.5885784,                             !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80.52,                                  !- Rated Total Lighting Power {W}
  {b0503cb5-8dad-49af-9717-b35d313391cc}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {93b02113-3249-4eaa-a7a7-35059459bd83}, !- Defrost Schedule Name
  {ee1b9a13-ccdf-451c-aa18-a1566c18c1a6}, !- Defrost Drip-Down Schedule Name
  2000.8,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {812e034f-c827-49fb-b961-33dd5f211575}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {c57ab0cb-046c-4d1c-935b-0138e4f00f72}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {c57ab0cb-046c-4d1c-935b-0138e4f00f72}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {e69f9b2b-871f-4de8-af9f-8609243d78be}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {812e034f-c827-49fb-b961-33dd5f211575}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {a2cd719f-e38c-4b0d-bc69-2a1f6f42ee2a}, !- Schedule Type Limits Name
  {5dc420a2-eb8e-4f8b-a003-2a4ebe7f8e30}, !- Default Day Schedule Name
  {8df882e6-c059-4775-bfb8-b06e38450f57}, !- Summer Design Day Schedule Name
  {ccad359b-ae46-43b1-8ef9-2ed32958f0df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5dc420a2-eb8e-4f8b-a003-2a4ebe7f8e30}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {a2cd719f-e38c-4b0d-bc69-2a1f6f42ee2a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {ccad359b-ae46-43b1-8ef9-2ed32958f0df}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {a2cd719f-e38c-4b0d-bc69-2a1f6f42ee2a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {8df882e6-c059-4775-bfb8-b06e38450f57}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {a2cd719f-e38c-4b0d-bc69-2a1f6f42ee2a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {59824d30-1225-46af-8f20-423f85709a59}, !- Handle
  Schedule Rule 23,                       !- Name
  {812e034f-c827-49fb-b961-33dd5f211575}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05c6789b-4531-4881-a1bb-caef6f5b07e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05c6789b-4531-4881-a1bb-caef6f5b07e8}, !- Handle
  RestaurantSitDown Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {a2cd719f-e38c-4b0d-bc69-2a1f6f42ee2a}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {a2cd719f-e38c-4b0d-bc69-2a1f6f42ee2a}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b0503cb5-8dad-49af-9717-b35d313391cc}, !- Handle
  FullServiceRestaurant Bldg Light,       !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {a791526a-8669-41ba-867c-9c2ecbb63787}, !- Default Day Schedule Name
  {04b92185-a49b-4549-88e7-3ceb9d478bee}, !- Summer Design Day Schedule Name
  {fd564ccf-a63b-4c96-bd73-86b898fa762a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a791526a-8669-41ba-867c-9c2ecbb63787}, !- Handle
  FullServiceRestaurant Bldg Light Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9;                                    !- Value Until Time 4

OS:Schedule:Day,
  {04b92185-a49b-4549-88e7-3ceb9d478bee}, !- Handle
  FullServiceRestaurant Bldg Light Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd564ccf-a63b-4c96-bd73-86b898fa762a}, !- Handle
  FullServiceRestaurant Bldg Light Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e69f9b2b-871f-4de8-af9f-8609243d78be}, !- Handle
  door_wi_sched,                          !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {f8e53e9e-42fc-4439-afb8-67bdabb7a2a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8e53e9e-42fc-4439-afb8-67bdabb7a2a1}, !- Handle
  door_wi_sched Default,                  !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5f4584fb-57a0-48b3-8551-3e01829e1283}, !- Handle
  {6704473e-be15-4776-be78-6d549b722ca5}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {93b02113-3249-4eaa-a7a7-35059459bd83}, !- Handle
  Walk-In Full Service Restaurant Defrost, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {edb6798b-8362-46fb-9611-ba46f98420bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edb6798b-8362-46fb-9611-ba46f98420bb}, !- Handle
  Walk-In Full Service Restaurant Defrost Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {ee1b9a13-ccdf-451c-aa18-a1566c18c1a6}, !- Handle
  Walk-In Full Service Restaurant Defrost 1, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {2b50cc92-3e94-45d8-bd83-5da6fc4a3a9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b50cc92-3e94-45d8-bd83-5da6fc4a3a9b}, !- Handle
  Walk-In Full Service Restaurant Defrost Default 1, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {8a962f59-c42b-4f06-8961-567440ba85c2}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  636.437870600664,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {5ba5c1c8-928c-4705-9b93-2f2d1c7f979b}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {8a962f59-c42b-4f06-8961-567440ba85c2}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  852.17469652354,                        !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {69e3f070-7283-4950-9199-23c8aa702df2}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {040008a9-e0d8-4ed6-b26d-c184cc3d3ef5}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {d89090d2-0640-4c05-bb1f-009cf5fa2db0}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {58af5879-49ec-418b-8391-53a5c9407040}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {333d60da-ce2a-4125-80da-0dce12c1e7dd}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5eb0a3e9-1707-412c-a367-d8bc8c106889}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {d2fff02b-7a29-43de-90ab-2374c4ae2246}, !- Handle
  Foundation F 0.9W/m*K Perim 55.49m Area 371.75m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  371.74807149,                           !- Area {m2}
  55.4941;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {97d473c2-1455-45a3-a3a3-9e1e97ac3c3c}, !- Handle
  Foundation F 0.9W/m*K Perim 34.94m Area 139.41m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  139.4052442,                            !- Area {m2}
  34.9407;                                !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {57b89b08-85fb-4dad-82b8-10b7bad979bd}, !- Handle
  90.1-2019 - FullSrvRest - ASHRAE 169-2013-4A, !- Name
  {7f2a3299-e4e5-49de-b18a-0f2f42136140}, !- Default Exterior Surface Constructions Name
  {8a1e2fd7-adbc-47b9-bc51-4b9c285b2db9}, !- Default Interior Surface Constructions Name
  {ddff7fb0-fde3-4a1e-9de3-8455bc949bb9}, !- Default Ground Contact Surface Constructions Name
  {7d3cafb5-1ef3-4f1a-b046-92839b36aa92}, !- Default Exterior SubSurface Constructions Name
  {70932e60-7cb4-4b42-86d1-ba544ace4b49}, !- Default Interior SubSurface Constructions Name
  {8cde1090-e790-4a45-ad1d-9192ce5f0f74}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7f2a3299-e4e5-49de-b18a-0f2f42136140}, !- Handle
  Default Surface Constructions 1,        !- Name
  {683b412c-70c8-4780-91fd-cd77330c5f3b}, !- Floor Construction Name
  {5a8fa13d-b0ab-4d5a-b0a7-d44777c4a823}, !- Wall Construction Name
  {53628472-c7e8-4c48-9f32-d18a68a09704}; !- Roof Ceiling Construction Name

OS:Construction,
  {683b412c-70c8-4780-91fd-cd77330c5f3b}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {2c8bd105-ac2a-404d-bdaf-92e035eb6b8f}, !- Layer 1
  {ba05acbd-edf8-40b1-a7b9-39a196899ce7}, !- Layer 2
  {c003c9f2-89ed-4c3c-9d20-7ff896163921}; !- Layer 3

OS:Material:NoMass,
  {2c8bd105-ac2a-404d-bdaf-92e035eb6b8f}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ba05acbd-edf8-40b1-a7b9-39a196899ce7}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c003c9f2-89ed-4c3c-9d20-7ff896163921}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3f00e46a-30ae-4a55-9541-293c2eb8a000}, !- Handle
  {683b412c-70c8-4780-91fd-cd77330c5f3b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5a8fa13d-b0ab-4d5a-b0a7-d44777c4a823}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {5aa7d418-f891-4c4b-b26e-810c75f19702}, !- Layer 1
  {bb08f25d-7518-4a90-9a2a-d617d08b6c17}, !- Layer 2
  {003c7d0f-1658-4648-aa7c-2d992adb2bc7}, !- Layer 3
  {bb08f25d-7518-4a90-9a2a-d617d08b6c17}; !- Layer 4

OS:Material,
  {5aa7d418-f891-4c4b-b26e-810c75f19702}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bb08f25d-7518-4a90-9a2a-d617d08b6c17}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {003c7d0f-1658-4648-aa7c-2d992adb2bc7}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6b9942cc-9d76-4413-96d0-a0922529b45e}, !- Handle
  {5a8fa13d-b0ab-4d5a-b0a7-d44777c4a823}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {53628472-c7e8-4c48-9f32-d18a68a09704}, !- Handle
  Typical Wood Joist Attic Floor R-47.62, !- Name
  ,                                       !- Surface Rendering Name
  {bb08f25d-7518-4a90-9a2a-d617d08b6c17}, !- Layer 1
  {3c651f4b-3ab6-4fc0-9583-a54c165a45cc}; !- Layer 2

OS:Material:NoMass,
  {3c651f4b-3ab6-4fc0-9583-a54c165a45cc}, !- Handle
  Typical Insulation R-45.98,             !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {00a1825a-3f78-432e-a990-a21db9b84ab1}, !- Handle
  {53628472-c7e8-4c48-9f32-d18a68a09704}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8a1e2fd7-adbc-47b9-bc51-4b9c285b2db9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f6a53cf9-b394-4296-b44b-13a52bbe22ce}, !- Floor Construction Name
  {3ff7d3e3-1cec-4edf-baef-a3bad7a0d6e8}, !- Wall Construction Name
  {704babd2-2538-4ac1-9de0-b9c8e64e4f5e}; !- Roof Ceiling Construction Name

OS:Construction,
  {f6a53cf9-b394-4296-b44b-13a52bbe22ce}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {040008a9-e0d8-4ed6-b26d-c184cc3d3ef5}, !- Layer 1
  {69e3f070-7283-4950-9199-23c8aa702df2}; !- Layer 2

OS:StandardsInformation:Construction,
  {2882cc7e-efeb-457b-a6cf-c03fe5db4d0c}, !- Handle
  {f6a53cf9-b394-4296-b44b-13a52bbe22ce}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3ff7d3e3-1cec-4edf-baef-a3bad7a0d6e8}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {58af5879-49ec-418b-8391-53a5c9407040}, !- Layer 1
  {58af5879-49ec-418b-8391-53a5c9407040}; !- Layer 2

OS:StandardsInformation:Construction,
  {7e2d7823-5098-40e9-89c1-1cbcd61118f4}, !- Handle
  {3ff7d3e3-1cec-4edf-baef-a3bad7a0d6e8}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {704babd2-2538-4ac1-9de0-b9c8e64e4f5e}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {69e3f070-7283-4950-9199-23c8aa702df2}, !- Layer 1
  {040008a9-e0d8-4ed6-b26d-c184cc3d3ef5}; !- Layer 2

OS:StandardsInformation:Construction,
  {8c74f49d-7cc6-4a05-84ee-92f9738add27}, !- Handle
  {704babd2-2538-4ac1-9de0-b9c8e64e4f5e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ddff7fb0-fde3-4a1e-9de3-8455bc949bb9}, !- Handle
  Default Surface Constructions 3,        !- Name
  {8d71cd4c-5441-47ea-a0bc-0f50c134fdf1}, !- Floor Construction Name
  {617b0c25-2699-4bb6-a122-176b02b33322}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {8d71cd4c-5441-47ea-a0bc-0f50c134fdf1}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {c6defcd6-a1b1-48ad-8ff3-fd2cdb5a7859}, !- Layer 1
  {c003c9f2-89ed-4c3c-9d20-7ff896163921}; !- Layer 2

OS:Material:NoMass,
  {3561bba5-211b-41fc-beb5-71e66a683991}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c6defcd6-a1b1-48ad-8ff3-fd2cdb5a7859}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5a8e8a29-c355-457b-8376-4cf288fd4753}, !- Handle
  {8d71cd4c-5441-47ea-a0bc-0f50c134fdf1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {617b0c25-2699-4bb6-a122-176b02b33322}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {f90aa496-3eab-4042-af99-39ad113c6230}; !- Layer 1

OS:Material,
  {f90aa496-3eab-4042-af99-39ad113c6230}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {25948f35-e00b-4187-bfc4-dc2b8420c820}, !- Handle
  {617b0c25-2699-4bb6-a122-176b02b33322}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {7d3cafb5-1ef3-4f1a-b046-92839b36aa92}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {6aab7f1c-2d75-48c2-bc22-10667d22c737}, !- Fixed Window Construction Name
  {b375f3f8-33fa-4076-92e4-2a814dd64b4e}, !- Operable Window Construction Name
  {5b797408-ca71-4cfd-96df-b42f4be9ad60}, !- Door Construction Name
  {f07c6130-447b-4a2b-93f8-01139bca5cb4}, !- Glass Door Construction Name
  {ca39872a-f9ec-41d9-aa49-90f6295158c5}, !- Overhead Door Construction Name
  {e3233b0d-8c2c-4fe7-8af4-e688f29c3395}, !- Skylight Construction Name
  {47b9145e-9bba-4548-a81c-e2d6de6ea397}, !- Tubular Daylight Dome Construction Name
  {47b9145e-9bba-4548-a81c-e2d6de6ea397}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6aab7f1c-2d75-48c2-bc22-10667d22c737}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {6e621431-7277-403a-aec3-167d029e9cfc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6e621431-7277-403a-aec3-167d029e9cfc}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {c05e73e8-4647-4958-8e49-43121918a8a0}, !- Handle
  {6aab7f1c-2d75-48c2-bc22-10667d22c737}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {b375f3f8-33fa-4076-92e4-2a814dd64b4e}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {2a1c4ed6-4560-4002-a4c1-92123214b68b}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2a1c4ed6-4560-4002-a4c1-92123214b68b}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {0ccef24d-6b81-4b84-b839-f1f89ab05b30}, !- Handle
  {b375f3f8-33fa-4076-92e4-2a814dd64b4e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {5b797408-ca71-4cfd-96df-b42f4be9ad60}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {500bd192-6983-4723-bf6c-7a292e992a86}, !- Layer 1
  {3561bba5-211b-41fc-beb5-71e66a683991}; !- Layer 2

OS:Material,
  {500bd192-6983-4723-bf6c-7a292e992a86}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b15febf4-edd1-4f1b-a21b-3b0c9c251141}, !- Handle
  {5b797408-ca71-4cfd-96df-b42f4be9ad60}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f07c6130-447b-4a2b-93f8-01139bca5cb4}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {d8bb7e62-de8d-4638-8ef1-e85276d18603}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d8bb7e62-de8d-4638-8ef1-e85276d18603}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {7a1bda89-3626-4a76-a9a2-a52f40494ffc}, !- Handle
  {f07c6130-447b-4a2b-93f8-01139bca5cb4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ca39872a-f9ec-41d9-aa49-90f6295158c5}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {153ceb5e-0dc6-4439-8e68-47e1dc062b72}; !- Layer 1

OS:Material:NoMass,
  {153ceb5e-0dc6-4439-8e68-47e1dc062b72}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cdd607b7-3555-45a8-89f0-b5a556e33614}, !- Handle
  {ca39872a-f9ec-41d9-aa49-90f6295158c5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {e3233b0d-8c2c-4fe7-8af4-e688f29c3395}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {ad20df04-36aa-4620-a4af-eedba914bb01}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ad20df04-36aa-4620-a4af-eedba914bb01}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {373b25f9-07dc-443c-b950-afbcb8e5f8d9}, !- Handle
  {e3233b0d-8c2c-4fe7-8af4-e688f29c3395}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {47b9145e-9bba-4548-a81c-e2d6de6ea397}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {752a5e1e-5363-442e-97bc-8ed7b7077d8b}; !- Layer 1

OS:WindowMaterial:Glazing,
  {752a5e1e-5363-442e-97bc-8ed7b7077d8b}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {99329d79-7828-4771-a3c5-3039324127eb}, !- Handle
  {47b9145e-9bba-4548-a81c-e2d6de6ea397}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {70932e60-7cb4-4b42-86d1-ba544ace4b49}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {47b9145e-9bba-4548-a81c-e2d6de6ea397}, !- Fixed Window Construction Name
  {47b9145e-9bba-4548-a81c-e2d6de6ea397}, !- Operable Window Construction Name
  {8d9995e6-174c-418f-ac2a-593f4f964ee3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8d9995e6-174c-418f-ac2a-593f4f964ee3}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5e7a80b9-44d1-48c1-92fd-416501c0b4de}; !- Layer 1

OS:Material,
  {5e7a80b9-44d1-48c1-92fd-416501c0b4de}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {65cfb304-a09b-4170-ad5f-d8aec215af5f}, !- Handle
  {8d9995e6-174c-418f-ac2a-593f4f964ee3}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8cde1090-e790-4a45-ad1d-9192ce5f0f74}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5e7a80b9-44d1-48c1-92fd-416501c0b4de}; !- Layer 1

OS:StandardsInformation:Construction,
  {5822dfbe-a018-4fef-bffc-3b842703358d}, !- Handle
  {8cde1090-e790-4a45-ad1d-9192ce5f0f74}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {32f48dd3-d94c-47cc-9f31-bdaab0efce98}, !- Handle
  90.1-2019 -  - Attic - ASHRAE 169-2013-4A, !- Name
  {d25085c1-b946-44c9-b90f-6329d7db0001}, !- Default Exterior Surface Constructions Name
  {dddaad1e-b3d5-47de-856c-147ff4859560}, !- Default Interior Surface Constructions Name
  {9371b2a4-da81-4582-9b10-a0fa6fb13c73}, !- Default Ground Contact Surface Constructions Name
  {603bae90-be7a-439b-b8f8-0c105aaf7247}, !- Default Exterior SubSurface Constructions Name
  {e45120f3-4aee-4770-8e19-f6f0de75d264}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d25085c1-b946-44c9-b90f-6329d7db0001}, !- Handle
  Default Surface Constructions 4,        !- Name
  {33853e6b-91d6-4202-b547-5277bfc414ba}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {039fadeb-4ba8-4429-be3f-0cec56e56904}; !- Roof Ceiling Construction Name

OS:Construction,
  {33853e6b-91d6-4202-b547-5277bfc414ba}, !- Handle
  Typical Attic Soffit,                   !- Name
  ,                                       !- Surface Rendering Name
  {b75ae329-8dc4-4d8d-8181-c72851b83497}; !- Layer 1

OS:Material,
  {b75ae329-8dc4-4d8d-8181-c72851b83497}, !- Handle
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fc978eef-ae83-4019-b745-3aeb1cca8e27}, !- Handle
  {33853e6b-91d6-4202-b547-5277bfc414ba}, !- Construction Name
  AtticWall,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {039fadeb-4ba8-4429-be3f-0cec56e56904}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  ,                                       !- Surface Rendering Name
  {f9c61b75-122f-4c14-bd31-449ab1af800b}, !- Layer 1
  {b75ae329-8dc4-4d8d-8181-c72851b83497}; !- Layer 2

OS:Material,
  {f9c61b75-122f-4c14-bd31-449ab1af800b}, !- Handle
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f77c1f3c-24d0-481d-af65-b8f358777eb1}, !- Handle
  {039fadeb-4ba8-4429-be3f-0cec56e56904}, !- Construction Name
  AtticRoof,                              !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {dddaad1e-b3d5-47de-856c-147ff4859560}, !- Handle
  Default Surface Constructions 5,        !- Name
  {59a479a8-c944-4305-a3f0-c3fb6bb144ed}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {59a479a8-c944-4305-a3f0-c3fb6bb144ed}, !- Handle
  Typical Wood Joist Attic Floor R-47.62 1, !- Name
  ,                                       !- Surface Rendering Name
  {bb08f25d-7518-4a90-9a2a-d617d08b6c17}, !- Layer 1
  {b253534a-6c3f-4f5a-bf68-881f6da85b26}; !- Layer 2

OS:Material:NoMass,
  {b253534a-6c3f-4f5a-bf68-881f6da85b26}, !- Handle
  Typical Insulation R-45.98 1,           !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {776740ca-562f-4b01-9658-99e6114a6fda}, !- Handle
  {59a479a8-c944-4305-a3f0-c3fb6bb144ed}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9371b2a4-da81-4582-9b10-a0fa6fb13c73}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {603bae90-be7a-439b-b8f8-0c105aaf7247}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e45120f3-4aee-4770-8e19-f6f0de75d264}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5e34765f-160a-466a-866e-53f6040f2bba}, !- Handle
  Dining_Wall_East_Window Wind Cons U-0.36 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {8416d234-dba6-464e-bdcf-e8350b1bacd9}; !- Layer 1

OS:StandardsInformation:Construction,
  {4254bbf3-8f2a-4abb-8a5f-f8b7c42eb949}, !- Handle
  {5e34765f-160a-466a-866e-53f6040f2bba}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8416d234-dba6-464e-bdcf-e8350b1bacd9}, !- Handle
  Dining_Wall_East_Window Wind SG Mat U-0.36 SHGC 0.25, !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:Construction,
  {25dce951-0bec-4640-a603-2b75955f4b2a}, !- Handle
  Dining_Wall_West_Window Wind Cons U-0.36 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {e67a85f3-8fb1-45cb-9ddb-a258ba255fe1}; !- Layer 1

OS:StandardsInformation:Construction,
  {9f268e4b-b416-40fc-802d-6b77195ea999}, !- Handle
  {25dce951-0bec-4640-a603-2b75955f4b2a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {e67a85f3-8fb1-45cb-9ddb-a258ba255fe1}, !- Handle
  Dining_Wall_West_Window Wind SG Mat U-0.36 SHGC 0.25, !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:ElectricEquipment:Definition,
  {745efa73-afdd-4ca5-be24-a8b49ed0c6e2}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  277.5,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {a17e0e62-4709-4ccf-9fc5-e33004e2ee6c}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  313.3,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1b1981c8-561b-4291-b889-b013c52ff55e}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {745efa73-afdd-4ca5-be24-a8b49ed0c6e2}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  {35abd041-3bb9-4a14-9bab-90c735e799c6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {990afe70-097b-4c64-bdcb-0df831bf3019}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {a17e0e62-4709-4ccf-9fc5-e33004e2ee6c}, !- Electric Equipment Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  {35abd041-3bb9-4a14-9bab-90c735e799c6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {35abd041-3bb9-4a14-9bab-90c735e799c6}, !- Handle
  RestaurantSitDown ALWAYS_ON,            !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {9ece0f8c-2a07-4bc4-8dae-40fed1d1ee3b}, !- Default Day Schedule Name
  {1956f62b-15f8-403d-98a6-608ae6e6288d}, !- Summer Design Day Schedule Name
  {86c55e75-a695-460a-9fd9-7a28064c50df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ece0f8c-2a07-4bc4-8dae-40fed1d1ee3b}, !- Handle
  RestaurantSitDown ALWAYS_ON Default,    !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86c55e75-a695-460a-9fd9-7a28064c50df}, !- Handle
  RestaurantSitDown ALWAYS_ON Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1956f62b-15f8-403d-98a6-608ae6e6288d}, !- Handle
  RestaurantSitDown ALWAYS_ON Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {be7cf439-9726-4443-b549-f615da648eaf}, !- Handle
  Dining door Infiltration,               !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space or SpaceType Name
  {0555f72d-ebdf-4fc8-a2d2-782b674290b7}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.389828222,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {594eeb1f-e510-4ab1-b726-273658e07c79}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space or SpaceType Name
  {0e923d76-623a-47f8-ac8e-c1a6406ce96b}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2378,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {0555f72d-ebdf-4fc8-a2d2-782b674290b7}, !- Handle
  RestaurantSitDown VESTIBULE_DOOR_INFIL_SCH, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {8b1cd485-a2e4-4881-9e8f-c9019500dab7}, !- Default Day Schedule Name
  {eeabfbca-03e2-4fd6-aa8f-d94a819a6cb5}, !- Summer Design Day Schedule Name
  {21b3d80f-5c4f-437b-a921-33dbaa100761}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b1cd485-a2e4-4881-9e8f-c9019500dab7}, !- Handle
  RestaurantSitDown VESTIBULE_DOOR_INFIL_SCH Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.542,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.241,                                  !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.345,                                  !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.542,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.345,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.241,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.345,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.445,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.542,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.637,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.73,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.445,                                  !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.241;                                  !- Value Until Time 15

OS:Schedule:Rule,
  {c290ec3b-b238-4023-8a7b-0d9428e7a9f0}, !- Handle
  Schedule Rule 24,                       !- Name
  {0555f72d-ebdf-4fc8-a2d2-782b674290b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fb92074-4a98-4fe0-a2c9-4ed3a810090b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fb92074-4a98-4fe0-a2c9-4ed3a810090b}, !- Handle
  RestaurantSitDown VESTIBULE_DOOR_INFIL_SCH Sat Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.542,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.445,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.241,                                  !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.445,                                  !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.542,                                  !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.445,                                  !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.345,                                  !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.73,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.911,                                  !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.73,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.637,                                  !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.542,                                  !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.345;                                  !- Value Until Time 15

OS:Schedule:Day,
  {eeabfbca-03e2-4fd6-aa8f-d94a819a6cb5}, !- Handle
  RestaurantSitDown VESTIBULE_DOOR_INFIL_SCH Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {764f1ce6-1e7c-4b90-b9b5-e0e58736805a}, !- Handle
  Schedule Rule 25,                       !- Name
  {0555f72d-ebdf-4fc8-a2d2-782b674290b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5919f65e-6269-45c8-9336-2ca4efdaabab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5919f65e-6269-45c8-9336-2ca4efdaabab}, !- Handle
  RestaurantSitDown VESTIBULE_DOOR_INFIL_SCH Wkdy Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.445,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.241,                                  !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.542,                                  !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.821,                                  !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.73,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.445,                                  !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.241,                                  !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.345,                                  !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.542,                                  !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.821,                                  !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.542,                                  !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.345,                                  !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.241;                                  !- Value Until Time 15

OS:Schedule:Day,
  {21b3d80f-5c4f-437b-a921-33dbaa100761}, !- Handle
  RestaurantSitDown VESTIBULE_DOOR_INFIL_SCH Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e923d76-623a-47f8-ac8e-c1a6406ce96b}, !- Handle
  Always On,                              !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {d2b2b67d-a66c-4bc4-8568-d13278ff7e17}, !- Default Day Schedule Name
  {9c892098-7c25-4cd6-8247-28e6898191b0}, !- Summer Design Day Schedule Name
  {75cfdfd4-f9fb-4d01-8cd7-e90648c8aa84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2b2b67d-a66c-4bc4-8568-d13278ff7e17}, !- Handle
  Always On Default,                      !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75cfdfd4-f9fb-4d01-8cd7-e90648c8aa84}, !- Handle
  Always On Winter Design Day,            !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c892098-7c25-4cd6-8247-28e6898191b0}, !- Handle
  Always On Summer Design Day,            !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f224b27-701b-42da-bf75-b1ab4232c400}, !- Handle
  Schedule Rule 26,                       !- Name
  {0e923d76-623a-47f8-ac8e-c1a6406ce96b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {823eb3b0-bedc-45ce-8aa2-0800071ea095}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {823eb3b0-bedc-45ce-8aa2-0800071ea095}, !- Handle
  Always On SmrDsn|Wknd|WntrDsn Day,      !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ZoneMixing,
  {12c4cddd-003f-4c47-86f3-b62347979d31}, !- Handle
  Zone Mixing 1,                          !- Name
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Zone or Space Name
  {e72ed3fb-7a10-4264-9a01-e5200fe96c8d}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  1.33143208,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {26881edd-9af1-42bb-9175-c1bba6867dbf}, !- Source Zone or Space Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Ruleset,
  {e72ed3fb-7a10-4264-9a01-e5200fe96c8d}, !- Handle
  RestaurantSitDown Hours_of_operation,   !- Name
  {d3c9f54a-0f45-4b7c-8eae-1ba8c1c2e109}, !- Schedule Type Limits Name
  {f08e66c7-6b2c-43e0-a44e-c71f4b678b18}, !- Default Day Schedule Name
  {38091147-5a1f-4892-b4ce-f82ead203d28}, !- Summer Design Day Schedule Name
  {4f027832-e05d-4966-a138-a8c7ddf93474}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f08e66c7-6b2c-43e0-a44e-c71f4b678b18}, !- Handle
  RestaurantSitDown Hours_of_operation Default, !- Name
  {d3c9f54a-0f45-4b7c-8eae-1ba8c1c2e109}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4f027832-e05d-4966-a138-a8c7ddf93474}, !- Handle
  RestaurantSitDown Hours_of_operation Winter Design Day, !- Name
  {d3c9f54a-0f45-4b7c-8eae-1ba8c1c2e109}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38091147-5a1f-4892-b4ce-f82ead203d28}, !- Handle
  RestaurantSitDown Hours_of_operation Summer Design Day, !- Name
  {d3c9f54a-0f45-4b7c-8eae-1ba8c1c2e109}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c093e89-8b60-4bac-a6c5-a310bb45eb02}, !- Handle
  Schedule Rule 27,                       !- Name
  {e72ed3fb-7a10-4264-9a01-e5200fe96c8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4506f0c7-9b43-4c75-9b80-2b64491fd5bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4506f0c7-9b43-4c75-9b80-2b64491fd5bd}, !- Handle
  RestaurantSitDown Hours_of_operation Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {d3c9f54a-0f45-4b7c-8eae-1ba8c1c2e109}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {d3c9f54a-0f45-4b7c-8eae-1ba8c1c2e109}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {9accc464-58a6-4b24-8532-412f7e94940a}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {13437553-2fa6-4f1f-94a6-7341563129bf}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {9accc464-58a6-4b24-8532-412f7e94940a}; !- Layer 1

OS:InternalMass:Definition,
  {e3a1c09b-cb22-484b-8d75-312acad40d2d}, !- Handle
  Internal Mass Definition 1,             !- Name
  {13437553-2fa6-4f1f-94a6-7341563129bf}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6e740969-b259-4d04-abb9-f757d65ce6a2}, !- Handle
  attic Mass,                             !- Name
  {e3a1c09b-cb22-484b-8d75-312acad40d2d}, !- Internal Mass Definition Name
  {a6d9b45b-2723-43c6-8355-1e3d52bed681}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {49b726f2-f2f9-45a8-8cdd-eb2a3f27f0bb}, !- Handle
  Dining Mass,                            !- Name
  {e3a1c09b-cb22-484b-8d75-312acad40d2d}, !- Internal Mass Definition Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {52f92045-1b53-4e9a-856b-f57e613b9311}, !- Handle
  Kitchen Mass,                           !- Name
  {e3a1c09b-cb22-484b-8d75-312acad40d2d}, !- Internal Mass Definition Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {7cc45d58-25b7-4438-9cb0-83f454763662}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {dfb424f9-47a9-41a8-ab4d-dfcd84db375c}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0713c491-f857-4db1-acbe-3f24e4c40884}, !- Plant Side Inlet Node Name
  {807a4e87-5105-4466-a4ac-208e53e7e61a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2655e4eb-b9ba-4e74-8180-656fc8967faf}, !- Demand Side Inlet Node Name
  {f8210e5a-e835-4eb7-8d74-0d7e547274e7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7b369cf1-8d7d-4d20-98b4-a13967f77b24}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ea6e3f01-f896-4408-b049-043eedd8b908}, !- Demand Mixer Name
  {3ad1145a-45bb-4116-98a3-81c02b3e2c6e}, !- Demand Splitter Name
  {9c5b23f1-3ea9-4991-bf76-3eb02f8c5225}, !- Supply Mixer Name
  {4afac12c-b2d5-43f7-8f8f-54f03fa83f6f}; !- Supply Splitter Name

OS:Node,
  {c5d4ef44-892a-4684-bf24-9d911308753e}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {0713c491-f857-4db1-acbe-3f24e4c40884}, !- Inlet Port
  {0a58040b-7503-4058-b761-8e429e6568ad}; !- Outlet Port

OS:Node,
  {dfb424f9-47a9-41a8-ab4d-dfcd84db375c}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {134f9773-81b2-4e3f-8cba-240719ffce2b}, !- Inlet Port
  {807a4e87-5105-4466-a4ac-208e53e7e61a}; !- Outlet Port

OS:Node,
  {18d833ae-eab7-400b-ab03-e58c6cfbca5f}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {ef9d9049-8de2-4b9f-abf0-05255137e8b4}, !- Inlet Port
  {82acc84a-0634-48aa-aed6-716b34b511cc}; !- Outlet Port

OS:Connector:Mixer,
  {9c5b23f1-3ea9-4991-bf76-3eb02f8c5225}, !- Handle
  Connector Mixer 1,                      !- Name
  {d41a6c26-7402-48f2-96cc-29ac0c4a81f9}, !- Outlet Branch Name
  {215e4f46-e18c-4e36-bb9c-8243a0645e0f}, !- Inlet Branch Name 1
  {4e185b09-b33e-4dc0-9bde-e1f513c93730}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4afac12c-b2d5-43f7-8f8f-54f03fa83f6f}, !- Handle
  Connector Splitter 1,                   !- Name
  {2f3ab3d1-08f1-4ce0-8bde-8fbd187eb3c5}, !- Inlet Branch Name
  {ef9d9049-8de2-4b9f-abf0-05255137e8b4}, !- Outlet Branch Name 1
  {22a014d8-2fc6-4854-a3cf-5e49abeec539}; !- Outlet Branch Name 2

OS:Connection,
  {0713c491-f857-4db1-acbe-3f24e4c40884}, !- Handle
  {7cc45d58-25b7-4438-9cb0-83f454763662}, !- Source Object
  14,                                     !- Outlet Port
  {c5d4ef44-892a-4684-bf24-9d911308753e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9d9049-8de2-4b9f-abf0-05255137e8b4}, !- Handle
  {4afac12c-b2d5-43f7-8f8f-54f03fa83f6f}, !- Source Object
  3,                                      !- Outlet Port
  {18d833ae-eab7-400b-ab03-e58c6cfbca5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {807a4e87-5105-4466-a4ac-208e53e7e61a}, !- Handle
  {dfb424f9-47a9-41a8-ab4d-dfcd84db375c}, !- Source Object
  3,                                      !- Outlet Port
  {7cc45d58-25b7-4438-9cb0-83f454763662}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d8bf24c7-8e69-4d9e-95dd-07e6cd9fe36c}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {2655e4eb-b9ba-4e74-8180-656fc8967faf}, !- Inlet Port
  {36224b2f-7408-4d2b-9e26-b5d0e2f1b15e}; !- Outlet Port

OS:Node,
  {413c5f88-70f3-4ea7-b099-63154955b3c9}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {d7d028f0-6da6-4c58-bf30-afd2e3d28701}, !- Inlet Port
  {f8210e5a-e835-4eb7-8d74-0d7e547274e7}; !- Outlet Port

OS:Node,
  {0433f102-e4e0-4a0a-86ee-be64de44b738}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {c5900817-f264-45b2-8602-67d5e41258d9}, !- Inlet Port
  {165de1a6-41da-40df-8de1-ae6ca7601bc6}; !- Outlet Port

OS:Connector:Mixer,
  {ea6e3f01-f896-4408-b049-043eedd8b908}, !- Handle
  Connector Mixer 2,                      !- Name
  {55547d79-3f6a-478b-95df-5a411095c71a}, !- Outlet Branch Name
  {9a2025ef-6322-400b-be60-e560785df4ed}, !- Inlet Branch Name 1
  {308199b3-781e-4bee-b744-69aab1ce2ef7}, !- Inlet Branch Name 2
  {db09fa05-7db0-4bc4-b1d9-46a888795a3d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {3ad1145a-45bb-4116-98a3-81c02b3e2c6e}, !- Handle
  Connector Splitter 2,                   !- Name
  {36224b2f-7408-4d2b-9e26-b5d0e2f1b15e}, !- Inlet Branch Name
  {c5900817-f264-45b2-8602-67d5e41258d9}, !- Outlet Branch Name 1
  {221ef889-3608-4c27-b303-9da5dcc5c6b3}, !- Outlet Branch Name 2
  {2c776431-6ee6-4a5e-b897-8726e3015a1d}; !- Outlet Branch Name 3

OS:Connection,
  {2655e4eb-b9ba-4e74-8180-656fc8967faf}, !- Handle
  {7cc45d58-25b7-4438-9cb0-83f454763662}, !- Source Object
  17,                                     !- Outlet Port
  {d8bf24c7-8e69-4d9e-95dd-07e6cd9fe36c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36224b2f-7408-4d2b-9e26-b5d0e2f1b15e}, !- Handle
  {d8bf24c7-8e69-4d9e-95dd-07e6cd9fe36c}, !- Source Object
  3,                                      !- Outlet Port
  {3ad1145a-45bb-4116-98a3-81c02b3e2c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5900817-f264-45b2-8602-67d5e41258d9}, !- Handle
  {3ad1145a-45bb-4116-98a3-81c02b3e2c6e}, !- Source Object
  3,                                      !- Outlet Port
  {0433f102-e4e0-4a0a-86ee-be64de44b738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8210e5a-e835-4eb7-8d74-0d7e547274e7}, !- Handle
  {413c5f88-70f3-4ea7-b099-63154955b3c9}, !- Source Object
  3,                                      !- Outlet Port
  {7cc45d58-25b7-4438-9cb0-83f454763662}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {eea69d3c-d171-4b15-842a-80ab4f1c2ec9}, !- Handle
  {7cc45d58-25b7-4438-9cb0-83f454763662}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7b369cf1-8d7d-4d20-98b4-a13967f77b24}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {001a0e04-d069-4aef-8324-928747321d86}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  {04a55ed8-ff4b-4fac-acc6-d37784aaea3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04a55ed8-ff4b-4fac-acc6-d37784aaea3d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {df4c8926-68be-4d4a-a60a-81b91dc4e88a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {001a0e04-d069-4aef-8324-928747321d86}, !- Schedule Name
  {dfb424f9-47a9-41a8-ab4d-dfcd84db375c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2edbecfc-e4d5-470d-a17d-5437b41a6560}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {0a58040b-7503-4058-b761-8e429e6568ad}, !- Inlet Node Name
  {ff315d9d-63d1-4000-9b58-e5d1adefbd94}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d9174d6c-4f42-48f2-8704-c145d9594fd2}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {ff315d9d-63d1-4000-9b58-e5d1adefbd94}, !- Inlet Port
  {2f3ab3d1-08f1-4ce0-8bde-8fbd187eb3c5}; !- Outlet Port

OS:Connection,
  {0a58040b-7503-4058-b761-8e429e6568ad}, !- Handle
  {c5d4ef44-892a-4684-bf24-9d911308753e}, !- Source Object
  3,                                      !- Outlet Port
  {2edbecfc-e4d5-470d-a17d-5437b41a6560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff315d9d-63d1-4000-9b58-e5d1adefbd94}, !- Handle
  {2edbecfc-e4d5-470d-a17d-5437b41a6560}, !- Source Object
  3,                                      !- Outlet Port
  {d9174d6c-4f42-48f2-8704-c145d9594fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3ab3d1-08f1-4ce0-8bde-8fbd187eb3c5}, !- Handle
  {d9174d6c-4f42-48f2-8704-c145d9594fd2}, !- Source Object
  3,                                      !- Outlet Port
  {4afac12c-b2d5-43f7-8f8f-54f03fa83f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {827be2a1-7977-4e8a-8a35-b7688a0ed87a}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {001a0e04-d069-4aef-8324-928747321d86}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  947.760101926209,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  947.760101926209,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {82acc84a-0634-48aa-aed6-716b34b511cc}, !- Use Side Inlet Node Name
  {29adeaf0-467c-40a1-9608-5dc9e65f50b7}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {29018666-c376-4fe6-85de-703aeba3107e}, !- Handle
  Schedule Day 1,                         !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {97fbf753-37ea-4994-bd85-61d2a5dcc665}, !- Handle
  Schedule Day 2,                         !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {d1d5e0be-c91f-40a9-a590-136b9a19ac83}, !- Handle
  {827be2a1-7977-4e8a-8a35-b7688a0ed87a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {c92b85bc-939b-4f9e-9844-346f1cc1c40e}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {29adeaf0-467c-40a1-9608-5dc9e65f50b7}, !- Inlet Port
  {215e4f46-e18c-4e36-bb9c-8243a0645e0f}; !- Outlet Port

OS:Connection,
  {82acc84a-0634-48aa-aed6-716b34b511cc}, !- Handle
  {18d833ae-eab7-400b-ab03-e58c6cfbca5f}, !- Source Object
  3,                                      !- Outlet Port
  {827be2a1-7977-4e8a-8a35-b7688a0ed87a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {29adeaf0-467c-40a1-9608-5dc9e65f50b7}, !- Handle
  {827be2a1-7977-4e8a-8a35-b7688a0ed87a}, !- Source Object
  32,                                     !- Outlet Port
  {c92b85bc-939b-4f9e-9844-346f1cc1c40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {215e4f46-e18c-4e36-bb9c-8243a0645e0f}, !- Handle
  {c92b85bc-939b-4f9e-9844-346f1cc1c40e}, !- Source Object
  3,                                      !- Outlet Port
  {9c5b23f1-3ea9-4991-bf76-3eb02f8c5225}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dcb60c2b-590b-4ccf-afad-f1b025939d73}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a6c103c5-e5b7-4305-a295-4781bcbcbce8}, !- Inlet Node Name
  {4d79171e-7302-4c59-912c-2fe0b37c4712}; !- Outlet Node Name

OS:Node,
  {6713c54d-e697-4493-bfb1-e86861100c99}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {22a014d8-2fc6-4854-a3cf-5e49abeec539}, !- Inlet Port
  {a6c103c5-e5b7-4305-a295-4781bcbcbce8}; !- Outlet Port

OS:Connection,
  {22a014d8-2fc6-4854-a3cf-5e49abeec539}, !- Handle
  {4afac12c-b2d5-43f7-8f8f-54f03fa83f6f}, !- Source Object
  4,                                      !- Outlet Port
  {6713c54d-e697-4493-bfb1-e86861100c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83a28a6a-ce6b-454f-89e3-381d9e97862f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {4d79171e-7302-4c59-912c-2fe0b37c4712}, !- Inlet Port
  {4e185b09-b33e-4dc0-9bde-e1f513c93730}; !- Outlet Port

OS:Connection,
  {a6c103c5-e5b7-4305-a295-4781bcbcbce8}, !- Handle
  {6713c54d-e697-4493-bfb1-e86861100c99}, !- Source Object
  3,                                      !- Outlet Port
  {dcb60c2b-590b-4ccf-afad-f1b025939d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d79171e-7302-4c59-912c-2fe0b37c4712}, !- Handle
  {dcb60c2b-590b-4ccf-afad-f1b025939d73}, !- Source Object
  3,                                      !- Outlet Port
  {83a28a6a-ce6b-454f-89e3-381d9e97862f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e185b09-b33e-4dc0-9bde-e1f513c93730}, !- Handle
  {83a28a6a-ce6b-454f-89e3-381d9e97862f}, !- Source Object
  3,                                      !- Outlet Port
  {9c5b23f1-3ea9-4991-bf76-3eb02f8c5225}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5aa77258-ad68-4256-9fb7-6046c890b1d4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {165de1a6-41da-40df-8de1-ae6ca7601bc6}, !- Inlet Node Name
  {9a054535-f449-40be-a888-4f629e87c3b0}; !- Outlet Node Name

OS:Node,
  {4d253483-dfc3-4db2-a677-158528acceb8}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {9a054535-f449-40be-a888-4f629e87c3b0}, !- Inlet Port
  {9a2025ef-6322-400b-be60-e560785df4ed}; !- Outlet Port

OS:Connection,
  {165de1a6-41da-40df-8de1-ae6ca7601bc6}, !- Handle
  {0433f102-e4e0-4a0a-86ee-be64de44b738}, !- Source Object
  3,                                      !- Outlet Port
  {5aa77258-ad68-4256-9fb7-6046c890b1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a054535-f449-40be-a888-4f629e87c3b0}, !- Handle
  {5aa77258-ad68-4256-9fb7-6046c890b1d4}, !- Source Object
  3,                                      !- Outlet Port
  {4d253483-dfc3-4db2-a677-158528acceb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2025ef-6322-400b-be60-e560785df4ed}, !- Handle
  {4d253483-dfc3-4db2-a677-158528acceb8}, !- Source Object
  3,                                      !- Outlet Port
  {ea6e3f01-f896-4408-b049-043eedd8b908}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0b4f90ae-cbf5-48f5-8b75-2298530a2c74}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a2ea81d1-db0d-4bc8-b887-e4f4b8367fd5}, !- Inlet Node Name
  {134f9773-81b2-4e3f-8cba-240719ffce2b}; !- Outlet Node Name

OS:Node,
  {6d656345-e37b-46f9-9796-7a70f7d49a1f}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {d41a6c26-7402-48f2-96cc-29ac0c4a81f9}, !- Inlet Port
  {a2ea81d1-db0d-4bc8-b887-e4f4b8367fd5}; !- Outlet Port

OS:Connection,
  {d41a6c26-7402-48f2-96cc-29ac0c4a81f9}, !- Handle
  {9c5b23f1-3ea9-4991-bf76-3eb02f8c5225}, !- Source Object
  2,                                      !- Outlet Port
  {6d656345-e37b-46f9-9796-7a70f7d49a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ea81d1-db0d-4bc8-b887-e4f4b8367fd5}, !- Handle
  {6d656345-e37b-46f9-9796-7a70f7d49a1f}, !- Source Object
  3,                                      !- Outlet Port
  {0b4f90ae-cbf5-48f5-8b75-2298530a2c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {134f9773-81b2-4e3f-8cba-240719ffce2b}, !- Handle
  {0b4f90ae-cbf5-48f5-8b75-2298530a2c74}, !- Source Object
  3,                                      !- Outlet Port
  {dfb424f9-47a9-41a8-ab4d-dfcd84db375c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ef91c921-d8a8-4b1e-8b7c-37ca7469d46d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f34925b1-37af-4608-b177-11ac7fa8b298}, !- Inlet Node Name
  {d7d028f0-6da6-4c58-bf30-afd2e3d28701}; !- Outlet Node Name

OS:Node,
  {551b3bda-c743-4c00-af75-4bc686351b19}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {55547d79-3f6a-478b-95df-5a411095c71a}, !- Inlet Port
  {f34925b1-37af-4608-b177-11ac7fa8b298}; !- Outlet Port

OS:Connection,
  {55547d79-3f6a-478b-95df-5a411095c71a}, !- Handle
  {ea6e3f01-f896-4408-b049-043eedd8b908}, !- Source Object
  2,                                      !- Outlet Port
  {551b3bda-c743-4c00-af75-4bc686351b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f34925b1-37af-4608-b177-11ac7fa8b298}, !- Handle
  {551b3bda-c743-4c00-af75-4bc686351b19}, !- Source Object
  3,                                      !- Outlet Port
  {ef91c921-d8a8-4b1e-8b7c-37ca7469d46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d028f0-6da6-4c58-bf30-afd2e3d28701}, !- Handle
  {ef91c921-d8a8-4b1e-8b7c-37ca7469d46d}, !- Source Object
  3,                                      !- Outlet Port
  {413c5f88-70f3-4ea7-b099-63154955b3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4eef9f64-fe67-40e6-bd4e-779cdc691299}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {c4bf66e0-d32c-4f76-8a41-e277e0bf6d27}, !- Default Day Schedule Name
  {7f4f4772-e9b3-4592-a372-e98217737080}, !- Summer Design Day Schedule Name
  {371f5a7a-1eb9-4495-b3fe-7ac655182913}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4bf66e0-d32c-4f76-8a41-e277e0bf6d27}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2;                                    !- Value Until Time 12

OS:Schedule:Day,
  {7f4f4772-e9b3-4592-a372-e98217737080}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {eca5df8f-ea74-40b9-a6d6-05d9401da959}, !- Handle
  Schedule Rule 28,                       !- Name
  {4eef9f64-fe67-40e6-bd4e-779cdc691299}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2806ac7b-c209-4446-8b0f-f18c168027c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2806ac7b-c209-4446-8b0f-f18c168027c4}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Day,
  {371f5a7a-1eb9-4495-b3fe-7ac655182913}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {23fee862-dbb8-45cb-be53-dcb8c4f44772}, !- Handle
  Schedule Rule 29,                       !- Name
  {4eef9f64-fe67-40e6-bd4e-779cdc691299}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b309767c-b4d3-418e-a38b-ada9b78c69b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b309767c-b4d3-418e-a38b-ada9b78c69b0}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:WaterUse:Equipment:Definition,
  {8d43e0f7-88c6-455c-a680-16603ed088f2}, !- Handle
  Kitchen 2.216gpm 140F,                  !- Name
  ,                                       !- End-Use Subcategory
  0.000139807594665686,                   !- Peak Flow Rate {m3/s}
  {1dca1f26-f284-494d-855b-207b253925e3}, !- Target Temperature Schedule Name
  {efa2bc63-edf0-418e-a962-aff02ab44ad2}, !- Sensible Fraction Schedule Name
  {4eb5b613-a1fd-4c7e-8f54-a6e9f982e666}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {efa2bc63-edf0-418e-a962-aff02ab44ad2}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {157e9504-e0a9-45e7-8d66-9de9aa30c372}; !- Default Day Schedule Name

OS:Schedule:Day,
  {157e9504-e0a9-45e7-8d66-9de9aa30c372}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4eb5b613-a1fd-4c7e-8f54-a6e9f982e666}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {47c8f8f4-5be0-4950-9397-3fde176a4034}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47c8f8f4-5be0-4950-9397-3fde176a4034}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1dca1f26-f284-494d-855b-207b253925e3}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  {ba8db748-b956-482a-a471-73c3a9b43f05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba8db748-b956-482a-a471-73c3a9b43f05}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {125095d5-778f-41f5-b612-4080764ece9b}, !- Handle
  Kitchen Service Water Use 2.216gpm 140F, !- Name
  {8d43e0f7-88c6-455c-a680-16603ed088f2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4eef9f64-fe67-40e6-bd4e-779cdc691299}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {529df1e3-761d-460e-bda9-d0d5936041ca}, !- Handle
  Kitchen WUC 2.216gpm 140F,              !- Name
  {24ff2124-3d6c-4024-8ffe-45a1f797d7e8}, !- Inlet Node Name
  {6ff370f3-c308-495d-872e-e33292e0daa1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {001a0e04-d069-4aef-8324-928747321d86}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {125095d5-778f-41f5-b612-4080764ece9b}; !- Water Use Equipment Name 1

OS:Node,
  {dbf37f0b-ba2a-42f6-a559-0fa3597cd6ab}, !- Handle
  Kitchen WUC 2.216gpm 140F Inlet Water Node, !- Name
  {221ef889-3608-4c27-b303-9da5dcc5c6b3}, !- Inlet Port
  {24ff2124-3d6c-4024-8ffe-45a1f797d7e8}; !- Outlet Port

OS:Connection,
  {221ef889-3608-4c27-b303-9da5dcc5c6b3}, !- Handle
  {3ad1145a-45bb-4116-98a3-81c02b3e2c6e}, !- Source Object
  4,                                      !- Outlet Port
  {dbf37f0b-ba2a-42f6-a559-0fa3597cd6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a1758a9-29e8-4c2e-a041-ecd1adf07b3f}, !- Handle
  Kitchen WUC 2.216gpm 140F Outlet Water Node, !- Name
  {6ff370f3-c308-495d-872e-e33292e0daa1}, !- Inlet Port
  {308199b3-781e-4bee-b744-69aab1ce2ef7}; !- Outlet Port

OS:Connection,
  {24ff2124-3d6c-4024-8ffe-45a1f797d7e8}, !- Handle
  {dbf37f0b-ba2a-42f6-a559-0fa3597cd6ab}, !- Source Object
  3,                                      !- Outlet Port
  {529df1e3-761d-460e-bda9-d0d5936041ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff370f3-c308-495d-872e-e33292e0daa1}, !- Handle
  {529df1e3-761d-460e-bda9-d0d5936041ca}, !- Source Object
  3,                                      !- Outlet Port
  {5a1758a9-29e8-4c2e-a041-ecd1adf07b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {308199b3-781e-4bee-b744-69aab1ce2ef7}, !- Handle
  {5a1758a9-29e8-4c2e-a041-ecd1adf07b3f}, !- Source Object
  3,                                      !- Outlet Port
  {ea6e3f01-f896-4408-b049-043eedd8b908}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {de051ea7-8ee0-44c6-9b53-c1a5af9060ce}, !- Handle
  Booster Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2d84fa59-0d04-4149-bf38-3b255098c7d8}, !- Loop Temperature Setpoint Node Name
  84.2222222222223,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fe05ade8-5754-4740-a41f-b336272a1d0a}, !- Plant Side Inlet Node Name
  {1bfcb72e-905d-4b33-a3e1-4135bb1843aa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8b7a5a35-95f4-4d6a-84fc-d9ed87ca0a38}, !- Demand Side Inlet Node Name
  {b9347cb5-90bd-485e-b78d-898f7ddb7146}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e1f10603-610c-4bd7-a56a-e1d3cc733014}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {01a66760-4286-4f94-8da3-de106ed6951d}, !- Demand Mixer Name
  {2cf5c1ff-a6f6-4f79-aea0-f0ec2d157a91}, !- Demand Splitter Name
  {6d799cc8-be7e-46a7-a0d5-ca0043b1190d}, !- Supply Mixer Name
  {7d088baa-092d-44b6-9d5e-de0431ad876b}; !- Supply Splitter Name

OS:Node,
  {9b029ea7-0b50-428b-be5c-40dc185bafdf}, !- Handle
  Booster Service Water Loop Supply Inlet Node, !- Name
  {fe05ade8-5754-4740-a41f-b336272a1d0a}, !- Inlet Port
  {6afb5905-ce0f-47d6-b88a-f164057a833d}; !- Outlet Port

OS:Node,
  {2d84fa59-0d04-4149-bf38-3b255098c7d8}, !- Handle
  Booster Service Water Loop Supply Outlet Node, !- Name
  {32ae13ab-3cc5-4a98-8a7d-5c5eda62c8ae}, !- Inlet Port
  {1bfcb72e-905d-4b33-a3e1-4135bb1843aa}; !- Outlet Port

OS:Node,
  {84533751-8b40-4e66-abb1-ecbd6ab3b61f}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {880e320f-a7ce-4ab6-b408-ddf0aa137f81}, !- Inlet Port
  {99ef93c8-a558-4e8d-88a6-56c9156edaef}; !- Outlet Port

OS:Connector:Mixer,
  {6d799cc8-be7e-46a7-a0d5-ca0043b1190d}, !- Handle
  Connector Mixer 3,                      !- Name
  {5d3b8ed6-9f63-40d2-893d-02f20c0651a2}, !- Outlet Branch Name
  {fc4596e0-0f06-44d7-92d5-4c1e0b830763}, !- Inlet Branch Name 1
  {65cde010-477c-42ec-b1ab-9a8d60f68ceb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7d088baa-092d-44b6-9d5e-de0431ad876b}, !- Handle
  Connector Splitter 3,                   !- Name
  {18089f6a-4cc8-4f8d-a6c3-ef53e78bbb41}, !- Inlet Branch Name
  {880e320f-a7ce-4ab6-b408-ddf0aa137f81}, !- Outlet Branch Name 1
  {ef8ad35d-2fa5-43bb-9279-0d99542c29eb}; !- Outlet Branch Name 2

OS:Connection,
  {fe05ade8-5754-4740-a41f-b336272a1d0a}, !- Handle
  {de051ea7-8ee0-44c6-9b53-c1a5af9060ce}, !- Source Object
  14,                                     !- Outlet Port
  {9b029ea7-0b50-428b-be5c-40dc185bafdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {880e320f-a7ce-4ab6-b408-ddf0aa137f81}, !- Handle
  {7d088baa-092d-44b6-9d5e-de0431ad876b}, !- Source Object
  3,                                      !- Outlet Port
  {84533751-8b40-4e66-abb1-ecbd6ab3b61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bfcb72e-905d-4b33-a3e1-4135bb1843aa}, !- Handle
  {2d84fa59-0d04-4149-bf38-3b255098c7d8}, !- Source Object
  3,                                      !- Outlet Port
  {de051ea7-8ee0-44c6-9b53-c1a5af9060ce}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {722a30cc-e937-4e71-8927-cb4cedde2c69}, !- Handle
  Booster Service Water Loop Demand Inlet Node, !- Name
  {8b7a5a35-95f4-4d6a-84fc-d9ed87ca0a38}, !- Inlet Port
  {64cad451-e249-4efe-b5e8-78cc4fd1088f}; !- Outlet Port

OS:Node,
  {fd931d6e-3274-4a84-91e5-a8ea53d8daac}, !- Handle
  Booster Service Water Loop Demand Outlet Node, !- Name
  {575b4036-dffd-4118-8c83-230711e5a261}, !- Inlet Port
  {b9347cb5-90bd-485e-b78d-898f7ddb7146}; !- Outlet Port

OS:Node,
  {89bdaeed-19e0-4403-b662-356b28c2b6cb}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {954ee5ca-21ec-4083-9033-d3bb00af975c}, !- Inlet Port
  {21069180-8ac4-4401-98d4-e39ef07a75c0}; !- Outlet Port

OS:Connector:Mixer,
  {01a66760-4286-4f94-8da3-de106ed6951d}, !- Handle
  Connector Mixer 4,                      !- Name
  {b6702fdf-8bd4-428e-8cf7-c74a324cb1f7}, !- Outlet Branch Name
  {66653e83-42a8-431a-a172-d6326f8671a8}, !- Inlet Branch Name 1
  {092bcc01-1126-47a2-bafb-3ddf0ef63a60}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2cf5c1ff-a6f6-4f79-aea0-f0ec2d157a91}, !- Handle
  Connector Splitter 4,                   !- Name
  {345ff0bf-89d1-4742-b02d-b7e6189e3641}, !- Inlet Branch Name
  {954ee5ca-21ec-4083-9033-d3bb00af975c}, !- Outlet Branch Name 1
  {77e0e8ec-c93f-4f26-bdd0-76a8be56d53a}; !- Outlet Branch Name 2

OS:Connection,
  {8b7a5a35-95f4-4d6a-84fc-d9ed87ca0a38}, !- Handle
  {de051ea7-8ee0-44c6-9b53-c1a5af9060ce}, !- Source Object
  17,                                     !- Outlet Port
  {722a30cc-e937-4e71-8927-cb4cedde2c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {954ee5ca-21ec-4083-9033-d3bb00af975c}, !- Handle
  {2cf5c1ff-a6f6-4f79-aea0-f0ec2d157a91}, !- Source Object
  3,                                      !- Outlet Port
  {89bdaeed-19e0-4403-b662-356b28c2b6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9347cb5-90bd-485e-b78d-898f7ddb7146}, !- Handle
  {fd931d6e-3274-4a84-91e5-a8ea53d8daac}, !- Source Object
  3,                                      !- Outlet Port
  {de051ea7-8ee0-44c6-9b53-c1a5af9060ce}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9969e059-354d-45cb-b586-37e2b879c3f4}, !- Handle
  {de051ea7-8ee0-44c6-9b53-c1a5af9060ce}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  84.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e1f10603-610c-4bd7-a56a-e1d3cc733014}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:WaterHeater:Mixed,
  {ef5309a0-fa43-4c12-8bd4-557f3f850aef}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {6a82c902-4c72-4275-bb6e-3f83d0da95a9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  84.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7999.96100249115,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {e7f638da-315f-484f-9780-433fc78bfcb0}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {99ef93c8-a558-4e8d-88a6-56c9156edaef}, !- Use Side Inlet Node Name
  {e129a920-c7e3-464a-8ae0-655596a0f03a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {46bd031e-c3e7-495a-8bb7-3c4aaacfa1e9}, !- Handle
  Schedule Day 3,                         !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a31fdeb1-89ba-42d9-8750-4b54db2a03e3}, !- Handle
  Schedule Day 4,                         !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {935cb7e1-7422-4d01-8190-e9bad9316592}, !- Handle
  {ef5309a0-fa43-4c12-8bd4-557f3f850aef}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {6a82c902-4c72-4275-bb6e-3f83d0da95a9}, !- Handle
  Service Water Loop Temp - 184F,         !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  {dbb8de89-d7ea-4e07-9cca-b19e1fa80062}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbb8de89-d7ea-4e07-9cca-b19e1fa80062}, !- Handle
  Service Water Loop Temp - 184F Default, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  84.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {6dd366f8-30d6-4023-9c98-10cd6f04287e}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {a3006522-0748-4a87-829b-a137039ac479}, !- Handle
  6.0gal Electricity Booster Water Heater - 27kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {e129a920-c7e3-464a-8ae0-655596a0f03a}, !- Inlet Port
  {fc4596e0-0f06-44d7-92d5-4c1e0b830763}; !- Outlet Port

OS:Connection,
  {99ef93c8-a558-4e8d-88a6-56c9156edaef}, !- Handle
  {84533751-8b40-4e66-abb1-ecbd6ab3b61f}, !- Source Object
  3,                                      !- Outlet Port
  {ef5309a0-fa43-4c12-8bd4-557f3f850aef}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e129a920-c7e3-464a-8ae0-655596a0f03a}, !- Handle
  {ef5309a0-fa43-4c12-8bd4-557f3f850aef}, !- Source Object
  32,                                     !- Outlet Port
  {a3006522-0748-4a87-829b-a137039ac479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4596e0-0f06-44d7-92d5-4c1e0b830763}, !- Handle
  {a3006522-0748-4a87-829b-a137039ac479}, !- Source Object
  3,                                      !- Outlet Port
  {6d799cc8-be7e-46a7-a0d5-ca0043b1190d}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6ea95a03-ccad-4b5e-8156-502d41fe267e}, !- Handle
  Service Water Booster Temp - 184F,      !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  {f91b3107-d578-4eb2-b197-c98058ce37bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f91b3107-d578-4eb2-b197-c98058ce37bf}, !- Handle
  Service Water Booster Temp - 184F Default, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  84.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b3e6c018-40af-4a82-bd09-6c3f532ec7b3}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6ea95a03-ccad-4b5e-8156-502d41fe267e}, !- Schedule Name
  {2d84fa59-0d04-4149-bf38-3b255098c7d8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {259a40ef-61e9-406d-b619-526a9199d2c7}, !- Handle
  Booster Water Loop Pump,                !- Name
  {b0b13aa4-e556-4cc4-95f8-71b10a04f073}, !- Inlet Node Name
  {4c280577-a35d-4ca8-b6d7-26490e190aaa}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8f3e04df-4e6a-4dd2-843b-768b4351a42f}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {4c280577-a35d-4ca8-b6d7-26490e190aaa}, !- Inlet Port
  {18089f6a-4cc8-4f8d-a6c3-ef53e78bbb41}; !- Outlet Port

OS:Connection,
  {4c280577-a35d-4ca8-b6d7-26490e190aaa}, !- Handle
  {259a40ef-61e9-406d-b619-526a9199d2c7}, !- Source Object
  3,                                      !- Outlet Port
  {8f3e04df-4e6a-4dd2-843b-768b4351a42f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18089f6a-4cc8-4f8d-a6c3-ef53e78bbb41}, !- Handle
  {8f3e04df-4e6a-4dd2-843b-768b4351a42f}, !- Source Object
  3,                                      !- Outlet Port
  {7d088baa-092d-44b6-9d5e-de0431ad876b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8d8732d3-c77e-4c13-a4b2-e1ebe1f5cecb}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c3f381ed-b5a6-4347-af96-55b9a09d2f9d}, !- Inlet Node Name
  {6a0623b3-cb37-4a06-8114-cdfd8557e900}; !- Outlet Node Name

OS:Node,
  {d1c31056-eff8-4236-836f-75b4ed9e4ddf}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {ef8ad35d-2fa5-43bb-9279-0d99542c29eb}, !- Inlet Port
  {c3f381ed-b5a6-4347-af96-55b9a09d2f9d}; !- Outlet Port

OS:Connection,
  {ef8ad35d-2fa5-43bb-9279-0d99542c29eb}, !- Handle
  {7d088baa-092d-44b6-9d5e-de0431ad876b}, !- Source Object
  4,                                      !- Outlet Port
  {d1c31056-eff8-4236-836f-75b4ed9e4ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed465b77-4c9c-4bd4-9e0a-9d98c701e399}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {6a0623b3-cb37-4a06-8114-cdfd8557e900}, !- Inlet Port
  {65cde010-477c-42ec-b1ab-9a8d60f68ceb}; !- Outlet Port

OS:Connection,
  {c3f381ed-b5a6-4347-af96-55b9a09d2f9d}, !- Handle
  {d1c31056-eff8-4236-836f-75b4ed9e4ddf}, !- Source Object
  3,                                      !- Outlet Port
  {8d8732d3-c77e-4c13-a4b2-e1ebe1f5cecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a0623b3-cb37-4a06-8114-cdfd8557e900}, !- Handle
  {8d8732d3-c77e-4c13-a4b2-e1ebe1f5cecb}, !- Source Object
  3,                                      !- Outlet Port
  {ed465b77-4c9c-4bd4-9e0a-9d98c701e399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65cde010-477c-42ec-b1ab-9a8d60f68ceb}, !- Handle
  {ed465b77-4c9c-4bd4-9e0a-9d98c701e399}, !- Source Object
  3,                                      !- Outlet Port
  {6d799cc8-be7e-46a7-a0d5-ca0043b1190d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2a0656ff-3f21-4c6d-92c1-456dd0ca7812}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {21069180-8ac4-4401-98d4-e39ef07a75c0}, !- Inlet Node Name
  {8e22dad1-57da-4b92-ab95-b92de60fdc1a}; !- Outlet Node Name

OS:Node,
  {13a0b76e-c5d4-4f7e-a681-bdf15ca7b51d}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {8e22dad1-57da-4b92-ab95-b92de60fdc1a}, !- Inlet Port
  {66653e83-42a8-431a-a172-d6326f8671a8}; !- Outlet Port

OS:Connection,
  {21069180-8ac4-4401-98d4-e39ef07a75c0}, !- Handle
  {89bdaeed-19e0-4403-b662-356b28c2b6cb}, !- Source Object
  3,                                      !- Outlet Port
  {2a0656ff-3f21-4c6d-92c1-456dd0ca7812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e22dad1-57da-4b92-ab95-b92de60fdc1a}, !- Handle
  {2a0656ff-3f21-4c6d-92c1-456dd0ca7812}, !- Source Object
  3,                                      !- Outlet Port
  {13a0b76e-c5d4-4f7e-a681-bdf15ca7b51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66653e83-42a8-431a-a172-d6326f8671a8}, !- Handle
  {13a0b76e-c5d4-4f7e-a681-bdf15ca7b51d}, !- Source Object
  3,                                      !- Outlet Port
  {01a66760-4286-4f94-8da3-de106ed6951d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {362afa28-7812-4b76-9913-77ef339675a7}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {91b0866a-fc1c-4d8e-afaf-1a9ad3562d65}, !- Inlet Node Name
  {32ae13ab-3cc5-4a98-8a7d-5c5eda62c8ae}; !- Outlet Node Name

OS:Node,
  {9eb9e25e-bcc4-4f86-a767-b05c7285b581}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {5d3b8ed6-9f63-40d2-893d-02f20c0651a2}, !- Inlet Port
  {91b0866a-fc1c-4d8e-afaf-1a9ad3562d65}; !- Outlet Port

OS:Connection,
  {5d3b8ed6-9f63-40d2-893d-02f20c0651a2}, !- Handle
  {6d799cc8-be7e-46a7-a0d5-ca0043b1190d}, !- Source Object
  2,                                      !- Outlet Port
  {9eb9e25e-bcc4-4f86-a767-b05c7285b581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b0866a-fc1c-4d8e-afaf-1a9ad3562d65}, !- Handle
  {9eb9e25e-bcc4-4f86-a767-b05c7285b581}, !- Source Object
  3,                                      !- Outlet Port
  {362afa28-7812-4b76-9913-77ef339675a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ae13ab-3cc5-4a98-8a7d-5c5eda62c8ae}, !- Handle
  {362afa28-7812-4b76-9913-77ef339675a7}, !- Source Object
  3,                                      !- Outlet Port
  {2d84fa59-0d04-4149-bf38-3b255098c7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f31ded5d-8a7b-4443-9ac3-84d92169c2db}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {64cad451-e249-4efe-b5e8-78cc4fd1088f}, !- Inlet Node Name
  {6be3aed1-cead-4ae5-9cf7-0696dc4d4fb1}; !- Outlet Node Name

OS:Node,
  {343ebd3b-aa45-4672-8c76-f0b421206a64}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {6be3aed1-cead-4ae5-9cf7-0696dc4d4fb1}, !- Inlet Port
  {345ff0bf-89d1-4742-b02d-b7e6189e3641}; !- Outlet Port

OS:Connection,
  {64cad451-e249-4efe-b5e8-78cc4fd1088f}, !- Handle
  {722a30cc-e937-4e71-8927-cb4cedde2c69}, !- Source Object
  3,                                      !- Outlet Port
  {f31ded5d-8a7b-4443-9ac3-84d92169c2db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be3aed1-cead-4ae5-9cf7-0696dc4d4fb1}, !- Handle
  {f31ded5d-8a7b-4443-9ac3-84d92169c2db}, !- Source Object
  3,                                      !- Outlet Port
  {343ebd3b-aa45-4672-8c76-f0b421206a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {345ff0bf-89d1-4742-b02d-b7e6189e3641}, !- Handle
  {343ebd3b-aa45-4672-8c76-f0b421206a64}, !- Source Object
  3,                                      !- Outlet Port
  {2cf5c1ff-a6f6-4f79-aea0-f0ec2d157a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a454734f-6e2b-449c-891f-42b46ae35a02}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {8ab13eda-e262-4964-a8d9-ca06eb43a350}, !- Inlet Node Name
  {575b4036-dffd-4118-8c83-230711e5a261}; !- Outlet Node Name

OS:Node,
  {5012ca99-aa9f-4cd8-8d1f-d9a6917f4028}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {b6702fdf-8bd4-428e-8cf7-c74a324cb1f7}, !- Inlet Port
  {8ab13eda-e262-4964-a8d9-ca06eb43a350}; !- Outlet Port

OS:Connection,
  {b6702fdf-8bd4-428e-8cf7-c74a324cb1f7}, !- Handle
  {01a66760-4286-4f94-8da3-de106ed6951d}, !- Source Object
  2,                                      !- Outlet Port
  {5012ca99-aa9f-4cd8-8d1f-d9a6917f4028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab13eda-e262-4964-a8d9-ca06eb43a350}, !- Handle
  {5012ca99-aa9f-4cd8-8d1f-d9a6917f4028}, !- Source Object
  3,                                      !- Outlet Port
  {a454734f-6e2b-449c-891f-42b46ae35a02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {575b4036-dffd-4118-8c83-230711e5a261}, !- Handle
  {a454734f-6e2b-449c-891f-42b46ae35a02}, !- Source Object
  3,                                      !- Outlet Port
  {fd931d6e-3274-4a84-91e5-a8ea53d8daac}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {317cd6b5-5d82-482f-b242-8c579f0e6edf}, !- Handle
  Booster Water Heating Heat Exchanger,   !- Name
  ,                                       !- Availability Schedule Name
  {edecad17-874c-4d2c-9982-c6701cb97e9e}, !- Loop Demand Side Inlet Node
  {b242c17b-c1b1-4ed7-a0e5-766c5831eca4}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {6afb5905-ce0f-47d6-b88a-f164057a833d}, !- Loop Supply Side Inlet Node
  {3ed6bebb-8688-4cf4-a54b-cd117ab8dc32}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {e3ba374b-be74-44ec-8cb9-9afec1a2d584}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {3ed6bebb-8688-4cf4-a54b-cd117ab8dc32}, !- Inlet Port
  {b0b13aa4-e556-4cc4-95f8-71b10a04f073}; !- Outlet Port

OS:Connection,
  {6afb5905-ce0f-47d6-b88a-f164057a833d}, !- Handle
  {9b029ea7-0b50-428b-be5c-40dc185bafdf}, !- Source Object
  3,                                      !- Outlet Port
  {317cd6b5-5d82-482f-b242-8c579f0e6edf}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3ed6bebb-8688-4cf4-a54b-cd117ab8dc32}, !- Handle
  {317cd6b5-5d82-482f-b242-8c579f0e6edf}, !- Source Object
  7,                                      !- Outlet Port
  {e3ba374b-be74-44ec-8cb9-9afec1a2d584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b13aa4-e556-4cc4-95f8-71b10a04f073}, !- Handle
  {e3ba374b-be74-44ec-8cb9-9afec1a2d584}, !- Source Object
  3,                                      !- Outlet Port
  {259a40ef-61e9-406d-b619-526a9199d2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fad6a648-2f2f-416b-975a-2a19a869183b}, !- Handle
  Booster Water Heating Heat Exchanger Demand Inlet Water Node, !- Name
  {2c776431-6ee6-4a5e-b897-8726e3015a1d}, !- Inlet Port
  {edecad17-874c-4d2c-9982-c6701cb97e9e}; !- Outlet Port

OS:Connection,
  {2c776431-6ee6-4a5e-b897-8726e3015a1d}, !- Handle
  {3ad1145a-45bb-4116-98a3-81c02b3e2c6e}, !- Source Object
  5,                                      !- Outlet Port
  {fad6a648-2f2f-416b-975a-2a19a869183b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd41b7b6-66e7-4358-a034-b727b7774dee}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {b242c17b-c1b1-4ed7-a0e5-766c5831eca4}, !- Inlet Port
  {42f73393-15b6-4157-aa08-60408b8c103b}; !- Outlet Port

OS:Connection,
  {edecad17-874c-4d2c-9982-c6701cb97e9e}, !- Handle
  {fad6a648-2f2f-416b-975a-2a19a869183b}, !- Source Object
  3,                                      !- Outlet Port
  {317cd6b5-5d82-482f-b242-8c579f0e6edf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b242c17b-c1b1-4ed7-a0e5-766c5831eca4}, !- Handle
  {317cd6b5-5d82-482f-b242-8c579f0e6edf}, !- Source Object
  4,                                      !- Outlet Port
  {dd41b7b6-66e7-4358-a034-b727b7774dee}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {31a632d2-3253-4282-a755-b9f49b76483b}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {42f73393-15b6-4157-aa08-60408b8c103b}, !- Inlet Node
  {4e7a3768-2449-42f8-862c-ea98b4befa0c}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  12.4666666666667,                       !- Source Temperature {C}
  {1ab313f4-1141-457a-a4d0-6f1c36a59ba0}; !- Source Temperature Schedule Name {C}

OS:Node,
  {3c573884-3f37-47a0-ab02-b922231cb4f5}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {4e7a3768-2449-42f8-862c-ea98b4befa0c}, !- Inlet Port
  {db09fa05-7db0-4bc4-b1d9-46a888795a3d}; !- Outlet Port

OS:Connection,
  {42f73393-15b6-4157-aa08-60408b8c103b}, !- Handle
  {dd41b7b6-66e7-4358-a034-b727b7774dee}, !- Source Object
  3,                                      !- Outlet Port
  {31a632d2-3253-4282-a755-b9f49b76483b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7a3768-2449-42f8-862c-ea98b4befa0c}, !- Handle
  {31a632d2-3253-4282-a755-b9f49b76483b}, !- Source Object
  3,                                      !- Outlet Port
  {3c573884-3f37-47a0-ab02-b922231cb4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db09fa05-7db0-4bc4-b1d9-46a888795a3d}, !- Handle
  {3c573884-3f37-47a0-ab02-b922231cb4f5}, !- Source Object
  3,                                      !- Outlet Port
  {ea6e3f01-f896-4408-b049-043eedd8b908}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Constant,
  {1ab313f4-1141-457a-a4d0-6f1c36a59ba0}, !- Handle
  Booster Water Makeup Temperature,       !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  12.4666666666667;                       !- Value

OS:WaterUse:Equipment:Definition,
  {88bfb90f-529c-4618-813d-08ae38a36d3e}, !- Handle
  Booster 1.33gpm 180F,                   !- Name
  ,                                       !- End-Use Subcategory
  8.39099612113317e-05,                   !- Peak Flow Rate {m3/s}
  {87269319-a05c-41d3-a51a-9bd431165b85}, !- Target Temperature Schedule Name
  {efa2bc63-edf0-418e-a962-aff02ab44ad2}, !- Sensible Fraction Schedule Name
  {4eb5b613-a1fd-4c7e-8f54-a6e9f982e666}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {87269319-a05c-41d3-a51a-9bd431165b85}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  {fc687085-6350-4b25-b7ad-00f80507db55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc687085-6350-4b25-b7ad-00f80507db55}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {a4db615c-493e-493d-bfd8-4fbe59067712}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a1437467-e0cd-449b-ae30-a77c5fede8fe}, !- Handle
  Booster Service Water Use 1.33gpm 180F, !- Name
  {88bfb90f-529c-4618-813d-08ae38a36d3e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4eef9f64-fe67-40e6-bd4e-779cdc691299}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {dcaf9ddf-9669-4f7b-a04e-8c949164f703}, !- Handle
  Booster WUC 1.33gpm 180F,               !- Name
  {98cdc61b-afb4-4acc-91cd-689fdd349b69}, !- Inlet Node Name
  {137c2010-edba-41c2-ba7e-55bc2371341a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {6ea95a03-ccad-4b5e-8156-502d41fe267e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1437467-e0cd-449b-ae30-a77c5fede8fe}; !- Water Use Equipment Name 1

OS:Node,
  {50ce3103-d9b6-4223-b0c9-5ed73b814918}, !- Handle
  Booster WUC 1.33gpm 180F Inlet Water Node, !- Name
  {77e0e8ec-c93f-4f26-bdd0-76a8be56d53a}, !- Inlet Port
  {98cdc61b-afb4-4acc-91cd-689fdd349b69}; !- Outlet Port

OS:Connection,
  {77e0e8ec-c93f-4f26-bdd0-76a8be56d53a}, !- Handle
  {2cf5c1ff-a6f6-4f79-aea0-f0ec2d157a91}, !- Source Object
  4,                                      !- Outlet Port
  {50ce3103-d9b6-4223-b0c9-5ed73b814918}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaabdddf-9c70-4322-bf2f-93da3e8b1617}, !- Handle
  Booster WUC 1.33gpm 180F Outlet Water Node, !- Name
  {137c2010-edba-41c2-ba7e-55bc2371341a}, !- Inlet Port
  {092bcc01-1126-47a2-bafb-3ddf0ef63a60}; !- Outlet Port

OS:Connection,
  {98cdc61b-afb4-4acc-91cd-689fdd349b69}, !- Handle
  {50ce3103-d9b6-4223-b0c9-5ed73b814918}, !- Source Object
  3,                                      !- Outlet Port
  {dcaf9ddf-9669-4f7b-a04e-8c949164f703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137c2010-edba-41c2-ba7e-55bc2371341a}, !- Handle
  {dcaf9ddf-9669-4f7b-a04e-8c949164f703}, !- Source Object
  3,                                      !- Outlet Port
  {eaabdddf-9c70-4322-bf2f-93da3e8b1617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {092bcc01-1126-47a2-bafb-3ddf0ef63a60}, !- Handle
  {eaabdddf-9c70-4322-bf2f-93da3e8b1617}, !- Source Object
  3,                                      !- Outlet Port
  {01a66760-4286-4f94-8da3-de106ed6951d}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {f8cf8cbc-a5ec-425b-a68d-653694eda1b3}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  1459.5;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {bb56df88-44b3-4b2d-b0d8-498e7fb95a01}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_b_2016, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {a9508d9e-8991-4e3e-9cd5-e11bba3cb056}, !- Default Day Schedule Name
  {e1ab4f2a-6afa-4a36-ab06-3a596b2a64d4}, !- Summer Design Day Schedule Name
  {30d1adf4-7412-4d72-956b-f7732d5858f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9508d9e-8991-4e3e-9cd5-e11bba3cb056}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_b_2016 Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {30d1adf4-7412-4d72-956b-f7732d5858f8}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e1ab4f2a-6afa-4a36-ab06-3a596b2a64d4}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Exterior:Lights,
  {d94d9894-d171-48e6-8092-6f310beb623e}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {f8cf8cbc-a5ec-425b-a68d-653694eda1b3}, !- Exterior Lights Definition Name
  {bb56df88-44b3-4b2d-b0d8-498e7fb95a01}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ecf16e6a-7e88-4455-9144-467148f0eebc}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  154.01;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {009b6acb-6853-4e1f-9e65-901d0eeb140d}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_a, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {743127f5-478f-41b0-a07f-dfc6d29abd8e}, !- Default Day Schedule Name
  {917df61f-90de-4697-b8fe-fb7a14f964ea}, !- Summer Design Day Schedule Name
  {4ff2a1ba-af48-4004-bc96-291ec4ea1783}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {743127f5-478f-41b0-a07f-dfc6d29abd8e}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_a Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4ff2a1ba-af48-4004-bc96-291ec4ea1783}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_a Winter Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {917df61f-90de-4697-b8fe-fb7a14f964ea}, !- Handle
  RestaurantSitDown Exterior_lighting_schedule_a Summer Design Day, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Exterior:Lights,
  {855f69fb-2e53-4802-956c-dc84a7d967a1}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {ecf16e6a-7e88-4455-9144-467148f0eebc}, !- Exterior Lights Definition Name
  {009b6acb-6853-4e1f-9e65-901d0eeb140d}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {6a71bb04-f834-479b-abad-c78339e4db08}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {6466845e-2620-476d-b380-efc7523fe03d}, !- Handle
  RestaurantSitDown_BUSINESS_SCH,         !- Name
  ,                                       !- Schedule Type Limits Name
  {c94aa35f-16c5-4e6b-adf0-49716345f6cb}, !- Default Day Schedule Name
  {1406ddab-5a7a-458d-aa16-18062a8709b5}, !- Summer Design Day Schedule Name
  {784b7fea-8e7e-4482-948a-c122533cacc3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c94aa35f-16c5-4e6b-adf0-49716345f6cb}, !- Handle
  RestaurantSitDown_BUSINESS_SCH Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {1406ddab-5a7a-458d-aa16-18062a8709b5}, !- Handle
  RestaurantSitDown_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c42bc80e-bc35-4f49-81fb-7db2afe81e5f}, !- Handle
  Schedule Rule 30,                       !- Name
  {6466845e-2620-476d-b380-efc7523fe03d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac5fcd83-49bd-492a-a6e2-2973ff9de674}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac5fcd83-49bd-492a-a6e2-2973ff9de674}, !- Handle
  RestaurantSitDown_BUSINESS_SCH Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {784b7fea-8e7e-4482-948a-c122533cacc3}, !- Handle
  RestaurantSitDown_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {f145017f-740d-440e-aef1-1d784187fc1f}, !- Handle
  Business_Sensor,                        !- Name
  RestaurantSitDown_BUSINESS_SCH,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Lights,
  {b2a77462-a6ab-477e-a583-bc0fa371dd42}, !- Handle
  Dining-FullServiceRestaurant Dining Lights, !- Name
  {5b3869eb-cb33-40f0-8d97-2cf22623ad9c}, !- Lights Definition Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {e0bab286-4ec3-44b3-8783-95d0ba19a3a7}, !- Handle
  ems_Dining_LSr,                         !- Name
  Dining,                                 !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bb0845ff-3563-4201-b792-e96521e7208e}, !- Handle
  ems_Dining_Light1_Actuator,             !- Name
  {b2a77462-a6ab-477e-a583-bc0fa371dd42}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0b85ae97-35d1-454b-98fd-e08095c8e5cf}, !- Handle
  SET_ems_Dining_Light_EMS_Program,       !- Name
  SET ems_Dining_LSr_IP=0.093*ems_Dining_LSr/371.74807149, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Dining_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Dining_Light1_Actuator = 0.02*371.74807149/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Dining_Light1_Actuator = NULL,  !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {e9da8d5d-5f0d-455d-9e65-6fea2bef9b60}, !- Handle
  SET_ems_Dining_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0b85ae97-35d1-454b-98fd-e08095c8e5cf}; !- Program Name 1

OS:Lights,
  {ba249f74-9031-4b52-91bd-6a83854e41b2}, !- Handle
  Kitchen-FullServiceRestaurant Kitchen Lights, !- Name
  {6a4e1403-e6e3-44dc-a41a-acfeae3de246}, !- Lights Definition Name
  {77d3cfbe-7d30-4aaf-86db-75976a798830}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {9079283a-8ad3-4b09-be48-516c4867a94a}, !- Handle
  ems_Kitchen_LSr,                        !- Name
  Kitchen,                                !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9c21b24e-fe31-4aba-b229-2ea84314f6d2}, !- Handle
  ems_Kitchen_Light1_Actuator,            !- Name
  {ba249f74-9031-4b52-91bd-6a83854e41b2}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {77d3cfbe-7d30-4aaf-86db-75976a798830}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {07f81e96-b92f-410e-9f80-6678f4a67be5}, !- Handle
  SET_ems_Kitchen_Light_EMS_Program,      !- Name
  SET ems_Kitchen_LSr_IP=0.093*ems_Kitchen_LSr/139.4052442, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Kitchen_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Kitchen_Light1_Actuator = 0.02*139.4052442/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Kitchen_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {b53d5a65-1fe8-4955-b082-31762632cae9}, !- Handle
  SET_ems_Kitchen_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {07f81e96-b92f-410e-9f80-6678f4a67be5}; !- Program Name 1

OS:Schedule:Day,
  {f446fe60-d3bc-4bc3-b2cc-3ffd026dcee3}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a075e2aa-1958-4e38-a63d-8976e1caf1c6}, !- Handle
  Dining ZN PSZ-AC ERV,                   !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {85eb8a9b-053c-4c78-a418-07d3c3f115f5}, !- Supply Air Inlet Node
  {390b5921-a12e-4428-a983-98b5882e8f02}, !- Supply Air Outlet Node
  {578f21e7-15d9-4286-aa84-d1379c6c2917}, !- Exhaust Air Inlet Node
  {60ce271b-3de4-4bda-8571-af2797b32279}, !- Exhaust Air Outlet Node
  1005.2641047706,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {eab0d376-9429-4b55-9cc1-88aa3ec7e28a}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {556aa64e-7e98-40c9-a02d-9cac3a62f26e}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {107bca2b-3dc4-418b-afec-a5be61749c0e}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {66ac6f5c-814a-473d-b962-07fa3439376f}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {edd62237-c827-42f4-87b4-f8bad2fea58b}, !- Handle
  Dining ZN PSZ-AC ERV Primary Outlet Air Node, !- Name
  {390b5921-a12e-4428-a983-98b5882e8f02}, !- Inlet Port
  {9a869386-1682-478e-b0b1-7055b885a535}; !- Outlet Port

OS:Connection,
  {85eb8a9b-053c-4c78-a418-07d3c3f115f5}, !- Handle
  {692d0057-19b1-4439-b50b-dc434240a7ab}, !- Source Object
  3,                                      !- Outlet Port
  {a075e2aa-1958-4e38-a63d-8976e1caf1c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {390b5921-a12e-4428-a983-98b5882e8f02}, !- Handle
  {a075e2aa-1958-4e38-a63d-8976e1caf1c6}, !- Source Object
  9,                                      !- Outlet Port
  {edd62237-c827-42f4-87b4-f8bad2fea58b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a869386-1682-478e-b0b1-7055b885a535}, !- Handle
  {edd62237-c827-42f4-87b4-f8bad2fea58b}, !- Source Object
  3,                                      !- Outlet Port
  {15517d37-d408-45e8-8666-0f7c8f5cc4c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5cf4349f-1293-4d4c-b999-93628bb0eaed}, !- Handle
  Dining ZN PSZ-AC ERV Secondary Inlet Air Node, !- Name
  {118c72a2-4f37-47e9-a456-f21d847dfde8}, !- Inlet Port
  {578f21e7-15d9-4286-aa84-d1379c6c2917}; !- Outlet Port

OS:Connection,
  {118c72a2-4f37-47e9-a456-f21d847dfde8}, !- Handle
  {15517d37-d408-45e8-8666-0f7c8f5cc4c8}, !- Source Object
  7,                                      !- Outlet Port
  {5cf4349f-1293-4d4c-b999-93628bb0eaed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578f21e7-15d9-4286-aa84-d1379c6c2917}, !- Handle
  {5cf4349f-1293-4d4c-b999-93628bb0eaed}, !- Source Object
  3,                                      !- Outlet Port
  {a075e2aa-1958-4e38-a63d-8976e1caf1c6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {60ce271b-3de4-4bda-8571-af2797b32279}, !- Handle
  {a075e2aa-1958-4e38-a63d-8976e1caf1c6}, !- Source Object
  11,                                     !- Outlet Port
  {6113cd82-7faf-4807-8846-53dee5897198}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {23344d09-4949-4d3e-ae5b-9585c3cc24b0}, !- Handle
  Dining ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {59262a59-e1ae-4720-bab6-ca58504a997c}, !- Handle
  Dining ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {fe8cefa5-fde2-4eb6-8111-bcbec88df2ae}, !- Handle
  Dining ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {57cfdb51-8de9-4b08-aed5-d31a1682ba75}, !- Handle
  Dining ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {95b262b1-8ad2-4c90-8aa1-9eb2f02f4858}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {231d1fd5-9c19-435f-a783-c08076df625a}, !- Reference Setpoint Node Name
  {231d1fd5-9c19-435f-a783-c08076df625a}, !- Mixed Air Stream Node Name
  {692d0057-19b1-4439-b50b-dc434240a7ab}, !- Outdoor Air Stream Node Name
  {1a916ad0-552e-4e45-a137-efe769f1b6fb}, !- Return Air Stream Node Name
  {edd62237-c827-42f4-87b4-f8bad2fea58b}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {3ff4d84a-2b94-4045-bf53-0abc1db2a032}, !- Handle
  ems_Dining_ZN_PSZ_AC_maxOASch,          !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {357a72e7-38c8-4b89-8512-500f193ac5e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {357a72e7-38c8-4b89-8512-500f193ac5e2}, !- Handle
  ems_Dining_ZN_PSZ_AC_maxOASch_Default,  !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {800bf949-5cca-4328-9551-0cc65dbb789f}, !- Handle
  Kitchen ZN PSZ-AC ERV,                  !- Name
  {1c7f2679-0d56-45a3-9363-41d157a26cd8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {dd9fdeae-98d7-44ba-8646-7268ee2cc01b}, !- Supply Air Inlet Node
  {5436b54b-28c4-4987-90cc-614d8e243811}, !- Supply Air Outlet Node
  {dc7956c4-1f9e-41b5-9280-096e11aa2717}, !- Exhaust Air Inlet Node
  {d739dc27-604f-46e5-bdf8-9e4d8ca53485}, !- Exhaust Air Outlet Node
  923.2577126,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {9f2f97bf-236f-46ab-8cb0-8e717f77c30b}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {adade526-baf4-4327-b0b1-7045b55b808d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {1ba8cae1-802d-4809-96c8-3301b98f1a1a}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {347e57e0-5c48-43bc-be78-a8c52e0c2f98}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {d49f524f-7fbf-40a8-a1f5-fe50b695fcc1}, !- Handle
  Kitchen ZN PSZ-AC ERV Primary Outlet Air Node, !- Name
  {5436b54b-28c4-4987-90cc-614d8e243811}, !- Inlet Port
  {80a6115d-610f-422c-b22a-6b35c6c5e972}; !- Outlet Port

OS:Connection,
  {dd9fdeae-98d7-44ba-8646-7268ee2cc01b}, !- Handle
  {93b77f80-7014-42d5-951f-4eafbb5be75e}, !- Source Object
  3,                                      !- Outlet Port
  {800bf949-5cca-4328-9551-0cc65dbb789f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5436b54b-28c4-4987-90cc-614d8e243811}, !- Handle
  {800bf949-5cca-4328-9551-0cc65dbb789f}, !- Source Object
  9,                                      !- Outlet Port
  {d49f524f-7fbf-40a8-a1f5-fe50b695fcc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a6115d-610f-422c-b22a-6b35c6c5e972}, !- Handle
  {d49f524f-7fbf-40a8-a1f5-fe50b695fcc1}, !- Source Object
  3,                                      !- Outlet Port
  {f001db39-ae1f-481e-91cd-a52ac7a4b110}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3223837c-a2e0-4002-b532-2881684392eb}, !- Handle
  Kitchen ZN PSZ-AC ERV Secondary Inlet Air Node, !- Name
  {1b84d053-f583-4b07-95a1-7414d494e68c}, !- Inlet Port
  {dc7956c4-1f9e-41b5-9280-096e11aa2717}; !- Outlet Port

OS:Connection,
  {1b84d053-f583-4b07-95a1-7414d494e68c}, !- Handle
  {f001db39-ae1f-481e-91cd-a52ac7a4b110}, !- Source Object
  7,                                      !- Outlet Port
  {3223837c-a2e0-4002-b532-2881684392eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7956c4-1f9e-41b5-9280-096e11aa2717}, !- Handle
  {3223837c-a2e0-4002-b532-2881684392eb}, !- Source Object
  3,                                      !- Outlet Port
  {800bf949-5cca-4328-9551-0cc65dbb789f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d739dc27-604f-46e5-bdf8-9e4d8ca53485}, !- Handle
  {800bf949-5cca-4328-9551-0cc65dbb789f}, !- Source Object
  11,                                     !- Outlet Port
  {a75bd15f-f8b4-4b8d-97e2-b0bbec5be075}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {b7ffd925-7231-46e1-9841-d21f637ed398}, !- Handle
  Kitchen ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c4f84a86-58ba-4469-8ce4-602ac4ba573a}, !- Handle
  Kitchen ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4bf4742a-cf55-47a8-ad49-11af308b6478}, !- Handle
  Kitchen ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {405fb23d-26e2-436c-aa35-d37fe9b59dc9}, !- Handle
  Kitchen ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {d9c8df91-7175-417c-820b-6a0aeebb788d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d476dbba-2a9e-4119-a588-ba7ee7265528}, !- Reference Setpoint Node Name
  {d476dbba-2a9e-4119-a588-ba7ee7265528}, !- Mixed Air Stream Node Name
  {93b77f80-7014-42d5-951f-4eafbb5be75e}, !- Outdoor Air Stream Node Name
  {f105c18e-3dff-4d6d-b6d7-20a173097450}, !- Return Air Stream Node Name
  {d49f524f-7fbf-40a8-a1f5-fe50b695fcc1}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {b9b27f00-07e4-4b22-bcfa-ce3d818a46bb}, !- Handle
  ems_Kitchen_ZN_PSZ_AC_maxOASch,         !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {d7ca37d6-66de-4a06-a59f-e7c7dba7485c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7ca37d6-66de-4a06-a59f-e7c7dba7485c}, !- Handle
  ems_Kitchen_ZN_PSZ_AC_maxOASch_Default, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Curve:Biquadratic,
  {7b989637-6447-42e2-a17e-3c594120dd84}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {0a4a2309-f736-4686-a5f8-4c1de9bd9cd6}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3788166-542b-424d-8017-e5eaeb927290}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {1078da0a-1f53-4bf5-a79c-3e75737f308f}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6a13f267-e14e-48ca-b435-5734c28ad753}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {6b9cb1c9-6332-4fdd-adc3-13f90d0b11bd}, !- Handle
  {827be2a1-7977-4e8a-8a35-b7688a0ed87a}; !- Object Name

OS:AdditionalProperties,
  {445e8977-e978-4ba0-994a-47f70f65607f}, !- Handle
  {ef5309a0-fa43-4c12-8bd4-557f3f850aef}; !- Object Name

OS:Table:Lookup,
  {9f2f97bf-236f-46ab-8cb0-8e717f77c30b}, !- Handle
  Kitchen ZN PSZ-AC ERV_SensHeatEff,      !- Name
  {30dc0316-f255-4e94-8f65-0e7c0363047b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {30dc0316-f255-4e94-8f65-0e7c0363047b}, !- Handle
  Table Lookup 1 Independent Variable List 15, !- Name
  {b7ffd925-7231-46e1-9841-d21f637ed398}; !- Model Object 1

OS:Table:Lookup,
  {adade526-baf4-4327-b0b1-7045b55b808d}, !- Handle
  Kitchen ZN PSZ-AC ERV_LatHeatEff,       !- Name
  {4ca63b9d-7553-4d1b-bf10-0b961ecfc8a1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4ca63b9d-7553-4d1b-bf10-0b961ecfc8a1}, !- Handle
  Table Lookup 1 Independent Variable List 16, !- Name
  {c4f84a86-58ba-4469-8ce4-602ac4ba573a}; !- Model Object 1

OS:Table:Lookup,
  {1ba8cae1-802d-4809-96c8-3301b98f1a1a}, !- Handle
  Kitchen ZN PSZ-AC ERV_SensCoolEff,      !- Name
  {b8e2bcdb-f5b6-434a-9f01-737035141056}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b8e2bcdb-f5b6-434a-9f01-737035141056}, !- Handle
  Table Lookup 1 Independent Variable List 17, !- Name
  {4bf4742a-cf55-47a8-ad49-11af308b6478}; !- Model Object 1

OS:Table:Lookup,
  {347e57e0-5c48-43bc-be78-a8c52e0c2f98}, !- Handle
  Kitchen ZN PSZ-AC ERV_LatCoolEff,       !- Name
  {45cf9914-cd92-450e-8d93-089a67060f5e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {45cf9914-cd92-450e-8d93-089a67060f5e}, !- Handle
  Table Lookup 1 Independent Variable List 18, !- Name
  {405fb23d-26e2-436c-aa35-d37fe9b59dc9}; !- Model Object 1

OS:Table:Lookup,
  {eab0d376-9429-4b55-9cc1-88aa3ec7e28a}, !- Handle
  Dining ZN PSZ-AC ERV_SensHeatEff,       !- Name
  {393e3612-5644-483a-a34d-79ec9a5c7a34}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {393e3612-5644-483a-a34d-79ec9a5c7a34}, !- Handle
  Table Lookup 1 Independent Variable List 19, !- Name
  {23344d09-4949-4d3e-ae5b-9585c3cc24b0}; !- Model Object 1

OS:Table:Lookup,
  {556aa64e-7e98-40c9-a02d-9cac3a62f26e}, !- Handle
  Dining ZN PSZ-AC ERV_LatHeatEff,        !- Name
  {2b2fe86d-f6d7-4484-8489-657d88fc235c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2b2fe86d-f6d7-4484-8489-657d88fc235c}, !- Handle
  Table Lookup 1 Independent Variable List 20, !- Name
  {59262a59-e1ae-4720-bab6-ca58504a997c}; !- Model Object 1

OS:Table:Lookup,
  {107bca2b-3dc4-418b-afec-a5be61749c0e}, !- Handle
  Dining ZN PSZ-AC ERV_SensCoolEff,       !- Name
  {55705c11-c5ec-4cc8-90fe-d52e4d34f1ba}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {55705c11-c5ec-4cc8-90fe-d52e4d34f1ba}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {fe8cefa5-fde2-4eb6-8111-bcbec88df2ae}; !- Model Object 1

OS:Table:Lookup,
  {66ac6f5c-814a-473d-b962-07fa3439376f}, !- Handle
  Dining ZN PSZ-AC ERV_LatCoolEff,        !- Name
  {a350650a-74ee-4b7e-96f0-7685b64cb20c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a350650a-74ee-4b7e-96f0-7685b64cb20c}, !- Handle
  Table Lookup 1 Independent Variable List 21, !- Name
  {57cfdb51-8de9-4b08-aed5-d31a1682ba75}; !- Model Object 1

OS:Schedule:Ruleset,
  {74b81fa7-a649-413e-8fb7-378a9956bae2}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {e22f1a89-0dfd-4b6e-88e0-16cd4283781c}, !- Default Day Schedule Name
  {b1768817-ceb1-4971-9150-a8b6162c4c74}, !- Summer Design Day Schedule Name
  {16e06f06-6ef6-4736-ab53-f6bad1b99dcb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e22f1a89-0dfd-4b6e-88e0-16cd4283781c}, !- Handle
  RestaurantSitDown HVACOperationSchd Default 1, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b1768817-ceb1-4971-9150-a8b6162c4c74}, !- Handle
  RestaurantSitDown HVACOperationSchd Summer Design Day 1, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {16e06f06-6ef6-4736-ab53-f6bad1b99dcb}, !- Handle
  RestaurantSitDown HVACOperationSchd Winter Design Day 1, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8af85d7f-57d4-452b-a272-0ed646515b7d}, !- Handle
  Schedule Rule 31,                       !- Name
  {74b81fa7-a649-413e-8fb7-378a9956bae2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ebf33638-023b-4148-8d7a-6dc045edb751}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebf33638-023b-4148-8d7a-6dc045edb751}, !- Handle
  RestaurantSitDown HVACOperationSchd Default|WntrDsn|SmrDsn|Sun|Wkdy Day 1, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5403d35d-8050-4065-8ae6-eceb3688b59c}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  {6b248032-eacd-4bb0-979e-02ba9ed74d9a}, !- Default Day Schedule Name
  {eadddf29-c374-4aa5-9ef0-fcf5bf7c8d06}, !- Summer Design Day Schedule Name
  {8fa08d9c-b82d-4823-aa6f-c9cb7d2cbcdd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b248032-eacd-4bb0-979e-02ba9ed74d9a}, !- Handle
  RestaurantSitDown HVACOperationSchd Default inverted, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eadddf29-c374-4aa5-9ef0-fcf5bf7c8d06}, !- Handle
  RestaurantSitDown HVACOperationSchd Summer Design Day inverted 1, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8fa08d9c-b82d-4823-aa6f-c9cb7d2cbcdd}, !- Handle
  RestaurantSitDown HVACOperationSchd Winter Design Day inverted 1, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {272557fd-b70c-4694-9fd6-271163d1b70d}, !- Handle
  RestaurantSitDown HVACOperationSchd Default|WntrDsn|SmrDsn|Sun|Wkdy Day inverted Rule, !- Name
  {5403d35d-8050-4065-8ae6-eceb3688b59c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8999922-6fbc-4340-b9eb-34cd12f97c00}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {a8999922-6fbc-4340-b9eb-34cd12f97c00}, !- Handle
  RestaurantSitDown HVACOperationSchd Default|WntrDsn|SmrDsn|Sun|Wkdy Day inverted 1, !- Name
  {0bc0d199-eb36-433b-9e8d-c75f1e0decff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Daylighting:Control,
  {2db7c282-a9b6-4f71-ac6e-3833ec4878e8}, !- Handle
  Dining Daylt Sensor 1,                  !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  11.3045,                                !- Position X-Coordinate {m}
  1.307922,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3e83fe4e-becc-4ed9-ad6c-caa4602371d8}, !- Handle
  Dining Daylt Sensor 2,                  !- Name
  {d48cb50c-3a07-4ed6-baac-fe451a3f5495}, !- Space Name
  11.3045,                                !- Position X-Coordinate {m}
  2.635661,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {3dc0827a-f1c1-4e44-a029-fbaa31cf4a0f}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {06e1d941-6eb6-465b-8666-9976674084a2}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cda1a4c8-98c1-4e53-b9d1-49665958ce58}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {53b08e6d-5b80-4d6c-a336-bf8984e64fa4}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {eda9a8eb-83e9-4419-b5bb-e04e43f45083}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {998bc734-e9ce-469f-89b5-4d455ddce67d}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {40207695-0c04-4beb-81b9-b4e49ff18341}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {60a9f017-bb70-4152-af6d-ad503e4b9e68}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b7949277-fd4e-4ef7-8c2e-8829deaa19fa}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2db80308-a2cb-428a-876f-acff37001fb6}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a183b031-d46a-4b8b-a76f-aa7dc510e9d3}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {10511c5e-961a-4fc7-baac-f613acc99237}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {29cd9ac5-434b-4ecf-988d-73aa023e5b33}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fd5cb594-92c1-4ef2-a933-7a24310b32f5}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4e9364b9-e5ad-4082-b1a5-409ace310289}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dc20e364-4595-490b-90a5-965e05fd9465}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {befef720-3e71-47b3-921a-5b52a05b8bea}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

