  {405b1884-cb1c-4f3b-863d-931cc860a7cb}, !- Handle
  F2 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b1e92c28-6be7-4e61-b4f7-3d5ef844c454}, !- Handle
  F2 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {b4ff1749-c877-4d5f-aa39-c4297cb45cd3}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {1ef32bbf-a9ab-4919-a6ec-bda4df4cfaf5}, !- Handle
  F3 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5bb71632-9171-4ab6-ab17-d1d355be4795}, !- Handle
  F3 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3a344962-e454-4806-a040-cc0fb7b19c7a}, !- Handle
  F3 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f41d9cef-10c5-42f1-84ec-6a4d6421b73d}, !- Handle
  F3 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {a9ed4e5a-ca5f-4865-b6a9-681f0fb81380}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {dcab14b2-5f12-4d51-ae24-e07324ad5e7d}, !- Handle
  F3 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {90dedcf5-c7b2-4a03-a704-784bcea73f47}, !- Handle
  F3 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8c016c6a-ef62-48e5-abfd-9f97e57660b9}, !- Handle
  F3 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7dfce6ed-42b7-4eac-93e3-56d18cd74571}, !- Handle
  F3 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {b898375b-b705-44ee-b6df-63ac438bbfb0}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {7115ffb7-1c95-4258-8149-999e19efa395}, !- Handle
  F4 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ff24504d-124f-4df4-a5d8-696eb1af9b31}, !- Handle
  F4 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {065ec74c-4e82-4730-8747-a8401f488b6a}, !- Handle
  F4 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1b5f455f-dfe8-4f85-87e4-dd74876e3166}, !- Handle
  F4 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {428f887d-50cf-4532-bd76-99744326d2e1}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {4011fef7-047a-4f19-8c63-a9817f3115a0}, !- Handle
  F4 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {045bd384-9106-48fa-b647-967ff633b394}, !- Handle
  F4 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {fc42ce84-3cde-421e-bb92-9dece6bb6ff8}, !- Handle
  F4 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {bb8a6102-8cd4-403b-8f72-1ea3f4bd0fa2}, !- Handle
  F4 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {79e8715f-54e3-4b42-90bd-bcfab8e34ea1}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {918706e4-abe1-4bee-bf8b-7f9115b8cc3f}, !- Handle
  F6 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2a82f273-7178-4db2-b6f3-699462f99fdb}, !- Handle
  F6 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7bd88515-027f-4684-9057-42ccc7e971b9}, !- Handle
  F6 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {0298addc-2cf7-4f9f-8b44-fe76e23b01de}, !- Handle
  F6 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {19a2431e-caaf-49fb-a015-b269192e62c5}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {c983611a-321c-4d82-9ee2-72915a9e64be}, !- Handle
  F6 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8aeb00e7-4936-48a5-b6fc-b0e33d6322b5}, !- Handle
  F6 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {07c384e6-20ec-4492-b43b-382fb8cf141c}, !- Handle
  F6 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8b64d94c-4c75-4fc3-9da5-25f0f01fd270}, !- Handle
  F6 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {58e52e0d-20e8-4099-bf83-5374554676f9}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {6a70f31a-8e4b-438f-af59-7ffe75760312}, !- Handle
  F7 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8efe5614-57ab-43bd-9539-e41580e212dc}, !- Handle
  F7 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2cdc9680-1bda-46c5-b99f-7413d2b26b19}, !- Handle
  F7 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {cf8eff9c-11a5-40a5-936c-5fc471f0d3bf}, !- Handle
  F7 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {3819ad97-769a-4813-b78e-cfd616a61769}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {3c9d89c0-435a-40b7-93e9-bbefef4532b8}, !- Handle
  F7 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d2b1c367-f382-4053-9e93-f429e5201c77}, !- Handle
  F7 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {14f7346d-8d64-4dd6-a137-dec2e67bf9ad}, !- Handle
  F7 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b352dde2-af4d-48cb-bde2-0247ac808f84}, !- Handle
  F7 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {0095e5f5-1655-45f2-bba8-c859c0d6f85a}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {a821d254-a64e-433c-b480-85b4a03a3173}, !- Handle
  F8 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5f58b284-a9e6-4ba6-a3e9-99c6372b8427}, !- Handle
  F8 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {55587a43-2856-4c1b-9095-9c8d8dbd79c8}, !- Handle
  F8 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1476b13d-a68f-4bd3-aedc-674184ad5d36}, !- Handle
  F8 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {573b60ce-54a7-401f-a574-3d2443e3cd90}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {4ab877ef-b1b7-45e2-b9f2-6a5d1be0d396}, !- Handle
  F8 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6d8ab48c-be43-472e-9d0f-26dfee7e1e53}, !- Handle
  F8 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a10e0c36-1372-4788-9f76-eb0ea05052fe}, !- Handle
  F8 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {de8abd13-55fe-40d3-91a5-6eff0b23fa45}, !- Handle
  F8 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {686aab77-2991-4062-be44-07b222aed8ec}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {c146fbf0-7676-40d4-b151-b569392dfeac}, !- Handle
  F9 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9b220439-010c-4a88-bab2-660a325f57f0}, !- Handle
  F9 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e23b8195-3324-49f2-967b-4fec69da3b64}, !- Handle
  F9 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c2ca58d4-cfeb-4e23-9d90-fcbcedc7b91b}, !- Handle
  F9 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {bbb41c35-c346-4028-85ef-593e7854d84c}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {e6c973c0-52af-4bec-9666-8c25d15c7b4b}, !- Handle
  F9 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {36b69b61-ddf7-4c26-a698-a33d03a875ef}, !- Handle
  F9 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {cad53ad6-0994-4f3f-9ca6-6f43bf4c23ec}, !- Handle
  F9 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1fb4a29b-2c26-43e5-bd41-7cc1811ab102}, !- Handle
  F9 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {5822977b-8a47-4c59-a2a6-00c8f7ad5e6d}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {7b6c74e1-4806-4759-b77f-5a72e9e480b6}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {17b04054-e7e3-4919-8fc9-32999cdac62b}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {03060e52-08c3-46bd-8197-8e80031e556f}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {260a79a7-34ca-45f5-ad49-a8a0b8102389}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {a0582965-7908-4209-9a3c-9436b3335e7e}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {2283f852-3658-47dd-840f-17b12a356288}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6ea7ddd1-d2b6-442b-babd-fa8b93314fff}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {31650890-508d-4ae9-bc36-e66737aee048}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {67ed0df9-5706-4da7-bbeb-3b0ea541a0b0}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {ff46555d-9b4a-4cfa-9d57-40b520993b23}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {105c023e-6db6-452a-9fa5-e5a04a88ab7e}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {0f6fa55c-a87e-41d9-94e4-17fe2ebbc5a6}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d6d43b8d-9e6e-452d-94f5-99fb4e74c14d}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {421f1288-f36f-4219-89e7-233a2aa96dd2}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {9c891184-bb03-44b8-a690-d9fb2ea7882b}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {311fd1cf-f8b9-422c-8d00-1ca2d0d39e94}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {61c09563-40d0-4d05-b971-320bc922a5a5}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f9a3f253-7438-45c5-864a-3beacfc2faae}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7c182b60-1c64-4fca-8f68-c8c577efe3b8}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {1102c589-820e-4dac-b0f4-1160150387e0}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {de7dd741-9532-45e7-8a91-3b040765fbc7}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1e08a56f-d870-4843-acba-362ecea1500b}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {89579f21-7905-40e8-87f5-d22c61026908}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {37dcac5a-158e-4efd-a4b3-62db15938ff5}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {e8408b68-009e-4aa0-b961-8f4c594bcc29}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {0ddf78f8-f0c8-4ae7-b156-f3d79cc15efa}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ebc64957-068e-48d9-bec3-a2884bd3adf3}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9d213351-7f5d-40af-805b-e19383f11e4e}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1c5026d1-a275-461f-acac-6b695b584260}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4651ace5-7129-4463-9e5c-53f8c8f166ea}, !- Handle
  Office ZN PSZ-AC ERV,                   !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {5c323020-df74-43b1-9713-355060bfa122}, !- Supply Air Inlet Node
  {73ca7cce-36b4-4497-b649-7a9d81777cba}, !- Supply Air Outlet Node
  {d8add4a8-489e-4586-a1e5-d0358184e7f6}, !- Exhaust Air Inlet Node
  {f9d1543c-fc6e-465b-86dd-5e095bc685a9}, !- Exhaust Air Outlet Node
  77.3408981834181,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {d51de205-b9fa-4e2d-bda5-f2223ce5bf60}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {d422e13d-b588-47bd-beea-44567690013d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {db559321-2d2f-41b0-ad6b-62d0b7d9a58b}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {2933a989-f052-4e47-98b3-ec75877ef6aa}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {54ba155b-5aa3-4f64-9dc0-c1c16c6df899}, !- Handle
  Office ZN PSZ-AC ERV Primary Outlet Air Node, !- Name
  {73ca7cce-36b4-4497-b649-7a9d81777cba}, !- Inlet Port
  {f79b7706-15cb-4e8e-b0fd-0b0808fd5159}; !- Outlet Port

OS:Connection,
  {5c323020-df74-43b1-9713-355060bfa122}, !- Handle
  {b282a215-f22f-4e9b-8efe-cb8fe974164f}, !- Source Object
  3,                                      !- Outlet Port
  {4651ace5-7129-4463-9e5c-53f8c8f166ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {73ca7cce-36b4-4497-b649-7a9d81777cba}, !- Handle
  {4651ace5-7129-4463-9e5c-53f8c8f166ea}, !- Source Object
  9,                                      !- Outlet Port
  {54ba155b-5aa3-4f64-9dc0-c1c16c6df899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79b7706-15cb-4e8e-b0fd-0b0808fd5159}, !- Handle
  {54ba155b-5aa3-4f64-9dc0-c1c16c6df899}, !- Source Object
  3,                                      !- Outlet Port
  {f81bdcc1-7a2a-46fe-8c05-22dc4c40cbcd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77dab4e3-cb24-49d2-b385-db900e56ab96}, !- Handle
  Office ZN PSZ-AC ERV Secondary Inlet Air Node, !- Name
  {0595b92f-c651-4c87-a8f0-442fd7586a50}, !- Inlet Port
  {d8add4a8-489e-4586-a1e5-d0358184e7f6}; !- Outlet Port

OS:Connection,
  {0595b92f-c651-4c87-a8f0-442fd7586a50}, !- Handle
  {f81bdcc1-7a2a-46fe-8c05-22dc4c40cbcd}, !- Source Object
  7,                                      !- Outlet Port
  {77dab4e3-cb24-49d2-b385-db900e56ab96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8add4a8-489e-4586-a1e5-d0358184e7f6}, !- Handle
  {77dab4e3-cb24-49d2-b385-db900e56ab96}, !- Source Object
  3,                                      !- Outlet Port
  {4651ace5-7129-4463-9e5c-53f8c8f166ea}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f9d1543c-fc6e-465b-86dd-5e095bc685a9}, !- Handle
  {4651ace5-7129-4463-9e5c-53f8c8f166ea}, !- Source Object
  11,                                     !- Outlet Port
  {a27b5652-8111-4caa-90ea-39a72b9a25e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {77d74f29-f3e2-4ccf-a03a-5134c46e429d}, !- Handle
  Office ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3d729def-7b0a-45ca-a86b-80ac81df7c5a}, !- Handle
  Office ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8284e341-a545-4901-a768-99b08eeeaffc}, !- Handle
  Office ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9270700e-969e-48f6-ad63-450ef70dc231}, !- Handle
  Office ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {b1c5474d-58a7-455c-a432-8a35bbdb5e42}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {36145e69-bfbd-4471-9ce6-38c61bdb4fe1}, !- Reference Setpoint Node Name
  {36145e69-bfbd-4471-9ce6-38c61bdb4fe1}, !- Mixed Air Stream Node Name
  {b282a215-f22f-4e9b-8efe-cb8fe974164f}, !- Outdoor Air Stream Node Name
  {552a4800-2647-4dc9-b551-f517b570cd49}, !- Return Air Stream Node Name
  {54ba155b-5aa3-4f64-9dc0-c1c16c6df899}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {b9542428-6a65-4065-8739-9cfe59c9487b}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {7fae0e58-0874-41c4-9cc7-d8fdf6994186}, !- Handle
  {12587399-041b-4afd-9cfc-06f1d5cf6da0}; !- Object Name

OS:ModelObjectList,
  {5598f9f2-3d04-47da-b271-c81766fc6cc9}, !- Handle
  Table Lookup 1 Independent Variable List 84, !- Name
  {0ddf78f8-f0c8-4ae7-b156-f3d79cc15efa}; !- Model Object 1

OS:ModelObjectList,
  {b512be11-77f4-4a77-b057-834c8d8fd7e4}, !- Handle
  Table Lookup 1 Independent Variable List 85, !- Name
  {ebc64957-068e-48d9-bec3-a2884bd3adf3}; !- Model Object 1

OS:ModelObjectList,
  {c53a5e29-fed4-44ca-a67d-08d89ae1bb5d}, !- Handle
  Table Lookup 1 Independent Variable List 86, !- Name
  {9d213351-7f5d-40af-805b-e19383f11e4e}; !- Model Object 1

OS:ModelObjectList,
  {6501cbbb-02eb-4089-8320-27b6bf6554d8}, !- Handle
  Table Lookup 1 Independent Variable List 87, !- Name
  {1c5026d1-a275-461f-acac-6b695b584260}; !- Model Object 1

OS:ModelObjectList,
  {8c6e56cd-3330-49c4-bccb-c9fad79d8938}, !- Handle
  Table Lookup 1 Independent Variable List 88, !- Name
  {de7dd741-9532-45e7-8a91-3b040765fbc7}; !- Model Object 1

OS:ModelObjectList,
  {b84b54c1-594b-4d34-8034-5ad0dd349673}, !- Handle
  Table Lookup 1 Independent Variable List 89, !- Name
  {1e08a56f-d870-4843-acba-362ecea1500b}; !- Model Object 1

OS:ModelObjectList,
  {a8955a7d-02c3-4c0b-8a84-fd5fe5f6eb2a}, !- Handle
  Table Lookup 1 Independent Variable List 90, !- Name
  {89579f21-7905-40e8-87f5-d22c61026908}; !- Model Object 1

OS:ModelObjectList,
  {bad6863b-215b-4a48-81f4-1cceeb12fbbb}, !- Handle
  Table Lookup 1 Independent Variable List 91, !- Name
  {37dcac5a-158e-4efd-a4b3-62db15938ff5}; !- Model Object 1

OS:ModelObjectList,
  {9f3c1bcb-216b-45fa-aa99-43c1907b8e7b}, !- Handle
  Table Lookup 1 Independent Variable List 92, !- Name
  {105c023e-6db6-452a-9fa5-e5a04a88ab7e}; !- Model Object 1

OS:ModelObjectList,
  {12c35efd-96d1-4e0c-97e4-9fbb000fa8fe}, !- Handle
  Table Lookup 1 Independent Variable List 93, !- Name
  {0f6fa55c-a87e-41d9-94e4-17fe2ebbc5a6}; !- Model Object 1

OS:ModelObjectList,
  {8dfc3da5-caab-4d8b-b64a-29a4e2f90da6}, !- Handle
  Table Lookup 1 Independent Variable List 94, !- Name
  {d6d43b8d-9e6e-452d-94f5-99fb4e74c14d}; !- Model Object 1

OS:ModelObjectList,
  {a569d0e1-7571-4f18-a492-0011bbb21b6a}, !- Handle
  Table Lookup 1 Independent Variable List 95, !- Name
  {421f1288-f36f-4219-89e7-233a2aa96dd2}; !- Model Object 1

OS:ModelObjectList,
  {bdd33149-03d9-4380-9fe0-c0e1087352c9}, !- Handle
  Table Lookup 1 Independent Variable List 96, !- Name
  {7b6c74e1-4806-4759-b77f-5a72e9e480b6}; !- Model Object 1

OS:ModelObjectList,
  {8d9cb22d-a158-4adc-905f-2ee6b2b105b1}, !- Handle
  Table Lookup 1 Independent Variable List 97, !- Name
  {17b04054-e7e3-4919-8fc9-32999cdac62b}; !- Model Object 1

OS:ModelObjectList,
  {6fe1f58d-44d4-457c-8a96-3ffbc99d0fb8}, !- Handle
  Table Lookup 1 Independent Variable List 98, !- Name
  {03060e52-08c3-46bd-8197-8e80031e556f}; !- Model Object 1

OS:ModelObjectList,
  {51f22a79-8f9b-4d8e-8b51-cd9c6bd3a6df}, !- Handle
  Table Lookup 1 Independent Variable List 99, !- Name
  {260a79a7-34ca-45f5-ad49-a8a0b8102389}; !- Model Object 1

OS:ModelObjectList,
  {ef1ea821-a8eb-49de-866b-6a4d381769b4}, !- Handle
  Table Lookup 1 Independent Variable List 100, !- Name
  {e6c973c0-52af-4bec-9666-8c25d15c7b4b}; !- Model Object 1

OS:ModelObjectList,
  {27b54689-a331-4a60-b0d5-453c098b3cd8}, !- Handle
  Table Lookup 1 Independent Variable List 101, !- Name
  {36b69b61-ddf7-4c26-a698-a33d03a875ef}; !- Model Object 1

OS:ModelObjectList,
  {506b7dd1-61ef-48a8-aca8-2ca3c7f3dc1a}, !- Handle
  Table Lookup 1 Independent Variable List 102, !- Name
  {cad53ad6-0994-4f3f-9ca6-6f43bf4c23ec}; !- Model Object 1

OS:ModelObjectList,
  {f80e0955-c665-4c09-83bc-99e7b9382ca1}, !- Handle
  Table Lookup 1 Independent Variable List 103, !- Name
  {1fb4a29b-2c26-43e5-bd41-7cc1811ab102}; !- Model Object 1

OS:ModelObjectList,
  {b8b6aac5-9486-40d9-b1f3-fc6ebc2157dd}, !- Handle
  Table Lookup 1 Independent Variable List 104, !- Name
  {3c9d89c0-435a-40b7-93e9-bbefef4532b8}; !- Model Object 1

OS:ModelObjectList,
  {cb9b1d3a-e616-4b77-8f1b-d2041ed440a4}, !- Handle
  Table Lookup 1 Independent Variable List 105, !- Name
  {d2b1c367-f382-4053-9e93-f429e5201c77}; !- Model Object 1

OS:ModelObjectList,
  {7be46717-8f62-4f33-9942-04e70fdd96f9}, !- Handle
  Table Lookup 1 Independent Variable List 106, !- Name
  {14f7346d-8d64-4dd6-a137-dec2e67bf9ad}; !- Model Object 1

OS:ModelObjectList,
  {393da1cd-9189-4b7b-ac9a-2d6e620aa2ee}, !- Handle
  Table Lookup 1 Independent Variable List 107, !- Name
  {b352dde2-af4d-48cb-bde2-0247ac808f84}; !- Model Object 1

OS:ModelObjectList,
  {ccf28c1e-6b8b-4723-8416-d9240e192634}, !- Handle
  Table Lookup 1 Independent Variable List 112, !- Name
  {2283f852-3658-47dd-840f-17b12a356288}; !- Model Object 1

OS:ModelObjectList,
  {52c0a2ab-23c1-4138-9d24-bebc1788d697}, !- Handle
  Table Lookup 1 Independent Variable List 113, !- Name
  {6ea7ddd1-d2b6-442b-babd-fa8b93314fff}; !- Model Object 1

OS:ModelObjectList,
  {7fc76638-37a4-4b8d-a9d6-b291b777dd96}, !- Handle
  Table Lookup 1 Independent Variable List 114, !- Name
  {31650890-508d-4ae9-bc36-e66737aee048}; !- Model Object 1

OS:ModelObjectList,
  {49584c8c-988c-4a64-ae0a-4ef9a11a3a59}, !- Handle
  Table Lookup 1 Independent Variable List 115, !- Name
  {67ed0df9-5706-4da7-bbeb-3b0ea541a0b0}; !- Model Object 1

OS:ModelObjectList,
  {673906b8-8616-4399-8a9c-66a7c1da846a}, !- Handle
  Table Lookup 1 Independent Variable List 116, !- Name
  {4011fef7-047a-4f19-8c63-a9817f3115a0}; !- Model Object 1

OS:ModelObjectList,
  {4b83aa4a-da4f-4469-8118-b51e9d7c93bf}, !- Handle
  Table Lookup 1 Independent Variable List 117, !- Name
  {045bd384-9106-48fa-b647-967ff633b394}; !- Model Object 1

OS:ModelObjectList,
  {866ec30d-760f-4a3e-8af1-0a3695c200ed}, !- Handle
  Table Lookup 1 Independent Variable List 118, !- Name
  {fc42ce84-3cde-421e-bb92-9dece6bb6ff8}; !- Model Object 1

OS:ModelObjectList,
  {7e45e088-452e-47da-812e-381df13264f7}, !- Handle
  Table Lookup 1 Independent Variable List 119, !- Name
  {bb8a6102-8cd4-403b-8f72-1ea3f4bd0fa2}; !- Model Object 1

OS:ModelObjectList,
  {85a72e3d-85bc-4ed3-b510-fbe9f7d1bbd9}, !- Handle
  Table Lookup 1 Independent Variable List 120, !- Name
  {311fd1cf-f8b9-422c-8d00-1ca2d0d39e94}; !- Model Object 1

OS:ModelObjectList,
  {cf5dd34f-eece-4928-981e-2ea573aa92e9}, !- Handle
  Table Lookup 1 Independent Variable List 121, !- Name
  {61c09563-40d0-4d05-b971-320bc922a5a5}; !- Model Object 1

OS:ModelObjectList,
  {6a7abe56-5b0e-4a9d-a8b8-37a001840cfc}, !- Handle
  Table Lookup 1 Independent Variable List 122, !- Name
  {f9a3f253-7438-45c5-864a-3beacfc2faae}; !- Model Object 1

OS:ModelObjectList,
  {74a8cc7a-a786-43c9-a944-cec98cd21026}, !- Handle
  Table Lookup 1 Independent Variable List 123, !- Name
  {7c182b60-1c64-4fca-8f68-c8c577efe3b8}; !- Model Object 1

OS:ModelObjectList,
  {24b59d2e-05fc-4394-9d4c-3e60049cea80}, !- Handle
  Table Lookup 1 Independent Variable List 124, !- Name
  {7a1aedcf-6ae7-45cf-ba63-6d4a277d424d}; !- Model Object 1

OS:ModelObjectList,
  {2dd3cb84-badf-4f47-bc78-e8f49e949083}, !- Handle
  Table Lookup 1 Independent Variable List 125, !- Name
  {793999b6-35f7-4f54-909e-057a9c405b7a}; !- Model Object 1

OS:ModelObjectList,
  {2e27514f-a918-406f-850f-6e1831e2c1a9}, !- Handle
  Table Lookup 1 Independent Variable List 126, !- Name
  {405b1884-cb1c-4f3b-863d-931cc860a7cb}; !- Model Object 1

OS:ModelObjectList,
  {9ea4242c-bb1e-45ff-868a-719077ca6b32}, !- Handle
  Table Lookup 1 Independent Variable List 127, !- Name
  {b1e92c28-6be7-4e61-b4f7-3d5ef844c454}; !- Model Object 1

OS:ModelObjectList,
  {82bd2dae-1619-4a85-ab44-fb121e922a74}, !- Handle
  Table Lookup 1 Independent Variable List 128, !- Name
  {c146fbf0-7676-40d4-b151-b569392dfeac}; !- Model Object 1

OS:ModelObjectList,
  {7deb6f29-bb8d-4a58-9c71-b3414e4c2f68}, !- Handle
  Table Lookup 1 Independent Variable List 129, !- Name
  {9b220439-010c-4a88-bab2-660a325f57f0}; !- Model Object 1

OS:ModelObjectList,
  {67bbb33a-77d3-4a85-9bc4-7d089d2f37aa}, !- Handle
  Table Lookup 1 Independent Variable List 130, !- Name
  {e23b8195-3324-49f2-967b-4fec69da3b64}; !- Model Object 1

OS:ModelObjectList,
  {39723063-d99f-4484-bd51-0e85de7fe2de}, !- Handle
  Table Lookup 1 Independent Variable List 131, !- Name
  {c2ca58d4-cfeb-4e23-9d90-fcbcedc7b91b}; !- Model Object 1

OS:ModelObjectList,
  {756751da-5feb-440e-8a13-82390d12e7b3}, !- Handle
  Table Lookup 1 Independent Variable List 132, !- Name
  {dcab14b2-5f12-4d51-ae24-e07324ad5e7d}; !- Model Object 1

OS:ModelObjectList,
  {e81b09d7-82c3-49eb-9a10-cad9dae3c948}, !- Handle
  Table Lookup 1 Independent Variable List 133, !- Name
  {90dedcf5-c7b2-4a03-a704-784bcea73f47}; !- Model Object 1

OS:ModelObjectList,
  {5de056ae-5565-4dd9-b2d6-4df13f9d1288}, !- Handle
  Table Lookup 1 Independent Variable List 134, !- Name
  {8c016c6a-ef62-48e5-abfd-9f97e57660b9}; !- Model Object 1

OS:ModelObjectList,
  {7d82711a-72ca-4bf4-888a-c609a363a23a}, !- Handle
  Table Lookup 1 Independent Variable List 135, !- Name
  {7dfce6ed-42b7-4eac-93e3-56d18cd74571}; !- Model Object 1

OS:ModelObjectList,
  {01e30987-aa00-44f3-ba08-284a6693ae55}, !- Handle
  Table Lookup 1 Independent Variable List 136, !- Name
  {7115ffb7-1c95-4258-8149-999e19efa395}; !- Model Object 1

OS:ModelObjectList,
  {ecbc16f2-d33d-4184-a46f-b075e6f88a17}, !- Handle
  Table Lookup 1 Independent Variable List 137, !- Name
  {ff24504d-124f-4df4-a5d8-696eb1af9b31}; !- Model Object 1

OS:ModelObjectList,
  {25e61d07-438d-4895-93cc-89760a7aa3cb}, !- Handle
  Table Lookup 1 Independent Variable List 138, !- Name
  {065ec74c-4e82-4730-8747-a8401f488b6a}; !- Model Object 1

OS:ModelObjectList,
  {ce959bd6-8aa6-4cca-9036-1da0b8f7d594}, !- Handle
  Table Lookup 1 Independent Variable List 139, !- Name
  {1b5f455f-dfe8-4f85-87e4-dd74876e3166}; !- Model Object 1

OS:ModelObjectList,
  {a4e1289e-5b18-4877-88d3-421172ecd38a}, !- Handle
  Table Lookup 1 Independent Variable List 140, !- Name
  {918706e4-abe1-4bee-bf8b-7f9115b8cc3f}; !- Model Object 1

OS:ModelObjectList,
  {eb3f855b-0bfe-4fb5-b57c-b049b3b5aa9f}, !- Handle
  Table Lookup 1 Independent Variable List 141, !- Name
  {2a82f273-7178-4db2-b6f3-699462f99fdb}; !- Model Object 1

OS:ModelObjectList,
  {eccd1026-505e-472c-8d77-983e5aac30df}, !- Handle
  Table Lookup 1 Independent Variable List 142, !- Name
  {7bd88515-027f-4684-9057-42ccc7e971b9}; !- Model Object 1

OS:ModelObjectList,
  {ce844e32-4928-4879-8734-85c3efbe8188}, !- Handle
  Table Lookup 1 Independent Variable List 143, !- Name
  {0298addc-2cf7-4f9f-8b44-fe76e23b01de}; !- Model Object 1

OS:ModelObjectList,
  {d74c5000-4c9a-4f8e-8288-372072497254}, !- Handle
  Table Lookup 1 Independent Variable List 144, !- Name
  {23e2f862-3a58-420e-b281-037c1410423e}; !- Model Object 1

OS:ModelObjectList,
  {64da0d94-bd5d-4c77-8ee1-578a7d2a9078}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {c2400547-365b-4e52-bf9c-cf978f6dd4e8}; !- Model Object 1

OS:ModelObjectList,
  {f15efb14-0559-406d-be26-693c3f08b1b1}, !- Handle
  Table Lookup 1 Independent Variable List 145, !- Name
  {2aa2443b-4f38-49a0-98d9-5cc07deeaf9f}; !- Model Object 1

OS:ModelObjectList,
  {774a4524-a766-4af5-a9ef-94b160c93c79}, !- Handle
  Table Lookup 1 Independent Variable List 146, !- Name
  {cdbfac33-3d69-4ed6-87a9-0382c68797c2}; !- Model Object 1

OS:ModelObjectList,
  {8bcfd009-4e27-49d5-a502-3b9ffeeac432}, !- Handle
  Table Lookup 1 Independent Variable List 147, !- Name
  {a821d254-a64e-433c-b480-85b4a03a3173}; !- Model Object 1

OS:ModelObjectList,
  {4a7ecc91-4c3c-4108-8e12-730eca32e32a}, !- Handle
  Table Lookup 1 Independent Variable List 148, !- Name
  {5f58b284-a9e6-4ba6-a3e9-99c6372b8427}; !- Model Object 1

OS:ModelObjectList,
  {8dd3b163-cfb7-4068-9c7e-43dc49b57795}, !- Handle
  Table Lookup 1 Independent Variable List 149, !- Name
  {55587a43-2856-4c1b-9095-9c8d8dbd79c8}; !- Model Object 1

OS:ModelObjectList,
  {1ae20fad-256e-433b-bc70-ad22c47a8fdc}, !- Handle
  Table Lookup 1 Independent Variable List 150, !- Name
  {1476b13d-a68f-4bd3-aedc-674184ad5d36}; !- Model Object 1

OS:ModelObjectList,
  {2598b4db-0d95-4248-b74d-3c9108a621b8}, !- Handle
  Table Lookup 1 Independent Variable List 151, !- Name
  {1ef32bbf-a9ab-4919-a6ec-bda4df4cfaf5}; !- Model Object 1

OS:ModelObjectList,
  {09ed9165-b1d9-4977-bf76-c21a7894fb56}, !- Handle
  Table Lookup 1 Independent Variable List 152, !- Name
  {5bb71632-9171-4ab6-ab17-d1d355be4795}; !- Model Object 1

OS:ModelObjectList,
  {ec28d19c-c4e9-4feb-b128-051a0cd2d5c0}, !- Handle
  Table Lookup 1 Independent Variable List 153, !- Name
  {3a344962-e454-4806-a040-cc0fb7b19c7a}; !- Model Object 1

OS:ModelObjectList,
  {036038a1-5898-4cab-bb81-5b9974a86ee1}, !- Handle
  Table Lookup 1 Independent Variable List 154, !- Name
  {f41d9cef-10c5-42f1-84ec-6a4d6421b73d}; !- Model Object 1

OS:ModelObjectList,
  {9c92136d-bdd3-481a-9169-ad376319f6bb}, !- Handle
  Table Lookup 1 Independent Variable List 155, !- Name
  {c983611a-321c-4d82-9ee2-72915a9e64be}; !- Model Object 1

OS:ModelObjectList,
  {b4c284cf-a751-4f92-9f8c-9410dba99795}, !- Handle
  Table Lookup 1 Independent Variable List 156, !- Name
  {8aeb00e7-4936-48a5-b6fc-b0e33d6322b5}; !- Model Object 1

OS:ModelObjectList,
  {3f9cf957-6606-4d19-b649-f1c9d5a7b404}, !- Handle
  Table Lookup 1 Independent Variable List 157, !- Name
  {07c384e6-20ec-4492-b43b-382fb8cf141c}; !- Model Object 1

OS:ModelObjectList,
  {cde268ed-f8fe-4bec-9fe4-e9e4e0de2f3f}, !- Handle
  Table Lookup 1 Independent Variable List 158, !- Name
  {8b64d94c-4c75-4fc3-9da5-25f0f01fd270}; !- Model Object 1

OS:ModelObjectList,
  {811cfffa-d0e3-4c0f-bb42-8de506b8aaa0}, !- Handle
  Table Lookup 1 Independent Variable List 159, !- Name
  {6a70f31a-8e4b-438f-af59-7ffe75760312}; !- Model Object 1

OS:ModelObjectList,
  {ce6b26ce-c52d-40b0-a095-59c109125063}, !- Handle
  Table Lookup 1 Independent Variable List 160, !- Name
  {8efe5614-57ab-43bd-9539-e41580e212dc}; !- Model Object 1

OS:ModelObjectList,
  {4ea7ac71-a305-4891-8667-1d04d23e1314}, !- Handle
  Table Lookup 1 Independent Variable List 161, !- Name
  {2cdc9680-1bda-46c5-b99f-7413d2b26b19}; !- Model Object 1

OS:ModelObjectList,
  {0eec0c98-560e-445c-b3be-cb525300e8a9}, !- Handle
  Table Lookup 1 Independent Variable List 162, !- Name
  {cf8eff9c-11a5-40a5-936c-5fc471f0d3bf}; !- Model Object 1

OS:ModelObjectList,
  {03380dfc-52ae-40f4-8a5c-3b6a0d3bbdfa}, !- Handle
  Table Lookup 1 Independent Variable List 163, !- Name
  {4ab877ef-b1b7-45e2-b9f2-6a5d1be0d396}; !- Model Object 1

OS:ModelObjectList,
  {e13f4daa-4c97-404f-966f-550bdab15dbf}, !- Handle
  Table Lookup 1 Independent Variable List 164, !- Name
  {6d8ab48c-be43-472e-9d0f-26dfee7e1e53}; !- Model Object 1

OS:ModelObjectList,
  {dfeef736-ed59-4efc-b743-e1f9d61474fd}, !- Handle
  Table Lookup 1 Independent Variable List 165, !- Name
  {a10e0c36-1372-4788-9f76-eb0ea05052fe}; !- Model Object 1

OS:ModelObjectList,
  {73124b9b-76ef-4c7f-a0a4-422ce2daa9b4}, !- Handle
  Table Lookup 1 Independent Variable List 166, !- Name
  {de8abd13-55fe-40d3-91a5-6eff0b23fa45}; !- Model Object 1

OS:Table:Lookup,
  {d51de205-b9fa-4e2d-bda5-f2223ce5bf60}, !- Handle
  Office ZN PSZ-AC ERV_SensHeatEff,       !- Name
  {8fac200a-b71e-4011-babd-d87a8dec8f5d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8fac200a-b71e-4011-babd-d87a8dec8f5d}, !- Handle
  Table Lookup 1 Independent Variable List 167, !- Name
  {77d74f29-f3e2-4ccf-a03a-5134c46e429d}; !- Model Object 1

OS:Table:Lookup,
  {d422e13d-b588-47bd-beea-44567690013d}, !- Handle
  Office ZN PSZ-AC ERV_LatHeatEff,        !- Name
  {1ab06371-b35b-4e3b-a338-fb97402352aa}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1ab06371-b35b-4e3b-a338-fb97402352aa}, !- Handle
  Table Lookup 1 Independent Variable List 168, !- Name
  {3d729def-7b0a-45ca-a86b-80ac81df7c5a}; !- Model Object 1

OS:Table:Lookup,
  {db559321-2d2f-41b0-ad6b-62d0b7d9a58b}, !- Handle
  Office ZN PSZ-AC ERV_SensCoolEff,       !- Name
  {24e5b44b-9c1e-4a93-a5f5-da6e4e74354a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {24e5b44b-9c1e-4a93-a5f5-da6e4e74354a}, !- Handle
  Table Lookup 1 Independent Variable List 169, !- Name
  {8284e341-a545-4901-a768-99b08eeeaffc}; !- Model Object 1

OS:Table:Lookup,
  {2933a989-f052-4e47-98b3-ec75877ef6aa}, !- Handle
  Office ZN PSZ-AC ERV_LatCoolEff,        !- Name
  {3f124d0e-a362-40db-aeff-eeeb482da4fb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3f124d0e-a362-40db-aeff-eeeb482da4fb}, !- Handle
  Table Lookup 1 Independent Variable List 170, !- Name
  {9270700e-969e-48f6-ad63-450ef70dc231}; !- Model Object 1

OS:Fan:OnOff,
  {661e77e5-9df1-459c-9daf-20528e84f376}, !- Handle
  T S2 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7c4a6614-1895-4e9e-bff6-8fe804f45233}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5dc1b88-749b-4df2-b9ea-cbf1dc12e761}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7c4a6614-1895-4e9e-bff6-8fe804f45233}, !- Handle
  Fan On Off Power Curve 80,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5dc1b88-749b-4df2-b9ea-cbf1dc12e761}, !- Handle
  Fan On Off Efficiency Curve 80,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {06cf6a22-a45b-4f9c-b99d-45deb42f3fa2}, !- Handle
  T S2 Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {d0fcbebd-3f2e-4927-a992-64500c706dd0}, !- Air Inlet Node Name
  {a0af726d-d9f5-4afe-9432-7631e7f1295e}, !- Air Outlet Node Name
  {661e77e5-9df1-459c-9daf-20528e84f376}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {36e7b98e-6ac6-44c8-812e-5932e5c7aba1}, !- Handle
  T S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {c9f3811c-8ced-45c0-a1be-efcd0d0a9ab5}, !- Inlet Port
  {d0fcbebd-3f2e-4927-a992-64500c706dd0}; !- Outlet Port

OS:Connection,
  {c9f3811c-8ced-45c0-a1be-efcd0d0a9ab5}, !- Handle
  {9c0b89fe-648c-465a-9869-a6b595d17dd4}, !- Source Object
  2,                                      !- Outlet Port
  {36e7b98e-6ac6-44c8-812e-5932e5c7aba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0fcbebd-3f2e-4927-a992-64500c706dd0}, !- Handle
  {36e7b98e-6ac6-44c8-812e-5932e5c7aba1}, !- Source Object
  3,                                      !- Outlet Port
  {06cf6a22-a45b-4f9c-b99d-45deb42f3fa2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5674b87e-2147-4294-b304-faaaca6c96a9}, !- Handle
  T S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {a0af726d-d9f5-4afe-9432-7631e7f1295e}, !- Inlet Port
  {e3d18144-4b25-45bf-bb1a-ad4ba1335d0d}; !- Outlet Port

OS:Connection,
  {e3d18144-4b25-45bf-bb1a-ad4ba1335d0d}, !- Handle
  {5674b87e-2147-4294-b304-faaaca6c96a9}, !- Source Object
  3,                                      !- Outlet Port
  {ec73f48a-edf2-4ecf-9ca3-610ef11e16b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0af726d-d9f5-4afe-9432-7631e7f1295e}, !- Handle
  {06cf6a22-a45b-4f9c-b99d-45deb42f3fa2}, !- Source Object
  10,                                     !- Outlet Port
  {5674b87e-2147-4294-b304-faaaca6c96a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {98154e56-5f4c-4b4f-92cb-706499a57a09}, !- Handle
  T S2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {30b32748-afe9-4996-984a-7cbcc4aefbd9}, !- Handle
  T S1 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a0190e1-19c3-494b-bf08-7f4a779daf31}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b49fd4f-d901-48e6-ba89-1fed92be9f77}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3a0190e1-19c3-494b-bf08-7f4a779daf31}, !- Handle
  Fan On Off Power Curve 81,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b49fd4f-d901-48e6-ba89-1fed92be9f77}, !- Handle
  Fan On Off Efficiency Curve 81,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {bc84f898-851d-477a-a0ac-92bdb851b636}, !- Handle
  T S1 Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {d5a829fc-670b-497a-ad09-d644e3572c62}, !- Air Inlet Node Name
  {dd773800-4f7c-48ae-8db1-2aa590252c09}, !- Air Outlet Node Name
  {30b32748-afe9-4996-984a-7cbcc4aefbd9}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {606bf61b-5428-4af0-a184-2e550987d5e7}, !- Handle
  T S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {108d1050-5fa7-4390-8205-2c442d4bbeab}, !- Inlet Port
  {d5a829fc-670b-497a-ad09-d644e3572c62}; !- Outlet Port

OS:Connection,
  {108d1050-5fa7-4390-8205-2c442d4bbeab}, !- Handle
  {97f233a0-4e8b-4074-b675-7d72cd80e650}, !- Source Object
  2,                                      !- Outlet Port
  {606bf61b-5428-4af0-a184-2e550987d5e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a829fc-670b-497a-ad09-d644e3572c62}, !- Handle
  {606bf61b-5428-4af0-a184-2e550987d5e7}, !- Source Object
  3,                                      !- Outlet Port
  {bc84f898-851d-477a-a0ac-92bdb851b636}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {22ff596d-9de6-427d-9567-fd218e182ac2}, !- Handle
  T S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {dd773800-4f7c-48ae-8db1-2aa590252c09}, !- Inlet Port
  {5534b0be-c41a-4629-8ab3-f6de5ae08ede}; !- Outlet Port

OS:Connection,
  {5534b0be-c41a-4629-8ab3-f6de5ae08ede}, !- Handle
  {22ff596d-9de6-427d-9567-fd218e182ac2}, !- Source Object
  3,                                      !- Outlet Port
  {4343784a-bcef-4de8-b8d8-f79312d6ba12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd773800-4f7c-48ae-8db1-2aa590252c09}, !- Handle
  {bc84f898-851d-477a-a0ac-92bdb851b636}, !- Source Object
  10,                                     !- Outlet Port
  {22ff596d-9de6-427d-9567-fd218e182ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4e4683a0-8f69-4069-ac4e-d42db1ab0f0e}, !- Handle
  T S1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {6e4b0835-e2ad-4960-87f7-f269ab9f73f9}, !- Handle
  T NE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7e5b18d-1af6-42a2-98e3-3f96d994b923}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a48b99f8-e1b7-4026-be88-331b204c1e20}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e7e5b18d-1af6-42a2-98e3-3f96d994b923}, !- Handle
  Fan On Off Power Curve 82,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a48b99f8-e1b7-4026-be88-331b204c1e20}, !- Handle
  Fan On Off Efficiency Curve 82,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {937293bc-7d8e-4cd7-842a-4855db99ad4f}, !- Handle
  T NE Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {4cba3d8c-e65e-46f8-8c55-ff4a3d1615b3}, !- Air Inlet Node Name
  {51e34af9-d279-4bff-acd9-de15b46d84d3}, !- Air Outlet Node Name
  {6e4b0835-e2ad-4960-87f7-f269ab9f73f9}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {74897c78-5d29-4037-a83d-926c04fb5ccd}, !- Handle
  T NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {fbfda8d8-a47f-4d49-9b42-35767a913b5d}, !- Inlet Port
  {4cba3d8c-e65e-46f8-8c55-ff4a3d1615b3}; !- Outlet Port

OS:Connection,
  {fbfda8d8-a47f-4d49-9b42-35767a913b5d}, !- Handle
  {dbf26f1a-561b-43c1-9c4d-d0a38f12445e}, !- Source Object
  2,                                      !- Outlet Port
  {74897c78-5d29-4037-a83d-926c04fb5ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cba3d8c-e65e-46f8-8c55-ff4a3d1615b3}, !- Handle
  {74897c78-5d29-4037-a83d-926c04fb5ccd}, !- Source Object
  3,                                      !- Outlet Port
  {937293bc-7d8e-4cd7-842a-4855db99ad4f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a263c71b-f02c-4993-84b7-69d92e86965c}, !- Handle
  T NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {51e34af9-d279-4bff-acd9-de15b46d84d3}, !- Inlet Port
  {f472a74f-cb4f-4ee4-ac0f-7a868601578a}; !- Outlet Port

OS:Connection,
  {f472a74f-cb4f-4ee4-ac0f-7a868601578a}, !- Handle
  {a263c71b-f02c-4993-84b7-69d92e86965c}, !- Source Object
  3,                                      !- Outlet Port
  {d0ec8569-65d0-4650-9be7-e8b6e6ba4edd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51e34af9-d279-4bff-acd9-de15b46d84d3}, !- Handle
  {937293bc-7d8e-4cd7-842a-4855db99ad4f}, !- Source Object
  10,                                     !- Outlet Port
  {a263c71b-f02c-4993-84b7-69d92e86965c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0c5922d0-637d-4b02-9c84-89241e1091e6}, !- Handle
  T NE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {8f73b942-b9a6-4607-a7ea-208053962aa4}, !- Handle
  T NW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {568b9efe-a312-442f-ab28-ae7abd244ee3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d312b9a7-3c62-49a5-8611-e33b97182935}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {568b9efe-a312-442f-ab28-ae7abd244ee3}, !- Handle
  Fan On Off Power Curve 83,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d312b9a7-3c62-49a5-8611-e33b97182935}, !- Handle
  Fan On Off Efficiency Curve 83,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {48ce8acf-62c0-4299-9818-1e11dcb58129}, !- Handle
  T NW Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {085cfae1-3c87-4c2d-8511-279d89a90ffc}, !- Air Inlet Node Name
  {ede10522-4d82-4727-8755-40d7f2cb9e54}, !- Air Outlet Node Name
  {8f73b942-b9a6-4607-a7ea-208053962aa4}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {4148b301-14d8-4d99-a5f8-405391c6eba0}, !- Handle
  T NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {5db826e0-d655-4820-b566-5cefbe063e0f}, !- Inlet Port
  {085cfae1-3c87-4c2d-8511-279d89a90ffc}; !- Outlet Port

OS:Connection,
  {5db826e0-d655-4820-b566-5cefbe063e0f}, !- Handle
  {af12d024-44ae-48fe-8b6c-ea43d10ee3c7}, !- Source Object
  2,                                      !- Outlet Port
  {4148b301-14d8-4d99-a5f8-405391c6eba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {085cfae1-3c87-4c2d-8511-279d89a90ffc}, !- Handle
  {4148b301-14d8-4d99-a5f8-405391c6eba0}, !- Source Object
  3,                                      !- Outlet Port
  {48ce8acf-62c0-4299-9818-1e11dcb58129}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {40b02086-ef00-4ab9-9748-0e128d1758d2}, !- Handle
  T NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {ede10522-4d82-4727-8755-40d7f2cb9e54}, !- Inlet Port
  {919cc609-b7fb-4125-ad46-13487507ba7d}; !- Outlet Port

OS:Connection,
  {919cc609-b7fb-4125-ad46-13487507ba7d}, !- Handle
  {40b02086-ef00-4ab9-9748-0e128d1758d2}, !- Source Object
  3,                                      !- Outlet Port
  {335e2f75-39a0-4eab-94a6-58ee51766a9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ede10522-4d82-4727-8755-40d7f2cb9e54}, !- Handle
  {48ce8acf-62c0-4299-9818-1e11dcb58129}, !- Source Object
  10,                                     !- Outlet Port
  {40b02086-ef00-4ab9-9748-0e128d1758d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {702257ad-5195-46f9-a0e7-b3f3c2aaf79d}, !- Handle
  T NW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {d2d31121-8de9-4a57-a9b1-740f13ce79f7}, !- Handle
  T SW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79efe92f-39b5-4fca-8687-a076dd374841}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3816c37-b8a8-48b6-8537-11f72e9a2063}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {79efe92f-39b5-4fca-8687-a076dd374841}, !- Handle
  Fan On Off Power Curve 84,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3816c37-b8a8-48b6-8537-11f72e9a2063}, !- Handle
  Fan On Off Efficiency Curve 84,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {2c479680-3832-4291-b03f-77c2be575d4b}, !- Handle
  T SW Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {d544ffb8-51c4-492f-a8eb-8759bde060ef}, !- Air Inlet Node Name
  {dc41119f-62ec-464f-a314-e9a43a0e1308}, !- Air Outlet Node Name
  {d2d31121-8de9-4a57-a9b1-740f13ce79f7}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {3895b53f-f8d8-439d-b4a7-2a327e4066d6}, !- Handle
  T SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {be1a8e66-c327-4d65-90a4-968127638e80}, !- Inlet Port
  {d544ffb8-51c4-492f-a8eb-8759bde060ef}; !- Outlet Port

OS:Connection,
  {be1a8e66-c327-4d65-90a4-968127638e80}, !- Handle
  {1cca9af7-2f37-4755-a977-3315c0106f88}, !- Source Object
  2,                                      !- Outlet Port
  {3895b53f-f8d8-439d-b4a7-2a327e4066d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d544ffb8-51c4-492f-a8eb-8759bde060ef}, !- Handle
  {3895b53f-f8d8-439d-b4a7-2a327e4066d6}, !- Source Object
  3,                                      !- Outlet Port
  {2c479680-3832-4291-b03f-77c2be575d4b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ede4d9d5-e803-4b52-b2cb-4c498e36e3ea}, !- Handle
  T SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {dc41119f-62ec-464f-a314-e9a43a0e1308}, !- Inlet Port
  {e0814d2e-ad85-4588-9d1e-5667f7cf2693}; !- Outlet Port

OS:Connection,
  {e0814d2e-ad85-4588-9d1e-5667f7cf2693}, !- Handle
  {ede4d9d5-e803-4b52-b2cb-4c498e36e3ea}, !- Source Object
  3,                                      !- Outlet Port
  {1f7bebdb-4458-4869-8911-d5163e7229f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc41119f-62ec-464f-a314-e9a43a0e1308}, !- Handle
  {2c479680-3832-4291-b03f-77c2be575d4b}, !- Source Object
  10,                                     !- Outlet Port
  {ede4d9d5-e803-4b52-b2cb-4c498e36e3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1cd44d68-013c-4d5e-ad86-156fd5703266}, !- Handle
  T SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {1a664823-168a-4727-8553-1d712897dcd3}, !- Handle
  F9 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef52c17e-865a-445c-856d-ddd684ba59d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ec738582-f25a-42ef-afa6-384e93325508}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ef52c17e-865a-445c-856d-ddd684ba59d6}, !- Handle
  Fan On Off Power Curve 85,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ec738582-f25a-42ef-afa6-384e93325508}, !- Handle
  Fan On Off Efficiency Curve 85,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {701a4482-638c-4fbf-92d3-e4fa9c60c54d}, !- Handle
  F9 S1 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {4d5c7412-104a-4d19-991d-43a4a8e19421}, !- Air Inlet Node Name
  {8e6a2e5c-a5c4-42ff-8105-b97dabfad54c}, !- Air Outlet Node Name
  {1a664823-168a-4727-8553-1d712897dcd3}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {98e9134b-7b0e-41f6-bfa0-790fee5a3313}, !- Handle
  F9 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {c56fc6a1-ce1a-4a9f-b290-566023353b4e}, !- Inlet Port
  {4d5c7412-104a-4d19-991d-43a4a8e19421}; !- Outlet Port

OS:Connection,
  {c56fc6a1-ce1a-4a9f-b290-566023353b4e}, !- Handle
  {2fe458a1-ec02-4dfc-98f2-219e2a147d6d}, !- Source Object
  2,                                      !- Outlet Port
  {98e9134b-7b0e-41f6-bfa0-790fee5a3313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d5c7412-104a-4d19-991d-43a4a8e19421}, !- Handle
  {98e9134b-7b0e-41f6-bfa0-790fee5a3313}, !- Source Object
  3,                                      !- Outlet Port
  {701a4482-638c-4fbf-92d3-e4fa9c60c54d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4d988e25-081f-43ef-b375-db1672f9af2a}, !- Handle
  F9 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {8e6a2e5c-a5c4-42ff-8105-b97dabfad54c}, !- Inlet Port
  {12fab408-fb5d-4a68-8642-095779829cfd}; !- Outlet Port

OS:Connection,
  {12fab408-fb5d-4a68-8642-095779829cfd}, !- Handle
  {4d988e25-081f-43ef-b375-db1672f9af2a}, !- Source Object
  3,                                      !- Outlet Port
  {ac2b6106-228d-46c9-8890-e0dda4653244}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e6a2e5c-a5c4-42ff-8105-b97dabfad54c}, !- Handle
  {701a4482-638c-4fbf-92d3-e4fa9c60c54d}, !- Source Object
  10,                                     !- Outlet Port
  {4d988e25-081f-43ef-b375-db1672f9af2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4bef8c45-7225-4e44-90b0-93e4c7073db4}, !- Handle
  F9 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {ddbd03f4-5f29-440c-9789-d2e2949de004}, !- Handle
  F9 NW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {58b4ee33-a3e3-4ce2-8102-545959cf7f32}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20e79024-3b24-43d3-9849-a615164dbe60}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {58b4ee33-a3e3-4ce2-8102-545959cf7f32}, !- Handle
  Fan On Off Power Curve 86,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {20e79024-3b24-43d3-9849-a615164dbe60}, !- Handle
  Fan On Off Efficiency Curve 86,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {1bf8f814-d2a7-4489-acfe-41a5cdb9c6e8}, !- Handle
  F9 NW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {c6c5272a-f324-4f6b-a9fd-89a4c304ccef}, !- Air Inlet Node Name
  {fb231be0-59ae-4f04-88d6-2e274b612ef2}, !- Air Outlet Node Name
  {ddbd03f4-5f29-440c-9789-d2e2949de004}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {1280bec7-90c1-4ed1-baea-4c3b64636f68}, !- Handle
  F9 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {441d9a63-ac13-4b57-99ff-419869475971}, !- Inlet Port
  {c6c5272a-f324-4f6b-a9fd-89a4c304ccef}; !- Outlet Port

OS:Connection,
  {441d9a63-ac13-4b57-99ff-419869475971}, !- Handle
  {d36f3804-a963-449c-8ce1-29526e2eefc2}, !- Source Object
  2,                                      !- Outlet Port
  {1280bec7-90c1-4ed1-baea-4c3b64636f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c5272a-f324-4f6b-a9fd-89a4c304ccef}, !- Handle
  {1280bec7-90c1-4ed1-baea-4c3b64636f68}, !- Source Object
  3,                                      !- Outlet Port
  {1bf8f814-d2a7-4489-acfe-41a5cdb9c6e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3ce0e598-3f4d-4e35-8349-bf768a4be92c}, !- Handle
  F9 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {fb231be0-59ae-4f04-88d6-2e274b612ef2}, !- Inlet Port
  {9d8777b6-1ee4-46d7-b8e8-1cfd3fc4c1ed}; !- Outlet Port

OS:Connection,
  {9d8777b6-1ee4-46d7-b8e8-1cfd3fc4c1ed}, !- Handle
  {3ce0e598-3f4d-4e35-8349-bf768a4be92c}, !- Source Object
  3,                                      !- Outlet Port
  {bd0a649a-6005-4793-93aa-d8f98aa2d0d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb231be0-59ae-4f04-88d6-2e274b612ef2}, !- Handle
  {1bf8f814-d2a7-4489-acfe-41a5cdb9c6e8}, !- Source Object
  10,                                     !- Outlet Port
  {3ce0e598-3f4d-4e35-8349-bf768a4be92c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {be230b21-07ba-4646-9c98-69898381243f}, !- Handle
  F9 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {1c5922ee-985a-47c8-b7e5-e8c677fba988}, !- Handle
  F8 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e334a836-81a5-4664-b656-2436d89df9b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b28e3e62-6fa8-4816-95a6-49dcada3b86a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e334a836-81a5-4664-b656-2436d89df9b5}, !- Handle
  Fan On Off Power Curve 87,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b28e3e62-6fa8-4816-95a6-49dcada3b86a}, !- Handle
  Fan On Off Efficiency Curve 87,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {15eff282-29c4-4dda-9852-891a3c96b328}, !- Handle
  F8 S2 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {8587b70b-8604-4947-a06b-bbe3574be837}, !- Air Inlet Node Name
  {440dfbd4-d972-4f34-addd-2e73e2fe4d1e}, !- Air Outlet Node Name
  {1c5922ee-985a-47c8-b7e5-e8c677fba988}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {4017928b-fbf2-4f86-9e95-91591e313369}, !- Handle
  F8 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {0ab4aa5e-be57-490f-98be-c7c886190fa9}, !- Inlet Port
  {8587b70b-8604-4947-a06b-bbe3574be837}; !- Outlet Port

OS:Connection,
  {0ab4aa5e-be57-490f-98be-c7c886190fa9}, !- Handle
  {fca9c39a-3329-4ab1-9ad9-0ce8d81d5af6}, !- Source Object
  2,                                      !- Outlet Port
  {4017928b-fbf2-4f86-9e95-91591e313369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8587b70b-8604-4947-a06b-bbe3574be837}, !- Handle
  {4017928b-fbf2-4f86-9e95-91591e313369}, !- Source Object
  3,                                      !- Outlet Port
  {15eff282-29c4-4dda-9852-891a3c96b328}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c8f5aa18-668d-4f57-826d-ce0706e0fe40}, !- Handle
  F8 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {440dfbd4-d972-4f34-addd-2e73e2fe4d1e}, !- Inlet Port
  {42437bf1-6474-4fa8-8662-1e5c88727df2}; !- Outlet Port

OS:Connection,
  {42437bf1-6474-4fa8-8662-1e5c88727df2}, !- Handle
  {c8f5aa18-668d-4f57-826d-ce0706e0fe40}, !- Source Object
  3,                                      !- Outlet Port
  {3cee743e-9387-486a-b464-1d1073614fa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {440dfbd4-d972-4f34-addd-2e73e2fe4d1e}, !- Handle
  {15eff282-29c4-4dda-9852-891a3c96b328}, !- Source Object
  10,                                     !- Outlet Port
  {c8f5aa18-668d-4f57-826d-ce0706e0fe40}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {629ce34d-d2f0-4402-9b2d-19bfa4f0085c}, !- Handle
  F8 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {af40c32d-0971-49c9-bc92-9769dc3ab7b0}, !- Handle
  F8 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {83062c8e-6cde-4dec-b9c1-6c4bc8940fd3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7bba4eaf-7ae6-445c-8b0f-935e44845f01}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {83062c8e-6cde-4dec-b9c1-6c4bc8940fd3}, !- Handle
  Fan On Off Power Curve 88,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7bba4eaf-7ae6-445c-8b0f-935e44845f01}, !- Handle
  Fan On Off Efficiency Curve 88,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {1ca6bd0a-6ad0-435a-8b89-cb0871a018f5}, !- Handle
  F8 S1 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {349a29ca-44e3-4e7b-8c77-30e144254ff4}, !- Air Inlet Node Name
  {66b4d465-cc7a-4f49-abe7-79071dbe4b3b}, !- Air Outlet Node Name
  {af40c32d-0971-49c9-bc92-9769dc3ab7b0}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {b8a6e4f0-8b35-4548-a833-41c720df5ab8}, !- Handle
  F8 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {9041cd92-ec6a-4c61-bee3-35ede7e61801}, !- Inlet Port
  {349a29ca-44e3-4e7b-8c77-30e144254ff4}; !- Outlet Port

OS:Connection,
  {9041cd92-ec6a-4c61-bee3-35ede7e61801}, !- Handle
  {17208e36-96f8-43a9-8d32-4394688a81a3}, !- Source Object
  2,                                      !- Outlet Port
  {b8a6e4f0-8b35-4548-a833-41c720df5ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349a29ca-44e3-4e7b-8c77-30e144254ff4}, !- Handle
  {b8a6e4f0-8b35-4548-a833-41c720df5ab8}, !- Source Object
  3,                                      !- Outlet Port
  {1ca6bd0a-6ad0-435a-8b89-cb0871a018f5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b902a095-5bad-4ba0-82ba-1e38603e8fed}, !- Handle
  F8 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {66b4d465-cc7a-4f49-abe7-79071dbe4b3b}, !- Inlet Port
  {2a63ed1d-8f12-4fe9-a422-8c99f3a167a8}; !- Outlet Port

OS:Connection,
  {2a63ed1d-8f12-4fe9-a422-8c99f3a167a8}, !- Handle
  {b902a095-5bad-4ba0-82ba-1e38603e8fed}, !- Source Object
  3,                                      !- Outlet Port
  {877ed701-0e91-4811-91f7-be0a802d69d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66b4d465-cc7a-4f49-abe7-79071dbe4b3b}, !- Handle
  {1ca6bd0a-6ad0-435a-8b89-cb0871a018f5}, !- Source Object
  10,                                     !- Outlet Port
  {b902a095-5bad-4ba0-82ba-1e38603e8fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {251f09ba-5330-45c9-9ebe-f1ac1734d489}, !- Handle
  F8 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {eecf1d5d-ade7-4c18-b3ed-aa2c0869d693}, !- Handle
  F8 N1 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d700355-3894-48c5-a5b3-5885f1907a33}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b1390a86-11ff-4720-a9e1-54c1ee395987}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1d700355-3894-48c5-a5b3-5885f1907a33}, !- Handle
  Fan On Off Power Curve 89,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b1390a86-11ff-4720-a9e1-54c1ee395987}, !- Handle
  Fan On Off Efficiency Curve 89,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {587747c7-36e7-403e-9e34-8454955e0baa}, !- Handle
  F8 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d155e33-1de2-4838-8ca0-ebd59979bab7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8322e743-df3b-407d-a576-f2203c00e3b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1d155e33-1de2-4838-8ca0-ebd59979bab7}, !- Handle
  Fan On Off Power Curve 90,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8322e743-df3b-407d-a576-f2203c00e3b8}, !- Handle
  Fan On Off Efficiency Curve 90,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4dac9742-1781-4f2c-a9d0-950c89b17079}, !- Handle
  F8 N1 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {cdab0a48-31c3-43a7-b2cd-094408353644}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {efddc25e-d3c5-4c9e-b9d1-df27c3c244ae}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {50e0ea87-e461-4589-b4c1-dcfd9993a8b4}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {3bdf3942-7ce0-4481-854f-9626d76c0bfc}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {a392fd97-1274-482b-a09c-c5cffb06c607}, !- Handle
  F8 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {543b167b-c5b8-443e-be5f-26bd860dceff}, !- Handle
  F8 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {82d246a1-9db0-4cab-95eb-4cbf465c4da7}, !- Handle
  F8 N1 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {4dac9742-1781-4f2c-a9d0-950c89b17079}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {eecf1d5d-ade7-4c18-b3ed-aa2c0869d693}, !- Supply Air Fan Name
  {587747c7-36e7-403e-9e34-8454955e0baa}, !- Exhaust Air Fan Name
  {543b167b-c5b8-443e-be5f-26bd860dceff}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e4d696a3-b533-41d3-9607-2e0011a40922}, !- Air Inlet Node Name
  {c7e9e0df-ad72-41e2-a42a-b23f88383620}; !- Air Outlet Node Name

OS:Node,
  {a24075ad-a4d9-477e-a190-6002e8336c45}, !- Handle
  F8 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {3a6fa338-809a-4125-950d-b4e739a20d69}, !- Inlet Port
  {e4d696a3-b533-41d3-9607-2e0011a40922}; !- Outlet Port

OS:Connection,
  {3a6fa338-809a-4125-950d-b4e739a20d69}, !- Handle
  {d90c67b2-c4d8-4a8f-a2e6-3caf4b3cca21}, !- Source Object
  2,                                      !- Outlet Port
  {a24075ad-a4d9-477e-a190-6002e8336c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d696a3-b533-41d3-9607-2e0011a40922}, !- Handle
  {a24075ad-a4d9-477e-a190-6002e8336c45}, !- Source Object
  3,                                      !- Outlet Port
  {82d246a1-9db0-4cab-95eb-4cbf465c4da7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1e0f5b7b-5746-40e6-ba71-e062b71a8468}, !- Handle
  F8 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {c7e9e0df-ad72-41e2-a42a-b23f88383620}, !- Inlet Port
  {f500d7cf-8c9a-49a1-9e78-77f24eddaf0b}; !- Outlet Port

OS:Connection,
  {f500d7cf-8c9a-49a1-9e78-77f24eddaf0b}, !- Handle
  {1e0f5b7b-5746-40e6-ba71-e062b71a8468}, !- Source Object
  3,                                      !- Outlet Port
  {6cdb0a63-ad98-4393-8250-d26fc2f7e6ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7e9e0df-ad72-41e2-a42a-b23f88383620}, !- Handle
  {82d246a1-9db0-4cab-95eb-4cbf465c4da7}, !- Source Object
  13,                                     !- Outlet Port
  {1e0f5b7b-5746-40e6-ba71-e062b71a8468}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {cdab0a48-31c3-43a7-b2cd-094408353644}, !- Handle
  F8 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {596542e2-ce14-458e-a9d2-2d279af07269}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {596542e2-ce14-458e-a9d2-2d279af07269}, !- Handle
  Table Lookup 1 Independent Variable List 175, !- Name
  {a392fd97-1274-482b-a09c-c5cffb06c607}; !- Model Object 1

OS:Table:Lookup,
  {efddc25e-d3c5-4c9e-b9d1-df27c3c244ae}, !- Handle
  F8 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {7d51b6f2-3932-45e6-99c5-8691a891296e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7d51b6f2-3932-45e6-99c5-8691a891296e}, !- Handle
  Table Lookup 1 Independent Variable List 176, !- Name
  {a392fd97-1274-482b-a09c-c5cffb06c607}; !- Model Object 1

OS:Table:Lookup,
  {50e0ea87-e461-4589-b4c1-dcfd9993a8b4}, !- Handle
  F8 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {cadd7c37-bfe1-43b0-86f8-1ed01c7c64c7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cadd7c37-bfe1-43b0-86f8-1ed01c7c64c7}, !- Handle
  Table Lookup 1 Independent Variable List 177, !- Name
  {a392fd97-1274-482b-a09c-c5cffb06c607}; !- Model Object 1

OS:Table:Lookup,
  {3bdf3942-7ce0-4481-854f-9626d76c0bfc}, !- Handle
  F8 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {13f9ca98-dc69-4f40-b898-fb87d98e6602}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {13f9ca98-dc69-4f40-b898-fb87d98e6602}, !- Handle
  Table Lookup 1 Independent Variable List 178, !- Name
  {a392fd97-1274-482b-a09c-c5cffb06c607}; !- Model Object 1

OS:Connection,
  {466fc4dd-ab30-4972-9fec-78fa4b3c64ec}, !- Handle
  {1667147e-3375-4741-bac9-3e625a6ff6cb}, !- Source Object
  3,                                      !- Outlet Port
  {51c43a5f-0bea-402a-b737-08f8266784c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {68edda62-84bc-4916-9e5a-a2bf5d4bd3af}, !- Handle
  {51c43a5f-0bea-402a-b737-08f8266784c9}, !- Source Object
  7,                                      !- Outlet Port
  {372136b4-d526-4ed7-96b1-1ee82361eb68}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e4b2e104-bcd0-4d64-9019-0bf9100e12c0}, !- Handle
  F4 N1 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b67fbca0-7528-4505-b599-1e826e2c55e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e2c97391-d8ee-41e7-9b78-dc3936552d91}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b67fbca0-7528-4505-b599-1e826e2c55e6}, !- Handle
  Fan On Off Power Curve 91,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2c97391-d8ee-41e7-9b78-dc3936552d91}, !- Handle
  Fan On Off Efficiency Curve 91,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ed1d9239-b89a-42a1-8804-0031a4e03ae5}, !- Handle
  F4 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f114335-5c01-4fc5-a1ba-d15ef052c7f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e2817d40-0d78-4892-bded-3023d829abab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f114335-5c01-4fc5-a1ba-d15ef052c7f6}, !- Handle
  Fan On Off Power Curve 92,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2817d40-0d78-4892-bded-3023d829abab}, !- Handle
  Fan On Off Efficiency Curve 92,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {453b8c7c-53d3-4e62-9574-81bdcbd81a06}, !- Handle
  F4 N1 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8a3194ad-70c8-42c0-a3c4-edbc159b957c}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {005067d9-a86a-404d-8c29-e57af93c3b07}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {12dcae06-e142-4ac1-95e6-c9675e011209}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9c73bf1f-54e4-44e6-ab17-82eb4ffe55db}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {cca4a416-5c87-436d-ad2a-38eb5a325df3}, !- Handle
  F4 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3726ab22-9bf5-4736-a454-5e07b0dfdc24}, !- Handle
  F4 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4865bfa7-79b8-42b5-814b-258c20c27f1b}, !- Handle
  F4 N1 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {453b8c7c-53d3-4e62-9574-81bdcbd81a06}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {e4b2e104-bcd0-4d64-9019-0bf9100e12c0}, !- Supply Air Fan Name
  {ed1d9239-b89a-42a1-8804-0031a4e03ae5}, !- Exhaust Air Fan Name
  {3726ab22-9bf5-4736-a454-5e07b0dfdc24}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {12d72eba-6de5-44a5-b952-eaaac8159b43}, !- Air Inlet Node Name
  {f6bc754c-1a06-486e-9959-e16e26781568}; !- Air Outlet Node Name

OS:Node,
  {975ce169-066b-4cce-b282-f049c5a478b2}, !- Handle
  F4 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {2b5320c2-4133-4773-a596-c301ece9329d}, !- Inlet Port
  {12d72eba-6de5-44a5-b952-eaaac8159b43}; !- Outlet Port

OS:Connection,
  {2b5320c2-4133-4773-a596-c301ece9329d}, !- Handle
  {37c3f96a-552d-4a84-bc8a-e88ce994f5dc}, !- Source Object
  2,                                      !- Outlet Port
  {975ce169-066b-4cce-b282-f049c5a478b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d72eba-6de5-44a5-b952-eaaac8159b43}, !- Handle
  {975ce169-066b-4cce-b282-f049c5a478b2}, !- Source Object
  3,                                      !- Outlet Port
  {4865bfa7-79b8-42b5-814b-258c20c27f1b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f828221f-e891-4c8f-a34f-41933bc8b78f}, !- Handle
  F4 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {f6bc754c-1a06-486e-9959-e16e26781568}, !- Inlet Port
  {96566806-51b0-4f50-aaf2-1f4d47a88d0d}; !- Outlet Port

OS:Connection,
  {96566806-51b0-4f50-aaf2-1f4d47a88d0d}, !- Handle
  {f828221f-e891-4c8f-a34f-41933bc8b78f}, !- Source Object
  3,                                      !- Outlet Port
  {371de2a5-2f0b-4369-81b5-231eea13c5ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6bc754c-1a06-486e-9959-e16e26781568}, !- Handle
  {4865bfa7-79b8-42b5-814b-258c20c27f1b}, !- Source Object
  13,                                     !- Outlet Port
  {f828221f-e891-4c8f-a34f-41933bc8b78f}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {8a3194ad-70c8-42c0-a3c4-edbc159b957c}, !- Handle
  F4 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {3d1ec72b-d884-4820-9cd9-f2377e7f680e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3d1ec72b-d884-4820-9cd9-f2377e7f680e}, !- Handle
  Table Lookup 1 Independent Variable List 183, !- Name
  {cca4a416-5c87-436d-ad2a-38eb5a325df3}; !- Model Object 1

OS:Table:Lookup,
  {005067d9-a86a-404d-8c29-e57af93c3b07}, !- Handle
  F4 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {1ae89fd1-298d-4504-bd0e-5dba1c2be916}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1ae89fd1-298d-4504-bd0e-5dba1c2be916}, !- Handle
  Table Lookup 1 Independent Variable List 184, !- Name
  {cca4a416-5c87-436d-ad2a-38eb5a325df3}; !- Model Object 1

OS:Table:Lookup,
  {12dcae06-e142-4ac1-95e6-c9675e011209}, !- Handle
  F4 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {8ee54251-59c2-4dcc-b212-b7bc64a08ca1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8ee54251-59c2-4dcc-b212-b7bc64a08ca1}, !- Handle
  Table Lookup 1 Independent Variable List 185, !- Name
  {cca4a416-5c87-436d-ad2a-38eb5a325df3}; !- Model Object 1

OS:Table:Lookup,
  {9c73bf1f-54e4-44e6-ab17-82eb4ffe55db}, !- Handle
  F4 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {c76ece16-4b6c-4245-ad37-b5aaf183b93c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c76ece16-4b6c-4245-ad37-b5aaf183b93c}, !- Handle
  Table Lookup 1 Independent Variable List 186, !- Name
  {cca4a416-5c87-436d-ad2a-38eb5a325df3}; !- Model Object 1

OS:Connection,
  {c0046f50-0ba5-4f87-a945-db6cc37d0e61}, !- Handle
  {32bfd7d3-d771-4bbf-bc26-68115109b365}, !- Source Object
  3,                                      !- Outlet Port
  {641b3b00-d6db-4b3f-9d1e-19667f4096a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {10973513-c828-4d34-ad82-7fb1f522559e}, !- Handle
  {641b3b00-d6db-4b3f-9d1e-19667f4096a1}, !- Source Object
  7,                                      !- Outlet Port
  {6fb2d5af-4ba5-4de3-b306-98f0f78fe94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4069cea3-31a0-4c5f-85e2-c6d7a461d8fe}, !- Handle
  F9 SE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {713ab39a-27ac-408e-a7c7-3d6f8cf0fbac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a81eb83-df8b-4792-815e-459c8b145324}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {713ab39a-27ac-408e-a7c7-3d6f8cf0fbac}, !- Handle
  Fan On Off Power Curve 93,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a81eb83-df8b-4792-815e-459c8b145324}, !- Handle
  Fan On Off Efficiency Curve 93,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {b628557d-79e4-4ab7-b653-81fc8c7de5b6}, !- Handle
  F9 SE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {d331179e-70fc-42d5-a846-7b3179de7e0f}, !- Air Inlet Node Name
  {a9128ebb-0e76-494d-820d-84842fb352b8}, !- Air Outlet Node Name
  {4069cea3-31a0-4c5f-85e2-c6d7a461d8fe}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {ca3b8293-c5c8-429c-aa4e-11fcd9279711}, !- Handle
  F9 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {0076b48f-e095-4162-a23c-30c5e0c2efda}, !- Inlet Port
  {d331179e-70fc-42d5-a846-7b3179de7e0f}; !- Outlet Port

OS:Connection,
  {0076b48f-e095-4162-a23c-30c5e0c2efda}, !- Handle
  {bc7235c7-ad22-4095-bcd5-b74036bc1527}, !- Source Object
  2,                                      !- Outlet Port
  {ca3b8293-c5c8-429c-aa4e-11fcd9279711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d331179e-70fc-42d5-a846-7b3179de7e0f}, !- Handle
  {ca3b8293-c5c8-429c-aa4e-11fcd9279711}, !- Source Object
  3,                                      !- Outlet Port
  {b628557d-79e4-4ab7-b653-81fc8c7de5b6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f9cd76e8-189b-4d83-8387-5c8cb2d01f9f}, !- Handle
  F9 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {a9128ebb-0e76-494d-820d-84842fb352b8}, !- Inlet Port
  {729bae31-550c-44d2-890f-e54fb2fb8a99}; !- Outlet Port

OS:Connection,
  {729bae31-550c-44d2-890f-e54fb2fb8a99}, !- Handle
  {f9cd76e8-189b-4d83-8387-5c8cb2d01f9f}, !- Source Object
  3,                                      !- Outlet Port
  {cc3acc26-48d8-4954-989f-4f87c9d75cee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9128ebb-0e76-494d-820d-84842fb352b8}, !- Handle
  {b628557d-79e4-4ab7-b653-81fc8c7de5b6}, !- Source Object
  10,                                     !- Outlet Port
  {f9cd76e8-189b-4d83-8387-5c8cb2d01f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4c4d2a04-3576-4749-ab1c-cafbc8dc20c8}, !- Handle
  F9 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {076fd586-1212-4127-82d7-0c30b3ae280b}, !- Handle
  F4 NE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99480cfb-dcbe-468c-b58e-87d76ad8277e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ebb0be8b-7c32-4473-bc1e-2a1206d0d63c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {99480cfb-dcbe-468c-b58e-87d76ad8277e}, !- Handle
  Fan On Off Power Curve 94,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ebb0be8b-7c32-4473-bc1e-2a1206d0d63c}, !- Handle
  Fan On Off Efficiency Curve 94,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {df02c793-4ea5-4380-b7f7-74f44add3fb1}, !- Handle
  F4 NE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {e01057ee-9050-4693-9512-ffe247bd3622}, !- Air Inlet Node Name
  {bac7c1b1-b1fc-439f-8134-43d09be5316b}, !- Air Outlet Node Name
  {076fd586-1212-4127-82d7-0c30b3ae280b}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {5f33c5e2-670e-435e-8e9f-a726824740eb}, !- Handle
  F4 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {6764d545-3428-4b65-9c94-4fe96c6e21d3}, !- Inlet Port
  {e01057ee-9050-4693-9512-ffe247bd3622}; !- Outlet Port

OS:Connection,
  {6764d545-3428-4b65-9c94-4fe96c6e21d3}, !- Handle
  {67c4d93c-95ae-4003-94d5-bd7f01edf06c}, !- Source Object
  2,                                      !- Outlet Port
  {5f33c5e2-670e-435e-8e9f-a726824740eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e01057ee-9050-4693-9512-ffe247bd3622}, !- Handle
  {5f33c5e2-670e-435e-8e9f-a726824740eb}, !- Source Object
  3,                                      !- Outlet Port
  {df02c793-4ea5-4380-b7f7-74f44add3fb1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1244ae89-ecf0-4df6-a62c-5db5d9c7fd93}, !- Handle
  F4 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {bac7c1b1-b1fc-439f-8134-43d09be5316b}, !- Inlet Port
  {80e603cd-1d71-434b-b2e5-e466fcc1585b}; !- Outlet Port

OS:Connection,
  {80e603cd-1d71-434b-b2e5-e466fcc1585b}, !- Handle
  {1244ae89-ecf0-4df6-a62c-5db5d9c7fd93}, !- Source Object
  3,                                      !- Outlet Port
  {aeabb445-eefa-4d7b-a1a1-9b5046bc4c91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bac7c1b1-b1fc-439f-8134-43d09be5316b}, !- Handle
  {df02c793-4ea5-4380-b7f7-74f44add3fb1}, !- Source Object
  10,                                     !- Outlet Port
  {1244ae89-ecf0-4df6-a62c-5db5d9c7fd93}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f3a9f569-4cef-4d23-9bea-e0fa12aa69a0}, !- Handle
  F4 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {1dba651a-0273-4c36-9c4d-69391a53dc27}, !- Handle
  F4 N2 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7bf59e39-acd1-4726-9755-54d90e8e1e47}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2c877745-7fe1-4648-8346-3626c3e1dfa4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7bf59e39-acd1-4726-9755-54d90e8e1e47}, !- Handle
  Fan On Off Power Curve 95,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2c877745-7fe1-4648-8346-3626c3e1dfa4}, !- Handle
  Fan On Off Efficiency Curve 95,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b8769b43-f729-4b26-a9a3-a2b84610f668}, !- Handle
  F4 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b12c329f-9da3-41a4-96cf-ad05bf950130}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af1f09ef-5c32-4091-9df1-a02b2f98f273}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b12c329f-9da3-41a4-96cf-ad05bf950130}, !- Handle
  Fan On Off Power Curve 96,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af1f09ef-5c32-4091-9df1-a02b2f98f273}, !- Handle
  Fan On Off Efficiency Curve 96,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {509e3666-e2d0-4249-8bd7-bff1f66ad4b4}, !- Handle
  F4 N2 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {ec1ac64b-95ec-4fce-b9a5-4a36946051bd}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {c75d0cc8-0ff5-41a8-8556-7be669c745bd}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {d50b3884-ffd4-46e5-9229-06e7d1108005}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f52b9048-5021-4212-b3b2-cd2bceda02c5}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {44bc26cb-e891-4623-9df0-3f29a1a594cf}, !- Handle
  F4 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {55eada47-107a-408e-a2d7-b9f4547a76fd}, !- Handle
  F4 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {184f12a8-81b7-4334-ba70-0c9db021b5b0}, !- Handle
  F4 N2 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {509e3666-e2d0-4249-8bd7-bff1f66ad4b4}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1dba651a-0273-4c36-9c4d-69391a53dc27}, !- Supply Air Fan Name
  {b8769b43-f729-4b26-a9a3-a2b84610f668}, !- Exhaust Air Fan Name
  {55eada47-107a-408e-a2d7-b9f4547a76fd}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {5d55bb44-1564-43a8-a745-c664dd17b4fc}, !- Air Inlet Node Name
  {622df8a2-7a3f-41a1-9e1d-2d51004db0be}; !- Air Outlet Node Name

OS:Node,
  {d5f45bd9-263a-4afd-b593-257cbaf442db}, !- Handle
  F4 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {0415c4e7-e9d6-405b-bf71-b7cf89b7543f}, !- Inlet Port
  {5d55bb44-1564-43a8-a745-c664dd17b4fc}; !- Outlet Port

OS:Connection,
  {0415c4e7-e9d6-405b-bf71-b7cf89b7543f}, !- Handle
  {a5a4d593-4e83-4b3d-8ca0-b8aa4435bddd}, !- Source Object
  2,                                      !- Outlet Port
  {d5f45bd9-263a-4afd-b593-257cbaf442db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d55bb44-1564-43a8-a745-c664dd17b4fc}, !- Handle
  {d5f45bd9-263a-4afd-b593-257cbaf442db}, !- Source Object
  3,                                      !- Outlet Port
  {184f12a8-81b7-4334-ba70-0c9db021b5b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1edd670f-c805-4610-bd10-3fe6c4071c31}, !- Handle
  F4 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {622df8a2-7a3f-41a1-9e1d-2d51004db0be}, !- Inlet Port
  {3d52845e-3fd0-4e69-aea1-4810ab5dcea9}; !- Outlet Port

OS:Connection,
  {3d52845e-3fd0-4e69-aea1-4810ab5dcea9}, !- Handle
  {1edd670f-c805-4610-bd10-3fe6c4071c31}, !- Source Object
  3,                                      !- Outlet Port
  {cf1c5590-b8a1-4d20-9fbe-2d9d839a9800}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {622df8a2-7a3f-41a1-9e1d-2d51004db0be}, !- Handle
  {184f12a8-81b7-4334-ba70-0c9db021b5b0}, !- Source Object
  13,                                     !- Outlet Port
  {1edd670f-c805-4610-bd10-3fe6c4071c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {ec1ac64b-95ec-4fce-b9a5-4a36946051bd}, !- Handle
  F4 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {7175f9ab-c0d8-43d9-a5ae-e51f3b157402}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7175f9ab-c0d8-43d9-a5ae-e51f3b157402}, !- Handle
  Table Lookup 1 Independent Variable List 191, !- Name
  {44bc26cb-e891-4623-9df0-3f29a1a594cf}; !- Model Object 1

OS:Table:Lookup,
  {c75d0cc8-0ff5-41a8-8556-7be669c745bd}, !- Handle
  F4 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {2b2f36d1-e7b0-4890-9bc3-f5dd5c98f6a7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2b2f36d1-e7b0-4890-9bc3-f5dd5c98f6a7}, !- Handle
  Table Lookup 1 Independent Variable List 192, !- Name
  {44bc26cb-e891-4623-9df0-3f29a1a594cf}; !- Model Object 1

OS:Table:Lookup,
  {d50b3884-ffd4-46e5-9229-06e7d1108005}, !- Handle
  F4 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {b2c70023-61e6-42aa-996e-063c3b87794b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b2c70023-61e6-42aa-996e-063c3b87794b}, !- Handle
  Table Lookup 1 Independent Variable List 193, !- Name
  {44bc26cb-e891-4623-9df0-3f29a1a594cf}; !- Model Object 1

OS:Table:Lookup,
  {f52b9048-5021-4212-b3b2-cd2bceda02c5}, !- Handle
  F4 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {645ee4c3-5e88-4e46-bcc5-b2870a826b5d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {645ee4c3-5e88-4e46-bcc5-b2870a826b5d}, !- Handle
  Table Lookup 1 Independent Variable List 194, !- Name
  {44bc26cb-e891-4623-9df0-3f29a1a594cf}; !- Model Object 1

OS:Connection,
  {9aa41445-5e6a-441b-b34c-81ad07849dc3}, !- Handle
  {ec55ab36-07bd-42d6-85a9-4d8e3f074ddb}, !- Source Object
  3,                                      !- Outlet Port
  {a4c9aae0-31cc-4911-a41e-23df1fe52d4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {92596457-55bf-4513-a896-48fe0fa67ddd}, !- Handle
  {a4c9aae0-31cc-4911-a41e-23df1fe52d4f}, !- Source Object
  7,                                      !- Outlet Port
  {ef51fbfb-33e4-40f9-8b74-27676d49ed4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {10856372-9a6b-43b2-8d8c-c56161b5326d}, !- Handle
  F4 SE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25affffe-e781-4a75-b907-a8c7e5e14685}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {084cf110-1f1a-4f1f-ba2b-c28819b85d8b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {25affffe-e781-4a75-b907-a8c7e5e14685}, !- Handle
  Fan On Off Power Curve 97,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {084cf110-1f1a-4f1f-ba2b-c28819b85d8b}, !- Handle
  Fan On Off Efficiency Curve 97,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {1a91c5db-38e4-4ddc-868b-0ff1c613bd98}, !- Handle
  F4 SE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {8245b6c8-b362-4b07-8a63-285905b6b960}, !- Air Inlet Node Name
  {61690138-027a-466a-a426-3c9710b740bc}, !- Air Outlet Node Name
  {10856372-9a6b-43b2-8d8c-c56161b5326d}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {1aa6f013-53b6-4ce8-9cbc-61856ae6b555}, !- Handle
  F4 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {1ee36e7f-3c14-4321-8d9a-93f4c20aafd9}, !- Inlet Port
  {8245b6c8-b362-4b07-8a63-285905b6b960}; !- Outlet Port

OS:Connection,
  {1ee36e7f-3c14-4321-8d9a-93f4c20aafd9}, !- Handle
  {3375eb3e-9e72-4780-8fe2-c00e56c2456d}, !- Source Object
  2,                                      !- Outlet Port
  {1aa6f013-53b6-4ce8-9cbc-61856ae6b555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8245b6c8-b362-4b07-8a63-285905b6b960}, !- Handle
  {1aa6f013-53b6-4ce8-9cbc-61856ae6b555}, !- Source Object
  3,                                      !- Outlet Port
  {1a91c5db-38e4-4ddc-868b-0ff1c613bd98}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {40a2271e-ce1b-494b-ad7a-be1f6eb89b71}, !- Handle
  F4 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {61690138-027a-466a-a426-3c9710b740bc}, !- Inlet Port
  {b7df1124-3188-4e97-91c0-98d1123dfec3}; !- Outlet Port

OS:Connection,
  {b7df1124-3188-4e97-91c0-98d1123dfec3}, !- Handle
  {40a2271e-ce1b-494b-ad7a-be1f6eb89b71}, !- Source Object
  3,                                      !- Outlet Port
  {a52545fb-de94-4617-95ca-8b2394a1370c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61690138-027a-466a-a426-3c9710b740bc}, !- Handle
  {1a91c5db-38e4-4ddc-868b-0ff1c613bd98}, !- Source Object
  10,                                     !- Outlet Port
  {40a2271e-ce1b-494b-ad7a-be1f6eb89b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {335117b0-dc6c-42bb-a952-aa9ab85b7e2b}, !- Handle
  F4 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {9e9a2f34-2a1d-4b04-8fef-032d26809ad0}, !- Handle
  F3 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca7579be-9aaa-4883-932e-d5c0d4e50489}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f7ae2923-f07a-42c5-997d-eb6d352e12b7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ca7579be-9aaa-4883-932e-d5c0d4e50489}, !- Handle
  Fan On Off Power Curve 98,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f7ae2923-f07a-42c5-997d-eb6d352e12b7}, !- Handle
  Fan On Off Efficiency Curve 98,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {943438af-e656-4151-b2d3-d37914894160}, !- Handle
  F3 S2 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {a3ca6e14-a3d2-4613-a098-973d322b6656}, !- Air Inlet Node Name
  {c6b8c6d7-bc0b-4b1a-83df-bdeed1d01245}, !- Air Outlet Node Name
  {9e9a2f34-2a1d-4b04-8fef-032d26809ad0}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {51a6a11e-67a3-4850-adbe-24d5873fa094}, !- Handle
  F3 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {45779737-e2a3-41f6-b49d-911586a95db5}, !- Inlet Port
  {a3ca6e14-a3d2-4613-a098-973d322b6656}; !- Outlet Port

OS:Connection,
  {45779737-e2a3-41f6-b49d-911586a95db5}, !- Handle
  {555248f8-3725-4a99-be61-6f80e9ffb2ef}, !- Source Object
  2,                                      !- Outlet Port
  {51a6a11e-67a3-4850-adbe-24d5873fa094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3ca6e14-a3d2-4613-a098-973d322b6656}, !- Handle
  {51a6a11e-67a3-4850-adbe-24d5873fa094}, !- Source Object
  3,                                      !- Outlet Port
  {943438af-e656-4151-b2d3-d37914894160}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c3f71e8c-1de5-4208-9021-283ddadd9186}, !- Handle
  F3 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {c6b8c6d7-bc0b-4b1a-83df-bdeed1d01245}, !- Inlet Port
  {39d3e7bd-d968-4b2e-99c9-89aa3b4ce210}; !- Outlet Port

OS:Connection,
  {39d3e7bd-d968-4b2e-99c9-89aa3b4ce210}, !- Handle
  {c3f71e8c-1de5-4208-9021-283ddadd9186}, !- Source Object
  3,                                      !- Outlet Port
  {20c17d91-ef61-4ba3-99da-a985afca646b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6b8c6d7-bc0b-4b1a-83df-bdeed1d01245}, !- Handle
  {943438af-e656-4151-b2d3-d37914894160}, !- Source Object
  10,                                     !- Outlet Port
  {c3f71e8c-1de5-4208-9021-283ddadd9186}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ef60f2a5-7bb4-4a0b-9f46-c578a051b66c}, !- Handle
  F3 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {a2d776ff-21d3-4f6c-a135-1eeb16403199}, !- Handle
  F3 N2 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6c27e7a-ffe9-459f-a98d-74b3b6aec12f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {035d7486-c56a-4f1e-8610-0e1c92fadb1f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c6c27e7a-ffe9-459f-a98d-74b3b6aec12f}, !- Handle
  Fan On Off Power Curve 99,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {035d7486-c56a-4f1e-8610-0e1c92fadb1f}, !- Handle
  Fan On Off Efficiency Curve 99,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {703f99b2-7a73-4801-8227-f0441642d535}, !- Handle
  F3 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {baa7840d-837b-460a-a618-b0eb518e3980}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6f79e5c7-5c9d-4b2b-a53f-861ef49e2d6f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {baa7840d-837b-460a-a618-b0eb518e3980}, !- Handle
  Fan On Off Power Curve 100,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6f79e5c7-5c9d-4b2b-a53f-861ef49e2d6f}, !- Handle
  Fan On Off Efficiency Curve 100,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a404ce88-d127-416e-99da-2d0eb48a6b3c}, !- Handle
  F3 N2 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {dbbefa8d-5f1f-48b2-a669-fece3c46bb71}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {825b53fb-b962-4f34-a23d-0d1c6e0df336}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {8d50237e-698d-4d42-8ab5-2a79d5e84be7}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {093a7ee4-f7c5-414f-bf9f-64c147fe341a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {9d9a71d6-35f3-4ab4-b7c1-ae71a143969b}, !- Handle
  F3 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5f9afc84-b7ac-4fe8-ab80-4bd683d59ed5}, !- Handle
  F3 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {b8e92f8c-036b-4189-9e1e-e0d958647220}, !- Handle
  F3 N2 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {a404ce88-d127-416e-99da-2d0eb48a6b3c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {a2d776ff-21d3-4f6c-a135-1eeb16403199}, !- Supply Air Fan Name
  {703f99b2-7a73-4801-8227-f0441642d535}, !- Exhaust Air Fan Name
  {5f9afc84-b7ac-4fe8-ab80-4bd683d59ed5}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {8e9f73dd-48e1-4679-b9c0-76b291981138}, !- Air Inlet Node Name
  {861237fd-ef62-4e94-b8d5-5bc8472f36c1}; !- Air Outlet Node Name

OS:Node,
  {4ae4a8f9-730f-433e-b220-1a09256b60ec}, !- Handle
  F3 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {20b94d06-3301-4df3-9bce-9eaea1ee034c}, !- Inlet Port
  {8e9f73dd-48e1-4679-b9c0-76b291981138}; !- Outlet Port

OS:Connection,
  {20b94d06-3301-4df3-9bce-9eaea1ee034c}, !- Handle
  {b7073e59-f322-4acc-9c51-63157132c16a}, !- Source Object
  2,                                      !- Outlet Port
  {4ae4a8f9-730f-433e-b220-1a09256b60ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9f73dd-48e1-4679-b9c0-76b291981138}, !- Handle
  {4ae4a8f9-730f-433e-b220-1a09256b60ec}, !- Source Object
  3,                                      !- Outlet Port
  {b8e92f8c-036b-4189-9e1e-e0d958647220}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4486a6b5-4585-44bc-8bdd-570b354ab857}, !- Handle
  F3 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {861237fd-ef62-4e94-b8d5-5bc8472f36c1}, !- Inlet Port
  {9d401709-b5d8-4140-b7e8-c4df5f7c9078}; !- Outlet Port

OS:Connection,
  {9d401709-b5d8-4140-b7e8-c4df5f7c9078}, !- Handle
  {4486a6b5-4585-44bc-8bdd-570b354ab857}, !- Source Object
  3,                                      !- Outlet Port
  {325a3b29-1090-4de9-8f38-ce066b6948a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {861237fd-ef62-4e94-b8d5-5bc8472f36c1}, !- Handle
  {b8e92f8c-036b-4189-9e1e-e0d958647220}, !- Source Object
  13,                                     !- Outlet Port
  {4486a6b5-4585-44bc-8bdd-570b354ab857}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {dbbefa8d-5f1f-48b2-a669-fece3c46bb71}, !- Handle
  F3 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {8766659e-ce35-4a37-a164-2d3026f55394}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8766659e-ce35-4a37-a164-2d3026f55394}, !- Handle
  Table Lookup 1 Independent Variable List 199, !- Name
  {9d9a71d6-35f3-4ab4-b7c1-ae71a143969b}; !- Model Object 1

OS:Table:Lookup,
  {825b53fb-b962-4f34-a23d-0d1c6e0df336}, !- Handle
  F3 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {e0b9e52b-303a-4e9d-8056-b37ef91101b6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e0b9e52b-303a-4e9d-8056-b37ef91101b6}, !- Handle
  Table Lookup 1 Independent Variable List 200, !- Name
  {9d9a71d6-35f3-4ab4-b7c1-ae71a143969b}; !- Model Object 1

OS:Table:Lookup,
  {8d50237e-698d-4d42-8ab5-2a79d5e84be7}, !- Handle
  F3 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {8e86fe4f-8542-4a4f-a3c1-979ce05df72f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8e86fe4f-8542-4a4f-a3c1-979ce05df72f}, !- Handle
  Table Lookup 1 Independent Variable List 201, !- Name
  {9d9a71d6-35f3-4ab4-b7c1-ae71a143969b}; !- Model Object 1

OS:Table:Lookup,
  {093a7ee4-f7c5-414f-bf9f-64c147fe341a}, !- Handle
  F3 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {a7f37bd5-929b-4d3d-bb9d-6adbf89c73ce}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a7f37bd5-929b-4d3d-bb9d-6adbf89c73ce}, !- Handle
  Table Lookup 1 Independent Variable List 202, !- Name
  {9d9a71d6-35f3-4ab4-b7c1-ae71a143969b}; !- Model Object 1

OS:Connection,
  {21924b81-e7b4-4518-a3d8-de513058f131}, !- Handle
  {77bcdc26-2959-465e-a231-a87b069d550c}, !- Source Object
  3,                                      !- Outlet Port
  {ee1019f7-e280-48d0-bc25-e853259e8fda}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d1fe3857-7e01-4c47-9a70-8eccb245ab05}, !- Handle
  {ee1019f7-e280-48d0-bc25-e853259e8fda}, !- Source Object
  7,                                      !- Outlet Port
  {4f054eb4-e79e-4755-91a3-0520ba3cc19a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3c4fa8c8-3a90-4d49-a1ac-4ccbf26be510}, !- Handle
  M NE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd3a1e81-eebb-4707-a7fe-df22f90adb21}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e9171750-bc81-4821-983c-ac082df293a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fd3a1e81-eebb-4707-a7fe-df22f90adb21}, !- Handle
  Fan On Off Power Curve 101,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e9171750-bc81-4821-983c-ac082df293a4}, !- Handle
  Fan On Off Efficiency Curve 101,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {370cfc88-8d6d-4c68-8472-2d724767409b}, !- Handle
  M NE Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {1d3c7bc6-72c9-4d22-942e-e6e9e21daa74}, !- Air Inlet Node Name
  {aa1603f9-3e99-4b43-82da-af43af4af4ea}, !- Air Outlet Node Name
  {3c4fa8c8-3a90-4d49-a1ac-4ccbf26be510}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {2fddb687-9874-4276-97af-ff87b3639dcc}, !- Handle
  M NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {6bcc3097-f724-40fe-a4f1-0fe235b598a4}, !- Inlet Port
  {1d3c7bc6-72c9-4d22-942e-e6e9e21daa74}; !- Outlet Port

OS:Connection,
  {6bcc3097-f724-40fe-a4f1-0fe235b598a4}, !- Handle
  {dd42918e-0ea8-4577-8379-8bbc91064be2}, !- Source Object
  2,                                      !- Outlet Port
  {2fddb687-9874-4276-97af-ff87b3639dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d3c7bc6-72c9-4d22-942e-e6e9e21daa74}, !- Handle
  {2fddb687-9874-4276-97af-ff87b3639dcc}, !- Source Object
  3,                                      !- Outlet Port
  {370cfc88-8d6d-4c68-8472-2d724767409b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {be115e47-45bc-408c-b088-fbffa86cd0f8}, !- Handle
  M NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {aa1603f9-3e99-4b43-82da-af43af4af4ea}, !- Inlet Port
  {76ae9ac5-6bd0-4b14-ab4f-97d1c1e381b9}; !- Outlet Port

OS:Connection,
  {76ae9ac5-6bd0-4b14-ab4f-97d1c1e381b9}, !- Handle
  {be115e47-45bc-408c-b088-fbffa86cd0f8}, !- Source Object
  3,                                      !- Outlet Port
  {9595b688-cf97-41a7-adb7-d1cd9e3d0319}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa1603f9-3e99-4b43-82da-af43af4af4ea}, !- Handle
  {370cfc88-8d6d-4c68-8472-2d724767409b}, !- Source Object
  10,                                     !- Outlet Port
  {be115e47-45bc-408c-b088-fbffa86cd0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f3c10b8e-cb9a-44a6-978d-4eab753501a0}, !- Handle
  M NE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {74ae114b-cda4-43e4-b2d5-f7958a0826e5}, !- Handle
  F3 SW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {31a89bdd-0923-4b08-bb0b-fe1f441f2a63}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1ea5742d-77b1-4459-9434-c90d85e93805}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {31a89bdd-0923-4b08-bb0b-fe1f441f2a63}, !- Handle
  Fan On Off Power Curve 102,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1ea5742d-77b1-4459-9434-c90d85e93805}, !- Handle
  Fan On Off Efficiency Curve 102,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {61584f56-eaa4-4d79-b633-358e1f92a638}, !- Handle
  F3 SW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {5a4ce18c-5446-4e1b-a8b7-6ac71b99483c}, !- Air Inlet Node Name
  {1ed82f0b-d18b-4f21-8632-1230ef539250}, !- Air Outlet Node Name
  {74ae114b-cda4-43e4-b2d5-f7958a0826e5}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {c662291d-a1b0-42f9-aee4-64ef7fa4d9f0}, !- Handle
  F3 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {26ff0537-e240-4916-87d3-fbb561c8b6c3}, !- Inlet Port
  {5a4ce18c-5446-4e1b-a8b7-6ac71b99483c}; !- Outlet Port

OS:Connection,
  {26ff0537-e240-4916-87d3-fbb561c8b6c3}, !- Handle
  {64a6f269-5999-41ca-afdc-8a6f65fac598}, !- Source Object
  2,                                      !- Outlet Port
  {c662291d-a1b0-42f9-aee4-64ef7fa4d9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a4ce18c-5446-4e1b-a8b7-6ac71b99483c}, !- Handle
  {c662291d-a1b0-42f9-aee4-64ef7fa4d9f0}, !- Source Object
  3,                                      !- Outlet Port
  {61584f56-eaa4-4d79-b633-358e1f92a638}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {bf1583e0-854d-4a64-8377-b36cec67ec99}, !- Handle
  F3 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {1ed82f0b-d18b-4f21-8632-1230ef539250}, !- Inlet Port
  {041d34cd-470f-4e33-b0f6-5fb5a68e4dd3}; !- Outlet Port

OS:Connection,
  {041d34cd-470f-4e33-b0f6-5fb5a68e4dd3}, !- Handle
  {bf1583e0-854d-4a64-8377-b36cec67ec99}, !- Source Object
  3,                                      !- Outlet Port
  {1a3eaeb9-831f-47e7-b073-e3184570820e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ed82f0b-d18b-4f21-8632-1230ef539250}, !- Handle
  {61584f56-eaa4-4d79-b633-358e1f92a638}, !- Source Object
  10,                                     !- Outlet Port
  {bf1583e0-854d-4a64-8377-b36cec67ec99}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2eb8b3aa-d366-4586-95e2-45a822a2396d}, !- Handle
  F3 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {7ab37744-c455-4bf9-b5c4-175343d09f96}, !- Handle
  G N2 Apartment ZN ERV Supply Fan,       !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b91da277-787d-4c31-8bb6-d32e4458ccd8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86042976-6ddf-4802-bf85-81eb0ca87e56}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b91da277-787d-4c31-8bb6-d32e4458ccd8}, !- Handle
  Fan On Off Power Curve 103,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86042976-6ddf-4802-bf85-81eb0ca87e56}, !- Handle
  Fan On Off Efficiency Curve 103,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d975ce69-c2f7-41b1-b407-541e2c605ec1}, !- Handle
  G N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92c7a0d9-4ca7-4038-a857-24ea6ae28815}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8c64de0d-a6a9-4d97-bf96-8441a9ff680b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {92c7a0d9-4ca7-4038-a857-24ea6ae28815}, !- Handle
  Fan On Off Power Curve 104,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8c64de0d-a6a9-4d97-bf96-8441a9ff680b}, !- Handle
  Fan On Off Efficiency Curve 104,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {39d23622-3d12-4b5a-b925-de022bf5e122}, !- Handle
  G N2 Apartment ZN ERV HX,               !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {71ad10d3-186e-4eb0-a684-636e14920ee0}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {b80cd168-ef90-44fd-a4bf-cd50d8392ff5}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {acda4d49-da52-48b4-84e5-024177645d16}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {939fa819-33ce-4c8d-9820-f231e64f37eb}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {de916732-461e-4d24-b69c-3f06857b8c50}, !- Handle
  G N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {500037c7-824f-474c-80ce-82faca83d840}, !- Handle
  G N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5d97809e-8585-4360-9e56-85699a5b17d7}, !- Handle
  G N2 Apartment ZN ERV,                  !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {39d23622-3d12-4b5a-b925-de022bf5e122}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {7ab37744-c455-4bf9-b5c4-175343d09f96}, !- Supply Air Fan Name
  {d975ce69-c2f7-41b1-b407-541e2c605ec1}, !- Exhaust Air Fan Name
  {500037c7-824f-474c-80ce-82faca83d840}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {01546629-2a38-41f8-9493-8da16e15fb37}, !- Air Inlet Node Name
  {b2e2e52b-9600-40bc-b60a-1e10e85e1e09}; !- Air Outlet Node Name

OS:Node,
  {45b171ea-7c5b-477f-bcac-084c041972fa}, !- Handle
  G N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {4e19cb79-b196-44a6-b5c1-e97171de1685}, !- Inlet Port
  {01546629-2a38-41f8-9493-8da16e15fb37}; !- Outlet Port

OS:Connection,
  {4e19cb79-b196-44a6-b5c1-e97171de1685}, !- Handle
  {d658c237-ec23-4ea9-a93b-73e555ab25cc}, !- Source Object
  2,                                      !- Outlet Port
  {45b171ea-7c5b-477f-bcac-084c041972fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01546629-2a38-41f8-9493-8da16e15fb37}, !- Handle
  {45b171ea-7c5b-477f-bcac-084c041972fa}, !- Source Object
  3,                                      !- Outlet Port
  {5d97809e-8585-4360-9e56-85699a5b17d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5236b235-b12b-45eb-ad35-d8793453886d}, !- Handle
  G N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {b2e2e52b-9600-40bc-b60a-1e10e85e1e09}, !- Inlet Port
  {2cc8108e-7847-46d0-99a7-ab2a1ee7a795}; !- Outlet Port

OS:Connection,
  {2cc8108e-7847-46d0-99a7-ab2a1ee7a795}, !- Handle
  {5236b235-b12b-45eb-ad35-d8793453886d}, !- Source Object
  3,                                      !- Outlet Port
  {d9575640-52cd-44ca-ac7d-724044fa6097}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2e2e52b-9600-40bc-b60a-1e10e85e1e09}, !- Handle
  {5d97809e-8585-4360-9e56-85699a5b17d7}, !- Source Object
  13,                                     !- Outlet Port
  {5236b235-b12b-45eb-ad35-d8793453886d}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {71ad10d3-186e-4eb0-a684-636e14920ee0}, !- Handle
  G N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {1f11db8f-60f4-407e-acb6-ce0c3c09c725}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1f11db8f-60f4-407e-acb6-ce0c3c09c725}, !- Handle
  Table Lookup 1 Independent Variable List 207, !- Name
  {de916732-461e-4d24-b69c-3f06857b8c50}; !- Model Object 1

OS:Table:Lookup,
  {b80cd168-ef90-44fd-a4bf-cd50d8392ff5}, !- Handle
  G N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {df3904d8-f37c-47ea-8729-75bab157bbf8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {df3904d8-f37c-47ea-8729-75bab157bbf8}, !- Handle
  Table Lookup 1 Independent Variable List 208, !- Name
  {de916732-461e-4d24-b69c-3f06857b8c50}; !- Model Object 1

OS:Table:Lookup,
  {acda4d49-da52-48b4-84e5-024177645d16}, !- Handle
  G N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {05486537-62c3-4cc7-8f0f-a668d4b23788}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {05486537-62c3-4cc7-8f0f-a668d4b23788}, !- Handle
  Table Lookup 1 Independent Variable List 209, !- Name
  {de916732-461e-4d24-b69c-3f06857b8c50}; !- Model Object 1

OS:Table:Lookup,
  {939fa819-33ce-4c8d-9820-f231e64f37eb}, !- Handle
  G N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {da3448b1-e16b-4cbd-8252-75b03d5ca42b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {da3448b1-e16b-4cbd-8252-75b03d5ca42b}, !- Handle
  Table Lookup 1 Independent Variable List 210, !- Name
  {de916732-461e-4d24-b69c-3f06857b8c50}; !- Model Object 1

OS:Connection,
  {d8853418-57d5-49bd-8ec7-2174f6161805}, !- Handle
  {39dcbb02-bff5-4b9e-8aa8-8519d5c8dc4a}, !- Source Object
  3,                                      !- Outlet Port
  {3d1c980e-95ea-49af-8f12-bf6a00ded041}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {46ca1289-8ffd-4305-b1df-1822e83d759f}, !- Handle
  {3d1c980e-95ea-49af-8f12-bf6a00ded041}, !- Source Object
  7,                                      !- Outlet Port
  {141ec4ca-4b82-4cf0-84bb-581e29c7f88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {48abb4e3-e783-45e2-8e2a-7d70d3c5205a}, !- Handle
  G NE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39a68c3d-9f6c-4aa5-a2f9-c1953f65fb52}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d035fc46-0af0-4493-aae1-5c9f85a3028f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {39a68c3d-9f6c-4aa5-a2f9-c1953f65fb52}, !- Handle
  Fan On Off Power Curve 105,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d035fc46-0af0-4493-aae1-5c9f85a3028f}, !- Handle
  Fan On Off Efficiency Curve 105,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {22063749-257f-4ee4-ae3d-077c1072e4d2}, !- Handle
  G NE Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {449b9f92-0796-4a4b-a266-aa243d554548}, !- Air Inlet Node Name
  {be5288d6-1465-49d2-83e5-5539e44fc08c}, !- Air Outlet Node Name
  {48abb4e3-e783-45e2-8e2a-7d70d3c5205a}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {a30ddaf2-7531-4f98-b5b4-c1d14c309256}, !- Handle
  G NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {bcf8831d-e65b-49bc-9869-06c8198ec532}, !- Inlet Port
  {449b9f92-0796-4a4b-a266-aa243d554548}; !- Outlet Port

OS:Connection,
  {bcf8831d-e65b-49bc-9869-06c8198ec532}, !- Handle
  {e4f3ee35-0ff6-4e62-8713-6af88f14524f}, !- Source Object
  2,                                      !- Outlet Port
  {a30ddaf2-7531-4f98-b5b4-c1d14c309256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {449b9f92-0796-4a4b-a266-aa243d554548}, !- Handle
  {a30ddaf2-7531-4f98-b5b4-c1d14c309256}, !- Source Object
  3,                                      !- Outlet Port
  {22063749-257f-4ee4-ae3d-077c1072e4d2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {43d0b1db-e861-47b1-ba20-350ed979b64c}, !- Handle
  G NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {be5288d6-1465-49d2-83e5-5539e44fc08c}, !- Inlet Port
  {0e8322f7-8c65-4a36-b4d4-513d4e3692a7}; !- Outlet Port

OS:Connection,
  {0e8322f7-8c65-4a36-b4d4-513d4e3692a7}, !- Handle
  {43d0b1db-e861-47b1-ba20-350ed979b64c}, !- Source Object
  3,                                      !- Outlet Port
  {4496d61b-203a-4332-93c7-f47cc2ebb073}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be5288d6-1465-49d2-83e5-5539e44fc08c}, !- Handle
  {22063749-257f-4ee4-ae3d-077c1072e4d2}, !- Source Object
  10,                                     !- Outlet Port
  {43d0b1db-e861-47b1-ba20-350ed979b64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f6c2a730-2cac-4174-ab13-7113c5634463}, !- Handle
  G NE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {aeeb6a99-eb32-480f-b615-497f2ab60307}, !- Handle
  F2 SW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9142a683-8100-43bd-8d88-7813bfbefcc8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e742dcea-415d-4437-953e-8fe02df560cb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9142a683-8100-43bd-8d88-7813bfbefcc8}, !- Handle
  Fan On Off Power Curve 106,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e742dcea-415d-4437-953e-8fe02df560cb}, !- Handle
  Fan On Off Efficiency Curve 106,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {6dad10c4-6913-459b-af1b-84eaa736a8d0}, !- Handle
  F2 SW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {c9768e5f-4a55-4a0c-80ef-c5ebbfef78ca}, !- Air Inlet Node Name
  {45232af6-288e-49e8-a1f2-f53935c77428}, !- Air Outlet Node Name
  {aeeb6a99-eb32-480f-b615-497f2ab60307}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {703269b5-8b1d-4123-8622-64175ca740cb}, !- Handle
  F2 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {6be2cd10-8da2-4d38-870f-5bf9eeca54f2}, !- Inlet Port
  {c9768e5f-4a55-4a0c-80ef-c5ebbfef78ca}; !- Outlet Port

OS:Connection,
  {6be2cd10-8da2-4d38-870f-5bf9eeca54f2}, !- Handle
  {399a8ec4-0c50-4a44-9271-5f631a3f29d9}, !- Source Object
  2,                                      !- Outlet Port
  {703269b5-8b1d-4123-8622-64175ca740cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9768e5f-4a55-4a0c-80ef-c5ebbfef78ca}, !- Handle
  {703269b5-8b1d-4123-8622-64175ca740cb}, !- Source Object
  3,                                      !- Outlet Port
  {6dad10c4-6913-459b-af1b-84eaa736a8d0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c2bf6b38-744e-4350-98fd-b7de88ffc523}, !- Handle
  F2 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {45232af6-288e-49e8-a1f2-f53935c77428}, !- Inlet Port
  {0baee29f-a014-48d2-b56a-584ce9e2e3ea}; !- Outlet Port

OS:Connection,
  {0baee29f-a014-48d2-b56a-584ce9e2e3ea}, !- Handle
  {c2bf6b38-744e-4350-98fd-b7de88ffc523}, !- Source Object
  3,                                      !- Outlet Port
  {d073fe03-cf94-49ef-87df-a755447577f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45232af6-288e-49e8-a1f2-f53935c77428}, !- Handle
  {6dad10c4-6913-459b-af1b-84eaa736a8d0}, !- Source Object
  10,                                     !- Outlet Port
  {c2bf6b38-744e-4350-98fd-b7de88ffc523}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f2008b7e-9339-4241-a8fc-2cfbbcb880d6}, !- Handle
  F2 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {1a5ea979-95bc-49b8-9e7f-7d92f52a6af5}, !- Handle
  F9 N2 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c8f4330-4519-4edd-980b-6b4c55875f0d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {60609d3b-e49c-4886-b762-825b407f725c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0c8f4330-4519-4edd-980b-6b4c55875f0d}, !- Handle
  Fan On Off Power Curve 107,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {60609d3b-e49c-4886-b762-825b407f725c}, !- Handle
  Fan On Off Efficiency Curve 107,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b644f200-5b0a-48f3-9425-27e4e7ea6159}, !- Handle
  F9 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2342994c-9a57-4521-83b7-ee2727dc7be2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe0e467f-4ad0-4d95-8667-72bbb0088059}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2342994c-9a57-4521-83b7-ee2727dc7be2}, !- Handle
  Fan On Off Power Curve 108,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe0e467f-4ad0-4d95-8667-72bbb0088059}, !- Handle
  Fan On Off Efficiency Curve 108,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b30ba0ba-7782-4929-9c32-cde9b6e139cd}, !- Handle
  F9 N2 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {17878720-e1e3-47c9-a37e-e0a88a8772c3}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {178f5ac0-744c-40fb-885b-e7b2f5a674e4}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f49412cc-06b7-4a8e-9855-877196ff74f6}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {a0034900-948d-49e8-b881-3f2cc698c1a8}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {1f97f0ca-48af-4bfb-8cb6-5d1cb0a563fb}, !- Handle
  F9 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {2da8f2fe-e17c-4d74-933c-086fed674476}, !- Handle
  F9 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {041d41ac-1b9a-4587-90b6-7e8dea5bcb18}, !- Handle
  F9 N2 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {b30ba0ba-7782-4929-9c32-cde9b6e139cd}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1a5ea979-95bc-49b8-9e7f-7d92f52a6af5}, !- Supply Air Fan Name
  {b644f200-5b0a-48f3-9425-27e4e7ea6159}, !- Exhaust Air Fan Name
  {2da8f2fe-e17c-4d74-933c-086fed674476}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3b205c6f-8c87-4a8f-8f5e-96b379548182}, !- Air Inlet Node Name
  {c3b89d40-965d-4350-b3a0-560b26d58917}; !- Air Outlet Node Name

OS:Node,
  {9b6b7889-2a56-474d-a3e8-96a98debb9d7}, !- Handle
  F9 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {3e477f3f-3747-4e87-961c-f479277bb6d0}, !- Inlet Port
  {3b205c6f-8c87-4a8f-8f5e-96b379548182}; !- Outlet Port

OS:Connection,
  {3e477f3f-3747-4e87-961c-f479277bb6d0}, !- Handle
  {25fc0968-b1ef-44d3-9ef8-06a4413b447a}, !- Source Object
  2,                                      !- Outlet Port
  {9b6b7889-2a56-474d-a3e8-96a98debb9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b205c6f-8c87-4a8f-8f5e-96b379548182}, !- Handle
  {9b6b7889-2a56-474d-a3e8-96a98debb9d7}, !- Source Object
  3,                                      !- Outlet Port
  {041d41ac-1b9a-4587-90b6-7e8dea5bcb18}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a0b3ccfc-74b1-474b-9df3-12946ff83533}, !- Handle
  F9 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {c3b89d40-965d-4350-b3a0-560b26d58917}, !- Inlet Port
  {d8899d64-459b-4f8f-9c6f-4440a464c2a1}; !- Outlet Port

OS:Connection,
  {d8899d64-459b-4f8f-9c6f-4440a464c2a1}, !- Handle
  {a0b3ccfc-74b1-474b-9df3-12946ff83533}, !- Source Object
  3,                                      !- Outlet Port
  {3d27f81f-a153-49ec-9a4a-5cc6ef9df385}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3b89d40-965d-4350-b3a0-560b26d58917}, !- Handle
  {041d41ac-1b9a-4587-90b6-7e8dea5bcb18}, !- Source Object
  13,                                     !- Outlet Port
  {a0b3ccfc-74b1-474b-9df3-12946ff83533}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {17878720-e1e3-47c9-a37e-e0a88a8772c3}, !- Handle
  F9 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {c55eeb11-0720-48d6-a150-ca0527bcb0d3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c55eeb11-0720-48d6-a150-ca0527bcb0d3}, !- Handle
  Table Lookup 1 Independent Variable List 215, !- Name
  {1f97f0ca-48af-4bfb-8cb6-5d1cb0a563fb}; !- Model Object 1

OS:Table:Lookup,
  {178f5ac0-744c-40fb-885b-e7b2f5a674e4}, !- Handle
  F9 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {0e0d6c51-413e-438d-b4fd-7a9450144e13}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0e0d6c51-413e-438d-b4fd-7a9450144e13}, !- Handle
  Table Lookup 1 Independent Variable List 216, !- Name
  {1f97f0ca-48af-4bfb-8cb6-5d1cb0a563fb}; !- Model Object 1

OS:Table:Lookup,
  {f49412cc-06b7-4a8e-9855-877196ff74f6}, !- Handle
  F9 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {ff94301c-8fd0-424e-987f-20c9e5031654}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ff94301c-8fd0-424e-987f-20c9e5031654}, !- Handle
  Table Lookup 1 Independent Variable List 217, !- Name
  {1f97f0ca-48af-4bfb-8cb6-5d1cb0a563fb}; !- Model Object 1

OS:Table:Lookup,
  {a0034900-948d-49e8-b881-3f2cc698c1a8}, !- Handle
  F9 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {ef9204df-01f5-4175-bdf0-099c33b9c2a0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ef9204df-01f5-4175-bdf0-099c33b9c2a0}, !- Handle
  Table Lookup 1 Independent Variable List 218, !- Name
  {1f97f0ca-48af-4bfb-8cb6-5d1cb0a563fb}; !- Model Object 1

OS:Connection,
  {dc63fb97-6ede-47aa-b3b8-21a3c238a27c}, !- Handle
  {7e47a3d2-c501-49fe-8486-d1c0c422c31b}, !- Source Object
  3,                                      !- Outlet Port
  {a50fbbd3-ea2e-4098-960e-1c9faf001bc8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ccc7ec64-6ca0-4752-ba2a-d65c0250d3dc}, !- Handle
  {a50fbbd3-ea2e-4098-960e-1c9faf001bc8}, !- Source Object
  7,                                      !- Outlet Port
  {9a8dab99-c25b-4664-827d-702f670fa0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fbdc25db-f82f-44f0-974a-0b10911bc077}, !- Handle
  F3 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04228554-3c3d-42ce-a402-1c2bcb51e7a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {38447b55-8297-48ef-82a8-adb163910775}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {04228554-3c3d-42ce-a402-1c2bcb51e7a6}, !- Handle
  Fan On Off Power Curve 109,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {38447b55-8297-48ef-82a8-adb163910775}, !- Handle
  Fan On Off Efficiency Curve 109,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {c35c2e35-4b3b-415e-8914-4e088c61d71b}, !- Handle
  F3 S1 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {d2f6e6b5-b528-46fd-9a11-bcc305bc5449}, !- Air Inlet Node Name
  {5686cec3-0b9b-4468-bdb4-62d24d7be030}, !- Air Outlet Node Name
  {fbdc25db-f82f-44f0-974a-0b10911bc077}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {49891eaa-d448-4965-9a0a-8605132045bd}, !- Handle
  F3 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {fdcf1088-a593-48bc-8009-4061e1162154}, !- Inlet Port
  {d2f6e6b5-b528-46fd-9a11-bcc305bc5449}; !- Outlet Port

OS:Connection,
  {fdcf1088-a593-48bc-8009-4061e1162154}, !- Handle
  {d62fc536-522c-4fe8-a50f-5cdb523e1311}, !- Source Object
  2,                                      !- Outlet Port
  {49891eaa-d448-4965-9a0a-8605132045bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f6e6b5-b528-46fd-9a11-bcc305bc5449}, !- Handle
  {49891eaa-d448-4965-9a0a-8605132045bd}, !- Source Object
  3,                                      !- Outlet Port
  {c35c2e35-4b3b-415e-8914-4e088c61d71b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0345f1d0-8aac-42ae-9869-a8abe35b97b6}, !- Handle
  F3 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {5686cec3-0b9b-4468-bdb4-62d24d7be030}, !- Inlet Port
  {e150a10b-fab8-4bf6-8dda-cf99edf04f00}; !- Outlet Port

OS:Connection,
  {e150a10b-fab8-4bf6-8dda-cf99edf04f00}, !- Handle
  {0345f1d0-8aac-42ae-9869-a8abe35b97b6}, !- Source Object
  3,                                      !- Outlet Port
  {711ef46e-fb94-407e-ad7b-82f186cb2e2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5686cec3-0b9b-4468-bdb4-62d24d7be030}, !- Handle
  {c35c2e35-4b3b-415e-8914-4e088c61d71b}, !- Source Object
  10,                                     !- Outlet Port
  {0345f1d0-8aac-42ae-9869-a8abe35b97b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5fad8cd9-94f7-450c-b6f7-b1e16cb2ee5e}, !- Handle
  F3 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {fa9c5a0d-f0dc-4af1-b40a-84cdca6745c6}, !- Handle
  F2 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1ff16713-d569-4ef4-bf4e-cb9a9ea9987e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d77ae15-859e-46fd-96fc-38caccc36af6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1ff16713-d569-4ef4-bf4e-cb9a9ea9987e}, !- Handle
  Fan On Off Power Curve 110,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d77ae15-859e-46fd-96fc-38caccc36af6}, !- Handle
  Fan On Off Efficiency Curve 110,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {6e544b86-050a-4cd0-bb94-8b6e1c9a0a26}, !- Handle
  F2 S1 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {80b98912-158c-4124-9ec2-c8f3bec28c43}, !- Air Inlet Node Name
  {0b3abb69-a428-4977-9d2b-580cad43dbff}, !- Air Outlet Node Name
  {fa9c5a0d-f0dc-4af1-b40a-84cdca6745c6}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {e6132fd2-7836-4fbf-bfb5-528b3d6074c1}, !- Handle
  F2 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {8b15e837-2d3d-4826-95c0-fbfd4dec4707}, !- Inlet Port
  {80b98912-158c-4124-9ec2-c8f3bec28c43}; !- Outlet Port

OS:Connection,
  {8b15e837-2d3d-4826-95c0-fbfd4dec4707}, !- Handle
  {486646df-4e49-4f25-a9be-2db7d1208faa}, !- Source Object
  2,                                      !- Outlet Port
  {e6132fd2-7836-4fbf-bfb5-528b3d6074c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80b98912-158c-4124-9ec2-c8f3bec28c43}, !- Handle
  {e6132fd2-7836-4fbf-bfb5-528b3d6074c1}, !- Source Object
  3,                                      !- Outlet Port
  {6e544b86-050a-4cd0-bb94-8b6e1c9a0a26}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0a45f508-f2aa-4b7a-9a7f-4d5b60388296}, !- Handle
  F2 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {0b3abb69-a428-4977-9d2b-580cad43dbff}, !- Inlet Port
  {2fc7b3d4-d158-41ef-a250-b7430450103b}; !- Outlet Port

OS:Connection,
  {2fc7b3d4-d158-41ef-a250-b7430450103b}, !- Handle
  {0a45f508-f2aa-4b7a-9a7f-4d5b60388296}, !- Source Object
  3,                                      !- Outlet Port
  {81cacdd7-6c3e-495a-9a14-fe4c28f842cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b3abb69-a428-4977-9d2b-580cad43dbff}, !- Handle
  {6e544b86-050a-4cd0-bb94-8b6e1c9a0a26}, !- Source Object
  10,                                     !- Outlet Port
  {0a45f508-f2aa-4b7a-9a7f-4d5b60388296}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b55c4927-6784-4378-b7da-24b727648cdc}, !- Handle
  F2 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {693153f0-3a8e-4e7a-b832-ba3bdc02f7a8}, !- Handle
  M S2 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {86e5199f-d02f-4517-96b4-682fa3cdae22}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {152591a5-7847-4d5d-b46f-8d8bfdd82b5d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {86e5199f-d02f-4517-96b4-682fa3cdae22}, !- Handle
  Fan On Off Power Curve 111,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {152591a5-7847-4d5d-b46f-8d8bfdd82b5d}, !- Handle
  Fan On Off Efficiency Curve 111,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {9ffd43b6-b4ce-4f8e-b347-9c5a505ef28b}, !- Handle
  M S2 Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {d0d11af5-c7aa-43f8-8166-33fd2f61833e}, !- Air Inlet Node Name
  {6d602adf-9121-4ca1-8339-c31ea0d5a38e}, !- Air Outlet Node Name
  {693153f0-3a8e-4e7a-b832-ba3bdc02f7a8}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {e6599c74-61d4-4b87-ac9c-eab38a2968af}, !- Handle
  M S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {08c7d9a7-c729-41db-b810-303a86502ed4}, !- Inlet Port
  {d0d11af5-c7aa-43f8-8166-33fd2f61833e}; !- Outlet Port

OS:Connection,
  {08c7d9a7-c729-41db-b810-303a86502ed4}, !- Handle
  {faceb5dc-4993-47b1-8bb9-d1b853ceaaca}, !- Source Object
  2,                                      !- Outlet Port
  {e6599c74-61d4-4b87-ac9c-eab38a2968af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d11af5-c7aa-43f8-8166-33fd2f61833e}, !- Handle
  {e6599c74-61d4-4b87-ac9c-eab38a2968af}, !- Source Object
  3,                                      !- Outlet Port
  {9ffd43b6-b4ce-4f8e-b347-9c5a505ef28b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f8d368b8-1c89-48dc-a49f-c579253f5f75}, !- Handle
  M S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {6d602adf-9121-4ca1-8339-c31ea0d5a38e}, !- Inlet Port
  {fbda2cb4-65d4-4929-a344-57a32519a3e5}; !- Outlet Port

OS:Connection,
  {fbda2cb4-65d4-4929-a344-57a32519a3e5}, !- Handle
  {f8d368b8-1c89-48dc-a49f-c579253f5f75}, !- Source Object
  3,                                      !- Outlet Port
  {c55dfcab-5ab6-48dc-9e7f-47fa18b73064}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d602adf-9121-4ca1-8339-c31ea0d5a38e}, !- Handle
  {9ffd43b6-b4ce-4f8e-b347-9c5a505ef28b}, !- Source Object
  10,                                     !- Outlet Port
  {f8d368b8-1c89-48dc-a49f-c579253f5f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {045d757e-5ee5-4e02-afc5-60d00a3ac990}, !- Handle
  M S2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {32341ade-a6a4-4573-85a5-3c72c936be46}, !- Handle
  F7 NE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8611cb17-6341-41bd-9655-b6f048576ee8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e692440-5360-450e-b9c3-f9a02f3c123f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8611cb17-6341-41bd-9655-b6f048576ee8}, !- Handle
  Fan On Off Power Curve 112,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e692440-5360-450e-b9c3-f9a02f3c123f}, !- Handle
  Fan On Off Efficiency Curve 112,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {ba8433fc-0917-48e2-aaae-9625bf16a9b7}, !- Handle
  F7 NE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {09872a4d-ae47-4309-bffd-252ae76ccc5b}, !- Air Inlet Node Name
  {2c5bae3d-61c5-4a68-8a61-add42e7b9f59}, !- Air Outlet Node Name
  {32341ade-a6a4-4573-85a5-3c72c936be46}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {ba9af731-4eb7-4165-afb5-4fa6e48ac10c}, !- Handle
  F7 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {2ceafaaf-6d55-46c2-819b-56c6e7ad851b}, !- Inlet Port
  {09872a4d-ae47-4309-bffd-252ae76ccc5b}; !- Outlet Port

OS:Connection,
  {2ceafaaf-6d55-46c2-819b-56c6e7ad851b}, !- Handle
  {658c6364-37c8-4663-9bdc-f409739da960}, !- Source Object
  2,                                      !- Outlet Port
  {ba9af731-4eb7-4165-afb5-4fa6e48ac10c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09872a4d-ae47-4309-bffd-252ae76ccc5b}, !- Handle
  {ba9af731-4eb7-4165-afb5-4fa6e48ac10c}, !- Source Object
  3,                                      !- Outlet Port
  {ba8433fc-0917-48e2-aaae-9625bf16a9b7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f8a478f7-6fa3-4533-bd7c-5d5585a56df0}, !- Handle
  F7 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {2c5bae3d-61c5-4a68-8a61-add42e7b9f59}, !- Inlet Port
  {b858caf8-a950-4b18-9bbf-109ff569900a}; !- Outlet Port

OS:Connection,
  {b858caf8-a950-4b18-9bbf-109ff569900a}, !- Handle
  {f8a478f7-6fa3-4533-bd7c-5d5585a56df0}, !- Source Object
  3,                                      !- Outlet Port
  {99d8c770-eb4a-4dab-96bc-197b3fb0327e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c5bae3d-61c5-4a68-8a61-add42e7b9f59}, !- Handle
  {ba8433fc-0917-48e2-aaae-9625bf16a9b7}, !- Source Object
  10,                                     !- Outlet Port
  {f8a478f7-6fa3-4533-bd7c-5d5585a56df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7c1edda8-f943-44c2-a703-b499389794fb}, !- Handle
  F7 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {96cf56e5-d1a3-4e57-9a00-7fd0bd3b2918}, !- Handle
  F6 NW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f2ed9d0f-bb35-4cb2-9f1d-f729e5231635}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {13145ef6-787b-419f-8e3b-d8fd8f29c830}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f2ed9d0f-bb35-4cb2-9f1d-f729e5231635}, !- Handle
  Fan On Off Power Curve 113,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {13145ef6-787b-419f-8e3b-d8fd8f29c830}, !- Handle
  Fan On Off Efficiency Curve 113,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {7b11e392-ae05-4234-837f-9cc53eb554a7}, !- Handle
  F6 NW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {017ac026-b8f7-427d-b6bb-68e1305bb7af}, !- Air Inlet Node Name
  {9e0a959e-c20e-4790-b8fa-687a6b72a402}, !- Air Outlet Node Name
  {96cf56e5-d1a3-4e57-9a00-7fd0bd3b2918}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {387fdfd2-dabd-4124-8748-62b87229e892}, !- Handle
  F6 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {a5929e3b-385d-4c20-a6d1-522858467964}, !- Inlet Port
  {017ac026-b8f7-427d-b6bb-68e1305bb7af}; !- Outlet Port

OS:Connection,
  {a5929e3b-385d-4c20-a6d1-522858467964}, !- Handle
  {affb7437-a098-469d-b707-e0a9a3b23e5d}, !- Source Object
  2,                                      !- Outlet Port
  {387fdfd2-dabd-4124-8748-62b87229e892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {017ac026-b8f7-427d-b6bb-68e1305bb7af}, !- Handle
  {387fdfd2-dabd-4124-8748-62b87229e892}, !- Source Object
  3,                                      !- Outlet Port
  {7b11e392-ae05-4234-837f-9cc53eb554a7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c769a5d9-459f-4993-b339-e931241720cb}, !- Handle
  F6 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {9e0a959e-c20e-4790-b8fa-687a6b72a402}, !- Inlet Port
  {c2b0dd5d-b3bb-4f96-a37c-2ed430bd3efc}; !- Outlet Port

OS:Connection,
  {c2b0dd5d-b3bb-4f96-a37c-2ed430bd3efc}, !- Handle
  {c769a5d9-459f-4993-b339-e931241720cb}, !- Source Object
  3,                                      !- Outlet Port
  {32e825e1-331e-4204-80a9-6422d05446a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e0a959e-c20e-4790-b8fa-687a6b72a402}, !- Handle
  {7b11e392-ae05-4234-837f-9cc53eb554a7}, !- Source Object
  10,                                     !- Outlet Port
  {c769a5d9-459f-4993-b339-e931241720cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {31d7d28f-f180-480f-8891-100a566bf2ad}, !- Handle
  F6 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {d9a67b51-442e-4c91-9da1-fb4de6fccc00}, !- Handle
  G N1 Apartment ZN ERV Supply Fan,       !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02136e8e-cc02-4043-8685-d6a02119fe39}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {10713fd3-940d-4f53-8e1b-569591d33999}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {02136e8e-cc02-4043-8685-d6a02119fe39}, !- Handle
  Fan On Off Power Curve 114,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {10713fd3-940d-4f53-8e1b-569591d33999}, !- Handle
  Fan On Off Efficiency Curve 114,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {2f62490c-2203-4765-af62-943f61933f3a}, !- Handle
  G N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b7a2ebf7-c36d-40a9-aa7d-ebebc5569b71}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ca68e0e-04a8-4263-a5cd-7ad548e9d5f8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b7a2ebf7-c36d-40a9-aa7d-ebebc5569b71}, !- Handle
  Fan On Off Power Curve 115,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ca68e0e-04a8-4263-a5cd-7ad548e9d5f8}, !- Handle
  Fan On Off Efficiency Curve 115,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bda4863b-a53a-48a7-80b6-716287d9a9cb}, !- Handle
  G N1 Apartment ZN ERV HX,               !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {e343dfa2-7dc5-42af-b82e-190019c12902}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {08469776-525d-4890-be04-982872c37c30}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {946b6d24-d870-4752-bd9b-6d73f7fae766}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {08c97c68-82e3-4b3e-b050-44475d62fdc9}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {fac59259-87be-47d0-9814-504014d146ec}, !- Handle
  G N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {0ccf03ea-e29f-43ea-85d1-5771b7d27bdf}, !- Handle
  G N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {b07da99c-b6ff-413e-acef-8ce598909bbd}, !- Handle
  G N1 Apartment ZN ERV,                  !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {bda4863b-a53a-48a7-80b6-716287d9a9cb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d9a67b51-442e-4c91-9da1-fb4de6fccc00}, !- Supply Air Fan Name
  {2f62490c-2203-4765-af62-943f61933f3a}, !- Exhaust Air Fan Name
  {0ccf03ea-e29f-43ea-85d1-5771b7d27bdf}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a6335a35-e7b0-44dd-8016-2bc74eec0950}, !- Air Inlet Node Name
  {7025c694-0fc9-4698-96bc-d86acd9ae92a}; !- Air Outlet Node Name

OS:Node,
  {3a1f0d7a-3d88-4912-95b7-320144f08700}, !- Handle
  G N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {459a6324-7cec-4a2c-b2d9-cc223b703778}, !- Inlet Port
  {a6335a35-e7b0-44dd-8016-2bc74eec0950}; !- Outlet Port

OS:Connection,
  {459a6324-7cec-4a2c-b2d9-cc223b703778}, !- Handle
  {a5652289-8535-470c-9cb6-466b6adb4ee0}, !- Source Object
  2,                                      !- Outlet Port
  {3a1f0d7a-3d88-4912-95b7-320144f08700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6335a35-e7b0-44dd-8016-2bc74eec0950}, !- Handle
  {3a1f0d7a-3d88-4912-95b7-320144f08700}, !- Source Object
  3,                                      !- Outlet Port
  {b07da99c-b6ff-413e-acef-8ce598909bbd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {43cf8b3a-77a6-457a-8d80-ce2067cae6ff}, !- Handle
  G N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {7025c694-0fc9-4698-96bc-d86acd9ae92a}, !- Inlet Port
  {d5cf40e4-9d21-4cc7-a226-6c1491f51aba}; !- Outlet Port

OS:Connection,
  {d5cf40e4-9d21-4cc7-a226-6c1491f51aba}, !- Handle
  {43cf8b3a-77a6-457a-8d80-ce2067cae6ff}, !- Source Object
  3,                                      !- Outlet Port
  {2ab3eb25-b1b2-4a51-b6cf-fd9614ddcdb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7025c694-0fc9-4698-96bc-d86acd9ae92a}, !- Handle
  {b07da99c-b6ff-413e-acef-8ce598909bbd}, !- Source Object
  13,                                     !- Outlet Port
  {43cf8b3a-77a6-457a-8d80-ce2067cae6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {e343dfa2-7dc5-42af-b82e-190019c12902}, !- Handle
  G N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {ea53c504-bc9e-4aa6-be6e-1d24c4497886}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ea53c504-bc9e-4aa6-be6e-1d24c4497886}, !- Handle
  Table Lookup 1 Independent Variable List 223, !- Name
  {fac59259-87be-47d0-9814-504014d146ec}; !- Model Object 1

OS:Table:Lookup,
  {08469776-525d-4890-be04-982872c37c30}, !- Handle
  G N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {280b78ec-0fee-446d-9953-ebca92a6356b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {280b78ec-0fee-446d-9953-ebca92a6356b}, !- Handle
  Table Lookup 1 Independent Variable List 224, !- Name
  {fac59259-87be-47d0-9814-504014d146ec}; !- Model Object 1

OS:Table:Lookup,
  {946b6d24-d870-4752-bd9b-6d73f7fae766}, !- Handle
  G N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {f4e8d0ea-e6bd-4fb4-ad12-f1c1db8dda4d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f4e8d0ea-e6bd-4fb4-ad12-f1c1db8dda4d}, !- Handle
  Table Lookup 1 Independent Variable List 225, !- Name
  {fac59259-87be-47d0-9814-504014d146ec}; !- Model Object 1

OS:Table:Lookup,
  {08c97c68-82e3-4b3e-b050-44475d62fdc9}, !- Handle
  G N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {e48094c6-aa60-4c1b-8837-f82c18c8c71a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e48094c6-aa60-4c1b-8837-f82c18c8c71a}, !- Handle
  Table Lookup 1 Independent Variable List 226, !- Name
  {fac59259-87be-47d0-9814-504014d146ec}; !- Model Object 1

OS:Connection,
  {c1601a64-c768-4bf3-a385-ccf39b83b43e}, !- Handle
  {b682e714-e095-4f65-a5a2-4d90b042f6e0}, !- Source Object
  3,                                      !- Outlet Port
  {718852d5-abe4-4ade-945c-e7688a4248bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {233aa060-f79e-4d05-b796-7f7db00f5327}, !- Handle
  {718852d5-abe4-4ade-945c-e7688a4248bd}, !- Source Object
  7,                                      !- Outlet Port
  {d1d5db50-6c7a-48db-b7ad-86338de9821d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {38463872-986d-491a-bd9d-2d5483ed036c}, !- Handle
  M N1 Apartment ZN ERV Supply Fan,       !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {91afcf72-b454-4e01-b6ca-b6518018a464}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f984c814-dcd5-4217-bc4a-4b34313ad159}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {91afcf72-b454-4e01-b6ca-b6518018a464}, !- Handle
  Fan On Off Power Curve 116,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f984c814-dcd5-4217-bc4a-4b34313ad159}, !- Handle
  Fan On Off Efficiency Curve 116,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {73f203d6-25cb-46b2-bea7-ad8cb7f88d73}, !- Handle
  M N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef461bb9-4db6-4024-8921-de94b9b05a0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f0a6a8f8-7236-4297-bd16-929b51ae7cc9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ef461bb9-4db6-4024-8921-de94b9b05a0b}, !- Handle
  Fan On Off Power Curve 117,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f0a6a8f8-7236-4297-bd16-929b51ae7cc9}, !- Handle
  Fan On Off Efficiency Curve 117,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a90b8360-5823-4bea-99f4-c0724858925d}, !- Handle
  M N1 Apartment ZN ERV HX,               !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {b876194b-6490-44d6-97f2-58352033b074}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {fc6ac4ae-3b60-4594-b054-d78c98f99397}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6621df1c-7777-49f1-8765-22bd2200da2c}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {76787dc3-dbfd-430b-8247-48b6d7c69d4c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {8a77f498-dcb6-4ed7-a511-1b8d43389cb2}, !- Handle
  M N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {aa39de79-5c99-4f8a-ad39-9436f77ff763}, !- Handle
  M N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {14540917-860d-4eb1-b5f8-aa146cdd5f54}, !- Handle
  M N1 Apartment ZN ERV,                  !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {a90b8360-5823-4bea-99f4-c0724858925d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {38463872-986d-491a-bd9d-2d5483ed036c}, !- Supply Air Fan Name
  {73f203d6-25cb-46b2-bea7-ad8cb7f88d73}, !- Exhaust Air Fan Name
  {aa39de79-5c99-4f8a-ad39-9436f77ff763}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {1c0fa3b2-708c-41a2-ab8d-e1543062ec2c}, !- Air Inlet Node Name
  {4344d0d9-3b03-4d55-aa4d-56bc3942f139}; !- Air Outlet Node Name

OS:Node,
  {76160e1e-328c-4f38-83a3-7d77ba732700}, !- Handle
  M N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {030fbb8a-c97b-4ea1-9aad-0b95894fcfa4}, !- Inlet Port
  {1c0fa3b2-708c-41a2-ab8d-e1543062ec2c}; !- Outlet Port

OS:Connection,
  {030fbb8a-c97b-4ea1-9aad-0b95894fcfa4}, !- Handle
  {bf134e7e-5a2f-4741-bc6a-57e8111e1baa}, !- Source Object
  2,                                      !- Outlet Port
  {76160e1e-328c-4f38-83a3-7d77ba732700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c0fa3b2-708c-41a2-ab8d-e1543062ec2c}, !- Handle
  {76160e1e-328c-4f38-83a3-7d77ba732700}, !- Source Object
  3,                                      !- Outlet Port
  {14540917-860d-4eb1-b5f8-aa146cdd5f54}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aa373d9c-e779-40c3-abdb-4f583fe8a9e8}, !- Handle
  M N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {4344d0d9-3b03-4d55-aa4d-56bc3942f139}, !- Inlet Port
  {536243e9-f8c9-4953-832f-e66d6ed90c8d}; !- Outlet Port

OS:Connection,
  {536243e9-f8c9-4953-832f-e66d6ed90c8d}, !- Handle
  {aa373d9c-e779-40c3-abdb-4f583fe8a9e8}, !- Source Object
  3,                                      !- Outlet Port
  {1da98264-3e1d-4b68-a593-f970105713ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4344d0d9-3b03-4d55-aa4d-56bc3942f139}, !- Handle
  {14540917-860d-4eb1-b5f8-aa146cdd5f54}, !- Source Object
  13,                                     !- Outlet Port
  {aa373d9c-e779-40c3-abdb-4f583fe8a9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {b876194b-6490-44d6-97f2-58352033b074}, !- Handle
  M N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {d95fdfc4-c505-4b30-8940-b579dfb08d67}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d95fdfc4-c505-4b30-8940-b579dfb08d67}, !- Handle
  Table Lookup 1 Independent Variable List 231, !- Name
  {8a77f498-dcb6-4ed7-a511-1b8d43389cb2}; !- Model Object 1

OS:Table:Lookup,
  {fc6ac4ae-3b60-4594-b054-d78c98f99397}, !- Handle
  M N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {caa45625-d555-4841-ab26-2137c1fb3339}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {caa45625-d555-4841-ab26-2137c1fb3339}, !- Handle
  Table Lookup 1 Independent Variable List 232, !- Name
  {8a77f498-dcb6-4ed7-a511-1b8d43389cb2}; !- Model Object 1

OS:Table:Lookup,
  {6621df1c-7777-49f1-8765-22bd2200da2c}, !- Handle
  M N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {b76d4da7-118e-4708-9a3e-aa157d528759}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b76d4da7-118e-4708-9a3e-aa157d528759}, !- Handle
  Table Lookup 1 Independent Variable List 233, !- Name
  {8a77f498-dcb6-4ed7-a511-1b8d43389cb2}; !- Model Object 1

OS:Table:Lookup,
  {76787dc3-dbfd-430b-8247-48b6d7c69d4c}, !- Handle
  M N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {270e0861-b940-435e-91e7-566153ac480e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {270e0861-b940-435e-91e7-566153ac480e}, !- Handle
  Table Lookup 1 Independent Variable List 234, !- Name
  {8a77f498-dcb6-4ed7-a511-1b8d43389cb2}; !- Model Object 1

OS:Connection,
  {6b37bb1a-584d-4273-9e88-3bddfe25e998}, !- Handle
  {9474712c-4ea2-4c19-890a-6331b9c6867e}, !- Source Object
  3,                                      !- Outlet Port
  {4041b9e9-9aaf-41e5-a06c-743781d17ac9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {31f00d77-1619-4da1-b396-e8bcdb054b26}, !- Handle
  {4041b9e9-9aaf-41e5-a06c-743781d17ac9}, !- Source Object
  7,                                      !- Outlet Port
  {c786fdd6-739b-40dd-9b44-3a1487395ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fd6bf80b-4ee7-4267-b780-7d5b9ffc0dd4}, !- Handle
  F7 SW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0306722d-8c8a-4a26-b942-0005484f39fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a72af68-312d-44fb-b7fb-3fd08d52d0a6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0306722d-8c8a-4a26-b942-0005484f39fd}, !- Handle
  Fan On Off Power Curve 118,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a72af68-312d-44fb-b7fb-3fd08d52d0a6}, !- Handle
  Fan On Off Efficiency Curve 118,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {e6c0f17e-cf4c-4f58-9e21-d8a1a151fc97}, !- Handle
  F7 SW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {cc1e70df-fdcd-4ec5-9546-e99995c83e97}, !- Air Inlet Node Name
  {3fe98700-0915-4200-842b-df6725316101}, !- Air Outlet Node Name
  {fd6bf80b-4ee7-4267-b780-7d5b9ffc0dd4}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {f63c648c-7b93-47ad-b8ed-bd61f0de3527}, !- Handle
  F7 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {b7bc8fb7-f1f3-4bcc-bcf4-ddcde0269eaf}, !- Inlet Port
  {cc1e70df-fdcd-4ec5-9546-e99995c83e97}; !- Outlet Port

OS:Connection,
  {b7bc8fb7-f1f3-4bcc-bcf4-ddcde0269eaf}, !- Handle
  {9bfe8622-ffcc-4ea2-966e-2b2de8d9ef0a}, !- Source Object
  2,                                      !- Outlet Port
  {f63c648c-7b93-47ad-b8ed-bd61f0de3527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1e70df-fdcd-4ec5-9546-e99995c83e97}, !- Handle
  {f63c648c-7b93-47ad-b8ed-bd61f0de3527}, !- Source Object
  3,                                      !- Outlet Port
  {e6c0f17e-cf4c-4f58-9e21-d8a1a151fc97}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4ad8a95e-654e-42f6-8276-614252e88bbf}, !- Handle
  F7 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {3fe98700-0915-4200-842b-df6725316101}, !- Inlet Port
  {9d72c8fe-5b49-41b6-bdd5-dd484ddd01a7}; !- Outlet Port

OS:Connection,
  {9d72c8fe-5b49-41b6-bdd5-dd484ddd01a7}, !- Handle
  {4ad8a95e-654e-42f6-8276-614252e88bbf}, !- Source Object
  3,                                      !- Outlet Port
  {fcc135d1-88f0-4e2f-8b98-5042cf4628f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fe98700-0915-4200-842b-df6725316101}, !- Handle
  {e6c0f17e-cf4c-4f58-9e21-d8a1a151fc97}, !- Source Object
  10,                                     !- Outlet Port
  {4ad8a95e-654e-42f6-8276-614252e88bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4f0ef9e6-edcf-45f7-958d-9d5c4844ee2c}, !- Handle
  F7 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {e6a75710-07ca-4778-a3fd-7f5cbdfb3d39}, !- Handle
  F9 NE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {041f4c87-26bd-4ba8-bf56-38db2496809b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de09c4f0-4134-4b29-8b0c-e2d6470e9744}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {041f4c87-26bd-4ba8-bf56-38db2496809b}, !- Handle
  Fan On Off Power Curve 119,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de09c4f0-4134-4b29-8b0c-e2d6470e9744}, !- Handle
  Fan On Off Efficiency Curve 119,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {f2f8ce4c-5db9-4864-bca7-91456dad4157}, !- Handle
  F9 NE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {d26d29ac-55f8-4454-9704-56d5a2321151}, !- Air Inlet Node Name
  {44fc2ed4-711c-4675-92ad-a387416aaaca}, !- Air Outlet Node Name
  {e6a75710-07ca-4778-a3fd-7f5cbdfb3d39}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {ca78ad93-6c72-44f1-acce-b708c4f7a77f}, !- Handle
  F9 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {a90b5bae-e6fc-45cc-b9b0-d2e1ae9c5cbf}, !- Inlet Port
  {d26d29ac-55f8-4454-9704-56d5a2321151}; !- Outlet Port

OS:Connection,
  {a90b5bae-e6fc-45cc-b9b0-d2e1ae9c5cbf}, !- Handle
  {d73a15b3-172a-4dbb-99b0-43532f65f223}, !- Source Object
  2,                                      !- Outlet Port
  {ca78ad93-6c72-44f1-acce-b708c4f7a77f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26d29ac-55f8-4454-9704-56d5a2321151}, !- Handle
  {ca78ad93-6c72-44f1-acce-b708c4f7a77f}, !- Source Object
  3,                                      !- Outlet Port
  {f2f8ce4c-5db9-4864-bca7-91456dad4157}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5660eacb-a069-441d-9fd2-bf99ce64fd1f}, !- Handle
  F9 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {44fc2ed4-711c-4675-92ad-a387416aaaca}, !- Inlet Port
  {461f9798-a492-48a1-b3bc-fc67bdb731cf}; !- Outlet Port

OS:Connection,
  {461f9798-a492-48a1-b3bc-fc67bdb731cf}, !- Handle
  {5660eacb-a069-441d-9fd2-bf99ce64fd1f}, !- Source Object
  3,                                      !- Outlet Port
  {e0301908-5753-429a-8bf6-420d6fbb740c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44fc2ed4-711c-4675-92ad-a387416aaaca}, !- Handle
  {f2f8ce4c-5db9-4864-bca7-91456dad4157}, !- Source Object
  10,                                     !- Outlet Port
  {5660eacb-a069-441d-9fd2-bf99ce64fd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9b3c69da-9e1c-4d77-9619-aaf60e58387b}, !- Handle
  F9 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {50aabe1b-a41d-4016-b011-2b88506c34c2}, !- Handle
  G SW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0df0137c-53f0-4102-b448-6f25c6615fab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa9084ad-e34c-4217-9606-d21eba6d2268}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0df0137c-53f0-4102-b448-6f25c6615fab}, !- Handle
  Fan On Off Power Curve 120,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa9084ad-e34c-4217-9606-d21eba6d2268}, !- Handle
  Fan On Off Efficiency Curve 120,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {a5a7cde0-2f0d-4178-afb2-69543bd3f9f8}, !- Handle
  G SW Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {b3350af4-804b-488a-a05f-72408a37a7f1}, !- Air Inlet Node Name
  {4f8497d5-4c44-41a3-a910-ef7e2b38536b}, !- Air Outlet Node Name
  {50aabe1b-a41d-4016-b011-2b88506c34c2}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {0db206b2-bc81-4442-9645-b5d293aa1a3e}, !- Handle
  G SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {51766345-9d08-4552-b618-edb1596981ea}, !- Inlet Port
  {b3350af4-804b-488a-a05f-72408a37a7f1}; !- Outlet Port

OS:Connection,
  {51766345-9d08-4552-b618-edb1596981ea}, !- Handle
  {d4eac9f4-8e63-404d-aa7a-196b651d4c5e}, !- Source Object
  2,                                      !- Outlet Port
  {0db206b2-bc81-4442-9645-b5d293aa1a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3350af4-804b-488a-a05f-72408a37a7f1}, !- Handle
  {0db206b2-bc81-4442-9645-b5d293aa1a3e}, !- Source Object
  3,                                      !- Outlet Port
  {a5a7cde0-2f0d-4178-afb2-69543bd3f9f8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5a821f8b-3886-47bf-9448-ee56cc717ab1}, !- Handle
  G SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {4f8497d5-4c44-41a3-a910-ef7e2b38536b}, !- Inlet Port
  {c42952ff-8417-4434-966b-008715e36cf4}; !- Outlet Port

OS:Connection,
  {c42952ff-8417-4434-966b-008715e36cf4}, !- Handle
  {5a821f8b-3886-47bf-9448-ee56cc717ab1}, !- Source Object
  3,                                      !- Outlet Port
  {bc7e9e4c-b626-4d7f-a764-5533ba56fdd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f8497d5-4c44-41a3-a910-ef7e2b38536b}, !- Handle
  {a5a7cde0-2f0d-4178-afb2-69543bd3f9f8}, !- Source Object
  10,                                     !- Outlet Port
  {5a821f8b-3886-47bf-9448-ee56cc717ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f0c40b54-cc26-47eb-96d6-5c4246c48d11}, !- Handle
  G SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {a9524628-3475-4a20-8473-5d23449c497e}, !- Handle
  F2 NW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2de92c6b-aab3-4a1f-8141-c716a84f607a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {13e68db2-e368-4a59-afb3-c91c4d5e9af2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2de92c6b-aab3-4a1f-8141-c716a84f607a}, !- Handle
  Fan On Off Power Curve 121,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {13e68db2-e368-4a59-afb3-c91c4d5e9af2}, !- Handle
  Fan On Off Efficiency Curve 121,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {8326b073-61f6-4a60-a843-34da16c8864f}, !- Handle
  F2 NW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {9e47fe8b-717a-4ce7-9547-9c643478cb93}, !- Air Inlet Node Name
  {f4091962-7ab4-486c-b752-d6e02e84450a}, !- Air Outlet Node Name
  {a9524628-3475-4a20-8473-5d23449c497e}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {a481153f-a6ab-4869-811f-015030d83d3e}, !- Handle
  F2 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {3cabbf7b-c05e-4499-a56f-4c6f01c26f4e}, !- Inlet Port
  {9e47fe8b-717a-4ce7-9547-9c643478cb93}; !- Outlet Port

OS:Connection,
  {3cabbf7b-c05e-4499-a56f-4c6f01c26f4e}, !- Handle
  {a5e65d91-81c2-45f7-97fc-0b79c2890ad2}, !- Source Object
  2,                                      !- Outlet Port
  {a481153f-a6ab-4869-811f-015030d83d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e47fe8b-717a-4ce7-9547-9c643478cb93}, !- Handle
  {a481153f-a6ab-4869-811f-015030d83d3e}, !- Source Object
  3,                                      !- Outlet Port
  {8326b073-61f6-4a60-a843-34da16c8864f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e3977436-c384-4a8e-b33f-df4d33959070}, !- Handle
  F2 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {f4091962-7ab4-486c-b752-d6e02e84450a}, !- Inlet Port
  {2ee34b94-7cd6-4d80-89f8-3f6bcf3b02a5}; !- Outlet Port

OS:Connection,
  {2ee34b94-7cd6-4d80-89f8-3f6bcf3b02a5}, !- Handle
  {e3977436-c384-4a8e-b33f-df4d33959070}, !- Source Object
  3,                                      !- Outlet Port
  {6e06c2aa-9571-4f30-9817-21f0b5a11edc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4091962-7ab4-486c-b752-d6e02e84450a}, !- Handle
  {8326b073-61f6-4a60-a843-34da16c8864f}, !- Source Object
  10,                                     !- Outlet Port
  {e3977436-c384-4a8e-b33f-df4d33959070}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f7eaeead-8451-4f29-9801-fccba1e9f5f4}, !- Handle
  F2 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {d81047d5-0f0a-490c-a93e-e20b079ef9ed}, !- Handle
  F3 NW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {adfefc73-b214-4e4c-a4ff-2b8514a50547}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {800d773f-a4b4-42c0-9822-892de28eb837}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {adfefc73-b214-4e4c-a4ff-2b8514a50547}, !- Handle
  Fan On Off Power Curve 122,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {800d773f-a4b4-42c0-9822-892de28eb837}, !- Handle
  Fan On Off Efficiency Curve 122,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {2bf7b20b-5575-4579-860a-dd972355988a}, !- Handle
  F3 NW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {971435a3-4e69-464e-afe8-adbc276dba85}, !- Air Inlet Node Name
  {3f582a02-1f55-470e-af8d-21473fc02617}, !- Air Outlet Node Name
  {d81047d5-0f0a-490c-a93e-e20b079ef9ed}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {5aa999b6-1883-4e57-8539-057676480967}, !- Handle
  F3 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {1f5e0198-1bb4-4412-80d3-2c279dc41746}, !- Inlet Port
  {971435a3-4e69-464e-afe8-adbc276dba85}; !- Outlet Port

OS:Connection,
  {1f5e0198-1bb4-4412-80d3-2c279dc41746}, !- Handle
  {625b670e-2d22-4f98-8cc5-4b421a6f7b05}, !- Source Object
  2,                                      !- Outlet Port
  {5aa999b6-1883-4e57-8539-057676480967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {971435a3-4e69-464e-afe8-adbc276dba85}, !- Handle
  {5aa999b6-1883-4e57-8539-057676480967}, !- Source Object
  3,                                      !- Outlet Port
  {2bf7b20b-5575-4579-860a-dd972355988a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {452f2920-f2e3-4bcc-b854-6897acda7546}, !- Handle
  F3 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {3f582a02-1f55-470e-af8d-21473fc02617}, !- Inlet Port
  {9332b5e7-e8f8-42c5-a1be-574c4d08e5e6}; !- Outlet Port

OS:Connection,
  {9332b5e7-e8f8-42c5-a1be-574c4d08e5e6}, !- Handle
  {452f2920-f2e3-4bcc-b854-6897acda7546}, !- Source Object
  3,                                      !- Outlet Port
  {7e69cf2d-e3fd-4f3c-ada3-877a891f2402}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f582a02-1f55-470e-af8d-21473fc02617}, !- Handle
  {2bf7b20b-5575-4579-860a-dd972355988a}, !- Source Object
  10,                                     !- Outlet Port
  {452f2920-f2e3-4bcc-b854-6897acda7546}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e44083ee-cb38-4147-ae01-24fdf958af0f}, !- Handle
  F3 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {71e34ae1-d6dd-45b6-8ca4-b72ca8ae34e6}, !- Handle
  F9 SW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c39e10dd-4469-4637-84f5-7043a03664de}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b8380cc2-839a-45f7-8b74-10ff9ec41a81}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c39e10dd-4469-4637-84f5-7043a03664de}, !- Handle
  Fan On Off Power Curve 123,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b8380cc2-839a-45f7-8b74-10ff9ec41a81}, !- Handle
  Fan On Off Efficiency Curve 123,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {593e63ae-e49d-413c-b6c6-c1c2c3522ddd}, !- Handle
  F9 SW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {9fb8ed6c-7c54-47b1-a2bb-217c03ce0e22}, !- Air Inlet Node Name
  {ebd919d0-9a9d-4863-ad54-ee91b238531d}, !- Air Outlet Node Name
  {71e34ae1-d6dd-45b6-8ca4-b72ca8ae34e6}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {75655358-26c0-4c60-8e62-0014b524c809}, !- Handle
  F9 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {00b9b994-a642-4804-aebc-9930f28b93e7}, !- Inlet Port
  {9fb8ed6c-7c54-47b1-a2bb-217c03ce0e22}; !- Outlet Port

OS:Connection,
  {00b9b994-a642-4804-aebc-9930f28b93e7}, !- Handle
  {0fe3b4f2-4b04-41eb-9e69-5a01d81a17de}, !- Source Object
  2,                                      !- Outlet Port
  {75655358-26c0-4c60-8e62-0014b524c809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb8ed6c-7c54-47b1-a2bb-217c03ce0e22}, !- Handle
  {75655358-26c0-4c60-8e62-0014b524c809}, !- Source Object
  3,                                      !- Outlet Port
  {593e63ae-e49d-413c-b6c6-c1c2c3522ddd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {53ff79e4-8462-4024-829e-601d320e770e}, !- Handle
  F9 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {ebd919d0-9a9d-4863-ad54-ee91b238531d}, !- Inlet Port
  {45c7ff37-3ce3-4d87-bfdc-e95813e91e2f}; !- Outlet Port

OS:Connection,
  {45c7ff37-3ce3-4d87-bfdc-e95813e91e2f}, !- Handle
  {53ff79e4-8462-4024-829e-601d320e770e}, !- Source Object
  3,                                      !- Outlet Port
  {ae90f13f-4716-466f-bdc6-84bb1860f971}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebd919d0-9a9d-4863-ad54-ee91b238531d}, !- Handle
  {593e63ae-e49d-413c-b6c6-c1c2c3522ddd}, !- Source Object
  10,                                     !- Outlet Port
  {53ff79e4-8462-4024-829e-601d320e770e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {51f0e817-8262-417e-8e32-8e1aa29490d4}, !- Handle
  F9 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {7ff49a0f-c0c1-4221-ad58-89f0e9cd9388}, !- Handle
  F4 SW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68130528-d270-4900-a3e0-4419206a346a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ca8d43a-71f9-4d1a-8a65-609181a23ba3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {68130528-d270-4900-a3e0-4419206a346a}, !- Handle
  Fan On Off Power Curve 124,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2ca8d43a-71f9-4d1a-8a65-609181a23ba3}, !- Handle
  Fan On Off Efficiency Curve 124,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {f9838353-8745-4a17-803a-8d1f0f0c23b3}, !- Handle
  F4 SW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {d1c9052e-4195-49d7-9a0f-ee1d9c841cee}, !- Air Inlet Node Name
  {095cd2f0-ff01-4f3f-9fc0-df33c1420195}, !- Air Outlet Node Name
  {7ff49a0f-c0c1-4221-ad58-89f0e9cd9388}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {bcb70e22-3055-48ae-8c01-47bc66018a7e}, !- Handle
  F4 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
