  {ce71e8e2-af63-4ca9-9b2b-22a60940c8c1}, !- Inlet Port
  {d1c9052e-4195-49d7-9a0f-ee1d9c841cee}; !- Outlet Port

OS:Connection,
  {ce71e8e2-af63-4ca9-9b2b-22a60940c8c1}, !- Handle
  {d3729251-9cf7-44d4-9a3b-e39af7dc7840}, !- Source Object
  2,                                      !- Outlet Port
  {bcb70e22-3055-48ae-8c01-47bc66018a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c9052e-4195-49d7-9a0f-ee1d9c841cee}, !- Handle
  {bcb70e22-3055-48ae-8c01-47bc66018a7e}, !- Source Object
  3,                                      !- Outlet Port
  {f9838353-8745-4a17-803a-8d1f0f0c23b3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4598c5b2-d055-4809-8760-9c55b332ae94}, !- Handle
  F4 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {095cd2f0-ff01-4f3f-9fc0-df33c1420195}, !- Inlet Port
  {ee9553de-f07c-4a02-a278-cf5feb43b2f8}; !- Outlet Port

OS:Connection,
  {ee9553de-f07c-4a02-a278-cf5feb43b2f8}, !- Handle
  {4598c5b2-d055-4809-8760-9c55b332ae94}, !- Source Object
  3,                                      !- Outlet Port
  {b4107e24-78f6-4fa9-83ef-418b9ba5c329}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {095cd2f0-ff01-4f3f-9fc0-df33c1420195}, !- Handle
  {f9838353-8745-4a17-803a-8d1f0f0c23b3}, !- Source Object
  10,                                     !- Outlet Port
  {4598c5b2-d055-4809-8760-9c55b332ae94}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {59c3cd17-184c-46de-929e-f42b1b1b81f0}, !- Handle
  F4 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {e18edb4e-def7-43e9-9bc4-9eb21f8fb252}, !- Handle
  F6 NE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c91921d-b942-44f7-88da-81a83ce64674}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5e684206-b977-4128-bf39-b6f1aa8cdbdb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1c91921d-b942-44f7-88da-81a83ce64674}, !- Handle
  Fan On Off Power Curve 125,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5e684206-b977-4128-bf39-b6f1aa8cdbdb}, !- Handle
  Fan On Off Efficiency Curve 125,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {e1196abc-86dc-4061-aff1-b98c18b921ef}, !- Handle
  F6 NE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {86b38429-57dc-4057-8b03-8a80fffbf963}, !- Air Inlet Node Name
  {5ae67792-95c4-47a9-8111-ee8491da5912}, !- Air Outlet Node Name
  {e18edb4e-def7-43e9-9bc4-9eb21f8fb252}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {78bc2327-45b7-43a3-8683-c80b0eadf50c}, !- Handle
  F6 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {84337a27-42b9-4efc-b7d8-a37d332b2c17}, !- Inlet Port
  {86b38429-57dc-4057-8b03-8a80fffbf963}; !- Outlet Port

OS:Connection,
  {84337a27-42b9-4efc-b7d8-a37d332b2c17}, !- Handle
  {f9300900-1707-4fe9-862d-cb76d32e18b6}, !- Source Object
  2,                                      !- Outlet Port
  {78bc2327-45b7-43a3-8683-c80b0eadf50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b38429-57dc-4057-8b03-8a80fffbf963}, !- Handle
  {78bc2327-45b7-43a3-8683-c80b0eadf50c}, !- Source Object
  3,                                      !- Outlet Port
  {e1196abc-86dc-4061-aff1-b98c18b921ef}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d1dfc90f-cdba-4878-bf82-11fa7cb2f48f}, !- Handle
  F6 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {5ae67792-95c4-47a9-8111-ee8491da5912}, !- Inlet Port
  {ec854370-0e65-43a0-8a63-03367071ef44}; !- Outlet Port

OS:Connection,
  {ec854370-0e65-43a0-8a63-03367071ef44}, !- Handle
  {d1dfc90f-cdba-4878-bf82-11fa7cb2f48f}, !- Source Object
  3,                                      !- Outlet Port
  {83511a4d-6086-4030-a218-174955fe9d7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ae67792-95c4-47a9-8111-ee8491da5912}, !- Handle
  {e1196abc-86dc-4061-aff1-b98c18b921ef}, !- Source Object
  10,                                     !- Outlet Port
  {d1dfc90f-cdba-4878-bf82-11fa7cb2f48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f74a29d4-bdd8-495e-8148-ffed658b14f0}, !- Handle
  F6 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {f34e7e78-18aa-41fa-95a8-e81ecd06db06}, !- Handle
  F2 SE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e105767f-806d-4172-aaac-3c5ced8953ee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fba17b54-2b2d-4da9-b7d9-e1ba9c3984a6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e105767f-806d-4172-aaac-3c5ced8953ee}, !- Handle
  Fan On Off Power Curve 126,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fba17b54-2b2d-4da9-b7d9-e1ba9c3984a6}, !- Handle
  Fan On Off Efficiency Curve 126,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {a691cb60-0143-4f79-a411-8dd715479604}, !- Handle
  F2 SE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {b341df36-a389-40a9-a178-8844d0ff2aef}, !- Air Inlet Node Name
  {183d0402-25d0-42fc-8901-f91a0942b908}, !- Air Outlet Node Name
  {f34e7e78-18aa-41fa-95a8-e81ecd06db06}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {2c0f0b02-50bf-4969-b01e-6294c56cf0ca}, !- Handle
  F2 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {10ca5c6e-c677-4d14-bd03-3575e60cc659}, !- Inlet Port
  {b341df36-a389-40a9-a178-8844d0ff2aef}; !- Outlet Port

OS:Connection,
  {10ca5c6e-c677-4d14-bd03-3575e60cc659}, !- Handle
  {8530120e-77b1-4455-ae6d-2b1e057dc351}, !- Source Object
  2,                                      !- Outlet Port
  {2c0f0b02-50bf-4969-b01e-6294c56cf0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b341df36-a389-40a9-a178-8844d0ff2aef}, !- Handle
  {2c0f0b02-50bf-4969-b01e-6294c56cf0ca}, !- Source Object
  3,                                      !- Outlet Port
  {a691cb60-0143-4f79-a411-8dd715479604}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {19ce5ea4-08ca-4007-8edc-33a679702710}, !- Handle
  F2 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {183d0402-25d0-42fc-8901-f91a0942b908}, !- Inlet Port
  {99338390-224f-43f7-b069-7513eb0718e7}; !- Outlet Port

OS:Connection,
  {99338390-224f-43f7-b069-7513eb0718e7}, !- Handle
  {19ce5ea4-08ca-4007-8edc-33a679702710}, !- Source Object
  3,                                      !- Outlet Port
  {7d41a26c-41a5-4324-965b-c95ed728a112}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {183d0402-25d0-42fc-8901-f91a0942b908}, !- Handle
  {a691cb60-0143-4f79-a411-8dd715479604}, !- Source Object
  10,                                     !- Outlet Port
  {19ce5ea4-08ca-4007-8edc-33a679702710}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cd9f7636-a76e-4d40-b7b9-e219783ead23}, !- Handle
  F2 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {7d5f184b-75de-42df-b14f-3a194f302cf7}, !- Handle
  M S1 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6bd3d506-4916-4fe9-9040-a5a49384982a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a7e8c03-46e1-4db5-8883-dcfcf8e438f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6bd3d506-4916-4fe9-9040-a5a49384982a}, !- Handle
  Fan On Off Power Curve 127,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a7e8c03-46e1-4db5-8883-dcfcf8e438f0}, !- Handle
  Fan On Off Efficiency Curve 127,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {9aa937bb-11fa-439f-a8c4-0e572ae31fec}, !- Handle
  M S1 Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {4a9133e6-c787-4c5d-8779-47bee38ff056}, !- Air Inlet Node Name
  {f15838b9-f5d3-4bc1-aa66-9a7a2cda05b6}, !- Air Outlet Node Name
  {7d5f184b-75de-42df-b14f-3a194f302cf7}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {49976cd2-2849-484c-9d44-db702b4a713b}, !- Handle
  M S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {feec7bda-ba55-475f-abf4-36059c234a1d}, !- Inlet Port
  {4a9133e6-c787-4c5d-8779-47bee38ff056}; !- Outlet Port

OS:Connection,
  {feec7bda-ba55-475f-abf4-36059c234a1d}, !- Handle
  {27912206-5248-44a1-baa8-004279bac960}, !- Source Object
  2,                                      !- Outlet Port
  {49976cd2-2849-484c-9d44-db702b4a713b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9133e6-c787-4c5d-8779-47bee38ff056}, !- Handle
  {49976cd2-2849-484c-9d44-db702b4a713b}, !- Source Object
  3,                                      !- Outlet Port
  {9aa937bb-11fa-439f-a8c4-0e572ae31fec}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d547a014-930b-4fbf-a52d-1f0d7f0de2fc}, !- Handle
  M S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {f15838b9-f5d3-4bc1-aa66-9a7a2cda05b6}, !- Inlet Port
  {7d1cc34a-8f74-45f5-bf03-af62f852dbdb}; !- Outlet Port

OS:Connection,
  {7d1cc34a-8f74-45f5-bf03-af62f852dbdb}, !- Handle
  {d547a014-930b-4fbf-a52d-1f0d7f0de2fc}, !- Source Object
  3,                                      !- Outlet Port
  {2ddcbabd-87fa-4a3f-97c7-1ee5e54cc2c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f15838b9-f5d3-4bc1-aa66-9a7a2cda05b6}, !- Handle
  {9aa937bb-11fa-439f-a8c4-0e572ae31fec}, !- Source Object
  10,                                     !- Outlet Port
  {d547a014-930b-4fbf-a52d-1f0d7f0de2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f2fff812-f6fe-464e-96f5-75868ed690ee}, !- Handle
  M S1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {0cf074ee-f5d3-4f37-80f7-8bfd2822c2e8}, !- Handle
  F8 SE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78b297c9-af22-4033-8724-39bdb0414b1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2905d3ff-a643-4d50-97ae-c4cb4e9d130f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {78b297c9-af22-4033-8724-39bdb0414b1b}, !- Handle
  Fan On Off Power Curve 128,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2905d3ff-a643-4d50-97ae-c4cb4e9d130f}, !- Handle
  Fan On Off Efficiency Curve 128,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {504df669-cec0-4f0b-a218-97df9b3b5aa3}, !- Handle
  F8 SE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {4f44d95b-3b05-4623-81af-3d7a8b77cb4d}, !- Air Inlet Node Name
  {cff033f6-8bb3-46cd-a20c-8cd886c7b688}, !- Air Outlet Node Name
  {0cf074ee-f5d3-4f37-80f7-8bfd2822c2e8}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {c765e84d-1a0c-4a19-8aae-31d098e6da32}, !- Handle
  F8 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {6b01e9b5-1869-40d0-8335-b2fc3befa521}, !- Inlet Port
  {4f44d95b-3b05-4623-81af-3d7a8b77cb4d}; !- Outlet Port

OS:Connection,
  {6b01e9b5-1869-40d0-8335-b2fc3befa521}, !- Handle
  {644fa4ed-2bdb-47c7-8c0a-d31bfafc5785}, !- Source Object
  2,                                      !- Outlet Port
  {c765e84d-1a0c-4a19-8aae-31d098e6da32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f44d95b-3b05-4623-81af-3d7a8b77cb4d}, !- Handle
  {c765e84d-1a0c-4a19-8aae-31d098e6da32}, !- Source Object
  3,                                      !- Outlet Port
  {504df669-cec0-4f0b-a218-97df9b3b5aa3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e06bee86-54ff-4a17-b434-292727b2a683}, !- Handle
  F8 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {cff033f6-8bb3-46cd-a20c-8cd886c7b688}, !- Inlet Port
  {a20c9254-4aa2-4145-919c-3e1bd9a8a9e7}; !- Outlet Port

OS:Connection,
  {a20c9254-4aa2-4145-919c-3e1bd9a8a9e7}, !- Handle
  {e06bee86-54ff-4a17-b434-292727b2a683}, !- Source Object
  3,                                      !- Outlet Port
  {83f8ce72-df4a-45c0-8a0c-25472db2219d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cff033f6-8bb3-46cd-a20c-8cd886c7b688}, !- Handle
  {504df669-cec0-4f0b-a218-97df9b3b5aa3}, !- Source Object
  10,                                     !- Outlet Port
  {e06bee86-54ff-4a17-b434-292727b2a683}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {854043c7-d322-4cc4-9146-d633c46c9f15}, !- Handle
  F8 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {1872a54b-5722-47a1-864f-dbfe8c6de3e6}, !- Handle
  F9 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef7e07d7-3063-43c3-b468-76256f3fd59e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac622d55-72d2-40ea-a382-705e0b386d15}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ef7e07d7-3063-43c3-b468-76256f3fd59e}, !- Handle
  Fan On Off Power Curve 129,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac622d55-72d2-40ea-a382-705e0b386d15}, !- Handle
  Fan On Off Efficiency Curve 129,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {21452b6e-2ad9-4626-84ac-a9a59b465d35}, !- Handle
  F9 S2 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {738b3684-ade7-42a9-8f6d-9ade7a309fa9}, !- Air Inlet Node Name
  {bc517e2f-bebe-44d1-817b-c6180b2df925}, !- Air Outlet Node Name
  {1872a54b-5722-47a1-864f-dbfe8c6de3e6}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {70124fef-77b4-4f94-b51c-250840098f93}, !- Handle
  F9 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {390196e2-1b28-4c7a-94b0-aae8b42d2ef7}, !- Inlet Port
  {738b3684-ade7-42a9-8f6d-9ade7a309fa9}; !- Outlet Port

OS:Connection,
  {390196e2-1b28-4c7a-94b0-aae8b42d2ef7}, !- Handle
  {29f2096f-a9aa-49ab-943e-1f32d6a29579}, !- Source Object
  2,                                      !- Outlet Port
  {70124fef-77b4-4f94-b51c-250840098f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738b3684-ade7-42a9-8f6d-9ade7a309fa9}, !- Handle
  {70124fef-77b4-4f94-b51c-250840098f93}, !- Source Object
  3,                                      !- Outlet Port
  {21452b6e-2ad9-4626-84ac-a9a59b465d35}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8c89589d-8d88-4797-9e6d-24c1db1d3f6a}, !- Handle
  F9 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {bc517e2f-bebe-44d1-817b-c6180b2df925}, !- Inlet Port
  {c672c782-7161-487e-82fe-70f18feb009e}; !- Outlet Port

OS:Connection,
  {c672c782-7161-487e-82fe-70f18feb009e}, !- Handle
  {8c89589d-8d88-4797-9e6d-24c1db1d3f6a}, !- Source Object
  3,                                      !- Outlet Port
  {8aad7974-64ea-4b24-a749-6a1233f1468f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc517e2f-bebe-44d1-817b-c6180b2df925}, !- Handle
  {21452b6e-2ad9-4626-84ac-a9a59b465d35}, !- Source Object
  10,                                     !- Outlet Port
  {8c89589d-8d88-4797-9e6d-24c1db1d3f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cd5026ea-27c7-44c8-9703-d4f1715233d0}, !- Handle
  F9 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {ace8b73a-1ef6-43d3-b63a-46e7be59f9f5}, !- Handle
  F3 NE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a8206a59-57a8-44d9-81ac-a28fb38ad97c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c266745f-57c3-4339-80f8-dd004592c8c7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a8206a59-57a8-44d9-81ac-a28fb38ad97c}, !- Handle
  Fan On Off Power Curve 130,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c266745f-57c3-4339-80f8-dd004592c8c7}, !- Handle
  Fan On Off Efficiency Curve 130,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {13c81ae3-0e76-4f1a-880c-9e700e8d4382}, !- Handle
  F3 NE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {19da7d35-5a0d-48b3-8d61-9fb176a844e6}, !- Air Inlet Node Name
  {8d3e639c-ba13-4081-be5c-02edb2e78310}, !- Air Outlet Node Name
  {ace8b73a-1ef6-43d3-b63a-46e7be59f9f5}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {815965e3-da05-4660-a4ca-9c1a7f2b54ef}, !- Handle
  F3 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {fdf03de9-d494-4cd9-8fab-c853cdbdd496}, !- Inlet Port
  {19da7d35-5a0d-48b3-8d61-9fb176a844e6}; !- Outlet Port

OS:Connection,
  {fdf03de9-d494-4cd9-8fab-c853cdbdd496}, !- Handle
  {750b60f5-e6fe-4fc3-bd24-1aa81300d250}, !- Source Object
  2,                                      !- Outlet Port
  {815965e3-da05-4660-a4ca-9c1a7f2b54ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19da7d35-5a0d-48b3-8d61-9fb176a844e6}, !- Handle
  {815965e3-da05-4660-a4ca-9c1a7f2b54ef}, !- Source Object
  3,                                      !- Outlet Port
  {13c81ae3-0e76-4f1a-880c-9e700e8d4382}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {de18b462-a0ca-46d6-b49e-e291c57db046}, !- Handle
  F3 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {8d3e639c-ba13-4081-be5c-02edb2e78310}, !- Inlet Port
  {f1b3fc26-9c25-493a-8cee-b66c0dab0aa8}; !- Outlet Port

OS:Connection,
  {f1b3fc26-9c25-493a-8cee-b66c0dab0aa8}, !- Handle
  {de18b462-a0ca-46d6-b49e-e291c57db046}, !- Source Object
  3,                                      !- Outlet Port
  {4127c4a3-e38c-4719-859a-1e2463cb9dd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d3e639c-ba13-4081-be5c-02edb2e78310}, !- Handle
  {13c81ae3-0e76-4f1a-880c-9e700e8d4382}, !- Source Object
  10,                                     !- Outlet Port
  {de18b462-a0ca-46d6-b49e-e291c57db046}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ccab00d7-216e-4390-878d-e2c1baf5ab81}, !- Handle
  F3 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {4bf4d609-3a98-4661-8dbc-c3f0f3138743}, !- Handle
  F9 N1 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {31b695dc-f311-489a-ab7a-a5412add1bb3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1399c8d9-4d74-4abb-a2b2-b81995d13850}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {31b695dc-f311-489a-ab7a-a5412add1bb3}, !- Handle
  Fan On Off Power Curve 131,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1399c8d9-4d74-4abb-a2b2-b81995d13850}, !- Handle
  Fan On Off Efficiency Curve 131,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {efc9d847-fd79-4192-a1a8-854edc05c69e}, !- Handle
  F9 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {97084749-d8cd-4a4b-a55d-bb1a260d05e1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3c326527-b39b-4bc8-b81e-13d4b2988a77}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {97084749-d8cd-4a4b-a55d-bb1a260d05e1}, !- Handle
  Fan On Off Power Curve 132,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3c326527-b39b-4bc8-b81e-13d4b2988a77}, !- Handle
  Fan On Off Efficiency Curve 132,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0ec93eb5-1cf1-4f97-affa-d615bfdff963}, !- Handle
  F9 N1 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {dd95d1b5-2190-4cd4-b9d5-31d666320946}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {5d8e5a80-452b-430e-8a37-5038bdcfe4b8}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {df802179-621f-4109-ad27-d2dbb4bfef4e}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {966aae7d-c37a-486f-8312-e6ed2d9b4c8c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {dba492a1-0674-4764-8c8f-9b10a82e0f94}, !- Handle
  F9 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3e94d2c5-6711-4d16-9f21-defc3c412c2a}, !- Handle
  F9 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {dd378e54-4e74-43e7-8ae7-f36df3c8a622}, !- Handle
  F9 N1 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {0ec93eb5-1cf1-4f97-affa-d615bfdff963}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4bf4d609-3a98-4661-8dbc-c3f0f3138743}, !- Supply Air Fan Name
  {efc9d847-fd79-4192-a1a8-854edc05c69e}, !- Exhaust Air Fan Name
  {3e94d2c5-6711-4d16-9f21-defc3c412c2a}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a3621c6f-2ac0-4af6-bc3b-cfe32d77351f}, !- Air Inlet Node Name
  {0cf2fce1-3c04-40ef-b6ab-f95c2254205f}; !- Air Outlet Node Name

OS:Node,
  {c129ded4-dee6-4138-bcb2-5cb3167123bd}, !- Handle
  F9 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {85264d72-ffb7-49f9-9028-7d5bdaf31cca}, !- Inlet Port
  {a3621c6f-2ac0-4af6-bc3b-cfe32d77351f}; !- Outlet Port

OS:Connection,
  {85264d72-ffb7-49f9-9028-7d5bdaf31cca}, !- Handle
  {9f1de96b-5898-4ceb-a5cf-4efb7a7e226e}, !- Source Object
  2,                                      !- Outlet Port
  {c129ded4-dee6-4138-bcb2-5cb3167123bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3621c6f-2ac0-4af6-bc3b-cfe32d77351f}, !- Handle
  {c129ded4-dee6-4138-bcb2-5cb3167123bd}, !- Source Object
  3,                                      !- Outlet Port
  {dd378e54-4e74-43e7-8ae7-f36df3c8a622}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {41bf348f-4447-4228-8903-ca79ee473429}, !- Handle
  F9 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {0cf2fce1-3c04-40ef-b6ab-f95c2254205f}, !- Inlet Port
  {68cc975f-1587-4180-9925-2e9e6f692997}; !- Outlet Port

OS:Connection,
  {68cc975f-1587-4180-9925-2e9e6f692997}, !- Handle
  {41bf348f-4447-4228-8903-ca79ee473429}, !- Source Object
  3,                                      !- Outlet Port
  {392b6420-c2f2-4561-8b9d-342cba623236}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cf2fce1-3c04-40ef-b6ab-f95c2254205f}, !- Handle
  {dd378e54-4e74-43e7-8ae7-f36df3c8a622}, !- Source Object
  13,                                     !- Outlet Port
  {41bf348f-4447-4228-8903-ca79ee473429}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {dd95d1b5-2190-4cd4-b9d5-31d666320946}, !- Handle
  F9 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {782d6800-e013-4f5c-90c9-54053825e41d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {782d6800-e013-4f5c-90c9-54053825e41d}, !- Handle
  Table Lookup 1 Independent Variable List 239, !- Name
  {dba492a1-0674-4764-8c8f-9b10a82e0f94}; !- Model Object 1

OS:Table:Lookup,
  {5d8e5a80-452b-430e-8a37-5038bdcfe4b8}, !- Handle
  F9 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {25871eef-d099-461a-847c-621751dd10ad}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {25871eef-d099-461a-847c-621751dd10ad}, !- Handle
  Table Lookup 1 Independent Variable List 240, !- Name
  {dba492a1-0674-4764-8c8f-9b10a82e0f94}; !- Model Object 1

OS:Table:Lookup,
  {df802179-621f-4109-ad27-d2dbb4bfef4e}, !- Handle
  F9 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {e6f1ca86-8658-4980-9544-0b6b18c892ca}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e6f1ca86-8658-4980-9544-0b6b18c892ca}, !- Handle
  Table Lookup 1 Independent Variable List 241, !- Name
  {dba492a1-0674-4764-8c8f-9b10a82e0f94}; !- Model Object 1

OS:Table:Lookup,
  {966aae7d-c37a-486f-8312-e6ed2d9b4c8c}, !- Handle
  F9 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {4fcb4004-dc66-491f-97b2-5ea2316561f2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4fcb4004-dc66-491f-97b2-5ea2316561f2}, !- Handle
  Table Lookup 1 Independent Variable List 242, !- Name
  {dba492a1-0674-4764-8c8f-9b10a82e0f94}; !- Model Object 1

OS:Connection,
  {f2509b97-25ec-450f-a133-fba47fdb1350}, !- Handle
  {b59277b5-75d9-4c1b-8127-4083ab62e2b5}, !- Source Object
  3,                                      !- Outlet Port
  {baffe8a6-5d83-4582-9ca7-9bebb635c5dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8da63d62-989a-46bc-8737-93ca0e22802a}, !- Handle
  {baffe8a6-5d83-4582-9ca7-9bebb635c5dd}, !- Source Object
  7,                                      !- Outlet Port
  {54e56e2d-ee35-47e2-b651-9fbb7e93b030}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {962e6699-cca7-469b-9913-a3436a361d38}, !- Handle
  M N2 Apartment ZN ERV Supply Fan,       !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e477fc02-e52f-4771-8be9-df666771b200}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {991118fa-af8a-4ea9-bc5c-6afc0ab72988}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e477fc02-e52f-4771-8be9-df666771b200}, !- Handle
  Fan On Off Power Curve 133,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {991118fa-af8a-4ea9-bc5c-6afc0ab72988}, !- Handle
  Fan On Off Efficiency Curve 133,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {92c5cb35-6123-4e2d-add3-30d18b62a9ff}, !- Handle
  M N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7231841d-9171-4a62-82e5-97693972ab99}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f50add58-ae72-4734-93ba-b07669231b20}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7231841d-9171-4a62-82e5-97693972ab99}, !- Handle
  Fan On Off Power Curve 134,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f50add58-ae72-4734-93ba-b07669231b20}, !- Handle
  Fan On Off Efficiency Curve 134,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8fd69618-8281-4738-bd28-2a0812f689bb}, !- Handle
  M N2 Apartment ZN ERV HX,               !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {23c8a592-9d50-48e2-b06d-126dc932097d}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {a2f8f39b-bf47-48ab-8378-c68bfc4fe4bb}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {985b4c64-47eb-4ed1-a231-b9ad03abd1e7}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {6d54e59a-143c-4081-801c-e9e1546e7d7a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {4f9507f0-c483-42f0-8dab-e1cfb59137b8}, !- Handle
  M N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {fda028e4-ea49-4da5-a2cc-0e68bae2fc7a}, !- Handle
  M N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {3f07b9ad-0717-4c62-96d3-68917cc35f07}, !- Handle
  M N2 Apartment ZN ERV,                  !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {8fd69618-8281-4738-bd28-2a0812f689bb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {962e6699-cca7-469b-9913-a3436a361d38}, !- Supply Air Fan Name
  {92c5cb35-6123-4e2d-add3-30d18b62a9ff}, !- Exhaust Air Fan Name
  {fda028e4-ea49-4da5-a2cc-0e68bae2fc7a}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3eb3e88a-5d66-42e6-bd9b-819caa99e00e}, !- Air Inlet Node Name
  {ff2c6fa5-6146-4193-a8f1-e8d4697aef2f}; !- Air Outlet Node Name

OS:Node,
  {301236c2-adff-493a-b1e9-6a80013441ee}, !- Handle
  M N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {e671aa28-588e-431c-a7e5-4c4ff0d21a0c}, !- Inlet Port
  {3eb3e88a-5d66-42e6-bd9b-819caa99e00e}; !- Outlet Port

OS:Connection,
  {e671aa28-588e-431c-a7e5-4c4ff0d21a0c}, !- Handle
  {da70f834-80b4-4140-a697-9e21a879fb9c}, !- Source Object
  2,                                      !- Outlet Port
  {301236c2-adff-493a-b1e9-6a80013441ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb3e88a-5d66-42e6-bd9b-819caa99e00e}, !- Handle
  {301236c2-adff-493a-b1e9-6a80013441ee}, !- Source Object
  3,                                      !- Outlet Port
  {3f07b9ad-0717-4c62-96d3-68917cc35f07}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9fd6b787-ae59-4886-84d1-87eb425ec277}, !- Handle
  M N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {ff2c6fa5-6146-4193-a8f1-e8d4697aef2f}, !- Inlet Port
  {e5e0c391-fc08-4003-a792-6dd5a6706fe9}; !- Outlet Port

OS:Connection,
  {e5e0c391-fc08-4003-a792-6dd5a6706fe9}, !- Handle
  {9fd6b787-ae59-4886-84d1-87eb425ec277}, !- Source Object
  3,                                      !- Outlet Port
  {a90221ba-0ccd-4a3f-9ab8-aa80ea2c1545}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff2c6fa5-6146-4193-a8f1-e8d4697aef2f}, !- Handle
  {3f07b9ad-0717-4c62-96d3-68917cc35f07}, !- Source Object
  13,                                     !- Outlet Port
  {9fd6b787-ae59-4886-84d1-87eb425ec277}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {23c8a592-9d50-48e2-b06d-126dc932097d}, !- Handle
  M N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {77c7cb2f-ebdd-4c2a-a7e6-8ac1a0ef16bf}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {77c7cb2f-ebdd-4c2a-a7e6-8ac1a0ef16bf}, !- Handle
  Table Lookup 1 Independent Variable List 247, !- Name
  {4f9507f0-c483-42f0-8dab-e1cfb59137b8}; !- Model Object 1

OS:Table:Lookup,
  {a2f8f39b-bf47-48ab-8378-c68bfc4fe4bb}, !- Handle
  M N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {e7d51bb2-d2f4-4319-92ff-84d9960de92d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e7d51bb2-d2f4-4319-92ff-84d9960de92d}, !- Handle
  Table Lookup 1 Independent Variable List 248, !- Name
  {4f9507f0-c483-42f0-8dab-e1cfb59137b8}; !- Model Object 1

OS:Table:Lookup,
  {985b4c64-47eb-4ed1-a231-b9ad03abd1e7}, !- Handle
  M N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {f2c068f9-c9b0-4a1d-b4dd-9a2d62537fac}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f2c068f9-c9b0-4a1d-b4dd-9a2d62537fac}, !- Handle
  Table Lookup 1 Independent Variable List 249, !- Name
  {4f9507f0-c483-42f0-8dab-e1cfb59137b8}; !- Model Object 1

OS:Table:Lookup,
  {6d54e59a-143c-4081-801c-e9e1546e7d7a}, !- Handle
  M N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {fd73bad0-7cc8-433f-8cb3-62686a407be0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fd73bad0-7cc8-433f-8cb3-62686a407be0}, !- Handle
  Table Lookup 1 Independent Variable List 250, !- Name
  {4f9507f0-c483-42f0-8dab-e1cfb59137b8}; !- Model Object 1

OS:Connection,
  {72f43539-9d05-4a80-bc4f-a7adf3454885}, !- Handle
  {003d35ff-373f-4087-a1b0-d21a46946fd9}, !- Source Object
  3,                                      !- Outlet Port
  {ce10fa04-ac68-4691-a5ce-01ea9011b87e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {073db808-e9b9-4f88-9349-d2e670724f90}, !- Handle
  {ce10fa04-ac68-4691-a5ce-01ea9011b87e}, !- Source Object
  7,                                      !- Outlet Port
  {cb9c34f2-7a80-43ee-a85b-42b98f69d5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b3fdc928-df61-4bf2-ab79-65be5514d2b8}, !- Handle
  G S2 Apartment ZN ERV Supply Fan,       !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24757a3d-4d20-4394-a073-8dfd717d6dc3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {33877249-f546-4ee7-8f26-8adb0b3cbea8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {24757a3d-4d20-4394-a073-8dfd717d6dc3}, !- Handle
  Fan On Off Power Curve 135,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {33877249-f546-4ee7-8f26-8adb0b3cbea8}, !- Handle
  Fan On Off Efficiency Curve 135,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e47bee46-0167-4c3b-b003-43627f45e76e}, !- Handle
  G S2 Apartment ZN ERV Exhaust Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {70351f95-b6c5-48d6-827b-8b3c6d742d66}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6640867c-da52-4563-80f6-40321e5bb438}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {70351f95-b6c5-48d6-827b-8b3c6d742d66}, !- Handle
  Fan On Off Power Curve 136,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6640867c-da52-4563-80f6-40321e5bb438}, !- Handle
  Fan On Off Efficiency Curve 136,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dab932ca-d243-4285-b1ac-dd642b607ec1}, !- Handle
  G S2 Apartment ZN ERV HX,               !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {947b7f76-464a-49c9-bd6a-65829107bc7f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {79423850-d8b6-47cc-9719-b11aede4d7cc}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {aaeedfb5-4762-4e9f-aa6f-601d155a4f56}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {7951606c-4623-44d5-b1eb-bcced172ad0a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {17c8cb79-648b-444d-b13b-c8838e1bc661}, !- Handle
  G S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {243dc7bb-208e-4b6c-819e-bbd959653297}, !- Handle
  G S2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {46ce25a3-14dc-4206-a089-a34b61527c2e}, !- Handle
  G S2 Apartment ZN ERV,                  !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {dab932ca-d243-4285-b1ac-dd642b607ec1}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {b3fdc928-df61-4bf2-ab79-65be5514d2b8}, !- Supply Air Fan Name
  {e47bee46-0167-4c3b-b003-43627f45e76e}, !- Exhaust Air Fan Name
  {243dc7bb-208e-4b6c-819e-bbd959653297}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {fb21a757-d55f-4688-b472-42752601f142}, !- Air Inlet Node Name
  {896a7bf5-8c0b-45e6-ae39-222d4261c8ca}; !- Air Outlet Node Name

OS:Node,
  {257befeb-4fd8-40e8-89d8-efea0f27e924}, !- Handle
  G S2 Apartment ZN ERV Inlet Air Node,   !- Name
  {7bce9a4d-3e55-40fa-ab02-e621f4023350}, !- Inlet Port
  {fb21a757-d55f-4688-b472-42752601f142}; !- Outlet Port

OS:Connection,
  {7bce9a4d-3e55-40fa-ab02-e621f4023350}, !- Handle
  {4004c2db-7181-4045-89db-84370a7818ab}, !- Source Object
  2,                                      !- Outlet Port
  {257befeb-4fd8-40e8-89d8-efea0f27e924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb21a757-d55f-4688-b472-42752601f142}, !- Handle
  {257befeb-4fd8-40e8-89d8-efea0f27e924}, !- Source Object
  3,                                      !- Outlet Port
  {46ce25a3-14dc-4206-a089-a34b61527c2e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c4a6f3f8-eef6-4b45-9c4e-62fd1198581e}, !- Handle
  G S2 Apartment ZN ERV Outlet Air Node,  !- Name
  {896a7bf5-8c0b-45e6-ae39-222d4261c8ca}, !- Inlet Port
  {b7f4996c-584c-48b6-ad47-52d123f2119e}; !- Outlet Port

OS:Connection,
  {b7f4996c-584c-48b6-ad47-52d123f2119e}, !- Handle
  {c4a6f3f8-eef6-4b45-9c4e-62fd1198581e}, !- Source Object
  3,                                      !- Outlet Port
  {629e373d-0f65-482e-bb4a-25d5d06a6bd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {896a7bf5-8c0b-45e6-ae39-222d4261c8ca}, !- Handle
  {46ce25a3-14dc-4206-a089-a34b61527c2e}, !- Source Object
  13,                                     !- Outlet Port
  {c4a6f3f8-eef6-4b45-9c4e-62fd1198581e}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {947b7f76-464a-49c9-bd6a-65829107bc7f}, !- Handle
  G S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {dd9ba667-e9c9-415d-903a-47fb2fe46c82}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dd9ba667-e9c9-415d-903a-47fb2fe46c82}, !- Handle
  Table Lookup 1 Independent Variable List 255, !- Name
  {17c8cb79-648b-444d-b13b-c8838e1bc661}; !- Model Object 1

OS:Table:Lookup,
  {79423850-d8b6-47cc-9719-b11aede4d7cc}, !- Handle
  G S2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {7c4f34c6-1484-4279-9255-fb240228c4c0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7c4f34c6-1484-4279-9255-fb240228c4c0}, !- Handle
  Table Lookup 1 Independent Variable List 256, !- Name
  {17c8cb79-648b-444d-b13b-c8838e1bc661}; !- Model Object 1

OS:Table:Lookup,
  {aaeedfb5-4762-4e9f-aa6f-601d155a4f56}, !- Handle
  G S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {5354242d-d490-4e99-97fd-712b3a14119d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5354242d-d490-4e99-97fd-712b3a14119d}, !- Handle
  Table Lookup 1 Independent Variable List 257, !- Name
  {17c8cb79-648b-444d-b13b-c8838e1bc661}; !- Model Object 1

OS:Table:Lookup,
  {7951606c-4623-44d5-b1eb-bcced172ad0a}, !- Handle
  G S2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {f0952e0f-9f4d-43bc-b8f4-1219064d6478}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f0952e0f-9f4d-43bc-b8f4-1219064d6478}, !- Handle
  Table Lookup 1 Independent Variable List 258, !- Name
  {17c8cb79-648b-444d-b13b-c8838e1bc661}; !- Model Object 1

OS:Connection,
  {f3c0088f-81a2-4d90-a70c-77141e2f9d12}, !- Handle
  {14c9e1e9-b2b5-4316-a670-a83afef6e1b5}, !- Source Object
  3,                                      !- Outlet Port
  {8bead674-f39c-494f-9311-a459a3b430ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e8434be9-0bb6-427c-8965-80cf1a903e4b}, !- Handle
  {8bead674-f39c-494f-9311-a459a3b430ac}, !- Source Object
  7,                                      !- Outlet Port
  {5bf37695-8382-4bb4-9403-b3db8c2217c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7cdc498a-4249-47ca-a997-13c560e4a3c9}, !- Handle
  F2 NE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ea89911-62f3-4669-bcc8-44f2952ebde1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6f2e6fc4-99e0-44c4-9e43-42f9fe10a7d0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9ea89911-62f3-4669-bcc8-44f2952ebde1}, !- Handle
  Fan On Off Power Curve 137,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6f2e6fc4-99e0-44c4-9e43-42f9fe10a7d0}, !- Handle
  Fan On Off Efficiency Curve 137,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {03abd019-db7a-42d3-a1eb-1ab38747efc0}, !- Handle
  F2 NE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {d86fff3b-e1fb-437f-bb2a-f1ae7c7f9648}, !- Air Inlet Node Name
  {e65d4e3a-28af-40c0-bc1b-963b4dc882d9}, !- Air Outlet Node Name
  {7cdc498a-4249-47ca-a997-13c560e4a3c9}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {6182c6b4-a529-407c-9e4c-ea1d2cba0d4b}, !- Handle
  F2 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {f1fe9fe2-62b1-4377-a6ca-0cb35aa6ba22}, !- Inlet Port
  {d86fff3b-e1fb-437f-bb2a-f1ae7c7f9648}; !- Outlet Port

OS:Connection,
  {f1fe9fe2-62b1-4377-a6ca-0cb35aa6ba22}, !- Handle
  {1c4dab74-2313-4cc5-b8ad-1a3f5fd610c4}, !- Source Object
  2,                                      !- Outlet Port
  {6182c6b4-a529-407c-9e4c-ea1d2cba0d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d86fff3b-e1fb-437f-bb2a-f1ae7c7f9648}, !- Handle
  {6182c6b4-a529-407c-9e4c-ea1d2cba0d4b}, !- Source Object
  3,                                      !- Outlet Port
  {03abd019-db7a-42d3-a1eb-1ab38747efc0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b7fea6cd-7a01-4943-9658-07ace5eb3578}, !- Handle
  F2 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {e65d4e3a-28af-40c0-bc1b-963b4dc882d9}, !- Inlet Port
  {7129399f-e8eb-46f7-acf6-9d3cae99f1cb}; !- Outlet Port

OS:Connection,
  {7129399f-e8eb-46f7-acf6-9d3cae99f1cb}, !- Handle
  {b7fea6cd-7a01-4943-9658-07ace5eb3578}, !- Source Object
  3,                                      !- Outlet Port
  {7e0a3dc3-314d-461b-b8ec-0ad5030d7252}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e65d4e3a-28af-40c0-bc1b-963b4dc882d9}, !- Handle
  {03abd019-db7a-42d3-a1eb-1ab38747efc0}, !- Source Object
  10,                                     !- Outlet Port
  {b7fea6cd-7a01-4943-9658-07ace5eb3578}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {98644db3-eb02-453c-9312-673b3f2d88cd}, !- Handle
  F2 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {9fbe914d-5ead-4f44-8833-90bbfc14680b}, !- Handle
  F4 NW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {45970911-3e61-4559-b392-2248a31eae3c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1068b121-d2b3-4f23-ac35-c393273cc811}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {45970911-3e61-4559-b392-2248a31eae3c}, !- Handle
  Fan On Off Power Curve 138,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1068b121-d2b3-4f23-ac35-c393273cc811}, !- Handle
  Fan On Off Efficiency Curve 138,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {78cf1260-95c7-4e12-a62b-e79222af0f15}, !- Handle
  F4 NW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {5c8d2b9b-f153-44db-af52-8aef223b1113}, !- Air Inlet Node Name
  {16d0f523-dddc-4552-b85f-76ff843e2785}, !- Air Outlet Node Name
  {9fbe914d-5ead-4f44-8833-90bbfc14680b}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {7e36b579-1ec3-429f-b898-1da13a096c8b}, !- Handle
  F4 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {2afc1215-776e-41f1-b99b-b49872293ce4}, !- Inlet Port
  {5c8d2b9b-f153-44db-af52-8aef223b1113}; !- Outlet Port

OS:Connection,
  {2afc1215-776e-41f1-b99b-b49872293ce4}, !- Handle
  {6cc6e27a-6367-4f89-9706-35209461c46a}, !- Source Object
  2,                                      !- Outlet Port
  {7e36b579-1ec3-429f-b898-1da13a096c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c8d2b9b-f153-44db-af52-8aef223b1113}, !- Handle
  {7e36b579-1ec3-429f-b898-1da13a096c8b}, !- Source Object
  3,                                      !- Outlet Port
  {78cf1260-95c7-4e12-a62b-e79222af0f15}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {80fa1a8f-e482-4009-b582-5134e6873461}, !- Handle
  F4 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {16d0f523-dddc-4552-b85f-76ff843e2785}, !- Inlet Port
  {9e8fd486-2d76-4a15-b3b2-39f9241b015e}; !- Outlet Port

OS:Connection,
  {9e8fd486-2d76-4a15-b3b2-39f9241b015e}, !- Handle
  {80fa1a8f-e482-4009-b582-5134e6873461}, !- Source Object
  3,                                      !- Outlet Port
  {c3e00d3f-cc7c-43f8-8eeb-b47a13a53c0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16d0f523-dddc-4552-b85f-76ff843e2785}, !- Handle
  {78cf1260-95c7-4e12-a62b-e79222af0f15}, !- Source Object
  10,                                     !- Outlet Port
  {80fa1a8f-e482-4009-b582-5134e6873461}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e185e348-4490-4b57-aaa6-24c1635ef9d3}, !- Handle
  F4 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {cecceb0b-32f3-42fc-b1d9-67c13bcff735}, !- Handle
  F3 N1 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6a2a349-f44c-4eb1-a3ee-47b377ddd79a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b28e628d-d797-47cc-9d6f-c0b588d57a11}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c6a2a349-f44c-4eb1-a3ee-47b377ddd79a}, !- Handle
  Fan On Off Power Curve 139,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b28e628d-d797-47cc-9d6f-c0b588d57a11}, !- Handle
  Fan On Off Efficiency Curve 139,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {597ffe90-b6f9-4acc-bbc4-963983a0c63a}, !- Handle
  F3 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7bcf3a6a-3ab3-4ec2-8cf5-49060f72a3db}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b45e926e-871d-4165-8cc1-7732a6cc9078}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7bcf3a6a-3ab3-4ec2-8cf5-49060f72a3db}, !- Handle
  Fan On Off Power Curve 140,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b45e926e-871d-4165-8cc1-7732a6cc9078}, !- Handle
  Fan On Off Efficiency Curve 140,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1cf705e7-efae-46a5-83de-1fb2b9cd1716}, !- Handle
  F3 N1 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {c2044937-4261-41a7-9585-14878435ea18}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {87ab7b8e-ac03-49d7-bffe-012e6e066c1e}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {9d58cfa0-97dc-4361-ae69-26d4fd1ab317}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {bc3d5f58-1c47-44d9-ace9-43aa37f4e3a6}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {7d04bd99-c4ad-4256-a612-0c53efb66279}, !- Handle
  F3 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {51b06b20-3400-4341-904b-335357e1030c}, !- Handle
  F3 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {efcd3421-96c7-4065-b745-212803dea2ed}, !- Handle
  F3 N1 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {1cf705e7-efae-46a5-83de-1fb2b9cd1716}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {cecceb0b-32f3-42fc-b1d9-67c13bcff735}, !- Supply Air Fan Name
  {597ffe90-b6f9-4acc-bbc4-963983a0c63a}, !- Exhaust Air Fan Name
  {51b06b20-3400-4341-904b-335357e1030c}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {75534b77-51d3-4c92-adfb-b07a67be12d4}, !- Air Inlet Node Name
  {1502c2dc-1bf7-4d53-a23c-4e9503c9d08e}; !- Air Outlet Node Name

OS:Node,
  {7558dfb1-8b8e-4489-8140-630d474eba90}, !- Handle
  F3 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {2fae48d5-8365-430f-a531-7462fbafe47c}, !- Inlet Port
  {75534b77-51d3-4c92-adfb-b07a67be12d4}; !- Outlet Port

OS:Connection,
  {2fae48d5-8365-430f-a531-7462fbafe47c}, !- Handle
  {e501313f-2bd8-4706-b0c2-728aa1459fba}, !- Source Object
  2,                                      !- Outlet Port
  {7558dfb1-8b8e-4489-8140-630d474eba90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75534b77-51d3-4c92-adfb-b07a67be12d4}, !- Handle
  {7558dfb1-8b8e-4489-8140-630d474eba90}, !- Source Object
  3,                                      !- Outlet Port
  {efcd3421-96c7-4065-b745-212803dea2ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1fe8cc4b-3214-417a-a16b-5162160d1a89}, !- Handle
  F3 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {1502c2dc-1bf7-4d53-a23c-4e9503c9d08e}, !- Inlet Port
  {4a3fb060-6677-404f-a35f-65dcc2fd4ebd}; !- Outlet Port

OS:Connection,
  {4a3fb060-6677-404f-a35f-65dcc2fd4ebd}, !- Handle
  {1fe8cc4b-3214-417a-a16b-5162160d1a89}, !- Source Object
  3,                                      !- Outlet Port
  {b540919e-2eb8-413b-9755-84c72632ba67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1502c2dc-1bf7-4d53-a23c-4e9503c9d08e}, !- Handle
  {efcd3421-96c7-4065-b745-212803dea2ed}, !- Source Object
  13,                                     !- Outlet Port
  {1fe8cc4b-3214-417a-a16b-5162160d1a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {c2044937-4261-41a7-9585-14878435ea18}, !- Handle
  F3 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {2cc297cd-0a3b-4ce5-a745-d775e86d4ff6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2cc297cd-0a3b-4ce5-a745-d775e86d4ff6}, !- Handle
  Table Lookup 1 Independent Variable List 263, !- Name
  {7d04bd99-c4ad-4256-a612-0c53efb66279}; !- Model Object 1

OS:Table:Lookup,
  {87ab7b8e-ac03-49d7-bffe-012e6e066c1e}, !- Handle
  F3 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {45b8b63c-ba6b-499c-9ece-e4647e427068}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {45b8b63c-ba6b-499c-9ece-e4647e427068}, !- Handle
  Table Lookup 1 Independent Variable List 264, !- Name
  {7d04bd99-c4ad-4256-a612-0c53efb66279}; !- Model Object 1

OS:Table:Lookup,
  {9d58cfa0-97dc-4361-ae69-26d4fd1ab317}, !- Handle
  F3 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {1ebf3023-e5a8-459b-a2ad-627abd60e9b5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1ebf3023-e5a8-459b-a2ad-627abd60e9b5}, !- Handle
  Table Lookup 1 Independent Variable List 265, !- Name
  {7d04bd99-c4ad-4256-a612-0c53efb66279}; !- Model Object 1

OS:Table:Lookup,
  {bc3d5f58-1c47-44d9-ace9-43aa37f4e3a6}, !- Handle
  F3 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {98cdfb79-13f4-4dbb-a052-cc1c05688724}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {98cdfb79-13f4-4dbb-a052-cc1c05688724}, !- Handle
  Table Lookup 1 Independent Variable List 266, !- Name
  {7d04bd99-c4ad-4256-a612-0c53efb66279}; !- Model Object 1

OS:Connection,
  {071e9e2e-e3fd-4131-baba-498d10236720}, !- Handle
  {d643c8cc-eaa0-4842-963b-40931b266de3}, !- Source Object
  3,                                      !- Outlet Port
  {eb60d147-a640-4d57-b861-8a0a6d051e4e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {18928551-f7b6-43be-a3a1-a8112072d5fd}, !- Handle
  {eb60d147-a640-4d57-b861-8a0a6d051e4e}, !- Source Object
  7,                                      !- Outlet Port
  {4fe70e4a-4a37-44ce-bd18-d9fdb9bbf1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {607eae65-22f6-4f92-9279-9b7f3e159193}, !- Handle
  F7 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {342971ab-0341-46b2-9378-cbc62cac7e87}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4bec8ed4-b653-4581-b934-a002b1fa9a72}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {342971ab-0341-46b2-9378-cbc62cac7e87}, !- Handle
  Fan On Off Power Curve 141,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4bec8ed4-b653-4581-b934-a002b1fa9a72}, !- Handle
  Fan On Off Efficiency Curve 141,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {09c91c6d-94bb-4058-8a4e-bc248e591ba1}, !- Handle
  F7 S1 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {de6ada1e-76c7-45bb-a3d4-71a76a446ca2}, !- Air Inlet Node Name
  {3a497eda-dc25-4a84-bb20-24925917e16c}, !- Air Outlet Node Name
  {607eae65-22f6-4f92-9279-9b7f3e159193}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {25b9c0e9-617a-48d3-8d97-847d82e233cc}, !- Handle
  F7 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {2c38045d-8ca0-4c50-98b0-8773084d82c2}, !- Inlet Port
  {de6ada1e-76c7-45bb-a3d4-71a76a446ca2}; !- Outlet Port

OS:Connection,
  {2c38045d-8ca0-4c50-98b0-8773084d82c2}, !- Handle
  {c90b618d-cb79-45e1-be78-b8aa52f211ff}, !- Source Object
  2,                                      !- Outlet Port
  {25b9c0e9-617a-48d3-8d97-847d82e233cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de6ada1e-76c7-45bb-a3d4-71a76a446ca2}, !- Handle
  {25b9c0e9-617a-48d3-8d97-847d82e233cc}, !- Source Object
  3,                                      !- Outlet Port
  {09c91c6d-94bb-4058-8a4e-bc248e591ba1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {07559b24-308e-441d-8d07-774047956928}, !- Handle
  F7 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {3a497eda-dc25-4a84-bb20-24925917e16c}, !- Inlet Port
  {e1945cf9-3ba1-41fc-975a-ef1e9e344958}; !- Outlet Port

OS:Connection,
  {e1945cf9-3ba1-41fc-975a-ef1e9e344958}, !- Handle
  {07559b24-308e-441d-8d07-774047956928}, !- Source Object
  3,                                      !- Outlet Port
  {98cb60ad-53b9-48d2-ad93-4a15a8230c8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a497eda-dc25-4a84-bb20-24925917e16c}, !- Handle
  {09c91c6d-94bb-4058-8a4e-bc248e591ba1}, !- Source Object
  10,                                     !- Outlet Port
  {07559b24-308e-441d-8d07-774047956928}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9b3fa338-9d63-419e-9673-9ca7f8e0f89c}, !- Handle
  F7 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {05d7315e-1336-4c64-9c0d-599c4ac57a54}, !- Handle
  F2 N2 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d31b31b-d93b-4564-b9c6-0aa12b05ddbd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1578e9f-1bd9-483f-bc0c-7c144ae8a4ba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1d31b31b-d93b-4564-b9c6-0aa12b05ddbd}, !- Handle
  Fan On Off Power Curve 142,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1578e9f-1bd9-483f-bc0c-7c144ae8a4ba}, !- Handle
  Fan On Off Efficiency Curve 142,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {fd8dfb5c-7e84-44c9-aa5b-a82559ac44b0}, !- Handle
  F2 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {58644a23-f2d2-47c6-a40a-7b8be6e99a3f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9aedbe5b-799e-449b-bcd3-cb6f495f61ab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {58644a23-f2d2-47c6-a40a-7b8be6e99a3f}, !- Handle
  Fan On Off Power Curve 143,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9aedbe5b-799e-449b-bcd3-cb6f495f61ab}, !- Handle
  Fan On Off Efficiency Curve 143,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {08d15611-def7-44f0-b8c8-91bf5eafc346}, !- Handle
  F2 N2 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {e32581bb-47ba-46cb-95bd-5753d8f73842}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {331aab24-f5ef-4806-b340-3e328504e6cb}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {aa0b0bf4-f6b3-495c-9683-10d386fc0700}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {0899c394-07a7-4149-bbe3-1d4ee5ee5a59}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {f9dda09f-a6a1-4d22-95b3-c97b496d77c9}, !- Handle
  F2 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b32c43c6-12e4-430b-8cb6-f4a03900b69c}, !- Handle
  F2 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c1a0a1a6-3105-46c3-8c31-0c4785786cbc}, !- Handle
  F2 N2 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {08d15611-def7-44f0-b8c8-91bf5eafc346}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {05d7315e-1336-4c64-9c0d-599c4ac57a54}, !- Supply Air Fan Name
  {fd8dfb5c-7e84-44c9-aa5b-a82559ac44b0}, !- Exhaust Air Fan Name
  {b32c43c6-12e4-430b-8cb6-f4a03900b69c}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {5e87ae90-77ad-4ebe-9d0a-e400d3f3b0ad}, !- Air Inlet Node Name
  {7814ed95-2b79-4ddf-8631-9639da4fc4dc}; !- Air Outlet Node Name

OS:Node,
  {affa7cb4-d345-4ce3-862c-febf08b9093d}, !- Handle
  F2 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {0b28e35c-51b8-450c-bb52-ab7294cf7427}, !- Inlet Port
  {5e87ae90-77ad-4ebe-9d0a-e400d3f3b0ad}; !- Outlet Port

OS:Connection,
  {0b28e35c-51b8-450c-bb52-ab7294cf7427}, !- Handle
  {70333684-84bb-474b-88c4-2b5558879f69}, !- Source Object
  2,                                      !- Outlet Port
  {affa7cb4-d345-4ce3-862c-febf08b9093d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e87ae90-77ad-4ebe-9d0a-e400d3f3b0ad}, !- Handle
  {affa7cb4-d345-4ce3-862c-febf08b9093d}, !- Source Object
  3,                                      !- Outlet Port
  {c1a0a1a6-3105-46c3-8c31-0c4785786cbc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {689165d3-7a51-4473-8b44-d1e069007364}, !- Handle
  F2 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {7814ed95-2b79-4ddf-8631-9639da4fc4dc}, !- Inlet Port
  {c140c7c9-b0a4-4df2-a9b2-c811bd1a2cb1}; !- Outlet Port

OS:Connection,
  {c140c7c9-b0a4-4df2-a9b2-c811bd1a2cb1}, !- Handle
  {689165d3-7a51-4473-8b44-d1e069007364}, !- Source Object
  3,                                      !- Outlet Port
  {d914a216-269b-4dd6-92a6-ff6bcdc3f5b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7814ed95-2b79-4ddf-8631-9639da4fc4dc}, !- Handle
  {c1a0a1a6-3105-46c3-8c31-0c4785786cbc}, !- Source Object
  13,                                     !- Outlet Port
  {689165d3-7a51-4473-8b44-d1e069007364}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {e32581bb-47ba-46cb-95bd-5753d8f73842}, !- Handle
  F2 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {af2805cf-8b27-4b9a-a209-08d27970aebc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {af2805cf-8b27-4b9a-a209-08d27970aebc}, !- Handle
  Table Lookup 1 Independent Variable List 271, !- Name
  {f9dda09f-a6a1-4d22-95b3-c97b496d77c9}; !- Model Object 1

OS:Table:Lookup,
  {331aab24-f5ef-4806-b340-3e328504e6cb}, !- Handle
  F2 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {e896485d-786e-4fb7-9142-a7334898f884}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e896485d-786e-4fb7-9142-a7334898f884}, !- Handle
  Table Lookup 1 Independent Variable List 272, !- Name
  {f9dda09f-a6a1-4d22-95b3-c97b496d77c9}; !- Model Object 1

OS:Table:Lookup,
  {aa0b0bf4-f6b3-495c-9683-10d386fc0700}, !- Handle
  F2 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {83c8e393-6b8e-4957-b17b-3e6b5ed9e96c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {83c8e393-6b8e-4957-b17b-3e6b5ed9e96c}, !- Handle
  Table Lookup 1 Independent Variable List 273, !- Name
  {f9dda09f-a6a1-4d22-95b3-c97b496d77c9}; !- Model Object 1

OS:Table:Lookup,
  {0899c394-07a7-4149-bbe3-1d4ee5ee5a59}, !- Handle
  F2 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {e33aebcc-2ab7-46e0-8192-2b947db95c4f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e33aebcc-2ab7-46e0-8192-2b947db95c4f}, !- Handle
  Table Lookup 1 Independent Variable List 274, !- Name
  {f9dda09f-a6a1-4d22-95b3-c97b496d77c9}; !- Model Object 1

OS:Connection,
  {0df6d5f3-7d5a-471a-9612-ca8b463e90fc}, !- Handle
  {22df4ffd-0447-4bbe-b100-55e3c4322807}, !- Source Object
  3,                                      !- Outlet Port
  {17b59411-d625-4255-bde3-4a2a8bde08b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f56b71ad-09ae-4f01-97b8-ad91d10d8e2d}, !- Handle
  {17b59411-d625-4255-bde3-4a2a8bde08b8}, !- Source Object
  7,                                      !- Outlet Port
  {11903331-5332-4a35-9c0d-dfe496ee2e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {380d2396-6d24-4433-a039-fbb1870dc08e}, !- Handle
  T SE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f4bd0d4-fdf6-46da-8809-fd542dad1c82}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b1751f29-ab5d-4a7d-8684-861fc44f3bcd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f4bd0d4-fdf6-46da-8809-fd542dad1c82}, !- Handle
  Fan On Off Power Curve 144,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b1751f29-ab5d-4a7d-8684-861fc44f3bcd}, !- Handle
  Fan On Off Efficiency Curve 144,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {ccfbaab2-4588-4a14-8874-7049aeaeeeae}, !- Handle
  T SE Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {75361dd8-997e-42fa-a028-550d1a01a669}, !- Air Inlet Node Name
  {b52b09da-c505-4170-bc91-f852aef4748a}, !- Air Outlet Node Name
  {380d2396-6d24-4433-a039-fbb1870dc08e}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {576c969b-2fd7-40df-9df3-b973400b853a}, !- Handle
  T SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {eaeac5b7-f1bd-4dc7-9996-ee606e7a4d29}, !- Inlet Port
  {75361dd8-997e-42fa-a028-550d1a01a669}; !- Outlet Port

OS:Connection,
  {eaeac5b7-f1bd-4dc7-9996-ee606e7a4d29}, !- Handle
  {f480e42b-6a99-4159-acfa-13ac058721cd}, !- Source Object
  2,                                      !- Outlet Port
  {576c969b-2fd7-40df-9df3-b973400b853a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75361dd8-997e-42fa-a028-550d1a01a669}, !- Handle
  {576c969b-2fd7-40df-9df3-b973400b853a}, !- Source Object
  3,                                      !- Outlet Port
  {ccfbaab2-4588-4a14-8874-7049aeaeeeae}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9961ba8f-a5df-4242-bb7c-6dfd263f1931}, !- Handle
  T SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {b52b09da-c505-4170-bc91-f852aef4748a}, !- Inlet Port
  {34bc28dc-7095-4e80-8ade-573eec2e27c4}; !- Outlet Port

OS:Connection,
  {34bc28dc-7095-4e80-8ade-573eec2e27c4}, !- Handle
  {9961ba8f-a5df-4242-bb7c-6dfd263f1931}, !- Source Object
  3,                                      !- Outlet Port
  {32d7da2a-069a-4f05-8ce8-530c98a02ad5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b52b09da-c505-4170-bc91-f852aef4748a}, !- Handle
  {ccfbaab2-4588-4a14-8874-7049aeaeeeae}, !- Source Object
  10,                                     !- Outlet Port
  {9961ba8f-a5df-4242-bb7c-6dfd263f1931}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2c73684f-0bd7-4772-940f-12b83806d2a5}, !- Handle
  T SE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {b02a567d-cef5-4389-8951-b4c75697a7f9}, !- Handle
  F7 N1 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3595a20f-dc82-46ca-bd5e-47d76fffe1c8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66d4a9c4-f236-4135-9d7f-067e90903d44}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3595a20f-dc82-46ca-bd5e-47d76fffe1c8}, !- Handle
  Fan On Off Power Curve 145,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66d4a9c4-f236-4135-9d7f-067e90903d44}, !- Handle
  Fan On Off Efficiency Curve 145,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {2cd35ff1-cdfc-483f-b94e-2f0ae7dd0d3b}, !- Handle
  F7 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4db9130d-5e67-4028-8db2-4b3e2c4e37f5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e5f1b87-8f14-4829-9cb7-4f071f6e19a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4db9130d-5e67-4028-8db2-4b3e2c4e37f5}, !- Handle
  Fan On Off Power Curve 146,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e5f1b87-8f14-4829-9cb7-4f071f6e19a3}, !- Handle
  Fan On Off Efficiency Curve 146,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d985c1d4-7908-48cc-8b45-04db130a857a}, !- Handle
  F7 N1 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {f3b5220c-a274-446a-8d61-19d457d53080}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {b714140d-d665-4a2f-bf62-3a7cd53f8183}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {abe705e6-33ab-4f1a-b61d-4c6ca2b7d8d2}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {06c03048-b73e-4e9d-8da6-fefa274f8337}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {bd187814-cb19-4da0-9d84-de8f5323f24a}, !- Handle
  F7 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {fe834635-5b24-4eb9-9cc7-9cc9e89127f2}, !- Handle
  F7 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {8185fff4-3407-4fb9-b2a8-505f7a49302c}, !- Handle
  F7 N1 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {d985c1d4-7908-48cc-8b45-04db130a857a}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {b02a567d-cef5-4389-8951-b4c75697a7f9}, !- Supply Air Fan Name
  {2cd35ff1-cdfc-483f-b94e-2f0ae7dd0d3b}, !- Exhaust Air Fan Name
  {fe834635-5b24-4eb9-9cc7-9cc9e89127f2}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {25037826-3080-49b0-abc5-94ff57bcc5e0}, !- Air Inlet Node Name
  {43d06942-05d6-463e-90ea-c4e5bf3968c0}; !- Air Outlet Node Name

OS:Node,
  {918f4b08-8a11-4ff3-9057-b9d02d27ed36}, !- Handle
  F7 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {11934d8a-e104-41d9-8a3e-9714613184bb}, !- Inlet Port
  {25037826-3080-49b0-abc5-94ff57bcc5e0}; !- Outlet Port

OS:Connection,
  {11934d8a-e104-41d9-8a3e-9714613184bb}, !- Handle
  {424772f2-a3a6-443c-ba9f-480ac9a8fb39}, !- Source Object
  2,                                      !- Outlet Port
  {918f4b08-8a11-4ff3-9057-b9d02d27ed36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25037826-3080-49b0-abc5-94ff57bcc5e0}, !- Handle
  {918f4b08-8a11-4ff3-9057-b9d02d27ed36}, !- Source Object
  3,                                      !- Outlet Port
  {8185fff4-3407-4fb9-b2a8-505f7a49302c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f44c9cb5-f196-4e67-b6aa-b4cb258dd87d}, !- Handle
  F7 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {43d06942-05d6-463e-90ea-c4e5bf3968c0}, !- Inlet Port
  {5abff62f-60e6-46ac-b273-02dac7513004}; !- Outlet Port

OS:Connection,
  {5abff62f-60e6-46ac-b273-02dac7513004}, !- Handle
  {f44c9cb5-f196-4e67-b6aa-b4cb258dd87d}, !- Source Object
  3,                                      !- Outlet Port
  {57c70a9b-68ec-4c49-822c-6c893fc4591e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43d06942-05d6-463e-90ea-c4e5bf3968c0}, !- Handle
  {8185fff4-3407-4fb9-b2a8-505f7a49302c}, !- Source Object
  13,                                     !- Outlet Port
  {f44c9cb5-f196-4e67-b6aa-b4cb258dd87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {f3b5220c-a274-446a-8d61-19d457d53080}, !- Handle
  F7 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {3f489326-cf53-490d-86ac-4a1118b70f1b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3f489326-cf53-490d-86ac-4a1118b70f1b}, !- Handle
  Table Lookup 1 Independent Variable List 279, !- Name
  {bd187814-cb19-4da0-9d84-de8f5323f24a}; !- Model Object 1

OS:Table:Lookup,
  {b714140d-d665-4a2f-bf62-3a7cd53f8183}, !- Handle
  F7 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {57726be4-086b-4df4-8548-3f7963b3b27e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {57726be4-086b-4df4-8548-3f7963b3b27e}, !- Handle
  Table Lookup 1 Independent Variable List 280, !- Name
  {bd187814-cb19-4da0-9d84-de8f5323f24a}; !- Model Object 1

OS:Table:Lookup,
  {abe705e6-33ab-4f1a-b61d-4c6ca2b7d8d2}, !- Handle
  F7 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {249e2f32-7ede-4e51-beac-3cf473a0c276}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {249e2f32-7ede-4e51-beac-3cf473a0c276}, !- Handle
  Table Lookup 1 Independent Variable List 281, !- Name
  {bd187814-cb19-4da0-9d84-de8f5323f24a}; !- Model Object 1

OS:Table:Lookup,
  {06c03048-b73e-4e9d-8da6-fefa274f8337}, !- Handle
  F7 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {10586113-e4d9-44a1-a3e7-106290318adc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {10586113-e4d9-44a1-a3e7-106290318adc}, !- Handle
  Table Lookup 1 Independent Variable List 282, !- Name
  {bd187814-cb19-4da0-9d84-de8f5323f24a}; !- Model Object 1

OS:Connection,
  {91be368e-1a8d-4a63-9761-18e603b6f0f7}, !- Handle
  {d1d410b8-2e6f-470d-89f6-510d87ec6390}, !- Source Object
  3,                                      !- Outlet Port
  {c8904fb5-5891-4b95-839e-753598126cdf}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {22362569-4014-4566-8c0d-6d80dc64b5cb}, !- Handle
  {c8904fb5-5891-4b95-839e-753598126cdf}, !- Source Object
  7,                                      !- Outlet Port
  {543501a3-787a-4f38-886c-fb13765b219c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9f4195a4-3dca-487f-91a3-cd1b11ea3d24}, !- Handle
  F4 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe925cd9-0604-45fa-832d-2b187750d57b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4b4ceab1-6815-438e-ae2e-03c8cf3563a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fe925cd9-0604-45fa-832d-2b187750d57b}, !- Handle
  Fan On Off Power Curve 147,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4b4ceab1-6815-438e-ae2e-03c8cf3563a0}, !- Handle
  Fan On Off Efficiency Curve 147,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {a082e503-d776-4bd7-8103-e49d139d46d5}, !- Handle
  F4 S1 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {cb0da578-bb21-402d-b6f3-706744abc6db}, !- Air Inlet Node Name
  {57c2c62d-b911-423c-95da-722d0a709912}, !- Air Outlet Node Name
  {9f4195a4-3dca-487f-91a3-cd1b11ea3d24}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {235afbb1-899d-46fc-a6fd-e61e037d0b36}, !- Handle
  F4 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {5c8a934e-1406-403d-af51-29b93a497b86}, !- Inlet Port
  {cb0da578-bb21-402d-b6f3-706744abc6db}; !- Outlet Port

OS:Connection,
  {5c8a934e-1406-403d-af51-29b93a497b86}, !- Handle
  {591e6d03-7305-41fb-a3aa-c0e206d748aa}, !- Source Object
  2,                                      !- Outlet Port
  {235afbb1-899d-46fc-a6fd-e61e037d0b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0da578-bb21-402d-b6f3-706744abc6db}, !- Handle
  {235afbb1-899d-46fc-a6fd-e61e037d0b36}, !- Source Object
  3,                                      !- Outlet Port
  {a082e503-d776-4bd7-8103-e49d139d46d5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a03e7cab-e313-4c05-8df6-0defa4acff71}, !- Handle
  F4 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {57c2c62d-b911-423c-95da-722d0a709912}, !- Inlet Port
  {76378460-ea74-4ece-a235-f4dd6f5541ed}; !- Outlet Port

OS:Connection,
  {76378460-ea74-4ece-a235-f4dd6f5541ed}, !- Handle
  {a03e7cab-e313-4c05-8df6-0defa4acff71}, !- Source Object
  3,                                      !- Outlet Port
  {c91ffbe2-57bb-4b57-a3a5-6a04a5af4e67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57c2c62d-b911-423c-95da-722d0a709912}, !- Handle
  {a082e503-d776-4bd7-8103-e49d139d46d5}, !- Source Object
  10,                                     !- Outlet Port
  {a03e7cab-e313-4c05-8df6-0defa4acff71}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4b834fc7-90d3-406a-96ea-00f57825cbe1}, !- Handle
  F4 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {12b9e9c0-d9b2-4908-81d5-da3672d1a306}, !- Handle
  M SW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b1359789-1eba-4f2c-bf9b-569a1429e4fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6f3a7d3f-1601-4b1b-b51d-467fd52df716}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b1359789-1eba-4f2c-bf9b-569a1429e4fe}, !- Handle
  Fan On Off Power Curve 148,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6f3a7d3f-1601-4b1b-b51d-467fd52df716}, !- Handle
  Fan On Off Efficiency Curve 148,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {6b1d17ea-a2c9-4a0f-91c4-5b71701497d1}, !- Handle
  M SW Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {658e12c4-265f-443b-a07c-1d4c78610daa}, !- Air Inlet Node Name
  {df78b0e3-2234-4c1d-aed1-cd69d7784436}, !- Air Outlet Node Name
  {12b9e9c0-d9b2-4908-81d5-da3672d1a306}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {ace036fd-7bdf-4f3a-b027-75a5d8e95673}, !- Handle
  M SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {d24c0985-82db-4485-a263-001abf877200}, !- Inlet Port
  {658e12c4-265f-443b-a07c-1d4c78610daa}; !- Outlet Port

OS:Connection,
  {d24c0985-82db-4485-a263-001abf877200}, !- Handle
  {a89c061a-505b-465e-a00a-26294b5cce04}, !- Source Object
  2,                                      !- Outlet Port
  {ace036fd-7bdf-4f3a-b027-75a5d8e95673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658e12c4-265f-443b-a07c-1d4c78610daa}, !- Handle
  {ace036fd-7bdf-4f3a-b027-75a5d8e95673}, !- Source Object
  3,                                      !- Outlet Port
  {6b1d17ea-a2c9-4a0f-91c4-5b71701497d1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {64f6d3e4-deb0-4e85-8e06-8df89c713cc9}, !- Handle
  M SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {df78b0e3-2234-4c1d-aed1-cd69d7784436}, !- Inlet Port
  {a6269fc5-2c2f-4082-b38d-b1bd824de1c1}; !- Outlet Port

OS:Connection,
  {a6269fc5-2c2f-4082-b38d-b1bd824de1c1}, !- Handle
  {64f6d3e4-deb0-4e85-8e06-8df89c713cc9}, !- Source Object
  3,                                      !- Outlet Port
  {5fe6f21e-852a-4bef-9678-9ee2302d4c71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df78b0e3-2234-4c1d-aed1-cd69d7784436}, !- Handle
  {6b1d17ea-a2c9-4a0f-91c4-5b71701497d1}, !- Source Object
  10,                                     !- Outlet Port
  {64f6d3e4-deb0-4e85-8e06-8df89c713cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7ca90724-d161-4d2b-ab3b-9b6f906879ae}, !- Handle
  M SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {373d3617-0142-4ba4-b3d0-6489e69f6c03}, !- Handle
  F3 SE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {01602912-bddf-4083-83c0-dcdd606723f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d380b7ea-8c8b-44b8-93ca-9e047294769c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {01602912-bddf-4083-83c0-dcdd606723f7}, !- Handle
  Fan On Off Power Curve 149,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d380b7ea-8c8b-44b8-93ca-9e047294769c}, !- Handle
  Fan On Off Efficiency Curve 149,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {57bf4424-2475-4b70-bc58-e3b4095330df}, !- Handle
  F3 SE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {2773604e-ed2d-4e28-9093-0103ba7962ad}, !- Air Inlet Node Name
  {933d3ee4-4506-49de-9c0a-7f601b35ba84}, !- Air Outlet Node Name
  {373d3617-0142-4ba4-b3d0-6489e69f6c03}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {c202d992-71a2-43df-a369-1cdf4eabaebe}, !- Handle
  F3 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {0559632f-b4e4-497f-a80d-9497c44d366b}, !- Inlet Port
  {2773604e-ed2d-4e28-9093-0103ba7962ad}; !- Outlet Port

OS:Connection,
  {0559632f-b4e4-497f-a80d-9497c44d366b}, !- Handle
  {9f1d68f6-a033-46f7-80ec-76cffc8f7746}, !- Source Object
  2,                                      !- Outlet Port
  {c202d992-71a2-43df-a369-1cdf4eabaebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2773604e-ed2d-4e28-9093-0103ba7962ad}, !- Handle
  {c202d992-71a2-43df-a369-1cdf4eabaebe}, !- Source Object
  3,                                      !- Outlet Port
  {57bf4424-2475-4b70-bc58-e3b4095330df}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2711bd0a-5e92-404c-9790-1239173285ff}, !- Handle
  F3 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {933d3ee4-4506-49de-9c0a-7f601b35ba84}, !- Inlet Port
  {1f4b51dc-94d2-4a96-84e0-c0da6582f8c5}; !- Outlet Port

OS:Connection,
  {1f4b51dc-94d2-4a96-84e0-c0da6582f8c5}, !- Handle
  {2711bd0a-5e92-404c-9790-1239173285ff}, !- Source Object
  3,                                      !- Outlet Port
  {ebb5b2e6-7fda-4263-9b92-246545506230}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {933d3ee4-4506-49de-9c0a-7f601b35ba84}, !- Handle
  {57bf4424-2475-4b70-bc58-e3b4095330df}, !- Source Object
  10,                                     !- Outlet Port
  {2711bd0a-5e92-404c-9790-1239173285ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e9eadf20-37d3-4e1b-abb3-3678b8da5586}, !- Handle
  F3 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {5a238e09-5fa3-45c6-aa9e-e9748ac38d34}, !- Handle
  M SE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9a51bdb4-89d2-4bc6-9fdc-42da11e4d9a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c4bac019-225e-42ae-bc8c-21a8fdd1c4cc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9a51bdb4-89d2-4bc6-9fdc-42da11e4d9a3}, !- Handle
  Fan On Off Power Curve 150,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c4bac019-225e-42ae-bc8c-21a8fdd1c4cc}, !- Handle
  Fan On Off Efficiency Curve 150,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {b62f0ab8-7950-4577-ab99-bc6ca1f7df23}, !- Handle
  M SE Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {1f90c641-c5ec-4a8c-9355-535dda4b4889}, !- Air Inlet Node Name
  {f90f9fc1-6a0d-4e02-8b41-afe14e1033e0}, !- Air Outlet Node Name
  {5a238e09-5fa3-45c6-aa9e-e9748ac38d34}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {529a864d-8978-4a68-8e4f-281ab839c6d8}, !- Handle
  M SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {3189e1ef-2ffd-4237-9b38-d553ae2d0563}, !- Inlet Port
  {1f90c641-c5ec-4a8c-9355-535dda4b4889}; !- Outlet Port

OS:Connection,
  {3189e1ef-2ffd-4237-9b38-d553ae2d0563}, !- Handle
  {e3fdf91b-405f-4165-b8b1-bea442cafd3a}, !- Source Object
  2,                                      !- Outlet Port
  {529a864d-8978-4a68-8e4f-281ab839c6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f90c641-c5ec-4a8c-9355-535dda4b4889}, !- Handle
  {529a864d-8978-4a68-8e4f-281ab839c6d8}, !- Source Object
  3,                                      !- Outlet Port
  {b62f0ab8-7950-4577-ab99-bc6ca1f7df23}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b6a60eeb-9eec-4270-9998-093a88cbe52f}, !- Handle
  M SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {f90f9fc1-6a0d-4e02-8b41-afe14e1033e0}, !- Inlet Port
  {d848207a-cd77-447e-bbcd-e8fe4a20cffc}; !- Outlet Port

OS:Connection,
  {d848207a-cd77-447e-bbcd-e8fe4a20cffc}, !- Handle
  {b6a60eeb-9eec-4270-9998-093a88cbe52f}, !- Source Object
  3,                                      !- Outlet Port
  {de61a7c1-008d-400e-9c71-fc476b8a8be4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f90f9fc1-6a0d-4e02-8b41-afe14e1033e0}, !- Handle
  {b62f0ab8-7950-4577-ab99-bc6ca1f7df23}, !- Source Object
  10,                                     !- Outlet Port
  {b6a60eeb-9eec-4270-9998-093a88cbe52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c7d0b8a4-2c07-4741-810f-6627a2ad773f}, !- Handle
  M SE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {5c269336-abf9-4515-a00a-c9156aca6d05}, !- Handle
  F6 SW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1d6d77a-fdd9-42b3-a781-5a2b0fd2d6ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a8ffe58c-5d10-42f5-86af-54df2dbeb93f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e1d6d77a-fdd9-42b3-a781-5a2b0fd2d6ed}, !- Handle
  Fan On Off Power Curve 151,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a8ffe58c-5d10-42f5-86af-54df2dbeb93f}, !- Handle
  Fan On Off Efficiency Curve 151,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {e6ccbc1d-2984-4b23-beed-51bc2a6cb926}, !- Handle
  F6 SW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {71939b36-9ad6-44c4-abe7-823d4892556a}, !- Air Inlet Node Name
  {d4ea273e-bc6c-4680-9c35-c7461698cff5}, !- Air Outlet Node Name
  {5c269336-abf9-4515-a00a-c9156aca6d05}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {5550b7b8-2362-49be-ba32-afcffdb7420b}, !- Handle
  F6 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {8cd54208-bd74-44bf-bac5-a66c846af540}, !- Inlet Port
  {71939b36-9ad6-44c4-abe7-823d4892556a}; !- Outlet Port

OS:Connection,
  {8cd54208-bd74-44bf-bac5-a66c846af540}, !- Handle
  {55051b69-de50-4348-931f-eb0dc39ff998}, !- Source Object
  2,                                      !- Outlet Port
  {5550b7b8-2362-49be-ba32-afcffdb7420b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71939b36-9ad6-44c4-abe7-823d4892556a}, !- Handle
  {5550b7b8-2362-49be-ba32-afcffdb7420b}, !- Source Object
  3,                                      !- Outlet Port
  {e6ccbc1d-2984-4b23-beed-51bc2a6cb926}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5dd6e992-405d-4a2d-94ce-726596bd5c1c}, !- Handle
  F6 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {d4ea273e-bc6c-4680-9c35-c7461698cff5}, !- Inlet Port
  {9cbf0f33-303b-44cf-a9f4-6f1bebe84be2}; !- Outlet Port

OS:Connection,
  {9cbf0f33-303b-44cf-a9f4-6f1bebe84be2}, !- Handle
  {5dd6e992-405d-4a2d-94ce-726596bd5c1c}, !- Source Object
  3,                                      !- Outlet Port
  {9130960d-7b08-4dda-b27d-fd5d49cef811}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4ea273e-bc6c-4680-9c35-c7461698cff5}, !- Handle
  {e6ccbc1d-2984-4b23-beed-51bc2a6cb926}, !- Source Object
  10,                                     !- Outlet Port
  {5dd6e992-405d-4a2d-94ce-726596bd5c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cb29c941-b46c-46fe-8faf-5eb2496dd070}, !- Handle
  F6 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {126223f9-bff8-4c0c-8016-e606d05a6ec7}, !- Handle
  F8 N2 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {214ada1c-b4d5-44e0-97c5-576f5331472b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28d3fff5-be96-4788-8f5a-9b3a7de554bf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {214ada1c-b4d5-44e0-97c5-576f5331472b}, !- Handle
  Fan On Off Power Curve 152,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {28d3fff5-be96-4788-8f5a-9b3a7de554bf}, !- Handle
  Fan On Off Efficiency Curve 152,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {bdd387b5-bb8a-4213-bf5c-8218f3c4c464}, !- Handle
  F8 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {133f01ce-b5ea-4e19-b28d-6bbc4b705dcb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {480efa60-c461-45b3-9c15-ae6db7d941af}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {133f01ce-b5ea-4e19-b28d-6bbc4b705dcb}, !- Handle
  Fan On Off Power Curve 153,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {480efa60-c461-45b3-9c15-ae6db7d941af}, !- Handle
  Fan On Off Efficiency Curve 153,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2a36f4a7-5cf8-488b-ae94-06fb8476da42}, !- Handle
  F8 N2 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {b6974050-f902-4787-bf43-ea5d1df60006}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {8687e971-558a-4edc-89ab-2f088a1f278f}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {0c5289f9-657d-4867-9aba-741f44f02198}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {12df3558-fd30-4129-b2ae-560b0dd07a4f}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {1f502554-9e72-448b-9b55-f288efd111da}, !- Handle
  F8 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c10c0762-5a05-4700-8640-f42f3021a040}, !- Handle
  F8 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5eb7c626-a6ab-4ca1-abb8-57cb293a8017}, !- Handle
  F8 N2 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {2a36f4a7-5cf8-488b-ae94-06fb8476da42}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {126223f9-bff8-4c0c-8016-e606d05a6ec7}, !- Supply Air Fan Name
  {bdd387b5-bb8a-4213-bf5c-8218f3c4c464}, !- Exhaust Air Fan Name
  {c10c0762-5a05-4700-8640-f42f3021a040}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {56589770-ffdc-464b-9500-12cf24dd454f}, !- Air Inlet Node Name
  {5382789a-70bc-4dcb-aaa8-c502755fef86}; !- Air Outlet Node Name

OS:Node,
  {3351e9ec-2659-4fcb-b6d4-827b4ec4eded}, !- Handle
  F8 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {9e2d14c4-9141-4b32-9045-3f2fa70c2b93}, !- Inlet Port
  {56589770-ffdc-464b-9500-12cf24dd454f}; !- Outlet Port

OS:Connection,
  {9e2d14c4-9141-4b32-9045-3f2fa70c2b93}, !- Handle
  {236ad6f8-6417-4da8-961f-6dd094de8964}, !- Source Object
  2,                                      !- Outlet Port
  {3351e9ec-2659-4fcb-b6d4-827b4ec4eded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56589770-ffdc-464b-9500-12cf24dd454f}, !- Handle
  {3351e9ec-2659-4fcb-b6d4-827b4ec4eded}, !- Source Object
  3,                                      !- Outlet Port
  {5eb7c626-a6ab-4ca1-abb8-57cb293a8017}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {47de932e-efaf-4849-b139-69ba0327f1ad}, !- Handle
  F8 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {5382789a-70bc-4dcb-aaa8-c502755fef86}, !- Inlet Port
  {e0ccfce7-3ffa-4815-8e39-a3bc971f501e}; !- Outlet Port

OS:Connection,
  {e0ccfce7-3ffa-4815-8e39-a3bc971f501e}, !- Handle
  {47de932e-efaf-4849-b139-69ba0327f1ad}, !- Source Object
  3,                                      !- Outlet Port
  {7c5e71eb-2265-4dd1-ae1b-c0e9a7bbbb53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5382789a-70bc-4dcb-aaa8-c502755fef86}, !- Handle
  {5eb7c626-a6ab-4ca1-abb8-57cb293a8017}, !- Source Object
  13,                                     !- Outlet Port
  {47de932e-efaf-4849-b139-69ba0327f1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {b6974050-f902-4787-bf43-ea5d1df60006}, !- Handle
  F8 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {a4fa4c60-1081-4c4b-ae0c-83e1659d6c57}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a4fa4c60-1081-4c4b-ae0c-83e1659d6c57}, !- Handle
  Table Lookup 1 Independent Variable List 287, !- Name
  {1f502554-9e72-448b-9b55-f288efd111da}; !- Model Object 1

OS:Table:Lookup,
  {8687e971-558a-4edc-89ab-2f088a1f278f}, !- Handle
  F8 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {bba6df57-24f7-4a92-8574-2110e41dd2aa}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bba6df57-24f7-4a92-8574-2110e41dd2aa}, !- Handle
  Table Lookup 1 Independent Variable List 288, !- Name
  {1f502554-9e72-448b-9b55-f288efd111da}; !- Model Object 1

OS:Table:Lookup,
  {0c5289f9-657d-4867-9aba-741f44f02198}, !- Handle
  F8 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {b99de9f1-93c0-4f40-b56a-e1ba1bdba6b2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b99de9f1-93c0-4f40-b56a-e1ba1bdba6b2}, !- Handle
  Table Lookup 1 Independent Variable List 289, !- Name
  {1f502554-9e72-448b-9b55-f288efd111da}; !- Model Object 1

OS:Table:Lookup,
  {12df3558-fd30-4129-b2ae-560b0dd07a4f}, !- Handle
  F8 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {679f206d-dced-48d3-b416-0f218332569c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {679f206d-dced-48d3-b416-0f218332569c}, !- Handle
  Table Lookup 1 Independent Variable List 290, !- Name
  {1f502554-9e72-448b-9b55-f288efd111da}; !- Model Object 1

OS:Connection,
  {e4dd811b-f0ef-48ab-a8fd-dccb9548c9db}, !- Handle
  {3ccacfd0-0cf8-4ced-a558-0e0a0e347e7d}, !- Source Object
  3,                                      !- Outlet Port
  {513c8a91-e9b4-4ef3-85e5-a5768e1dc691}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {100f16b9-1ba4-4018-bd86-475d16af31c4}, !- Handle
  {513c8a91-e9b4-4ef3-85e5-a5768e1dc691}, !- Source Object
  7,                                      !- Outlet Port
  {b42ca9a4-2c95-41bf-8b66-5300aeacaf4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {69942a03-5f8e-4005-82f7-78165f2dbac4}, !- Handle
  F6 SE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cd65484-306a-4c15-b6f6-756b56eae524}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1fb0458-f576-4a72-8b50-e39c5a87f7e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5cd65484-306a-4c15-b6f6-756b56eae524}, !- Handle
  Fan On Off Power Curve 154,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1fb0458-f576-4a72-8b50-e39c5a87f7e3}, !- Handle
  Fan On Off Efficiency Curve 154,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {25f075b4-104d-4603-9d27-58d2de10b13a}, !- Handle
  F6 SE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {f6257aad-19bd-4046-8468-a9f5057e2b1d}, !- Air Inlet Node Name
  {48a4d3e2-6f19-478e-ba9e-64c3ead30e92}, !- Air Outlet Node Name
  {69942a03-5f8e-4005-82f7-78165f2dbac4}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {a7514ab1-6dfb-40da-b0b2-7a8723ca9bbf}, !- Handle
  F6 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {12f4f00e-67bf-41c7-84dd-44a3e5813e61}, !- Inlet Port
  {f6257aad-19bd-4046-8468-a9f5057e2b1d}; !- Outlet Port

OS:Connection,
  {12f4f00e-67bf-41c7-84dd-44a3e5813e61}, !- Handle
  {bd5a2dce-7d23-422e-85f7-2cb8acfd840d}, !- Source Object
  2,                                      !- Outlet Port
  {a7514ab1-6dfb-40da-b0b2-7a8723ca9bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6257aad-19bd-4046-8468-a9f5057e2b1d}, !- Handle
  {a7514ab1-6dfb-40da-b0b2-7a8723ca9bbf}, !- Source Object
  3,                                      !- Outlet Port
  {25f075b4-104d-4603-9d27-58d2de10b13a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ac9613f8-22df-40fd-8d9a-2b18cfdd533f}, !- Handle
  F6 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {48a4d3e2-6f19-478e-ba9e-64c3ead30e92}, !- Inlet Port
  {fca788d9-8940-4464-a295-faddea83d819}; !- Outlet Port

OS:Connection,
  {fca788d9-8940-4464-a295-faddea83d819}, !- Handle
  {ac9613f8-22df-40fd-8d9a-2b18cfdd533f}, !- Source Object
  3,                                      !- Outlet Port
  {2e637eb4-087a-4c33-b502-f6adbda469c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48a4d3e2-6f19-478e-ba9e-64c3ead30e92}, !- Handle
  {25f075b4-104d-4603-9d27-58d2de10b13a}, !- Source Object
  10,                                     !- Outlet Port
  {ac9613f8-22df-40fd-8d9a-2b18cfdd533f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {79567067-2a65-4c3c-9592-97a4e7767320}, !- Handle
  F6 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {0a8d3c2e-2ea2-4d56-9b9a-a411b0f83560}, !- Handle
  F6 N2 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe74f69b-23f3-4f97-8083-5d498c7db0d0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cef99f05-3283-4258-96d6-cc59de2c2fb1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fe74f69b-23f3-4f97-8083-5d498c7db0d0}, !- Handle
  Fan On Off Power Curve 155,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cef99f05-3283-4258-96d6-cc59de2c2fb1}, !- Handle
  Fan On Off Efficiency Curve 155,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {8cb4b217-900c-42c0-8606-a1531b92af2d}, !- Handle
  F6 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bed4299b-3a2d-45f2-a945-26ecaf8d1544}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ec68cf85-75db-43dc-9a32-b5682998f204}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bed4299b-3a2d-45f2-a945-26ecaf8d1544}, !- Handle
  Fan On Off Power Curve 156,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ec68cf85-75db-43dc-9a32-b5682998f204}, !- Handle
  Fan On Off Efficiency Curve 156,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e75c6721-301a-425a-a813-42e68c595480}, !- Handle
  F6 N2 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {7fab7813-57ca-4749-a8a4-f932b2ecf0b6}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {3c6ffb66-7c15-4424-9691-87b7c1b45c9c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {0f3b80d6-fda0-44d8-b5a7-88739c254684}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {4d48435b-ef6d-4221-b984-ccbc55e2b098}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {3dac8da1-903f-4a84-b47e-288fe9ff9677}, !- Handle
  F6 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {82339723-6e39-4b44-9be5-b40aa2bbdd09}, !- Handle
  F6 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {a4274941-2d26-4190-acbd-051878e762c8}, !- Handle
  F6 N2 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {e75c6721-301a-425a-a813-42e68c595480}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {0a8d3c2e-2ea2-4d56-9b9a-a411b0f83560}, !- Supply Air Fan Name
  {8cb4b217-900c-42c0-8606-a1531b92af2d}, !- Exhaust Air Fan Name
  {82339723-6e39-4b44-9be5-b40aa2bbdd09}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {9ff8ce80-4d6a-450e-b594-01d1a30ce327}, !- Air Inlet Node Name
  {e835a44c-5b15-412e-9ccc-38e5ec1fc96e}; !- Air Outlet Node Name

OS:Node,
  {54ee7d06-45d2-4033-a70d-dbedcfe866c9}, !- Handle
  F6 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {87dbd6a2-0a96-4914-84b9-1967f51d2c65}, !- Inlet Port
  {9ff8ce80-4d6a-450e-b594-01d1a30ce327}; !- Outlet Port

OS:Connection,
  {87dbd6a2-0a96-4914-84b9-1967f51d2c65}, !- Handle
  {0637a256-8a2c-4c9e-80f3-7b3e69573a04}, !- Source Object
  2,                                      !- Outlet Port
  {54ee7d06-45d2-4033-a70d-dbedcfe866c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff8ce80-4d6a-450e-b594-01d1a30ce327}, !- Handle
  {54ee7d06-45d2-4033-a70d-dbedcfe866c9}, !- Source Object
  3,                                      !- Outlet Port
  {a4274941-2d26-4190-acbd-051878e762c8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {65434c0a-bf96-4128-a125-6195da3cfa29}, !- Handle
  F6 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {e835a44c-5b15-412e-9ccc-38e5ec1fc96e}, !- Inlet Port
  {8c6e2ff3-8a3e-4c2b-bf62-9d49d7ea774a}; !- Outlet Port

OS:Connection,
  {8c6e2ff3-8a3e-4c2b-bf62-9d49d7ea774a}, !- Handle
  {65434c0a-bf96-4128-a125-6195da3cfa29}, !- Source Object
  3,                                      !- Outlet Port
  {73008137-75c8-482a-8597-dd0ed2472cbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e835a44c-5b15-412e-9ccc-38e5ec1fc96e}, !- Handle
  {a4274941-2d26-4190-acbd-051878e762c8}, !- Source Object
  13,                                     !- Outlet Port
  {65434c0a-bf96-4128-a125-6195da3cfa29}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {7fab7813-57ca-4749-a8a4-f932b2ecf0b6}, !- Handle
  F6 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {cb8e5a79-a624-4aee-90d3-38e5b9eb7b7c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cb8e5a79-a624-4aee-90d3-38e5b9eb7b7c}, !- Handle
  Table Lookup 1 Independent Variable List 295, !- Name
  {3dac8da1-903f-4a84-b47e-288fe9ff9677}; !- Model Object 1

OS:Table:Lookup,
  {3c6ffb66-7c15-4424-9691-87b7c1b45c9c}, !- Handle
  F6 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {90fe7502-6e56-4c3e-97e8-cc741ea6d79b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {90fe7502-6e56-4c3e-97e8-cc741ea6d79b}, !- Handle
  Table Lookup 1 Independent Variable List 296, !- Name
  {3dac8da1-903f-4a84-b47e-288fe9ff9677}; !- Model Object 1

OS:Table:Lookup,
  {0f3b80d6-fda0-44d8-b5a7-88739c254684}, !- Handle
  F6 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {457d8bc7-9a59-4df9-b7f9-d79965a9bb50}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {457d8bc7-9a59-4df9-b7f9-d79965a9bb50}, !- Handle
  Table Lookup 1 Independent Variable List 297, !- Name
  {3dac8da1-903f-4a84-b47e-288fe9ff9677}; !- Model Object 1

OS:Table:Lookup,
  {4d48435b-ef6d-4221-b984-ccbc55e2b098}, !- Handle
  F6 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {da6e69db-1692-48d0-9706-6a611ffe9c8f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {da6e69db-1692-48d0-9706-6a611ffe9c8f}, !- Handle
  Table Lookup 1 Independent Variable List 298, !- Name
  {3dac8da1-903f-4a84-b47e-288fe9ff9677}; !- Model Object 1

OS:Connection,
  {bad10900-7916-4ced-9a16-b8f51948679e}, !- Handle
  {f19a0fa2-f9b0-4ded-98d9-0992484dafe6}, !- Source Object
  3,                                      !- Outlet Port
  {18f14313-9dcf-428c-b1a7-afde7890b148}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {603b1ea2-e2da-4b6c-a10d-4964d305eb34}, !- Handle
  {18f14313-9dcf-428c-b1a7-afde7890b148}, !- Source Object
  7,                                      !- Outlet Port
  {4698f070-d23d-44d0-87ae-445887f93cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {41c15264-d7fb-49fc-af0c-0bcd320cbe47}, !- Handle
  F2 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b43078ae-ced7-4d86-8861-f432a158b0cd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6b7fff45-20df-478e-b1f3-3dbcf6a6afdb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b43078ae-ced7-4d86-8861-f432a158b0cd}, !- Handle
  Fan On Off Power Curve 157,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6b7fff45-20df-478e-b1f3-3dbcf6a6afdb}, !- Handle
  Fan On Off Efficiency Curve 157,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {34b2686a-f385-4dae-b3c8-241d5b83f03b}, !- Handle
  F2 S2 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {00358564-276f-4729-8aba-705c0dc823bb}, !- Air Inlet Node Name
  {ebfe6295-3d08-4bf3-b5b2-696b761b09bc}, !- Air Outlet Node Name
  {41c15264-d7fb-49fc-af0c-0bcd320cbe47}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {2052d684-235a-4e7d-8600-2837084ff3f1}, !- Handle
  F2 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {bfcb2443-7a4b-45e5-b510-7c3de8a88784}, !- Inlet Port
  {00358564-276f-4729-8aba-705c0dc823bb}; !- Outlet Port

OS:Connection,
  {bfcb2443-7a4b-45e5-b510-7c3de8a88784}, !- Handle
  {f8bc2e51-616b-4f3f-bec7-8ac001ebb02e}, !- Source Object
  2,                                      !- Outlet Port
  {2052d684-235a-4e7d-8600-2837084ff3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00358564-276f-4729-8aba-705c0dc823bb}, !- Handle
  {2052d684-235a-4e7d-8600-2837084ff3f1}, !- Source Object
  3,                                      !- Outlet Port
  {34b2686a-f385-4dae-b3c8-241d5b83f03b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b9d07fd7-d43d-4a08-a47f-f3506c49ed86}, !- Handle
  F2 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {ebfe6295-3d08-4bf3-b5b2-696b761b09bc}, !- Inlet Port
  {3e526e68-1a0a-4c52-ac46-32706ed925a2}; !- Outlet Port

OS:Connection,
  {3e526e68-1a0a-4c52-ac46-32706ed925a2}, !- Handle
  {b9d07fd7-d43d-4a08-a47f-f3506c49ed86}, !- Source Object
  3,                                      !- Outlet Port
  {807973e6-3f44-4ef3-85d2-cdda05333185}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebfe6295-3d08-4bf3-b5b2-696b761b09bc}, !- Handle
  {34b2686a-f385-4dae-b3c8-241d5b83f03b}, !- Source Object
  10,                                     !- Outlet Port
  {b9d07fd7-d43d-4a08-a47f-f3506c49ed86}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d9a8aacb-37b1-418e-ae19-af1b2faced08}, !- Handle
  F2 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {76d70c47-6f97-4812-8ae9-b01aa950f765}, !- Handle
  G S1 Apartment ZN ERV Supply Fan,       !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57cd8b93-da6e-4f82-a449-16f89fc527e9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fcec6b30-2f34-4bf5-8cf5-f82d30afc337}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57cd8b93-da6e-4f82-a449-16f89fc527e9}, !- Handle
  Fan On Off Power Curve 158,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fcec6b30-2f34-4bf5-8cf5-f82d30afc337}, !- Handle
  Fan On Off Efficiency Curve 158,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {3226cb3c-5c72-4f08-8770-1331f6a86650}, !- Handle
  G S1 Apartment ZN ERV Exhaust Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {11f629b2-3677-4bd8-be0d-81ebbb6a9822}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d061d867-c9a8-40d7-a620-65ebde2a1cbf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {11f629b2-3677-4bd8-be0d-81ebbb6a9822}, !- Handle
  Fan On Off Power Curve 159,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d061d867-c9a8-40d7-a620-65ebde2a1cbf}, !- Handle
  Fan On Off Efficiency Curve 159,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b236cd9c-a07c-4ae8-853a-80b1982846cf}, !- Handle
  G S1 Apartment ZN ERV HX,               !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {312dfeaa-a175-4c7b-93d2-f28937757d4c}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {643b1b30-449d-44a8-8df9-af7de8f3ee15}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a4af089b-f904-41d5-af46-97cd8a19682e}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {c205d1a4-6dc5-4f86-ae60-dab55fac148c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {788881f1-66dc-4f1f-8914-cd3b6474ebfb}, !- Handle
  G S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {37e755ed-fdb3-4c95-80b3-f8b235ec153b}, !- Handle
  G S1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d16dc354-177f-4e08-a1c5-6618d2e8e6f1}, !- Handle
  G S1 Apartment ZN ERV,                  !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {b236cd9c-a07c-4ae8-853a-80b1982846cf}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {76d70c47-6f97-4812-8ae9-b01aa950f765}, !- Supply Air Fan Name
  {3226cb3c-5c72-4f08-8770-1331f6a86650}, !- Exhaust Air Fan Name
  {37e755ed-fdb3-4c95-80b3-f8b235ec153b}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {68938021-e723-4b4c-a1e2-442a397a6dd4}, !- Air Inlet Node Name
  {08b7ff0f-bbaf-471e-ad49-b69093054a53}; !- Air Outlet Node Name

OS:Node,
  {85aae824-0457-42ff-9d7b-734a250a0123}, !- Handle
  G S1 Apartment ZN ERV Inlet Air Node,   !- Name
  {b474a23e-d17b-4a47-aa36-5432ce63227d}, !- Inlet Port
  {68938021-e723-4b4c-a1e2-442a397a6dd4}; !- Outlet Port

OS:Connection,
  {b474a23e-d17b-4a47-aa36-5432ce63227d}, !- Handle
  {713f01dd-cb36-47d1-9ed7-d00f15e531ed}, !- Source Object
  2,                                      !- Outlet Port
  {85aae824-0457-42ff-9d7b-734a250a0123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68938021-e723-4b4c-a1e2-442a397a6dd4}, !- Handle
  {85aae824-0457-42ff-9d7b-734a250a0123}, !- Source Object
  3,                                      !- Outlet Port
  {d16dc354-177f-4e08-a1c5-6618d2e8e6f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {25688ff9-74b6-4fa6-ac5a-cf33e7d0dcad}, !- Handle
  G S1 Apartment ZN ERV Outlet Air Node,  !- Name
  {08b7ff0f-bbaf-471e-ad49-b69093054a53}, !- Inlet Port
  {bd7b1555-11d8-48e1-8017-ee45f65c9fa3}; !- Outlet Port

OS:Connection,
  {bd7b1555-11d8-48e1-8017-ee45f65c9fa3}, !- Handle
  {25688ff9-74b6-4fa6-ac5a-cf33e7d0dcad}, !- Source Object
  3,                                      !- Outlet Port
  {6e8785eb-cc0b-4aaa-aabb-7cd9948dc2d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08b7ff0f-bbaf-471e-ad49-b69093054a53}, !- Handle
  {d16dc354-177f-4e08-a1c5-6618d2e8e6f1}, !- Source Object
  13,                                     !- Outlet Port
  {25688ff9-74b6-4fa6-ac5a-cf33e7d0dcad}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {312dfeaa-a175-4c7b-93d2-f28937757d4c}, !- Handle
  G S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {1207b2d5-32ee-43ee-abe4-c46067c1e488}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1207b2d5-32ee-43ee-abe4-c46067c1e488}, !- Handle
  Table Lookup 1 Independent Variable List 303, !- Name
  {788881f1-66dc-4f1f-8914-cd3b6474ebfb}; !- Model Object 1

OS:Table:Lookup,
  {643b1b30-449d-44a8-8df9-af7de8f3ee15}, !- Handle
  G S1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {d2b62b73-c71b-4786-bcb2-c79630ad4d45}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d2b62b73-c71b-4786-bcb2-c79630ad4d45}, !- Handle
  Table Lookup 1 Independent Variable List 304, !- Name
  {788881f1-66dc-4f1f-8914-cd3b6474ebfb}; !- Model Object 1

OS:Table:Lookup,
  {a4af089b-f904-41d5-af46-97cd8a19682e}, !- Handle
  G S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {ab201745-3bb1-4c52-b982-66a9bd1a1a55}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ab201745-3bb1-4c52-b982-66a9bd1a1a55}, !- Handle
  Table Lookup 1 Independent Variable List 305, !- Name
  {788881f1-66dc-4f1f-8914-cd3b6474ebfb}; !- Model Object 1

OS:Table:Lookup,
  {c205d1a4-6dc5-4f86-ae60-dab55fac148c}, !- Handle
  G S1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {6e0e52da-2b5b-4b1e-bbde-0bf1c0a60d0e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6e0e52da-2b5b-4b1e-bbde-0bf1c0a60d0e}, !- Handle
  Table Lookup 1 Independent Variable List 306, !- Name
  {788881f1-66dc-4f1f-8914-cd3b6474ebfb}; !- Model Object 1

OS:Connection,
  {603dbf59-dc78-489a-b781-b534cf613c7a}, !- Handle
  {99be85c1-20fe-488b-af33-4e21dd596d23}, !- Source Object
  3,                                      !- Outlet Port
  {805f18b8-d4ae-44d8-b60b-896abdf4a796}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {301f224f-8087-4c7e-b9d3-2781ae1012db}, !- Handle
  {805f18b8-d4ae-44d8-b60b-896abdf4a796}, !- Source Object
  7,                                      !- Outlet Port
  {5f361a04-f5dd-4ece-baee-b5f05021699f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {31300575-42da-4cb6-a058-254d380c88f5}, !- Handle
  F6 N1 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {820646f4-73d3-4b4a-81d9-9006f6eb219d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9694148f-7964-48a5-ba0f-33d743ec2e57}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {820646f4-73d3-4b4a-81d9-9006f6eb219d}, !- Handle
  Fan On Off Power Curve 160,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9694148f-7964-48a5-ba0f-33d743ec2e57}, !- Handle
  Fan On Off Efficiency Curve 160,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f02825c0-d5e6-4871-a63f-35806465daa9}, !- Handle
  F6 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39131fbf-33fc-4d5c-a170-b63ca43fd62e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4de051f3-ee55-4570-b0bc-d1568c4ec795}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {39131fbf-33fc-4d5c-a170-b63ca43fd62e}, !- Handle
  Fan On Off Power Curve 161,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4de051f3-ee55-4570-b0bc-d1568c4ec795}, !- Handle
  Fan On Off Efficiency Curve 161,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6468662f-1d0e-47ef-9357-9f62987c2d15}, !- Handle
  F6 N1 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {0138a6f9-2d2a-4bb5-81ba-a3cf3f764448}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {42a68ddc-9dc3-483e-8da3-b0a2300a728c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {dd09017c-7abe-4d84-966c-511d5626a4ce}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {2625ffb2-d984-4e36-84f3-2daab2480cdd}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {fc61273f-5785-4bc4-abaf-93033b3147d4}, !- Handle
  F6 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3c353bd3-75b2-44c2-b205-733056825d7a}, !- Handle
  F6 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {93ab00d7-b788-4208-8fb5-7ad4384765a0}, !- Handle
  F6 N1 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {6468662f-1d0e-47ef-9357-9f62987c2d15}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {31300575-42da-4cb6-a058-254d380c88f5}, !- Supply Air Fan Name
  {f02825c0-d5e6-4871-a63f-35806465daa9}, !- Exhaust Air Fan Name
  {3c353bd3-75b2-44c2-b205-733056825d7a}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {4ff18636-c73a-4e30-945a-a1a9c34186ac}, !- Air Inlet Node Name
  {74c129e1-a621-43f7-9d9f-ab2015146dd9}; !- Air Outlet Node Name

OS:Node,
  {c61d23e6-f3a2-408a-b78a-a6307d64f806}, !- Handle
  F6 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {335a0f43-3341-4da7-b830-f4e7040d2e71}, !- Inlet Port
  {4ff18636-c73a-4e30-945a-a1a9c34186ac}; !- Outlet Port

OS:Connection,
  {335a0f43-3341-4da7-b830-f4e7040d2e71}, !- Handle
  {8a739404-e771-448f-b3a0-b923e380bd49}, !- Source Object
  2,                                      !- Outlet Port
  {c61d23e6-f3a2-408a-b78a-a6307d64f806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff18636-c73a-4e30-945a-a1a9c34186ac}, !- Handle
  {c61d23e6-f3a2-408a-b78a-a6307d64f806}, !- Source Object
  3,                                      !- Outlet Port
  {93ab00d7-b788-4208-8fb5-7ad4384765a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a93ed818-cf74-4b5f-b85f-a3f148d00e2a}, !- Handle
  F6 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {74c129e1-a621-43f7-9d9f-ab2015146dd9}, !- Inlet Port
  {71357caf-7b49-46f0-a2b4-1d360225eafb}; !- Outlet Port

OS:Connection,
  {71357caf-7b49-46f0-a2b4-1d360225eafb}, !- Handle
  {a93ed818-cf74-4b5f-b85f-a3f148d00e2a}, !- Source Object
  3,                                      !- Outlet Port
  {1c80c5dd-8426-4738-bfff-fc61c629e2a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74c129e1-a621-43f7-9d9f-ab2015146dd9}, !- Handle
  {93ab00d7-b788-4208-8fb5-7ad4384765a0}, !- Source Object
  13,                                     !- Outlet Port
  {a93ed818-cf74-4b5f-b85f-a3f148d00e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {0138a6f9-2d2a-4bb5-81ba-a3cf3f764448}, !- Handle
  F6 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {18641386-2872-4dd0-9671-744d9333e404}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {18641386-2872-4dd0-9671-744d9333e404}, !- Handle
  Table Lookup 1 Independent Variable List 311, !- Name
  {fc61273f-5785-4bc4-abaf-93033b3147d4}; !- Model Object 1

OS:Table:Lookup,
  {42a68ddc-9dc3-483e-8da3-b0a2300a728c}, !- Handle
  F6 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {34c6b6ab-8076-415b-883d-74974c59ab88}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {34c6b6ab-8076-415b-883d-74974c59ab88}, !- Handle
  Table Lookup 1 Independent Variable List 312, !- Name
  {fc61273f-5785-4bc4-abaf-93033b3147d4}; !- Model Object 1

OS:Table:Lookup,
  {dd09017c-7abe-4d84-966c-511d5626a4ce}, !- Handle
  F6 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {fba264c6-39c4-41b4-98d2-81a7be2ba9ce}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fba264c6-39c4-41b4-98d2-81a7be2ba9ce}, !- Handle
  Table Lookup 1 Independent Variable List 313, !- Name
  {fc61273f-5785-4bc4-abaf-93033b3147d4}; !- Model Object 1

OS:Table:Lookup,
  {2625ffb2-d984-4e36-84f3-2daab2480cdd}, !- Handle
  F6 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {cde40fe9-2e66-4942-b3ce-c23c28b69d67}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cde40fe9-2e66-4942-b3ce-c23c28b69d67}, !- Handle
  Table Lookup 1 Independent Variable List 314, !- Name
  {fc61273f-5785-4bc4-abaf-93033b3147d4}; !- Model Object 1

OS:Connection,
  {6f7e30de-8dc7-44fd-9800-6d1870e3e536}, !- Handle
  {5f197797-924c-49ba-b80a-258c3fa0b05e}, !- Source Object
  3,                                      !- Outlet Port
  {0742142c-f97a-4a77-8962-bb4bc455cd05}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b29c1a98-21ec-43f7-ac37-683d635d9532}, !- Handle
  {0742142c-f97a-4a77-8962-bb4bc455cd05}, !- Source Object
  7,                                      !- Outlet Port
  {0b02a8f9-d064-4070-a9a7-d00e9ff5bfe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a594e33c-74ec-468c-8f1b-7f503eb88076}, !- Handle
  T N2 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5ad58eab-e75e-4d5a-8e7f-044c448910b8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de31681a-38bc-477c-92b3-1648f8529d67}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5ad58eab-e75e-4d5a-8e7f-044c448910b8}, !- Handle
  Fan On Off Power Curve 162,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de31681a-38bc-477c-92b3-1648f8529d67}, !- Handle
  Fan On Off Efficiency Curve 162,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {42e45cbe-0693-42a1-809a-338137174a6c}, !- Handle
  T N2 Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {9ee5ae8b-a9e7-4902-86d7-e6a5f838eeb9}, !- Air Inlet Node Name
  {da619297-2886-483b-a110-1f28a21c3a03}, !- Air Outlet Node Name
  {a594e33c-74ec-468c-8f1b-7f503eb88076}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {f9c0c278-7ce6-4e96-8cd1-8a858f8e45fa}, !- Handle
  T N2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {c299fe16-07ec-432e-98da-337bdfbd71e8}, !- Inlet Port
  {9ee5ae8b-a9e7-4902-86d7-e6a5f838eeb9}; !- Outlet Port

OS:Connection,
  {c299fe16-07ec-432e-98da-337bdfbd71e8}, !- Handle
  {509bd8cb-43dc-44fc-83d6-4f1dd5361bc7}, !- Source Object
  2,                                      !- Outlet Port
  {f9c0c278-7ce6-4e96-8cd1-8a858f8e45fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee5ae8b-a9e7-4902-86d7-e6a5f838eeb9}, !- Handle
  {f9c0c278-7ce6-4e96-8cd1-8a858f8e45fa}, !- Source Object
  3,                                      !- Outlet Port
  {42e45cbe-0693-42a1-809a-338137174a6c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6d5b9ce0-d04c-47f0-b2aa-9cc4510771ab}, !- Handle
  T N2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {da619297-2886-483b-a110-1f28a21c3a03}, !- Inlet Port
  {438e313b-bed5-4a5b-afc9-0382a25ee174}; !- Outlet Port

OS:Connection,
  {438e313b-bed5-4a5b-afc9-0382a25ee174}, !- Handle
  {6d5b9ce0-d04c-47f0-b2aa-9cc4510771ab}, !- Source Object
  3,                                      !- Outlet Port
  {3e83340e-e5e0-429c-bce1-501a96236278}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da619297-2886-483b-a110-1f28a21c3a03}, !- Handle
  {42e45cbe-0693-42a1-809a-338137174a6c}, !- Source Object
  10,                                     !- Outlet Port
  {6d5b9ce0-d04c-47f0-b2aa-9cc4510771ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {09630463-5c84-4f0b-b1fd-03052af5fa85}, !- Handle
  T N2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {5023ed6f-110a-4ac2-b587-18d2ed1eea5e}, !- Handle
  F4 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {324707ee-9f8d-47d9-8ebd-02799ad748a0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {186ef127-3e2b-4ff3-9c37-b2bb05ca7f48}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {324707ee-9f8d-47d9-8ebd-02799ad748a0}, !- Handle
  Fan On Off Power Curve 163,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {186ef127-3e2b-4ff3-9c37-b2bb05ca7f48}, !- Handle
  Fan On Off Efficiency Curve 163,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {55ab2709-3a12-4668-88ad-78ffaa318a2e}, !- Handle
  F4 S2 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {634814cd-4f84-4d50-b142-f391b74c7034}, !- Air Inlet Node Name
  {7094c147-addf-4c8e-9272-bd6b4f3903ef}, !- Air Outlet Node Name
  {5023ed6f-110a-4ac2-b587-18d2ed1eea5e}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {74de94fc-3b67-44ab-a641-04beb3c29383}, !- Handle
  F4 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {c1224b08-f0cc-497d-846d-6f7087aef561}, !- Inlet Port
  {634814cd-4f84-4d50-b142-f391b74c7034}; !- Outlet Port

OS:Connection,
  {c1224b08-f0cc-497d-846d-6f7087aef561}, !- Handle
  {f9b0b1ec-00cc-4b09-9492-a31430c07f5b}, !- Source Object
  2,                                      !- Outlet Port
  {74de94fc-3b67-44ab-a641-04beb3c29383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {634814cd-4f84-4d50-b142-f391b74c7034}, !- Handle
  {74de94fc-3b67-44ab-a641-04beb3c29383}, !- Source Object
  3,                                      !- Outlet Port
  {55ab2709-3a12-4668-88ad-78ffaa318a2e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {65b82938-baa2-41e1-a49b-5051902c42a4}, !- Handle
  F4 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {7094c147-addf-4c8e-9272-bd6b4f3903ef}, !- Inlet Port
  {3f17f619-63df-4d0e-afb7-9b4c095f283f}; !- Outlet Port

OS:Connection,
  {3f17f619-63df-4d0e-afb7-9b4c095f283f}, !- Handle
  {65b82938-baa2-41e1-a49b-5051902c42a4}, !- Source Object
  3,                                      !- Outlet Port
  {c3969c6b-1a83-46c5-88c0-77e5572571da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7094c147-addf-4c8e-9272-bd6b4f3903ef}, !- Handle
  {55ab2709-3a12-4668-88ad-78ffaa318a2e}, !- Source Object
  10,                                     !- Outlet Port
  {65b82938-baa2-41e1-a49b-5051902c42a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {29f2f66e-deff-42fa-93bb-49867a823927}, !- Handle
  F4 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {c32043c5-3f19-49e5-b71b-aa6f64fe40c4}, !- Handle
  F6 S1 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bcda31a5-57dc-4c23-aaa2-9d666545bbd6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {841f3241-661e-4a27-ba87-fc657aefdb2b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bcda31a5-57dc-4c23-aaa2-9d666545bbd6}, !- Handle
  Fan On Off Power Curve 164,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {841f3241-661e-4a27-ba87-fc657aefdb2b}, !- Handle
  Fan On Off Efficiency Curve 164,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {5c150b64-5e57-4109-94cf-04c676059aaa}, !- Handle
  F6 S1 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {bffd5910-a21e-41ed-bac5-dd18645e6135}, !- Air Inlet Node Name
  {45689adb-4cb6-4fa5-9d26-22f240726dd7}, !- Air Outlet Node Name
  {c32043c5-3f19-49e5-b71b-aa6f64fe40c4}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {bfc2fc56-e4ad-4e38-b496-fbb7defd5703}, !- Handle
  F6 S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {2f150331-0acb-408a-94cb-cb3492ba3faf}, !- Inlet Port
  {bffd5910-a21e-41ed-bac5-dd18645e6135}; !- Outlet Port

OS:Connection,
  {2f150331-0acb-408a-94cb-cb3492ba3faf}, !- Handle
  {38108f02-1818-4d96-bf9e-f094ed1a62bb}, !- Source Object
  2,                                      !- Outlet Port
  {bfc2fc56-e4ad-4e38-b496-fbb7defd5703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bffd5910-a21e-41ed-bac5-dd18645e6135}, !- Handle
  {bfc2fc56-e4ad-4e38-b496-fbb7defd5703}, !- Source Object
  3,                                      !- Outlet Port
  {5c150b64-5e57-4109-94cf-04c676059aaa}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b06e03f1-deae-4fc2-847b-80b8e9b03294}, !- Handle
  F6 S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {45689adb-4cb6-4fa5-9d26-22f240726dd7}, !- Inlet Port
  {3de4b4ba-5484-4225-954c-4e194d8c8871}; !- Outlet Port

OS:Connection,
  {3de4b4ba-5484-4225-954c-4e194d8c8871}, !- Handle
  {b06e03f1-deae-4fc2-847b-80b8e9b03294}, !- Source Object
  3,                                      !- Outlet Port
  {863c3290-aa13-43f2-a70b-996fc5457656}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45689adb-4cb6-4fa5-9d26-22f240726dd7}, !- Handle
  {5c150b64-5e57-4109-94cf-04c676059aaa}, !- Source Object
  10,                                     !- Outlet Port
  {b06e03f1-deae-4fc2-847b-80b8e9b03294}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {46ecf342-d84f-4d8c-b6ab-3fd16f9164d2}, !- Handle
  F6 S1 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {3c06df44-a9f6-4d9c-8ba6-d4ff5ed00a21}, !- Handle
  F7 SE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f79bbc76-f069-42c4-9143-d4a11de7245e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {189dbb7b-07ca-4f86-ab28-16c6f457afef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f79bbc76-f069-42c4-9143-d4a11de7245e}, !- Handle
  Fan On Off Power Curve 165,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {189dbb7b-07ca-4f86-ab28-16c6f457afef}, !- Handle
  Fan On Off Efficiency Curve 165,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {6b9ca1b9-0d10-46da-b5e7-5ab66900fb42}, !- Handle
  F7 SE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {320334b4-020b-4791-b6c2-14461d32e592}, !- Air Inlet Node Name
  {0058823c-9cc0-4b39-af79-652fc534d479}, !- Air Outlet Node Name
  {3c06df44-a9f6-4d9c-8ba6-d4ff5ed00a21}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {b1875dcd-d54d-4334-8b55-504c38bef3c5}, !- Handle
  F7 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {e1d65ffa-d35a-4b43-a20d-ce4a87233545}, !- Inlet Port
  {320334b4-020b-4791-b6c2-14461d32e592}; !- Outlet Port

OS:Connection,
  {e1d65ffa-d35a-4b43-a20d-ce4a87233545}, !- Handle
  {e14ec882-d367-4e5f-a2b0-5ade57c5d714}, !- Source Object
  2,                                      !- Outlet Port
  {b1875dcd-d54d-4334-8b55-504c38bef3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320334b4-020b-4791-b6c2-14461d32e592}, !- Handle
  {b1875dcd-d54d-4334-8b55-504c38bef3c5}, !- Source Object
  3,                                      !- Outlet Port
  {6b9ca1b9-0d10-46da-b5e7-5ab66900fb42}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2c56a742-cc30-41e1-ae36-e8c93b30eca9}, !- Handle
  F7 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {0058823c-9cc0-4b39-af79-652fc534d479}, !- Inlet Port
  {718c38a2-6a36-4343-b79c-984824e4643d}; !- Outlet Port

OS:Connection,
  {718c38a2-6a36-4343-b79c-984824e4643d}, !- Handle
  {2c56a742-cc30-41e1-ae36-e8c93b30eca9}, !- Source Object
  3,                                      !- Outlet Port
  {8dffee45-d074-41cc-ae2d-080f553f3bba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0058823c-9cc0-4b39-af79-652fc534d479}, !- Handle
  {6b9ca1b9-0d10-46da-b5e7-5ab66900fb42}, !- Source Object
  10,                                     !- Outlet Port
  {2c56a742-cc30-41e1-ae36-e8c93b30eca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fbac5e86-3d17-44be-83b0-e2efee8a6d8a}, !- Handle
  F7 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {3029a004-9175-4c3a-a552-95bf2e958e84}, !- Handle
  G NW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {544fcd5f-69cb-4799-854a-870af25be8c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa20f79f-24da-4b01-a5f8-e71d4a0ef790}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {544fcd5f-69cb-4799-854a-870af25be8c4}, !- Handle
  Fan On Off Power Curve 166,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa20f79f-24da-4b01-a5f8-e71d4a0ef790}, !- Handle
  Fan On Off Efficiency Curve 166,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {f82b02e3-cfb6-4504-86ff-442c3bb28357}, !- Handle
  G NW Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {d9129ef7-7151-4068-8059-2ea4570b53ad}, !- Air Inlet Node Name
  {ae552487-a48c-4852-b1c0-36cbd080dda0}, !- Air Outlet Node Name
  {3029a004-9175-4c3a-a552-95bf2e958e84}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {2f3fe34c-8a58-47c4-b3a1-ecd2c4424905}, !- Handle
  G NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {e448610f-d387-408c-bcfa-173e14078eb7}, !- Inlet Port
  {d9129ef7-7151-4068-8059-2ea4570b53ad}; !- Outlet Port

OS:Connection,
  {e448610f-d387-408c-bcfa-173e14078eb7}, !- Handle
  {6ae5b3ae-bff2-46c0-94d2-0c2943d62e3e}, !- Source Object
  2,                                      !- Outlet Port
  {2f3fe34c-8a58-47c4-b3a1-ecd2c4424905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9129ef7-7151-4068-8059-2ea4570b53ad}, !- Handle
  {2f3fe34c-8a58-47c4-b3a1-ecd2c4424905}, !- Source Object
  3,                                      !- Outlet Port
  {f82b02e3-cfb6-4504-86ff-442c3bb28357}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3bff4d63-727a-4cc1-b230-0353a3812017}, !- Handle
  G NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {ae552487-a48c-4852-b1c0-36cbd080dda0}, !- Inlet Port
  {f3f8786f-6d2c-4865-9c1d-7d89617ef80d}; !- Outlet Port

OS:Connection,
  {f3f8786f-6d2c-4865-9c1d-7d89617ef80d}, !- Handle
  {3bff4d63-727a-4cc1-b230-0353a3812017}, !- Source Object
  3,                                      !- Outlet Port
  {1dedd379-e4f2-40c1-93db-9c6eaf349228}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae552487-a48c-4852-b1c0-36cbd080dda0}, !- Handle
  {f82b02e3-cfb6-4504-86ff-442c3bb28357}, !- Source Object
  10,                                     !- Outlet Port
  {3bff4d63-727a-4cc1-b230-0353a3812017}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {622e0ea6-3bb7-4982-85b7-0f925b584de4}, !- Handle
  G NW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {2a3bbce3-7cc3-4c54-9e2a-d6bd0fdab675}, !- Handle
  F8 NE Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cdaf0d9d-6842-4bab-b64c-baaf357db0c6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f98c5e63-c7e3-4888-9397-61b2f833d2ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cdaf0d9d-6842-4bab-b64c-baaf357db0c6}, !- Handle
  Fan On Off Power Curve 167,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f98c5e63-c7e3-4888-9397-61b2f833d2ae}, !- Handle
  Fan On Off Efficiency Curve 167,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {7e7d07bd-570c-44f0-b3b9-96ca6c45d484}, !- Handle
  F8 NE Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {73fe99ec-ac19-4ad0-b509-556f24da3019}, !- Air Inlet Node Name
  {5f58968c-30ff-4b7a-9050-2402614dd3c6}, !- Air Outlet Node Name
  {2a3bbce3-7cc3-4c54-9e2a-d6bd0fdab675}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {4f719033-a031-4bec-9994-5cca3dd6b227}, !- Handle
  F8 NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {1b97ce72-05b7-4414-9d30-3b22823760f0}, !- Inlet Port
  {73fe99ec-ac19-4ad0-b509-556f24da3019}; !- Outlet Port

OS:Connection,
  {1b97ce72-05b7-4414-9d30-3b22823760f0}, !- Handle
  {8dd1026c-98f4-4171-900b-53ec8bc9a3ab}, !- Source Object
  2,                                      !- Outlet Port
  {4f719033-a031-4bec-9994-5cca3dd6b227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73fe99ec-ac19-4ad0-b509-556f24da3019}, !- Handle
  {4f719033-a031-4bec-9994-5cca3dd6b227}, !- Source Object
  3,                                      !- Outlet Port
  {7e7d07bd-570c-44f0-b3b9-96ca6c45d484}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cc5cedd5-6fd0-4ec2-94ed-98efe31c6d46}, !- Handle
  F8 NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {5f58968c-30ff-4b7a-9050-2402614dd3c6}, !- Inlet Port
  {6749a023-352c-43bf-8235-19d04bc48c3f}; !- Outlet Port

OS:Connection,
  {6749a023-352c-43bf-8235-19d04bc48c3f}, !- Handle
  {cc5cedd5-6fd0-4ec2-94ed-98efe31c6d46}, !- Source Object
  3,                                      !- Outlet Port
  {84c0492e-5506-4ab0-a98c-2cb9afbd2211}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f58968c-30ff-4b7a-9050-2402614dd3c6}, !- Handle
  {7e7d07bd-570c-44f0-b3b9-96ca6c45d484}, !- Source Object
  10,                                     !- Outlet Port
  {cc5cedd5-6fd0-4ec2-94ed-98efe31c6d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d6193220-a35a-4846-a475-ccafb52a04bf}, !- Handle
  F8 NE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {f3f23654-96c4-47ce-bd7c-f8e4bf445a5c}, !- Handle
  F8 SW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a0747e5d-3bd3-41af-a09e-e3625acd264f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5233a61b-f6a7-4bfb-8166-98fcd345ad1f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a0747e5d-3bd3-41af-a09e-e3625acd264f}, !- Handle
  Fan On Off Power Curve 168,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5233a61b-f6a7-4bfb-8166-98fcd345ad1f}, !- Handle
  Fan On Off Efficiency Curve 168,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {95b6a1f1-67df-412b-bf89-5a34a6ba0477}, !- Handle
  F8 SW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {d51fcee2-c74a-4bd7-9e4c-e397addcc242}, !- Air Inlet Node Name
  {916cba43-fd4d-40e6-b6e3-1320be3ee161}, !- Air Outlet Node Name
  {f3f23654-96c4-47ce-bd7c-f8e4bf445a5c}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {95674f43-be33-4d9c-bfdc-e8b66500bdfa}, !- Handle
  F8 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {8c877ea8-1c72-4be0-9f33-483ef2cc718b}, !- Inlet Port
  {d51fcee2-c74a-4bd7-9e4c-e397addcc242}; !- Outlet Port

OS:Connection,
  {8c877ea8-1c72-4be0-9f33-483ef2cc718b}, !- Handle
  {5c680808-7060-4b62-a34f-0857666abd69}, !- Source Object
  2,                                      !- Outlet Port
  {95674f43-be33-4d9c-bfdc-e8b66500bdfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51fcee2-c74a-4bd7-9e4c-e397addcc242}, !- Handle
  {95674f43-be33-4d9c-bfdc-e8b66500bdfa}, !- Source Object
  3,                                      !- Outlet Port
  {95b6a1f1-67df-412b-bf89-5a34a6ba0477}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b6f76ea4-1575-42c4-963d-3e2ceb4a5342}, !- Handle
  F8 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {916cba43-fd4d-40e6-b6e3-1320be3ee161}, !- Inlet Port
  {4bb114a8-c4ed-402c-ae15-1563871e35c9}; !- Outlet Port

OS:Connection,
  {4bb114a8-c4ed-402c-ae15-1563871e35c9}, !- Handle
  {b6f76ea4-1575-42c4-963d-3e2ceb4a5342}, !- Source Object
  3,                                      !- Outlet Port
  {a70b61a7-b019-4db3-a612-335e437ffd12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {916cba43-fd4d-40e6-b6e3-1320be3ee161}, !- Handle
  {95b6a1f1-67df-412b-bf89-5a34a6ba0477}, !- Source Object
  10,                                     !- Outlet Port
  {b6f76ea4-1575-42c4-963d-3e2ceb4a5342}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3d85aa8c-a46f-40d4-995c-657d78b3557b}, !- Handle
  F8 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {1632b81a-2b95-4ccc-9de5-b896c601032c}, !- Handle
  T N1 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {457d4b38-38fe-4f2f-b4d0-143233a1abe2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6935daa0-d5d1-44ad-8e54-778a3b3eb349}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {457d4b38-38fe-4f2f-b4d0-143233a1abe2}, !- Handle
  Fan On Off Power Curve 169,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6935daa0-d5d1-44ad-8e54-778a3b3eb349}, !- Handle
  Fan On Off Efficiency Curve 169,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {17c6cfcb-f23f-4eed-b2de-190517d92d37}, !- Handle
  T N1 Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {b29bda38-8b0e-4b2d-b333-6f0118bcafbe}, !- Air Inlet Node Name
  {b87ddcfc-fbcd-4be4-b998-6065191f1020}, !- Air Outlet Node Name
  {1632b81a-2b95-4ccc-9de5-b896c601032c}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {241130c6-0f02-4c76-bc66-0c1771a0649d}, !- Handle
  T N1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {835a1812-03ba-4a0a-b2a1-223618a20cab}, !- Inlet Port
  {b29bda38-8b0e-4b2d-b333-6f0118bcafbe}; !- Outlet Port

OS:Connection,
  {835a1812-03ba-4a0a-b2a1-223618a20cab}, !- Handle
  {3980101a-8740-4cc4-b41d-d90a0f0d9788}, !- Source Object
  2,                                      !- Outlet Port
  {241130c6-0f02-4c76-bc66-0c1771a0649d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b29bda38-8b0e-4b2d-b333-6f0118bcafbe}, !- Handle
  {241130c6-0f02-4c76-bc66-0c1771a0649d}, !- Source Object
  3,                                      !- Outlet Port
  {17c6cfcb-f23f-4eed-b2de-190517d92d37}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d6a37fdb-1243-4563-8cf6-7e9a9ff94eb0}, !- Handle
  T N1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {b87ddcfc-fbcd-4be4-b998-6065191f1020}, !- Inlet Port
  {9d05c495-b1dd-4688-8822-76c5ea813117}; !- Outlet Port

OS:Connection,
  {9d05c495-b1dd-4688-8822-76c5ea813117}, !- Handle
  {d6a37fdb-1243-4563-8cf6-7e9a9ff94eb0}, !- Source Object
  3,                                      !- Outlet Port
  {6f4a297a-1506-4f30-9712-9d9c2b906fdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b87ddcfc-fbcd-4be4-b998-6065191f1020}, !- Handle
  {17c6cfcb-f23f-4eed-b2de-190517d92d37}, !- Source Object
  10,                                     !- Outlet Port
  {d6a37fdb-1243-4563-8cf6-7e9a9ff94eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5008f5ce-f3af-46c9-8a44-1bb9f9af52a9}, !- Handle
  T N1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {4d021c61-7869-408a-8657-a506f8823d4a}, !- Handle
  F2 N1 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec9432d0-eafe-4de2-8ef0-f4b761219d82}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2901e778-87ab-4d32-aa91-9a341f116fae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ec9432d0-eafe-4de2-8ef0-f4b761219d82}, !- Handle
  Fan On Off Power Curve 170,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2901e778-87ab-4d32-aa91-9a341f116fae}, !- Handle
  Fan On Off Efficiency Curve 170,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {460f780e-69d5-4de3-b812-f8e08fd7e721}, !- Handle
  F2 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {abeb72a1-72f5-4e61-9524-716d5cac660f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {008ed468-bc4d-42bb-a460-31c65b559120}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {abeb72a1-72f5-4e61-9524-716d5cac660f}, !- Handle
  Fan On Off Power Curve 171,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {008ed468-bc4d-42bb-a460-31c65b559120}, !- Handle
  Fan On Off Efficiency Curve 171,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8eeef544-fb2c-445c-bcb7-40174d465626}, !- Handle
  F2 N1 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {395247b8-ae49-41e2-bf3a-90a5fb59180d}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {421ca97e-1a8f-49bc-8985-aaec420f1974}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {48e60942-e805-43a5-aaae-13ad83bfb152}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f414ddf7-5652-429a-82dd-a25b0a32399b}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {028bc83c-01a7-4fe5-8d4f-572924692f81}, !- Handle
  F2 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {313bc131-5d3d-4fd0-838b-6ed3bcb355c8}, !- Handle
  F2 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {67830d8d-978b-4e1a-8b24-a5c29b161cdf}, !- Handle
  F2 N1 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {8eeef544-fb2c-445c-bcb7-40174d465626}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4d021c61-7869-408a-8657-a506f8823d4a}, !- Supply Air Fan Name
  {460f780e-69d5-4de3-b812-f8e08fd7e721}, !- Exhaust Air Fan Name
  {313bc131-5d3d-4fd0-838b-6ed3bcb355c8}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e8a1d87d-0f4c-4013-b4aa-4f93e8aec6be}, !- Air Inlet Node Name
  {2f88963f-57db-4995-85b2-e80f15aac277}; !- Air Outlet Node Name

OS:Node,
  {3f121197-ac5b-4cb7-a7dc-e4c9a54700d5}, !- Handle
  F2 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {1a57b9c6-3e9c-40ed-a45f-91a7a585762c}, !- Inlet Port
  {e8a1d87d-0f4c-4013-b4aa-4f93e8aec6be}; !- Outlet Port

OS:Connection,
  {1a57b9c6-3e9c-40ed-a45f-91a7a585762c}, !- Handle
  {ec318154-bf63-4cae-a1e1-ab48e78db309}, !- Source Object
  2,                                      !- Outlet Port
  {3f121197-ac5b-4cb7-a7dc-e4c9a54700d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a1d87d-0f4c-4013-b4aa-4f93e8aec6be}, !- Handle
  {3f121197-ac5b-4cb7-a7dc-e4c9a54700d5}, !- Source Object
  3,                                      !- Outlet Port
  {67830d8d-978b-4e1a-8b24-a5c29b161cdf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2881006e-ca62-4a68-95bf-6418dbdd331a}, !- Handle
  F2 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {2f88963f-57db-4995-85b2-e80f15aac277}, !- Inlet Port
  {ffc57668-3092-4ed1-8d15-da5888739a10}; !- Outlet Port

OS:Connection,
  {ffc57668-3092-4ed1-8d15-da5888739a10}, !- Handle
  {2881006e-ca62-4a68-95bf-6418dbdd331a}, !- Source Object
  3,                                      !- Outlet Port
  {baabe8b5-47d1-4c49-a3ea-ce1eea083fd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f88963f-57db-4995-85b2-e80f15aac277}, !- Handle
  {67830d8d-978b-4e1a-8b24-a5c29b161cdf}, !- Source Object
  13,                                     !- Outlet Port
  {2881006e-ca62-4a68-95bf-6418dbdd331a}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {395247b8-ae49-41e2-bf3a-90a5fb59180d}, !- Handle
  F2 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {a583a803-2ef7-43eb-8fa3-5cc540014d27}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a583a803-2ef7-43eb-8fa3-5cc540014d27}, !- Handle
  Table Lookup 1 Independent Variable List 319, !- Name
  {028bc83c-01a7-4fe5-8d4f-572924692f81}; !- Model Object 1

OS:Table:Lookup,
  {421ca97e-1a8f-49bc-8985-aaec420f1974}, !- Handle
  F2 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {8a11ce24-47de-46bf-badc-3aee24e5b4de}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8a11ce24-47de-46bf-badc-3aee24e5b4de}, !- Handle
  Table Lookup 1 Independent Variable List 320, !- Name
  {028bc83c-01a7-4fe5-8d4f-572924692f81}; !- Model Object 1

OS:Table:Lookup,
  {48e60942-e805-43a5-aaae-13ad83bfb152}, !- Handle
  F2 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {d448be63-dba3-4410-b40f-82e507e85ee5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d448be63-dba3-4410-b40f-82e507e85ee5}, !- Handle
  Table Lookup 1 Independent Variable List 321, !- Name
  {028bc83c-01a7-4fe5-8d4f-572924692f81}; !- Model Object 1

OS:Table:Lookup,
  {f414ddf7-5652-429a-82dd-a25b0a32399b}, !- Handle
  F2 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {095542c6-5084-4ebf-b102-437ccbeb76c6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {095542c6-5084-4ebf-b102-437ccbeb76c6}, !- Handle
  Table Lookup 1 Independent Variable List 322, !- Name
  {028bc83c-01a7-4fe5-8d4f-572924692f81}; !- Model Object 1

OS:Connection,
  {4c2d55d7-519a-4023-9b91-f46c769b583a}, !- Handle
  {06d7358b-13d9-427c-8c86-2da70b2092f4}, !- Source Object
  3,                                      !- Outlet Port
  {57cf33e1-1fd3-4f29-9e98-fc47ed48d2ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a7f0c529-ff31-47e6-bea7-4faae6276a52}, !- Handle
  {57cf33e1-1fd3-4f29-9e98-fc47ed48d2ba}, !- Source Object
  7,                                      !- Outlet Port
  {a3eaddb0-70f4-496c-a22d-5797c3e1d44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {11229c3e-c882-4159-b272-9c9136ae1ce4}, !- Handle
  M NW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bb85769f-922f-4867-905b-9448a15fa8e3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1cd68e2-ba98-42ed-8fc5-73d621ac794c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bb85769f-922f-4867-905b-9448a15fa8e3}, !- Handle
  Fan On Off Power Curve 172,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1cd68e2-ba98-42ed-8fc5-73d621ac794c}, !- Handle
  Fan On Off Efficiency Curve 172,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {a07349fd-11c5-4992-b2de-33b16a317604}, !- Handle
  M NW Apartment ZN Unit Ventilator,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {23ee7032-38f6-4c64-9e0e-dce8a43b76d9}, !- Air Inlet Node Name
  {019db9d5-d5c9-449b-a985-f5d810f1c38d}, !- Air Outlet Node Name
  {11229c3e-c882-4159-b272-9c9136ae1ce4}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {8bef344c-292e-42b9-9a7b-428f1c5f3979}, !- Handle
  M NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {233bd715-e89a-425a-9da2-0787478e905a}, !- Inlet Port
  {23ee7032-38f6-4c64-9e0e-dce8a43b76d9}; !- Outlet Port

OS:Connection,
  {233bd715-e89a-425a-9da2-0787478e905a}, !- Handle
  {71b54c83-e812-4fa6-9392-f4bcb14f9106}, !- Source Object
  2,                                      !- Outlet Port
  {8bef344c-292e-42b9-9a7b-428f1c5f3979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ee7032-38f6-4c64-9e0e-dce8a43b76d9}, !- Handle
  {8bef344c-292e-42b9-9a7b-428f1c5f3979}, !- Source Object
  3,                                      !- Outlet Port
  {a07349fd-11c5-4992-b2de-33b16a317604}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9e41f74a-72cc-442f-9b8a-cc01b1227087}, !- Handle
  M NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {019db9d5-d5c9-449b-a985-f5d810f1c38d}, !- Inlet Port
  {ef337d0f-f28b-464c-bed2-c5828a6c7588}; !- Outlet Port

OS:Connection,
  {ef337d0f-f28b-464c-bed2-c5828a6c7588}, !- Handle
  {9e41f74a-72cc-442f-9b8a-cc01b1227087}, !- Source Object
  3,                                      !- Outlet Port
  {f59abc1d-8b13-4cf1-89cf-6c517a5cbfa1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {019db9d5-d5c9-449b-a985-f5d810f1c38d}, !- Handle
  {a07349fd-11c5-4992-b2de-33b16a317604}, !- Source Object
  10,                                     !- Outlet Port
  {9e41f74a-72cc-442f-9b8a-cc01b1227087}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3ae90f6d-ef84-42b6-ad44-44472fe2ef2b}, !- Handle
  M NW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {55a8228b-c449-4290-a4d1-352ff398309c}, !- Handle
  F7 N2 Apartment ZN ERV Supply Fan,      !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {766f7b36-ce6d-479d-835b-f661710f9ce4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b428dc5a-ace1-475d-b497-78fb91d8ad2d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {766f7b36-ce6d-479d-835b-f661710f9ce4}, !- Handle
  Fan On Off Power Curve 173,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b428dc5a-ace1-475d-b497-78fb91d8ad2d}, !- Handle
  Fan On Off Efficiency Curve 173,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ad7e01de-cc82-4b82-9eda-2c6e7a017075}, !- Handle
  F7 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {17a3690b-b5f0-42c2-99b6-c4cbabf892c9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {12897e38-48b8-4922-bf96-939b54383779}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {17a3690b-b5f0-42c2-99b6-c4cbabf892c9}, !- Handle
  Fan On Off Power Curve 174,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {12897e38-48b8-4922-bf96-939b54383779}, !- Handle
  Fan On Off Efficiency Curve 174,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {81fa9d50-d1df-48d7-b4a7-7fe91bc74107}, !- Handle
  F7 N2 Apartment ZN ERV HX,              !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {09f0ee44-dae0-4d23-9392-51f680e01c99}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {a95bbfad-7c87-44bc-9aa7-a384543b486f}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {7d6d6ad2-a981-4a6a-99b2-3b386de99004}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {82e2ac6c-dd83-4cab-9e5c-49eb8f18af8d}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {0107a22a-15dc-4400-8b3d-c8c07e5ef854}, !- Handle
  F7 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5286db83-9b06-46a5-880f-cca6612be24e}, !- Handle
  F7 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {23e20585-bd65-4ecb-92ee-d313be7d59fa}, !- Handle
  F7 N2 Apartment ZN ERV,                 !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  {81fa9d50-d1df-48d7-b4a7-7fe91bc74107}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {55a8228b-c449-4290-a4d1-352ff398309c}, !- Supply Air Fan Name
  {ad7e01de-cc82-4b82-9eda-2c6e7a017075}, !- Exhaust Air Fan Name
  {5286db83-9b06-46a5-880f-cca6612be24e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {1b25cf53-a4a1-49c7-b215-b483806d11c0}, !- Air Inlet Node Name
  {49864597-0e29-4485-be64-fa2b03ebd227}; !- Air Outlet Node Name

OS:Node,
  {51524796-7916-4a46-b710-40928530aa6e}, !- Handle
  F7 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {d3983281-de7d-4253-8ecf-0dccf4245724}, !- Inlet Port
  {1b25cf53-a4a1-49c7-b215-b483806d11c0}; !- Outlet Port

OS:Connection,
  {d3983281-de7d-4253-8ecf-0dccf4245724}, !- Handle
  {e98e686e-b7d0-4678-82d3-ba6e93af52da}, !- Source Object
  2,                                      !- Outlet Port
  {51524796-7916-4a46-b710-40928530aa6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b25cf53-a4a1-49c7-b215-b483806d11c0}, !- Handle
  {51524796-7916-4a46-b710-40928530aa6e}, !- Source Object
  3,                                      !- Outlet Port
  {23e20585-bd65-4ecb-92ee-d313be7d59fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d1c15cf1-609e-45d6-b751-cfd4e712b911}, !- Handle
  F7 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {49864597-0e29-4485-be64-fa2b03ebd227}, !- Inlet Port
  {9e63291a-dd6f-4caa-9bc8-74aeb66a5eac}; !- Outlet Port

OS:Connection,
  {9e63291a-dd6f-4caa-9bc8-74aeb66a5eac}, !- Handle
  {d1c15cf1-609e-45d6-b751-cfd4e712b911}, !- Source Object
  3,                                      !- Outlet Port
  {e875d511-b0a6-48f5-a1c2-3c903f3a5c9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49864597-0e29-4485-be64-fa2b03ebd227}, !- Handle
  {23e20585-bd65-4ecb-92ee-d313be7d59fa}, !- Source Object
  13,                                     !- Outlet Port
  {d1c15cf1-609e-45d6-b751-cfd4e712b911}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {09f0ee44-dae0-4d23-9392-51f680e01c99}, !- Handle
  F7 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {23f7a2e3-db58-420d-abfc-2a0c000ee84c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {23f7a2e3-db58-420d-abfc-2a0c000ee84c}, !- Handle
  Table Lookup 1 Independent Variable List 327, !- Name
  {0107a22a-15dc-4400-8b3d-c8c07e5ef854}; !- Model Object 1

OS:Table:Lookup,
  {a95bbfad-7c87-44bc-9aa7-a384543b486f}, !- Handle
  F7 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {83c2b926-c7a7-474e-8f90-cbc78a902673}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {83c2b926-c7a7-474e-8f90-cbc78a902673}, !- Handle
  Table Lookup 1 Independent Variable List 328, !- Name
  {0107a22a-15dc-4400-8b3d-c8c07e5ef854}; !- Model Object 1

OS:Table:Lookup,
  {7d6d6ad2-a981-4a6a-99b2-3b386de99004}, !- Handle
  F7 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {43e1002d-8c25-4c6a-92d6-35af7e7e1270}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {43e1002d-8c25-4c6a-92d6-35af7e7e1270}, !- Handle
  Table Lookup 1 Independent Variable List 329, !- Name
  {0107a22a-15dc-4400-8b3d-c8c07e5ef854}; !- Model Object 1

OS:Table:Lookup,
  {82e2ac6c-dd83-4cab-9e5c-49eb8f18af8d}, !- Handle
  F7 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {c6c23cec-a709-4b56-8990-5c05240cb13a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c6c23cec-a709-4b56-8990-5c05240cb13a}, !- Handle
  Table Lookup 1 Independent Variable List 330, !- Name
  {0107a22a-15dc-4400-8b3d-c8c07e5ef854}; !- Model Object 1

OS:Connection,
  {cb6f826d-a77b-422b-b4e2-460ef6d88323}, !- Handle
  {4effbbb8-431f-4447-a196-76363f4607b6}, !- Source Object
  3,                                      !- Outlet Port
  {ca711005-cf0a-4eef-a77f-54e90176b483}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {84571e1a-9e2f-4163-8d66-07f60607904d}, !- Handle
  {ca711005-cf0a-4eef-a77f-54e90176b483}, !- Source Object
  7,                                      !- Outlet Port
  {720ebbd7-0b2a-4756-9a17-c4ba283df01a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4dd73414-51d2-487f-aff1-78f2491ff74c}, !- Handle
  F7 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {572a6168-0c80-47fb-9de8-a246b6daa0aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {74446a80-d145-457d-b9d5-96d2076ab844}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {572a6168-0c80-47fb-9de8-a246b6daa0aa}, !- Handle
  Fan On Off Power Curve 175,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {74446a80-d145-457d-b9d5-96d2076ab844}, !- Handle
  Fan On Off Efficiency Curve 175,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {1883235e-00b7-4efc-b506-00384e311a29}, !- Handle
  F7 S2 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {ebadd388-7c0e-4f90-a31b-d5fe5538df40}, !- Air Inlet Node Name
  {38c1c11b-5afc-4e7e-9e5b-2bdb6356115d}, !- Air Outlet Node Name
  {4dd73414-51d2-487f-aff1-78f2491ff74c}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {ebdbf410-dac6-4410-8e11-23ba896e5bd2}, !- Handle
  F7 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {1e228cd4-d7b3-43ad-aba7-87579d18b9c5}, !- Inlet Port
  {ebadd388-7c0e-4f90-a31b-d5fe5538df40}; !- Outlet Port

OS:Connection,
  {1e228cd4-d7b3-43ad-aba7-87579d18b9c5}, !- Handle
  {0657f612-b5a9-4a89-9bf6-d04e65421124}, !- Source Object
  2,                                      !- Outlet Port
  {ebdbf410-dac6-4410-8e11-23ba896e5bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebadd388-7c0e-4f90-a31b-d5fe5538df40}, !- Handle
  {ebdbf410-dac6-4410-8e11-23ba896e5bd2}, !- Source Object
  3,                                      !- Outlet Port
  {1883235e-00b7-4efc-b506-00384e311a29}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1ec39246-3ef0-4ad4-845f-38ff4c3ca8a2}, !- Handle
  F7 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {38c1c11b-5afc-4e7e-9e5b-2bdb6356115d}, !- Inlet Port
  {bf8a0c38-1158-47c4-a407-1dc906f4d88c}; !- Outlet Port

OS:Connection,
  {bf8a0c38-1158-47c4-a407-1dc906f4d88c}, !- Handle
  {1ec39246-3ef0-4ad4-845f-38ff4c3ca8a2}, !- Source Object
  3,                                      !- Outlet Port
  {dc66afcf-de3a-4dcc-b83d-8531633e03b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38c1c11b-5afc-4e7e-9e5b-2bdb6356115d}, !- Handle
  {1883235e-00b7-4efc-b506-00384e311a29}, !- Source Object
  10,                                     !- Outlet Port
  {1ec39246-3ef0-4ad4-845f-38ff4c3ca8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {100d6fb4-4894-406d-8cd0-252c18f3bb8b}, !- Handle
  F7 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {b40f186f-9d5e-4afc-b7b6-664cd4573140}, !- Handle
  F7 NW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a442ccd-8ed7-4a3f-b41e-690daba40978}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bdb74753-9758-4b11-897c-64aedbc0ce88}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3a442ccd-8ed7-4a3f-b41e-690daba40978}, !- Handle
  Fan On Off Power Curve 176,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bdb74753-9758-4b11-897c-64aedbc0ce88}, !- Handle
  Fan On Off Efficiency Curve 176,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {dafb5680-6747-4014-b863-6e27acd14ccb}, !- Handle
  F7 NW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {989a2e71-4096-4016-9db8-da87ce8fafdf}, !- Air Inlet Node Name
  {f508bdad-1202-4aff-8b9e-aa7d7dfc5108}, !- Air Outlet Node Name
  {b40f186f-9d5e-4afc-b7b6-664cd4573140}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {cfdb8f76-576d-4e19-83cc-d57fada170f9}, !- Handle
  F7 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {e9311566-7428-49c9-b6f1-9a2479a37637}, !- Inlet Port
  {989a2e71-4096-4016-9db8-da87ce8fafdf}; !- Outlet Port

OS:Connection,
  {e9311566-7428-49c9-b6f1-9a2479a37637}, !- Handle
  {4da2b3e6-2725-4dfa-b705-0411e14b9578}, !- Source Object
  2,                                      !- Outlet Port
  {cfdb8f76-576d-4e19-83cc-d57fada170f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989a2e71-4096-4016-9db8-da87ce8fafdf}, !- Handle
  {cfdb8f76-576d-4e19-83cc-d57fada170f9}, !- Source Object
  3,                                      !- Outlet Port
  {dafb5680-6747-4014-b863-6e27acd14ccb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e5937367-3542-4637-b35a-00cf2f43ff81}, !- Handle
  F7 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {f508bdad-1202-4aff-8b9e-aa7d7dfc5108}, !- Inlet Port
  {50236572-61b9-477f-b540-739200d6518c}; !- Outlet Port

OS:Connection,
  {50236572-61b9-477f-b540-739200d6518c}, !- Handle
  {e5937367-3542-4637-b35a-00cf2f43ff81}, !- Source Object
  3,                                      !- Outlet Port
  {f26d731c-bf4f-448c-9903-12feb9bd00f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f508bdad-1202-4aff-8b9e-aa7d7dfc5108}, !- Handle
  {dafb5680-6747-4014-b863-6e27acd14ccb}, !- Source Object
  10,                                     !- Outlet Port
  {e5937367-3542-4637-b35a-00cf2f43ff81}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {de17fdf4-1f84-4bd4-a7b0-be3f397e88ee}, !- Handle
  F7 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {7cfc1bd5-a025-4ea6-bfa1-c84c7b8e976c}, !- Handle
  F6 S2 Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {48b46a41-ecc0-47a0-848b-b2e6fe1bf7fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {014730fb-ca29-4935-b917-ef01751b2cd8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {48b46a41-ecc0-47a0-848b-b2e6fe1bf7fe}, !- Handle
  Fan On Off Power Curve 177,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {014730fb-ca29-4935-b917-ef01751b2cd8}, !- Handle
  Fan On Off Efficiency Curve 177,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {fdc3924e-91eb-473c-96e4-f7b47fc9293c}, !- Handle
  F6 S2 Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {5f52e7d2-5c80-4e9a-9a81-909a4a69ca17}, !- Air Inlet Node Name
  {dbee1e13-882a-4655-b106-c2c22aa872b7}, !- Air Outlet Node Name
  {7cfc1bd5-a025-4ea6-bfa1-c84c7b8e976c}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {fbb05b86-c537-4569-8f79-b9c4c655e780}, !- Handle
  F6 S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {6b3afed7-36f6-4659-a2fe-a9fb9995025a}, !- Inlet Port
  {5f52e7d2-5c80-4e9a-9a81-909a4a69ca17}; !- Outlet Port

OS:Connection,
  {6b3afed7-36f6-4659-a2fe-a9fb9995025a}, !- Handle
  {311807c2-4776-4b09-a8e6-16a9022f582e}, !- Source Object
  2,                                      !- Outlet Port
  {fbb05b86-c537-4569-8f79-b9c4c655e780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f52e7d2-5c80-4e9a-9a81-909a4a69ca17}, !- Handle
  {fbb05b86-c537-4569-8f79-b9c4c655e780}, !- Source Object
  3,                                      !- Outlet Port
  {fdc3924e-91eb-473c-96e4-f7b47fc9293c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {58c8af22-90e4-495e-937f-a882ac683b1d}, !- Handle
  F6 S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {dbee1e13-882a-4655-b106-c2c22aa872b7}, !- Inlet Port
  {73a4ee43-3811-4b22-b2df-62e977fd994f}; !- Outlet Port

OS:Connection,
  {73a4ee43-3811-4b22-b2df-62e977fd994f}, !- Handle
  {58c8af22-90e4-495e-937f-a882ac683b1d}, !- Source Object
  3,                                      !- Outlet Port
  {8eb3cd37-208a-4225-b638-9512726cee1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbee1e13-882a-4655-b106-c2c22aa872b7}, !- Handle
  {fdc3924e-91eb-473c-96e4-f7b47fc9293c}, !- Source Object
  10,                                     !- Outlet Port
  {58c8af22-90e4-495e-937f-a882ac683b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c2e0f91b-7eaf-45da-bf53-cbedbf87d801}, !- Handle
  F6 S2 Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {d5bef7fa-774a-42a2-930a-6dd6c8ecf542}, !- Handle
  F8 NW Apartment ZN Ventilator Supply Fan, !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbd196ed-a6d2-4f6b-b3da-cd8c7ea169ba}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {267274af-592a-4e30-95fb-0a74050489ad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cbd196ed-a6d2-4f6b-b3da-cd8c7ea169ba}, !- Handle
  Fan On Off Power Curve 178,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {267274af-592a-4e30-95fb-0a74050489ad}, !- Handle
  Fan On Off Efficiency Curve 178,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {5ec217c5-a278-4db7-af70-aa6bf0c9f165}, !- Handle
  F8 NW Apartment ZN Unit Ventilator,     !- Name
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {0afe6eeb-f052-45b3-99ff-feb3c5f24938}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {2a24833c-23fc-41db-86f3-f463299063e8}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {123c2e1d-4595-4f88-b03b-a857d0e1ef3a}, !- Air Inlet Node Name
  {c631cd19-c4a9-4227-839f-89d29e5a2200}, !- Air Outlet Node Name
  {d5bef7fa-774a-42a2-930a-6dd6c8ecf542}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {bd7a90a5-627c-40fb-bf80-602c6ea666f0}, !- Handle
  F8 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {7708e6cc-221b-4e12-9989-b1508fd64c94}, !- Inlet Port
  {123c2e1d-4595-4f88-b03b-a857d0e1ef3a}; !- Outlet Port

OS:Connection,
  {7708e6cc-221b-4e12-9989-b1508fd64c94}, !- Handle
  {5db29767-c2ab-410f-a0d5-ae1f963352ca}, !- Source Object
  2,                                      !- Outlet Port
  {bd7a90a5-627c-40fb-bf80-602c6ea666f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {123c2e1d-4595-4f88-b03b-a857d0e1ef3a}, !- Handle
  {bd7a90a5-627c-40fb-bf80-602c6ea666f0}, !- Source Object
  3,                                      !- Outlet Port
  {5ec217c5-a278-4db7-af70-aa6bf0c9f165}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1287b925-e9c2-490e-84e6-6259cac7e14a}, !- Handle
  F8 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {c631cd19-c4a9-4227-839f-89d29e5a2200}, !- Inlet Port
  {54c64b7c-aa69-4788-a5dc-fc50c7aed029}; !- Outlet Port

OS:Connection,
  {54c64b7c-aa69-4788-a5dc-fc50c7aed029}, !- Handle
  {1287b925-e9c2-490e-84e6-6259cac7e14a}, !- Source Object
  3,                                      !- Outlet Port
  {a34c75ab-de5f-4304-88c8-cf05b7069c92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c631cd19-c4a9-4227-839f-89d29e5a2200}, !- Handle
  {5ec217c5-a278-4db7-af70-aa6bf0c9f165}, !- Source Object
  10,                                     !- Outlet Port
  {1287b925-e9c2-490e-84e6-6259cac7e14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1c5a1b08-2f29-4248-9235-966a2dc6cc17}, !- Handle
  F8 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Constant,
  {cc378964-e16f-481a-a553-39c874d6d6e9}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {7d6f41eb-0aba-47ef-b3a6-597c76b21e4c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9ed3e533-3623-4366-acf2-c301ce426780}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {7d6f41eb-0aba-47ef-b3a6-597c76b21e4c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Daylighting:Control,
  {1b577892-d8ad-42a5-98e7-7e1337e3c71d}, !- Handle
  Office Daylt Sensor 1,                  !- Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  5.7904900098425,                        !- Position X-Coordinate {m}
  1.434246,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c34391d4-4290-4b4c-9c56-ad23ba1fe88f}, !- Handle
  Office Daylt Sensor 2,                  !- Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  5.7904900098425,                        !- Position X-Coordinate {m}
  2.890223,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {56306df4-8e79-4abb-bee4-679c6879191a}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {257d41b8-26cb-4015-bd9f-223f16958158}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5a4864b8-541c-4210-805b-f412cc0c5ac7}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {98c97011-3376-4926-848c-cfd78e9d049e}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a57a432e-956e-4a81-aaff-cb30093e502f}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8fa11d35-73e2-4a7d-aab1-c430073fb191}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5b380c4a-0e04-4986-8f6f-57993f59eea4}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ca429dcb-67be-4b63-b59c-6804aea04808}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1c6e3262-dc40-4839-bcc8-4d8d83e358b9}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e25ae7cd-149b-4875-b878-e60f299a37af}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c4274efc-ee67-4a87-acb4-124f38535768}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4c259720-beb0-4096-b13e-a69a688e14dd}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {882ed493-ba09-4bd7-b65e-2f7ed3d662d7}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0f6485b5-8b32-4ddb-b22f-e29bac9255b1}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c2bc58a9-895d-43fd-bb6b-533f0d4b92cd}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4401d3c6-3123-44e4-8575-bb8ad9c9c154}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {43ab8be5-ed36-4c1d-913a-9fb9a1b2dbb8}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

