  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {46f27749-bc8e-4a43-a389-15e842bf9e43}, !- Handle
  F3 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {16a69504-7c23-4402-a0bc-9118de222542}, !- Handle
  F3 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {40b78532-d3e8-4292-a1e3-016a285c280f}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {39d4d5bf-f10a-40a1-b30e-8ae9d523b7cc}, !- Handle
  F3 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {799a6a3e-2777-4637-8f89-769a8fc7ad3d}, !- Handle
  F3 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {cd9e2fc1-cb17-4c57-b90c-495b07a2feaa}, !- Handle
  F3 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {39851aa4-c85d-4df0-80a6-cb19cbacd032}, !- Handle
  F3 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {aaa61908-2da6-404c-b610-cda6b9180bb6}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {68ce1561-32a4-4793-8be6-efaaf3473f75}, !- Handle
  F3 NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {53d996e3-0090-4fb9-acc9-a1c81c2eff30}, !- Handle
  F3 NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {925ebe2d-44c0-4eb1-9905-5fc394f44c05}, !- Handle
  F3 NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {25bfb51a-2023-4f4b-a15c-a2663757ff7b}, !- Handle
  F3 NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {0d259f63-1426-4a0f-a59b-01fdbf3bcd44}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {729eaf54-5d12-4e95-a708-0ab91dfb641a}, !- Handle
  F3 S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c5fd951a-87d0-414a-9225-c7ab13598a4e}, !- Handle
  F3 S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9811e3ea-9ba0-477f-8359-493617cb2a62}, !- Handle
  F3 S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c6c71b3d-c5e6-414c-9a8c-e2e198113d02}, !- Handle
  F3 S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {09217cab-699e-48e4-a5a8-48f252884b66}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {5283130e-2acc-4247-9974-a59de4c48174}, !- Handle
  F3 S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {aca2c965-97c0-4068-a404-c7e760b2931c}, !- Handle
  F3 S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6cf53804-2362-46b5-a544-763756e713c9}, !- Handle
  F3 S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5c2affbd-e427-48a6-b968-ae95e506223d}, !- Handle
  F3 S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {77896f5b-e1df-4f3d-a56d-3d6e04f90c15}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {36f04637-1545-4fa4-b38c-9d688b55ccc7}, !- Handle
  F4 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b6a94057-f2be-40b8-a7db-f715755053c7}, !- Handle
  F4 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {52dca08e-d7c2-4e5a-a3f6-2ec3e3768c12}, !- Handle
  F4 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7e36d6ce-8583-4e27-984e-895ce3f1f492}, !- Handle
  F4 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {10584c82-a729-45f4-a08d-a7112a2cccef}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {5bd1c415-35fd-4337-8420-111af75c0c13}, !- Handle
  F4 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {90d844a1-9682-4267-b7da-d9cb33120b7e}, !- Handle
  F4 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ef11ad08-ca76-461f-8e7e-b0962891bad0}, !- Handle
  F4 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ee731da0-c67d-4413-92b2-fe9aa1dbdde1}, !- Handle
  F4 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {5bcb7c0a-067a-4ea9-ba96-86c4a09ad6ed}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {51638961-f20f-40d4-88b5-f7e02de4eeea}, !- Handle
  F4 NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {49ef9382-b479-437c-aaa2-5f82b014053d}, !- Handle
  F4 NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {46d48ad4-07e9-465f-a785-8fb572dd6ff2}, !- Handle
  F4 NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {aee48533-d2f3-4392-91f0-077596b3fd09}, !- Handle
  F4 NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {c1688daf-028c-44ae-97d0-7b038cb36563}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {18bde289-cf46-413e-8637-49f20ea3d97b}, !- Handle
  F4 S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {af100713-79e1-4580-b93f-50674f3526af}, !- Handle
  F4 S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5c7276f5-c37a-418f-a754-3ac1e871a92f}, !- Handle
  F4 S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {aad8f7a5-be34-435e-99c5-3ad76c94a84f}, !- Handle
  F4 S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {fd0473c5-b0fc-4d8d-a3b2-f0893093c88b}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {2bfb32fe-7a38-49b9-9c56-9865d9634572}, !- Handle
  F4 S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2ea29f19-de34-4741-a7c4-88b51918f76a}, !- Handle
  F4 S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {677c3afa-c91a-432a-8af7-3217745527f8}, !- Handle
  F4 S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8e2e195d-1550-4571-8e79-6a6caedec5e0}, !- Handle
  F4 S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {039113ce-954b-4a37-8474-229b73f6d917}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {a89bf013-d12b-4c0d-9a67-dd467fe5ee87}, !- Handle
  F6 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {298e206a-0d47-42c3-9f54-7beb127e0174}, !- Handle
  F6 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b725a5ed-a4f4-4c88-af71-398f21842d54}, !- Handle
  F6 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1439170c-8548-49fa-9c6c-9c2686a295ba}, !- Handle
  F6 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {0d82f424-fcb8-4d01-a3b7-f6674ffe9e2c}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {75081ab9-623d-4836-a55c-ebb7b2b97323}, !- Handle
  F6 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e0000ba3-f89d-4808-956d-f4701639ea51}, !- Handle
  F6 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f898ace9-a2f3-48ce-abf9-b996a4710e43}, !- Handle
  F6 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6dc730bd-90ee-4f10-9c14-6802dca42110}, !- Handle
  F6 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {89e3446c-d865-4195-ac44-ae7f7e9ac527}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {4fd92dc3-7df6-4011-a253-0da5657ab0ab}, !- Handle
  F6 NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9b24ac99-e134-4f58-b31e-f4b4c24b1670}, !- Handle
  F6 NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {072dcbd2-ddfe-4689-8654-fdf4801d9326}, !- Handle
  F6 NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e3a43d11-11ae-41b9-8cf9-57d6edd86250}, !- Handle
  F6 NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {1fc0925c-7718-4387-a689-717a943a6c72}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {693106c3-cdf9-4cb2-a02f-a0a58355a01d}, !- Handle
  F6 S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {adf65967-bfb8-41c9-8baa-6bfd8091e02c}, !- Handle
  F6 S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ae658c34-81e1-48bf-813c-79c23b1fd3b1}, !- Handle
  F6 S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {bcb6d5bf-0f17-47e5-a047-96dcbaf246ba}, !- Handle
  F6 S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {b2a89666-c61d-4e28-a6f3-235af8c687e0}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {4386100b-a301-4143-8503-c0ebdb0c2688}, !- Handle
  F6 S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d182b08c-1418-47ef-9d28-8971f6950709}, !- Handle
  F6 S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {afaf5a77-ef0d-41d5-8918-c43b3d826cf7}, !- Handle
  F6 S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {04d3f5c8-15a9-443e-a6de-2ecd87b6905e}, !- Handle
  F6 S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {3e1b71b5-a841-4e9c-8f49-ab38d1f9230c}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {ea042a51-5459-46c5-a64f-71429db818a8}, !- Handle
  F7 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5add01f2-ae2c-4ee6-88c3-eea8226ff6f9}, !- Handle
  F7 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7348efba-0283-4c61-a348-f4c0da1deb12}, !- Handle
  F7 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f44e6023-857b-4f48-9d05-86ae46d67918}, !- Handle
  F7 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {c7a4cef0-5117-4d16-b3b9-39db2f9c69c8}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {9b9f92a5-6066-40ad-9f5d-680694150c4d}, !- Handle
  F7 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2ba367e5-aa37-4c30-860c-2a2d88afbf13}, !- Handle
  F7 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2c250db7-e368-4a41-9519-37e4ac4c7c58}, !- Handle
  F7 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {efb9066b-2c00-4dea-903e-62ee5eef281e}, !- Handle
  F7 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {6a2023b3-79ba-4c0c-93a8-31a6a9476e4a}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {3ab8d846-5c1d-47d2-8624-c747da1a0087}, !- Handle
  F7 NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d540f0aa-c838-497b-a367-f7ff197e409d}, !- Handle
  F7 NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f2d1cf42-d2b1-4684-a783-f308598ed1ab}, !- Handle
  F7 NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a804e34c-100c-4568-a217-b2fcde5b4b7d}, !- Handle
  F7 NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {7e0ce214-587d-47be-8717-d9b29759b6d5}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {a2ebf002-334f-4430-a51d-23507a0cec8d}, !- Handle
  F7 S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a8b6d38f-5853-4fe0-a7ae-5ce069c10f7f}, !- Handle
  F7 S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e9077224-498a-46d5-bff2-d0798030aa06}, !- Handle
  F7 S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {722cbef9-4480-4e44-9171-192e480b61ed}, !- Handle
  F7 S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {95b206c0-687b-4fc7-b3c7-128dac17bcd8}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {4e63112c-3a6e-4e1f-abd0-efc94dc696df}, !- Handle
  F7 S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {985228e6-5b7e-4840-83e5-d384fe857d38}, !- Handle
  F7 S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c77b5306-b12c-4224-b83b-129d061937ad}, !- Handle
  F7 S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ae6bdd96-a641-4a08-ad44-affe62a5bc92}, !- Handle
  F7 S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {55d28886-8533-41ad-8b9c-4449721d6efc}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {ef34b271-c53d-424d-83b3-f2ceb2c3ae69}, !- Handle
  F8 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {95c05b62-eb2a-495f-8129-be1902b93e2c}, !- Handle
  F8 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {968905b3-09eb-4ef1-a7e9-d9f5ef595d48}, !- Handle
  F8 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2d0523d0-56fa-4c70-9126-ce6a4d1285f4}, !- Handle
  F8 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {8fcad3da-c624-440c-9ae2-8e9f15b1e0ba}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {19d36a41-113f-48c9-88ab-95d7be0e5eb1}, !- Handle
  F8 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {df94ae05-5ab1-407e-98a0-fbce5af58444}, !- Handle
  F8 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1f4cb07c-d4d0-4996-b115-55de3a19958b}, !- Handle
  F8 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ddff4e3c-cb57-478c-8ebc-2279b4d67434}, !- Handle
  F8 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {738d6362-acf2-4698-9498-cf8e910daf04}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {604c4ae6-cc66-45f6-9d20-dba6ba405d2d}, !- Handle
  F8 NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {0e04ec34-593e-4485-9362-5c6ffc7429a7}, !- Handle
  F8 NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ca1f13c0-60ce-4b0f-b760-0875b7c66a2f}, !- Handle
  F8 NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {013cb273-299b-4898-a241-4c9896c55b95}, !- Handle
  F8 NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {da164d18-a1cd-4b14-8886-d59d37c28390}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {7cb73e7d-c228-438d-85be-17f42fa963a8}, !- Handle
  F8 S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {70d65c5c-fa79-43e4-b451-2f89ddcbebd0}, !- Handle
  F8 S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3d484baf-5867-46fc-bcfe-e64558349bb0}, !- Handle
  F8 S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f62ddc69-2d79-4293-b1ba-746e3e1ea130}, !- Handle
  F8 S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {75a07beb-6d75-4a0d-adc2-7c35cc45e928}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {30e6ec1b-a08b-49ce-a516-dde9c33d3915}, !- Handle
  F8 S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2384feb5-0e39-406b-95bf-1f4035c2eabe}, !- Handle
  F8 S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9dccf8b6-d800-4452-bcbe-6ea781365e7a}, !- Handle
  F8 S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e28d8dba-621c-4f3f-bf33-d668626f4192}, !- Handle
  F8 S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {f2ec7036-7d34-4642-84c7-55c5a979155c}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {631fe652-ff3a-45a0-900b-d36d60daa89f}, !- Handle
  F9 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ed06430c-7c33-44ef-a599-da9a7d7a4b75}, !- Handle
  F9 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8f5d8efd-96d0-41ed-b875-a7336b991b62}, !- Handle
  F9 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {90e83faa-09e6-4897-96bb-b28ac3d2b65a}, !- Handle
  F9 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {ca7bfb9b-6f6a-4366-bf5c-a3adc50bf5c6}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {658c1d12-65b7-4d82-8868-e0196b2ce0c6}, !- Handle
  F9 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4717b272-36fa-49b6-ad3b-bbcea12674c0}, !- Handle
  F9 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {53273dba-e116-4a42-a51e-699f9fde7b0f}, !- Handle
  F9 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8b13ef0e-6826-4b78-965f-461112fdbbf8}, !- Handle
  F9 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {edb03b53-dce4-4953-886c-59da9c6de717}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {d8d8bff4-2e1a-43cb-afe2-d32e31f3d81c}, !- Handle
  F9 NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4ee42554-2653-42ec-83b9-b23998cb08fb}, !- Handle
  F9 NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {081108f5-2b38-488c-af1d-5a17633ff423}, !- Handle
  F9 NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5d4795a8-689f-46e4-b642-841a66f7dd48}, !- Handle
  F9 NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {63702138-0588-44c6-9fa9-cd2eb8220674}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {2710b4dc-65c1-4b06-873f-c20dd3210629}, !- Handle
  F9 S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1bff80ef-770f-42f0-837f-87b37c661ed5}, !- Handle
  F9 S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {56ebbb57-62b0-4410-877f-81d2f9f8f7dc}, !- Handle
  F9 S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {016ac31f-3804-4a3b-834c-ee60e925b3b5}, !- Handle
  F9 S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {400af393-aec4-4c32-9491-e59f7dd0702e}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {75800ade-d0df-4a3c-9e10-42109aae46cc}, !- Handle
  F9 S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c0e8f9c7-0f80-43b7-92a9-4345a14dc57c}, !- Handle
  F9 S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {0acd8df5-cecd-4742-9a30-53b2d4622287}, !- Handle
  F9 S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7a329724-0e2c-48aa-a8b6-ab83d94570de}, !- Handle
  F9 S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {fd0f7b4c-cdfc-4917-a007-e1189b80ce09}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {574b4d0b-71af-4a85-9018-75e31aed0e19}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {71a0f49c-c942-4244-b995-f3a9f1f211bb}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9ee79819-4191-484d-859d-e36d8b62d2f4}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6b8e6b53-3f17-4ec0-98e3-d8d482a24005}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {61584a22-4c56-45e8-940a-bb26aa0d46b0}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {4b457f49-322d-47cd-a98d-bd4ef898c14d}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {307df828-e6e1-43fc-ac69-e0d226c4d2d7}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {68776fe8-fd9e-4f92-b9d7-2410f38836dc}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {cb6f7063-5068-441e-aab9-9b8007e573ef}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {b59801cc-f696-417e-869a-2830ab6210e9}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {d5553c15-d03e-470f-a637-35750489e7ad}, !- Handle
  G NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a64e59a9-0246-4762-b6ed-e11f89e15c36}, !- Handle
  G NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {09eed31a-a453-4f2d-a8f0-64b64ddd6782}, !- Handle
  G NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2488da1c-50b0-4f5e-bc44-a93a8d26e472}, !- Handle
  G NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {4ce6807a-44c2-423b-bad9-1a5ba029bead}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {f695c7c6-c4f4-4dfd-a04c-0e8efe13783c}, !- Handle
  G NW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e52228ad-9c96-4f11-b578-b08ddd013a07}, !- Handle
  G NW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6f0464cd-3cc0-4639-b207-7f7e2630aa62}, !- Handle
  G NW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4cb3a916-d842-418a-bc85-050b8c2ad541}, !- Handle
  G NW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {04fd993c-a1ed-426c-b7bf-da9b3ad2b2b1}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {a4256ef2-7bcd-492f-aad4-f735705a9bca}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {82ec9a0e-4e2f-4cfe-8fa2-09c2874d790d}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1ccd7dce-51de-4c44-a9f3-ccb25096e5e8}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {0a2f731f-57f3-4444-bbed-300f7043e0b9}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {21dac46a-6d9a-40a2-a967-2f52d4ccf4e3}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {85968031-eb8d-46b3-8d08-5438fe6c90cc}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {aba4d983-d3d5-47af-bbd2-b959021e9912}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {911f9585-b567-408f-9ea4-a22fcf0e77f6}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {65c73e32-a832-4a85-bdc6-a744e58060bb}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {11b23981-cf02-4adc-aae3-32fa6b15532a}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {4218b8fc-8486-4a1a-a569-c77851cc52de}, !- Handle
  G SW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {812700f4-9f58-4542-aec9-73e90af6b1bf}, !- Handle
  G SW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {81e2a143-08e7-48c3-a756-b76bae2e093f}, !- Handle
  G SW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3618f3f0-f4df-4be5-8782-4c6f0eaaf40d}, !- Handle
  G SW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {3ce79f69-3081-4feb-aba5-5388ab6a2e80}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {e89bf30c-cdd7-43d1-b62c-ce95cf9b14e8}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {99917587-b915-4149-bf71-9ab365ac7355}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1c6a92c8-d191-41cc-8df2-f4a1b021ced6}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {62d8b776-3a13-492a-b876-efd9cf1c3408}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {7fc52818-f743-41a3-9282-d726d37c06f8}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {11b08948-32ff-4bda-a643-8449ad3ee538}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {34a23e0c-1c2c-48bd-996b-4a5064e7645d}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c5dab6fe-6a49-492b-a544-e23d4d14bdf4}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b5f7f590-6c67-49fe-9ea1-c438660e1a18}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {47c20694-d1fe-451c-895d-a3b3461bae22}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {cdebd42a-0598-457b-bb32-b04c64e546b8}, !- Handle
  M NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4ad0387c-9918-4dfd-bfdd-03fac3cd6789}, !- Handle
  M NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {dcd583ae-f947-4ca3-81e4-6e3d3d6928d5}, !- Handle
  M NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {23a08699-83f9-4acf-ad2a-2f2d61ef71dc}, !- Handle
  M NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {a3a0d3a7-67a1-475f-86d8-0be288b78519}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {feed40b3-8c1f-4ef9-847d-e6013e037e5a}, !- Handle
  M S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {15d97d50-785a-48fd-89ca-1eac40cc0d9e}, !- Handle
  M S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5be65064-1315-437f-9035-f3837fd48c43}, !- Handle
  M S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ec6a73e9-7cf4-4cf7-82c9-042576d35520}, !- Handle
  M S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {d0deaf57-744f-4dc4-9f15-080695b1e2d8}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {e0e7c21c-ca70-492d-a279-a498a2d2aa81}, !- Handle
  M S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a052b8fd-11ac-47a9-a2b5-baee8281c70a}, !- Handle
  M S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8cea4d97-d489-4876-b136-d674db0b1493}, !- Handle
  M S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b407c2be-6130-4563-b7c8-e7074633352c}, !- Handle
  M S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0db07bd4-b9ed-43b8-a521-e3d3f1da592d}, !- Handle
  Office ZN PSZ-AC ERV,                   !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {81d4dcf5-51da-4910-9fd0-d4353e737f58}, !- Supply Air Inlet Node
  {bd591223-6be7-44b2-82bf-da5b2d8dd941}, !- Supply Air Outlet Node
  {1910527c-acd6-4840-8656-a51969a7c135}, !- Exhaust Air Inlet Node
  {06c7a2e4-1ad9-4dae-95eb-faa8be7a2c00}, !- Exhaust Air Outlet Node
  77.3408981834181,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {370ca7c0-7ea8-4100-9ea3-1c4e396aa74e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {1b535cf5-503d-4e1f-8889-28b29f5aa282}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {088a5039-e6ed-4bae-87b9-2f20f550c5fa}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {08b345bd-96c6-4f06-b951-115fb43b5f84}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {6f9b318c-0ca3-4d89-ada9-612555e8c13b}, !- Handle
  Office ZN PSZ-AC ERV Primary Outlet Air Node, !- Name
  {bd591223-6be7-44b2-82bf-da5b2d8dd941}, !- Inlet Port
  {1865acc2-8834-48da-b661-3db9228f8a1c}; !- Outlet Port

OS:Connection,
  {81d4dcf5-51da-4910-9fd0-d4353e737f58}, !- Handle
  {c130178e-2c4f-400f-a79b-5b74da9a6a78}, !- Source Object
  3,                                      !- Outlet Port
  {0db07bd4-b9ed-43b8-a521-e3d3f1da592d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bd591223-6be7-44b2-82bf-da5b2d8dd941}, !- Handle
  {0db07bd4-b9ed-43b8-a521-e3d3f1da592d}, !- Source Object
  9,                                      !- Outlet Port
  {6f9b318c-0ca3-4d89-ada9-612555e8c13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1865acc2-8834-48da-b661-3db9228f8a1c}, !- Handle
  {6f9b318c-0ca3-4d89-ada9-612555e8c13b}, !- Source Object
  3,                                      !- Outlet Port
  {b08e4fec-bdff-4f8f-b271-373cc0f613b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6765e81b-104a-4db4-b128-b3f3cc9fb06f}, !- Handle
  Office ZN PSZ-AC ERV Secondary Inlet Air Node, !- Name
  {99a3613e-620f-450f-bb8f-d6dc4bc11ab1}, !- Inlet Port
  {1910527c-acd6-4840-8656-a51969a7c135}; !- Outlet Port

OS:Connection,
  {99a3613e-620f-450f-bb8f-d6dc4bc11ab1}, !- Handle
  {b08e4fec-bdff-4f8f-b271-373cc0f613b3}, !- Source Object
  7,                                      !- Outlet Port
  {6765e81b-104a-4db4-b128-b3f3cc9fb06f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1910527c-acd6-4840-8656-a51969a7c135}, !- Handle
  {6765e81b-104a-4db4-b128-b3f3cc9fb06f}, !- Source Object
  3,                                      !- Outlet Port
  {0db07bd4-b9ed-43b8-a521-e3d3f1da592d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {06c7a2e4-1ad9-4dae-95eb-faa8be7a2c00}, !- Handle
  {0db07bd4-b9ed-43b8-a521-e3d3f1da592d}, !- Source Object
  11,                                     !- Outlet Port
  {c1302a2a-f56c-449f-b210-456c36ea9328}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {8c5bc238-a744-4c3a-9cc6-ab45b3e90aac}, !- Handle
  Office ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b6f5d839-222b-408d-b477-c7e36f74bcce}, !- Handle
  Office ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {22f8f23b-ceaf-4ecd-8b7b-5826ea46e48d}, !- Handle
  Office ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {06b49414-3ec6-46c8-8b80-32f2bade8eee}, !- Handle
  Office ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {ac23c294-ffe1-4856-9a9c-c0d50bbd9a52}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 48, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c4a9c3da-07d8-4767-b6ca-875cc79a73c4}, !- Reference Setpoint Node Name
  {c4a9c3da-07d8-4767-b6ca-875cc79a73c4}, !- Mixed Air Stream Node Name
  {c130178e-2c4f-400f-a79b-5b74da9a6a78}, !- Outdoor Air Stream Node Name
  {4b898c02-89c4-4de7-9b9b-66b6ae149b84}, !- Return Air Stream Node Name
  {6f9b318c-0ca3-4d89-ada9-612555e8c13b}; !- Setpoint Node or NodeList Name

OS:Connection,
  {5f30cee7-4c75-41e0-935b-afc5ea7b9897}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {9fe6b2a9-f550-4f5b-b66c-edf5bc1ca613}, !- Handle
  T N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {209bcf3e-d37e-4d8a-acb9-c949c98fd188}, !- Handle
  T N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {bc4d8993-a83c-4d25-9c34-faced4f35047}, !- Handle
  T N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f6c3476f-6a07-4941-a629-3c94f8f2ce09}, !- Handle
  T N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {54123730-c27d-455f-9d94-a96604a21c80}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {2cc0c81b-353d-4d2f-9db7-8e6f0d0cd11b}, !- Handle
  T N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f56a3814-041e-47cd-9163-cef96c15a5e9}, !- Handle
  T N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2021f388-919e-4358-8971-0f545a69f1f0}, !- Handle
  T N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {eff8abd7-e9f9-4db4-aee7-0a8d6972c69a}, !- Handle
  T N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Curve:Cubic,
  {06ba7650-c95f-4946-bcfd-e63938189b6f}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {f8d4ffe9-f832-4949-b88f-7b11511b73dc}, !- Handle
  {eea91e51-54cf-4840-9272-af5666282727}; !- Object Name

OS:ModelObjectList,
  {a68d28c7-169a-4c9c-8f74-cdce1758c381}, !- Handle
  Table Lookup 1 Independent Variable List 204, !- Name
  {11b08948-32ff-4bda-a643-8449ad3ee538}; !- Model Object 1

OS:ModelObjectList,
  {1ac9fc2c-288b-48d3-8750-61b9ac453ae4}, !- Handle
  Table Lookup 1 Independent Variable List 205, !- Name
  {34a23e0c-1c2c-48bd-996b-4a5064e7645d}; !- Model Object 1

OS:ModelObjectList,
  {72689044-fb1d-4d4f-9004-45cbe337274e}, !- Handle
  Table Lookup 1 Independent Variable List 206, !- Name
  {c5dab6fe-6a49-492b-a544-e23d4d14bdf4}; !- Model Object 1

OS:ModelObjectList,
  {0a219df7-5e6a-4540-a98d-c22e928f8b32}, !- Handle
  Table Lookup 1 Independent Variable List 207, !- Name
  {b5f7f590-6c67-49fe-9ea1-c438660e1a18}; !- Model Object 1

OS:ModelObjectList,
  {27cf25bc-42c6-4ce6-8ae4-0eb0a2be6683}, !- Handle
  Table Lookup 1 Independent Variable List 208, !- Name
  {4218b8fc-8486-4a1a-a569-c77851cc52de}; !- Model Object 1

OS:ModelObjectList,
  {251352d1-ce93-46e5-9366-3c8c00d77489}, !- Handle
  Table Lookup 1 Independent Variable List 209, !- Name
  {812700f4-9f58-4542-aec9-73e90af6b1bf}; !- Model Object 1

OS:ModelObjectList,
  {fc12e7a8-93bf-4f14-97e6-60aa7ec64ad7}, !- Handle
  Table Lookup 1 Independent Variable List 210, !- Name
  {81e2a143-08e7-48c3-a756-b76bae2e093f}; !- Model Object 1

OS:ModelObjectList,
  {48776699-fccf-4c1f-bfa1-7bee65dfc1b1}, !- Handle
  Table Lookup 1 Independent Variable List 211, !- Name
  {3618f3f0-f4df-4be5-8782-4c6f0eaaf40d}; !- Model Object 1

OS:ModelObjectList,
  {4676bab2-14b9-40ec-8e9f-23edb1058821}, !- Handle
  Table Lookup 1 Independent Variable List 212, !- Name
  {f695c7c6-c4f4-4dfd-a04c-0e8efe13783c}; !- Model Object 1

OS:ModelObjectList,
  {9476785d-917f-4be0-9dc7-ab5312328508}, !- Handle
  Table Lookup 1 Independent Variable List 213, !- Name
  {e52228ad-9c96-4f11-b578-b08ddd013a07}; !- Model Object 1

OS:ModelObjectList,
  {182ab1b2-f508-4807-a141-156b47ed0c57}, !- Handle
  Table Lookup 1 Independent Variable List 214, !- Name
  {6f0464cd-3cc0-4639-b207-7f7e2630aa62}; !- Model Object 1

OS:ModelObjectList,
  {6602d100-3d75-44e7-ade5-060d8b59da51}, !- Handle
  Table Lookup 1 Independent Variable List 215, !- Name
  {4cb3a916-d842-418a-bc85-050b8c2ad541}; !- Model Object 1

OS:ModelObjectList,
  {dca09e6d-111a-493a-9f48-5410ba1e1a8b}, !- Handle
  Table Lookup 1 Independent Variable List 216, !- Name
  {a4256ef2-7bcd-492f-aad4-f735705a9bca}; !- Model Object 1

OS:ModelObjectList,
  {77c68099-f87c-40e7-b7eb-03aae598a80b}, !- Handle
  Table Lookup 1 Independent Variable List 217, !- Name
  {82ec9a0e-4e2f-4cfe-8fa2-09c2874d790d}; !- Model Object 1

OS:ModelObjectList,
  {4338f2bd-228a-4540-921d-f144f43a6522}, !- Handle
  Table Lookup 1 Independent Variable List 218, !- Name
  {1ccd7dce-51de-4c44-a9f3-ccb25096e5e8}; !- Model Object 1

OS:ModelObjectList,
  {33c52a37-6c67-49b4-9b70-ada69e37d64c}, !- Handle
  Table Lookup 1 Independent Variable List 219, !- Name
  {0a2f731f-57f3-4444-bbed-300f7043e0b9}; !- Model Object 1

OS:ModelObjectList,
  {dcfc855a-cb3b-45f0-91f3-b12639d20eb9}, !- Handle
  Table Lookup 1 Independent Variable List 220, !- Name
  {d5553c15-d03e-470f-a637-35750489e7ad}; !- Model Object 1

OS:ModelObjectList,
  {40742d45-a958-436d-979f-c75de8b9a2c3}, !- Handle
  Table Lookup 1 Independent Variable List 221, !- Name
  {a64e59a9-0246-4762-b6ed-e11f89e15c36}; !- Model Object 1

OS:ModelObjectList,
  {eea49a70-69f3-4b60-bba8-8760dd93abc5}, !- Handle
  Table Lookup 1 Independent Variable List 222, !- Name
  {09eed31a-a453-4f2d-a8f0-64b64ddd6782}; !- Model Object 1

OS:ModelObjectList,
  {fa7727a3-018a-491d-b84a-21e1b1e73a13}, !- Handle
  Table Lookup 1 Independent Variable List 223, !- Name
  {2488da1c-50b0-4f5e-bc44-a93a8d26e472}; !- Model Object 1

OS:ModelObjectList,
  {d911ac15-4afd-4aed-a0f0-5666beb9f2d0}, !- Handle
  Table Lookup 1 Independent Variable List 224, !- Name
  {4b457f49-322d-47cd-a98d-bd4ef898c14d}; !- Model Object 1

OS:ModelObjectList,
  {549d54ba-10a3-4fd7-b618-2c95d4607ed2}, !- Handle
  Table Lookup 1 Independent Variable List 225, !- Name
  {307df828-e6e1-43fc-ac69-e0d226c4d2d7}; !- Model Object 1

OS:ModelObjectList,
  {cd3f43eb-32e2-4c32-9883-45d3ddaa314e}, !- Handle
  Table Lookup 1 Independent Variable List 226, !- Name
  {68776fe8-fd9e-4f92-b9d7-2410f38836dc}; !- Model Object 1

OS:ModelObjectList,
  {6d5c20b2-c97c-4a23-9560-0050626faec3}, !- Handle
  Table Lookup 1 Independent Variable List 227, !- Name
  {cb6f7063-5068-441e-aab9-9b8007e573ef}; !- Model Object 1

OS:ModelObjectList,
  {9d1f35ae-de8a-409a-9eca-736766009af2}, !- Handle
  Table Lookup 1 Independent Variable List 228, !- Name
  {e89bf30c-cdd7-43d1-b62c-ce95cf9b14e8}; !- Model Object 1

OS:ModelObjectList,
  {f170ab43-debc-46d7-b7b6-2b2fba26517d}, !- Handle
  Table Lookup 1 Independent Variable List 229, !- Name
  {99917587-b915-4149-bf71-9ab365ac7355}; !- Model Object 1

OS:ModelObjectList,
  {045ac523-e82f-4a92-bc30-391ddae60b32}, !- Handle
  Table Lookup 1 Independent Variable List 230, !- Name
  {1c6a92c8-d191-41cc-8df2-f4a1b021ced6}; !- Model Object 1

OS:ModelObjectList,
  {d60a2017-a13a-4e8d-92da-ec916e15e1e9}, !- Handle
  Table Lookup 1 Independent Variable List 231, !- Name
  {62d8b776-3a13-492a-b876-efd9cf1c3408}; !- Model Object 1

OS:ModelObjectList,
  {2c9c4a84-1c03-401e-b131-85ef0fd1bce0}, !- Handle
  Table Lookup 1 Independent Variable List 232, !- Name
  {75800ade-d0df-4a3c-9e10-42109aae46cc}; !- Model Object 1

OS:ModelObjectList,
  {628e32aa-75a7-421c-b3fb-c0439c2e55c8}, !- Handle
  Table Lookup 1 Independent Variable List 233, !- Name
  {c0e8f9c7-0f80-43b7-92a9-4345a14dc57c}; !- Model Object 1

OS:ModelObjectList,
  {d8614be1-b46f-4c75-adc0-cfa616be5f41}, !- Handle
  Table Lookup 1 Independent Variable List 234, !- Name
  {0acd8df5-cecd-4742-9a30-53b2d4622287}; !- Model Object 1

OS:ModelObjectList,
  {2dd5a4ad-30c2-4dab-a8eb-f5bf8c1afe52}, !- Handle
  Table Lookup 1 Independent Variable List 235, !- Name
  {7a329724-0e2c-48aa-a8b6-ab83d94570de}; !- Model Object 1

OS:ModelObjectList,
  {cb851f7e-c8b9-4d78-8f23-067812f54118}, !- Handle
  Table Lookup 1 Independent Variable List 236, !- Name
  {574b4d0b-71af-4a85-9018-75e31aed0e19}; !- Model Object 1

OS:ModelObjectList,
  {d7470fbf-b9cd-41e0-bca4-1bffb177f3ed}, !- Handle
  Table Lookup 1 Independent Variable List 237, !- Name
  {71a0f49c-c942-4244-b995-f3a9f1f211bb}; !- Model Object 1

OS:ModelObjectList,
  {4b58c19f-286a-4beb-9ddb-d3b83a2934b6}, !- Handle
  Table Lookup 1 Independent Variable List 238, !- Name
  {9ee79819-4191-484d-859d-e36d8b62d2f4}; !- Model Object 1

OS:ModelObjectList,
  {ea84efb9-953b-4c3b-ae54-e630b9889f79}, !- Handle
  Table Lookup 1 Independent Variable List 239, !- Name
  {6b8e6b53-3f17-4ec0-98e3-d8d482a24005}; !- Model Object 1

OS:ModelObjectList,
  {93b4b669-992b-4c97-b58c-f97cc02cf225}, !- Handle
  Table Lookup 1 Independent Variable List 240, !- Name
  {36f04637-1545-4fa4-b38c-9d688b55ccc7}; !- Model Object 1

OS:ModelObjectList,
  {e4973738-774b-448a-bc25-1e55d9d67333}, !- Handle
  Table Lookup 1 Independent Variable List 241, !- Name
  {b6a94057-f2be-40b8-a7db-f715755053c7}; !- Model Object 1

OS:ModelObjectList,
  {3a5cd001-e1cf-4223-919a-15baa1a1a495}, !- Handle
  Table Lookup 1 Independent Variable List 242, !- Name
  {52dca08e-d7c2-4e5a-a3f6-2ec3e3768c12}; !- Model Object 1

OS:ModelObjectList,
  {3d2376a8-6d3a-4c34-b956-049156f9ca14}, !- Handle
  Table Lookup 1 Independent Variable List 243, !- Name
  {7e36d6ce-8583-4e27-984e-895ce3f1f492}; !- Model Object 1

OS:ModelObjectList,
  {2766d08e-f98c-4497-bca0-ea3b343b7987}, !- Handle
  Table Lookup 1 Independent Variable List 244, !- Name
  {cdebd42a-0598-457b-bb32-b04c64e546b8}; !- Model Object 1

OS:ModelObjectList,
  {f25e5ecc-c7a1-4b76-b83a-bb185322b134}, !- Handle
  Table Lookup 1 Independent Variable List 245, !- Name
  {4ad0387c-9918-4dfd-bfdd-03fac3cd6789}; !- Model Object 1

OS:ModelObjectList,
  {df88bc02-59f1-43e8-8af8-2b67caec5b0b}, !- Handle
  Table Lookup 1 Independent Variable List 246, !- Name
  {dcd583ae-f947-4ca3-81e4-6e3d3d6928d5}; !- Model Object 1

OS:ModelObjectList,
  {8a3da4b0-4119-45ae-b62c-2ee1c49fab58}, !- Handle
  Table Lookup 1 Independent Variable List 247, !- Name
  {23a08699-83f9-4acf-ad2a-2f2d61ef71dc}; !- Model Object 1

OS:ModelObjectList,
  {b7420beb-b8e8-4952-949d-cb7e33b0004b}, !- Handle
  Table Lookup 1 Independent Variable List 248, !- Name
  {5bd1c415-35fd-4337-8420-111af75c0c13}; !- Model Object 1

OS:ModelObjectList,
  {bef0ca15-1321-4f7f-ac77-da12cf770181}, !- Handle
  Table Lookup 1 Independent Variable List 249, !- Name
  {90d844a1-9682-4267-b7da-d9cb33120b7e}; !- Model Object 1

OS:ModelObjectList,
  {3241765b-16e6-4095-aab3-22d6bce099ba}, !- Handle
  Table Lookup 1 Independent Variable List 250, !- Name
  {ef11ad08-ca76-461f-8e7e-b0962891bad0}; !- Model Object 1

OS:ModelObjectList,
  {ddecacbc-5185-4616-b23b-d713c525f0cc}, !- Handle
  Table Lookup 1 Independent Variable List 251, !- Name
  {ee731da0-c67d-4413-92b2-fe9aa1dbdde1}; !- Model Object 1

OS:ModelObjectList,
  {498f8b93-3762-4d11-8cc2-d4050ebfb408}, !- Handle
  Table Lookup 1 Independent Variable List 252, !- Name
  {631fe652-ff3a-45a0-900b-d36d60daa89f}; !- Model Object 1

OS:ModelObjectList,
  {d8e71bcc-c491-495a-bbe5-27c846b0bc70}, !- Handle
  Table Lookup 1 Independent Variable List 253, !- Name
  {ed06430c-7c33-44ef-a599-da9a7d7a4b75}; !- Model Object 1

OS:ModelObjectList,
  {77dbc222-159f-4052-ba95-95dd09f7bdf8}, !- Handle
  Table Lookup 1 Independent Variable List 254, !- Name
  {8f5d8efd-96d0-41ed-b875-a7336b991b62}; !- Model Object 1

OS:ModelObjectList,
  {31c68258-3912-49a7-81b8-771e88200b74}, !- Handle
  Table Lookup 1 Independent Variable List 255, !- Name
  {90e83faa-09e6-4897-96bb-b28ac3d2b65a}; !- Model Object 1

OS:ModelObjectList,
  {b460a23d-0d7c-4bb0-ad67-f061cc5a2fa8}, !- Handle
  Table Lookup 1 Independent Variable List 256, !- Name
  {39d4d5bf-f10a-40a1-b30e-8ae9d523b7cc}; !- Model Object 1

OS:ModelObjectList,
  {2123cabc-d198-4140-819f-d6ccce399e68}, !- Handle
  Table Lookup 1 Independent Variable List 257, !- Name
  {799a6a3e-2777-4637-8f89-769a8fc7ad3d}; !- Model Object 1

OS:ModelObjectList,
  {ee19976c-4809-4988-bd66-cf5d4c919baf}, !- Handle
  Table Lookup 1 Independent Variable List 258, !- Name
  {cd9e2fc1-cb17-4c57-b90c-495b07a2feaa}; !- Model Object 1

OS:ModelObjectList,
  {7d301f6e-7aa4-4075-8faf-abffaf7a08d4}, !- Handle
  Table Lookup 1 Independent Variable List 259, !- Name
  {39851aa4-c85d-4df0-80a6-cb19cbacd032}; !- Model Object 1

OS:ModelObjectList,
  {eea3d2b0-6d52-43b6-a734-f649b8d155f3}, !- Handle
  Table Lookup 1 Independent Variable List 260, !- Name
  {6a00ae16-b98d-4a45-a9ee-08321d865173}; !- Model Object 1

OS:ModelObjectList,
  {e2001d41-9940-412d-a1bd-8b1597ca9696}, !- Handle
  Table Lookup 1 Independent Variable List 261, !- Name
  {1748b6e7-ca09-4b57-b69d-0c47ff523a2a}; !- Model Object 1

OS:ModelObjectList,
  {ad1f97cd-f75c-4dbc-a9fc-303711fabc4b}, !- Handle
  Table Lookup 1 Independent Variable List 262, !- Name
  {60ed24d0-ba05-4c98-8bc2-c37ddc76f870}; !- Model Object 1

OS:ModelObjectList,
  {80c29310-c365-4a8e-8c7d-b368d043452b}, !- Handle
  Table Lookup 1 Independent Variable List 263, !- Name
  {9c09a666-3127-4a49-8066-a2f3fc70eb64}; !- Model Object 1

OS:ModelObjectList,
  {ee7a8579-cdea-4d36-8b6a-e3d2bc2dac64}, !- Handle
  Table Lookup 1 Independent Variable List 264, !- Name
  {78de6291-fc0c-487a-8742-b2026fce472e}; !- Model Object 1

OS:ModelObjectList,
  {82a7e393-6740-40e9-b27d-716956a56754}, !- Handle
  Table Lookup 1 Independent Variable List 265, !- Name
  {af4be2da-99d2-4e0f-960a-1740a88e020d}; !- Model Object 1

OS:ModelObjectList,
  {5ab90e30-707c-4aba-8032-1ccad88bbd85}, !- Handle
  Table Lookup 1 Independent Variable List 266, !- Name
  {46f27749-bc8e-4a43-a389-15e842bf9e43}; !- Model Object 1

OS:ModelObjectList,
  {0ddb0b93-0390-4575-a434-e05ef9f559d1}, !- Handle
  Table Lookup 1 Independent Variable List 267, !- Name
  {16a69504-7c23-4402-a0bc-9118de222542}; !- Model Object 1

OS:ModelObjectList,
  {38be3b91-9fec-4bbb-a015-0e39c6a6bafb}, !- Handle
  Table Lookup 1 Independent Variable List 268, !- Name
  {feed40b3-8c1f-4ef9-847d-e6013e037e5a}; !- Model Object 1

OS:ModelObjectList,
  {0be20fd1-1a92-4113-a2f2-a19636be3bc5}, !- Handle
  Table Lookup 1 Independent Variable List 269, !- Name
  {15d97d50-785a-48fd-89ca-1eac40cc0d9e}; !- Model Object 1

OS:ModelObjectList,
  {f4bee15b-edfd-491e-9076-fa9a178502d4}, !- Handle
  Table Lookup 1 Independent Variable List 270, !- Name
  {5be65064-1315-437f-9035-f3837fd48c43}; !- Model Object 1

OS:ModelObjectList,
  {f543ac5e-d441-4e7c-bf11-dbe678226c00}, !- Handle
  Table Lookup 1 Independent Variable List 271, !- Name
  {ec6a73e9-7cf4-4cf7-82c9-042576d35520}; !- Model Object 1

OS:ModelObjectList,
  {adeaf099-216f-4dab-9f68-f94627b37410}, !- Handle
  Table Lookup 1 Independent Variable List 272, !- Name
  {658c1d12-65b7-4d82-8868-e0196b2ce0c6}; !- Model Object 1

OS:ModelObjectList,
  {dae258ec-891a-496c-9ebc-67383f4f5fec}, !- Handle
  Table Lookup 1 Independent Variable List 273, !- Name
  {4717b272-36fa-49b6-ad3b-bbcea12674c0}; !- Model Object 1

OS:ModelObjectList,
  {7856ed43-46e8-461f-ba24-a9c384969261}, !- Handle
  Table Lookup 1 Independent Variable List 274, !- Name
  {53273dba-e116-4a42-a51e-699f9fde7b0f}; !- Model Object 1

OS:ModelObjectList,
  {4ee262df-7c11-4c98-8015-fe1afe8cca23}, !- Handle
  Table Lookup 1 Independent Variable List 275, !- Name
  {8b13ef0e-6826-4b78-965f-461112fdbbf8}; !- Model Object 1

OS:ModelObjectList,
  {ae2f9887-e8f2-4705-b069-e0d2b35d4818}, !- Handle
  Table Lookup 1 Independent Variable List 276, !- Name
  {51638961-f20f-40d4-88b5-f7e02de4eeea}; !- Model Object 1

OS:ModelObjectList,
  {b8073a73-3a10-49be-bf27-cf5efbd5c1f3}, !- Handle
  Table Lookup 1 Independent Variable List 277, !- Name
  {49ef9382-b479-437c-aaa2-5f82b014053d}; !- Model Object 1

OS:ModelObjectList,
  {5bf5b3c0-68ec-4b51-a685-5568f2bd50f7}, !- Handle
  Table Lookup 1 Independent Variable List 278, !- Name
  {46d48ad4-07e9-465f-a785-8fb572dd6ff2}; !- Model Object 1

OS:ModelObjectList,
  {43e67dde-e89d-454b-8738-d359e62b0e04}, !- Handle
  Table Lookup 1 Independent Variable List 279, !- Name
  {aee48533-d2f3-4392-91f0-077596b3fd09}; !- Model Object 1

OS:ModelObjectList,
  {bf28dfe3-6cd1-4167-a47b-6b9449c4fed3}, !- Handle
  Table Lookup 1 Independent Variable List 280, !- Name
  {75081ab9-623d-4836-a55c-ebb7b2b97323}; !- Model Object 1

OS:ModelObjectList,
  {87ba2d1c-1aca-4e58-a7d7-0f4fed263516}, !- Handle
  Table Lookup 1 Independent Variable List 281, !- Name
  {e0000ba3-f89d-4808-956d-f4701639ea51}; !- Model Object 1

OS:ModelObjectList,
  {3b40f65b-8691-42fc-bc64-7fbceac8c1e3}, !- Handle
  Table Lookup 1 Independent Variable List 282, !- Name
  {f898ace9-a2f3-48ce-abf9-b996a4710e43}; !- Model Object 1

OS:ModelObjectList,
  {ea7293c9-e805-4245-9cbf-edd64622f96a}, !- Handle
  Table Lookup 1 Independent Variable List 283, !- Name
  {6dc730bd-90ee-4f10-9c14-6802dca42110}; !- Model Object 1

OS:ModelObjectList,
  {f0205269-20db-4809-abad-7398ea10f471}, !- Handle
  Table Lookup 1 Independent Variable List 284, !- Name
  {434c50d6-2c6e-48ae-8f72-c5daa5d025fd}; !- Model Object 1

OS:ModelObjectList,
  {f99bd020-8657-4881-af37-12cbbd894472}, !- Handle
  Table Lookup 1 Independent Variable List 285, !- Name
  {5ae3c6fb-b46b-4cde-9dbc-d46b61e4f1cf}; !- Model Object 1

OS:ModelObjectList,
  {d05572cd-9107-487a-96c1-b10ee6c61cfb}, !- Handle
  Table Lookup 1 Independent Variable List 286, !- Name
  {320f4ea0-1f94-41b3-80db-97a7246b2f94}; !- Model Object 1

OS:ModelObjectList,
  {285da43f-1aad-40a7-8cee-faf374793796}, !- Handle
  Table Lookup 1 Independent Variable List 287, !- Name
  {bdf52293-031d-4fc6-9e9b-61f280fc679e}; !- Model Object 1

OS:ModelObjectList,
  {587d58d6-455d-4832-a5c4-b7dad0439b91}, !- Handle
  Table Lookup 1 Independent Variable List 288, !- Name
  {5283130e-2acc-4247-9974-a59de4c48174}; !- Model Object 1

OS:ModelObjectList,
  {b4a3dba9-4647-4cf2-880a-6cee78b86d5d}, !- Handle
  Table Lookup 1 Independent Variable List 289, !- Name
  {aca2c965-97c0-4068-a404-c7e760b2931c}; !- Model Object 1

OS:ModelObjectList,
  {5c4f49f0-cfb9-4fd0-adf2-683ae8cefd62}, !- Handle
  Table Lookup 1 Independent Variable List 290, !- Name
  {6cf53804-2362-46b5-a544-763756e713c9}; !- Model Object 1

OS:ModelObjectList,
  {65dd29b8-e773-4f26-8a8a-6d3ce00f053b}, !- Handle
  Table Lookup 1 Independent Variable List 291, !- Name
  {5c2affbd-e427-48a6-b968-ae95e506223d}; !- Model Object 1

OS:ModelObjectList,
  {9c2eb5cc-aac9-4539-ad0a-2f008bf6c996}, !- Handle
  Table Lookup 1 Independent Variable List 292, !- Name
  {2a40c089-d293-4af0-9fb8-e333f55f0fb9}; !- Model Object 1

OS:ModelObjectList,
  {5be040ba-8e2c-4483-88c5-1d465405038b}, !- Handle
  Table Lookup 1 Independent Variable List 293, !- Name
  {3c7dea67-a178-483e-a1b7-36622b14c277}; !- Model Object 1

OS:ModelObjectList,
  {b5aa8348-edb0-48d0-978d-b4acf4bb8018}, !- Handle
  Table Lookup 1 Independent Variable List 294, !- Name
  {d893afb5-dff6-4ab0-95b9-439e2310038c}; !- Model Object 1

OS:ModelObjectList,
  {740ccfb0-b36c-42b4-aa47-97507ddd4164}, !- Handle
  Table Lookup 1 Independent Variable List 295, !- Name
  {3d6b309e-691c-412c-bd3a-1ec700517031}; !- Model Object 1

OS:ModelObjectList,
  {b07165a9-023f-4a4a-9d5c-17a2dd45f0b3}, !- Handle
  Table Lookup 1 Independent Variable List 296, !- Name
  {3ec70ec2-76a6-4780-bc5d-584d69674360}; !- Model Object 1

OS:ModelObjectList,
  {06c006e6-f586-42de-b96d-2734750126bb}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {ed5a283f-3722-47d3-ba21-6fd1bb1c7a66}; !- Model Object 1

OS:ModelObjectList,
  {ac1d897f-116a-4943-a60e-3bbbb808dce5}, !- Handle
  Table Lookup 1 Independent Variable List 297, !- Name
  {1012889a-8e6d-4766-b81e-8b4fca784914}; !- Model Object 1

OS:ModelObjectList,
  {f9c8ba82-4b9b-4955-9242-de6e2d1c76c1}, !- Handle
  Table Lookup 1 Independent Variable List 298, !- Name
  {cb03b57c-e538-41fa-959d-43baba033670}; !- Model Object 1

OS:ModelObjectList,
  {74be91e1-29c1-48ae-9edf-d1f6b0340be9}, !- Handle
  Table Lookup 1 Independent Variable List 299, !- Name
  {22cbf029-ac37-4926-b9c3-6bd953ec9bc9}; !- Model Object 1

OS:ModelObjectList,
  {f22f1efb-7af1-4ba2-abc6-5471fb2dd1f1}, !- Handle
  Table Lookup 1 Independent Variable List 300, !- Name
  {25572997-bc87-4025-85ea-b62deb9f2f90}; !- Model Object 1

OS:ModelObjectList,
  {ee38bf2c-d416-461c-a7c7-976256d50611}, !- Handle
  Table Lookup 1 Independent Variable List 301, !- Name
  {a80caa25-2501-467f-a4d4-0b2d49a498fe}; !- Model Object 1

OS:ModelObjectList,
  {c69c75c7-c91c-41e3-99c9-3b24e9f3bd2c}, !- Handle
  Table Lookup 1 Independent Variable List 302, !- Name
  {6b8ea438-8fbf-42f6-9627-8ecaf8045d77}; !- Model Object 1

OS:ModelObjectList,
  {514a3d47-2ffd-47e9-92e7-ff6b4e503621}, !- Handle
  Table Lookup 1 Independent Variable List 303, !- Name
  {18bde289-cf46-413e-8637-49f20ea3d97b}; !- Model Object 1

OS:ModelObjectList,
  {b628b6be-d444-46a4-926e-896a1ab4a11e}, !- Handle
  Table Lookup 1 Independent Variable List 304, !- Name
  {af100713-79e1-4580-b93f-50674f3526af}; !- Model Object 1

OS:ModelObjectList,
  {9ec661d5-800a-4c6c-9f2d-91afefb777f0}, !- Handle
  Table Lookup 1 Independent Variable List 305, !- Name
  {5c7276f5-c37a-418f-a754-3ac1e871a92f}; !- Model Object 1

OS:ModelObjectList,
  {7f4601d5-91fc-4e7a-b971-16341e4219fc}, !- Handle
  Table Lookup 1 Independent Variable List 306, !- Name
  {aad8f7a5-be34-435e-99c5-3ad76c94a84f}; !- Model Object 1

OS:ModelObjectList,
  {d4dbb9c6-3b09-4b5c-805e-e9c40df5764f}, !- Handle
  Table Lookup 1 Independent Variable List 307, !- Name
  {3ab8d846-5c1d-47d2-8624-c747da1a0087}; !- Model Object 1

OS:ModelObjectList,
  {5f29c077-cc28-40da-b09e-9fe30a242ee4}, !- Handle
  Table Lookup 1 Independent Variable List 308, !- Name
  {d540f0aa-c838-497b-a367-f7ff197e409d}; !- Model Object 1

OS:ModelObjectList,
  {43972f9f-5e05-4cdb-b2e4-678d69e2a392}, !- Handle
  Table Lookup 1 Independent Variable List 309, !- Name
  {f2d1cf42-d2b1-4684-a783-f308598ed1ab}; !- Model Object 1

OS:ModelObjectList,
  {ec24cfb2-d5ff-4fe9-b46d-6174d1ecb16e}, !- Handle
  Table Lookup 1 Independent Variable List 310, !- Name
  {a804e34c-100c-4568-a217-b2fcde5b4b7d}; !- Model Object 1

OS:ModelObjectList,
  {804ae94b-ab41-4a2f-91bc-90dd6bf527f9}, !- Handle
  Table Lookup 1 Independent Variable List 311, !- Name
  {68ce1561-32a4-4793-8be6-efaaf3473f75}; !- Model Object 1

OS:ModelObjectList,
  {4be52176-835d-46fa-8aed-00db615ff73d}, !- Handle
  Table Lookup 1 Independent Variable List 312, !- Name
  {53d996e3-0090-4fb9-acc9-a1c81c2eff30}; !- Model Object 1

OS:ModelObjectList,
  {9609041c-5ce9-4cba-9c25-13b4fd0d45e6}, !- Handle
  Table Lookup 1 Independent Variable List 313, !- Name
  {925ebe2d-44c0-4eb1-9905-5fc394f44c05}; !- Model Object 1

OS:ModelObjectList,
  {06b4aa02-9941-4396-b472-b11c0ae547a9}, !- Handle
  Table Lookup 1 Independent Variable List 314, !- Name
  {25bfb51a-2023-4f4b-a15c-a2663757ff7b}; !- Model Object 1

OS:ModelObjectList,
  {683ca842-b53c-4309-b06d-1671a784e08a}, !- Handle
  Table Lookup 1 Independent Variable List 315, !- Name
  {a89bf013-d12b-4c0d-9a67-dd467fe5ee87}; !- Model Object 1

OS:ModelObjectList,
  {9404bf45-f68f-4745-b6fa-1a43fc6c3e5c}, !- Handle
  Table Lookup 1 Independent Variable List 316, !- Name
  {298e206a-0d47-42c3-9f54-7beb127e0174}; !- Model Object 1

OS:ModelObjectList,
  {34213ce9-afeb-46e3-b198-a4539119f806}, !- Handle
  Table Lookup 1 Independent Variable List 317, !- Name
  {b725a5ed-a4f4-4c88-af71-398f21842d54}; !- Model Object 1

OS:ModelObjectList,
  {a15ab0fd-5bb0-4d5f-8e04-3ce696438852}, !- Handle
  Table Lookup 1 Independent Variable List 318, !- Name
  {1439170c-8548-49fa-9c6c-9c2686a295ba}; !- Model Object 1

OS:ModelObjectList,
  {4531423f-c718-483c-84ab-af31b7265d88}, !- Handle
  Table Lookup 1 Independent Variable List 319, !- Name
  {d8d8bff4-2e1a-43cb-afe2-d32e31f3d81c}; !- Model Object 1

OS:ModelObjectList,
  {664573f7-2ba3-4a92-b423-e6a6e06fd266}, !- Handle
  Table Lookup 1 Independent Variable List 320, !- Name
  {4ee42554-2653-42ec-83b9-b23998cb08fb}; !- Model Object 1

OS:ModelObjectList,
  {a26dda18-33fe-4be0-a84e-353da6cba134}, !- Handle
  Table Lookup 1 Independent Variable List 321, !- Name
  {081108f5-2b38-488c-af1d-5a17633ff423}; !- Model Object 1

OS:ModelObjectList,
  {4c8c6a38-8440-4b41-95e5-0ac587e4ca5b}, !- Handle
  Table Lookup 1 Independent Variable List 322, !- Name
  {5d4795a8-689f-46e4-b642-841a66f7dd48}; !- Model Object 1

OS:ModelObjectList,
  {90eea734-39a9-4d58-b404-83848198c511}, !- Handle
  Table Lookup 1 Independent Variable List 323, !- Name
  {693106c3-cdf9-4cb2-a02f-a0a58355a01d}; !- Model Object 1

OS:ModelObjectList,
  {fb161e95-891f-4556-b5c2-72a65cee0123}, !- Handle
  Table Lookup 1 Independent Variable List 324, !- Name
  {adf65967-bfb8-41c9-8baa-6bfd8091e02c}; !- Model Object 1

OS:ModelObjectList,
  {af7ccfbd-9f04-4648-81a0-42689b4faa17}, !- Handle
  Table Lookup 1 Independent Variable List 325, !- Name
  {ae658c34-81e1-48bf-813c-79c23b1fd3b1}; !- Model Object 1

OS:ModelObjectList,
  {e17bbf07-ae43-4a88-ae3a-966b9c4861b8}, !- Handle
  Table Lookup 1 Independent Variable List 326, !- Name
  {bcb6d5bf-0f17-47e5-a047-96dcbaf246ba}; !- Model Object 1

OS:ModelObjectList,
  {0d007eb2-e7ec-44e5-b677-ba244e8fac76}, !- Handle
  Table Lookup 1 Independent Variable List 327, !- Name
  {9fe6b2a9-f550-4f5b-b66c-edf5bc1ca613}; !- Model Object 1

OS:ModelObjectList,
  {a81b152f-d0d6-4500-aec5-33f303e64774}, !- Handle
  Table Lookup 1 Independent Variable List 328, !- Name
  {209bcf3e-d37e-4d8a-acb9-c949c98fd188}; !- Model Object 1

OS:ModelObjectList,
  {2051852b-8429-4f8f-a340-d91361bfadb2}, !- Handle
  Table Lookup 1 Independent Variable List 329, !- Name
  {bc4d8993-a83c-4d25-9c34-faced4f35047}; !- Model Object 1

OS:ModelObjectList,
  {c8fee3dc-2c46-4bed-b38e-3da451a0689b}, !- Handle
  Table Lookup 1 Independent Variable List 330, !- Name
  {f6c3476f-6a07-4941-a629-3c94f8f2ce09}; !- Model Object 1

OS:ModelObjectList,
  {6e4e9a09-2dce-48d2-b452-fbd6156f90cb}, !- Handle
  Table Lookup 1 Independent Variable List 331, !- Name
  {ef34b271-c53d-424d-83b3-f2ceb2c3ae69}; !- Model Object 1

OS:ModelObjectList,
  {3382efb0-5bd3-45ba-bdfa-3bbb8a6b5450}, !- Handle
  Table Lookup 1 Independent Variable List 332, !- Name
  {95c05b62-eb2a-495f-8129-be1902b93e2c}; !- Model Object 1

OS:ModelObjectList,
  {0d75a228-e975-42e6-8094-d9899ecb16b7}, !- Handle
  Table Lookup 1 Independent Variable List 333, !- Name
  {968905b3-09eb-4ef1-a7e9-d9f5ef595d48}; !- Model Object 1

OS:ModelObjectList,
  {799ca541-c682-4d02-a6cd-51ef0a7b8916}, !- Handle
  Table Lookup 1 Independent Variable List 334, !- Name
  {2d0523d0-56fa-4c70-9126-ce6a4d1285f4}; !- Model Object 1

OS:ModelObjectList,
  {c76c9e15-a9ff-47b6-867b-900aee5f8a34}, !- Handle
  Table Lookup 1 Independent Variable List 335, !- Name
  {7cb73e7d-c228-438d-85be-17f42fa963a8}; !- Model Object 1

OS:ModelObjectList,
  {10592d6f-4815-469c-9196-85fc22b6f020}, !- Handle
  Table Lookup 1 Independent Variable List 336, !- Name
  {70d65c5c-fa79-43e4-b451-2f89ddcbebd0}; !- Model Object 1

OS:ModelObjectList,
  {ad2eca42-9709-4110-b368-2cc73470e88a}, !- Handle
  Table Lookup 1 Independent Variable List 337, !- Name
  {3d484baf-5867-46fc-bcfe-e64558349bb0}; !- Model Object 1

OS:ModelObjectList,
  {26c0ee82-59d0-4486-b0eb-f9120f5de751}, !- Handle
  Table Lookup 1 Independent Variable List 338, !- Name
  {f62ddc69-2d79-4293-b1ba-746e3e1ea130}; !- Model Object 1

OS:ModelObjectList,
  {2212bcc5-12d0-4645-a29f-097f44b358fc}, !- Handle
  Table Lookup 1 Independent Variable List 339, !- Name
  {2cc0c81b-353d-4d2f-9db7-8e6f0d0cd11b}; !- Model Object 1

OS:ModelObjectList,
  {0e6e9c96-4da4-4b3f-b66a-cebaf93a9620}, !- Handle
  Table Lookup 1 Independent Variable List 340, !- Name
  {f56a3814-041e-47cd-9163-cef96c15a5e9}; !- Model Object 1

OS:ModelObjectList,
  {911189f4-22b5-4bef-97c0-b8e21f53de95}, !- Handle
  Table Lookup 1 Independent Variable List 341, !- Name
  {2021f388-919e-4358-8971-0f545a69f1f0}; !- Model Object 1

OS:ModelObjectList,
  {2214a29d-d093-4b3a-bbf3-02cd63869d7e}, !- Handle
  Table Lookup 1 Independent Variable List 342, !- Name
  {eff8abd7-e9f9-4db4-aee7-0a8d6972c69a}; !- Model Object 1

OS:ModelObjectList,
  {f3b93f9d-60c7-46d7-8c82-8393b342d3b1}, !- Handle
  Table Lookup 1 Independent Variable List 343, !- Name
  {30e6ec1b-a08b-49ce-a516-dde9c33d3915}; !- Model Object 1

OS:ModelObjectList,
  {3f1aa22e-875d-4121-9525-a4bda70febc5}, !- Handle
  Table Lookup 1 Independent Variable List 344, !- Name
  {2384feb5-0e39-406b-95bf-1f4035c2eabe}; !- Model Object 1

OS:ModelObjectList,
  {7ec33827-89bc-4f0d-9858-4f45b0bb7e9c}, !- Handle
  Table Lookup 1 Independent Variable List 345, !- Name
  {9dccf8b6-d800-4452-bcbe-6ea781365e7a}; !- Model Object 1

OS:ModelObjectList,
  {bbfa5578-9d18-4b5e-9620-26fd191285a9}, !- Handle
  Table Lookup 1 Independent Variable List 346, !- Name
  {e28d8dba-621c-4f3f-bf33-d668626f4192}; !- Model Object 1

OS:ModelObjectList,
  {fc58de46-8bba-4715-b45c-5c691c8fc410}, !- Handle
  Table Lookup 1 Independent Variable List 347, !- Name
  {729eaf54-5d12-4e95-a708-0ab91dfb641a}; !- Model Object 1

OS:ModelObjectList,
  {753cad66-a2b0-427d-919d-6fb36ef7b12c}, !- Handle
  Table Lookup 1 Independent Variable List 348, !- Name
  {c5fd951a-87d0-414a-9225-c7ab13598a4e}; !- Model Object 1

OS:ModelObjectList,
  {652ea85b-94ef-4a07-a1b0-b1c6d2874c50}, !- Handle
  Table Lookup 1 Independent Variable List 349, !- Name
  {9811e3ea-9ba0-477f-8359-493617cb2a62}; !- Model Object 1

OS:ModelObjectList,
  {d317ed9e-2393-4253-bed3-3919c4680c6a}, !- Handle
  Table Lookup 1 Independent Variable List 350, !- Name
  {c6c71b3d-c5e6-414c-9a8c-e2e198113d02}; !- Model Object 1

OS:ModelObjectList,
  {5e8568b5-1d48-46a7-8f46-a1052413887e}, !- Handle
  Table Lookup 1 Independent Variable List 351, !- Name
  {4386100b-a301-4143-8503-c0ebdb0c2688}; !- Model Object 1

OS:ModelObjectList,
  {665eec20-2e77-475f-bc09-790d3d38c552}, !- Handle
  Table Lookup 1 Independent Variable List 352, !- Name
  {d182b08c-1418-47ef-9d28-8971f6950709}; !- Model Object 1

OS:ModelObjectList,
  {9b1ebfcc-8cf0-4465-90b8-a59e490680d9}, !- Handle
  Table Lookup 1 Independent Variable List 353, !- Name
  {afaf5a77-ef0d-41d5-8918-c43b3d826cf7}; !- Model Object 1

OS:ModelObjectList,
  {8a4df147-83e7-4636-8c1f-d6f7cf4bd8c3}, !- Handle
  Table Lookup 1 Independent Variable List 354, !- Name
  {04d3f5c8-15a9-443e-a6de-2ecd87b6905e}; !- Model Object 1

OS:ModelObjectList,
  {23d341b4-871b-4bd3-be34-9c4e30dc0ef1}, !- Handle
  Table Lookup 1 Independent Variable List 355, !- Name
  {ea042a51-5459-46c5-a64f-71429db818a8}; !- Model Object 1

OS:ModelObjectList,
  {e6870a2b-52b8-402a-81a2-2c1a72caa94f}, !- Handle
  Table Lookup 1 Independent Variable List 356, !- Name
  {5add01f2-ae2c-4ee6-88c3-eea8226ff6f9}; !- Model Object 1

OS:ModelObjectList,
  {ef5d16b3-944e-406d-b993-22c4dcc1a428}, !- Handle
  Table Lookup 1 Independent Variable List 357, !- Name
  {7348efba-0283-4c61-a348-f4c0da1deb12}; !- Model Object 1

OS:ModelObjectList,
  {0786afae-d5da-441b-8317-452e357001c4}, !- Handle
  Table Lookup 1 Independent Variable List 358, !- Name
  {f44e6023-857b-4f48-9d05-86ae46d67918}; !- Model Object 1

OS:ModelObjectList,
  {6acad2ea-0525-4ba8-b0e7-6b3c7cdafd64}, !- Handle
  Table Lookup 1 Independent Variable List 359, !- Name
  {9b9f92a5-6066-40ad-9f5d-680694150c4d}; !- Model Object 1

OS:ModelObjectList,
  {52fe3cf4-0d6e-4206-8934-b43be49285c1}, !- Handle
  Table Lookup 1 Independent Variable List 360, !- Name
  {2ba367e5-aa37-4c30-860c-2a2d88afbf13}; !- Model Object 1

OS:ModelObjectList,
  {8b1e2223-fc5f-464c-ba43-dc981087c017}, !- Handle
  Table Lookup 1 Independent Variable List 361, !- Name
  {2c250db7-e368-4a41-9519-37e4ac4c7c58}; !- Model Object 1

OS:ModelObjectList,
  {01dbc331-2f43-42c3-a214-ee8c03de0039}, !- Handle
  Table Lookup 1 Independent Variable List 362, !- Name
  {efb9066b-2c00-4dea-903e-62ee5eef281e}; !- Model Object 1

OS:ModelObjectList,
  {d522fdd0-fa9b-48f6-a6ce-1e1b87b2c0bc}, !- Handle
  Table Lookup 1 Independent Variable List 363, !- Name
  {85968031-eb8d-46b3-8d08-5438fe6c90cc}; !- Model Object 1

OS:ModelObjectList,
  {6e63a62e-a0ba-4dc1-9f11-36caf797035e}, !- Handle
  Table Lookup 1 Independent Variable List 364, !- Name
  {aba4d983-d3d5-47af-bbd2-b959021e9912}; !- Model Object 1

OS:ModelObjectList,
  {5f0e7c14-4935-4ff6-b30f-12256aaded0c}, !- Handle
  Table Lookup 1 Independent Variable List 365, !- Name
  {911f9585-b567-408f-9ea4-a22fcf0e77f6}; !- Model Object 1

OS:ModelObjectList,
  {8bb075bf-0314-47ad-bb46-f81e7ad21434}, !- Handle
  Table Lookup 1 Independent Variable List 366, !- Name
  {65c73e32-a832-4a85-bdc6-a744e58060bb}; !- Model Object 1

OS:ModelObjectList,
  {3d819a87-b101-4bee-b9ff-76d028af5c01}, !- Handle
  Table Lookup 1 Independent Variable List 367, !- Name
  {4e63112c-3a6e-4e1f-abd0-efc94dc696df}; !- Model Object 1

OS:ModelObjectList,
  {354c58fa-1005-4c24-bdbd-89a6a1cbad94}, !- Handle
  Table Lookup 1 Independent Variable List 368, !- Name
  {985228e6-5b7e-4840-83e5-d384fe857d38}; !- Model Object 1

OS:ModelObjectList,
  {82a92f65-7d73-4163-b20a-77d9b9387a52}, !- Handle
  Table Lookup 1 Independent Variable List 369, !- Name
  {c77b5306-b12c-4224-b83b-129d061937ad}; !- Model Object 1

OS:ModelObjectList,
  {7da3e185-bcef-475e-b390-0a1e75fd2267}, !- Handle
  Table Lookup 1 Independent Variable List 370, !- Name
  {ae6bdd96-a641-4a08-ad44-affe62a5bc92}; !- Model Object 1

OS:ModelObjectList,
  {4986f8ed-e9bb-4306-83a1-c4400256a8a5}, !- Handle
  Table Lookup 1 Independent Variable List 371, !- Name
  {e0e7c21c-ca70-492d-a279-a498a2d2aa81}; !- Model Object 1

OS:ModelObjectList,
  {41965f2a-aebe-426a-82dc-2987f082ca9f}, !- Handle
  Table Lookup 1 Independent Variable List 372, !- Name
  {a052b8fd-11ac-47a9-a2b5-baee8281c70a}; !- Model Object 1

OS:ModelObjectList,
  {156249c6-9440-47f2-84b7-bf0c9f71d910}, !- Handle
  Table Lookup 1 Independent Variable List 373, !- Name
  {8cea4d97-d489-4876-b136-d674db0b1493}; !- Model Object 1

OS:ModelObjectList,
  {312f18e3-b77e-45b7-9d98-bbd3538f780c}, !- Handle
  Table Lookup 1 Independent Variable List 374, !- Name
  {b407c2be-6130-4563-b7c8-e7074633352c}; !- Model Object 1

OS:ModelObjectList,
  {7c606ba3-8643-44b8-b90b-b472ec9187e7}, !- Handle
  Table Lookup 1 Independent Variable List 375, !- Name
  {604c4ae6-cc66-45f6-9d20-dba6ba405d2d}; !- Model Object 1

OS:ModelObjectList,
  {f40d5b15-51a1-43d5-94cc-1217f549b468}, !- Handle
  Table Lookup 1 Independent Variable List 376, !- Name
  {0e04ec34-593e-4485-9362-5c6ffc7429a7}; !- Model Object 1

OS:ModelObjectList,
  {2aee6429-00bc-4f5e-9b46-302b6355287b}, !- Handle
  Table Lookup 1 Independent Variable List 377, !- Name
  {ca1f13c0-60ce-4b0f-b760-0875b7c66a2f}; !- Model Object 1

OS:ModelObjectList,
  {c7b6c0b7-798d-4e83-a922-67202ad61ade}, !- Handle
  Table Lookup 1 Independent Variable List 378, !- Name
  {013cb273-299b-4898-a241-4c9896c55b95}; !- Model Object 1

OS:ModelObjectList,
  {eca77516-f244-426d-84a8-4a68ae54099a}, !- Handle
  Table Lookup 1 Independent Variable List 379, !- Name
  {4fd92dc3-7df6-4011-a253-0da5657ab0ab}; !- Model Object 1

OS:ModelObjectList,
  {ada7c0ff-402a-42a4-9525-ae2432c5d26f}, !- Handle
  Table Lookup 1 Independent Variable List 380, !- Name
  {9b24ac99-e134-4f58-b31e-f4b4c24b1670}; !- Model Object 1

OS:ModelObjectList,
  {785cf169-c06c-4338-8a6b-dfabf3c39203}, !- Handle
  Table Lookup 1 Independent Variable List 381, !- Name
  {072dcbd2-ddfe-4689-8654-fdf4801d9326}; !- Model Object 1

OS:ModelObjectList,
  {eb1941ba-2c29-44c2-acdc-669deb6d9bba}, !- Handle
  Table Lookup 1 Independent Variable List 382, !- Name
  {e3a43d11-11ae-41b9-8cf9-57d6edd86250}; !- Model Object 1

OS:ModelObjectList,
  {69448473-66c5-4f21-b4ec-7b51161db195}, !- Handle
  Table Lookup 1 Independent Variable List 383, !- Name
  {a2ebf002-334f-4430-a51d-23507a0cec8d}; !- Model Object 1

OS:ModelObjectList,
  {676a8c65-ddcc-443a-9d21-cb9c9b218fa5}, !- Handle
  Table Lookup 1 Independent Variable List 384, !- Name
  {a8b6d38f-5853-4fe0-a7ae-5ce069c10f7f}; !- Model Object 1

OS:ModelObjectList,
  {e479ebf4-cd14-4d27-aa69-e3069ba85074}, !- Handle
  Table Lookup 1 Independent Variable List 385, !- Name
  {e9077224-498a-46d5-bff2-d0798030aa06}; !- Model Object 1

OS:ModelObjectList,
  {753fb27c-e395-4dda-8f80-237e4f9cc0a7}, !- Handle
  Table Lookup 1 Independent Variable List 386, !- Name
  {722cbef9-4480-4e44-9171-192e480b61ed}; !- Model Object 1

OS:ModelObjectList,
  {36f17144-57a2-48d8-aeb5-a84c4d8cc327}, !- Handle
  Table Lookup 1 Independent Variable List 387, !- Name
  {2710b4dc-65c1-4b06-873f-c20dd3210629}; !- Model Object 1

OS:ModelObjectList,
  {289f6da8-91bd-4074-b16f-540144d00f19}, !- Handle
  Table Lookup 1 Independent Variable List 388, !- Name
  {1bff80ef-770f-42f0-837f-87b37c661ed5}; !- Model Object 1

OS:ModelObjectList,
  {5c4414d1-cdb6-47ec-8b15-815a2b1b3ffe}, !- Handle
  Table Lookup 1 Independent Variable List 389, !- Name
  {56ebbb57-62b0-4410-877f-81d2f9f8f7dc}; !- Model Object 1

OS:ModelObjectList,
  {b8db468f-6c22-46b0-a817-f4d5a9aee98b}, !- Handle
  Table Lookup 1 Independent Variable List 390, !- Name
  {016ac31f-3804-4a3b-834c-ee60e925b3b5}; !- Model Object 1

OS:ModelObjectList,
  {f0fb55d6-82ae-43b5-be74-1452f4c53375}, !- Handle
  Table Lookup 1 Independent Variable List 391, !- Name
  {2bfb32fe-7a38-49b9-9c56-9865d9634572}; !- Model Object 1

OS:ModelObjectList,
  {e745089b-a1e8-459c-97af-f2badfc2be0b}, !- Handle
  Table Lookup 1 Independent Variable List 392, !- Name
  {2ea29f19-de34-4741-a7c4-88b51918f76a}; !- Model Object 1

OS:ModelObjectList,
  {fa827761-b49e-4f84-8de4-2f40cda5f0db}, !- Handle
  Table Lookup 1 Independent Variable List 393, !- Name
  {677c3afa-c91a-432a-8af7-3217745527f8}; !- Model Object 1

OS:ModelObjectList,
  {735eed84-5120-4db3-9af3-5f09e967a231}, !- Handle
  Table Lookup 1 Independent Variable List 394, !- Name
  {8e2e195d-1550-4571-8e79-6a6caedec5e0}; !- Model Object 1

OS:ModelObjectList,
  {ec065aeb-015d-4d27-b7e4-58e0f5ba0593}, !- Handle
  Table Lookup 1 Independent Variable List 395, !- Name
  {19d36a41-113f-48c9-88ab-95d7be0e5eb1}; !- Model Object 1

OS:ModelObjectList,
  {2b678372-9aec-4dd9-84a3-030d294cfa3d}, !- Handle
  Table Lookup 1 Independent Variable List 396, !- Name
  {df94ae05-5ab1-407e-98a0-fbce5af58444}; !- Model Object 1

OS:ModelObjectList,
  {d45ff9dc-749d-46ac-866f-e174dd54324f}, !- Handle
  Table Lookup 1 Independent Variable List 397, !- Name
  {1f4cb07c-d4d0-4996-b115-55de3a19958b}; !- Model Object 1

OS:ModelObjectList,
  {3ab1e0e6-9be4-4d42-bb76-cec41b43c238}, !- Handle
  Table Lookup 1 Independent Variable List 398, !- Name
  {ddff4e3c-cb57-478c-8ebc-2279b4d67434}; !- Model Object 1

OS:Fan:OnOff,
  {333c733d-c9f4-49ad-8c81-fc6f5a868243}, !- Handle
  T S2 Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3298e51e-4d18-4450-b128-ff4ceecdc6af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3b81085-2f62-4c44-a797-b1eee3151d4b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3298e51e-4d18-4450-b128-ff4ceecdc6af}, !- Handle
  Fan On Off Power Curve 80,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3b81085-2f62-4c44-a797-b1eee3151d4b}, !- Handle
  Fan On Off Efficiency Curve 80,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {52404fb3-fb02-4510-b19f-9d55bc4cac65}, !- Handle
  T S2 Apartment ZN Unit Ventilator,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {5c72166c-8e48-4052-ac02-abe30240f5a4}, !- Air Inlet Node Name
  {2a5337b4-d6f4-4878-ba05-c4db26daa189}, !- Air Outlet Node Name
  {333c733d-c9f4-49ad-8c81-fc6f5a868243}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {1ed427ce-02a4-4411-a3e1-7a4ebc839eb0}, !- Handle
  T S2 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {42c4ab87-2ded-43f4-9d54-e842c98da23b}, !- Inlet Port
  {5c72166c-8e48-4052-ac02-abe30240f5a4}; !- Outlet Port

OS:Connection,
  {42c4ab87-2ded-43f4-9d54-e842c98da23b}, !- Handle
  {67d2a466-85d0-4f13-ad96-eb112fbcac93}, !- Source Object
  2,                                      !- Outlet Port
  {1ed427ce-02a4-4411-a3e1-7a4ebc839eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c72166c-8e48-4052-ac02-abe30240f5a4}, !- Handle
  {1ed427ce-02a4-4411-a3e1-7a4ebc839eb0}, !- Source Object
  3,                                      !- Outlet Port
  {52404fb3-fb02-4510-b19f-9d55bc4cac65}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e5744294-9fa5-4707-a7a2-83be3d405155}, !- Handle
  T S2 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {2a5337b4-d6f4-4878-ba05-c4db26daa189}, !- Inlet Port
  {60683c9e-9f94-4c3f-b564-c8f68b59bac3}; !- Outlet Port

OS:Connection,
  {60683c9e-9f94-4c3f-b564-c8f68b59bac3}, !- Handle
  {e5744294-9fa5-4707-a7a2-83be3d405155}, !- Source Object
  3,                                      !- Outlet Port
  {2fdbf662-c4e2-446e-b440-5e5138fca6c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a5337b4-d6f4-4878-ba05-c4db26daa189}, !- Handle
  {52404fb3-fb02-4510-b19f-9d55bc4cac65}, !- Source Object
  10,                                     !- Outlet Port
  {e5744294-9fa5-4707-a7a2-83be3d405155}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3a2892b3-ee95-4f0c-afe1-161bf4d997a5}, !- Handle
  T S2 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {8ea82720-3368-4736-916f-981cdbda85d5}, !- Handle
  T S1 Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1da07876-df79-425a-acf3-b6a0b2c1f3df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ebe40938-3b6f-489c-b086-23b1a201205e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1da07876-df79-425a-acf3-b6a0b2c1f3df}, !- Handle
  Fan On Off Power Curve 81,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ebe40938-3b6f-489c-b086-23b1a201205e}, !- Handle
  Fan On Off Efficiency Curve 81,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {3bbaaa60-e21a-43b0-8bc8-39f1ceec29df}, !- Handle
  T S1 Apartment ZN Unit Ventilator,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {327d4695-97dc-4457-a07d-03d339035317}, !- Air Inlet Node Name
  {cf21be08-ee65-4aae-af97-a872f4c0116f}, !- Air Outlet Node Name
  {8ea82720-3368-4736-916f-981cdbda85d5}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {f1abaa0c-692d-44fd-81c0-a2108e8fa0d7}, !- Handle
  T S1 Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {545f5196-424e-4895-aceb-82e18723ce03}, !- Inlet Port
  {327d4695-97dc-4457-a07d-03d339035317}; !- Outlet Port

OS:Connection,
  {545f5196-424e-4895-aceb-82e18723ce03}, !- Handle
  {fbd71f1e-0b5c-4741-befd-42caeb6a5434}, !- Source Object
  2,                                      !- Outlet Port
  {f1abaa0c-692d-44fd-81c0-a2108e8fa0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327d4695-97dc-4457-a07d-03d339035317}, !- Handle
  {f1abaa0c-692d-44fd-81c0-a2108e8fa0d7}, !- Source Object
  3,                                      !- Outlet Port
  {3bbaaa60-e21a-43b0-8bc8-39f1ceec29df}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e13b820e-1272-4c1c-b2cd-6d1f7f14a128}, !- Handle
  T S1 Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {cf21be08-ee65-4aae-af97-a872f4c0116f}, !- Inlet Port
  {2dd1ddbc-59ce-4f62-94d4-d22ba87c8264}; !- Outlet Port

OS:Connection,
  {2dd1ddbc-59ce-4f62-94d4-d22ba87c8264}, !- Handle
  {e13b820e-1272-4c1c-b2cd-6d1f7f14a128}, !- Source Object
  3,                                      !- Outlet Port
  {3fc5c19a-f78b-4739-8c86-119b233ef3c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf21be08-ee65-4aae-af97-a872f4c0116f}, !- Handle
  {3bbaaa60-e21a-43b0-8bc8-39f1ceec29df}, !- Source Object
  10,                                     !- Outlet Port
  {e13b820e-1272-4c1c-b2cd-6d1f7f14a128}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {60adf3e8-66e2-4ba5-840a-23dded8a71d5}, !- Handle
  T S1 Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {03066c6a-9960-4325-b57c-09e8eec84cae}, !- Handle
  T SE Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eca55564-0a17-4852-9779-2d007ff1aefa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f0cf3c23-6c95-4227-a757-ac89b6007430}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eca55564-0a17-4852-9779-2d007ff1aefa}, !- Handle
  Fan On Off Power Curve 82,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f0cf3c23-6c95-4227-a757-ac89b6007430}, !- Handle
  Fan On Off Efficiency Curve 82,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {134e5d4b-274f-4b68-be5c-4028dfee0ad4}, !- Handle
  T SE Apartment ZN Unit Ventilator,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {8689f65e-9f69-46c9-b44f-48fc46d94508}, !- Air Inlet Node Name
  {ba20aef1-6257-4f92-84ab-603ac81f63bc}, !- Air Outlet Node Name
  {03066c6a-9960-4325-b57c-09e8eec84cae}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {0817f432-96e4-4aa6-bc28-957a335274e3}, !- Handle
  T SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {9dbb104f-70b1-41e5-9986-6adb7b03d46c}, !- Inlet Port
  {8689f65e-9f69-46c9-b44f-48fc46d94508}; !- Outlet Port

OS:Connection,
  {9dbb104f-70b1-41e5-9986-6adb7b03d46c}, !- Handle
  {782c727f-bd10-4c50-bc8d-da05e8a57018}, !- Source Object
  2,                                      !- Outlet Port
  {0817f432-96e4-4aa6-bc28-957a335274e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8689f65e-9f69-46c9-b44f-48fc46d94508}, !- Handle
  {0817f432-96e4-4aa6-bc28-957a335274e3}, !- Source Object
  3,                                      !- Outlet Port
  {134e5d4b-274f-4b68-be5c-4028dfee0ad4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {47c3af91-46d7-4209-bb10-b3c7b342f304}, !- Handle
  T SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {ba20aef1-6257-4f92-84ab-603ac81f63bc}, !- Inlet Port
  {05f9af43-efcf-4607-b708-b3d03b5d856f}; !- Outlet Port

OS:Connection,
  {05f9af43-efcf-4607-b708-b3d03b5d856f}, !- Handle
  {47c3af91-46d7-4209-bb10-b3c7b342f304}, !- Source Object
  3,                                      !- Outlet Port
  {5f0abf4c-b931-4ac0-bdde-685e6d0e74cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba20aef1-6257-4f92-84ab-603ac81f63bc}, !- Handle
  {134e5d4b-274f-4b68-be5c-4028dfee0ad4}, !- Source Object
  10,                                     !- Outlet Port
  {47c3af91-46d7-4209-bb10-b3c7b342f304}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a389290d-aaf0-4366-8d5f-1acb6377bedd}, !- Handle
  T SE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {c072bb92-43bb-46ef-9b69-05624b134407}, !- Handle
  T NW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {236cfd2a-bb6b-4b57-94e9-08c565eb7ebf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {683c2e87-146a-433a-8750-ffdbb9cf2ea4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {236cfd2a-bb6b-4b57-94e9-08c565eb7ebf}, !- Handle
  Fan On Off Power Curve 83,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {683c2e87-146a-433a-8750-ffdbb9cf2ea4}, !- Handle
  Fan On Off Efficiency Curve 83,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {7dd6c6df-e022-4ff9-a3e5-e39e62477f97}, !- Handle
  T NW Apartment ZN Unit Ventilator,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {fa1502be-7dc9-4f55-99c2-c1d5024957b8}, !- Air Inlet Node Name
  {fbe42877-2760-4b00-b15a-119b6e14d933}, !- Air Outlet Node Name
  {c072bb92-43bb-46ef-9b69-05624b134407}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {74b2f1bd-11ba-4c2d-a362-f99ecbb583ee}, !- Handle
  T NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {d14dae57-003f-47e8-9c38-75a56c5804ec}, !- Inlet Port
  {fa1502be-7dc9-4f55-99c2-c1d5024957b8}; !- Outlet Port

OS:Connection,
  {d14dae57-003f-47e8-9c38-75a56c5804ec}, !- Handle
  {02d5febe-0679-4185-8679-5f83b356638e}, !- Source Object
  2,                                      !- Outlet Port
  {74b2f1bd-11ba-4c2d-a362-f99ecbb583ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa1502be-7dc9-4f55-99c2-c1d5024957b8}, !- Handle
  {74b2f1bd-11ba-4c2d-a362-f99ecbb583ee}, !- Source Object
  3,                                      !- Outlet Port
  {7dd6c6df-e022-4ff9-a3e5-e39e62477f97}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6aacbf2e-6981-4098-b8d5-c51658c7917c}, !- Handle
  T NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {fbe42877-2760-4b00-b15a-119b6e14d933}, !- Inlet Port
  {b27f8408-760a-4eaa-8f71-06c7b1f79935}; !- Outlet Port

OS:Connection,
  {b27f8408-760a-4eaa-8f71-06c7b1f79935}, !- Handle
  {6aacbf2e-6981-4098-b8d5-c51658c7917c}, !- Source Object
  3,                                      !- Outlet Port
  {82aed7f9-718f-4287-a466-05f3866da67d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbe42877-2760-4b00-b15a-119b6e14d933}, !- Handle
  {7dd6c6df-e022-4ff9-a3e5-e39e62477f97}, !- Source Object
  10,                                     !- Outlet Port
  {6aacbf2e-6981-4098-b8d5-c51658c7917c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cfcb8013-189e-4870-b69d-c5c98fef63e0}, !- Handle
  T NW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {6e55fd65-678c-4377-a212-67f1aad68a64}, !- Handle
  F9 S1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2bc12f83-422c-454c-80c5-db1722413832}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b197d1b2-87cb-4fea-9996-1480f5211f50}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2bc12f83-422c-454c-80c5-db1722413832}, !- Handle
  Fan On Off Power Curve 84,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b197d1b2-87cb-4fea-9996-1480f5211f50}, !- Handle
  Fan On Off Efficiency Curve 84,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {28cfb821-164a-4c45-96af-e0c6e11918ce}, !- Handle
  F9 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c062bfb0-1a7a-4cd1-a7fb-ca165d57eaa9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4cbf5d1e-290b-41af-ad55-db8ea5fa5985}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c062bfb0-1a7a-4cd1-a7fb-ca165d57eaa9}, !- Handle
  Fan On Off Power Curve 85,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4cbf5d1e-290b-41af-ad55-db8ea5fa5985}, !- Handle
  Fan On Off Efficiency Curve 85,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6d32835a-b4a6-44cf-b7fc-f9cb726872e8}, !- Handle
  F9 S1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {182d6e51-bd1a-4100-b5dd-f2d0638bde28}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {b63a50c4-d9d2-470b-8bcc-8dc002ab29cc}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {38234e74-dd9c-44ab-8611-55d78aa42ef4}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {119fea22-1a0f-4909-a42f-c54768f2766a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {87e153ea-3973-4d9e-849e-829e77a6c717}, !- Handle
  F9 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5a9005da-51c6-45ee-9d91-97bbf5c5654e}, !- Handle
  F9 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {85a36abb-ae45-47cc-bf9d-2f3edb74b4e6}, !- Handle
  F9 S1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {6d32835a-b4a6-44cf-b7fc-f9cb726872e8}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {6e55fd65-678c-4377-a212-67f1aad68a64}, !- Supply Air Fan Name
  {28cfb821-164a-4c45-96af-e0c6e11918ce}, !- Exhaust Air Fan Name
  {5a9005da-51c6-45ee-9d91-97bbf5c5654e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a5a6a161-6433-43ac-85b4-4b5c7b50211f}, !- Air Inlet Node Name
  {086f45f9-971f-4b95-9f56-b9040cecdee4}; !- Air Outlet Node Name

OS:Node,
  {128ffcc6-88cf-46f3-bef9-8d5613ddff3c}, !- Handle
  F9 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {25d67cc2-2295-45e9-9d81-4114dbede176}, !- Inlet Port
  {a5a6a161-6433-43ac-85b4-4b5c7b50211f}; !- Outlet Port

OS:Connection,
  {25d67cc2-2295-45e9-9d81-4114dbede176}, !- Handle
  {cfe1df33-ebe7-415e-a1f5-d2f660076631}, !- Source Object
  2,                                      !- Outlet Port
  {128ffcc6-88cf-46f3-bef9-8d5613ddff3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a6a161-6433-43ac-85b4-4b5c7b50211f}, !- Handle
  {128ffcc6-88cf-46f3-bef9-8d5613ddff3c}, !- Source Object
  3,                                      !- Outlet Port
  {85a36abb-ae45-47cc-bf9d-2f3edb74b4e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a62b3d5-2ab1-4097-b2b2-089f24970ee2}, !- Handle
  F9 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {086f45f9-971f-4b95-9f56-b9040cecdee4}, !- Inlet Port
  {542cc8b0-12da-4387-a770-cddc7e40fdfb}; !- Outlet Port

OS:Connection,
  {542cc8b0-12da-4387-a770-cddc7e40fdfb}, !- Handle
  {3a62b3d5-2ab1-4097-b2b2-089f24970ee2}, !- Source Object
  3,                                      !- Outlet Port
  {73810d81-ab43-4917-954f-07e010fc1da4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {086f45f9-971f-4b95-9f56-b9040cecdee4}, !- Handle
  {85a36abb-ae45-47cc-bf9d-2f3edb74b4e6}, !- Source Object
  13,                                     !- Outlet Port
  {3a62b3d5-2ab1-4097-b2b2-089f24970ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {182d6e51-bd1a-4100-b5dd-f2d0638bde28}, !- Handle
  F9 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {51eb7500-48d2-4cfe-b796-d54e0ad2d59b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {51eb7500-48d2-4cfe-b796-d54e0ad2d59b}, !- Handle
  Table Lookup 1 Independent Variable List 403, !- Name
  {87e153ea-3973-4d9e-849e-829e77a6c717}; !- Model Object 1

OS:Table:Lookup,
  {b63a50c4-d9d2-470b-8bcc-8dc002ab29cc}, !- Handle
  F9 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {43b05513-b482-49d2-a8cd-7f4e975bad94}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {43b05513-b482-49d2-a8cd-7f4e975bad94}, !- Handle
  Table Lookup 1 Independent Variable List 404, !- Name
  {87e153ea-3973-4d9e-849e-829e77a6c717}; !- Model Object 1

OS:Table:Lookup,
  {38234e74-dd9c-44ab-8611-55d78aa42ef4}, !- Handle
  F9 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {9ab83601-27a8-4d45-81b3-c1ced65912a2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9ab83601-27a8-4d45-81b3-c1ced65912a2}, !- Handle
  Table Lookup 1 Independent Variable List 405, !- Name
  {87e153ea-3973-4d9e-849e-829e77a6c717}; !- Model Object 1

OS:Table:Lookup,
  {119fea22-1a0f-4909-a42f-c54768f2766a}, !- Handle
  F9 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {9b961c79-07b0-498d-8972-bbdb4943ca5d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9b961c79-07b0-498d-8972-bbdb4943ca5d}, !- Handle
  Table Lookup 1 Independent Variable List 406, !- Name
  {87e153ea-3973-4d9e-849e-829e77a6c717}; !- Model Object 1

OS:Connection,
  {afa9406b-6faa-42a8-8149-466dd27c0e6f}, !- Handle
  {ab9748b2-df48-46c5-b2b7-26b6915a75d1}, !- Source Object
  3,                                      !- Outlet Port
  {8848c9e1-2b22-4bb1-8854-be755e5bd4d3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2c602e88-558e-4a85-bb6d-037f91b66823}, !- Handle
  {8848c9e1-2b22-4bb1-8854-be755e5bd4d3}, !- Source Object
  7,                                      !- Outlet Port
  {d39aa525-e306-4884-8feb-867cbdfc07d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4e1a212f-f933-453a-ae3d-bcd0d5c769e5}, !- Handle
  F9 NE Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {227f022c-f6b2-49cb-bb4b-b2369fc806bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dbbae519-5c0f-4da3-81fc-bfe8fdca4318}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {227f022c-f6b2-49cb-bb4b-b2369fc806bd}, !- Handle
  Fan On Off Power Curve 86,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dbbae519-5c0f-4da3-81fc-bfe8fdca4318}, !- Handle
  Fan On Off Efficiency Curve 86,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {933c59fa-42db-42ed-bd8d-74bfc6eb9d26}, !- Handle
  F9 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e05f181-c7f5-4066-b127-198d39296d1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76989620-3edc-4030-a4e3-bf76797b55a1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e05f181-c7f5-4066-b127-198d39296d1d}, !- Handle
  Fan On Off Power Curve 87,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76989620-3edc-4030-a4e3-bf76797b55a1}, !- Handle
  Fan On Off Efficiency Curve 87,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {87ceb9e2-6a90-45cd-83dd-140d7c576000}, !- Handle
  F9 NE Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {a81d075a-108f-407e-92b0-d6c1a19a05bc}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {630cdddc-a52c-42a1-b313-26584d221aed}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {e2fd85e5-0ac3-4de9-aa78-a3752fdf74ea}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {07669105-22b8-40f2-9685-eb46fe50bba2}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {1d5af1d7-6d9b-4a36-9f2c-18692df8241a}, !- Handle
  F9 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a3cf6ef1-b849-4b51-91a8-a6b2e3ad8e27}, !- Handle
  F9 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {96d17e37-ca3c-4ee4-8046-ff366ba8b4d0}, !- Handle
  F9 NE Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {87ceb9e2-6a90-45cd-83dd-140d7c576000}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4e1a212f-f933-453a-ae3d-bcd0d5c769e5}, !- Supply Air Fan Name
  {933c59fa-42db-42ed-bd8d-74bfc6eb9d26}, !- Exhaust Air Fan Name
  {a3cf6ef1-b849-4b51-91a8-a6b2e3ad8e27}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {250e9a03-ca8a-4c8b-9f68-ecf01de63dac}, !- Air Inlet Node Name
  {8cd54ffe-da86-4a9c-af32-50b19a0f3d3f}; !- Air Outlet Node Name

OS:Node,
  {13e760c9-76de-4af6-b2dd-c9a9736cddd0}, !- Handle
  F9 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {ddc6ffbd-16a8-42ea-b5db-3b8bfa131206}, !- Inlet Port
  {250e9a03-ca8a-4c8b-9f68-ecf01de63dac}; !- Outlet Port

OS:Connection,
  {ddc6ffbd-16a8-42ea-b5db-3b8bfa131206}, !- Handle
  {94e062df-9a1b-4305-9e64-3bffb65ec55d}, !- Source Object
  2,                                      !- Outlet Port
  {13e760c9-76de-4af6-b2dd-c9a9736cddd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {250e9a03-ca8a-4c8b-9f68-ecf01de63dac}, !- Handle
  {13e760c9-76de-4af6-b2dd-c9a9736cddd0}, !- Source Object
  3,                                      !- Outlet Port
  {96d17e37-ca3c-4ee4-8046-ff366ba8b4d0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {98d81ebe-6dae-452c-9d42-98cfc84840a3}, !- Handle
  F9 NE Apartment ZN ERV Outlet Air Node, !- Name
  {8cd54ffe-da86-4a9c-af32-50b19a0f3d3f}, !- Inlet Port
  {6d7b9a18-9a58-4c44-ae51-1f97315d16d9}; !- Outlet Port

OS:Connection,
  {6d7b9a18-9a58-4c44-ae51-1f97315d16d9}, !- Handle
  {98d81ebe-6dae-452c-9d42-98cfc84840a3}, !- Source Object
  3,                                      !- Outlet Port
  {9c43be7a-c57e-4882-a792-97ceea3d7d70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cd54ffe-da86-4a9c-af32-50b19a0f3d3f}, !- Handle
  {96d17e37-ca3c-4ee4-8046-ff366ba8b4d0}, !- Source Object
  13,                                     !- Outlet Port
  {98d81ebe-6dae-452c-9d42-98cfc84840a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {a81d075a-108f-407e-92b0-d6c1a19a05bc}, !- Handle
  F9 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {079d399c-5397-44a3-8609-34d824aaa49a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {079d399c-5397-44a3-8609-34d824aaa49a}, !- Handle
  Table Lookup 1 Independent Variable List 411, !- Name
  {1d5af1d7-6d9b-4a36-9f2c-18692df8241a}; !- Model Object 1

OS:Table:Lookup,
  {630cdddc-a52c-42a1-b313-26584d221aed}, !- Handle
  F9 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {78625d5a-73b3-4d04-815f-ee40e3d3deb0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {78625d5a-73b3-4d04-815f-ee40e3d3deb0}, !- Handle
  Table Lookup 1 Independent Variable List 412, !- Name
  {1d5af1d7-6d9b-4a36-9f2c-18692df8241a}; !- Model Object 1

OS:Table:Lookup,
  {e2fd85e5-0ac3-4de9-aa78-a3752fdf74ea}, !- Handle
  F9 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {73b9731a-9181-4415-8c1f-872493126536}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {73b9731a-9181-4415-8c1f-872493126536}, !- Handle
  Table Lookup 1 Independent Variable List 413, !- Name
  {1d5af1d7-6d9b-4a36-9f2c-18692df8241a}; !- Model Object 1

OS:Table:Lookup,
  {07669105-22b8-40f2-9685-eb46fe50bba2}, !- Handle
  F9 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {7d14ab8d-6a90-4787-890c-3f3426105cd4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7d14ab8d-6a90-4787-890c-3f3426105cd4}, !- Handle
  Table Lookup 1 Independent Variable List 414, !- Name
  {1d5af1d7-6d9b-4a36-9f2c-18692df8241a}; !- Model Object 1

OS:Connection,
  {57abc3bf-68ff-47a8-8e5b-605fbe610b3f}, !- Handle
  {cc565d05-8b21-48d6-a598-f6d72e63569a}, !- Source Object
  3,                                      !- Outlet Port
  {546a1b9a-8f82-4beb-b23e-907b9ec8c06c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {94bc65e7-e075-4016-8e1e-82b61d928fe7}, !- Handle
  {546a1b9a-8f82-4beb-b23e-907b9ec8c06c}, !- Source Object
  7,                                      !- Outlet Port
  {ead77d3c-26c2-46be-bef3-198595911a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ec7b1be6-f1a0-4251-8169-402e6fad936a}, !- Handle
  F9 SW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {563494ad-8250-4d2b-b41a-a885f0a56e74}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5a5aafa9-391a-44a4-ac93-b0b9273d5d20}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {563494ad-8250-4d2b-b41a-a885f0a56e74}, !- Handle
  Fan On Off Power Curve 88,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5a5aafa9-391a-44a4-ac93-b0b9273d5d20}, !- Handle
  Fan On Off Efficiency Curve 88,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {8a48828b-020f-4e7f-a540-ce5e0bf6ef2e}, !- Handle
  F9 SW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {8f3e628b-f8b3-43a7-9cf2-bb84cd8a9905}, !- Air Inlet Node Name
  {91246f8a-ce84-46d5-9c4a-ef3e86fe2277}, !- Air Outlet Node Name
  {ec7b1be6-f1a0-4251-8169-402e6fad936a}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {464f5229-40ac-4313-9171-15af897e92f9}, !- Handle
  F9 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {c023f1b9-0b8a-4e08-a6d9-12e8306cca5e}, !- Inlet Port
  {8f3e628b-f8b3-43a7-9cf2-bb84cd8a9905}; !- Outlet Port

OS:Connection,
  {c023f1b9-0b8a-4e08-a6d9-12e8306cca5e}, !- Handle
  {51ab2983-b1cc-431b-970c-ea85e9043fa7}, !- Source Object
  2,                                      !- Outlet Port
  {464f5229-40ac-4313-9171-15af897e92f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3e628b-f8b3-43a7-9cf2-bb84cd8a9905}, !- Handle
  {464f5229-40ac-4313-9171-15af897e92f9}, !- Source Object
  3,                                      !- Outlet Port
  {8a48828b-020f-4e7f-a540-ce5e0bf6ef2e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {036a06f2-2d26-4477-a5db-f9fc651be6f0}, !- Handle
  F9 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {91246f8a-ce84-46d5-9c4a-ef3e86fe2277}, !- Inlet Port
  {b001d189-5cc4-4fd0-a5e7-18fc4a48e83d}; !- Outlet Port

OS:Connection,
  {b001d189-5cc4-4fd0-a5e7-18fc4a48e83d}, !- Handle
  {036a06f2-2d26-4477-a5db-f9fc651be6f0}, !- Source Object
  3,                                      !- Outlet Port
  {63e78fa7-8a93-4a1b-8630-0821dcfcfcdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91246f8a-ce84-46d5-9c4a-ef3e86fe2277}, !- Handle
  {8a48828b-020f-4e7f-a540-ce5e0bf6ef2e}, !- Source Object
  10,                                     !- Outlet Port
  {036a06f2-2d26-4477-a5db-f9fc651be6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1141f479-e783-4380-8020-846276882dcb}, !- Handle
  F9 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {c61439ad-cb8c-4e19-a3f8-bb021c719bc9}, !- Handle
  F8 N2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94e8ab69-0c14-45e4-ae4a-2726096315b4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {12cefdad-32e5-4959-adfa-92303575c583}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {94e8ab69-0c14-45e4-ae4a-2726096315b4}, !- Handle
  Fan On Off Power Curve 89,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {12cefdad-32e5-4959-adfa-92303575c583}, !- Handle
  Fan On Off Efficiency Curve 89,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {32c79f02-6639-458a-8473-4cea80913a53}, !- Handle
  F8 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b421d80e-def3-42bc-a1f7-664dd3bf8dbc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d0b8947b-d3b3-450a-beab-3c546ef7d84a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b421d80e-def3-42bc-a1f7-664dd3bf8dbc}, !- Handle
  Fan On Off Power Curve 90,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d0b8947b-d3b3-450a-beab-3c546ef7d84a}, !- Handle
  Fan On Off Efficiency Curve 90,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {45d7ca9f-dc08-4326-ab8a-9f272ea4b1da}, !- Handle
  F8 N2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {91dc099f-8491-41ac-aa5c-e50f8acc3fa1}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {e8c10852-2a98-4d94-aca2-fa9c2390fec1}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f63da77e-dad2-45e9-940a-83e0839d823c}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {c0a93d20-4f48-4afa-b499-ddeb34df0f14}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {d274c5cd-650f-4483-a788-b04693ae1144}, !- Handle
  F8 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a970d1fc-b83d-4d2d-a858-5e0bf5159048}, !- Handle
  F8 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {cc34d35c-f3aa-42ea-8962-7f3a34cda539}, !- Handle
  F8 N2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {45d7ca9f-dc08-4326-ab8a-9f272ea4b1da}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {c61439ad-cb8c-4e19-a3f8-bb021c719bc9}, !- Supply Air Fan Name
  {32c79f02-6639-458a-8473-4cea80913a53}, !- Exhaust Air Fan Name
  {a970d1fc-b83d-4d2d-a858-5e0bf5159048}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {70a81b14-a5d3-4f07-9e9f-c247b17d9624}, !- Air Inlet Node Name
  {45ffc2b1-08c9-40c7-ae76-9fdbb3e81aa6}; !- Air Outlet Node Name

OS:Node,
  {4842f686-edd7-4fd4-9fcc-3f6eddc67299}, !- Handle
  F8 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {86478ae3-c46b-45f4-8fde-32344feded2e}, !- Inlet Port
  {70a81b14-a5d3-4f07-9e9f-c247b17d9624}; !- Outlet Port

OS:Connection,
  {86478ae3-c46b-45f4-8fde-32344feded2e}, !- Handle
  {84b9a041-e1b3-4ab7-8f01-0d65af3d5d65}, !- Source Object
  2,                                      !- Outlet Port
  {4842f686-edd7-4fd4-9fcc-3f6eddc67299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a81b14-a5d3-4f07-9e9f-c247b17d9624}, !- Handle
  {4842f686-edd7-4fd4-9fcc-3f6eddc67299}, !- Source Object
  3,                                      !- Outlet Port
  {cc34d35c-f3aa-42ea-8962-7f3a34cda539}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {425199d5-3229-49d5-8004-bbe3d8c100c2}, !- Handle
  F8 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {45ffc2b1-08c9-40c7-ae76-9fdbb3e81aa6}, !- Inlet Port
  {5526c747-b893-4cd5-9bc3-e95072c876f9}; !- Outlet Port

OS:Connection,
  {5526c747-b893-4cd5-9bc3-e95072c876f9}, !- Handle
  {425199d5-3229-49d5-8004-bbe3d8c100c2}, !- Source Object
  3,                                      !- Outlet Port
  {a8325ccf-cc08-489a-98bd-27c41f8f8e57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45ffc2b1-08c9-40c7-ae76-9fdbb3e81aa6}, !- Handle
  {cc34d35c-f3aa-42ea-8962-7f3a34cda539}, !- Source Object
  13,                                     !- Outlet Port
  {425199d5-3229-49d5-8004-bbe3d8c100c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {91dc099f-8491-41ac-aa5c-e50f8acc3fa1}, !- Handle
  F8 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {7a4a6cea-8a41-4779-a3a3-b4bffda9d91b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7a4a6cea-8a41-4779-a3a3-b4bffda9d91b}, !- Handle
  Table Lookup 1 Independent Variable List 419, !- Name
  {d274c5cd-650f-4483-a788-b04693ae1144}; !- Model Object 1

OS:Table:Lookup,
  {e8c10852-2a98-4d94-aca2-fa9c2390fec1}, !- Handle
  F8 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {d225c588-f9a3-49e6-aff9-18fbb3e8c403}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d225c588-f9a3-49e6-aff9-18fbb3e8c403}, !- Handle
  Table Lookup 1 Independent Variable List 420, !- Name
  {d274c5cd-650f-4483-a788-b04693ae1144}; !- Model Object 1

OS:Table:Lookup,
  {f63da77e-dad2-45e9-940a-83e0839d823c}, !- Handle
  F8 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {df12bcb1-765e-403a-b236-46b0e4f31c77}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {df12bcb1-765e-403a-b236-46b0e4f31c77}, !- Handle
  Table Lookup 1 Independent Variable List 421, !- Name
  {d274c5cd-650f-4483-a788-b04693ae1144}; !- Model Object 1

OS:Table:Lookup,
  {c0a93d20-4f48-4afa-b499-ddeb34df0f14}, !- Handle
  F8 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {6fc77f1f-456d-48f6-8736-40e31c58c416}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6fc77f1f-456d-48f6-8736-40e31c58c416}, !- Handle
  Table Lookup 1 Independent Variable List 422, !- Name
  {d274c5cd-650f-4483-a788-b04693ae1144}; !- Model Object 1

OS:Connection,
  {57eef4e4-a222-416a-aa92-72f303ca1d0c}, !- Handle
  {f4b0d16e-6b3e-4609-8610-b231c93a68f0}, !- Source Object
  3,                                      !- Outlet Port
  {bd976222-95c2-40f5-94d8-f04507c72ddf}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d40f0640-7f23-466a-b6c1-466a341d4f8f}, !- Handle
  {bd976222-95c2-40f5-94d8-f04507c72ddf}, !- Source Object
  7,                                      !- Outlet Port
  {c5d1eae1-8d2e-4501-b4e1-5c59b68255a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {86070ef5-3525-4952-94d3-5807e0ca5733}, !- Handle
  F8 N1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94cb062e-c015-4388-ad25-07f43f0fae4f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {df7aba9b-e13c-4abe-97ef-e392831606f8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {94cb062e-c015-4388-ad25-07f43f0fae4f}, !- Handle
  Fan On Off Power Curve 91,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {df7aba9b-e13c-4abe-97ef-e392831606f8}, !- Handle
  Fan On Off Efficiency Curve 91,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {55b302ae-e2db-4257-8300-f23477c9e6b6}, !- Handle
  F8 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cba1845b-d996-4adb-b13a-3daf0af0fbba}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3adec67c-7832-49a8-8a16-397b407a3078}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cba1845b-d996-4adb-b13a-3daf0af0fbba}, !- Handle
  Fan On Off Power Curve 92,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3adec67c-7832-49a8-8a16-397b407a3078}, !- Handle
  Fan On Off Efficiency Curve 92,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {65265dce-7cb0-42a1-957d-f03b93bb8826}, !- Handle
  F8 N1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {54b18035-f898-4582-9fb9-52d4da773f4b}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {9e9f522d-51df-48b7-b5bb-d582b3fed892}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {13485b63-a04c-4753-9706-48159170aec4}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {74156142-9ec9-41ed-81d6-9d37bc9caebb}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {71133f90-76e0-4e1a-86a8-b013a786cf35}, !- Handle
  F8 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {969d6335-3cae-4f45-9708-be693bd0ca47}, !- Handle
  F8 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {030b7ccc-072b-4571-8f6f-97cbd827232c}, !- Handle
  F8 N1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {65265dce-7cb0-42a1-957d-f03b93bb8826}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {86070ef5-3525-4952-94d3-5807e0ca5733}, !- Supply Air Fan Name
  {55b302ae-e2db-4257-8300-f23477c9e6b6}, !- Exhaust Air Fan Name
  {969d6335-3cae-4f45-9708-be693bd0ca47}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {bac9d0ed-60dc-415b-95ae-e0706e98f846}, !- Air Inlet Node Name
  {992e3c22-0204-412e-b836-792990ab5afb}; !- Air Outlet Node Name

OS:Node,
  {dc6329da-7e65-4bb7-9f71-1b3d09a7836b}, !- Handle
  F8 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {1c818192-cda0-425a-9bd1-b52ea51acbf5}, !- Inlet Port
  {bac9d0ed-60dc-415b-95ae-e0706e98f846}; !- Outlet Port

OS:Connection,
  {1c818192-cda0-425a-9bd1-b52ea51acbf5}, !- Handle
  {de5fbc06-3105-4200-bc31-22ed43a32a4b}, !- Source Object
  2,                                      !- Outlet Port
  {dc6329da-7e65-4bb7-9f71-1b3d09a7836b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac9d0ed-60dc-415b-95ae-e0706e98f846}, !- Handle
  {dc6329da-7e65-4bb7-9f71-1b3d09a7836b}, !- Source Object
  3,                                      !- Outlet Port
  {030b7ccc-072b-4571-8f6f-97cbd827232c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ef25e88f-babc-4e37-a528-3cb5b92d00df}, !- Handle
  F8 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {992e3c22-0204-412e-b836-792990ab5afb}, !- Inlet Port
  {5addfada-8d64-4a92-8478-96fb6f68c07b}; !- Outlet Port

OS:Connection,
  {5addfada-8d64-4a92-8478-96fb6f68c07b}, !- Handle
  {ef25e88f-babc-4e37-a528-3cb5b92d00df}, !- Source Object
  3,                                      !- Outlet Port
  {2995ddb8-73f0-4e08-93bd-cf32e30f6cc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {992e3c22-0204-412e-b836-792990ab5afb}, !- Handle
  {030b7ccc-072b-4571-8f6f-97cbd827232c}, !- Source Object
  13,                                     !- Outlet Port
  {ef25e88f-babc-4e37-a528-3cb5b92d00df}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {54b18035-f898-4582-9fb9-52d4da773f4b}, !- Handle
  F8 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {c86ad90d-667e-41a5-a225-ea13468abf81}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c86ad90d-667e-41a5-a225-ea13468abf81}, !- Handle
  Table Lookup 1 Independent Variable List 427, !- Name
  {71133f90-76e0-4e1a-86a8-b013a786cf35}; !- Model Object 1

OS:Table:Lookup,
  {9e9f522d-51df-48b7-b5bb-d582b3fed892}, !- Handle
  F8 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {517db5a4-d11e-40e4-a366-024d02d12233}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {517db5a4-d11e-40e4-a366-024d02d12233}, !- Handle
  Table Lookup 1 Independent Variable List 428, !- Name
  {71133f90-76e0-4e1a-86a8-b013a786cf35}; !- Model Object 1

OS:Table:Lookup,
  {13485b63-a04c-4753-9706-48159170aec4}, !- Handle
  F8 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {3b3b0c06-43b3-4db0-9881-9f006ba0bf2e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3b3b0c06-43b3-4db0-9881-9f006ba0bf2e}, !- Handle
  Table Lookup 1 Independent Variable List 429, !- Name
  {71133f90-76e0-4e1a-86a8-b013a786cf35}; !- Model Object 1

OS:Table:Lookup,
  {74156142-9ec9-41ed-81d6-9d37bc9caebb}, !- Handle
  F8 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {9689776f-a5c5-4821-98e8-0263fa0cb005}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9689776f-a5c5-4821-98e8-0263fa0cb005}, !- Handle
  Table Lookup 1 Independent Variable List 430, !- Name
  {71133f90-76e0-4e1a-86a8-b013a786cf35}; !- Model Object 1

OS:Connection,
  {c976a3d9-c257-4f2c-a851-4c56cb8738ac}, !- Handle
  {f200e4c2-e114-4d9a-86ac-7dbbe4c492a0}, !- Source Object
  3,                                      !- Outlet Port
  {959e4350-fb26-4b83-88dd-7c8c8ecacd46}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7ffd257c-26c1-4111-a2e4-5c9a9d0822c2}, !- Handle
  {959e4350-fb26-4b83-88dd-7c8c8ecacd46}, !- Source Object
  7,                                      !- Outlet Port
  {88508f75-71bd-4255-88e2-a16b4bac7d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {734f31b8-6206-4dac-8ad8-e91b05b7c0fe}, !- Handle
  F4 SE Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90691e6c-537e-41a0-ae5e-4daea9b4d3b8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {18a294ab-2e16-4448-965f-ec3a53e5b6f7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {90691e6c-537e-41a0-ae5e-4daea9b4d3b8}, !- Handle
  Fan On Off Power Curve 93,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {18a294ab-2e16-4448-965f-ec3a53e5b6f7}, !- Handle
  Fan On Off Efficiency Curve 93,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {9c5d71c5-7ed1-494f-ba65-b94897c85c35}, !- Handle
  F4 SE Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {0af77f47-f1ea-4251-9c55-94b4c5023570}, !- Air Inlet Node Name
  {8959233f-6454-48fc-a918-a7518adfa6d3}, !- Air Outlet Node Name
  {734f31b8-6206-4dac-8ad8-e91b05b7c0fe}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {83cbadee-b021-4a0e-a5be-f5f7afd53fb0}, !- Handle
  F4 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {badc1239-7c10-40d5-abed-23af7b4b3ae6}, !- Inlet Port
  {0af77f47-f1ea-4251-9c55-94b4c5023570}; !- Outlet Port

OS:Connection,
  {badc1239-7c10-40d5-abed-23af7b4b3ae6}, !- Handle
  {39433705-3e40-4e86-bbbf-4c466ac12661}, !- Source Object
  2,                                      !- Outlet Port
  {83cbadee-b021-4a0e-a5be-f5f7afd53fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af77f47-f1ea-4251-9c55-94b4c5023570}, !- Handle
  {83cbadee-b021-4a0e-a5be-f5f7afd53fb0}, !- Source Object
  3,                                      !- Outlet Port
  {9c5d71c5-7ed1-494f-ba65-b94897c85c35}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3e881acd-6670-43c5-9c48-c4eb10fd7523}, !- Handle
  F4 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {8959233f-6454-48fc-a918-a7518adfa6d3}, !- Inlet Port
  {af3163a6-bdbd-4ab0-b11b-9193444cef2d}; !- Outlet Port

OS:Connection,
  {af3163a6-bdbd-4ab0-b11b-9193444cef2d}, !- Handle
  {3e881acd-6670-43c5-9c48-c4eb10fd7523}, !- Source Object
  3,                                      !- Outlet Port
  {170fa55d-18b9-4adb-91fe-87ee1996451d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8959233f-6454-48fc-a918-a7518adfa6d3}, !- Handle
  {9c5d71c5-7ed1-494f-ba65-b94897c85c35}, !- Source Object
  10,                                     !- Outlet Port
  {3e881acd-6670-43c5-9c48-c4eb10fd7523}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9a328fda-86f7-4219-be62-629f2cb3ff02}, !- Handle
  F4 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {2714299f-36ab-4359-80c7-0ef6de024da8}, !- Handle
  F4 N1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c072f2d-67ad-480e-93a2-bdce8622e45d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {32da24d9-137b-4ad3-ba75-fe445d68660d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9c072f2d-67ad-480e-93a2-bdce8622e45d}, !- Handle
  Fan On Off Power Curve 94,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {32da24d9-137b-4ad3-ba75-fe445d68660d}, !- Handle
  Fan On Off Efficiency Curve 94,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {78253d6a-f26f-465b-b176-aec63e4616f7}, !- Handle
  F4 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1c0c7bd-331a-4ff1-b22a-517769150bd8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c78d0d33-4984-41ff-90d5-7da4459151bc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c1c0c7bd-331a-4ff1-b22a-517769150bd8}, !- Handle
  Fan On Off Power Curve 95,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c78d0d33-4984-41ff-90d5-7da4459151bc}, !- Handle
  Fan On Off Efficiency Curve 95,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a2193919-bbc9-4d83-b611-a77325bbd6f5}, !- Handle
  F4 N1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {a8248fe8-7ffc-4010-a78a-804aa287489f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {c6bf1c32-84b0-4e74-b337-7b7d3be8ab13}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {aeb20809-f87d-49f8-b706-8c6d316cee06}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {05d2d39e-4e98-403f-8d78-b91e1d967513}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {9767bc35-eeea-4ae7-b68b-48d11d42e66e}, !- Handle
  F4 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {1d9657ae-ecc4-4935-b598-a79d0e31e3a7}, !- Handle
  F4 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7173be74-f2db-4e8a-9109-facd4d98598a}, !- Handle
  F4 N1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {a2193919-bbc9-4d83-b611-a77325bbd6f5}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {2714299f-36ab-4359-80c7-0ef6de024da8}, !- Supply Air Fan Name
  {78253d6a-f26f-465b-b176-aec63e4616f7}, !- Exhaust Air Fan Name
  {1d9657ae-ecc4-4935-b598-a79d0e31e3a7}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {405e1c93-b79b-4f28-9c2a-a89470410588}, !- Air Inlet Node Name
  {0d7c76ce-5fa4-4e18-917e-630ee430c016}; !- Air Outlet Node Name

OS:Node,
  {dff2cb0a-05a7-4007-a00d-8e846c9b28cb}, !- Handle
  F4 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {ada19985-c185-4c1e-859a-18ee3b298517}, !- Inlet Port
  {405e1c93-b79b-4f28-9c2a-a89470410588}; !- Outlet Port

OS:Connection,
  {ada19985-c185-4c1e-859a-18ee3b298517}, !- Handle
  {6e1dfc3e-f165-4533-bc6b-62accbd8e3bc}, !- Source Object
  2,                                      !- Outlet Port
  {dff2cb0a-05a7-4007-a00d-8e846c9b28cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405e1c93-b79b-4f28-9c2a-a89470410588}, !- Handle
  {dff2cb0a-05a7-4007-a00d-8e846c9b28cb}, !- Source Object
  3,                                      !- Outlet Port
  {7173be74-f2db-4e8a-9109-facd4d98598a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b84636a2-2610-46b3-987c-308a740083e8}, !- Handle
  F4 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {0d7c76ce-5fa4-4e18-917e-630ee430c016}, !- Inlet Port
  {4330e413-a988-4042-a080-2eb7ba17c077}; !- Outlet Port

OS:Connection,
  {4330e413-a988-4042-a080-2eb7ba17c077}, !- Handle
  {b84636a2-2610-46b3-987c-308a740083e8}, !- Source Object
  3,                                      !- Outlet Port
  {a867bf14-ef3c-45b3-b035-dee5cd55e621}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d7c76ce-5fa4-4e18-917e-630ee430c016}, !- Handle
  {7173be74-f2db-4e8a-9109-facd4d98598a}, !- Source Object
  13,                                     !- Outlet Port
  {b84636a2-2610-46b3-987c-308a740083e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {a8248fe8-7ffc-4010-a78a-804aa287489f}, !- Handle
  F4 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {0934f1ea-aa62-4af2-b0d3-7cb51149667c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0934f1ea-aa62-4af2-b0d3-7cb51149667c}, !- Handle
  Table Lookup 1 Independent Variable List 435, !- Name
  {9767bc35-eeea-4ae7-b68b-48d11d42e66e}; !- Model Object 1

OS:Table:Lookup,
  {c6bf1c32-84b0-4e74-b337-7b7d3be8ab13}, !- Handle
  F4 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {1835b81c-de51-424b-a5e7-55d2f53aa0d4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1835b81c-de51-424b-a5e7-55d2f53aa0d4}, !- Handle
  Table Lookup 1 Independent Variable List 436, !- Name
  {9767bc35-eeea-4ae7-b68b-48d11d42e66e}; !- Model Object 1

OS:Table:Lookup,
  {aeb20809-f87d-49f8-b706-8c6d316cee06}, !- Handle
  F4 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {46871f1d-260e-4271-b5ad-5e3eace61017}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {46871f1d-260e-4271-b5ad-5e3eace61017}, !- Handle
  Table Lookup 1 Independent Variable List 437, !- Name
  {9767bc35-eeea-4ae7-b68b-48d11d42e66e}; !- Model Object 1

OS:Table:Lookup,
  {05d2d39e-4e98-403f-8d78-b91e1d967513}, !- Handle
  F4 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {5edefd53-fc42-45b0-8b63-7fa5ebb93896}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5edefd53-fc42-45b0-8b63-7fa5ebb93896}, !- Handle
  Table Lookup 1 Independent Variable List 438, !- Name
  {9767bc35-eeea-4ae7-b68b-48d11d42e66e}; !- Model Object 1

OS:Connection,
  {89183c8e-c573-4be4-ab7a-b25f19d7b68a}, !- Handle
  {6dcb3d1c-487d-43e8-b522-738ad9dfa053}, !- Source Object
  3,                                      !- Outlet Port
  {da8af180-7fb0-4db8-8b4b-a77100e484b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7af5b444-2b5a-4812-b8a8-2915b3dd41ca}, !- Handle
  {da8af180-7fb0-4db8-8b4b-a77100e484b3}, !- Source Object
  7,                                      !- Outlet Port
  {1640c481-e48e-4652-8af7-7d8192637b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e93a7667-7e5d-4f1a-b3da-e315935e7eb5}, !- Handle
  F7 N2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {426ac5f2-c52d-4e3d-b775-5d63e8c19293}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {64f7d6d1-58f7-4514-9334-0024602f7bc6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {426ac5f2-c52d-4e3d-b775-5d63e8c19293}, !- Handle
  Fan On Off Power Curve 96,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {64f7d6d1-58f7-4514-9334-0024602f7bc6}, !- Handle
  Fan On Off Efficiency Curve 96,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {3acffec3-85a9-4611-ae1d-399e18aef799}, !- Handle
  F7 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {38190eae-a933-4518-a4d0-f934911239c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ed4103db-e400-4622-b914-e83e2ef173c8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {38190eae-a933-4518-a4d0-f934911239c5}, !- Handle
  Fan On Off Power Curve 97,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ed4103db-e400-4622-b914-e83e2ef173c8}, !- Handle
  Fan On Off Efficiency Curve 97,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9dee7ed6-958d-4fde-b257-548f3277f6c9}, !- Handle
  F7 N2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {1a51c1da-817d-4a5f-bfb2-cc5951076c8c}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {58c3ee9c-20e7-4089-9a10-124540ee6d31}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {7baa2407-1ad8-42fc-bd0f-5f4fde0da46f}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {d4158a0e-149f-40e0-8461-06e65e251836}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {f9c45f38-96a3-456e-a4df-fc320d53485d}, !- Handle
  F7 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3a6064a3-1989-4290-823c-48dff7445701}, !- Handle
  F7 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {742f8c3f-69bb-4866-9ffb-432bb51bbe68}, !- Handle
  F7 N2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {9dee7ed6-958d-4fde-b257-548f3277f6c9}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {e93a7667-7e5d-4f1a-b3da-e315935e7eb5}, !- Supply Air Fan Name
  {3acffec3-85a9-4611-ae1d-399e18aef799}, !- Exhaust Air Fan Name
  {3a6064a3-1989-4290-823c-48dff7445701}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7f7b0961-600a-410f-a984-b82f8d484142}, !- Air Inlet Node Name
  {669a0c96-dcd8-474f-8624-60089f67d510}; !- Air Outlet Node Name

OS:Node,
  {d2b5d82d-e9ba-4f58-8d37-f247db8962e7}, !- Handle
  F7 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {7ce27fb5-26e3-43b9-974c-9667e26c34c0}, !- Inlet Port
  {7f7b0961-600a-410f-a984-b82f8d484142}; !- Outlet Port

OS:Connection,
  {7ce27fb5-26e3-43b9-974c-9667e26c34c0}, !- Handle
  {b937eae0-5ea2-4858-8163-9748f34e2fae}, !- Source Object
  2,                                      !- Outlet Port
  {d2b5d82d-e9ba-4f58-8d37-f247db8962e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7b0961-600a-410f-a984-b82f8d484142}, !- Handle
  {d2b5d82d-e9ba-4f58-8d37-f247db8962e7}, !- Source Object
  3,                                      !- Outlet Port
  {742f8c3f-69bb-4866-9ffb-432bb51bbe68}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7441ae76-ef2a-497a-9c50-570014392e67}, !- Handle
  F7 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {669a0c96-dcd8-474f-8624-60089f67d510}, !- Inlet Port
  {d0a5594b-3c7e-4319-9dbe-13d7353c511b}; !- Outlet Port

OS:Connection,
  {d0a5594b-3c7e-4319-9dbe-13d7353c511b}, !- Handle
  {7441ae76-ef2a-497a-9c50-570014392e67}, !- Source Object
  3,                                      !- Outlet Port
  {77a9da69-7259-4937-a1d2-ea19c28a1466}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {669a0c96-dcd8-474f-8624-60089f67d510}, !- Handle
  {742f8c3f-69bb-4866-9ffb-432bb51bbe68}, !- Source Object
  13,                                     !- Outlet Port
  {7441ae76-ef2a-497a-9c50-570014392e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {1a51c1da-817d-4a5f-bfb2-cc5951076c8c}, !- Handle
  F7 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {b044903a-e99e-4f41-a142-143ede42e9f8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b044903a-e99e-4f41-a142-143ede42e9f8}, !- Handle
  Table Lookup 1 Independent Variable List 443, !- Name
  {f9c45f38-96a3-456e-a4df-fc320d53485d}; !- Model Object 1

OS:Table:Lookup,
  {58c3ee9c-20e7-4089-9a10-124540ee6d31}, !- Handle
  F7 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {b67591e1-9a65-4a83-8f36-b460776bce3d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b67591e1-9a65-4a83-8f36-b460776bce3d}, !- Handle
  Table Lookup 1 Independent Variable List 444, !- Name
  {f9c45f38-96a3-456e-a4df-fc320d53485d}; !- Model Object 1

OS:Table:Lookup,
  {7baa2407-1ad8-42fc-bd0f-5f4fde0da46f}, !- Handle
  F7 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {8b407ed2-19c4-43bf-9622-aaa8b126b2af}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8b407ed2-19c4-43bf-9622-aaa8b126b2af}, !- Handle
  Table Lookup 1 Independent Variable List 445, !- Name
  {f9c45f38-96a3-456e-a4df-fc320d53485d}; !- Model Object 1

OS:Table:Lookup,
  {d4158a0e-149f-40e0-8461-06e65e251836}, !- Handle
  F7 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {ccf7f5de-bcef-4bb8-98be-edd725859b7b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ccf7f5de-bcef-4bb8-98be-edd725859b7b}, !- Handle
  Table Lookup 1 Independent Variable List 446, !- Name
  {f9c45f38-96a3-456e-a4df-fc320d53485d}; !- Model Object 1

OS:Connection,
  {884145ff-4539-4e80-a7c3-8bb24b2a03e5}, !- Handle
  {dbbd3452-3a58-46d7-8c56-bcfa092c363f}, !- Source Object
  3,                                      !- Outlet Port
  {2f47e6d9-6075-4ecb-9775-da9b58c21d43}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {04621380-ff80-4103-b716-4350f7cf9580}, !- Handle
  {2f47e6d9-6075-4ecb-9775-da9b58c21d43}, !- Source Object
  7,                                      !- Outlet Port
  {21f40cdb-51ea-41f9-8ce2-2fd8eb0cc7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e92c436a-650f-4f30-8cf2-221687322788}, !- Handle
  F3 SE Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b3c71ed8-92bb-4637-818c-6ffcfd5c45f3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3adc0c4-847c-4c09-bb99-93b6c08426cb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b3c71ed8-92bb-4637-818c-6ffcfd5c45f3}, !- Handle
  Fan On Off Power Curve 98,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3adc0c4-847c-4c09-bb99-93b6c08426cb}, !- Handle
  Fan On Off Efficiency Curve 98,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {ee107b15-611d-4f9d-a137-6d35e4dee89c}, !- Handle
  F3 SE Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {84d2cfcd-0ac8-40c1-acc1-a0e9015aacf1}, !- Air Inlet Node Name
  {f18345d0-7bdb-4da2-a267-46c74b4b1cc6}, !- Air Outlet Node Name
  {e92c436a-650f-4f30-8cf2-221687322788}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {060336de-67b9-4e1b-9012-be05b6974577}, !- Handle
  F3 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {a1d15820-a5a7-4a16-910b-61b636c1d581}, !- Inlet Port
  {84d2cfcd-0ac8-40c1-acc1-a0e9015aacf1}; !- Outlet Port

OS:Connection,
  {a1d15820-a5a7-4a16-910b-61b636c1d581}, !- Handle
  {5d69e15c-cf29-4c64-adbf-febf45091a3b}, !- Source Object
  2,                                      !- Outlet Port
  {060336de-67b9-4e1b-9012-be05b6974577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d2cfcd-0ac8-40c1-acc1-a0e9015aacf1}, !- Handle
  {060336de-67b9-4e1b-9012-be05b6974577}, !- Source Object
  3,                                      !- Outlet Port
  {ee107b15-611d-4f9d-a137-6d35e4dee89c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ccc55f34-446b-475b-ad11-751204ed4537}, !- Handle
  F3 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {f18345d0-7bdb-4da2-a267-46c74b4b1cc6}, !- Inlet Port
  {e6c140f4-0faa-4685-8c57-1d36c1e78770}; !- Outlet Port

OS:Connection,
  {e6c140f4-0faa-4685-8c57-1d36c1e78770}, !- Handle
  {ccc55f34-446b-475b-ad11-751204ed4537}, !- Source Object
  3,                                      !- Outlet Port
  {60afff38-3612-4dba-be59-038d1ad56d46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f18345d0-7bdb-4da2-a267-46c74b4b1cc6}, !- Handle
  {ee107b15-611d-4f9d-a137-6d35e4dee89c}, !- Source Object
  10,                                     !- Outlet Port
  {ccc55f34-446b-475b-ad11-751204ed4537}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5b576016-1457-446c-ad15-7775bf5b5b75}, !- Handle
  F3 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {c3833675-0a62-4da1-a5c2-aa356acd5890}, !- Handle
  T SW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {12615824-9f07-4cdb-bb16-34dbe56faaaf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {96a08f64-5a32-46df-8fee-1177d88d49c3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {12615824-9f07-4cdb-bb16-34dbe56faaaf}, !- Handle
  Fan On Off Power Curve 99,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {96a08f64-5a32-46df-8fee-1177d88d49c3}, !- Handle
  Fan On Off Efficiency Curve 99,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {d2974f20-68d4-4e49-8fef-a66036bf9ef6}, !- Handle
  T SW Apartment ZN Unit Ventilator,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {93df320c-f463-4dca-a378-bf55edf5baae}, !- Air Inlet Node Name
  {3be4914c-5d44-4105-886c-7a194c5ce9e7}, !- Air Outlet Node Name
  {c3833675-0a62-4da1-a5c2-aa356acd5890}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {f755828c-9164-4630-99b6-fc1f82d858b1}, !- Handle
  T SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {30ef4165-bb00-4871-aba1-04bd7380abe2}, !- Inlet Port
  {93df320c-f463-4dca-a378-bf55edf5baae}; !- Outlet Port

OS:Connection,
  {30ef4165-bb00-4871-aba1-04bd7380abe2}, !- Handle
  {618b1ef9-5ec6-4b2c-a197-8de9e88deef2}, !- Source Object
  2,                                      !- Outlet Port
  {f755828c-9164-4630-99b6-fc1f82d858b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93df320c-f463-4dca-a378-bf55edf5baae}, !- Handle
  {f755828c-9164-4630-99b6-fc1f82d858b1}, !- Source Object
  3,                                      !- Outlet Port
  {d2974f20-68d4-4e49-8fef-a66036bf9ef6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {807c15e8-54fd-4478-95da-4f98623013ae}, !- Handle
  T SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {3be4914c-5d44-4105-886c-7a194c5ce9e7}, !- Inlet Port
  {feb3b9ce-b2ec-4c48-a9e5-df01d6dfcbe4}; !- Outlet Port

OS:Connection,
  {feb3b9ce-b2ec-4c48-a9e5-df01d6dfcbe4}, !- Handle
  {807c15e8-54fd-4478-95da-4f98623013ae}, !- Source Object
  3,                                      !- Outlet Port
  {db2e3b22-1491-426c-988e-018eacc95d94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3be4914c-5d44-4105-886c-7a194c5ce9e7}, !- Handle
  {d2974f20-68d4-4e49-8fef-a66036bf9ef6}, !- Source Object
  10,                                     !- Outlet Port
  {807c15e8-54fd-4478-95da-4f98623013ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {044e8c60-6f42-4b28-8aa5-166bf97db606}, !- Handle
  T SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {826df69e-9ee1-4aae-a831-eef29518c4fd}, !- Handle
  F3 N1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {51dd8d7e-ac06-4662-b0e4-126f10665a18}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6992a844-781c-4b89-8ae3-71d8913090e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {51dd8d7e-ac06-4662-b0e4-126f10665a18}, !- Handle
  Fan On Off Power Curve 100,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6992a844-781c-4b89-8ae3-71d8913090e7}, !- Handle
  Fan On Off Efficiency Curve 100,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {4d55b9a0-1178-498f-bc99-837564d5e200}, !- Handle
  F3 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9efa1003-7423-451b-9b2e-53f4e301a7c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8f92adef-e7b1-4968-903a-b52ecf531044}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9efa1003-7423-451b-9b2e-53f4e301a7c1}, !- Handle
  Fan On Off Power Curve 101,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8f92adef-e7b1-4968-903a-b52ecf531044}, !- Handle
  Fan On Off Efficiency Curve 101,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {45c29b9b-f6b1-4cac-bf07-80e6804e0837}, !- Handle
  F3 N1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {141d4962-8253-4c93-9b7d-278f99175ea2}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {f9810484-441b-452c-9894-5faa96d81d4e}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {4ebbd0de-a4ff-4aac-a4f5-df3fb2933f19}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {72d9a8bd-2256-4395-8f42-06dc183676dc}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {2067e194-8277-4ad5-9ada-30a6f3788230}, !- Handle
  F3 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {ca29bd3d-65d1-4e57-a686-02772d2ecd9e}, !- Handle
  F3 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7d4a992e-3324-45af-9cfa-c3c99872ef7a}, !- Handle
  F3 N1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {45c29b9b-f6b1-4cac-bf07-80e6804e0837}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {826df69e-9ee1-4aae-a831-eef29518c4fd}, !- Supply Air Fan Name
  {4d55b9a0-1178-498f-bc99-837564d5e200}, !- Exhaust Air Fan Name
  {ca29bd3d-65d1-4e57-a686-02772d2ecd9e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {515d1729-10c6-4d6d-8717-75afeccf43a1}, !- Air Inlet Node Name
  {db7f5b7e-0566-4d55-8aaf-f6450d6d819f}; !- Air Outlet Node Name

OS:Node,
  {f49fc3b5-52c7-4111-b502-4ee0dd4e097a}, !- Handle
  F3 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {f75f4226-c933-4331-b333-fe724a0ca148}, !- Inlet Port
  {515d1729-10c6-4d6d-8717-75afeccf43a1}; !- Outlet Port

OS:Connection,
  {f75f4226-c933-4331-b333-fe724a0ca148}, !- Handle
  {81e3877b-0d78-4685-8758-a281ab890db8}, !- Source Object
  2,                                      !- Outlet Port
  {f49fc3b5-52c7-4111-b502-4ee0dd4e097a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {515d1729-10c6-4d6d-8717-75afeccf43a1}, !- Handle
  {f49fc3b5-52c7-4111-b502-4ee0dd4e097a}, !- Source Object
  3,                                      !- Outlet Port
  {7d4a992e-3324-45af-9cfa-c3c99872ef7a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d38d3e13-ee25-4e5b-a7c1-60ae1948d6ed}, !- Handle
  F3 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {db7f5b7e-0566-4d55-8aaf-f6450d6d819f}, !- Inlet Port
  {1893a54e-1189-4384-959d-b15ccd60cf8a}; !- Outlet Port

OS:Connection,
  {1893a54e-1189-4384-959d-b15ccd60cf8a}, !- Handle
  {d38d3e13-ee25-4e5b-a7c1-60ae1948d6ed}, !- Source Object
  3,                                      !- Outlet Port
  {18b6de84-e092-4788-8b99-54aa13744281}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db7f5b7e-0566-4d55-8aaf-f6450d6d819f}, !- Handle
  {7d4a992e-3324-45af-9cfa-c3c99872ef7a}, !- Source Object
  13,                                     !- Outlet Port
  {d38d3e13-ee25-4e5b-a7c1-60ae1948d6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {141d4962-8253-4c93-9b7d-278f99175ea2}, !- Handle
  F3 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {a512b721-cdfa-4670-9a01-0a078d87050a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a512b721-cdfa-4670-9a01-0a078d87050a}, !- Handle
  Table Lookup 1 Independent Variable List 451, !- Name
  {2067e194-8277-4ad5-9ada-30a6f3788230}; !- Model Object 1

OS:Table:Lookup,
  {f9810484-441b-452c-9894-5faa96d81d4e}, !- Handle
  F3 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {6d5c66ae-659d-41d5-8101-c0d4fabe2893}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6d5c66ae-659d-41d5-8101-c0d4fabe2893}, !- Handle
  Table Lookup 1 Independent Variable List 452, !- Name
  {2067e194-8277-4ad5-9ada-30a6f3788230}; !- Model Object 1

OS:Table:Lookup,
  {4ebbd0de-a4ff-4aac-a4f5-df3fb2933f19}, !- Handle
  F3 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {d700559e-a325-41c5-9309-760591fe505d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d700559e-a325-41c5-9309-760591fe505d}, !- Handle
  Table Lookup 1 Independent Variable List 453, !- Name
  {2067e194-8277-4ad5-9ada-30a6f3788230}; !- Model Object 1

OS:Table:Lookup,
  {72d9a8bd-2256-4395-8f42-06dc183676dc}, !- Handle
  F3 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {941e530e-86aa-4987-8405-aa6633f47f59}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {941e530e-86aa-4987-8405-aa6633f47f59}, !- Handle
  Table Lookup 1 Independent Variable List 454, !- Name
  {2067e194-8277-4ad5-9ada-30a6f3788230}; !- Model Object 1

OS:Connection,
  {257b62da-2909-4d07-bb8d-3eddac688fc4}, !- Handle
  {d5c9e692-4a1a-4bef-8003-13cfe0a58721}, !- Source Object
  3,                                      !- Outlet Port
  {3dbfe806-4f2b-45ff-a2f8-2bb83dbc6730}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f5b19530-09f1-44d2-91e5-c22d1f06b0ea}, !- Handle
  {3dbfe806-4f2b-45ff-a2f8-2bb83dbc6730}, !- Source Object
  7,                                      !- Outlet Port
  {9546479c-d4c1-4c05-adc9-e11c70e85d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {55093b6b-ae94-4454-9ea8-d103b8084889}, !- Handle
  F9 NW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {63ff2cb1-f8ca-4b79-b79c-1fd36f978a92}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8913ec40-aac0-4ce7-bd62-cacb1800bc9c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {63ff2cb1-f8ca-4b79-b79c-1fd36f978a92}, !- Handle
  Fan On Off Power Curve 102,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8913ec40-aac0-4ce7-bd62-cacb1800bc9c}, !- Handle
  Fan On Off Efficiency Curve 102,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {9c8a6125-e052-4f18-9880-41517d59e2d5}, !- Handle
  F9 NW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {e9b0d9dc-25dc-470b-862f-6b090529d50b}, !- Air Inlet Node Name
  {1f569dac-3bc7-42ee-a2de-9f4f9d263044}, !- Air Outlet Node Name
  {55093b6b-ae94-4454-9ea8-d103b8084889}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {c7098ab3-1af3-42ff-829a-0184dc285a33}, !- Handle
  F9 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {1c9bd9e1-86fd-4365-ab16-be5c5ecb4706}, !- Inlet Port
  {e9b0d9dc-25dc-470b-862f-6b090529d50b}; !- Outlet Port

OS:Connection,
  {1c9bd9e1-86fd-4365-ab16-be5c5ecb4706}, !- Handle
  {3cf324e4-9f93-49eb-a6a3-83febcf45461}, !- Source Object
  2,                                      !- Outlet Port
  {c7098ab3-1af3-42ff-829a-0184dc285a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b0d9dc-25dc-470b-862f-6b090529d50b}, !- Handle
  {c7098ab3-1af3-42ff-829a-0184dc285a33}, !- Source Object
  3,                                      !- Outlet Port
  {9c8a6125-e052-4f18-9880-41517d59e2d5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {419553c2-7d20-482c-9ba6-5918d698312a}, !- Handle
  F9 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {1f569dac-3bc7-42ee-a2de-9f4f9d263044}, !- Inlet Port
  {dd2472fe-4f4f-43ac-be18-f169b1ee3643}; !- Outlet Port

OS:Connection,
  {dd2472fe-4f4f-43ac-be18-f169b1ee3643}, !- Handle
  {419553c2-7d20-482c-9ba6-5918d698312a}, !- Source Object
  3,                                      !- Outlet Port
  {61295b9c-e59c-4fec-928b-88a976d96d38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f569dac-3bc7-42ee-a2de-9f4f9d263044}, !- Handle
  {9c8a6125-e052-4f18-9880-41517d59e2d5}, !- Source Object
  10,                                     !- Outlet Port
  {419553c2-7d20-482c-9ba6-5918d698312a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7cc6eabe-4f5f-4eb4-9b02-a11bad0f818e}, !- Handle
  F9 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {8363d261-fb54-4c03-858b-d105514091a7}, !- Handle
  F6 S2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c5a4989d-04ce-40af-b137-409976108e28}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fcb70343-83cc-40d4-9c66-ece5ea6aaeef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c5a4989d-04ce-40af-b137-409976108e28}, !- Handle
  Fan On Off Power Curve 103,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fcb70343-83cc-40d4-9c66-ece5ea6aaeef}, !- Handle
  Fan On Off Efficiency Curve 103,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {49bcedc5-a1fc-4fce-b674-8b5a5cb86e17}, !- Handle
  F6 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7bbd8b33-b37f-4134-956b-1344909e8528}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a75bf2a4-9244-4120-8892-fcd323c2debf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7bbd8b33-b37f-4134-956b-1344909e8528}, !- Handle
  Fan On Off Power Curve 104,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a75bf2a4-9244-4120-8892-fcd323c2debf}, !- Handle
  Fan On Off Efficiency Curve 104,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {92d696e9-91f2-440a-bba9-9c137a1fc543}, !- Handle
  F6 S2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {806d910d-fd42-47ba-908b-6eb89edc68fb}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {ade6c332-ebda-4c76-bb74-b64a6eb365c7}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {44ffd3d6-2d55-4b97-9020-bac8237d8fae}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {71226452-d83e-4201-bb73-225738f9f951}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {6c0a7145-9bb9-4192-ad53-156bd0817284}, !- Handle
  F6 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {8ffd84d8-558e-48ac-a0af-e71b428ae490}, !- Handle
  F6 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d1186a4f-2a62-4ba3-926d-953375d4921a}, !- Handle
  F6 S2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {92d696e9-91f2-440a-bba9-9c137a1fc543}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8363d261-fb54-4c03-858b-d105514091a7}, !- Supply Air Fan Name
  {49bcedc5-a1fc-4fce-b674-8b5a5cb86e17}, !- Exhaust Air Fan Name
  {8ffd84d8-558e-48ac-a0af-e71b428ae490}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {9c182935-f2fa-4c4f-a6ac-04df1fefb8cf}, !- Air Inlet Node Name
  {44f3ffa3-2e49-4f9f-a2e7-eea1d63ec57a}; !- Air Outlet Node Name

OS:Node,
  {54e81295-90be-46fe-9abf-312567d049d2}, !- Handle
  F6 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {9dab6f6c-3053-4a2e-a8e1-c8682980198f}, !- Inlet Port
  {9c182935-f2fa-4c4f-a6ac-04df1fefb8cf}; !- Outlet Port

OS:Connection,
  {9dab6f6c-3053-4a2e-a8e1-c8682980198f}, !- Handle
  {c8b8de42-ad29-4b21-9bf4-8e30db6b0a08}, !- Source Object
  2,                                      !- Outlet Port
  {54e81295-90be-46fe-9abf-312567d049d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c182935-f2fa-4c4f-a6ac-04df1fefb8cf}, !- Handle
  {54e81295-90be-46fe-9abf-312567d049d2}, !- Source Object
  3,                                      !- Outlet Port
  {d1186a4f-2a62-4ba3-926d-953375d4921a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f450781f-bf51-4f24-96b7-23c53fe69f41}, !- Handle
  F6 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {44f3ffa3-2e49-4f9f-a2e7-eea1d63ec57a}, !- Inlet Port
  {db2494ed-38d0-4834-add4-8407ae95ef30}; !- Outlet Port

OS:Connection,
  {db2494ed-38d0-4834-add4-8407ae95ef30}, !- Handle
  {f450781f-bf51-4f24-96b7-23c53fe69f41}, !- Source Object
  3,                                      !- Outlet Port
  {335a6539-aa18-4f31-9079-ebf420e685a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44f3ffa3-2e49-4f9f-a2e7-eea1d63ec57a}, !- Handle
  {d1186a4f-2a62-4ba3-926d-953375d4921a}, !- Source Object
  13,                                     !- Outlet Port
  {f450781f-bf51-4f24-96b7-23c53fe69f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {806d910d-fd42-47ba-908b-6eb89edc68fb}, !- Handle
  F6 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {23cba4c3-eda5-4155-8575-d9fa172cdda0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {23cba4c3-eda5-4155-8575-d9fa172cdda0}, !- Handle
  Table Lookup 1 Independent Variable List 459, !- Name
  {6c0a7145-9bb9-4192-ad53-156bd0817284}; !- Model Object 1

OS:Table:Lookup,
  {ade6c332-ebda-4c76-bb74-b64a6eb365c7}, !- Handle
  F6 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {7bfc0c61-9646-4006-9844-97acd8748655}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7bfc0c61-9646-4006-9844-97acd8748655}, !- Handle
  Table Lookup 1 Independent Variable List 460, !- Name
  {6c0a7145-9bb9-4192-ad53-156bd0817284}; !- Model Object 1

OS:Table:Lookup,
  {44ffd3d6-2d55-4b97-9020-bac8237d8fae}, !- Handle
  F6 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {299c6660-9456-4c38-8d34-07daabb24c70}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {299c6660-9456-4c38-8d34-07daabb24c70}, !- Handle
  Table Lookup 1 Independent Variable List 461, !- Name
  {6c0a7145-9bb9-4192-ad53-156bd0817284}; !- Model Object 1

OS:Table:Lookup,
  {71226452-d83e-4201-bb73-225738f9f951}, !- Handle
  F6 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {d6941aad-666d-4cd0-b21f-4aa6982c7324}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d6941aad-666d-4cd0-b21f-4aa6982c7324}, !- Handle
  Table Lookup 1 Independent Variable List 462, !- Name
  {6c0a7145-9bb9-4192-ad53-156bd0817284}; !- Model Object 1

OS:Connection,
  {e8caeee0-27a5-4f32-9ade-53946ff2e4f4}, !- Handle
  {2230a07f-7cd6-4ab2-bfa5-4e0f934e397f}, !- Source Object
  3,                                      !- Outlet Port
  {ae3674be-44d4-4c1d-b42f-ee204f0db16e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {20ed1d58-a73d-428b-921b-ca28154f5da3}, !- Handle
  {ae3674be-44d4-4c1d-b42f-ee204f0db16e}, !- Source Object
  7,                                      !- Outlet Port
  {50f7c9fc-889e-4b07-852d-f16a998f45dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1f24f821-754a-4e3d-8de1-3292d0602480}, !- Handle
  F3 NW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3fab49b6-b448-4a59-b2ac-700e99a3a41b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
