  {6da86206-d710-4eab-86eb-942cad56f4a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3fab49b6-b448-4a59-b2ac-700e99a3a41b}, !- Handle
  Fan On Off Power Curve 105,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6da86206-d710-4eab-86eb-942cad56f4a4}, !- Handle
  Fan On Off Efficiency Curve 105,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {21b0ed46-e889-4ae2-937b-e0a3a06079c6}, !- Handle
  F3 NW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {c8adf3ca-51ba-461a-bcac-362f382ff978}, !- Air Inlet Node Name
  {1e597edf-bd1f-4e9d-a1ec-e367dfda6fa2}, !- Air Outlet Node Name
  {1f24f821-754a-4e3d-8de1-3292d0602480}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {82c8a206-2cef-4e9e-94b8-8936a886f179}, !- Handle
  F3 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {4a57b4d4-94cc-4679-a835-1ce890f7e2aa}, !- Inlet Port
  {c8adf3ca-51ba-461a-bcac-362f382ff978}; !- Outlet Port

OS:Connection,
  {4a57b4d4-94cc-4679-a835-1ce890f7e2aa}, !- Handle
  {d34238d0-8f46-4d31-9020-936e403d7406}, !- Source Object
  2,                                      !- Outlet Port
  {82c8a206-2cef-4e9e-94b8-8936a886f179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8adf3ca-51ba-461a-bcac-362f382ff978}, !- Handle
  {82c8a206-2cef-4e9e-94b8-8936a886f179}, !- Source Object
  3,                                      !- Outlet Port
  {21b0ed46-e889-4ae2-937b-e0a3a06079c6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e799ba41-4b7e-4f48-ba2d-bfd9a25bd9e2}, !- Handle
  F3 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {1e597edf-bd1f-4e9d-a1ec-e367dfda6fa2}, !- Inlet Port
  {56bceb60-192a-4c92-a6b8-c8f4c0d23507}; !- Outlet Port

OS:Connection,
  {56bceb60-192a-4c92-a6b8-c8f4c0d23507}, !- Handle
  {e799ba41-4b7e-4f48-ba2d-bfd9a25bd9e2}, !- Source Object
  3,                                      !- Outlet Port
  {4fb7b5c7-5151-407b-bd20-ce36f504a9d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e597edf-bd1f-4e9d-a1ec-e367dfda6fa2}, !- Handle
  {21b0ed46-e889-4ae2-937b-e0a3a06079c6}, !- Source Object
  10,                                     !- Outlet Port
  {e799ba41-4b7e-4f48-ba2d-bfd9a25bd9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {561df334-cc1d-4219-89cf-f13388303606}, !- Handle
  F3 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {ac08e011-d17b-4fa3-8a54-6207e0567bcc}, !- Handle
  M S2 Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3937d2c2-587c-4269-9283-792932987b1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1144531b-83fd-477f-a49d-4db225de4c4b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3937d2c2-587c-4269-9283-792932987b1b}, !- Handle
  Fan On Off Power Curve 106,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1144531b-83fd-477f-a49d-4db225de4c4b}, !- Handle
  Fan On Off Efficiency Curve 106,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {4396ce3b-f25b-4209-b7ab-b30d202d9185}, !- Handle
  M S2 Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b079f689-ed01-46fa-9163-59f2321a8575}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce83ed74-9884-4145-a900-726821b95b8f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b079f689-ed01-46fa-9163-59f2321a8575}, !- Handle
  Fan On Off Power Curve 107,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce83ed74-9884-4145-a900-726821b95b8f}, !- Handle
  Fan On Off Efficiency Curve 107,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6e33e5af-d3d8-49b5-b9ff-d7bc886d25d1}, !- Handle
  M S2 Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {77a7b29a-a638-4555-86ed-14575d9d2179}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {7a2690e7-eefb-4eac-8753-ae9baa181e7e}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {239ed93a-8edf-4896-af08-d066509c1d77}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {fd2b70f8-33bc-45ff-a2ef-31a0d1e388e6}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {616cb4ba-eabd-4b94-9087-d145ae0903f6}, !- Handle
  M S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4d34285a-a62b-412b-8483-c06901d0e884}, !- Handle
  M S2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c8f83799-0a33-4641-8bb5-0209db93e361}, !- Handle
  M S2 Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {6e33e5af-d3d8-49b5-b9ff-d7bc886d25d1}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ac08e011-d17b-4fa3-8a54-6207e0567bcc}, !- Supply Air Fan Name
  {4396ce3b-f25b-4209-b7ab-b30d202d9185}, !- Exhaust Air Fan Name
  {4d34285a-a62b-412b-8483-c06901d0e884}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {cd23b725-7b00-4c17-b13e-eb964a7287be}, !- Air Inlet Node Name
  {32b33572-db79-49ae-a738-dc7faf45d0cc}; !- Air Outlet Node Name

OS:Node,
  {78f1016f-b9d6-42f4-951f-0687d7255b2a}, !- Handle
  M S2 Apartment ZN ERV Inlet Air Node,   !- Name
  {c586d882-632b-41be-b450-7af17470fdc5}, !- Inlet Port
  {cd23b725-7b00-4c17-b13e-eb964a7287be}; !- Outlet Port

OS:Connection,
  {c586d882-632b-41be-b450-7af17470fdc5}, !- Handle
  {1a2a8fb7-0e5a-4f05-a924-80d672d396f5}, !- Source Object
  2,                                      !- Outlet Port
  {78f1016f-b9d6-42f4-951f-0687d7255b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd23b725-7b00-4c17-b13e-eb964a7287be}, !- Handle
  {78f1016f-b9d6-42f4-951f-0687d7255b2a}, !- Source Object
  3,                                      !- Outlet Port
  {c8f83799-0a33-4641-8bb5-0209db93e361}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {64da1c3e-ddbf-4f1c-9ee8-4c5f5fe7ce6c}, !- Handle
  M S2 Apartment ZN ERV Outlet Air Node,  !- Name
  {32b33572-db79-49ae-a738-dc7faf45d0cc}, !- Inlet Port
  {fc42cbab-747d-44e3-99fc-7023ceac90d1}; !- Outlet Port

OS:Connection,
  {fc42cbab-747d-44e3-99fc-7023ceac90d1}, !- Handle
  {64da1c3e-ddbf-4f1c-9ee8-4c5f5fe7ce6c}, !- Source Object
  3,                                      !- Outlet Port
  {65c227fc-1f9a-47c6-a4a7-6e9d2dc4dbcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32b33572-db79-49ae-a738-dc7faf45d0cc}, !- Handle
  {c8f83799-0a33-4641-8bb5-0209db93e361}, !- Source Object
  13,                                     !- Outlet Port
  {64da1c3e-ddbf-4f1c-9ee8-4c5f5fe7ce6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {77a7b29a-a638-4555-86ed-14575d9d2179}, !- Handle
  M S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {f799372b-652d-459e-af04-6189f6218144}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f799372b-652d-459e-af04-6189f6218144}, !- Handle
  Table Lookup 1 Independent Variable List 467, !- Name
  {616cb4ba-eabd-4b94-9087-d145ae0903f6}; !- Model Object 1

OS:Table:Lookup,
  {7a2690e7-eefb-4eac-8753-ae9baa181e7e}, !- Handle
  M S2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {2213738d-86bb-469f-a537-13daba699cef}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2213738d-86bb-469f-a537-13daba699cef}, !- Handle
  Table Lookup 1 Independent Variable List 468, !- Name
  {616cb4ba-eabd-4b94-9087-d145ae0903f6}; !- Model Object 1

OS:Table:Lookup,
  {239ed93a-8edf-4896-af08-d066509c1d77}, !- Handle
  M S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {15c735a3-d687-44f7-969f-bcc4548ea6ec}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {15c735a3-d687-44f7-969f-bcc4548ea6ec}, !- Handle
  Table Lookup 1 Independent Variable List 469, !- Name
  {616cb4ba-eabd-4b94-9087-d145ae0903f6}; !- Model Object 1

OS:Table:Lookup,
  {fd2b70f8-33bc-45ff-a2ef-31a0d1e388e6}, !- Handle
  M S2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {ac019ac8-042f-42d9-8f66-bd6dec2a973e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ac019ac8-042f-42d9-8f66-bd6dec2a973e}, !- Handle
  Table Lookup 1 Independent Variable List 470, !- Name
  {616cb4ba-eabd-4b94-9087-d145ae0903f6}; !- Model Object 1

OS:Connection,
  {6a45ec18-6205-4edd-a4a5-3b66e2758cce}, !- Handle
  {b286d74f-a09a-4321-b6ec-1931eeab4a3f}, !- Source Object
  3,                                      !- Outlet Port
  {f9ad9ee2-76aa-4b9a-85db-e3c82f1ad03a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {957a5a67-2494-49f9-8a3b-42d9bba2f2c5}, !- Handle
  {f9ad9ee2-76aa-4b9a-85db-e3c82f1ad03a}, !- Source Object
  7,                                      !- Outlet Port
  {b7b68e09-04b8-462d-b4f5-3ace5b7780a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d413cd48-d3fb-4ed4-8141-171e6dba6da2}, !- Handle
  F9 S2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c215777f-8a01-432f-bf0b-ab89468cc735}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b2d14122-be66-4f23-be9d-dbfd3e828bd6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c215777f-8a01-432f-bf0b-ab89468cc735}, !- Handle
  Fan On Off Power Curve 108,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b2d14122-be66-4f23-be9d-dbfd3e828bd6}, !- Handle
  Fan On Off Efficiency Curve 108,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {27a7c829-b212-4889-87ca-faab3fd1a1a6}, !- Handle
  F9 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {11b517a0-de1c-4965-be93-b742445dbe19}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4257333b-3a82-4983-9947-8f05e09174ee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {11b517a0-de1c-4965-be93-b742445dbe19}, !- Handle
  Fan On Off Power Curve 109,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4257333b-3a82-4983-9947-8f05e09174ee}, !- Handle
  Fan On Off Efficiency Curve 109,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {77eae08b-e9f7-4083-9429-5f667efe32d3}, !- Handle
  F9 S2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {0edb3e78-f4cd-4ce2-9780-0c6ac25529b6}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {9d88711f-6f73-4ad1-9970-9b28478c255b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {820901ad-ba62-461a-9f65-2b302de11efe}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {acfb903b-c155-435b-80a4-644b1267265c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {3ead75b2-ac55-48c7-a6f4-f692964e437b}, !- Handle
  F9 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e384d8ce-1d4d-4e74-bca9-90ccde02ff7c}, !- Handle
  F9 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4a1d6f6c-6be9-438f-9bd8-e0fb3e7ea546}, !- Handle
  F9 S2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {77eae08b-e9f7-4083-9429-5f667efe32d3}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d413cd48-d3fb-4ed4-8141-171e6dba6da2}, !- Supply Air Fan Name
  {27a7c829-b212-4889-87ca-faab3fd1a1a6}, !- Exhaust Air Fan Name
  {e384d8ce-1d4d-4e74-bca9-90ccde02ff7c}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {b1af23ac-0bb5-4d6c-a7e5-362dabfc11bc}, !- Air Inlet Node Name
  {66ced202-26bd-460f-9fa7-5e6a1f906dce}; !- Air Outlet Node Name

OS:Node,
  {699391dc-f47f-4ee6-aeee-dd3646cde7cf}, !- Handle
  F9 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {49244893-c7f6-4723-b6fb-23dfdf6943f5}, !- Inlet Port
  {b1af23ac-0bb5-4d6c-a7e5-362dabfc11bc}; !- Outlet Port

OS:Connection,
  {49244893-c7f6-4723-b6fb-23dfdf6943f5}, !- Handle
  {265ea034-770c-46e2-9987-852138a9f3b1}, !- Source Object
  2,                                      !- Outlet Port
  {699391dc-f47f-4ee6-aeee-dd3646cde7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1af23ac-0bb5-4d6c-a7e5-362dabfc11bc}, !- Handle
  {699391dc-f47f-4ee6-aeee-dd3646cde7cf}, !- Source Object
  3,                                      !- Outlet Port
  {4a1d6f6c-6be9-438f-9bd8-e0fb3e7ea546}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {334e6819-97c5-4edc-a4a6-5f403306a29b}, !- Handle
  F9 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {66ced202-26bd-460f-9fa7-5e6a1f906dce}, !- Inlet Port
  {5b0da4cb-b40a-4cd4-af77-3e8a2ece8dfa}; !- Outlet Port

OS:Connection,
  {5b0da4cb-b40a-4cd4-af77-3e8a2ece8dfa}, !- Handle
  {334e6819-97c5-4edc-a4a6-5f403306a29b}, !- Source Object
  3,                                      !- Outlet Port
  {507fe9d4-3955-434f-af7e-824f1d57db26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66ced202-26bd-460f-9fa7-5e6a1f906dce}, !- Handle
  {4a1d6f6c-6be9-438f-9bd8-e0fb3e7ea546}, !- Source Object
  13,                                     !- Outlet Port
  {334e6819-97c5-4edc-a4a6-5f403306a29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {0edb3e78-f4cd-4ce2-9780-0c6ac25529b6}, !- Handle
  F9 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {dea2abb5-9d57-44ae-a921-43fc824c75b5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dea2abb5-9d57-44ae-a921-43fc824c75b5}, !- Handle
  Table Lookup 1 Independent Variable List 475, !- Name
  {3ead75b2-ac55-48c7-a6f4-f692964e437b}; !- Model Object 1

OS:Table:Lookup,
  {9d88711f-6f73-4ad1-9970-9b28478c255b}, !- Handle
  F9 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {d2379cf5-f185-4064-ba63-83847da0b850}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d2379cf5-f185-4064-ba63-83847da0b850}, !- Handle
  Table Lookup 1 Independent Variable List 476, !- Name
  {3ead75b2-ac55-48c7-a6f4-f692964e437b}; !- Model Object 1

OS:Table:Lookup,
  {820901ad-ba62-461a-9f65-2b302de11efe}, !- Handle
  F9 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {32f8349c-a8b1-4d26-99e4-113c6c78e737}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {32f8349c-a8b1-4d26-99e4-113c6c78e737}, !- Handle
  Table Lookup 1 Independent Variable List 477, !- Name
  {3ead75b2-ac55-48c7-a6f4-f692964e437b}; !- Model Object 1

OS:Table:Lookup,
  {acfb903b-c155-435b-80a4-644b1267265c}, !- Handle
  F9 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {c8cdfc21-d9f0-4171-9318-80a8aad39e39}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c8cdfc21-d9f0-4171-9318-80a8aad39e39}, !- Handle
  Table Lookup 1 Independent Variable List 478, !- Name
  {3ead75b2-ac55-48c7-a6f4-f692964e437b}; !- Model Object 1

OS:Connection,
  {6ac80136-f1fd-437d-95f7-12c750e9c4c3}, !- Handle
  {cef03434-1f50-439e-86b0-e25d96a38eac}, !- Source Object
  3,                                      !- Outlet Port
  {9326ed01-a8ac-4d2b-a746-bda31477477a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9f7a5926-ec3a-433e-86ae-2f1ad6994af2}, !- Handle
  {9326ed01-a8ac-4d2b-a746-bda31477477a}, !- Source Object
  7,                                      !- Outlet Port
  {ecc38648-7649-4fe1-923e-6ca2e79db131}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {eaae6c47-d9b6-4380-b9e9-b93b74b987f0}, !- Handle
  F2 S1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d5011ee2-f9ce-46b6-9793-2daf611ee00d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7e97eb8d-e348-4614-ad6f-514d9bef5911}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d5011ee2-f9ce-46b6-9793-2daf611ee00d}, !- Handle
  Fan On Off Power Curve 110,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7e97eb8d-e348-4614-ad6f-514d9bef5911}, !- Handle
  Fan On Off Efficiency Curve 110,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {999ef93b-5163-4bb0-b2c9-b7088013763a}, !- Handle
  F2 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e15f46a2-54d3-4693-9246-fe34f3775346}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {da545588-f1dc-4779-83ba-75442ee32429}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e15f46a2-54d3-4693-9246-fe34f3775346}, !- Handle
  Fan On Off Power Curve 111,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {da545588-f1dc-4779-83ba-75442ee32429}, !- Handle
  Fan On Off Efficiency Curve 111,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {81fe00f9-3b8e-4916-bdd9-a7d5f647acbc}, !- Handle
  F2 S1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {b1d28894-5696-400e-88d0-ac75bc023151}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {eb8b8637-10d1-4ce1-8b46-1b1beda5ce82}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {de24edc4-9cd8-4565-b502-5c0f091a0eff}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {8f856557-92a8-4324-af39-0505215bdc23}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {352a0ec7-668b-4011-86a1-003ea9f7e33c}, !- Handle
  F2 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {03f6d6f0-5a2a-4bba-ad18-ded65478c163}, !- Handle
  F2 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f92f72a9-470a-4d3d-84ca-fdc0dd1883d8}, !- Handle
  F2 S1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {81fe00f9-3b8e-4916-bdd9-a7d5f647acbc}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {eaae6c47-d9b6-4380-b9e9-b93b74b987f0}, !- Supply Air Fan Name
  {999ef93b-5163-4bb0-b2c9-b7088013763a}, !- Exhaust Air Fan Name
  {03f6d6f0-5a2a-4bba-ad18-ded65478c163}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {65f3c208-fe7d-4101-accb-0cdc34ab62a9}, !- Air Inlet Node Name
  {6b39bf48-9ac3-4b23-9926-98e40e862f1f}; !- Air Outlet Node Name

OS:Node,
  {c9f483d2-ec54-4a31-8fd4-19b15e298787}, !- Handle
  F2 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {52fbe8e0-3da6-4f6f-beda-0b3ff61c1cf6}, !- Inlet Port
  {65f3c208-fe7d-4101-accb-0cdc34ab62a9}; !- Outlet Port

OS:Connection,
  {52fbe8e0-3da6-4f6f-beda-0b3ff61c1cf6}, !- Handle
  {76b5fe37-90ea-4bf2-93bc-3cdcd380da10}, !- Source Object
  2,                                      !- Outlet Port
  {c9f483d2-ec54-4a31-8fd4-19b15e298787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f3c208-fe7d-4101-accb-0cdc34ab62a9}, !- Handle
  {c9f483d2-ec54-4a31-8fd4-19b15e298787}, !- Source Object
  3,                                      !- Outlet Port
  {f92f72a9-470a-4d3d-84ca-fdc0dd1883d8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {58044ea0-73d5-4891-ac07-d3df11b8ccf8}, !- Handle
  F2 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {6b39bf48-9ac3-4b23-9926-98e40e862f1f}, !- Inlet Port
  {498f4a59-3dd5-45fd-8c13-db59bd3b3427}; !- Outlet Port

OS:Connection,
  {498f4a59-3dd5-45fd-8c13-db59bd3b3427}, !- Handle
  {58044ea0-73d5-4891-ac07-d3df11b8ccf8}, !- Source Object
  3,                                      !- Outlet Port
  {7b96e4a0-6608-4e2b-9dbf-d96a3b3cb8e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b39bf48-9ac3-4b23-9926-98e40e862f1f}, !- Handle
  {f92f72a9-470a-4d3d-84ca-fdc0dd1883d8}, !- Source Object
  13,                                     !- Outlet Port
  {58044ea0-73d5-4891-ac07-d3df11b8ccf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {b1d28894-5696-400e-88d0-ac75bc023151}, !- Handle
  F2 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {0617017e-ad1f-4ee6-884f-7b843fe3e06f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0617017e-ad1f-4ee6-884f-7b843fe3e06f}, !- Handle
  Table Lookup 1 Independent Variable List 483, !- Name
  {352a0ec7-668b-4011-86a1-003ea9f7e33c}; !- Model Object 1

OS:Table:Lookup,
  {eb8b8637-10d1-4ce1-8b46-1b1beda5ce82}, !- Handle
  F2 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {72c55d63-30ae-4fdb-a11a-7850fc19d419}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {72c55d63-30ae-4fdb-a11a-7850fc19d419}, !- Handle
  Table Lookup 1 Independent Variable List 484, !- Name
  {352a0ec7-668b-4011-86a1-003ea9f7e33c}; !- Model Object 1

OS:Table:Lookup,
  {de24edc4-9cd8-4565-b502-5c0f091a0eff}, !- Handle
  F2 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {f0723fd9-ceee-4cc9-bdf0-5ae37247f84b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f0723fd9-ceee-4cc9-bdf0-5ae37247f84b}, !- Handle
  Table Lookup 1 Independent Variable List 485, !- Name
  {352a0ec7-668b-4011-86a1-003ea9f7e33c}; !- Model Object 1

OS:Table:Lookup,
  {8f856557-92a8-4324-af39-0505215bdc23}, !- Handle
  F2 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {4be69bf8-23c8-45b0-a43e-37ce63efcdad}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4be69bf8-23c8-45b0-a43e-37ce63efcdad}, !- Handle
  Table Lookup 1 Independent Variable List 486, !- Name
  {352a0ec7-668b-4011-86a1-003ea9f7e33c}; !- Model Object 1

OS:Connection,
  {a8ffabf8-4ef0-4174-b1b5-29bc76a3afb9}, !- Handle
  {65e5b71c-b3f5-498c-8db9-4ea6b0a819d2}, !- Source Object
  3,                                      !- Outlet Port
  {d3136f13-9c77-4acf-a916-382fd4508491}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0a46167d-e5f4-4092-94c3-c89d48d5f10d}, !- Handle
  {d3136f13-9c77-4acf-a916-382fd4508491}, !- Source Object
  7,                                      !- Outlet Port
  {373f019b-a2d3-407f-8d12-6b2de0ace456}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8de79cc8-e00a-435d-b354-2b8fc90f9c8a}, !- Handle
  G NW Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c4ff48ff-5560-4a7c-b871-b93355315896}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5354785e-9cb4-447b-8ea8-20d1e94c12dc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c4ff48ff-5560-4a7c-b871-b93355315896}, !- Handle
  Fan On Off Power Curve 112,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5354785e-9cb4-447b-8ea8-20d1e94c12dc}, !- Handle
  Fan On Off Efficiency Curve 112,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {88926fc5-6cac-4d65-8cae-c61cc457a5df}, !- Handle
  G NW Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e1bada1-421d-4010-922c-fbe38f95264e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c49e820d-0049-4854-8317-70e964122610}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1e1bada1-421d-4010-922c-fbe38f95264e}, !- Handle
  Fan On Off Power Curve 113,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c49e820d-0049-4854-8317-70e964122610}, !- Handle
  Fan On Off Efficiency Curve 113,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {73d3405b-a747-4198-9ee9-bcfaefdd50f8}, !- Handle
  G NW Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {6075ee83-dfed-4da6-a979-64f36c542b5d}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {ba48e50f-5fb0-4067-b31d-eced93aed8f1}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {443b4dec-2253-408e-99d6-6e454bd82786}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {a61c9cd6-a53c-4edd-87c6-8a98ca2d1851}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {ac21f359-cb01-480a-b8db-74d8a52efaf8}, !- Handle
  G NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5b074f7c-fc6a-4aa9-84bc-93fc02f6eea7}, !- Handle
  G NW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {64893e84-2174-4867-b79e-2cfa8b80762e}, !- Handle
  G NW Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {73d3405b-a747-4198-9ee9-bcfaefdd50f8}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8de79cc8-e00a-435d-b354-2b8fc90f9c8a}, !- Supply Air Fan Name
  {88926fc5-6cac-4d65-8cae-c61cc457a5df}, !- Exhaust Air Fan Name
  {5b074f7c-fc6a-4aa9-84bc-93fc02f6eea7}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {88f4fa73-18a9-491c-be98-ab21b653c3eb}, !- Air Inlet Node Name
  {58ea264d-3629-48db-89a8-65bf624d2f50}; !- Air Outlet Node Name

OS:Node,
  {f2aec549-ce41-450b-88e0-8198c936ea3e}, !- Handle
  G NW Apartment ZN ERV Inlet Air Node,   !- Name
  {745a90cc-007b-4b75-ad05-7c7a9960a676}, !- Inlet Port
  {88f4fa73-18a9-491c-be98-ab21b653c3eb}; !- Outlet Port

OS:Connection,
  {745a90cc-007b-4b75-ad05-7c7a9960a676}, !- Handle
  {88f01075-89ff-43e6-8d33-a5edf2b267cd}, !- Source Object
  2,                                      !- Outlet Port
  {f2aec549-ce41-450b-88e0-8198c936ea3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f4fa73-18a9-491c-be98-ab21b653c3eb}, !- Handle
  {f2aec549-ce41-450b-88e0-8198c936ea3e}, !- Source Object
  3,                                      !- Outlet Port
  {64893e84-2174-4867-b79e-2cfa8b80762e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2a346579-f759-4891-8a10-7867eb9014c4}, !- Handle
  G NW Apartment ZN ERV Outlet Air Node,  !- Name
  {58ea264d-3629-48db-89a8-65bf624d2f50}, !- Inlet Port
  {90b08d14-8cce-49e5-91bd-2afea53d689a}; !- Outlet Port

OS:Connection,
  {90b08d14-8cce-49e5-91bd-2afea53d689a}, !- Handle
  {2a346579-f759-4891-8a10-7867eb9014c4}, !- Source Object
  3,                                      !- Outlet Port
  {9f7d1f65-a550-48c8-9ec1-f934e28c828c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58ea264d-3629-48db-89a8-65bf624d2f50}, !- Handle
  {64893e84-2174-4867-b79e-2cfa8b80762e}, !- Source Object
  13,                                     !- Outlet Port
  {2a346579-f759-4891-8a10-7867eb9014c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {6075ee83-dfed-4da6-a979-64f36c542b5d}, !- Handle
  G NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {86627a3c-1464-42d0-a860-8daa7bbb029f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {86627a3c-1464-42d0-a860-8daa7bbb029f}, !- Handle
  Table Lookup 1 Independent Variable List 491, !- Name
  {ac21f359-cb01-480a-b8db-74d8a52efaf8}; !- Model Object 1

OS:Table:Lookup,
  {ba48e50f-5fb0-4067-b31d-eced93aed8f1}, !- Handle
  G NW Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {a3d78cf3-4c6e-433f-bdd2-b4457262a551}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a3d78cf3-4c6e-433f-bdd2-b4457262a551}, !- Handle
  Table Lookup 1 Independent Variable List 492, !- Name
  {ac21f359-cb01-480a-b8db-74d8a52efaf8}; !- Model Object 1

OS:Table:Lookup,
  {443b4dec-2253-408e-99d6-6e454bd82786}, !- Handle
  G NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {4fbeb120-62c9-4950-a784-0a3af666ec5c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4fbeb120-62c9-4950-a784-0a3af666ec5c}, !- Handle
  Table Lookup 1 Independent Variable List 493, !- Name
  {ac21f359-cb01-480a-b8db-74d8a52efaf8}; !- Model Object 1

OS:Table:Lookup,
  {a61c9cd6-a53c-4edd-87c6-8a98ca2d1851}, !- Handle
  G NW Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {472d860a-d2e4-4079-8d51-5367b10fc42e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {472d860a-d2e4-4079-8d51-5367b10fc42e}, !- Handle
  Table Lookup 1 Independent Variable List 494, !- Name
  {ac21f359-cb01-480a-b8db-74d8a52efaf8}; !- Model Object 1

OS:Connection,
  {413f16c2-06e8-4ced-9d59-050dbe942840}, !- Handle
  {365ab1c4-b868-4791-b3e2-d663cd47710b}, !- Source Object
  3,                                      !- Outlet Port
  {85868b5a-a194-4140-a263-e12734dd22ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {51afdcb5-eccb-4e4a-80c3-913c2019edc2}, !- Handle
  {85868b5a-a194-4140-a263-e12734dd22ee}, !- Source Object
  7,                                      !- Outlet Port
  {88ed41e5-e348-42f1-a0a2-1c6590423273}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e6d32882-7a66-41f8-b796-2cd85a10fba9}, !- Handle
  G N1 Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {09a35210-b60d-41f9-a65d-72eba559982d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {97df5b44-046b-4200-8715-cc8fc761a5b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {09a35210-b60d-41f9-a65d-72eba559982d}, !- Handle
  Fan On Off Power Curve 114,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {97df5b44-046b-4200-8715-cc8fc761a5b0}, !- Handle
  Fan On Off Efficiency Curve 114,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {152d86f2-410f-450f-aadc-c9156602d964}, !- Handle
  G N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e066a13-333d-41b7-b18a-447bfa00fddb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5cc4042c-bcb5-41ed-9e82-4e73f8bec7be}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e066a13-333d-41b7-b18a-447bfa00fddb}, !- Handle
  Fan On Off Power Curve 115,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5cc4042c-bcb5-41ed-9e82-4e73f8bec7be}, !- Handle
  Fan On Off Efficiency Curve 115,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a28b2eac-d14d-4efa-8707-c3d3080136a0}, !- Handle
  G N1 Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {88abe9d5-6106-4acf-97bc-56f6cd3d91cc}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {2d215cd7-5ca6-4608-83a6-c37594c8d3a8}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {ea051a77-ccab-4515-a47f-5b75d9ebd881}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {92e06f2d-044c-4a8c-8d25-5bf3bffe8f2a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {0428c789-9e05-4036-816e-a9faba0fee28}, !- Handle
  G N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {850eee79-23e8-4962-a405-c5e55c5d63bc}, !- Handle
  G N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {75d41efc-61e5-4d7e-b261-7913fd93f6be}, !- Handle
  G N1 Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {a28b2eac-d14d-4efa-8707-c3d3080136a0}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {e6d32882-7a66-41f8-b796-2cd85a10fba9}, !- Supply Air Fan Name
  {152d86f2-410f-450f-aadc-c9156602d964}, !- Exhaust Air Fan Name
  {850eee79-23e8-4962-a405-c5e55c5d63bc}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {88dba8be-3c0c-4f2e-93c6-8bed487e3515}, !- Air Inlet Node Name
  {66dc9df5-531d-41d7-a339-6d65fe6b8318}; !- Air Outlet Node Name

OS:Node,
  {5bfc78fe-1c4d-4581-8195-0a5347be2d55}, !- Handle
  G N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {9b5fc097-7f96-4b85-ac62-500a818051d8}, !- Inlet Port
  {88dba8be-3c0c-4f2e-93c6-8bed487e3515}; !- Outlet Port

OS:Connection,
  {9b5fc097-7f96-4b85-ac62-500a818051d8}, !- Handle
  {bf35f6f4-4b3e-46fc-8178-336f2455a368}, !- Source Object
  2,                                      !- Outlet Port
  {5bfc78fe-1c4d-4581-8195-0a5347be2d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88dba8be-3c0c-4f2e-93c6-8bed487e3515}, !- Handle
  {5bfc78fe-1c4d-4581-8195-0a5347be2d55}, !- Source Object
  3,                                      !- Outlet Port
  {75d41efc-61e5-4d7e-b261-7913fd93f6be}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7b958f85-a918-4475-8d6c-425de92106ac}, !- Handle
  G N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {66dc9df5-531d-41d7-a339-6d65fe6b8318}, !- Inlet Port
  {176f9c69-e942-40ca-9394-944bb5e3f20c}; !- Outlet Port

OS:Connection,
  {176f9c69-e942-40ca-9394-944bb5e3f20c}, !- Handle
  {7b958f85-a918-4475-8d6c-425de92106ac}, !- Source Object
  3,                                      !- Outlet Port
  {80ed30f4-7bfb-4253-8936-45abc0652e35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66dc9df5-531d-41d7-a339-6d65fe6b8318}, !- Handle
  {75d41efc-61e5-4d7e-b261-7913fd93f6be}, !- Source Object
  13,                                     !- Outlet Port
  {7b958f85-a918-4475-8d6c-425de92106ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {88abe9d5-6106-4acf-97bc-56f6cd3d91cc}, !- Handle
  G N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {4ed80a38-a4d6-455e-963a-eae0e9b720e7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4ed80a38-a4d6-455e-963a-eae0e9b720e7}, !- Handle
  Table Lookup 1 Independent Variable List 499, !- Name
  {0428c789-9e05-4036-816e-a9faba0fee28}; !- Model Object 1

OS:Table:Lookup,
  {2d215cd7-5ca6-4608-83a6-c37594c8d3a8}, !- Handle
  G N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {3b0f200c-d4cb-4aba-991f-917d0d51f3b6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3b0f200c-d4cb-4aba-991f-917d0d51f3b6}, !- Handle
  Table Lookup 1 Independent Variable List 500, !- Name
  {0428c789-9e05-4036-816e-a9faba0fee28}; !- Model Object 1

OS:Table:Lookup,
  {ea051a77-ccab-4515-a47f-5b75d9ebd881}, !- Handle
  G N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {8a4330bd-5a8a-4722-8396-046b888ea122}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8a4330bd-5a8a-4722-8396-046b888ea122}, !- Handle
  Table Lookup 1 Independent Variable List 501, !- Name
  {0428c789-9e05-4036-816e-a9faba0fee28}; !- Model Object 1

OS:Table:Lookup,
  {92e06f2d-044c-4a8c-8d25-5bf3bffe8f2a}, !- Handle
  G N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {e2ecd55a-06ff-4901-8d9c-00199fea1f17}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e2ecd55a-06ff-4901-8d9c-00199fea1f17}, !- Handle
  Table Lookup 1 Independent Variable List 502, !- Name
  {0428c789-9e05-4036-816e-a9faba0fee28}; !- Model Object 1

OS:Connection,
  {6a0bccb5-1dbc-4af3-9c35-9b5cc2bfeba5}, !- Handle
  {c316a785-4d8e-4278-936a-e0a9eb7030fc}, !- Source Object
  3,                                      !- Outlet Port
  {dc84b9b9-69d9-450a-bc33-c0746b35526e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {acab0df2-902c-4930-b356-acbc30985e1e}, !- Handle
  {dc84b9b9-69d9-450a-bc33-c0746b35526e}, !- Source Object
  7,                                      !- Outlet Port
  {efa06bd5-b18a-4b61-b7bc-2d071965cdc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {225a00ca-f1aa-4ba2-8051-881ce3d62fd7}, !- Handle
  F7 SW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80be18c3-c13a-4f81-84a0-68b8ade02389}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {774b1ff1-acec-4bc1-a848-1bc57537fe32}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {80be18c3-c13a-4f81-84a0-68b8ade02389}, !- Handle
  Fan On Off Power Curve 116,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {774b1ff1-acec-4bc1-a848-1bc57537fe32}, !- Handle
  Fan On Off Efficiency Curve 116,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {e5e026d8-02c4-4709-af21-848a9a1966cb}, !- Handle
  F7 SW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {e71960d5-1072-46b2-a279-f7bafed4fedd}, !- Air Inlet Node Name
  {220d2a47-b042-45ec-86cb-e872785354f8}, !- Air Outlet Node Name
  {225a00ca-f1aa-4ba2-8051-881ce3d62fd7}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {a75e4366-c7a1-48a4-b20d-809ea3f6e44c}, !- Handle
  F7 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {2cd64028-7d66-4cb7-a037-a2c61b6a6e0a}, !- Inlet Port
  {e71960d5-1072-46b2-a279-f7bafed4fedd}; !- Outlet Port

OS:Connection,
  {2cd64028-7d66-4cb7-a037-a2c61b6a6e0a}, !- Handle
  {9e8885df-e35a-4b57-a8c7-8b27afc4af61}, !- Source Object
  2,                                      !- Outlet Port
  {a75e4366-c7a1-48a4-b20d-809ea3f6e44c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e71960d5-1072-46b2-a279-f7bafed4fedd}, !- Handle
  {a75e4366-c7a1-48a4-b20d-809ea3f6e44c}, !- Source Object
  3,                                      !- Outlet Port
  {e5e026d8-02c4-4709-af21-848a9a1966cb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2f692d86-9a6e-4124-ad23-d19a4a144448}, !- Handle
  F7 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {220d2a47-b042-45ec-86cb-e872785354f8}, !- Inlet Port
  {4813286b-1c21-4c98-82a2-52d7440193a7}; !- Outlet Port

OS:Connection,
  {4813286b-1c21-4c98-82a2-52d7440193a7}, !- Handle
  {2f692d86-9a6e-4124-ad23-d19a4a144448}, !- Source Object
  3,                                      !- Outlet Port
  {74243c7d-b49f-4cf1-a98a-b296feeb2011}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {220d2a47-b042-45ec-86cb-e872785354f8}, !- Handle
  {e5e026d8-02c4-4709-af21-848a9a1966cb}, !- Source Object
  10,                                     !- Outlet Port
  {2f692d86-9a6e-4124-ad23-d19a4a144448}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {87ce7b40-b5eb-47dc-bc5d-554ec1a02072}, !- Handle
  F7 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {52d58f05-ed1f-4c46-8cb8-7c1542a280e5}, !- Handle
  F8 S1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9a9d757d-745d-41b3-b1e5-57e9bc121734}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0288f4f8-3ad7-40e8-8739-e72e8b9beed1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9a9d757d-745d-41b3-b1e5-57e9bc121734}, !- Handle
  Fan On Off Power Curve 117,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0288f4f8-3ad7-40e8-8739-e72e8b9beed1}, !- Handle
  Fan On Off Efficiency Curve 117,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a080b90e-9276-4a63-bc47-c2ea2f37f7d5}, !- Handle
  F8 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {84db21f4-d754-453c-9d6c-404e42443a2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3812469d-d4d7-4f7e-9175-2d412198db18}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {84db21f4-d754-453c-9d6c-404e42443a2b}, !- Handle
  Fan On Off Power Curve 118,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3812469d-d4d7-4f7e-9175-2d412198db18}, !- Handle
  Fan On Off Efficiency Curve 118,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7c8b45e7-0c25-4a5b-8b47-511c563573d7}, !- Handle
  F8 S1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8dc6a777-04f0-4e20-b2b4-e881b4cbb3c2}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {50863acb-d67c-4ff4-98e4-d30e7210e2b0}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {d9dcf0ee-9a93-4ea4-a4d9-81d22f643e83}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f8a8c3fe-278f-41a3-8158-02b3ef262293}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {7f781976-5a15-4f2a-8f8c-d08f8acca389}, !- Handle
  F8 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {55662e57-acc6-4e0d-b0f3-c56474c65d58}, !- Handle
  F8 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7189c5e5-9412-40d3-80a8-2afdccc797a7}, !- Handle
  F8 S1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {7c8b45e7-0c25-4a5b-8b47-511c563573d7}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {52d58f05-ed1f-4c46-8cb8-7c1542a280e5}, !- Supply Air Fan Name
  {a080b90e-9276-4a63-bc47-c2ea2f37f7d5}, !- Exhaust Air Fan Name
  {55662e57-acc6-4e0d-b0f3-c56474c65d58}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {14d23d4c-358d-4cf0-b760-2cfa724d5791}, !- Air Inlet Node Name
  {6f4355e2-3863-4b82-8760-f5e78c575dbb}; !- Air Outlet Node Name

OS:Node,
  {e1624b6c-72a6-497a-b4e0-baf866b21f17}, !- Handle
  F8 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {e281bd6c-4464-447a-a3ec-57d1926c5613}, !- Inlet Port
  {14d23d4c-358d-4cf0-b760-2cfa724d5791}; !- Outlet Port

OS:Connection,
  {e281bd6c-4464-447a-a3ec-57d1926c5613}, !- Handle
  {e8b065dc-c619-4756-b9e2-02db8da87000}, !- Source Object
  2,                                      !- Outlet Port
  {e1624b6c-72a6-497a-b4e0-baf866b21f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d23d4c-358d-4cf0-b760-2cfa724d5791}, !- Handle
  {e1624b6c-72a6-497a-b4e0-baf866b21f17}, !- Source Object
  3,                                      !- Outlet Port
  {7189c5e5-9412-40d3-80a8-2afdccc797a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {06d94f40-84eb-47cd-9bb2-5298ac42ee54}, !- Handle
  F8 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {6f4355e2-3863-4b82-8760-f5e78c575dbb}, !- Inlet Port
  {90cd42c3-0fe8-4da5-bc8d-c728f30d6592}; !- Outlet Port

OS:Connection,
  {90cd42c3-0fe8-4da5-bc8d-c728f30d6592}, !- Handle
  {06d94f40-84eb-47cd-9bb2-5298ac42ee54}, !- Source Object
  3,                                      !- Outlet Port
  {f10bb280-1da0-4f15-8fd6-17b8711c8d67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f4355e2-3863-4b82-8760-f5e78c575dbb}, !- Handle
  {7189c5e5-9412-40d3-80a8-2afdccc797a7}, !- Source Object
  13,                                     !- Outlet Port
  {06d94f40-84eb-47cd-9bb2-5298ac42ee54}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {8dc6a777-04f0-4e20-b2b4-e881b4cbb3c2}, !- Handle
  F8 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {47c0bd04-fb28-4e09-92f7-93cc996a4ca6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {47c0bd04-fb28-4e09-92f7-93cc996a4ca6}, !- Handle
  Table Lookup 1 Independent Variable List 507, !- Name
  {7f781976-5a15-4f2a-8f8c-d08f8acca389}; !- Model Object 1

OS:Table:Lookup,
  {50863acb-d67c-4ff4-98e4-d30e7210e2b0}, !- Handle
  F8 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {243af720-4d27-4f4a-8932-b8406823f656}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {243af720-4d27-4f4a-8932-b8406823f656}, !- Handle
  Table Lookup 1 Independent Variable List 508, !- Name
  {7f781976-5a15-4f2a-8f8c-d08f8acca389}; !- Model Object 1

OS:Table:Lookup,
  {d9dcf0ee-9a93-4ea4-a4d9-81d22f643e83}, !- Handle
  F8 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {b4c1f2a1-6019-42bb-993e-5e1c70c2daff}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b4c1f2a1-6019-42bb-993e-5e1c70c2daff}, !- Handle
  Table Lookup 1 Independent Variable List 509, !- Name
  {7f781976-5a15-4f2a-8f8c-d08f8acca389}; !- Model Object 1

OS:Table:Lookup,
  {f8a8c3fe-278f-41a3-8158-02b3ef262293}, !- Handle
  F8 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {df6d5b68-8430-4e1a-a994-ef4f55b2459b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {df6d5b68-8430-4e1a-a994-ef4f55b2459b}, !- Handle
  Table Lookup 1 Independent Variable List 510, !- Name
  {7f781976-5a15-4f2a-8f8c-d08f8acca389}; !- Model Object 1

OS:Connection,
  {7e93151d-c544-4526-964f-cf3bfaa5483c}, !- Handle
  {98e1bc73-84eb-4793-9131-634568d00d00}, !- Source Object
  3,                                      !- Outlet Port
  {e0db6fd6-68c0-4aad-9923-841488c9e57b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4a9e6d9a-d485-4c7c-a0e3-95c430f58053}, !- Handle
  {e0db6fd6-68c0-4aad-9923-841488c9e57b}, !- Source Object
  7,                                      !- Outlet Port
  {8d0ee83d-3e12-4120-a750-eb1954ed8285}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4d013142-9a92-4f1e-80c6-d0c2ce36f8e6}, !- Handle
  F8 SE Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be595ff8-223e-4b50-8e6f-2404f58e041f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d3a30d77-4818-4802-b823-444b5ada4856}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {be595ff8-223e-4b50-8e6f-2404f58e041f}, !- Handle
  Fan On Off Power Curve 119,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d3a30d77-4818-4802-b823-444b5ada4856}, !- Handle
  Fan On Off Efficiency Curve 119,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {fcdc9e92-8c37-4276-b528-c1ec14e3eb74}, !- Handle
  F8 SE Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {bc910766-f773-4bfb-ae76-e367c4bc2fb2}, !- Air Inlet Node Name
  {07a80009-24e9-4dd8-9868-e39ffcdef2bb}, !- Air Outlet Node Name
  {4d013142-9a92-4f1e-80c6-d0c2ce36f8e6}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {a3a566a8-a0c7-46ee-8cf6-dbe60748046f}, !- Handle
  F8 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {49c4d21c-685f-47e0-a377-84134dfa3e93}, !- Inlet Port
  {bc910766-f773-4bfb-ae76-e367c4bc2fb2}; !- Outlet Port

OS:Connection,
  {49c4d21c-685f-47e0-a377-84134dfa3e93}, !- Handle
  {0666ec4b-cd3c-4d41-939b-856bb7975a03}, !- Source Object
  2,                                      !- Outlet Port
  {a3a566a8-a0c7-46ee-8cf6-dbe60748046f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc910766-f773-4bfb-ae76-e367c4bc2fb2}, !- Handle
  {a3a566a8-a0c7-46ee-8cf6-dbe60748046f}, !- Source Object
  3,                                      !- Outlet Port
  {fcdc9e92-8c37-4276-b528-c1ec14e3eb74}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d7fa4b64-6fa5-4f0c-8d77-03bb7246f234}, !- Handle
  F8 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {07a80009-24e9-4dd8-9868-e39ffcdef2bb}, !- Inlet Port
  {3a82ed56-2826-48f3-a677-b415a8904440}; !- Outlet Port

OS:Connection,
  {3a82ed56-2826-48f3-a677-b415a8904440}, !- Handle
  {d7fa4b64-6fa5-4f0c-8d77-03bb7246f234}, !- Source Object
  3,                                      !- Outlet Port
  {c54ee127-6125-47f8-a9cf-45d808070a6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07a80009-24e9-4dd8-9868-e39ffcdef2bb}, !- Handle
  {fcdc9e92-8c37-4276-b528-c1ec14e3eb74}, !- Source Object
  10,                                     !- Outlet Port
  {d7fa4b64-6fa5-4f0c-8d77-03bb7246f234}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {16a317d6-ba3f-467b-b054-69065626f82e}, !- Handle
  F8 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {07b94863-1fba-4bf3-8c48-aa48e11e9d0a}, !- Handle
  F2 N2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {56b893fa-ec31-4ba3-869f-c552d043169e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86f4bb0b-153b-4fb1-b2fb-e6c3de5625f1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {56b893fa-ec31-4ba3-869f-c552d043169e}, !- Handle
  Fan On Off Power Curve 120,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86f4bb0b-153b-4fb1-b2fb-e6c3de5625f1}, !- Handle
  Fan On Off Efficiency Curve 120,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ce30d5fa-4a04-4bf3-8156-2531bf4d9851}, !- Handle
  F2 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95171b5e-a51e-4803-a6b7-3ed964a1b391}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a20c149e-d573-4614-b383-e23702aa34fb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95171b5e-a51e-4803-a6b7-3ed964a1b391}, !- Handle
  Fan On Off Power Curve 121,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a20c149e-d573-4614-b383-e23702aa34fb}, !- Handle
  Fan On Off Efficiency Curve 121,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e2fa0235-7bf1-41ac-a545-a0838ef395d4}, !- Handle
  F2 N2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {a4f08593-c772-4a6f-aba7-a101c4337d40}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {945a147e-1e6d-4247-88b4-61ee6c8cc4e0}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {01f73480-084e-4b6f-810f-7f28b0206a5f}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {58ef5f32-3361-4d92-bb5b-eae5868b8eef}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {9e52583d-0d0c-4aa3-ac6d-bc9efec2241f}, !- Handle
  F2 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {1fb48f57-1f46-4af3-8c64-46ddef421a72}, !- Handle
  F2 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {24dabf31-59d4-4492-8b84-938cbc292f9f}, !- Handle
  F2 N2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {e2fa0235-7bf1-41ac-a545-a0838ef395d4}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {07b94863-1fba-4bf3-8c48-aa48e11e9d0a}, !- Supply Air Fan Name
  {ce30d5fa-4a04-4bf3-8156-2531bf4d9851}, !- Exhaust Air Fan Name
  {1fb48f57-1f46-4af3-8c64-46ddef421a72}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {935a7bec-e05f-4b69-bc79-9f83c8445e6b}, !- Air Inlet Node Name
  {e32b178c-cae8-4903-ae29-825a3025027d}; !- Air Outlet Node Name

OS:Node,
  {26f732c7-a5a0-430b-ab7d-f0e797cc86c6}, !- Handle
  F2 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {5ae7eff8-3cd1-43df-a832-28fee965f3cf}, !- Inlet Port
  {935a7bec-e05f-4b69-bc79-9f83c8445e6b}; !- Outlet Port

OS:Connection,
  {5ae7eff8-3cd1-43df-a832-28fee965f3cf}, !- Handle
  {4e80aeeb-c1a0-4786-9dd6-aa5990b0a995}, !- Source Object
  2,                                      !- Outlet Port
  {26f732c7-a5a0-430b-ab7d-f0e797cc86c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935a7bec-e05f-4b69-bc79-9f83c8445e6b}, !- Handle
  {26f732c7-a5a0-430b-ab7d-f0e797cc86c6}, !- Source Object
  3,                                      !- Outlet Port
  {24dabf31-59d4-4492-8b84-938cbc292f9f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c3801f58-6a89-4aa9-915e-5ee9022f5b51}, !- Handle
  F2 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {e32b178c-cae8-4903-ae29-825a3025027d}, !- Inlet Port
  {3d6706b2-06d6-4caf-a79d-a443ef03bb05}; !- Outlet Port

OS:Connection,
  {3d6706b2-06d6-4caf-a79d-a443ef03bb05}, !- Handle
  {c3801f58-6a89-4aa9-915e-5ee9022f5b51}, !- Source Object
  3,                                      !- Outlet Port
  {62ab1fd7-e130-467d-95fb-64390ff3cd5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e32b178c-cae8-4903-ae29-825a3025027d}, !- Handle
  {24dabf31-59d4-4492-8b84-938cbc292f9f}, !- Source Object
  13,                                     !- Outlet Port
  {c3801f58-6a89-4aa9-915e-5ee9022f5b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {a4f08593-c772-4a6f-aba7-a101c4337d40}, !- Handle
  F2 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {8a7c3091-9a51-4921-b771-8105d2e64d39}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8a7c3091-9a51-4921-b771-8105d2e64d39}, !- Handle
  Table Lookup 1 Independent Variable List 515, !- Name
  {9e52583d-0d0c-4aa3-ac6d-bc9efec2241f}; !- Model Object 1

OS:Table:Lookup,
  {945a147e-1e6d-4247-88b4-61ee6c8cc4e0}, !- Handle
  F2 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {99d7f7fb-08f5-428c-855f-632200ce5680}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {99d7f7fb-08f5-428c-855f-632200ce5680}, !- Handle
  Table Lookup 1 Independent Variable List 516, !- Name
  {9e52583d-0d0c-4aa3-ac6d-bc9efec2241f}; !- Model Object 1

OS:Table:Lookup,
  {01f73480-084e-4b6f-810f-7f28b0206a5f}, !- Handle
  F2 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {a92be40b-6d62-4cab-a9e1-493714b18d86}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a92be40b-6d62-4cab-a9e1-493714b18d86}, !- Handle
  Table Lookup 1 Independent Variable List 517, !- Name
  {9e52583d-0d0c-4aa3-ac6d-bc9efec2241f}; !- Model Object 1

OS:Table:Lookup,
  {58ef5f32-3361-4d92-bb5b-eae5868b8eef}, !- Handle
  F2 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {54574069-e47b-474e-8d8b-ad1f823e84b2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {54574069-e47b-474e-8d8b-ad1f823e84b2}, !- Handle
  Table Lookup 1 Independent Variable List 518, !- Name
  {9e52583d-0d0c-4aa3-ac6d-bc9efec2241f}; !- Model Object 1

OS:Connection,
  {16122f28-865c-493c-a084-23351f5479c5}, !- Handle
  {5d942919-ef27-44fa-9863-2d9f4b1236aa}, !- Source Object
  3,                                      !- Outlet Port
  {57d75a21-2c7a-4180-b23a-42c39cbf2bbe}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6dc1e2d5-18f4-4603-9117-aa248011e55b}, !- Handle
  {57d75a21-2c7a-4180-b23a-42c39cbf2bbe}, !- Source Object
  7,                                      !- Outlet Port
  {b4d59ba9-34d9-4dfd-a3ae-b43474a68557}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5af85ce2-2ed1-4125-a541-53c70114ce0f}, !- Handle
  F3 N2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3edd3044-edc7-490b-a8b0-ed5b578be343}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {790f46ff-30c1-4011-b8c6-b4411ff294c6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3edd3044-edc7-490b-a8b0-ed5b578be343}, !- Handle
  Fan On Off Power Curve 122,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {790f46ff-30c1-4011-b8c6-b4411ff294c6}, !- Handle
  Fan On Off Efficiency Curve 122,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ec397949-c1bb-4636-84d4-230b03d80c8c}, !- Handle
  F3 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bd739369-ff57-4e92-b837-2fc699dcbd6f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68287b01-0e4b-4c2d-9f97-4570d474fc07}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bd739369-ff57-4e92-b837-2fc699dcbd6f}, !- Handle
  Fan On Off Power Curve 123,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68287b01-0e4b-4c2d-9f97-4570d474fc07}, !- Handle
  Fan On Off Efficiency Curve 123,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {64226f40-b377-4cb3-a193-2d0eaf4ea4fb}, !- Handle
  F3 N2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {19e3d788-eb39-4ce2-a22e-f5e024e0bbf3}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {6201f7af-bdaa-463c-8852-25b1725608c5}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6b2011d9-6189-4928-99fc-e01eb9b6ac21}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {0cfa6fdd-3883-4963-ae46-8e87e4f35c9e}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {67068dc3-ca3f-487c-85f8-709c3a03fbca}, !- Handle
  F3 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5bd177a9-466e-46c5-9835-835cd0a56b3d}, !- Handle
  F3 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {8cc7c8ed-cba8-48ff-bdfb-57d6fe3753d7}, !- Handle
  F3 N2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {64226f40-b377-4cb3-a193-2d0eaf4ea4fb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {5af85ce2-2ed1-4125-a541-53c70114ce0f}, !- Supply Air Fan Name
  {ec397949-c1bb-4636-84d4-230b03d80c8c}, !- Exhaust Air Fan Name
  {5bd177a9-466e-46c5-9835-835cd0a56b3d}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {cc554e36-c3ed-49aa-844e-96f7d5b2e57e}, !- Air Inlet Node Name
  {c19c3f4a-2057-4c03-85ed-7fc342b6f0bd}; !- Air Outlet Node Name

OS:Node,
  {d1c7978c-5ad4-4702-b956-dbba07f9b99b}, !- Handle
  F3 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {2ac33874-1d94-4806-ac93-082544d21313}, !- Inlet Port
  {cc554e36-c3ed-49aa-844e-96f7d5b2e57e}; !- Outlet Port

OS:Connection,
  {2ac33874-1d94-4806-ac93-082544d21313}, !- Handle
  {7e5f9d74-6cac-4aa4-9837-37302f8400f7}, !- Source Object
  2,                                      !- Outlet Port
  {d1c7978c-5ad4-4702-b956-dbba07f9b99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc554e36-c3ed-49aa-844e-96f7d5b2e57e}, !- Handle
  {d1c7978c-5ad4-4702-b956-dbba07f9b99b}, !- Source Object
  3,                                      !- Outlet Port
  {8cc7c8ed-cba8-48ff-bdfb-57d6fe3753d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {897f2adf-ce87-409c-8389-edac3db18285}, !- Handle
  F3 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {c19c3f4a-2057-4c03-85ed-7fc342b6f0bd}, !- Inlet Port
  {a968d8ab-1cdf-48cc-b24c-b644ac4c61e6}; !- Outlet Port

OS:Connection,
  {a968d8ab-1cdf-48cc-b24c-b644ac4c61e6}, !- Handle
  {897f2adf-ce87-409c-8389-edac3db18285}, !- Source Object
  3,                                      !- Outlet Port
  {3ecd50b7-d371-43d6-b37c-6ba3bf0dd577}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c19c3f4a-2057-4c03-85ed-7fc342b6f0bd}, !- Handle
  {8cc7c8ed-cba8-48ff-bdfb-57d6fe3753d7}, !- Source Object
  13,                                     !- Outlet Port
  {897f2adf-ce87-409c-8389-edac3db18285}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {19e3d788-eb39-4ce2-a22e-f5e024e0bbf3}, !- Handle
  F3 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {697b9453-cdf1-44c6-9f2b-b38f01fd873a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {697b9453-cdf1-44c6-9f2b-b38f01fd873a}, !- Handle
  Table Lookup 1 Independent Variable List 523, !- Name
  {67068dc3-ca3f-487c-85f8-709c3a03fbca}; !- Model Object 1

OS:Table:Lookup,
  {6201f7af-bdaa-463c-8852-25b1725608c5}, !- Handle
  F3 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {2af73f02-3ddc-45a7-a624-f75ed6e8af99}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2af73f02-3ddc-45a7-a624-f75ed6e8af99}, !- Handle
  Table Lookup 1 Independent Variable List 524, !- Name
  {67068dc3-ca3f-487c-85f8-709c3a03fbca}; !- Model Object 1

OS:Table:Lookup,
  {6b2011d9-6189-4928-99fc-e01eb9b6ac21}, !- Handle
  F3 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {1b5966a4-5300-403d-ad9d-9e94124a9cb1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1b5966a4-5300-403d-ad9d-9e94124a9cb1}, !- Handle
  Table Lookup 1 Independent Variable List 525, !- Name
  {67068dc3-ca3f-487c-85f8-709c3a03fbca}; !- Model Object 1

OS:Table:Lookup,
  {0cfa6fdd-3883-4963-ae46-8e87e4f35c9e}, !- Handle
  F3 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {ece01c7b-3360-4133-86f4-130cd47c2f6a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ece01c7b-3360-4133-86f4-130cd47c2f6a}, !- Handle
  Table Lookup 1 Independent Variable List 526, !- Name
  {67068dc3-ca3f-487c-85f8-709c3a03fbca}; !- Model Object 1

OS:Connection,
  {9fc69e7c-8fc9-409d-9687-b757839ebab6}, !- Handle
  {a31ae476-e78b-42e5-a521-a966cd82092b}, !- Source Object
  3,                                      !- Outlet Port
  {1221dd3e-92a3-4b9c-8cca-10c60dcf796e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c610bc10-f6f7-4679-9bad-63e276cb6422}, !- Handle
  {1221dd3e-92a3-4b9c-8cca-10c60dcf796e}, !- Source Object
  7,                                      !- Outlet Port
  {613c5b3c-0c83-43e5-ac23-415b0c98ab6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4f9a5031-3808-41ad-9990-8e93ec76512a}, !- Handle
  G NE Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {107a2598-e8df-42eb-8f1a-fe8972a18014}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d374506b-47af-4472-8b7b-8af61de257e2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {107a2598-e8df-42eb-8f1a-fe8972a18014}, !- Handle
  Fan On Off Power Curve 124,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d374506b-47af-4472-8b7b-8af61de257e2}, !- Handle
  Fan On Off Efficiency Curve 124,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {0698656a-76fc-41b7-985e-d0cf173d9a37}, !- Handle
  G NE Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf7fa73a-eb03-4f61-8633-e8310b108b97}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {130695e3-26a0-4857-9766-a301b91aa74e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bf7fa73a-eb03-4f61-8633-e8310b108b97}, !- Handle
  Fan On Off Power Curve 125,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {130695e3-26a0-4857-9766-a301b91aa74e}, !- Handle
  Fan On Off Efficiency Curve 125,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cb606678-6538-4af9-b7c0-9c416c92cffe}, !- Handle
  G NE Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {9b02a3d0-a14c-4839-8dc0-3a232122d37a}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {83b221e7-5c89-4cbf-913c-581e93aba884}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {4c234b61-b649-4ab8-a7f9-8e249ef073d9}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {6246155f-a84c-4361-8dc7-56ee8935e19f}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {4b5e25e8-f7e0-45c2-a60a-ea164ef59b7c}, !- Handle
  G NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {90ca24e1-6970-43d2-af6b-d5dfce7bde8a}, !- Handle
  G NE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f30173c4-2fd2-4a2f-9358-357b99148b8e}, !- Handle
  G NE Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {cb606678-6538-4af9-b7c0-9c416c92cffe}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4f9a5031-3808-41ad-9990-8e93ec76512a}, !- Supply Air Fan Name
  {0698656a-76fc-41b7-985e-d0cf173d9a37}, !- Exhaust Air Fan Name
  {90ca24e1-6970-43d2-af6b-d5dfce7bde8a}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {90141e93-b78f-4ba5-95b2-0eea924f806d}, !- Air Inlet Node Name
  {b43b9ac9-3f86-4a85-af62-cf2f2a18f893}; !- Air Outlet Node Name

OS:Node,
  {4ffa489d-db2b-4239-a175-fb96c859e703}, !- Handle
  G NE Apartment ZN ERV Inlet Air Node,   !- Name
  {ad02d300-be00-4c9f-92de-fbaeeee53af0}, !- Inlet Port
  {90141e93-b78f-4ba5-95b2-0eea924f806d}; !- Outlet Port

OS:Connection,
  {ad02d300-be00-4c9f-92de-fbaeeee53af0}, !- Handle
  {75d51b0e-6989-4dec-a925-98aaf964804a}, !- Source Object
  2,                                      !- Outlet Port
  {4ffa489d-db2b-4239-a175-fb96c859e703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90141e93-b78f-4ba5-95b2-0eea924f806d}, !- Handle
  {4ffa489d-db2b-4239-a175-fb96c859e703}, !- Source Object
  3,                                      !- Outlet Port
  {f30173c4-2fd2-4a2f-9358-357b99148b8e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cda33062-097a-49bb-ae12-5f6c2f0b75c3}, !- Handle
  G NE Apartment ZN ERV Outlet Air Node,  !- Name
  {b43b9ac9-3f86-4a85-af62-cf2f2a18f893}, !- Inlet Port
  {ca02d2e5-6714-425e-88b5-30bdb96d74ab}; !- Outlet Port

OS:Connection,
  {ca02d2e5-6714-425e-88b5-30bdb96d74ab}, !- Handle
  {cda33062-097a-49bb-ae12-5f6c2f0b75c3}, !- Source Object
  3,                                      !- Outlet Port
  {e032aeaf-da97-4760-be23-0ef82a770047}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b43b9ac9-3f86-4a85-af62-cf2f2a18f893}, !- Handle
  {f30173c4-2fd2-4a2f-9358-357b99148b8e}, !- Source Object
  13,                                     !- Outlet Port
  {cda33062-097a-49bb-ae12-5f6c2f0b75c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {9b02a3d0-a14c-4839-8dc0-3a232122d37a}, !- Handle
  G NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {5eebad61-bc20-4371-b6f7-c902941e1ea8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5eebad61-bc20-4371-b6f7-c902941e1ea8}, !- Handle
  Table Lookup 1 Independent Variable List 531, !- Name
  {4b5e25e8-f7e0-45c2-a60a-ea164ef59b7c}; !- Model Object 1

OS:Table:Lookup,
  {83b221e7-5c89-4cbf-913c-581e93aba884}, !- Handle
  G NE Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {1ca7e234-c51a-4ad5-961a-cfe3ed2b8e78}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1ca7e234-c51a-4ad5-961a-cfe3ed2b8e78}, !- Handle
  Table Lookup 1 Independent Variable List 532, !- Name
  {4b5e25e8-f7e0-45c2-a60a-ea164ef59b7c}; !- Model Object 1

OS:Table:Lookup,
  {4c234b61-b649-4ab8-a7f9-8e249ef073d9}, !- Handle
  G NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {8648019a-619c-4fe8-aab8-d5ea7d739f31}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8648019a-619c-4fe8-aab8-d5ea7d739f31}, !- Handle
  Table Lookup 1 Independent Variable List 533, !- Name
  {4b5e25e8-f7e0-45c2-a60a-ea164ef59b7c}; !- Model Object 1

OS:Table:Lookup,
  {6246155f-a84c-4361-8dc7-56ee8935e19f}, !- Handle
  G NE Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {1bdb7032-b6e4-4fc5-99f7-f889029156ce}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1bdb7032-b6e4-4fc5-99f7-f889029156ce}, !- Handle
  Table Lookup 1 Independent Variable List 534, !- Name
  {4b5e25e8-f7e0-45c2-a60a-ea164ef59b7c}; !- Model Object 1

OS:Connection,
  {67109e79-0309-43d7-90f7-81b8257881b0}, !- Handle
  {e881df6b-e33c-467a-9939-f833be193ed2}, !- Source Object
  3,                                      !- Outlet Port
  {bb53ed5f-d0ef-44aa-af66-0ca341adad96}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4a74f8f8-6e66-477f-978f-5d9b90d0cb9c}, !- Handle
  {bb53ed5f-d0ef-44aa-af66-0ca341adad96}, !- Source Object
  7,                                      !- Outlet Port
  {d2581e5e-10d0-477d-a06b-91e3e1be99d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e91679fa-8aaf-4b6a-974c-3ef3b28aa4ce}, !- Handle
  G SW Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03e794aa-f6d9-43fb-ad3d-81f4ed318396}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {727512ac-965c-4ac8-8e1a-4ca6c8b297d3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {03e794aa-f6d9-43fb-ad3d-81f4ed318396}, !- Handle
  Fan On Off Power Curve 126,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {727512ac-965c-4ac8-8e1a-4ca6c8b297d3}, !- Handle
  Fan On Off Efficiency Curve 126,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f35ffd39-cc98-4bd6-89b0-0f9b7dea2457}, !- Handle
  G SW Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d93e7b54-e43f-460b-b6c1-80eb32b638b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c27adbcf-17c1-44ac-a09b-75f0c1c0d587}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d93e7b54-e43f-460b-b6c1-80eb32b638b5}, !- Handle
  Fan On Off Power Curve 127,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c27adbcf-17c1-44ac-a09b-75f0c1c0d587}, !- Handle
  Fan On Off Efficiency Curve 127,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {da1f4902-c203-4d04-a832-80d0db29c091}, !- Handle
  G SW Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {ca42473c-fe8b-4681-bd71-f47fccae45b3}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {d47b2e2f-a510-4abf-af43-e839cb58a383}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {b716f75f-30f7-4505-b03e-e15c94560fa8}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {a11a83fe-e6af-44a7-b5c1-faf6585e5406}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {66d5ba32-d0f6-4548-89f1-a888bab0a84f}, !- Handle
  G SW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {95ddafc5-ab50-4378-94a5-c3eccc279cda}, !- Handle
  G SW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {aad92431-0f64-45af-b877-ab50d9e4b717}, !- Handle
  G SW Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {da1f4902-c203-4d04-a832-80d0db29c091}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {e91679fa-8aaf-4b6a-974c-3ef3b28aa4ce}, !- Supply Air Fan Name
  {f35ffd39-cc98-4bd6-89b0-0f9b7dea2457}, !- Exhaust Air Fan Name
  {95ddafc5-ab50-4378-94a5-c3eccc279cda}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6c66491d-3a78-43aa-adb2-02fe148f705e}, !- Air Inlet Node Name
  {46e6e07a-18f5-4f89-adcf-ccff90c0f975}; !- Air Outlet Node Name

OS:Node,
  {20c28533-dbcd-45fa-83db-a88a3bd78b52}, !- Handle
  G SW Apartment ZN ERV Inlet Air Node,   !- Name
  {32c6e842-30f7-4d49-b4bc-48159014b6a0}, !- Inlet Port
  {6c66491d-3a78-43aa-adb2-02fe148f705e}; !- Outlet Port

OS:Connection,
  {32c6e842-30f7-4d49-b4bc-48159014b6a0}, !- Handle
  {c7abae0b-12b6-4811-a22d-4961f2b16bee}, !- Source Object
  2,                                      !- Outlet Port
  {20c28533-dbcd-45fa-83db-a88a3bd78b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c66491d-3a78-43aa-adb2-02fe148f705e}, !- Handle
  {20c28533-dbcd-45fa-83db-a88a3bd78b52}, !- Source Object
  3,                                      !- Outlet Port
  {aad92431-0f64-45af-b877-ab50d9e4b717}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dc749824-9b1e-46fd-8f84-dd881c16e49e}, !- Handle
  G SW Apartment ZN ERV Outlet Air Node,  !- Name
  {46e6e07a-18f5-4f89-adcf-ccff90c0f975}, !- Inlet Port
  {834ee4ea-6ae9-43aa-85c0-a810fec29c65}; !- Outlet Port

OS:Connection,
  {834ee4ea-6ae9-43aa-85c0-a810fec29c65}, !- Handle
  {dc749824-9b1e-46fd-8f84-dd881c16e49e}, !- Source Object
  3,                                      !- Outlet Port
  {062405c8-0302-4428-aee9-293bf6c86dac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46e6e07a-18f5-4f89-adcf-ccff90c0f975}, !- Handle
  {aad92431-0f64-45af-b877-ab50d9e4b717}, !- Source Object
  13,                                     !- Outlet Port
  {dc749824-9b1e-46fd-8f84-dd881c16e49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {ca42473c-fe8b-4681-bd71-f47fccae45b3}, !- Handle
  G SW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {398f824f-c88d-4638-ba5f-b1439b3b2374}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {398f824f-c88d-4638-ba5f-b1439b3b2374}, !- Handle
  Table Lookup 1 Independent Variable List 539, !- Name
  {66d5ba32-d0f6-4548-89f1-a888bab0a84f}; !- Model Object 1

OS:Table:Lookup,
  {d47b2e2f-a510-4abf-af43-e839cb58a383}, !- Handle
  G SW Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {d89b82fd-2dc8-4e63-94cd-5c9313be193b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d89b82fd-2dc8-4e63-94cd-5c9313be193b}, !- Handle
  Table Lookup 1 Independent Variable List 540, !- Name
  {66d5ba32-d0f6-4548-89f1-a888bab0a84f}; !- Model Object 1

OS:Table:Lookup,
  {b716f75f-30f7-4505-b03e-e15c94560fa8}, !- Handle
  G SW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {ada2f691-e1c6-4e3e-89c2-498f487b477d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ada2f691-e1c6-4e3e-89c2-498f487b477d}, !- Handle
  Table Lookup 1 Independent Variable List 541, !- Name
  {66d5ba32-d0f6-4548-89f1-a888bab0a84f}; !- Model Object 1

OS:Table:Lookup,
  {a11a83fe-e6af-44a7-b5c1-faf6585e5406}, !- Handle
  G SW Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {99563328-bfde-44d5-b1e1-2340c74846b4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {99563328-bfde-44d5-b1e1-2340c74846b4}, !- Handle
  Table Lookup 1 Independent Variable List 542, !- Name
  {66d5ba32-d0f6-4548-89f1-a888bab0a84f}; !- Model Object 1

OS:Connection,
  {201f7bfe-81dc-46ae-852f-54f764154fa4}, !- Handle
  {de0bbd42-c3ed-478d-98d3-a59163fe82d6}, !- Source Object
  3,                                      !- Outlet Port
  {c19ab126-2cc6-4766-aa2e-29483c0cc2bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {599bf90a-9004-4971-aeda-057179850a0e}, !- Handle
  {c19ab126-2cc6-4766-aa2e-29483c0cc2bf}, !- Source Object
  7,                                      !- Outlet Port
  {7a222148-cf6f-4129-901e-419878c381ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {cad498f8-f587-4cf1-b97f-e5a1818ef021}, !- Handle
  F2 N1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {790ac7bc-ba72-45e8-be91-ae6a6a7f9659}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {18186c71-3ead-477d-8a25-27c7129ebf22}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {790ac7bc-ba72-45e8-be91-ae6a6a7f9659}, !- Handle
  Fan On Off Power Curve 128,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {18186c71-3ead-477d-8a25-27c7129ebf22}, !- Handle
  Fan On Off Efficiency Curve 128,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {9d477108-890d-4757-82a0-e6053ed0df6d}, !- Handle
  F2 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0832d776-7a9c-4fbd-9459-f3d3bc5eef29}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1cbe85ac-e1b4-4c25-8cda-4675f5f7358c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0832d776-7a9c-4fbd-9459-f3d3bc5eef29}, !- Handle
  Fan On Off Power Curve 129,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1cbe85ac-e1b4-4c25-8cda-4675f5f7358c}, !- Handle
  Fan On Off Efficiency Curve 129,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c7b1dae1-a816-40f2-9271-9dcc2ebc593b}, !- Handle
  F2 N1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {ce2557e5-1408-4028-be66-51ff4a401d52}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {4b714ce7-482e-46be-9c09-e9c8aaccca2c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {015094eb-4d74-465c-9e87-bdb0449464bd}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {c05a42aa-4896-4117-81c3-3a912160152b}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {bb005cc0-3a0d-45e0-9c8b-ee68940db93c}, !- Handle
  F2 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c91b8ebb-5b63-4309-9e55-8584331db4f2}, !- Handle
  F2 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c60d89c2-d427-4d9d-a91e-cfc6fb9a48c0}, !- Handle
  F2 N1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {c7b1dae1-a816-40f2-9271-9dcc2ebc593b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {cad498f8-f587-4cf1-b97f-e5a1818ef021}, !- Supply Air Fan Name
  {9d477108-890d-4757-82a0-e6053ed0df6d}, !- Exhaust Air Fan Name
  {c91b8ebb-5b63-4309-9e55-8584331db4f2}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {fae61c2a-d126-49c4-9c82-68f42c3d1db0}, !- Air Inlet Node Name
  {c1c75d20-d270-4977-b1e7-426d51784d93}; !- Air Outlet Node Name

OS:Node,
  {24e32aa4-bbc4-4212-a944-b76058e383d5}, !- Handle
  F2 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {db6bf1d2-524f-4e8d-a203-4c348d3b0122}, !- Inlet Port
  {fae61c2a-d126-49c4-9c82-68f42c3d1db0}; !- Outlet Port

OS:Connection,
  {db6bf1d2-524f-4e8d-a203-4c348d3b0122}, !- Handle
  {890980a1-1bf3-4255-bff5-fadc4e979106}, !- Source Object
  2,                                      !- Outlet Port
  {24e32aa4-bbc4-4212-a944-b76058e383d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae61c2a-d126-49c4-9c82-68f42c3d1db0}, !- Handle
  {24e32aa4-bbc4-4212-a944-b76058e383d5}, !- Source Object
  3,                                      !- Outlet Port
  {c60d89c2-d427-4d9d-a91e-cfc6fb9a48c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d485f0a4-9558-4a9a-a697-e42029aca069}, !- Handle
  F2 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {c1c75d20-d270-4977-b1e7-426d51784d93}, !- Inlet Port
  {fc12f6e6-24b0-4913-bfdc-e3ac845d78e6}; !- Outlet Port

OS:Connection,
  {fc12f6e6-24b0-4913-bfdc-e3ac845d78e6}, !- Handle
  {d485f0a4-9558-4a9a-a697-e42029aca069}, !- Source Object
  3,                                      !- Outlet Port
  {0bcf4854-cf02-40c0-ad0d-efe1b461628f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1c75d20-d270-4977-b1e7-426d51784d93}, !- Handle
  {c60d89c2-d427-4d9d-a91e-cfc6fb9a48c0}, !- Source Object
  13,                                     !- Outlet Port
  {d485f0a4-9558-4a9a-a697-e42029aca069}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {ce2557e5-1408-4028-be66-51ff4a401d52}, !- Handle
  F2 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {abfcdd2b-a4b3-4894-9a85-b320fe3c6684}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {abfcdd2b-a4b3-4894-9a85-b320fe3c6684}, !- Handle
  Table Lookup 1 Independent Variable List 547, !- Name
  {bb005cc0-3a0d-45e0-9c8b-ee68940db93c}; !- Model Object 1

OS:Table:Lookup,
  {4b714ce7-482e-46be-9c09-e9c8aaccca2c}, !- Handle
  F2 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {cc9f1308-b30f-41fa-9593-a7db6e71b6fe}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cc9f1308-b30f-41fa-9593-a7db6e71b6fe}, !- Handle
  Table Lookup 1 Independent Variable List 548, !- Name
  {bb005cc0-3a0d-45e0-9c8b-ee68940db93c}; !- Model Object 1

OS:Table:Lookup,
  {015094eb-4d74-465c-9e87-bdb0449464bd}, !- Handle
  F2 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {0eda70eb-d87e-476c-b7a6-ab54620b4d72}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0eda70eb-d87e-476c-b7a6-ab54620b4d72}, !- Handle
  Table Lookup 1 Independent Variable List 549, !- Name
  {bb005cc0-3a0d-45e0-9c8b-ee68940db93c}; !- Model Object 1

OS:Table:Lookup,
  {c05a42aa-4896-4117-81c3-3a912160152b}, !- Handle
  F2 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {03972dfd-1e33-44eb-a80f-4fb2e6a32e04}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {03972dfd-1e33-44eb-a80f-4fb2e6a32e04}, !- Handle
  Table Lookup 1 Independent Variable List 550, !- Name
  {bb005cc0-3a0d-45e0-9c8b-ee68940db93c}; !- Model Object 1

OS:Connection,
  {6969c874-63f0-4fdc-a34c-077666718346}, !- Handle
  {f895d365-a6ba-4f78-a4ed-076561e6b64f}, !- Source Object
  3,                                      !- Outlet Port
  {79330ef9-0baf-413b-a004-bde105d00dcd}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {fb618cf4-743c-4abc-9432-308fe18a51ab}, !- Handle
  {79330ef9-0baf-413b-a004-bde105d00dcd}, !- Source Object
  7,                                      !- Outlet Port
  {8a35de0e-3362-4463-8db9-3ae998a37a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {125ddf98-3b77-4a00-bf27-c81ace0c2b37}, !- Handle
  F6 NE Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26579478-a3b5-4234-9638-672fd43a0ac2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac310c05-2b79-4a3c-8bcc-06562d4b3fce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {26579478-a3b5-4234-9638-672fd43a0ac2}, !- Handle
  Fan On Off Power Curve 130,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac310c05-2b79-4a3c-8bcc-06562d4b3fce}, !- Handle
  Fan On Off Efficiency Curve 130,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d11cbb8f-d8f8-44db-b8f8-92fd91fdd7f5}, !- Handle
  F6 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bda74f4d-04b3-4dd3-b854-f8356fbb63d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e7c3c47-341a-4851-ae0d-a3302a97da5b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bda74f4d-04b3-4dd3-b854-f8356fbb63d2}, !- Handle
  Fan On Off Power Curve 131,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e7c3c47-341a-4851-ae0d-a3302a97da5b}, !- Handle
  Fan On Off Efficiency Curve 131,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a21cffe2-f201-4e18-a64f-0ee6dcff5251}, !- Handle
  F6 NE Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {5659227a-61b7-48f7-a080-4397104b1585}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {ffb4101a-2bf9-455c-935d-a3754cd5dd6d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {26a3c415-c736-4806-b337-f5df79efa4db}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {826f04cd-60f4-43ad-9e05-72a22782d2df}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {a5fada27-ddfa-4917-8c5c-9760ca6cd7e0}, !- Handle
  F6 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {cddf4502-bc8f-4da6-8bb1-0eeab9cac724}, !- Handle
  F6 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9749ac48-d904-42d7-917c-58b8f8d74a46}, !- Handle
  F6 NE Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {a21cffe2-f201-4e18-a64f-0ee6dcff5251}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {125ddf98-3b77-4a00-bf27-c81ace0c2b37}, !- Supply Air Fan Name
  {d11cbb8f-d8f8-44db-b8f8-92fd91fdd7f5}, !- Exhaust Air Fan Name
  {cddf4502-bc8f-4da6-8bb1-0eeab9cac724}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {4d5efafd-2891-4f35-827d-737f6894ebd6}, !- Air Inlet Node Name
  {b5fd3fa0-8adc-4bba-abb8-2ef56c86b0ca}; !- Air Outlet Node Name

OS:Node,
  {c9d1f9a0-83a2-429f-8833-8f29d8690b2f}, !- Handle
  F6 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {2fd951db-51c9-457d-b945-6015d55eaedf}, !- Inlet Port
  {4d5efafd-2891-4f35-827d-737f6894ebd6}; !- Outlet Port

OS:Connection,
  {2fd951db-51c9-457d-b945-6015d55eaedf}, !- Handle
  {495fbccf-401f-43ad-82a5-fb8b0c63e023}, !- Source Object
  2,                                      !- Outlet Port
  {c9d1f9a0-83a2-429f-8833-8f29d8690b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d5efafd-2891-4f35-827d-737f6894ebd6}, !- Handle
  {c9d1f9a0-83a2-429f-8833-8f29d8690b2f}, !- Source Object
  3,                                      !- Outlet Port
  {9749ac48-d904-42d7-917c-58b8f8d74a46}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {46a2776b-397c-4b9b-8d82-8fcecf77b168}, !- Handle
  F6 NE Apartment ZN ERV Outlet Air Node, !- Name
  {b5fd3fa0-8adc-4bba-abb8-2ef56c86b0ca}, !- Inlet Port
  {88a4f8e8-d27e-40e1-b618-4bcc2b4e7c87}; !- Outlet Port

OS:Connection,
  {88a4f8e8-d27e-40e1-b618-4bcc2b4e7c87}, !- Handle
  {46a2776b-397c-4b9b-8d82-8fcecf77b168}, !- Source Object
  3,                                      !- Outlet Port
  {cb038b83-0255-4666-9efa-781f4dbc25fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5fd3fa0-8adc-4bba-abb8-2ef56c86b0ca}, !- Handle
  {9749ac48-d904-42d7-917c-58b8f8d74a46}, !- Source Object
  13,                                     !- Outlet Port
  {46a2776b-397c-4b9b-8d82-8fcecf77b168}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {5659227a-61b7-48f7-a080-4397104b1585}, !- Handle
  F6 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {b1e7dde1-dcd0-400f-b632-0d1079058f8f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b1e7dde1-dcd0-400f-b632-0d1079058f8f}, !- Handle
  Table Lookup 1 Independent Variable List 555, !- Name
  {a5fada27-ddfa-4917-8c5c-9760ca6cd7e0}; !- Model Object 1

OS:Table:Lookup,
  {ffb4101a-2bf9-455c-935d-a3754cd5dd6d}, !- Handle
  F6 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {11dad415-2f66-46ac-ac17-83048da27e3b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {11dad415-2f66-46ac-ac17-83048da27e3b}, !- Handle
  Table Lookup 1 Independent Variable List 556, !- Name
  {a5fada27-ddfa-4917-8c5c-9760ca6cd7e0}; !- Model Object 1

OS:Table:Lookup,
  {26a3c415-c736-4806-b337-f5df79efa4db}, !- Handle
  F6 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {9eb28919-18e8-4057-8572-60d39302f081}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9eb28919-18e8-4057-8572-60d39302f081}, !- Handle
  Table Lookup 1 Independent Variable List 557, !- Name
  {a5fada27-ddfa-4917-8c5c-9760ca6cd7e0}; !- Model Object 1

OS:Table:Lookup,
  {826f04cd-60f4-43ad-9e05-72a22782d2df}, !- Handle
  F6 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {c05db6f8-f29e-43a4-a467-fd0e386c57a3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c05db6f8-f29e-43a4-a467-fd0e386c57a3}, !- Handle
  Table Lookup 1 Independent Variable List 558, !- Name
  {a5fada27-ddfa-4917-8c5c-9760ca6cd7e0}; !- Model Object 1

OS:Connection,
  {720cd774-da8a-480a-a5af-dc5ba1aa4962}, !- Handle
  {2a6a7b78-7888-478a-a4d0-fb95a86f48c2}, !- Source Object
  3,                                      !- Outlet Port
  {799d8ed8-a3dd-461b-b1ce-254304331555}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ca779aa7-2f63-41cd-8112-fe70dbbee988}, !- Handle
  {799d8ed8-a3dd-461b-b1ce-254304331555}, !- Source Object
  7,                                      !- Outlet Port
  {db3e7e7c-92c0-4af6-9e44-a7476968fa53}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {37a34e9e-110e-4819-abed-4aa9712aba01}, !- Handle
  F9 N2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24fd9281-aaa9-487a-9d23-967dc82a4040}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {32a54575-4474-41f5-996c-66696d3134ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {24fd9281-aaa9-487a-9d23-967dc82a4040}, !- Handle
  Fan On Off Power Curve 132,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {32a54575-4474-41f5-996c-66696d3134ec}, !- Handle
  Fan On Off Efficiency Curve 132,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {6da230f9-8dc1-4774-a26a-1ec8d642f651}, !- Handle
  F9 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af799a2a-0918-4d12-9d20-37549fa37e81}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf365b89-1ec4-47a7-af28-8ce254a3ebf9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {af799a2a-0918-4d12-9d20-37549fa37e81}, !- Handle
  Fan On Off Power Curve 133,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf365b89-1ec4-47a7-af28-8ce254a3ebf9}, !- Handle
  Fan On Off Efficiency Curve 133,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1a090944-807d-43ac-9193-294a47314b65}, !- Handle
  F9 N2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {e8b46615-7a5d-43bf-b6e1-22172192d727}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {3b3b49b0-ff5b-4840-a06c-dda39f1c5986}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {ed2b2292-0e62-4d48-883a-c89fed16fc40}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {2eda86ef-2ae4-44fe-a97d-3da6e5e540b9}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {ec5de0b5-14cb-4872-8f31-e638b8cd9032}, !- Handle
  F9 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {d5874a0a-37f9-4531-badc-0a47da1a25f7}, !- Handle
  F9 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e73aa01e-23dc-47a2-a545-5d07fe407c7f}, !- Handle
  F9 N2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {1a090944-807d-43ac-9193-294a47314b65}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {37a34e9e-110e-4819-abed-4aa9712aba01}, !- Supply Air Fan Name
  {6da230f9-8dc1-4774-a26a-1ec8d642f651}, !- Exhaust Air Fan Name
  {d5874a0a-37f9-4531-badc-0a47da1a25f7}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a5b7da6a-c20d-4c21-bb8c-0c884f245043}, !- Air Inlet Node Name
  {da7ad60c-4d82-47b9-b471-dc33aeb72a92}; !- Air Outlet Node Name

OS:Node,
  {3f00a305-e6aa-4ae7-a1ea-90548f61b5e9}, !- Handle
  F9 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {ef4a430e-6bb0-4682-bcbd-bb3ae6cd841b}, !- Inlet Port
  {a5b7da6a-c20d-4c21-bb8c-0c884f245043}; !- Outlet Port

OS:Connection,
  {ef4a430e-6bb0-4682-bcbd-bb3ae6cd841b}, !- Handle
  {9ff4b807-7f04-4b4f-b0e5-fe5ba2b140a6}, !- Source Object
  2,                                      !- Outlet Port
  {3f00a305-e6aa-4ae7-a1ea-90548f61b5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b7da6a-c20d-4c21-bb8c-0c884f245043}, !- Handle
  {3f00a305-e6aa-4ae7-a1ea-90548f61b5e9}, !- Source Object
  3,                                      !- Outlet Port
  {e73aa01e-23dc-47a2-a545-5d07fe407c7f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0a33334e-5090-4a0c-bebf-b067207ab825}, !- Handle
  F9 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {da7ad60c-4d82-47b9-b471-dc33aeb72a92}, !- Inlet Port
  {14c6ec25-f7a0-4a99-a66d-f68f246f5ef0}; !- Outlet Port

OS:Connection,
  {14c6ec25-f7a0-4a99-a66d-f68f246f5ef0}, !- Handle
  {0a33334e-5090-4a0c-bebf-b067207ab825}, !- Source Object
  3,                                      !- Outlet Port
  {fd69c6b7-20a9-41e1-9f62-613ba61005e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da7ad60c-4d82-47b9-b471-dc33aeb72a92}, !- Handle
  {e73aa01e-23dc-47a2-a545-5d07fe407c7f}, !- Source Object
  13,                                     !- Outlet Port
  {0a33334e-5090-4a0c-bebf-b067207ab825}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {e8b46615-7a5d-43bf-b6e1-22172192d727}, !- Handle
  F9 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {808779fc-52d2-4e51-bb81-0a486bf67278}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {808779fc-52d2-4e51-bb81-0a486bf67278}, !- Handle
  Table Lookup 1 Independent Variable List 563, !- Name
  {ec5de0b5-14cb-4872-8f31-e638b8cd9032}; !- Model Object 1

OS:Table:Lookup,
  {3b3b49b0-ff5b-4840-a06c-dda39f1c5986}, !- Handle
  F9 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {3d5c7ee6-1c17-471e-bfc3-32f8667f67e6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3d5c7ee6-1c17-471e-bfc3-32f8667f67e6}, !- Handle
  Table Lookup 1 Independent Variable List 564, !- Name
  {ec5de0b5-14cb-4872-8f31-e638b8cd9032}; !- Model Object 1

OS:Table:Lookup,
  {ed2b2292-0e62-4d48-883a-c89fed16fc40}, !- Handle
  F9 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {59dccffa-dae6-493e-9c5b-af225868ca41}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {59dccffa-dae6-493e-9c5b-af225868ca41}, !- Handle
  Table Lookup 1 Independent Variable List 565, !- Name
  {ec5de0b5-14cb-4872-8f31-e638b8cd9032}; !- Model Object 1

OS:Table:Lookup,
  {2eda86ef-2ae4-44fe-a97d-3da6e5e540b9}, !- Handle
  F9 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {48fb60b9-a2c2-41e1-8f4b-887db51cfb93}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {48fb60b9-a2c2-41e1-8f4b-887db51cfb93}, !- Handle
  Table Lookup 1 Independent Variable List 566, !- Name
  {ec5de0b5-14cb-4872-8f31-e638b8cd9032}; !- Model Object 1

OS:Connection,
  {608650b0-3b81-45d1-acc0-736279b1c8ee}, !- Handle
  {d74f032c-0e89-4840-a83e-f27a47f44d91}, !- Source Object
  3,                                      !- Outlet Port
  {ee3a845f-0b04-409e-9b66-cb218552e712}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4790ab0d-a403-499f-abeb-fb185b8fcae7}, !- Handle
  {ee3a845f-0b04-409e-9b66-cb218552e712}, !- Source Object
  7,                                      !- Outlet Port
  {ac652d48-4749-4f49-9e03-bf0fbb74b383}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8678261c-3fdb-4e70-9f4a-7fb9aa47c3ec}, !- Handle
  F9 N1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f2e417bb-ad61-4ba1-b32b-a226f41e7303}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3834324d-7d1b-491c-b302-a29bd2ec142e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f2e417bb-ad61-4ba1-b32b-a226f41e7303}, !- Handle
  Fan On Off Power Curve 134,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3834324d-7d1b-491c-b302-a29bd2ec142e}, !- Handle
  Fan On Off Efficiency Curve 134,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {05d293e2-517a-4a75-b8cb-71217468445d}, !- Handle
  F9 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5fe7c9aa-4855-40f1-9180-221c5a6364b4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e7bb35d3-0b9a-4e37-b9ff-5c7222455ffa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5fe7c9aa-4855-40f1-9180-221c5a6364b4}, !- Handle
  Fan On Off Power Curve 135,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e7bb35d3-0b9a-4e37-b9ff-5c7222455ffa}, !- Handle
  Fan On Off Efficiency Curve 135,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {55d11a7f-c132-4c9e-8307-2311d90c4c7e}, !- Handle
  F9 N1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {0442247f-0dfb-43b6-a191-ceaba77c08fe}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {4f24db91-d59e-4fd3-8e93-626be814f554}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a7b896c0-b882-4c0e-908b-e0e0df5f19aa}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {fb6b7680-718b-4ba0-aaee-c774833b13ec}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {351b83f6-159c-49de-a165-c17186b09ee7}, !- Handle
  F9 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c88deea4-f766-4324-9271-509b7004c089}, !- Handle
  F9 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e0803cd0-be4c-4be2-befb-2ca876b6ff51}, !- Handle
  F9 N1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {55d11a7f-c132-4c9e-8307-2311d90c4c7e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8678261c-3fdb-4e70-9f4a-7fb9aa47c3ec}, !- Supply Air Fan Name
  {05d293e2-517a-4a75-b8cb-71217468445d}, !- Exhaust Air Fan Name
  {c88deea4-f766-4324-9271-509b7004c089}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {5b06bff8-fa55-4202-80fd-e736d1501192}, !- Air Inlet Node Name
  {10f660c3-22a8-4f35-9fc5-72f6d995493a}; !- Air Outlet Node Name

OS:Node,
  {3a999b88-ff6d-4ac4-9f71-54ba37344eeb}, !- Handle
  F9 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {84f2b2be-c07f-4ca7-8ec7-78b7ba6ab427}, !- Inlet Port
  {5b06bff8-fa55-4202-80fd-e736d1501192}; !- Outlet Port

OS:Connection,
  {84f2b2be-c07f-4ca7-8ec7-78b7ba6ab427}, !- Handle
  {4bf72b53-3f11-4cf1-b6e0-6d1992c8d2d4}, !- Source Object
  2,                                      !- Outlet Port
  {3a999b88-ff6d-4ac4-9f71-54ba37344eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b06bff8-fa55-4202-80fd-e736d1501192}, !- Handle
  {3a999b88-ff6d-4ac4-9f71-54ba37344eeb}, !- Source Object
  3,                                      !- Outlet Port
  {e0803cd0-be4c-4be2-befb-2ca876b6ff51}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fc76688d-38a7-4105-ab71-4f028249ff6f}, !- Handle
  F9 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {10f660c3-22a8-4f35-9fc5-72f6d995493a}, !- Inlet Port
  {967e9043-9d94-4ea9-829b-e043406047fb}; !- Outlet Port

OS:Connection,
  {967e9043-9d94-4ea9-829b-e043406047fb}, !- Handle
  {fc76688d-38a7-4105-ab71-4f028249ff6f}, !- Source Object
  3,                                      !- Outlet Port
  {663a42fd-2a06-4c51-b605-72061b6d7088}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10f660c3-22a8-4f35-9fc5-72f6d995493a}, !- Handle
  {e0803cd0-be4c-4be2-befb-2ca876b6ff51}, !- Source Object
  13,                                     !- Outlet Port
  {fc76688d-38a7-4105-ab71-4f028249ff6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {0442247f-0dfb-43b6-a191-ceaba77c08fe}, !- Handle
  F9 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {f40745e9-207c-4249-9540-3d5ec0f85161}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f40745e9-207c-4249-9540-3d5ec0f85161}, !- Handle
  Table Lookup 1 Independent Variable List 571, !- Name
  {351b83f6-159c-49de-a165-c17186b09ee7}; !- Model Object 1

OS:Table:Lookup,
  {4f24db91-d59e-4fd3-8e93-626be814f554}, !- Handle
  F9 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {a4d4f4f0-de07-415a-be47-0d9ecfdfc283}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a4d4f4f0-de07-415a-be47-0d9ecfdfc283}, !- Handle
  Table Lookup 1 Independent Variable List 572, !- Name
  {351b83f6-159c-49de-a165-c17186b09ee7}; !- Model Object 1

OS:Table:Lookup,
  {a7b896c0-b882-4c0e-908b-e0e0df5f19aa}, !- Handle
  F9 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {4f6f4ac0-bad9-405b-a285-98739922cab8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4f6f4ac0-bad9-405b-a285-98739922cab8}, !- Handle
  Table Lookup 1 Independent Variable List 573, !- Name
  {351b83f6-159c-49de-a165-c17186b09ee7}; !- Model Object 1

OS:Table:Lookup,
  {fb6b7680-718b-4ba0-aaee-c774833b13ec}, !- Handle
  F9 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {1f841484-59f1-4372-9c1b-b4bcffe250a9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1f841484-59f1-4372-9c1b-b4bcffe250a9}, !- Handle
  Table Lookup 1 Independent Variable List 574, !- Name
  {351b83f6-159c-49de-a165-c17186b09ee7}; !- Model Object 1

OS:Connection,
  {71ddd0d6-8a0d-4ab5-943a-e21aa6176280}, !- Handle
  {02913bf6-63f5-441d-95d7-67dd125b5762}, !- Source Object
  3,                                      !- Outlet Port
  {65b602d5-707e-4580-8763-308690217bae}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6b6e6f90-7094-46e5-a438-73ded3b4cfff}, !- Handle
  {65b602d5-707e-4580-8763-308690217bae}, !- Source Object
  7,                                      !- Outlet Port
  {81885921-ecd7-4187-a150-c2cd52a713ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9be2a096-6720-4f45-ae59-cddbfc871c3c}, !- Handle
  F7 SE Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3250bb97-d5cf-4714-bb50-1436156abc8b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {440dc19c-f921-4054-a8a3-e4394941848a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3250bb97-d5cf-4714-bb50-1436156abc8b}, !- Handle
  Fan On Off Power Curve 136,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {440dc19c-f921-4054-a8a3-e4394941848a}, !- Handle
  Fan On Off Efficiency Curve 136,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {6f8a51a9-9273-4405-afa6-b4063c4a786e}, !- Handle
  F7 SE Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {be8fb294-f62d-4cff-8b18-4ba0b176a4d5}, !- Air Inlet Node Name
  {3082dece-98d4-45cb-92e9-21df4e0ce4d9}, !- Air Outlet Node Name
  {9be2a096-6720-4f45-ae59-cddbfc871c3c}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {5f7bbb22-b7d5-4f1d-b1db-8c2ef9a832da}, !- Handle
  F7 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {dcac773b-817b-4a4a-852c-5c5d441d1442}, !- Inlet Port
  {be8fb294-f62d-4cff-8b18-4ba0b176a4d5}; !- Outlet Port

OS:Connection,
  {dcac773b-817b-4a4a-852c-5c5d441d1442}, !- Handle
  {f3e1d99d-7d51-42c3-a4cc-aa9d134918fa}, !- Source Object
  2,                                      !- Outlet Port
  {5f7bbb22-b7d5-4f1d-b1db-8c2ef9a832da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be8fb294-f62d-4cff-8b18-4ba0b176a4d5}, !- Handle
  {5f7bbb22-b7d5-4f1d-b1db-8c2ef9a832da}, !- Source Object
  3,                                      !- Outlet Port
  {6f8a51a9-9273-4405-afa6-b4063c4a786e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {38ef7744-8181-4b6e-b371-ed9dad6a38a0}, !- Handle
  F7 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {3082dece-98d4-45cb-92e9-21df4e0ce4d9}, !- Inlet Port
  {8c73d2b2-e1e9-4f13-af4b-404f80b4dfb1}; !- Outlet Port

OS:Connection,
  {8c73d2b2-e1e9-4f13-af4b-404f80b4dfb1}, !- Handle
  {38ef7744-8181-4b6e-b371-ed9dad6a38a0}, !- Source Object
  3,                                      !- Outlet Port
  {355fe9e6-e249-4735-883e-affa4f9c6c30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3082dece-98d4-45cb-92e9-21df4e0ce4d9}, !- Handle
  {6f8a51a9-9273-4405-afa6-b4063c4a786e}, !- Source Object
  10,                                     !- Outlet Port
  {38ef7744-8181-4b6e-b371-ed9dad6a38a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {606e7e76-2d32-4d19-becf-59ff88181057}, !- Handle
  F7 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {633771cc-8f61-4a8c-b9c2-c61acf6f8010}, !- Handle
  G N2 Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cbf3856d-fdf9-4e0b-be74-369f4a21cc0c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {01a18a29-2e78-485c-9af0-769f6b96a585}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cbf3856d-fdf9-4e0b-be74-369f4a21cc0c}, !- Handle
  Fan On Off Power Curve 137,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {01a18a29-2e78-485c-9af0-769f6b96a585}, !- Handle
  Fan On Off Efficiency Curve 137,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {909fc75f-2857-4261-bbd8-c10f06f11e8d}, !- Handle
  G N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da025670-718b-44f3-aac0-71fdcdd532eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b6be93c-f364-4ae6-8436-0c9bb3715d32}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da025670-718b-44f3-aac0-71fdcdd532eb}, !- Handle
  Fan On Off Power Curve 138,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b6be93c-f364-4ae6-8436-0c9bb3715d32}, !- Handle
  Fan On Off Efficiency Curve 138,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {03866f25-2041-4f94-84d6-d386a42a7a1b}, !- Handle
  G N2 Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {bc0d37e1-f78a-49b7-af38-47dbafbc6655}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {8d93287e-4a95-43d3-b7fb-3b3aec09fc15}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {5192300f-1628-407b-beff-173e2f67a03b}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {41ccc023-1935-4ffa-ae99-23ec1acd54fe}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {3fb29366-09d0-48d5-ac02-f31340456133}, !- Handle
  G N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b922aafa-3cb0-49d9-9777-ae3c291520d2}, !- Handle
  G N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d84bdf89-5ad0-4593-8b6f-7e304dd70519}, !- Handle
  G N2 Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {03866f25-2041-4f94-84d6-d386a42a7a1b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {633771cc-8f61-4a8c-b9c2-c61acf6f8010}, !- Supply Air Fan Name
  {909fc75f-2857-4261-bbd8-c10f06f11e8d}, !- Exhaust Air Fan Name
  {b922aafa-3cb0-49d9-9777-ae3c291520d2}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e5a8bcb7-a9b6-46ca-9414-05ccfa1f5e20}, !- Air Inlet Node Name
  {52852f11-7317-4142-a839-9668bac0b7ff}; !- Air Outlet Node Name

OS:Node,
  {94a635f6-2fed-4053-8078-b1dd0bc37f9d}, !- Handle
  G N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {3d792140-4cff-4751-8778-4b780b9c20a3}, !- Inlet Port
  {e5a8bcb7-a9b6-46ca-9414-05ccfa1f5e20}; !- Outlet Port

OS:Connection,
  {3d792140-4cff-4751-8778-4b780b9c20a3}, !- Handle
  {4e0dbddc-096f-431c-9fb3-c60b336a2157}, !- Source Object
  2,                                      !- Outlet Port
  {94a635f6-2fed-4053-8078-b1dd0bc37f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a8bcb7-a9b6-46ca-9414-05ccfa1f5e20}, !- Handle
  {94a635f6-2fed-4053-8078-b1dd0bc37f9d}, !- Source Object
  3,                                      !- Outlet Port
  {d84bdf89-5ad0-4593-8b6f-7e304dd70519}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f7cf00ef-42e0-44f9-adfa-b4ddf0c26497}, !- Handle
  G N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {52852f11-7317-4142-a839-9668bac0b7ff}, !- Inlet Port
  {0f1fe745-099b-4894-b3b7-3a0d8fd3ed25}; !- Outlet Port

OS:Connection,
  {0f1fe745-099b-4894-b3b7-3a0d8fd3ed25}, !- Handle
  {f7cf00ef-42e0-44f9-adfa-b4ddf0c26497}, !- Source Object
  3,                                      !- Outlet Port
  {1433899c-6069-421b-beed-2823f47327c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52852f11-7317-4142-a839-9668bac0b7ff}, !- Handle
  {d84bdf89-5ad0-4593-8b6f-7e304dd70519}, !- Source Object
  13,                                     !- Outlet Port
  {f7cf00ef-42e0-44f9-adfa-b4ddf0c26497}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {bc0d37e1-f78a-49b7-af38-47dbafbc6655}, !- Handle
  G N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {c483a2b1-11a8-4c96-8324-3ce515e168e0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c483a2b1-11a8-4c96-8324-3ce515e168e0}, !- Handle
  Table Lookup 1 Independent Variable List 579, !- Name
  {3fb29366-09d0-48d5-ac02-f31340456133}; !- Model Object 1

OS:Table:Lookup,
  {8d93287e-4a95-43d3-b7fb-3b3aec09fc15}, !- Handle
  G N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {80e84f9a-71af-40d0-b3c3-6a0c8c69a9c4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {80e84f9a-71af-40d0-b3c3-6a0c8c69a9c4}, !- Handle
  Table Lookup 1 Independent Variable List 580, !- Name
  {3fb29366-09d0-48d5-ac02-f31340456133}; !- Model Object 1

OS:Table:Lookup,
  {5192300f-1628-407b-beff-173e2f67a03b}, !- Handle
  G N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {b3cd6826-7bfb-4838-9f05-1ba2a2d797a8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b3cd6826-7bfb-4838-9f05-1ba2a2d797a8}, !- Handle
  Table Lookup 1 Independent Variable List 581, !- Name
  {3fb29366-09d0-48d5-ac02-f31340456133}; !- Model Object 1

OS:Table:Lookup,
  {41ccc023-1935-4ffa-ae99-23ec1acd54fe}, !- Handle
  G N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {13e7210d-d019-4117-87e1-d40dd2d13fe8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {13e7210d-d019-4117-87e1-d40dd2d13fe8}, !- Handle
  Table Lookup 1 Independent Variable List 582, !- Name
  {3fb29366-09d0-48d5-ac02-f31340456133}; !- Model Object 1

OS:Connection,
  {1dcb0dd9-33a2-4012-8bb8-687b93b4b93f}, !- Handle
  {a546656b-d232-4027-b8a8-d0eddea276c2}, !- Source Object
  3,                                      !- Outlet Port
  {db379c31-319d-45f7-918b-c39187ef01ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {08a2a4af-421b-47ef-881e-cd2b05a7fec3}, !- Handle
  {db379c31-319d-45f7-918b-c39187ef01ef}, !- Source Object
  7,                                      !- Outlet Port
  {6c29b04f-9460-4d54-bfc3-078596eac82e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c315b8d1-6298-4234-81ce-4af3b138ae8d}, !- Handle
  F6 SW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9ddbec6-7bb6-4e27-8afa-2a3ecb28f49c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {56bcd111-8799-4440-920f-91ad060ecf76}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c9ddbec6-7bb6-4e27-8afa-2a3ecb28f49c}, !- Handle
  Fan On Off Power Curve 139,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {56bcd111-8799-4440-920f-91ad060ecf76}, !- Handle
  Fan On Off Efficiency Curve 139,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {55c35e7f-f5b4-495d-acbc-51068ca154f6}, !- Handle
  F6 SW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {b4fd3d19-8339-4684-9d0f-74cfebc9d3ae}, !- Air Inlet Node Name
  {b17fe617-92fd-4bae-ad46-651ecb16259c}, !- Air Outlet Node Name
  {c315b8d1-6298-4234-81ce-4af3b138ae8d}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {30350d0c-b598-4817-8a6b-233c3b7b2c89}, !- Handle
  F6 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {2fd60d53-ff21-4b0d-88f4-4d4ace2a1fcf}, !- Inlet Port
  {b4fd3d19-8339-4684-9d0f-74cfebc9d3ae}; !- Outlet Port

OS:Connection,
  {2fd60d53-ff21-4b0d-88f4-4d4ace2a1fcf}, !- Handle
  {4c491b13-6aee-4167-bb76-78fed1aaa206}, !- Source Object
  2,                                      !- Outlet Port
  {30350d0c-b598-4817-8a6b-233c3b7b2c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4fd3d19-8339-4684-9d0f-74cfebc9d3ae}, !- Handle
  {30350d0c-b598-4817-8a6b-233c3b7b2c89}, !- Source Object
  3,                                      !- Outlet Port
  {55c35e7f-f5b4-495d-acbc-51068ca154f6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {44d1b4d3-502d-4e32-9e3a-e7654a2b2e71}, !- Handle
  F6 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {b17fe617-92fd-4bae-ad46-651ecb16259c}, !- Inlet Port
  {7082de8c-aec3-44db-ac4a-7262383188ba}; !- Outlet Port

OS:Connection,
  {7082de8c-aec3-44db-ac4a-7262383188ba}, !- Handle
  {44d1b4d3-502d-4e32-9e3a-e7654a2b2e71}, !- Source Object
  3,                                      !- Outlet Port
  {1c13c2bb-f5b0-42d9-b009-97a39fcef944}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b17fe617-92fd-4bae-ad46-651ecb16259c}, !- Handle
  {55c35e7f-f5b4-495d-acbc-51068ca154f6}, !- Source Object
  10,                                     !- Outlet Port
  {44d1b4d3-502d-4e32-9e3a-e7654a2b2e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d9deec9b-cb21-4295-97df-6bc216492726}, !- Handle
  F6 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {8b2740b3-35b4-4c9f-8524-c38974b1035d}, !- Handle
  T N1 Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27584201-1689-45f9-a7de-8728e41d9b8c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {daf9ff81-7988-4e8c-8a3c-39aadff78878}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {27584201-1689-45f9-a7de-8728e41d9b8c}, !- Handle
  Fan On Off Power Curve 140,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {daf9ff81-7988-4e8c-8a3c-39aadff78878}, !- Handle
  Fan On Off Efficiency Curve 140,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d3356514-aa23-4d94-813a-f3bc8cc087cd}, !- Handle
  T N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be9be26c-e3e3-41c4-be6f-b793ac99881a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {592deda1-2434-4508-998c-7e1641ac5203}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {be9be26c-e3e3-41c4-be6f-b793ac99881a}, !- Handle
  Fan On Off Power Curve 141,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {592deda1-2434-4508-998c-7e1641ac5203}, !- Handle
  Fan On Off Efficiency Curve 141,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b639c746-98dc-41ac-9c23-affb1120e994}, !- Handle
  T N1 Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {3a279da7-3284-4f51-99a9-34302f5ffe74}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {4a150a16-dcba-4ea2-8afd-2a5edbb0ceb5}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {8a44adbe-e2d4-46d6-8f03-d0603e862733}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {a5b3d0d7-3db6-4919-8284-7b82ad4d3d24}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {bf2c8f54-3d16-443e-a2ce-bd64b095e716}, !- Handle
  T N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e946e063-8c9d-4066-bf69-14d8c45fbabf}, !- Handle
  T N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {0b33f45d-9df1-4e42-b07b-13670ca701ad}, !- Handle
  T N1 Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {b639c746-98dc-41ac-9c23-affb1120e994}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8b2740b3-35b4-4c9f-8524-c38974b1035d}, !- Supply Air Fan Name
  {d3356514-aa23-4d94-813a-f3bc8cc087cd}, !- Exhaust Air Fan Name
  {e946e063-8c9d-4066-bf69-14d8c45fbabf}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6bfc9271-2754-45d5-acf8-4d791968bc65}, !- Air Inlet Node Name
  {56f4e05a-58d0-4296-a2a3-8ace71e2bee3}; !- Air Outlet Node Name

OS:Node,
  {24867138-fe06-4ff4-b03c-41773a8d8306}, !- Handle
  T N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {60408f64-1e9d-4b8e-b310-ef99654ce7b4}, !- Inlet Port
  {6bfc9271-2754-45d5-acf8-4d791968bc65}; !- Outlet Port

OS:Connection,
  {60408f64-1e9d-4b8e-b310-ef99654ce7b4}, !- Handle
  {73db0807-2672-4391-a06c-8a5769137294}, !- Source Object
  2,                                      !- Outlet Port
  {24867138-fe06-4ff4-b03c-41773a8d8306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bfc9271-2754-45d5-acf8-4d791968bc65}, !- Handle
  {24867138-fe06-4ff4-b03c-41773a8d8306}, !- Source Object
  3,                                      !- Outlet Port
  {0b33f45d-9df1-4e42-b07b-13670ca701ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {369a6c8e-8796-4667-ad0d-db05fa77864b}, !- Handle
  T N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {56f4e05a-58d0-4296-a2a3-8ace71e2bee3}, !- Inlet Port
  {9ea1dab2-33d4-4e96-ba48-7030c84ee18e}; !- Outlet Port

OS:Connection,
  {9ea1dab2-33d4-4e96-ba48-7030c84ee18e}, !- Handle
  {369a6c8e-8796-4667-ad0d-db05fa77864b}, !- Source Object
  3,                                      !- Outlet Port
  {be184448-85cb-406d-ae59-48e50cd62bb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56f4e05a-58d0-4296-a2a3-8ace71e2bee3}, !- Handle
  {0b33f45d-9df1-4e42-b07b-13670ca701ad}, !- Source Object
  13,                                     !- Outlet Port
  {369a6c8e-8796-4667-ad0d-db05fa77864b}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {3a279da7-3284-4f51-99a9-34302f5ffe74}, !- Handle
  T N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {79dc3ecd-065d-414a-93e8-4f93e7c93597}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {79dc3ecd-065d-414a-93e8-4f93e7c93597}, !- Handle
  Table Lookup 1 Independent Variable List 587, !- Name
  {bf2c8f54-3d16-443e-a2ce-bd64b095e716}; !- Model Object 1

OS:Table:Lookup,
  {4a150a16-dcba-4ea2-8afd-2a5edbb0ceb5}, !- Handle
  T N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {8c8cd86c-c463-4169-9d4a-783d137447ae}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8c8cd86c-c463-4169-9d4a-783d137447ae}, !- Handle
  Table Lookup 1 Independent Variable List 588, !- Name
  {bf2c8f54-3d16-443e-a2ce-bd64b095e716}; !- Model Object 1

OS:Table:Lookup,
  {8a44adbe-e2d4-46d6-8f03-d0603e862733}, !- Handle
  T N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {250b9707-7900-4401-b13f-84f4fea4c812}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {250b9707-7900-4401-b13f-84f4fea4c812}, !- Handle
  Table Lookup 1 Independent Variable List 589, !- Name
  {bf2c8f54-3d16-443e-a2ce-bd64b095e716}; !- Model Object 1

OS:Table:Lookup,
  {a5b3d0d7-3db6-4919-8284-7b82ad4d3d24}, !- Handle
  T N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {4bc5174c-dfaf-4d95-8353-c9fa36cfa62e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4bc5174c-dfaf-4d95-8353-c9fa36cfa62e}, !- Handle
  Table Lookup 1 Independent Variable List 590, !- Name
  {bf2c8f54-3d16-443e-a2ce-bd64b095e716}; !- Model Object 1

OS:Connection,
  {2c236a14-ad26-46a7-a0b3-040974920449}, !- Handle
  {415b81a4-3e49-47ed-ad97-1ff887340ff6}, !- Source Object
  3,                                      !- Outlet Port
  {5dee2bae-2747-445a-9b7a-425b4b1bdbb8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5d13c41c-44f3-4f79-95b6-7943439c361f}, !- Handle
  {5dee2bae-2747-445a-9b7a-425b4b1bdbb8}, !- Source Object
  7,                                      !- Outlet Port
  {7e36c116-18b9-4ab4-8778-5c25449ce852}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1be44583-5e7b-42c1-9681-80dff00e3ea0}, !- Handle
  F4 SW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1ed35ac9-0ae4-43d7-b881-a9e5a36ffe78}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7106b77d-9513-4dcf-8394-b5465a7f84a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1ed35ac9-0ae4-43d7-b881-a9e5a36ffe78}, !- Handle
  Fan On Off Power Curve 142,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7106b77d-9513-4dcf-8394-b5465a7f84a7}, !- Handle
  Fan On Off Efficiency Curve 142,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {b3cc07fe-26f7-48cb-b21d-c95ef694db7b}, !- Handle
  F4 SW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {21de926e-6316-4dfc-b83d-ac56b9d8c823}, !- Air Inlet Node Name
  {6636ece1-94fe-489e-ad10-7ecf9cce06a3}, !- Air Outlet Node Name
  {1be44583-5e7b-42c1-9681-80dff00e3ea0}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {8d76a31d-3d20-42c2-b94e-57f926b9888b}, !- Handle
  F4 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {a0b9cae8-d007-4b19-a83e-d6525ecb0f11}, !- Inlet Port
  {21de926e-6316-4dfc-b83d-ac56b9d8c823}; !- Outlet Port

OS:Connection,
  {a0b9cae8-d007-4b19-a83e-d6525ecb0f11}, !- Handle
  {a8927039-b286-4ec3-9c0a-388dece6ffea}, !- Source Object
  2,                                      !- Outlet Port
  {8d76a31d-3d20-42c2-b94e-57f926b9888b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21de926e-6316-4dfc-b83d-ac56b9d8c823}, !- Handle
  {8d76a31d-3d20-42c2-b94e-57f926b9888b}, !- Source Object
  3,                                      !- Outlet Port
  {b3cc07fe-26f7-48cb-b21d-c95ef694db7b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2bf73331-3380-48f0-8063-f252d23d6a6c}, !- Handle
  F4 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {6636ece1-94fe-489e-ad10-7ecf9cce06a3}, !- Inlet Port
  {5f20a5eb-bdf3-4bd1-a92b-492dd9da9ace}; !- Outlet Port

OS:Connection,
  {5f20a5eb-bdf3-4bd1-a92b-492dd9da9ace}, !- Handle
  {2bf73331-3380-48f0-8063-f252d23d6a6c}, !- Source Object
  3,                                      !- Outlet Port
  {d805559e-1748-495d-bd2c-f04eeceabc59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6636ece1-94fe-489e-ad10-7ecf9cce06a3}, !- Handle
  {b3cc07fe-26f7-48cb-b21d-c95ef694db7b}, !- Source Object
  10,                                     !- Outlet Port
  {2bf73331-3380-48f0-8063-f252d23d6a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d7d34598-1f91-47e6-9e42-e5f9188e4965}, !- Handle
  F4 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {62b88ee4-6908-4034-98a1-a3ddf42e20d2}, !- Handle
  F7 S1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {932025fe-777e-4c5c-9bd1-8f6daedf5d5e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe99f59f-8796-4a98-b8a8-0e18c937197b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {932025fe-777e-4c5c-9bd1-8f6daedf5d5e}, !- Handle
  Fan On Off Power Curve 143,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe99f59f-8796-4a98-b8a8-0e18c937197b}, !- Handle
  Fan On Off Efficiency Curve 143,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {26a810c2-7d3c-4393-8512-39a55681ed3f}, !- Handle
  F7 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b7cf9b4a-c62d-4921-b44a-ccba018c9f7b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7620c4e4-4751-4e87-8009-637aa5bf72f7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b7cf9b4a-c62d-4921-b44a-ccba018c9f7b}, !- Handle
  Fan On Off Power Curve 144,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7620c4e4-4751-4e87-8009-637aa5bf72f7}, !- Handle
  Fan On Off Efficiency Curve 144,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dffd24fa-797c-4243-828c-32e071b9558c}, !- Handle
  F7 S1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {0363c2ed-ff19-44db-99b5-abae3f7f7a81}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {5c08da81-1636-4d95-9cea-cff125ec9696}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {8a224ec1-12ef-4470-8d5d-b1455894eae3}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {8e930af6-7b9b-42c1-ae79-4ff126c1b03d}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {4475c51c-d9f6-4ce2-b1ad-95cf46424059}, !- Handle
  F7 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7d354ab5-3b81-483a-8e8e-7ce58e13242c}, !- Handle
  F7 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {82c180bd-cce4-4e17-bfd8-79b328e5bcdd}, !- Handle
  F7 S1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {dffd24fa-797c-4243-828c-32e071b9558c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {62b88ee4-6908-4034-98a1-a3ddf42e20d2}, !- Supply Air Fan Name
  {26a810c2-7d3c-4393-8512-39a55681ed3f}, !- Exhaust Air Fan Name
  {7d354ab5-3b81-483a-8e8e-7ce58e13242c}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {bd08b36f-dcd8-4cb5-9cba-5b240e793108}, !- Air Inlet Node Name
  {ec2693cd-f443-43b7-b5d6-2206dc9e0e50}; !- Air Outlet Node Name

OS:Node,
  {956996c2-8677-4d54-a029-c2ecd4ceebe4}, !- Handle
  F7 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {9b2abad7-ffba-40c9-99fb-d0ba15087643}, !- Inlet Port
  {bd08b36f-dcd8-4cb5-9cba-5b240e793108}; !- Outlet Port

OS:Connection,
  {9b2abad7-ffba-40c9-99fb-d0ba15087643}, !- Handle
  {1f7fb08d-3ee8-4172-ad89-11d86eff463f}, !- Source Object
  2,                                      !- Outlet Port
  {956996c2-8677-4d54-a029-c2ecd4ceebe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd08b36f-dcd8-4cb5-9cba-5b240e793108}, !- Handle
  {956996c2-8677-4d54-a029-c2ecd4ceebe4}, !- Source Object
  3,                                      !- Outlet Port
  {82c180bd-cce4-4e17-bfd8-79b328e5bcdd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {feeda423-5bce-406b-83a9-e433e1986e27}, !- Handle
  F7 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {ec2693cd-f443-43b7-b5d6-2206dc9e0e50}, !- Inlet Port
  {fb3a659c-7869-4562-8089-f89081cc0406}; !- Outlet Port

OS:Connection,
  {fb3a659c-7869-4562-8089-f89081cc0406}, !- Handle
  {feeda423-5bce-406b-83a9-e433e1986e27}, !- Source Object
  3,                                      !- Outlet Port
  {0fe04518-c208-4474-a3a8-c50e230fd6aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec2693cd-f443-43b7-b5d6-2206dc9e0e50}, !- Handle
  {82c180bd-cce4-4e17-bfd8-79b328e5bcdd}, !- Source Object
  13,                                     !- Outlet Port
  {feeda423-5bce-406b-83a9-e433e1986e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {0363c2ed-ff19-44db-99b5-abae3f7f7a81}, !- Handle
  F7 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {a48648f8-1772-4cf1-83cb-b14236b60460}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a48648f8-1772-4cf1-83cb-b14236b60460}, !- Handle
  Table Lookup 1 Independent Variable List 595, !- Name
  {4475c51c-d9f6-4ce2-b1ad-95cf46424059}; !- Model Object 1

OS:Table:Lookup,
  {5c08da81-1636-4d95-9cea-cff125ec9696}, !- Handle
  F7 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {5dbf5f84-5449-4025-88db-53a031b71f82}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5dbf5f84-5449-4025-88db-53a031b71f82}, !- Handle
  Table Lookup 1 Independent Variable List 596, !- Name
  {4475c51c-d9f6-4ce2-b1ad-95cf46424059}; !- Model Object 1

OS:Table:Lookup,
  {8a224ec1-12ef-4470-8d5d-b1455894eae3}, !- Handle
  F7 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {f8dd4572-1539-40ae-8d39-83dc08cd2804}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f8dd4572-1539-40ae-8d39-83dc08cd2804}, !- Handle
  Table Lookup 1 Independent Variable List 597, !- Name
  {4475c51c-d9f6-4ce2-b1ad-95cf46424059}; !- Model Object 1

OS:Table:Lookup,
  {8e930af6-7b9b-42c1-ae79-4ff126c1b03d}, !- Handle
  F7 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {daa1b227-a5c5-46fb-924d-1d09deeea820}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {daa1b227-a5c5-46fb-924d-1d09deeea820}, !- Handle
  Table Lookup 1 Independent Variable List 598, !- Name
  {4475c51c-d9f6-4ce2-b1ad-95cf46424059}; !- Model Object 1

OS:Connection,
  {635749af-a0e8-40ca-a121-0681bbe06eba}, !- Handle
  {57631c18-10a9-410f-aec2-a8cf72cd5986}, !- Source Object
  3,                                      !- Outlet Port
  {7303aa48-583c-4fe5-982c-96892b515964}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {11ddcd8d-7a46-43ca-bfbf-e9dd85fbbbc1}, !- Handle
  {7303aa48-583c-4fe5-982c-96892b515964}, !- Source Object
  7,                                      !- Outlet Port
  {3b891ab4-bc7b-4f25-af9e-5ca1e94bf98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {df7f9ef8-9d51-4ff6-9371-a11da99eb4b3}, !- Handle
  M N2 Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73d79985-e91a-48b4-a1dc-0ec00d676087}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {895004e5-18fa-493d-8087-b3e3c93209ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {73d79985-e91a-48b4-a1dc-0ec00d676087}, !- Handle
  Fan On Off Power Curve 145,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {895004e5-18fa-493d-8087-b3e3c93209ef}, !- Handle
  Fan On Off Efficiency Curve 145,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a6cdf145-18a4-4d79-b21a-de397d050d2c}, !- Handle
  M N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d3182e67-8814-4240-8b0b-92467282d5c6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2160d164-ed8a-4ed0-bf9d-0579a2126654}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d3182e67-8814-4240-8b0b-92467282d5c6}, !- Handle
  Fan On Off Power Curve 146,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2160d164-ed8a-4ed0-bf9d-0579a2126654}, !- Handle
  Fan On Off Efficiency Curve 146,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {44113f60-22ba-4d08-991b-b7169e85797a}, !- Handle
  M N2 Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {a0c9442c-b254-4aa2-a056-41dfd1fea044}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {27f09d19-63dc-4894-a803-f824a287a02b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {1a2997df-9e83-4cd1-ad5c-f0ae22a126a6}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {8e530ed0-4a47-417e-9d2c-13bb1d26f9db}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {73b578cc-54fb-4326-b238-49bedb9d1461}, !- Handle
  M N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a22455a2-8772-4409-8cb4-1500a96a870f}, !- Handle
  M N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {ea8a91aa-dc4e-4ceb-b5ae-ee82c77dcf89}, !- Handle
  M N2 Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {44113f60-22ba-4d08-991b-b7169e85797a}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {df7f9ef8-9d51-4ff6-9371-a11da99eb4b3}, !- Supply Air Fan Name
  {a6cdf145-18a4-4d79-b21a-de397d050d2c}, !- Exhaust Air Fan Name
  {a22455a2-8772-4409-8cb4-1500a96a870f}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ddc62eee-9068-4be4-8bc1-7e990468e50d}, !- Air Inlet Node Name
  {664c7603-4c3c-4165-84a7-4436b9fde4d9}; !- Air Outlet Node Name

OS:Node,
  {2d72c63b-6474-407c-ba0e-32b3f345cccd}, !- Handle
  M N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {23e3d522-4acf-42b5-b2af-3a3363ddee01}, !- Inlet Port
  {ddc62eee-9068-4be4-8bc1-7e990468e50d}; !- Outlet Port

OS:Connection,
  {23e3d522-4acf-42b5-b2af-3a3363ddee01}, !- Handle
  {2a27b940-e790-481d-81a2-fa31bc0a4d2c}, !- Source Object
  2,                                      !- Outlet Port
  {2d72c63b-6474-407c-ba0e-32b3f345cccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc62eee-9068-4be4-8bc1-7e990468e50d}, !- Handle
  {2d72c63b-6474-407c-ba0e-32b3f345cccd}, !- Source Object
  3,                                      !- Outlet Port
  {ea8a91aa-dc4e-4ceb-b5ae-ee82c77dcf89}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {25660198-7761-465c-b271-0a36e3a14908}, !- Handle
  M N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {664c7603-4c3c-4165-84a7-4436b9fde4d9}, !- Inlet Port
  {5493766b-31ad-45ec-850c-d94457340cd4}; !- Outlet Port

OS:Connection,
  {5493766b-31ad-45ec-850c-d94457340cd4}, !- Handle
  {25660198-7761-465c-b271-0a36e3a14908}, !- Source Object
  3,                                      !- Outlet Port
  {f2f1652d-7321-43ab-964c-c289e6fc71c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {664c7603-4c3c-4165-84a7-4436b9fde4d9}, !- Handle
  {ea8a91aa-dc4e-4ceb-b5ae-ee82c77dcf89}, !- Source Object
  13,                                     !- Outlet Port
  {25660198-7761-465c-b271-0a36e3a14908}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {a0c9442c-b254-4aa2-a056-41dfd1fea044}, !- Handle
  M N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {10535fad-2179-41a4-a269-5d1072b21601}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {10535fad-2179-41a4-a269-5d1072b21601}, !- Handle
  Table Lookup 1 Independent Variable List 603, !- Name
  {73b578cc-54fb-4326-b238-49bedb9d1461}; !- Model Object 1

OS:Table:Lookup,
  {27f09d19-63dc-4894-a803-f824a287a02b}, !- Handle
  M N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {5ec52e4c-3b27-4974-9d6d-f5960c509120}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5ec52e4c-3b27-4974-9d6d-f5960c509120}, !- Handle
  Table Lookup 1 Independent Variable List 604, !- Name
  {73b578cc-54fb-4326-b238-49bedb9d1461}; !- Model Object 1

OS:Table:Lookup,
  {1a2997df-9e83-4cd1-ad5c-f0ae22a126a6}, !- Handle
  M N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {664a882a-afc3-43cd-a9b7-f23a9a945840}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {664a882a-afc3-43cd-a9b7-f23a9a945840}, !- Handle
  Table Lookup 1 Independent Variable List 605, !- Name
  {73b578cc-54fb-4326-b238-49bedb9d1461}; !- Model Object 1

OS:Table:Lookup,
  {8e530ed0-4a47-417e-9d2c-13bb1d26f9db}, !- Handle
  M N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {672682ab-cbd3-4f6a-b8e8-b25ad1090d63}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {672682ab-cbd3-4f6a-b8e8-b25ad1090d63}, !- Handle
  Table Lookup 1 Independent Variable List 606, !- Name
  {73b578cc-54fb-4326-b238-49bedb9d1461}; !- Model Object 1

OS:Connection,
  {c389ca02-508e-4791-802a-1e5ee673fc27}, !- Handle
  {8b029646-6965-45da-89b4-cac37d665e1f}, !- Source Object
  3,                                      !- Outlet Port
  {1bd44bd0-b12a-4c9f-b0b0-34ec202b0f86}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f4c19915-2498-49ca-9518-5454b1ee3575}, !- Handle
  {1bd44bd0-b12a-4c9f-b0b0-34ec202b0f86}, !- Source Object
  7,                                      !- Outlet Port
  {7350b831-29da-47c9-aa15-00b8987bb02f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {07a82b66-0aae-4586-9603-cdbcff86296c}, !- Handle
  G S1 Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {307ebab0-2ae3-4c98-980b-9c7ff8853083}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e40f4c19-1b53-4d57-9c4f-cf264dd2b293}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {307ebab0-2ae3-4c98-980b-9c7ff8853083}, !- Handle
  Fan On Off Power Curve 147,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e40f4c19-1b53-4d57-9c4f-cf264dd2b293}, !- Handle
  Fan On Off Efficiency Curve 147,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a28a1f2a-0d90-497d-8fad-0a1248d7417c}, !- Handle
  G S1 Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e937395-5b2b-45e8-ad67-b701ca71abe7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f9d14d10-842a-433b-b11e-fdddf5052612}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1e937395-5b2b-45e8-ad67-b701ca71abe7}, !- Handle
  Fan On Off Power Curve 148,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f9d14d10-842a-433b-b11e-fdddf5052612}, !- Handle
  Fan On Off Efficiency Curve 148,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {979ae609-b5e0-41ed-b147-402835e12d69}, !- Handle
  G S1 Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {fc79d7b8-e107-44b3-b8c8-4ebb89477ba9}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {eea0eb94-fca4-46d1-8972-bd0e4b3d13ec}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {7e73bef6-2514-4a6d-9c89-2f29986f2b59}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {b4584736-887f-4b3b-b3f2-6eea3ec7a244}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {c606f51b-c14e-4b3e-99b8-cdcb55ec98f9}, !- Handle
  G S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {207b0212-9e97-4a3c-b710-a5474c17b388}, !- Handle
  G S1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {344c9376-6733-4666-baf1-a229ee2d7942}, !- Handle
  G S1 Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {979ae609-b5e0-41ed-b147-402835e12d69}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {07a82b66-0aae-4586-9603-cdbcff86296c}, !- Supply Air Fan Name
  {a28a1f2a-0d90-497d-8fad-0a1248d7417c}, !- Exhaust Air Fan Name
  {207b0212-9e97-4a3c-b710-a5474c17b388}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {691e6822-3586-4516-a088-e464e666e8cf}, !- Air Inlet Node Name
  {0b644fc9-3321-40c7-990f-c61bbd3d76b8}; !- Air Outlet Node Name

OS:Node,
  {e93f494e-e907-49a1-8473-2831b05c80d8}, !- Handle
  G S1 Apartment ZN ERV Inlet Air Node,   !- Name
  {0089ce7f-2288-46e8-b7b2-0442d1f840cf}, !- Inlet Port
  {691e6822-3586-4516-a088-e464e666e8cf}; !- Outlet Port

OS:Connection,
  {0089ce7f-2288-46e8-b7b2-0442d1f840cf}, !- Handle
  {a9fbb1c3-91aa-4c8e-becc-540a0f93a1d8}, !- Source Object
  2,                                      !- Outlet Port
  {e93f494e-e907-49a1-8473-2831b05c80d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691e6822-3586-4516-a088-e464e666e8cf}, !- Handle
  {e93f494e-e907-49a1-8473-2831b05c80d8}, !- Source Object
  3,                                      !- Outlet Port
  {344c9376-6733-4666-baf1-a229ee2d7942}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4ef14171-a67d-4921-aec5-5acc5d43a4c4}, !- Handle
  G S1 Apartment ZN ERV Outlet Air Node,  !- Name
  {0b644fc9-3321-40c7-990f-c61bbd3d76b8}, !- Inlet Port
  {4d49e615-a3e6-4dc5-bf83-a43966a5bfe7}; !- Outlet Port

OS:Connection,
  {4d49e615-a3e6-4dc5-bf83-a43966a5bfe7}, !- Handle
  {4ef14171-a67d-4921-aec5-5acc5d43a4c4}, !- Source Object
  3,                                      !- Outlet Port
  {a3ae8a7d-d07a-4d21-85e7-b5e9217aa685}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b644fc9-3321-40c7-990f-c61bbd3d76b8}, !- Handle
  {344c9376-6733-4666-baf1-a229ee2d7942}, !- Source Object
  13,                                     !- Outlet Port
  {4ef14171-a67d-4921-aec5-5acc5d43a4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {fc79d7b8-e107-44b3-b8c8-4ebb89477ba9}, !- Handle
  G S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {a5690874-3100-42ba-ad66-572c3b3f2e3c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a5690874-3100-42ba-ad66-572c3b3f2e3c}, !- Handle
  Table Lookup 1 Independent Variable List 611, !- Name
  {c606f51b-c14e-4b3e-99b8-cdcb55ec98f9}; !- Model Object 1

OS:Table:Lookup,
  {eea0eb94-fca4-46d1-8972-bd0e4b3d13ec}, !- Handle
  G S1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {416b8e21-5363-400e-9da1-a1d63b755d63}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {416b8e21-5363-400e-9da1-a1d63b755d63}, !- Handle
  Table Lookup 1 Independent Variable List 612, !- Name
  {c606f51b-c14e-4b3e-99b8-cdcb55ec98f9}; !- Model Object 1

OS:Table:Lookup,
  {7e73bef6-2514-4a6d-9c89-2f29986f2b59}, !- Handle
  G S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {e8fecc51-8f0e-404e-a194-58cd01335082}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e8fecc51-8f0e-404e-a194-58cd01335082}, !- Handle
  Table Lookup 1 Independent Variable List 613, !- Name
  {c606f51b-c14e-4b3e-99b8-cdcb55ec98f9}; !- Model Object 1

OS:Table:Lookup,
  {b4584736-887f-4b3b-b3f2-6eea3ec7a244}, !- Handle
  G S1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {28bcc510-312f-4390-8a11-a8e8d1c0cde0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {28bcc510-312f-4390-8a11-a8e8d1c0cde0}, !- Handle
  Table Lookup 1 Independent Variable List 614, !- Name
  {c606f51b-c14e-4b3e-99b8-cdcb55ec98f9}; !- Model Object 1

OS:Connection,
  {d6ba2c47-4384-476b-b2e6-3145288ef576}, !- Handle
  {21433619-0703-4108-bfb1-33b205e5feb9}, !- Source Object
  3,                                      !- Outlet Port
  {224db45a-db0c-4fd7-84e3-e70d580cec70}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {93600e32-ab05-4e0d-be9f-15719acd869c}, !- Handle
  {224db45a-db0c-4fd7-84e3-e70d580cec70}, !- Source Object
  7,                                      !- Outlet Port
  {7e441b69-de99-4c00-a08b-24784380c3a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {24898f7c-619c-4b66-945c-9a2e04847e48}, !- Handle
  F9 SE Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8dc59a46-6adb-4a8f-a1de-bc0f6bd62341}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7b91dd4f-6cf5-43d4-b495-89a3878ddd5c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8dc59a46-6adb-4a8f-a1de-bc0f6bd62341}, !- Handle
  Fan On Off Power Curve 149,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b91dd4f-6cf5-43d4-b495-89a3878ddd5c}, !- Handle
  Fan On Off Efficiency Curve 149,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {246ac119-dd03-4103-97b0-2046c511b974}, !- Handle
  F9 SE Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {e810e62c-ccaf-4fd4-889d-5bb7acd7ec57}, !- Air Inlet Node Name
  {362ae20c-d835-40ec-ad07-04d2d3c2e17a}, !- Air Outlet Node Name
  {24898f7c-619c-4b66-945c-9a2e04847e48}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {d9b1e71b-4cfb-4e14-a912-c3d1d58de6b3}, !- Handle
  F9 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {e2048ad1-2ef4-4000-9759-f00903fe6afc}, !- Inlet Port
  {e810e62c-ccaf-4fd4-889d-5bb7acd7ec57}; !- Outlet Port

OS:Connection,
  {e2048ad1-2ef4-4000-9759-f00903fe6afc}, !- Handle
  {183f851c-ad9e-4d6f-a2b6-d34a683ca66a}, !- Source Object
  2,                                      !- Outlet Port
  {d9b1e71b-4cfb-4e14-a912-c3d1d58de6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e810e62c-ccaf-4fd4-889d-5bb7acd7ec57}, !- Handle
  {d9b1e71b-4cfb-4e14-a912-c3d1d58de6b3}, !- Source Object
  3,                                      !- Outlet Port
  {246ac119-dd03-4103-97b0-2046c511b974}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {73ac0c30-17ab-4d66-94da-c2a0f8ef43d7}, !- Handle
  F9 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {362ae20c-d835-40ec-ad07-04d2d3c2e17a}, !- Inlet Port
  {68aa5edd-7251-4ab6-89e2-30a268fdc6d6}; !- Outlet Port

OS:Connection,
  {68aa5edd-7251-4ab6-89e2-30a268fdc6d6}, !- Handle
  {73ac0c30-17ab-4d66-94da-c2a0f8ef43d7}, !- Source Object
  3,                                      !- Outlet Port
  {ddcd720f-70fb-4483-9f1c-b70270dcf3fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {362ae20c-d835-40ec-ad07-04d2d3c2e17a}, !- Handle
  {246ac119-dd03-4103-97b0-2046c511b974}, !- Source Object
  10,                                     !- Outlet Port
  {73ac0c30-17ab-4d66-94da-c2a0f8ef43d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ea1dc481-4536-4342-be84-c1f8a7f2bade}, !- Handle
  F9 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {d0af3b47-1d19-4f9b-a902-8c0290122d4c}, !- Handle
  F3 S1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72a0cf32-72b2-4117-b97b-5c88a00d9ec2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {707e3ef0-8471-4a48-a4ef-8c1b5db1e82f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {72a0cf32-72b2-4117-b97b-5c88a00d9ec2}, !- Handle
  Fan On Off Power Curve 150,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {707e3ef0-8471-4a48-a4ef-8c1b5db1e82f}, !- Handle
  Fan On Off Efficiency Curve 150,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b5016bcb-b8bf-4555-b0e1-eb3f712a658e}, !- Handle
  F3 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa8dc0c0-49f3-4b73-9317-55979b7e8199}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6bc20318-5b42-4f64-8308-90516bbc5b5d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aa8dc0c0-49f3-4b73-9317-55979b7e8199}, !- Handle
  Fan On Off Power Curve 151,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6bc20318-5b42-4f64-8308-90516bbc5b5d}, !- Handle
  Fan On Off Efficiency Curve 151,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {78533937-51dd-4237-99e9-1b0c253ef523}, !- Handle
  F3 S1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {43b375be-d7f3-4159-adfa-976e92861d92}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {d4c4394a-4519-4637-9ad7-947414ea97e5}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {82c520fd-0f43-4df8-8e0e-3d0a76b76a94}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {d9d0c73b-732d-443a-b039-a2278c4257e9}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {6b82c346-495e-4680-ac32-06b7206c1f74}, !- Handle
  F3 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {cbe6ab93-08fa-43f1-96d1-e3dd9c6761b7}, !- Handle
  F3 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {eb2a09e6-fccf-4e34-b0c2-64bb642c5f38}, !- Handle
  F3 S1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {78533937-51dd-4237-99e9-1b0c253ef523}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d0af3b47-1d19-4f9b-a902-8c0290122d4c}, !- Supply Air Fan Name
  {b5016bcb-b8bf-4555-b0e1-eb3f712a658e}, !- Exhaust Air Fan Name
  {cbe6ab93-08fa-43f1-96d1-e3dd9c6761b7}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a73b7af6-77b5-45e7-bdb5-a534c55ae7bf}, !- Air Inlet Node Name
  {175af68b-8bcf-4d86-973b-30e935ac09c3}; !- Air Outlet Node Name

OS:Node,
  {41cdd6ec-04b8-40cb-989c-5aaa22fcc3e9}, !- Handle
  F3 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {a8516e58-d9cd-437c-8201-1d4465b14ede}, !- Inlet Port
  {a73b7af6-77b5-45e7-bdb5-a534c55ae7bf}; !- Outlet Port

OS:Connection,
  {a8516e58-d9cd-437c-8201-1d4465b14ede}, !- Handle
  {29016476-413c-4437-8992-f725cfbda947}, !- Source Object
  2,                                      !- Outlet Port
  {41cdd6ec-04b8-40cb-989c-5aaa22fcc3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a73b7af6-77b5-45e7-bdb5-a534c55ae7bf}, !- Handle
  {41cdd6ec-04b8-40cb-989c-5aaa22fcc3e9}, !- Source Object
  3,                                      !- Outlet Port
  {eb2a09e6-fccf-4e34-b0c2-64bb642c5f38}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7f2e733c-c911-463e-8d9f-838f3fe564cf}, !- Handle
  F3 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {175af68b-8bcf-4d86-973b-30e935ac09c3}, !- Inlet Port
  {c2d4a9cf-a6c4-40b2-912c-295e3d034007}; !- Outlet Port

OS:Connection,
  {c2d4a9cf-a6c4-40b2-912c-295e3d034007}, !- Handle
  {7f2e733c-c911-463e-8d9f-838f3fe564cf}, !- Source Object
  3,                                      !- Outlet Port
  {76459032-4804-410e-a1a6-3d755dedb220}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {175af68b-8bcf-4d86-973b-30e935ac09c3}, !- Handle
  {eb2a09e6-fccf-4e34-b0c2-64bb642c5f38}, !- Source Object
  13,                                     !- Outlet Port
  {7f2e733c-c911-463e-8d9f-838f3fe564cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {43b375be-d7f3-4159-adfa-976e92861d92}, !- Handle
  F3 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {22f23578-94e8-427a-a689-994de79e06e0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {22f23578-94e8-427a-a689-994de79e06e0}, !- Handle
  Table Lookup 1 Independent Variable List 619, !- Name
  {6b82c346-495e-4680-ac32-06b7206c1f74}; !- Model Object 1

OS:Table:Lookup,
  {d4c4394a-4519-4637-9ad7-947414ea97e5}, !- Handle
  F3 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {01a29050-1203-48b6-8c0f-b15d4f3c5369}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {01a29050-1203-48b6-8c0f-b15d4f3c5369}, !- Handle
  Table Lookup 1 Independent Variable List 620, !- Name
  {6b82c346-495e-4680-ac32-06b7206c1f74}; !- Model Object 1

OS:Table:Lookup,
  {82c520fd-0f43-4df8-8e0e-3d0a76b76a94}, !- Handle
  F3 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {d84b60bc-912f-438a-83c3-79b58a8f9880}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d84b60bc-912f-438a-83c3-79b58a8f9880}, !- Handle
  Table Lookup 1 Independent Variable List 621, !- Name
  {6b82c346-495e-4680-ac32-06b7206c1f74}; !- Model Object 1

OS:Table:Lookup,
  {d9d0c73b-732d-443a-b039-a2278c4257e9}, !- Handle
  F3 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {33a35ab5-ef45-4103-b55c-83776dc0f31b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {33a35ab5-ef45-4103-b55c-83776dc0f31b}, !- Handle
  Table Lookup 1 Independent Variable List 622, !- Name
  {6b82c346-495e-4680-ac32-06b7206c1f74}; !- Model Object 1

OS:Connection,
  {143e09a0-973c-4e00-9d7f-9c3152b65aad}, !- Handle
  {d623aaa4-e65a-4c05-b3a1-bc5a53acd80b}, !- Source Object
  3,                                      !- Outlet Port
  {b11c7a82-d86e-49e8-97f6-e23d40681488}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2f895495-bad2-4379-b514-8c0b220a9fcc}, !- Handle
  {b11c7a82-d86e-49e8-97f6-e23d40681488}, !- Source Object
  7,                                      !- Outlet Port
  {b463856b-c232-4b89-9d17-60130e2c029e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8d6ad4d6-aeb7-4b18-9c00-144e3d1b9915}, !- Handle
  G S2 Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f102ce0-a268-4ede-be58-a54dd6005f4e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {38f44c05-6cca-4488-a9ad-361ebd27b183}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0f102ce0-a268-4ede-be58-a54dd6005f4e}, !- Handle
  Fan On Off Power Curve 152,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {38f44c05-6cca-4488-a9ad-361ebd27b183}, !- Handle
  Fan On Off Efficiency Curve 152,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {34dbff1c-cb56-447f-bd50-df32dbe8c6f8}, !- Handle
  G S2 Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9b31b19e-9574-4191-bcbe-6e6b108ea69b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {296c0b09-6973-40c6-96aa-3ba67f170bd3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9b31b19e-9574-4191-bcbe-6e6b108ea69b}, !- Handle
  Fan On Off Power Curve 153,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {296c0b09-6973-40c6-96aa-3ba67f170bd3}, !- Handle
  Fan On Off Efficiency Curve 153,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4474a1ef-eec2-428f-8847-365cba7d9817}, !- Handle
  G S2 Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {912b5642-8e66-45a4-9a4c-5f87916ffd97}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {ebbf51c5-f6f0-44b5-9179-d0cad73983e8}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {109dd3bb-dc84-46a8-af3e-3e62048d823c}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {321132bf-62e4-4f46-b9fd-6fe9c41049d5}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {5f5489a2-4707-4932-8851-02f3168bf2a3}, !- Handle
  G S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {13b2be9f-bf39-4b58-8568-2d2bef58e969}, !- Handle
  G S2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {885e37fb-412a-41b6-9da1-d3d923d54036}, !- Handle
  G S2 Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {4474a1ef-eec2-428f-8847-365cba7d9817}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8d6ad4d6-aeb7-4b18-9c00-144e3d1b9915}, !- Supply Air Fan Name
  {34dbff1c-cb56-447f-bd50-df32dbe8c6f8}, !- Exhaust Air Fan Name
  {13b2be9f-bf39-4b58-8568-2d2bef58e969}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {baffa3fb-0e8b-4ec4-b888-3d66a41b0c7e}, !- Air Inlet Node Name
  {e730c9c3-82a9-4775-8021-0c375a7dbb04}; !- Air Outlet Node Name

OS:Node,
  {fafa7a47-1183-4add-bb99-08529675a4bb}, !- Handle
  G S2 Apartment ZN ERV Inlet Air Node,   !- Name
  {90bf8ff2-31e1-467e-83ad-70895014cc7b}, !- Inlet Port
  {baffa3fb-0e8b-4ec4-b888-3d66a41b0c7e}; !- Outlet Port

OS:Connection,
  {90bf8ff2-31e1-467e-83ad-70895014cc7b}, !- Handle
  {8c0624f7-6d15-42d2-a781-8aaf3a309461}, !- Source Object
  2,                                      !- Outlet Port
  {fafa7a47-1183-4add-bb99-08529675a4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baffa3fb-0e8b-4ec4-b888-3d66a41b0c7e}, !- Handle
  {fafa7a47-1183-4add-bb99-08529675a4bb}, !- Source Object
  3,                                      !- Outlet Port
  {885e37fb-412a-41b6-9da1-d3d923d54036}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a6cb6aac-22a7-4c62-b718-99f4d3e6b79c}, !- Handle
  G S2 Apartment ZN ERV Outlet Air Node,  !- Name
  {e730c9c3-82a9-4775-8021-0c375a7dbb04}, !- Inlet Port
  {2d3240d9-a063-43fb-89c0-6ab06fa69e1c}; !- Outlet Port

OS:Connection,
  {2d3240d9-a063-43fb-89c0-6ab06fa69e1c}, !- Handle
  {a6cb6aac-22a7-4c62-b718-99f4d3e6b79c}, !- Source Object
  3,                                      !- Outlet Port
  {f75b7041-fbb6-44ad-a935-0c7b529e5840}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e730c9c3-82a9-4775-8021-0c375a7dbb04}, !- Handle
  {885e37fb-412a-41b6-9da1-d3d923d54036}, !- Source Object
  13,                                     !- Outlet Port
  {a6cb6aac-22a7-4c62-b718-99f4d3e6b79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {912b5642-8e66-45a4-9a4c-5f87916ffd97}, !- Handle
  G S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {c4a2b748-c912-4fa6-836e-ce438f346f0a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c4a2b748-c912-4fa6-836e-ce438f346f0a}, !- Handle
  Table Lookup 1 Independent Variable List 627, !- Name
  {5f5489a2-4707-4932-8851-02f3168bf2a3}; !- Model Object 1

OS:Table:Lookup,
  {ebbf51c5-f6f0-44b5-9179-d0cad73983e8}, !- Handle
  G S2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {0e5bda11-247a-4569-b301-2ca99321cf08}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0e5bda11-247a-4569-b301-2ca99321cf08}, !- Handle
  Table Lookup 1 Independent Variable List 628, !- Name
  {5f5489a2-4707-4932-8851-02f3168bf2a3}; !- Model Object 1

OS:Table:Lookup,
  {109dd3bb-dc84-46a8-af3e-3e62048d823c}, !- Handle
  G S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {0749fa17-7f8b-4244-80f7-72fe57c5290d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0749fa17-7f8b-4244-80f7-72fe57c5290d}, !- Handle
  Table Lookup 1 Independent Variable List 629, !- Name
  {5f5489a2-4707-4932-8851-02f3168bf2a3}; !- Model Object 1

OS:Table:Lookup,
  {321132bf-62e4-4f46-b9fd-6fe9c41049d5}, !- Handle
  G S2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {46814b0e-ce88-4971-97e4-a8a4f3132420}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {46814b0e-ce88-4971-97e4-a8a4f3132420}, !- Handle
  Table Lookup 1 Independent Variable List 630, !- Name
  {5f5489a2-4707-4932-8851-02f3168bf2a3}; !- Model Object 1

OS:Connection,
  {01e8ff09-1707-4424-be94-1daef54ad5a8}, !- Handle
  {0ab9c372-5d06-4a9e-8a66-b092f1cf7878}, !- Source Object
  3,                                      !- Outlet Port
  {edff4434-8d1d-485e-a7c8-314fdc7e6b32}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6cd56171-c24c-4086-922a-7c75959de472}, !- Handle
  {edff4434-8d1d-485e-a7c8-314fdc7e6b32}, !- Source Object
  7,                                      !- Outlet Port
  {ff4ec431-450f-49ca-b837-f1dae3d3d3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {291839f6-a957-460d-bf6e-92746b0bdf39}, !- Handle
  F3 NE Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f9e1996-3d80-4d47-8439-c37dcc882e1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {683e55cb-fe66-41f6-bdbf-9657a05b75f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f9e1996-3d80-4d47-8439-c37dcc882e1b}, !- Handle
  Fan On Off Power Curve 154,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {683e55cb-fe66-41f6-bdbf-9657a05b75f2}, !- Handle
  Fan On Off Efficiency Curve 154,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {637104cb-991e-4b12-8e5b-fe5d1c0fb40d}, !- Handle
  F3 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6f2273d-805e-4669-8bea-a8b118603e24}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e034f145-44b3-40fa-91e1-34906083df66}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a6f2273d-805e-4669-8bea-a8b118603e24}, !- Handle
  Fan On Off Power Curve 155,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e034f145-44b3-40fa-91e1-34906083df66}, !- Handle
  Fan On Off Efficiency Curve 155,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {51104039-2b21-4aef-bd3f-3bd036baebd4}, !- Handle
  F3 NE Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {4c026656-1845-4751-a3f5-043d9579ba5d}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {eb91ddda-eb07-4474-b776-61bd47070bf5}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {ef93ccc7-102f-46a9-80f5-83b2295afc0c}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {114bcba5-a905-4f42-a214-cb5634a9d24f}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {2e4d871c-90bb-483a-a05b-eb4b1ba7bdef}, !- Handle
  F3 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {040af3d4-9471-40c5-b29f-7f51625e7631}, !- Handle
  F3 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {08c77e53-19ed-4517-9b3e-0712e1ab7b34}, !- Handle
  F3 NE Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {51104039-2b21-4aef-bd3f-3bd036baebd4}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {291839f6-a957-460d-bf6e-92746b0bdf39}, !- Supply Air Fan Name
  {637104cb-991e-4b12-8e5b-fe5d1c0fb40d}, !- Exhaust Air Fan Name
  {040af3d4-9471-40c5-b29f-7f51625e7631}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {fb23b094-3411-4590-9316-9845bdd7d8f7}, !- Air Inlet Node Name
  {b98bd418-44e1-49ff-b05f-fcf237ee2e81}; !- Air Outlet Node Name

OS:Node,
  {5cf9e63e-1fc9-44cf-89db-858f87aacf44}, !- Handle
  F3 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {4e3dcc88-c36a-4778-a89e-ebe83dacf378}, !- Inlet Port
  {fb23b094-3411-4590-9316-9845bdd7d8f7}; !- Outlet Port

OS:Connection,
  {4e3dcc88-c36a-4778-a89e-ebe83dacf378}, !- Handle
  {3a7bd026-1ada-4c7a-9064-39628ffc3c6d}, !- Source Object
  2,                                      !- Outlet Port
  {5cf9e63e-1fc9-44cf-89db-858f87aacf44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb23b094-3411-4590-9316-9845bdd7d8f7}, !- Handle
  {5cf9e63e-1fc9-44cf-89db-858f87aacf44}, !- Source Object
  3,                                      !- Outlet Port
  {08c77e53-19ed-4517-9b3e-0712e1ab7b34}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ac31da14-0041-4617-8d01-fc396522531d}, !- Handle
  F3 NE Apartment ZN ERV Outlet Air Node, !- Name
  {b98bd418-44e1-49ff-b05f-fcf237ee2e81}, !- Inlet Port
  {3bce751f-e51d-497d-9a1f-67350bbdc610}; !- Outlet Port

OS:Connection,
  {3bce751f-e51d-497d-9a1f-67350bbdc610}, !- Handle
  {ac31da14-0041-4617-8d01-fc396522531d}, !- Source Object
  3,                                      !- Outlet Port
  {e05e9d5b-e720-475d-8386-9944b14fe800}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b98bd418-44e1-49ff-b05f-fcf237ee2e81}, !- Handle
  {08c77e53-19ed-4517-9b3e-0712e1ab7b34}, !- Source Object
  13,                                     !- Outlet Port
  {ac31da14-0041-4617-8d01-fc396522531d}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {4c026656-1845-4751-a3f5-043d9579ba5d}, !- Handle
  F3 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {565d88fa-a584-41d9-b199-8be354488408}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {565d88fa-a584-41d9-b199-8be354488408}, !- Handle
  Table Lookup 1 Independent Variable List 635, !- Name
  {2e4d871c-90bb-483a-a05b-eb4b1ba7bdef}; !- Model Object 1

OS:Table:Lookup,
  {eb91ddda-eb07-4474-b776-61bd47070bf5}, !- Handle
  F3 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {74431937-b094-4438-acc8-f66e448b0c97}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {74431937-b094-4438-acc8-f66e448b0c97}, !- Handle
  Table Lookup 1 Independent Variable List 636, !- Name
  {2e4d871c-90bb-483a-a05b-eb4b1ba7bdef}; !- Model Object 1

OS:Table:Lookup,
  {ef93ccc7-102f-46a9-80f5-83b2295afc0c}, !- Handle
  F3 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {9eb49f66-f06f-4e03-bd53-f754988e945f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9eb49f66-f06f-4e03-bd53-f754988e945f}, !- Handle
  Table Lookup 1 Independent Variable List 637, !- Name
  {2e4d871c-90bb-483a-a05b-eb4b1ba7bdef}; !- Model Object 1

OS:Table:Lookup,
  {114bcba5-a905-4f42-a214-cb5634a9d24f}, !- Handle
  F3 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {9500605b-a9a1-465f-8e76-c51140b9b0d9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9500605b-a9a1-465f-8e76-c51140b9b0d9}, !- Handle
  Table Lookup 1 Independent Variable List 638, !- Name
  {2e4d871c-90bb-483a-a05b-eb4b1ba7bdef}; !- Model Object 1

OS:Connection,
  {e35bfad7-397a-488f-8798-38dac74aa8fb}, !- Handle
  {c084cb05-50e8-4caf-bc0e-ffbd07102f34}, !- Source Object
  3,                                      !- Outlet Port
  {fa18e185-e046-467f-9087-2ed6027b1869}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9c96689a-03f4-46d2-abd0-df3564d270c8}, !- Handle
  {fa18e185-e046-467f-9087-2ed6027b1869}, !- Source Object
  7,                                      !- Outlet Port
  {1e0bf37b-a2a0-48e7-88a9-f92a543653c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9e3f1245-4201-4b16-822e-648e55ec323e}, !- Handle
  F2 NW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40d4aa5f-bab9-4273-b9f6-a7f4a6e3d497}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {161d5db7-d179-481e-867d-68bd7300e681}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {40d4aa5f-bab9-4273-b9f6-a7f4a6e3d497}, !- Handle
  Fan On Off Power Curve 156,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {161d5db7-d179-481e-867d-68bd7300e681}, !- Handle
  Fan On Off Efficiency Curve 156,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {073a27d4-1303-423a-a500-db944751711c}, !- Handle
  F2 NW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {093df81f-a7d5-41ed-ab75-8811059ee098}, !- Air Inlet Node Name
  {a595454f-b527-4eb8-9496-cddc62cb7608}, !- Air Outlet Node Name
  {9e3f1245-4201-4b16-822e-648e55ec323e}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {8687ae70-bdf4-4348-82c5-7c9254525dc7}, !- Handle
  F2 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {21baa194-fe85-41f2-9b26-5c91c9236dd1}, !- Inlet Port
  {093df81f-a7d5-41ed-ab75-8811059ee098}; !- Outlet Port

OS:Connection,
  {21baa194-fe85-41f2-9b26-5c91c9236dd1}, !- Handle
  {d6a75253-c0c4-484d-b87e-fcd0945560b8}, !- Source Object
  2,                                      !- Outlet Port
  {8687ae70-bdf4-4348-82c5-7c9254525dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {093df81f-a7d5-41ed-ab75-8811059ee098}, !- Handle
  {8687ae70-bdf4-4348-82c5-7c9254525dc7}, !- Source Object
  3,                                      !- Outlet Port
  {073a27d4-1303-423a-a500-db944751711c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b9337324-08d2-4f6e-92dc-fadf6191ea50}, !- Handle
  F2 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {a595454f-b527-4eb8-9496-cddc62cb7608}, !- Inlet Port
  {6d08b7e4-da53-442a-bc76-90d853cb6044}; !- Outlet Port

OS:Connection,
  {6d08b7e4-da53-442a-bc76-90d853cb6044}, !- Handle
  {b9337324-08d2-4f6e-92dc-fadf6191ea50}, !- Source Object
  3,                                      !- Outlet Port
  {0d06df76-e13d-4dc9-b064-5a7c711cf918}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a595454f-b527-4eb8-9496-cddc62cb7608}, !- Handle
  {073a27d4-1303-423a-a500-db944751711c}, !- Source Object
  10,                                     !- Outlet Port
  {b9337324-08d2-4f6e-92dc-fadf6191ea50}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d68c3d3f-90b1-43f3-8de7-5eedc48ba621}, !- Handle
  F2 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {56f00cee-c0ab-4273-8c44-7fffbbbd45c5}, !- Handle
  T N2 Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {58461eaf-1f03-4a20-80ce-22fbf4b7f204}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8013385b-921b-4d8d-b3e6-852344bb209a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {58461eaf-1f03-4a20-80ce-22fbf4b7f204}, !- Handle
  Fan On Off Power Curve 157,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8013385b-921b-4d8d-b3e6-852344bb209a}, !- Handle
  Fan On Off Efficiency Curve 157,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {8e965821-c253-4954-b16b-06400de0627a}, !- Handle
  T N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5f73cb76-ff60-482e-a521-41f0690ffc55}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {defa233a-a741-4f39-b4eb-91f8d7c5ea8e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5f73cb76-ff60-482e-a521-41f0690ffc55}, !- Handle
  Fan On Off Power Curve 158,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {defa233a-a741-4f39-b4eb-91f8d7c5ea8e}, !- Handle
  Fan On Off Efficiency Curve 158,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
