  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a47b0a47-a228-4bb8-97cd-01e3474d0dd8}, !- Handle
  T N2 Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {96adf800-23d6-4404-9965-a8490fcb054c}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {f1529d9f-09a6-40b1-bb85-af12f8daafa8}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a26075ee-1be4-462d-9c1e-98fe158e606e}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {0c73e1ba-ed5a-496c-801c-a632e30f5753}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {b4086ae0-555b-486e-905d-45dd77f04fff}, !- Handle
  T N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {42368402-8377-4de5-b040-eeb03a01378a}, !- Handle
  T N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d883618f-5c40-464b-a105-131b50761947}, !- Handle
  T N2 Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {a47b0a47-a228-4bb8-97cd-01e3474d0dd8}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {56f00cee-c0ab-4273-8c44-7fffbbbd45c5}, !- Supply Air Fan Name
  {8e965821-c253-4954-b16b-06400de0627a}, !- Exhaust Air Fan Name
  {42368402-8377-4de5-b040-eeb03a01378a}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {445b95c4-2cc7-40a2-9f5d-2931976dc7f1}, !- Air Inlet Node Name
  {d963418f-f0c0-4307-8895-98ba4057c696}; !- Air Outlet Node Name

OS:Node,
  {90d6e863-fa44-4077-b37b-28dc724e6560}, !- Handle
  T N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {52532100-0697-40b8-87a4-35e4e0c9a9bf}, !- Inlet Port
  {445b95c4-2cc7-40a2-9f5d-2931976dc7f1}; !- Outlet Port

OS:Connection,
  {52532100-0697-40b8-87a4-35e4e0c9a9bf}, !- Handle
  {9f395591-a47d-4c8d-ac98-8463416639d1}, !- Source Object
  2,                                      !- Outlet Port
  {90d6e863-fa44-4077-b37b-28dc724e6560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445b95c4-2cc7-40a2-9f5d-2931976dc7f1}, !- Handle
  {90d6e863-fa44-4077-b37b-28dc724e6560}, !- Source Object
  3,                                      !- Outlet Port
  {d883618f-5c40-464b-a105-131b50761947}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {47702344-09dd-4bfb-9f88-e22a50d6dc29}, !- Handle
  T N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {d963418f-f0c0-4307-8895-98ba4057c696}, !- Inlet Port
  {6a1f1c1d-1a1b-4f29-ab64-333e4af450f1}; !- Outlet Port

OS:Connection,
  {6a1f1c1d-1a1b-4f29-ab64-333e4af450f1}, !- Handle
  {47702344-09dd-4bfb-9f88-e22a50d6dc29}, !- Source Object
  3,                                      !- Outlet Port
  {7679edf5-fdf6-437d-a08f-89a0aac3b5f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d963418f-f0c0-4307-8895-98ba4057c696}, !- Handle
  {d883618f-5c40-464b-a105-131b50761947}, !- Source Object
  13,                                     !- Outlet Port
  {47702344-09dd-4bfb-9f88-e22a50d6dc29}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {96adf800-23d6-4404-9965-a8490fcb054c}, !- Handle
  T N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {3f8b6aae-b667-4987-ba4f-875039fed82b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3f8b6aae-b667-4987-ba4f-875039fed82b}, !- Handle
  Table Lookup 1 Independent Variable List 643, !- Name
  {b4086ae0-555b-486e-905d-45dd77f04fff}; !- Model Object 1

OS:Table:Lookup,
  {f1529d9f-09a6-40b1-bb85-af12f8daafa8}, !- Handle
  T N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {897b2df6-dbfc-490f-b3ff-9649f3da9633}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {897b2df6-dbfc-490f-b3ff-9649f3da9633}, !- Handle
  Table Lookup 1 Independent Variable List 644, !- Name
  {b4086ae0-555b-486e-905d-45dd77f04fff}; !- Model Object 1

OS:Table:Lookup,
  {a26075ee-1be4-462d-9c1e-98fe158e606e}, !- Handle
  T N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {0fc41005-c1a8-4dd9-9272-6b579eafdb9a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0fc41005-c1a8-4dd9-9272-6b579eafdb9a}, !- Handle
  Table Lookup 1 Independent Variable List 645, !- Name
  {b4086ae0-555b-486e-905d-45dd77f04fff}; !- Model Object 1

OS:Table:Lookup,
  {0c73e1ba-ed5a-496c-801c-a632e30f5753}, !- Handle
  T N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {9a3c3313-3d29-4894-bd00-3a002fce8fd7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9a3c3313-3d29-4894-bd00-3a002fce8fd7}, !- Handle
  Table Lookup 1 Independent Variable List 646, !- Name
  {b4086ae0-555b-486e-905d-45dd77f04fff}; !- Model Object 1

OS:Connection,
  {1ca04850-706b-4319-a5f2-660763b9435d}, !- Handle
  {e76bd156-421d-47b7-85ee-2d06725b2db3}, !- Source Object
  3,                                      !- Outlet Port
  {b30545bc-cc07-4dac-9212-9b0efe73ff78}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5ee2dd68-2f43-4816-8c96-418867cf1c47}, !- Handle
  {b30545bc-cc07-4dac-9212-9b0efe73ff78}, !- Source Object
  7,                                      !- Outlet Port
  {74f0acd9-e98e-4857-8437-2a770cd24bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b6b08147-998e-481b-b2de-21c8428f7f28}, !- Handle
  M NW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc349ec7-e3f5-4a83-9e75-8ee7f613139b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce6f7a3f-6565-4875-a264-414ea8518ade}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fc349ec7-e3f5-4a83-9e75-8ee7f613139b}, !- Handle
  Fan On Off Power Curve 159,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce6f7a3f-6565-4875-a264-414ea8518ade}, !- Handle
  Fan On Off Efficiency Curve 159,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {5044fe67-367b-4628-a218-eb188ac482c9}, !- Handle
  M NW Apartment ZN Unit Ventilator,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {2d92db03-5d6f-4547-a0d9-9ea95641eeb2}, !- Air Inlet Node Name
  {1dc21819-d257-4e8f-a23f-3ab2d4e32c13}, !- Air Outlet Node Name
  {b6b08147-998e-481b-b2de-21c8428f7f28}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {7131c51f-2bdf-4e31-9a74-3e425aef2ec6}, !- Handle
  M NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {511c991c-7c8d-449f-908b-ced891bfbeb3}, !- Inlet Port
  {2d92db03-5d6f-4547-a0d9-9ea95641eeb2}; !- Outlet Port

OS:Connection,
  {511c991c-7c8d-449f-908b-ced891bfbeb3}, !- Handle
  {599bcfaf-7e4a-4db4-b5f2-43c814caac3b}, !- Source Object
  2,                                      !- Outlet Port
  {7131c51f-2bdf-4e31-9a74-3e425aef2ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d92db03-5d6f-4547-a0d9-9ea95641eeb2}, !- Handle
  {7131c51f-2bdf-4e31-9a74-3e425aef2ec6}, !- Source Object
  3,                                      !- Outlet Port
  {5044fe67-367b-4628-a218-eb188ac482c9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8c0574ac-1edb-49d3-bc2e-2e655e2d14c6}, !- Handle
  M NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {1dc21819-d257-4e8f-a23f-3ab2d4e32c13}, !- Inlet Port
  {d77dbffb-131f-433c-8746-bf92f9051b80}; !- Outlet Port

OS:Connection,
  {d77dbffb-131f-433c-8746-bf92f9051b80}, !- Handle
  {8c0574ac-1edb-49d3-bc2e-2e655e2d14c6}, !- Source Object
  3,                                      !- Outlet Port
  {45abd094-94e6-4eed-a851-cd67f4c11517}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dc21819-d257-4e8f-a23f-3ab2d4e32c13}, !- Handle
  {5044fe67-367b-4628-a218-eb188ac482c9}, !- Source Object
  10,                                     !- Outlet Port
  {8c0574ac-1edb-49d3-bc2e-2e655e2d14c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7e93652d-5db5-4f6e-bdd1-241b35bb6d30}, !- Handle
  M NW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {20063d7e-7fe2-4ffc-9e7e-a99bad11a085}, !- Handle
  F4 NW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {253171ad-4269-4dc4-8410-43f97ca5c00c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a368bfe7-91ff-4f3f-a524-708cbfb6f5c0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {253171ad-4269-4dc4-8410-43f97ca5c00c}, !- Handle
  Fan On Off Power Curve 160,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a368bfe7-91ff-4f3f-a524-708cbfb6f5c0}, !- Handle
  Fan On Off Efficiency Curve 160,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {b17506a7-ff7a-4d3e-bdd7-66d7f8dba3b2}, !- Handle
  F4 NW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {ca8baefc-a008-4676-b535-d5084c4bfccb}, !- Air Inlet Node Name
  {6725fbb9-c91e-41c2-8344-93aafd306cb0}, !- Air Outlet Node Name
  {20063d7e-7fe2-4ffc-9e7e-a99bad11a085}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {5c1c5185-1414-4727-b0a5-b48168adfa3f}, !- Handle
  F4 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {3838ff59-e882-4c15-b616-1eb7dbac0d6b}, !- Inlet Port
  {ca8baefc-a008-4676-b535-d5084c4bfccb}; !- Outlet Port

OS:Connection,
  {3838ff59-e882-4c15-b616-1eb7dbac0d6b}, !- Handle
  {ec07ad01-6a8f-4d61-87d5-f7dcc7404b07}, !- Source Object
  2,                                      !- Outlet Port
  {5c1c5185-1414-4727-b0a5-b48168adfa3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8baefc-a008-4676-b535-d5084c4bfccb}, !- Handle
  {5c1c5185-1414-4727-b0a5-b48168adfa3f}, !- Source Object
  3,                                      !- Outlet Port
  {b17506a7-ff7a-4d3e-bdd7-66d7f8dba3b2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {da39e021-2cfb-4e3f-9691-9ba36165b3f2}, !- Handle
  F4 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {6725fbb9-c91e-41c2-8344-93aafd306cb0}, !- Inlet Port
  {9ee5fc39-7a52-4fc5-b291-45b9ef978cd0}; !- Outlet Port

OS:Connection,
  {9ee5fc39-7a52-4fc5-b291-45b9ef978cd0}, !- Handle
  {da39e021-2cfb-4e3f-9691-9ba36165b3f2}, !- Source Object
  3,                                      !- Outlet Port
  {147fbecc-2ec1-4033-a31b-5d92d5fff6b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6725fbb9-c91e-41c2-8344-93aafd306cb0}, !- Handle
  {b17506a7-ff7a-4d3e-bdd7-66d7f8dba3b2}, !- Source Object
  10,                                     !- Outlet Port
  {da39e021-2cfb-4e3f-9691-9ba36165b3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {99f50944-c6b1-4bb3-bb34-e1be0c89ad67}, !- Handle
  F4 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {2adb37f1-2776-4998-96ee-7c3b7766476a}, !- Handle
  F7 S2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1a1de293-41be-4718-83f8-919eafc269f1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {27a54b6f-a50b-4002-ac75-a32995859e8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1a1de293-41be-4718-83f8-919eafc269f1}, !- Handle
  Fan On Off Power Curve 161,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27a54b6f-a50b-4002-ac75-a32995859e8d}, !- Handle
  Fan On Off Efficiency Curve 161,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b88330e8-0504-4315-8274-31f88065db89}, !- Handle
  F7 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04267c80-5d95-4c1b-95b1-68dca10beebf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d3912531-8ec1-4408-bf83-7e7790c93f43}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {04267c80-5d95-4c1b-95b1-68dca10beebf}, !- Handle
  Fan On Off Power Curve 162,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d3912531-8ec1-4408-bf83-7e7790c93f43}, !- Handle
  Fan On Off Efficiency Curve 162,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fcdb6c94-e762-4ee4-959c-5e8a8ea35c10}, !- Handle
  F7 S2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {af4b7744-091e-424f-9812-df41dd5730cd}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {b94c6f0c-59d8-4172-b108-21ec74728f13}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {e4508a80-c973-466c-a2a6-f95d0dcb7e10}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {17576032-2d6b-4fc3-bc05-eeb4781d2406}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {b5ecd837-1093-49fc-b7e7-989b4a8a21c3}, !- Handle
  F7 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {07aaa0c5-5342-4dfa-8c15-e7c1a557e10a}, !- Handle
  F7 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {dfdd59a9-a07a-4956-862b-6b6fe93c6943}, !- Handle
  F7 S2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {fcdb6c94-e762-4ee4-959c-5e8a8ea35c10}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {2adb37f1-2776-4998-96ee-7c3b7766476a}, !- Supply Air Fan Name
  {b88330e8-0504-4315-8274-31f88065db89}, !- Exhaust Air Fan Name
  {07aaa0c5-5342-4dfa-8c15-e7c1a557e10a}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {1ff22871-b755-4fe5-bcdd-c06769980287}, !- Air Inlet Node Name
  {c6615abc-c98d-4afa-8eff-8e2ab975691e}; !- Air Outlet Node Name

OS:Node,
  {06a684d2-2e2e-4ad9-8405-a8ccf8873311}, !- Handle
  F7 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {88d45e7e-c703-4ceb-8b6d-5ad2f94157e8}, !- Inlet Port
  {1ff22871-b755-4fe5-bcdd-c06769980287}; !- Outlet Port

OS:Connection,
  {88d45e7e-c703-4ceb-8b6d-5ad2f94157e8}, !- Handle
  {e4cc8b2f-ab9b-424e-bde2-3057e2c3c46d}, !- Source Object
  2,                                      !- Outlet Port
  {06a684d2-2e2e-4ad9-8405-a8ccf8873311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ff22871-b755-4fe5-bcdd-c06769980287}, !- Handle
  {06a684d2-2e2e-4ad9-8405-a8ccf8873311}, !- Source Object
  3,                                      !- Outlet Port
  {dfdd59a9-a07a-4956-862b-6b6fe93c6943}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c030a9f0-0754-486f-8dd6-b636b277e49f}, !- Handle
  F7 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {c6615abc-c98d-4afa-8eff-8e2ab975691e}, !- Inlet Port
  {fa3e2bc4-5d70-4053-8f52-629afa5d2f39}; !- Outlet Port

OS:Connection,
  {fa3e2bc4-5d70-4053-8f52-629afa5d2f39}, !- Handle
  {c030a9f0-0754-486f-8dd6-b636b277e49f}, !- Source Object
  3,                                      !- Outlet Port
  {7dd4858f-c1ce-4860-8ccf-87857eae7fc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6615abc-c98d-4afa-8eff-8e2ab975691e}, !- Handle
  {dfdd59a9-a07a-4956-862b-6b6fe93c6943}, !- Source Object
  13,                                     !- Outlet Port
  {c030a9f0-0754-486f-8dd6-b636b277e49f}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {af4b7744-091e-424f-9812-df41dd5730cd}, !- Handle
  F7 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {1c7c53f0-0cb4-4a95-856f-a9318a828e4f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1c7c53f0-0cb4-4a95-856f-a9318a828e4f}, !- Handle
  Table Lookup 1 Independent Variable List 651, !- Name
  {b5ecd837-1093-49fc-b7e7-989b4a8a21c3}; !- Model Object 1

OS:Table:Lookup,
  {b94c6f0c-59d8-4172-b108-21ec74728f13}, !- Handle
  F7 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {7ec202c2-1c5d-4b98-9e64-fbc6021ea45b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7ec202c2-1c5d-4b98-9e64-fbc6021ea45b}, !- Handle
  Table Lookup 1 Independent Variable List 652, !- Name
  {b5ecd837-1093-49fc-b7e7-989b4a8a21c3}; !- Model Object 1

OS:Table:Lookup,
  {e4508a80-c973-466c-a2a6-f95d0dcb7e10}, !- Handle
  F7 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {dc38e152-c35f-4045-b35d-d4a0e28667dc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dc38e152-c35f-4045-b35d-d4a0e28667dc}, !- Handle
  Table Lookup 1 Independent Variable List 653, !- Name
  {b5ecd837-1093-49fc-b7e7-989b4a8a21c3}; !- Model Object 1

OS:Table:Lookup,
  {17576032-2d6b-4fc3-bc05-eeb4781d2406}, !- Handle
  F7 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {c4be86ec-4a5e-4e77-9003-af4a3c9e774f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c4be86ec-4a5e-4e77-9003-af4a3c9e774f}, !- Handle
  Table Lookup 1 Independent Variable List 654, !- Name
  {b5ecd837-1093-49fc-b7e7-989b4a8a21c3}; !- Model Object 1

OS:Connection,
  {e2b94f0c-7269-442a-b6aa-58e158849674}, !- Handle
  {d4a638a4-2777-4c94-bf31-47c9b1e2312a}, !- Source Object
  3,                                      !- Outlet Port
  {a02aa5f5-143e-4826-8318-40ac67a37a57}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {37acc90d-94b4-4772-9d65-dff125763123}, !- Handle
  {a02aa5f5-143e-4826-8318-40ac67a37a57}, !- Source Object
  7,                                      !- Outlet Port
  {1a28cee8-0edf-494b-85c6-628a6036b38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {aa4e0298-7b79-416d-a43b-31399531bcd0}, !- Handle
  F2 SW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0202235b-525c-48ea-a950-b6501a068c75}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c30a10cd-1a43-4998-9bcf-4d61f1a3c908}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0202235b-525c-48ea-a950-b6501a068c75}, !- Handle
  Fan On Off Power Curve 163,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c30a10cd-1a43-4998-9bcf-4d61f1a3c908}, !- Handle
  Fan On Off Efficiency Curve 163,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {dff56d8c-ee8b-42ef-80e4-3fc7ee45fd5a}, !- Handle
  F2 SW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {9fa9a20d-1422-4e33-8ee1-a5f58474e52e}, !- Air Inlet Node Name
  {12ccef6b-8f4d-4546-bd2b-1c823c65c78a}, !- Air Outlet Node Name
  {aa4e0298-7b79-416d-a43b-31399531bcd0}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {ce532290-e182-42f7-88cc-bc3247edebda}, !- Handle
  F2 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {ffca3809-0ebb-4068-8375-c9367be0b47d}, !- Inlet Port
  {9fa9a20d-1422-4e33-8ee1-a5f58474e52e}; !- Outlet Port

OS:Connection,
  {ffca3809-0ebb-4068-8375-c9367be0b47d}, !- Handle
  {5e4f4ff0-543f-47b3-abd1-28985aa9303b}, !- Source Object
  2,                                      !- Outlet Port
  {ce532290-e182-42f7-88cc-bc3247edebda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa9a20d-1422-4e33-8ee1-a5f58474e52e}, !- Handle
  {ce532290-e182-42f7-88cc-bc3247edebda}, !- Source Object
  3,                                      !- Outlet Port
  {dff56d8c-ee8b-42ef-80e4-3fc7ee45fd5a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ee10b9fd-74e0-4278-9ce6-c1b487e51008}, !- Handle
  F2 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {12ccef6b-8f4d-4546-bd2b-1c823c65c78a}, !- Inlet Port
  {9c488780-4078-4f93-9755-839923692bb7}; !- Outlet Port

OS:Connection,
  {9c488780-4078-4f93-9755-839923692bb7}, !- Handle
  {ee10b9fd-74e0-4278-9ce6-c1b487e51008}, !- Source Object
  3,                                      !- Outlet Port
  {dcafcba6-d875-4674-9b9e-5e681047b017}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12ccef6b-8f4d-4546-bd2b-1c823c65c78a}, !- Handle
  {dff56d8c-ee8b-42ef-80e4-3fc7ee45fd5a}, !- Source Object
  10,                                     !- Outlet Port
  {ee10b9fd-74e0-4278-9ce6-c1b487e51008}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {caa80fba-2921-42ab-9669-72f721de480f}, !- Handle
  F2 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {31863f67-de34-41a0-a814-2c6dcebea8c0}, !- Handle
  F4 NE Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {511bb8af-d836-463e-9b4f-97312558cf0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {63d43eba-99b2-4c29-8df1-290046aba461}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {511bb8af-d836-463e-9b4f-97312558cf0b}, !- Handle
  Fan On Off Power Curve 164,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {63d43eba-99b2-4c29-8df1-290046aba461}, !- Handle
  Fan On Off Efficiency Curve 164,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b4629743-00b3-4739-b26f-8f2ad7817045}, !- Handle
  F4 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a4139ae5-9eb2-4557-907a-f0b652a7b2de}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fae4b5e9-071b-47b0-98ce-6d9fa4ec8f05}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a4139ae5-9eb2-4557-907a-f0b652a7b2de}, !- Handle
  Fan On Off Power Curve 165,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fae4b5e9-071b-47b0-98ce-6d9fa4ec8f05}, !- Handle
  Fan On Off Efficiency Curve 165,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {800ca16e-3475-43c8-bffd-6de91ce396d6}, !- Handle
  F4 NE Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {70460cdf-149b-4ed8-8b60-446ab4456ca4}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {9113f37a-d7ad-49e8-b6b7-31c403beaf66}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {7099f492-d1a2-4937-bd7e-fe672a66f31e}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9a99f928-4a69-4649-8e12-17fd044a419a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {8c9bae22-f17e-4ef9-b14f-5cff1c70e4e1}, !- Handle
  F4 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {ef5f0915-2a35-41f0-af0d-bcdcbe680b9b}, !- Handle
  F4 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {379a0028-efb3-410d-9a41-f8f0cc5bb93f}, !- Handle
  F4 NE Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {800ca16e-3475-43c8-bffd-6de91ce396d6}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {31863f67-de34-41a0-a814-2c6dcebea8c0}, !- Supply Air Fan Name
  {b4629743-00b3-4739-b26f-8f2ad7817045}, !- Exhaust Air Fan Name
  {ef5f0915-2a35-41f0-af0d-bcdcbe680b9b}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {673ad333-4a7a-43b5-be9d-021a1d3086ab}, !- Air Inlet Node Name
  {c8118d56-e194-48c1-9a46-e03149e17da3}; !- Air Outlet Node Name

OS:Node,
  {93a56e67-2f2a-4303-927f-9763b2e19708}, !- Handle
  F4 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {516c54ab-1c56-48aa-b981-9ffc9adad56b}, !- Inlet Port
  {673ad333-4a7a-43b5-be9d-021a1d3086ab}; !- Outlet Port

OS:Connection,
  {516c54ab-1c56-48aa-b981-9ffc9adad56b}, !- Handle
  {8042f33f-6cef-4982-b02e-3c9fd4ee3511}, !- Source Object
  2,                                      !- Outlet Port
  {93a56e67-2f2a-4303-927f-9763b2e19708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673ad333-4a7a-43b5-be9d-021a1d3086ab}, !- Handle
  {93a56e67-2f2a-4303-927f-9763b2e19708}, !- Source Object
  3,                                      !- Outlet Port
  {379a0028-efb3-410d-9a41-f8f0cc5bb93f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dbcf12dd-eed5-4540-88c2-306eba8917d1}, !- Handle
  F4 NE Apartment ZN ERV Outlet Air Node, !- Name
  {c8118d56-e194-48c1-9a46-e03149e17da3}, !- Inlet Port
  {19ac78db-d04b-4db2-a3a9-fd0d98a8c746}; !- Outlet Port

OS:Connection,
  {19ac78db-d04b-4db2-a3a9-fd0d98a8c746}, !- Handle
  {dbcf12dd-eed5-4540-88c2-306eba8917d1}, !- Source Object
  3,                                      !- Outlet Port
  {4b20d0c9-babe-4aa9-8ef8-a0aba6ba6799}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8118d56-e194-48c1-9a46-e03149e17da3}, !- Handle
  {379a0028-efb3-410d-9a41-f8f0cc5bb93f}, !- Source Object
  13,                                     !- Outlet Port
  {dbcf12dd-eed5-4540-88c2-306eba8917d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {70460cdf-149b-4ed8-8b60-446ab4456ca4}, !- Handle
  F4 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {15d0dabb-0e28-4bde-aa14-ce7013064832}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {15d0dabb-0e28-4bde-aa14-ce7013064832}, !- Handle
  Table Lookup 1 Independent Variable List 659, !- Name
  {8c9bae22-f17e-4ef9-b14f-5cff1c70e4e1}; !- Model Object 1

OS:Table:Lookup,
  {9113f37a-d7ad-49e8-b6b7-31c403beaf66}, !- Handle
  F4 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {7ecb63fd-77fc-4825-86f3-6338e17b2274}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7ecb63fd-77fc-4825-86f3-6338e17b2274}, !- Handle
  Table Lookup 1 Independent Variable List 660, !- Name
  {8c9bae22-f17e-4ef9-b14f-5cff1c70e4e1}; !- Model Object 1

OS:Table:Lookup,
  {7099f492-d1a2-4937-bd7e-fe672a66f31e}, !- Handle
  F4 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {96d6a9bc-2cff-4fc7-b1ff-e69e9f8fda92}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {96d6a9bc-2cff-4fc7-b1ff-e69e9f8fda92}, !- Handle
  Table Lookup 1 Independent Variable List 661, !- Name
  {8c9bae22-f17e-4ef9-b14f-5cff1c70e4e1}; !- Model Object 1

OS:Table:Lookup,
  {9a99f928-4a69-4649-8e12-17fd044a419a}, !- Handle
  F4 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {02deac86-ee08-41a1-89e9-f9917db24a34}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {02deac86-ee08-41a1-89e9-f9917db24a34}, !- Handle
  Table Lookup 1 Independent Variable List 662, !- Name
  {8c9bae22-f17e-4ef9-b14f-5cff1c70e4e1}; !- Model Object 1

OS:Connection,
  {dae31fa8-e959-4c4e-9e29-375c91329dd5}, !- Handle
  {86b1f04e-448f-479a-a6b3-b1db8d60eaf9}, !- Source Object
  3,                                      !- Outlet Port
  {e98e75f4-b229-4b45-9c11-fbe0aa5477a4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {76367dd2-4bb3-49ab-8852-c194f40b2bd0}, !- Handle
  {e98e75f4-b229-4b45-9c11-fbe0aa5477a4}, !- Source Object
  7,                                      !- Outlet Port
  {a87a6ece-a7df-4733-b4bc-d375de5c05cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a42ee7fa-425f-4ef3-8d87-d981aba72016}, !- Handle
  F3 S2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {91f24191-b78c-4fb3-bc2b-ef14207bbd0d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {89e50f98-156f-4245-9051-a1e47f56ec11}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {91f24191-b78c-4fb3-bc2b-ef14207bbd0d}, !- Handle
  Fan On Off Power Curve 166,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {89e50f98-156f-4245-9051-a1e47f56ec11}, !- Handle
  Fan On Off Efficiency Curve 166,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {52da5b2a-3775-4220-ba93-f069b01d3804}, !- Handle
  F3 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ca2c8398-a414-4f4f-ae5a-6b516b7979e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dad9e8db-3678-408d-b373-c433fa8f570d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ca2c8398-a414-4f4f-ae5a-6b516b7979e7}, !- Handle
  Fan On Off Power Curve 167,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dad9e8db-3678-408d-b373-c433fa8f570d}, !- Handle
  Fan On Off Efficiency Curve 167,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d98868cb-62f3-4bd8-80e8-e93c707af4e3}, !- Handle
  F3 S2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {a57e7132-e782-4d1b-ace8-64ae5d3aa3f8}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {196a0867-f47b-4962-9435-a06e0df293a8}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6d30487d-07d2-442a-847b-73849c205daa}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9c4c43bd-bb25-43e7-ad85-1ef9e7034192}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e05382bf-18d4-4e0b-a0e2-01b7daa4ea7e}, !- Handle
  F3 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a0335513-1d40-4798-99ef-5706abe522e6}, !- Handle
  F3 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {26f20a00-c6ca-41b2-ad60-5de6d9402164}, !- Handle
  F3 S2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {d98868cb-62f3-4bd8-80e8-e93c707af4e3}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {a42ee7fa-425f-4ef3-8d87-d981aba72016}, !- Supply Air Fan Name
  {52da5b2a-3775-4220-ba93-f069b01d3804}, !- Exhaust Air Fan Name
  {a0335513-1d40-4798-99ef-5706abe522e6}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6e936214-e468-42b7-abf8-b50f47937e8a}, !- Air Inlet Node Name
  {8506fcfc-c8eb-4243-9f0a-45fd78645ad1}; !- Air Outlet Node Name

OS:Node,
  {43abca79-38cd-46a3-adf1-580f50795c6e}, !- Handle
  F3 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {c89b7497-2276-44df-bab3-968708e1415e}, !- Inlet Port
  {6e936214-e468-42b7-abf8-b50f47937e8a}; !- Outlet Port

OS:Connection,
  {c89b7497-2276-44df-bab3-968708e1415e}, !- Handle
  {7591f9e0-182c-455b-a2aa-446de4964ee3}, !- Source Object
  2,                                      !- Outlet Port
  {43abca79-38cd-46a3-adf1-580f50795c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e936214-e468-42b7-abf8-b50f47937e8a}, !- Handle
  {43abca79-38cd-46a3-adf1-580f50795c6e}, !- Source Object
  3,                                      !- Outlet Port
  {26f20a00-c6ca-41b2-ad60-5de6d9402164}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {44939e46-94e1-42de-9211-a4a338223d05}, !- Handle
  F3 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {8506fcfc-c8eb-4243-9f0a-45fd78645ad1}, !- Inlet Port
  {d14fc13d-4c20-48ed-a985-e274a426eed1}; !- Outlet Port

OS:Connection,
  {d14fc13d-4c20-48ed-a985-e274a426eed1}, !- Handle
  {44939e46-94e1-42de-9211-a4a338223d05}, !- Source Object
  3,                                      !- Outlet Port
  {7ea8d859-b375-4b1f-a633-37aafab491fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8506fcfc-c8eb-4243-9f0a-45fd78645ad1}, !- Handle
  {26f20a00-c6ca-41b2-ad60-5de6d9402164}, !- Source Object
  13,                                     !- Outlet Port
  {44939e46-94e1-42de-9211-a4a338223d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {a57e7132-e782-4d1b-ace8-64ae5d3aa3f8}, !- Handle
  F3 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {309179bc-ced6-4541-927b-3c3ed52025c4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {309179bc-ced6-4541-927b-3c3ed52025c4}, !- Handle
  Table Lookup 1 Independent Variable List 667, !- Name
  {e05382bf-18d4-4e0b-a0e2-01b7daa4ea7e}; !- Model Object 1

OS:Table:Lookup,
  {196a0867-f47b-4962-9435-a06e0df293a8}, !- Handle
  F3 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {ee6b8b45-e31d-4941-be25-bdb317ada7db}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ee6b8b45-e31d-4941-be25-bdb317ada7db}, !- Handle
  Table Lookup 1 Independent Variable List 668, !- Name
  {e05382bf-18d4-4e0b-a0e2-01b7daa4ea7e}; !- Model Object 1

OS:Table:Lookup,
  {6d30487d-07d2-442a-847b-73849c205daa}, !- Handle
  F3 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {cd46a16e-d8ef-4dc5-bf13-2460597f96f1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cd46a16e-d8ef-4dc5-bf13-2460597f96f1}, !- Handle
  Table Lookup 1 Independent Variable List 669, !- Name
  {e05382bf-18d4-4e0b-a0e2-01b7daa4ea7e}; !- Model Object 1

OS:Table:Lookup,
  {9c4c43bd-bb25-43e7-ad85-1ef9e7034192}, !- Handle
  F3 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {45f5d5df-b1f3-45d5-8807-d703d0a73633}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {45f5d5df-b1f3-45d5-8807-d703d0a73633}, !- Handle
  Table Lookup 1 Independent Variable List 670, !- Name
  {e05382bf-18d4-4e0b-a0e2-01b7daa4ea7e}; !- Model Object 1

OS:Connection,
  {3d0feba9-1aff-4125-9155-d54a1c31875d}, !- Handle
  {49cec037-9cdd-4797-86ad-6b832b8bcb94}, !- Source Object
  3,                                      !- Outlet Port
  {0c62ae4c-3d68-4bee-a16e-21b43e794d7c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {534966ae-3e48-43b3-bf6e-873bd1892a56}, !- Handle
  {0c62ae4c-3d68-4bee-a16e-21b43e794d7c}, !- Source Object
  7,                                      !- Outlet Port
  {ee4e3bd0-6432-4011-9a18-8dcced6e8808}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ac6eb2ff-6488-4869-bb00-77bea780f198}, !- Handle
  F8 SW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b96c2fc4-4557-4e01-a6df-7f4c84f6ee62}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54a744f5-dff0-499b-859a-bee8137ee772}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b96c2fc4-4557-4e01-a6df-7f4c84f6ee62}, !- Handle
  Fan On Off Power Curve 168,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54a744f5-dff0-499b-859a-bee8137ee772}, !- Handle
  Fan On Off Efficiency Curve 168,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {727e2cc8-a5b5-4b8e-83d6-08993a4b384a}, !- Handle
  F8 SW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {1932670e-2672-4e3e-8202-608c54fbb901}, !- Air Inlet Node Name
  {1ae7c85a-ad57-429c-ab60-cf3e5a1d66b7}, !- Air Outlet Node Name
  {ac6eb2ff-6488-4869-bb00-77bea780f198}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {81894256-da63-446b-af29-360b096c3da9}, !- Handle
  F8 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {29b8c003-0c5f-44a7-8730-7331757e9592}, !- Inlet Port
  {1932670e-2672-4e3e-8202-608c54fbb901}; !- Outlet Port

OS:Connection,
  {29b8c003-0c5f-44a7-8730-7331757e9592}, !- Handle
  {843c2921-da2a-463b-b18b-157c549760b2}, !- Source Object
  2,                                      !- Outlet Port
  {81894256-da63-446b-af29-360b096c3da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1932670e-2672-4e3e-8202-608c54fbb901}, !- Handle
  {81894256-da63-446b-af29-360b096c3da9}, !- Source Object
  3,                                      !- Outlet Port
  {727e2cc8-a5b5-4b8e-83d6-08993a4b384a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {00cfb10c-f559-4bfd-ab69-065b71466f93}, !- Handle
  F8 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {1ae7c85a-ad57-429c-ab60-cf3e5a1d66b7}, !- Inlet Port
  {ac403847-527c-4b78-8f5c-b836a433bbdc}; !- Outlet Port

OS:Connection,
  {ac403847-527c-4b78-8f5c-b836a433bbdc}, !- Handle
  {00cfb10c-f559-4bfd-ab69-065b71466f93}, !- Source Object
  3,                                      !- Outlet Port
  {f5c5300d-4779-4eac-a425-8c809fd86f5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ae7c85a-ad57-429c-ab60-cf3e5a1d66b7}, !- Handle
  {727e2cc8-a5b5-4b8e-83d6-08993a4b384a}, !- Source Object
  10,                                     !- Outlet Port
  {00cfb10c-f559-4bfd-ab69-065b71466f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {864d79e8-ed2b-44d0-8067-85a51aded965}, !- Handle
  F8 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {87812b43-6b4d-4382-90c9-7dd24a4edf5e}, !- Handle
  F6 SE Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6fe0010e-f4d2-4090-8d83-5a8ed960acd0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24a2e052-a909-4ae1-b278-64997ee4e29e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6fe0010e-f4d2-4090-8d83-5a8ed960acd0}, !- Handle
  Fan On Off Power Curve 169,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24a2e052-a909-4ae1-b278-64997ee4e29e}, !- Handle
  Fan On Off Efficiency Curve 169,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {0cab016d-37c3-4599-abc6-621ac0689433}, !- Handle
  F6 SE Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {81440688-8f51-477f-9c32-b018aa6925da}, !- Air Inlet Node Name
  {ec12d211-b9d6-43ea-a402-54efb7006852}, !- Air Outlet Node Name
  {87812b43-6b4d-4382-90c9-7dd24a4edf5e}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {7f823bf1-0448-4a23-b816-02389ab00b50}, !- Handle
  F6 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {3cff93d3-2f09-4c5c-aa08-ac3aa0cd4d56}, !- Inlet Port
  {81440688-8f51-477f-9c32-b018aa6925da}; !- Outlet Port

OS:Connection,
  {3cff93d3-2f09-4c5c-aa08-ac3aa0cd4d56}, !- Handle
  {3eb67ba1-fa66-411e-a607-9ee0702735e2}, !- Source Object
  2,                                      !- Outlet Port
  {7f823bf1-0448-4a23-b816-02389ab00b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81440688-8f51-477f-9c32-b018aa6925da}, !- Handle
  {7f823bf1-0448-4a23-b816-02389ab00b50}, !- Source Object
  3,                                      !- Outlet Port
  {0cab016d-37c3-4599-abc6-621ac0689433}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ed7205ad-862d-4232-8afc-361a487423bb}, !- Handle
  F6 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {ec12d211-b9d6-43ea-a402-54efb7006852}, !- Inlet Port
  {45a93a82-9448-4a53-9bad-30636439c2c1}; !- Outlet Port

OS:Connection,
  {45a93a82-9448-4a53-9bad-30636439c2c1}, !- Handle
  {ed7205ad-862d-4232-8afc-361a487423bb}, !- Source Object
  3,                                      !- Outlet Port
  {fc05d446-7fab-425b-a1b6-48747c8bc538}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec12d211-b9d6-43ea-a402-54efb7006852}, !- Handle
  {0cab016d-37c3-4599-abc6-621ac0689433}, !- Source Object
  10,                                     !- Outlet Port
  {ed7205ad-862d-4232-8afc-361a487423bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {31eff810-3768-4f4a-8e54-f8f687f49903}, !- Handle
  F6 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {a989919c-e1d9-46be-91bf-76990a516729}, !- Handle
  F2 SE Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {285f0f66-f694-4857-b446-38dae70115c9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d4d2769e-d0aa-428f-a097-9250c1d021ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {285f0f66-f694-4857-b446-38dae70115c9}, !- Handle
  Fan On Off Power Curve 170,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d4d2769e-d0aa-428f-a097-9250c1d021ca}, !- Handle
  Fan On Off Efficiency Curve 170,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {899dca1a-e6ba-49f9-bf2e-fdfc3bf62788}, !- Handle
  F2 SE Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {b3494fbd-a374-412f-b02d-6061f5490428}, !- Air Inlet Node Name
  {84a173f8-7591-4ebf-b62a-0b5ed504b1a3}, !- Air Outlet Node Name
  {a989919c-e1d9-46be-91bf-76990a516729}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {c4eb852c-11ae-49dd-83aa-73abccabef4b}, !- Handle
  F2 SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {0a62754f-21dc-46d5-830c-ea94856fcc48}, !- Inlet Port
  {b3494fbd-a374-412f-b02d-6061f5490428}; !- Outlet Port

OS:Connection,
  {0a62754f-21dc-46d5-830c-ea94856fcc48}, !- Handle
  {1ba2dbc8-0145-4b78-b3fd-71df17b694e6}, !- Source Object
  2,                                      !- Outlet Port
  {c4eb852c-11ae-49dd-83aa-73abccabef4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3494fbd-a374-412f-b02d-6061f5490428}, !- Handle
  {c4eb852c-11ae-49dd-83aa-73abccabef4b}, !- Source Object
  3,                                      !- Outlet Port
  {899dca1a-e6ba-49f9-bf2e-fdfc3bf62788}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f812b72d-0389-40a3-9c01-3dbc3d7a2222}, !- Handle
  F2 SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {84a173f8-7591-4ebf-b62a-0b5ed504b1a3}, !- Inlet Port
  {589cdba7-7581-48c6-809b-4bf8a334160f}; !- Outlet Port

OS:Connection,
  {589cdba7-7581-48c6-809b-4bf8a334160f}, !- Handle
  {f812b72d-0389-40a3-9c01-3dbc3d7a2222}, !- Source Object
  3,                                      !- Outlet Port
  {f1fc77a6-9936-4b16-ad3d-3318d919be97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84a173f8-7591-4ebf-b62a-0b5ed504b1a3}, !- Handle
  {899dca1a-e6ba-49f9-bf2e-fdfc3bf62788}, !- Source Object
  10,                                     !- Outlet Port
  {f812b72d-0389-40a3-9c01-3dbc3d7a2222}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c8f1c3ab-d2b8-4d5b-bc4b-bced5620251d}, !- Handle
  F2 SE Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {580d3e9b-70c0-4778-9d04-00f73f8ae5df}, !- Handle
  F8 S2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d1a5819e-91f8-4692-8820-e37b30344050}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {acb3895f-b453-4f47-b3c3-d2d690a7f551}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d1a5819e-91f8-4692-8820-e37b30344050}, !- Handle
  Fan On Off Power Curve 171,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {acb3895f-b453-4f47-b3c3-d2d690a7f551}, !- Handle
  Fan On Off Efficiency Curve 171,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c176e9a1-c9a8-4c71-8d87-42aa4d13529b}, !- Handle
  F8 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d7423926-d159-49db-b59c-bd9a12bde47d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3aed113d-b125-4fb2-aa42-53cb3c934625}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d7423926-d159-49db-b59c-bd9a12bde47d}, !- Handle
  Fan On Off Power Curve 172,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3aed113d-b125-4fb2-aa42-53cb3c934625}, !- Handle
  Fan On Off Efficiency Curve 172,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8ad0875b-71f2-4947-a1d4-44b7eb04c717}, !- Handle
  F8 S2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {16ca0dff-b0ee-4667-be9c-8f1a530c25c7}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {c8fb8dac-7fd4-43d2-b170-54e15866dab0}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {e6217240-89db-44a9-927d-418725d34fb2}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {761be862-d9c4-450e-9c9f-06c01a88c204}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {c2288210-de1f-469e-a496-e84ecf771cb0}, !- Handle
  F8 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c3da532b-c22f-4d7d-9476-8d295fcd070b}, !- Handle
  F8 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {30b06cd2-5e31-457f-979b-cc67b2e8b161}, !- Handle
  F8 S2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {8ad0875b-71f2-4947-a1d4-44b7eb04c717}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {580d3e9b-70c0-4778-9d04-00f73f8ae5df}, !- Supply Air Fan Name
  {c176e9a1-c9a8-4c71-8d87-42aa4d13529b}, !- Exhaust Air Fan Name
  {c3da532b-c22f-4d7d-9476-8d295fcd070b}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3a0f81d8-833c-4fa6-a8b3-21481a81a4a3}, !- Air Inlet Node Name
  {134009c3-c4c7-41aa-a123-bce86bfa237b}; !- Air Outlet Node Name

OS:Node,
  {ae497b62-eebd-482e-9532-a820323e17e0}, !- Handle
  F8 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {8389d263-81a2-42be-9f48-9de6e8696dcb}, !- Inlet Port
  {3a0f81d8-833c-4fa6-a8b3-21481a81a4a3}; !- Outlet Port

OS:Connection,
  {8389d263-81a2-42be-9f48-9de6e8696dcb}, !- Handle
  {f74f038e-f1f0-445e-bc0a-7eb736c2185d}, !- Source Object
  2,                                      !- Outlet Port
  {ae497b62-eebd-482e-9532-a820323e17e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a0f81d8-833c-4fa6-a8b3-21481a81a4a3}, !- Handle
  {ae497b62-eebd-482e-9532-a820323e17e0}, !- Source Object
  3,                                      !- Outlet Port
  {30b06cd2-5e31-457f-979b-cc67b2e8b161}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {034390b9-2849-48f8-a19c-35dadf40da51}, !- Handle
  F8 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {134009c3-c4c7-41aa-a123-bce86bfa237b}, !- Inlet Port
  {2b65987b-ce4f-48f4-b888-5b9fed52a0e3}; !- Outlet Port

OS:Connection,
  {2b65987b-ce4f-48f4-b888-5b9fed52a0e3}, !- Handle
  {034390b9-2849-48f8-a19c-35dadf40da51}, !- Source Object
  3,                                      !- Outlet Port
  {d83f4623-c5ae-4cac-955f-12c2a3b32a33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {134009c3-c4c7-41aa-a123-bce86bfa237b}, !- Handle
  {30b06cd2-5e31-457f-979b-cc67b2e8b161}, !- Source Object
  13,                                     !- Outlet Port
  {034390b9-2849-48f8-a19c-35dadf40da51}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {16ca0dff-b0ee-4667-be9c-8f1a530c25c7}, !- Handle
  F8 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {80d6b47f-7496-46d7-9915-bc8f74cace00}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {80d6b47f-7496-46d7-9915-bc8f74cace00}, !- Handle
  Table Lookup 1 Independent Variable List 675, !- Name
  {c2288210-de1f-469e-a496-e84ecf771cb0}; !- Model Object 1

OS:Table:Lookup,
  {c8fb8dac-7fd4-43d2-b170-54e15866dab0}, !- Handle
  F8 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {452a3733-0306-44cc-928c-69f04d3c7bb8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {452a3733-0306-44cc-928c-69f04d3c7bb8}, !- Handle
  Table Lookup 1 Independent Variable List 676, !- Name
  {c2288210-de1f-469e-a496-e84ecf771cb0}; !- Model Object 1

OS:Table:Lookup,
  {e6217240-89db-44a9-927d-418725d34fb2}, !- Handle
  F8 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {44530dd5-930d-42e5-a6a1-f9936389acc1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {44530dd5-930d-42e5-a6a1-f9936389acc1}, !- Handle
  Table Lookup 1 Independent Variable List 677, !- Name
  {c2288210-de1f-469e-a496-e84ecf771cb0}; !- Model Object 1

OS:Table:Lookup,
  {761be862-d9c4-450e-9c9f-06c01a88c204}, !- Handle
  F8 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {3c00f50c-16f0-4a48-b070-43b6492d7d0c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3c00f50c-16f0-4a48-b070-43b6492d7d0c}, !- Handle
  Table Lookup 1 Independent Variable List 678, !- Name
  {c2288210-de1f-469e-a496-e84ecf771cb0}; !- Model Object 1

OS:Connection,
  {d1f411e8-03c9-4ac7-858a-6fe6c2ab9280}, !- Handle
  {ef264ca9-1c93-47d5-bb46-f70f98ae870b}, !- Source Object
  3,                                      !- Outlet Port
  {9e3d2a6f-9f00-4b75-b5d5-96c28d1cdadf}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9a57c823-be91-4c59-ac48-0e8685e9fdd9}, !- Handle
  {9e3d2a6f-9f00-4b75-b5d5-96c28d1cdadf}, !- Source Object
  7,                                      !- Outlet Port
  {828ccf5e-b073-4c2e-a318-d97733b4f12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {abe562bb-572d-4bf7-b525-74d429342a3e}, !- Handle
  F4 N2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5808b70b-945e-4cc7-aca3-985cacf971ac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8637524d-751c-454a-b097-fc2910f7ff12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5808b70b-945e-4cc7-aca3-985cacf971ac}, !- Handle
  Fan On Off Power Curve 173,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8637524d-751c-454a-b097-fc2910f7ff12}, !- Handle
  Fan On Off Efficiency Curve 173,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {39577856-c5b2-40b1-8907-9f17abd3c4fa}, !- Handle
  F4 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27c7c1c6-142e-4451-a296-c1f66073fecc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22f31cc3-eff0-4b56-9b2a-744caa99a366}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {27c7c1c6-142e-4451-a296-c1f66073fecc}, !- Handle
  Fan On Off Power Curve 174,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22f31cc3-eff0-4b56-9b2a-744caa99a366}, !- Handle
  Fan On Off Efficiency Curve 174,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {71e01450-f2c5-4adc-a6e5-9a667ff83906}, !- Handle
  F4 N2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {c0628911-5a78-46e2-bbb4-3fffcea0fb05}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {69324e71-665e-47f7-918b-4e168240fc4d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {e1305b38-43c6-4fa3-8773-5c172f1515e9}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {3ada9b91-f6aa-4e15-baab-7400f5fc3ed6}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {74f273ea-b044-4ba1-a1a8-cfb0e4511867}, !- Handle
  F4 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f3f28030-873f-412e-b79c-2c5c7f61f013}, !- Handle
  F4 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {bbefc219-4465-425b-bee9-8eaef55e0793}, !- Handle
  F4 N2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {71e01450-f2c5-4adc-a6e5-9a667ff83906}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {abe562bb-572d-4bf7-b525-74d429342a3e}, !- Supply Air Fan Name
  {39577856-c5b2-40b1-8907-9f17abd3c4fa}, !- Exhaust Air Fan Name
  {f3f28030-873f-412e-b79c-2c5c7f61f013}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3a308b58-d1f0-4a89-aabb-8a7374438d5c}, !- Air Inlet Node Name
  {56ef8028-5361-4797-9e3e-eb4b7f8a18fc}; !- Air Outlet Node Name

OS:Node,
  {b732c8e2-aabd-428d-bd67-104935819f35}, !- Handle
  F4 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {8e87e30f-eced-4279-869c-99c06c205298}, !- Inlet Port
  {3a308b58-d1f0-4a89-aabb-8a7374438d5c}; !- Outlet Port

OS:Connection,
  {8e87e30f-eced-4279-869c-99c06c205298}, !- Handle
  {048b1338-0caf-476b-9213-be4d5e48c5f4}, !- Source Object
  2,                                      !- Outlet Port
  {b732c8e2-aabd-428d-bd67-104935819f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a308b58-d1f0-4a89-aabb-8a7374438d5c}, !- Handle
  {b732c8e2-aabd-428d-bd67-104935819f35}, !- Source Object
  3,                                      !- Outlet Port
  {bbefc219-4465-425b-bee9-8eaef55e0793}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e4045ec6-3daa-4bb9-a172-96f79eb354c1}, !- Handle
  F4 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {56ef8028-5361-4797-9e3e-eb4b7f8a18fc}, !- Inlet Port
  {6b655398-a6a1-48be-80c0-ef675fd6e9da}; !- Outlet Port

OS:Connection,
  {6b655398-a6a1-48be-80c0-ef675fd6e9da}, !- Handle
  {e4045ec6-3daa-4bb9-a172-96f79eb354c1}, !- Source Object
  3,                                      !- Outlet Port
  {60a41f4e-18e5-44d4-a890-287b89c29a1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56ef8028-5361-4797-9e3e-eb4b7f8a18fc}, !- Handle
  {bbefc219-4465-425b-bee9-8eaef55e0793}, !- Source Object
  13,                                     !- Outlet Port
  {e4045ec6-3daa-4bb9-a172-96f79eb354c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {c0628911-5a78-46e2-bbb4-3fffcea0fb05}, !- Handle
  F4 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {ad233322-6ffd-4c86-87e4-48ae88ab3ee2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ad233322-6ffd-4c86-87e4-48ae88ab3ee2}, !- Handle
  Table Lookup 1 Independent Variable List 683, !- Name
  {74f273ea-b044-4ba1-a1a8-cfb0e4511867}; !- Model Object 1

OS:Table:Lookup,
  {69324e71-665e-47f7-918b-4e168240fc4d}, !- Handle
  F4 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {588a1808-4f4c-4454-bab8-9217c5019333}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {588a1808-4f4c-4454-bab8-9217c5019333}, !- Handle
  Table Lookup 1 Independent Variable List 684, !- Name
  {74f273ea-b044-4ba1-a1a8-cfb0e4511867}; !- Model Object 1

OS:Table:Lookup,
  {e1305b38-43c6-4fa3-8773-5c172f1515e9}, !- Handle
  F4 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {20ae092c-e111-4362-b57c-4c43dab9afa6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {20ae092c-e111-4362-b57c-4c43dab9afa6}, !- Handle
  Table Lookup 1 Independent Variable List 685, !- Name
  {74f273ea-b044-4ba1-a1a8-cfb0e4511867}; !- Model Object 1

OS:Table:Lookup,
  {3ada9b91-f6aa-4e15-baab-7400f5fc3ed6}, !- Handle
  F4 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {0a48f1b0-5424-424b-b6ad-56525a753a9a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0a48f1b0-5424-424b-b6ad-56525a753a9a}, !- Handle
  Table Lookup 1 Independent Variable List 686, !- Name
  {74f273ea-b044-4ba1-a1a8-cfb0e4511867}; !- Model Object 1

OS:Connection,
  {4bfd9c45-d3a0-44fc-8796-7dc9beb19e6b}, !- Handle
  {e6790956-bc1d-4b4a-9661-b4a327e8d8ab}, !- Source Object
  3,                                      !- Outlet Port
  {dd5eaf73-bb6a-4530-82d1-0349573bffa8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {10ab77f0-9f51-44e0-8781-fa4448d77148}, !- Handle
  {dd5eaf73-bb6a-4530-82d1-0349573bffa8}, !- Source Object
  7,                                      !- Outlet Port
  {1422b650-3ec3-4466-909e-451d0b1397da}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8aacdc56-33a7-42ba-8db5-ed1f4ea9083f}, !- Handle
  F8 NW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1ec2d525-9985-41b3-8e02-f9371b2b9418}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54542726-70b5-4834-bbb7-915c22920941}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1ec2d525-9985-41b3-8e02-f9371b2b9418}, !- Handle
  Fan On Off Power Curve 175,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54542726-70b5-4834-bbb7-915c22920941}, !- Handle
  Fan On Off Efficiency Curve 175,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {12e2a5e2-cc43-4595-88ae-6dcb88186b76}, !- Handle
  F8 NW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {c92059d1-7920-4206-b87e-600392817f26}, !- Air Inlet Node Name
  {6a42c289-eae9-47c8-a831-86d92d07ece9}, !- Air Outlet Node Name
  {8aacdc56-33a7-42ba-8db5-ed1f4ea9083f}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {9ba03222-b86d-4ec1-9269-41a8dc146708}, !- Handle
  F8 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {c5b04cee-4e3f-453c-8158-3c8dc0c80412}, !- Inlet Port
  {c92059d1-7920-4206-b87e-600392817f26}; !- Outlet Port

OS:Connection,
  {c5b04cee-4e3f-453c-8158-3c8dc0c80412}, !- Handle
  {8abfacba-59d4-46a5-90dc-7775d24b08a3}, !- Source Object
  2,                                      !- Outlet Port
  {9ba03222-b86d-4ec1-9269-41a8dc146708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c92059d1-7920-4206-b87e-600392817f26}, !- Handle
  {9ba03222-b86d-4ec1-9269-41a8dc146708}, !- Source Object
  3,                                      !- Outlet Port
  {12e2a5e2-cc43-4595-88ae-6dcb88186b76}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {324658e0-40b1-4f4e-bd77-799dc2cee916}, !- Handle
  F8 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {6a42c289-eae9-47c8-a831-86d92d07ece9}, !- Inlet Port
  {cf629b96-f225-421f-abb7-b27a66a60878}; !- Outlet Port

OS:Connection,
  {cf629b96-f225-421f-abb7-b27a66a60878}, !- Handle
  {324658e0-40b1-4f4e-bd77-799dc2cee916}, !- Source Object
  3,                                      !- Outlet Port
  {b9deb478-23c2-4b19-9200-2e305bcbd95f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a42c289-eae9-47c8-a831-86d92d07ece9}, !- Handle
  {12e2a5e2-cc43-4595-88ae-6dcb88186b76}, !- Source Object
  10,                                     !- Outlet Port
  {324658e0-40b1-4f4e-bd77-799dc2cee916}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {9eb2fa53-9b9e-4ebd-917e-215c8ffc46d0}, !- Handle
  F8 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {ac30ea50-e0fe-47d3-b330-3752e1761e38}, !- Handle
  F2 NE Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be433234-55ae-4d00-97d7-7242ab72a746}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b2683d2a-ca64-4f11-978d-970226ec2db3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {be433234-55ae-4d00-97d7-7242ab72a746}, !- Handle
  Fan On Off Power Curve 176,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b2683d2a-ca64-4f11-978d-970226ec2db3}, !- Handle
  Fan On Off Efficiency Curve 176,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b54c60e1-7624-4748-b132-bd53fbfa86a0}, !- Handle
  F2 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {827f7b92-0d82-443e-b6e0-0cc000419285}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f83f883b-2d44-4f33-987d-85c577fd9e2f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {827f7b92-0d82-443e-b6e0-0cc000419285}, !- Handle
  Fan On Off Power Curve 177,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f83f883b-2d44-4f33-987d-85c577fd9e2f}, !- Handle
  Fan On Off Efficiency Curve 177,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {86961b3d-fc2e-404e-8dbb-faef765524d5}, !- Handle
  F2 NE Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {b3782902-3f8b-4e72-83c9-79c8ab2e56c9}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {12265fbe-4992-43f3-b653-1ef90d6a049b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {5dd6a71e-4560-4e4b-9274-f4bbe6b02947}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {44887dbd-fae8-4e57-be8f-b8faf8adfa9a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {ca5869a6-5a96-468d-9942-83b7054bb050}, !- Handle
  F2 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {cfbd76cc-9aaf-4f26-8557-b1e86b526725}, !- Handle
  F2 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {27c57edd-07b6-42a9-92ff-7b2f1917646f}, !- Handle
  F2 NE Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {86961b3d-fc2e-404e-8dbb-faef765524d5}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ac30ea50-e0fe-47d3-b330-3752e1761e38}, !- Supply Air Fan Name
  {b54c60e1-7624-4748-b132-bd53fbfa86a0}, !- Exhaust Air Fan Name
  {cfbd76cc-9aaf-4f26-8557-b1e86b526725}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {81ce1286-3b03-4a73-b0d2-01e61dca93b5}, !- Air Inlet Node Name
  {7642c136-af71-4bf5-abfe-6c00bc183ace}; !- Air Outlet Node Name

OS:Node,
  {12b0e5b8-2a00-48ef-ad84-548424c59ec0}, !- Handle
  F2 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {201882fa-276b-425b-aef3-01aa0e71cb7e}, !- Inlet Port
  {81ce1286-3b03-4a73-b0d2-01e61dca93b5}; !- Outlet Port

OS:Connection,
  {201882fa-276b-425b-aef3-01aa0e71cb7e}, !- Handle
  {10e090ab-1fb3-4475-95cf-0d4cf836b006}, !- Source Object
  2,                                      !- Outlet Port
  {12b0e5b8-2a00-48ef-ad84-548424c59ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ce1286-3b03-4a73-b0d2-01e61dca93b5}, !- Handle
  {12b0e5b8-2a00-48ef-ad84-548424c59ec0}, !- Source Object
  3,                                      !- Outlet Port
  {27c57edd-07b6-42a9-92ff-7b2f1917646f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c2fd1cd-0dd9-4267-8c44-7732fb095e1d}, !- Handle
  F2 NE Apartment ZN ERV Outlet Air Node, !- Name
  {7642c136-af71-4bf5-abfe-6c00bc183ace}, !- Inlet Port
  {88381f38-8a7f-4d4a-828e-fc320bd9fe1f}; !- Outlet Port

OS:Connection,
  {88381f38-8a7f-4d4a-828e-fc320bd9fe1f}, !- Handle
  {5c2fd1cd-0dd9-4267-8c44-7732fb095e1d}, !- Source Object
  3,                                      !- Outlet Port
  {9deb0302-13eb-45fd-a654-6894fe8a8c56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7642c136-af71-4bf5-abfe-6c00bc183ace}, !- Handle
  {27c57edd-07b6-42a9-92ff-7b2f1917646f}, !- Source Object
  13,                                     !- Outlet Port
  {5c2fd1cd-0dd9-4267-8c44-7732fb095e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {b3782902-3f8b-4e72-83c9-79c8ab2e56c9}, !- Handle
  F2 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {9c9300b7-cb96-42ce-969a-e5141203535a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9c9300b7-cb96-42ce-969a-e5141203535a}, !- Handle
  Table Lookup 1 Independent Variable List 691, !- Name
  {ca5869a6-5a96-468d-9942-83b7054bb050}; !- Model Object 1

OS:Table:Lookup,
  {12265fbe-4992-43f3-b653-1ef90d6a049b}, !- Handle
  F2 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {b7203f8b-ad60-4780-ae03-2642ac07f3e0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b7203f8b-ad60-4780-ae03-2642ac07f3e0}, !- Handle
  Table Lookup 1 Independent Variable List 692, !- Name
  {ca5869a6-5a96-468d-9942-83b7054bb050}; !- Model Object 1

OS:Table:Lookup,
  {5dd6a71e-4560-4e4b-9274-f4bbe6b02947}, !- Handle
  F2 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {de1ad554-f68a-486c-8d26-b840b3766b68}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {de1ad554-f68a-486c-8d26-b840b3766b68}, !- Handle
  Table Lookup 1 Independent Variable List 693, !- Name
  {ca5869a6-5a96-468d-9942-83b7054bb050}; !- Model Object 1

OS:Table:Lookup,
  {44887dbd-fae8-4e57-be8f-b8faf8adfa9a}, !- Handle
  F2 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {27231442-1adc-4aa8-8c25-23553302008c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {27231442-1adc-4aa8-8c25-23553302008c}, !- Handle
  Table Lookup 1 Independent Variable List 694, !- Name
  {ca5869a6-5a96-468d-9942-83b7054bb050}; !- Model Object 1

OS:Connection,
  {563104d9-621e-4176-a9d5-daf2865f67ac}, !- Handle
  {b51f5127-f75f-408b-8ead-c0c64b4d5968}, !- Source Object
  3,                                      !- Outlet Port
  {06b2675e-7a93-4642-b43e-66902bcf4088}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {264d5ba1-450c-469b-8b80-b2583262f2c5}, !- Handle
  {06b2675e-7a93-4642-b43e-66902bcf4088}, !- Source Object
  7,                                      !- Outlet Port
  {de876dd1-6770-45a0-a349-887727543e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c26f5b2c-3283-4d74-81dd-dd7aa36e8072}, !- Handle
  M SW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04a67105-b31e-496c-9f6f-842dfeed15ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c391a700-78e0-4ce2-be78-a2ca83529a36}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {04a67105-b31e-496c-9f6f-842dfeed15ef}, !- Handle
  Fan On Off Power Curve 178,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c391a700-78e0-4ce2-be78-a2ca83529a36}, !- Handle
  Fan On Off Efficiency Curve 178,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {46bb42d7-2cbb-4da0-a57d-fa3d5c8ee8db}, !- Handle
  M SW Apartment ZN Unit Ventilator,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {fe104d13-3ef7-4d29-b85d-7ed8e6e5f73e}, !- Air Inlet Node Name
  {2f8152f3-65f1-4fc0-8ec5-45cae8cef004}, !- Air Outlet Node Name
  {c26f5b2c-3283-4d74-81dd-dd7aa36e8072}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {41d852bb-8129-49c1-8e33-3c98a4e81420}, !- Handle
  M SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {baa8f5c5-209b-4a76-9e01-f7040b3b7aae}, !- Inlet Port
  {fe104d13-3ef7-4d29-b85d-7ed8e6e5f73e}; !- Outlet Port

OS:Connection,
  {baa8f5c5-209b-4a76-9e01-f7040b3b7aae}, !- Handle
  {90006cb4-f9bd-4fd0-8135-6996ec911a52}, !- Source Object
  2,                                      !- Outlet Port
  {41d852bb-8129-49c1-8e33-3c98a4e81420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe104d13-3ef7-4d29-b85d-7ed8e6e5f73e}, !- Handle
  {41d852bb-8129-49c1-8e33-3c98a4e81420}, !- Source Object
  3,                                      !- Outlet Port
  {46bb42d7-2cbb-4da0-a57d-fa3d5c8ee8db}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2d1e855d-f121-4e70-9c1c-74d2e3d3e939}, !- Handle
  M SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {2f8152f3-65f1-4fc0-8ec5-45cae8cef004}, !- Inlet Port
  {11ee7155-baef-4ff7-b243-2f8c4be65d36}; !- Outlet Port

OS:Connection,
  {11ee7155-baef-4ff7-b243-2f8c4be65d36}, !- Handle
  {2d1e855d-f121-4e70-9c1c-74d2e3d3e939}, !- Source Object
  3,                                      !- Outlet Port
  {d6777e32-be82-4d8b-a9f6-e56c70118790}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f8152f3-65f1-4fc0-8ec5-45cae8cef004}, !- Handle
  {46bb42d7-2cbb-4da0-a57d-fa3d5c8ee8db}, !- Source Object
  10,                                     !- Outlet Port
  {2d1e855d-f121-4e70-9c1c-74d2e3d3e939}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ee3f6830-9d8d-4ae9-b742-06279affde91}, !- Handle
  M SW Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {653738e5-89fe-4936-ae01-fd8443281289}, !- Handle
  F6 N1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8556df43-6aac-4947-82e4-bfff0522fcc3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a5daebef-b079-427e-8cbe-3a0f1299df9d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8556df43-6aac-4947-82e4-bfff0522fcc3}, !- Handle
  Fan On Off Power Curve 179,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a5daebef-b079-427e-8cbe-3a0f1299df9d}, !- Handle
  Fan On Off Efficiency Curve 179,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d06a145d-4163-452a-9039-78ddc1d02177}, !- Handle
  F6 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d96ba747-d70a-4562-9df6-109d837cb4a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {75538bc6-88e7-4b55-b976-fbb26b2c94eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d96ba747-d70a-4562-9df6-109d837cb4a3}, !- Handle
  Fan On Off Power Curve 180,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {75538bc6-88e7-4b55-b976-fbb26b2c94eb}, !- Handle
  Fan On Off Efficiency Curve 180,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {477cc1d4-a07a-4b9c-a812-d409574ddbd4}, !- Handle
  F6 N1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {9e93e2ec-98a3-4684-97ee-8bb4c0ad96e4}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {86d8c7b3-0494-4eeb-95b7-1d6f7ab7ccd7}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f67d674a-fbce-4bf9-b5f9-39e66b9e99c9}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {a45c9654-530b-4a78-a26c-b5e255c63552}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {0421550f-f16f-43f0-b796-19005fa2fc2b}, !- Handle
  F6 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4a5c7b0d-f7ff-4a55-8cab-8c52f79b233b}, !- Handle
  F6 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {97a650cd-1010-4acf-b2a6-94638c639fe2}, !- Handle
  F6 N1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {477cc1d4-a07a-4b9c-a812-d409574ddbd4}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {653738e5-89fe-4936-ae01-fd8443281289}, !- Supply Air Fan Name
  {d06a145d-4163-452a-9039-78ddc1d02177}, !- Exhaust Air Fan Name
  {4a5c7b0d-f7ff-4a55-8cab-8c52f79b233b}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {14dd4bcb-e677-4d59-87b3-823781f83322}, !- Air Inlet Node Name
  {d13ce639-4394-4c6d-9d37-776ac9f98222}; !- Air Outlet Node Name

OS:Node,
  {b5521c83-d52c-479d-8d75-41221d9c94c8}, !- Handle
  F6 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {b0f29121-435e-46bc-aee4-1c19652b2060}, !- Inlet Port
  {14dd4bcb-e677-4d59-87b3-823781f83322}; !- Outlet Port

OS:Connection,
  {b0f29121-435e-46bc-aee4-1c19652b2060}, !- Handle
  {0e8f7495-490f-453f-820c-cd9cc63912f1}, !- Source Object
  2,                                      !- Outlet Port
  {b5521c83-d52c-479d-8d75-41221d9c94c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14dd4bcb-e677-4d59-87b3-823781f83322}, !- Handle
  {b5521c83-d52c-479d-8d75-41221d9c94c8}, !- Source Object
  3,                                      !- Outlet Port
  {97a650cd-1010-4acf-b2a6-94638c639fe2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0d9338d5-0d6c-4fa7-92de-9742d6d0ffac}, !- Handle
  F6 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {d13ce639-4394-4c6d-9d37-776ac9f98222}, !- Inlet Port
  {7ec69ece-a8a4-40bb-b999-ee3f5f467458}; !- Outlet Port

OS:Connection,
  {7ec69ece-a8a4-40bb-b999-ee3f5f467458}, !- Handle
  {0d9338d5-0d6c-4fa7-92de-9742d6d0ffac}, !- Source Object
  3,                                      !- Outlet Port
  {0de3f725-1e0b-4de0-9a49-9ac925f9a1a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d13ce639-4394-4c6d-9d37-776ac9f98222}, !- Handle
  {97a650cd-1010-4acf-b2a6-94638c639fe2}, !- Source Object
  13,                                     !- Outlet Port
  {0d9338d5-0d6c-4fa7-92de-9742d6d0ffac}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {9e93e2ec-98a3-4684-97ee-8bb4c0ad96e4}, !- Handle
  F6 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {a964ed11-9eec-400a-8f95-45b03dd36eeb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a964ed11-9eec-400a-8f95-45b03dd36eeb}, !- Handle
  Table Lookup 1 Independent Variable List 699, !- Name
  {0421550f-f16f-43f0-b796-19005fa2fc2b}; !- Model Object 1

OS:Table:Lookup,
  {86d8c7b3-0494-4eeb-95b7-1d6f7ab7ccd7}, !- Handle
  F6 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {5017ce04-e869-4dbe-b98d-24f9106c4d49}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5017ce04-e869-4dbe-b98d-24f9106c4d49}, !- Handle
  Table Lookup 1 Independent Variable List 700, !- Name
  {0421550f-f16f-43f0-b796-19005fa2fc2b}; !- Model Object 1

OS:Table:Lookup,
  {f67d674a-fbce-4bf9-b5f9-39e66b9e99c9}, !- Handle
  F6 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {fecda699-947f-476a-b173-e0208c714332}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fecda699-947f-476a-b173-e0208c714332}, !- Handle
  Table Lookup 1 Independent Variable List 701, !- Name
  {0421550f-f16f-43f0-b796-19005fa2fc2b}; !- Model Object 1

OS:Table:Lookup,
  {a45c9654-530b-4a78-a26c-b5e255c63552}, !- Handle
  F6 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {32573263-6368-4c99-8c49-4a9e9d071449}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {32573263-6368-4c99-8c49-4a9e9d071449}, !- Handle
  Table Lookup 1 Independent Variable List 702, !- Name
  {0421550f-f16f-43f0-b796-19005fa2fc2b}; !- Model Object 1

OS:Connection,
  {7e18606c-a3fb-42c3-b486-41fede254f29}, !- Handle
  {1f1be62d-1f0d-4451-8d8f-155492ee2df4}, !- Source Object
  3,                                      !- Outlet Port
  {d718b00d-4955-4575-ae2e-9bf93744251b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {cc62b548-2cdf-4237-8f9d-763657af21af}, !- Handle
  {d718b00d-4955-4575-ae2e-9bf93744251b}, !- Source Object
  7,                                      !- Outlet Port
  {4aa0990d-ea55-4130-a2a9-1db1e212f74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {370ca7c0-7ea8-4100-9ea3-1c4e396aa74e}, !- Handle
  Office ZN PSZ-AC ERV_SensHeatEff,       !- Name
  {8c47e51e-3c05-45dd-903a-035627718b50}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8c47e51e-3c05-45dd-903a-035627718b50}, !- Handle
  Table Lookup 1 Independent Variable List 703, !- Name
  {8c5bc238-a744-4c3a-9cc6-ab45b3e90aac}; !- Model Object 1

OS:Table:Lookup,
  {1b535cf5-503d-4e1f-8889-28b29f5aa282}, !- Handle
  Office ZN PSZ-AC ERV_LatHeatEff,        !- Name
  {71d3f873-a472-46cd-b348-f2ca0e96cab3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {71d3f873-a472-46cd-b348-f2ca0e96cab3}, !- Handle
  Table Lookup 1 Independent Variable List 704, !- Name
  {b6f5d839-222b-408d-b477-c7e36f74bcce}; !- Model Object 1

OS:Table:Lookup,
  {088a5039-e6ed-4bae-87b9-2f20f550c5fa}, !- Handle
  Office ZN PSZ-AC ERV_SensCoolEff,       !- Name
  {f801a1e8-7b21-412f-a4ae-aa66fc8b0886}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f801a1e8-7b21-412f-a4ae-aa66fc8b0886}, !- Handle
  Table Lookup 1 Independent Variable List 705, !- Name
  {22f8f23b-ceaf-4ecd-8b7b-5826ea46e48d}; !- Model Object 1

OS:Table:Lookup,
  {08b345bd-96c6-4f06-b951-115fb43b5f84}, !- Handle
  Office ZN PSZ-AC ERV_LatCoolEff,        !- Name
  {64f7b219-b550-4495-9fbe-afb3e00cf876}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {64f7b219-b550-4495-9fbe-afb3e00cf876}, !- Handle
  Table Lookup 1 Independent Variable List 706, !- Name
  {06b49414-3ec6-46c8-8b80-32f2bade8eee}; !- Model Object 1

OS:Fan:OnOff,
  {d481fbe8-1b36-4509-928a-9ff79d2f3cd4}, !- Handle
  F2 S2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a4d100c8-0e6d-4e26-bba6-fb42b14794e3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d95e258c-43b7-493f-a359-1bcb52cb37d3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a4d100c8-0e6d-4e26-bba6-fb42b14794e3}, !- Handle
  Fan On Off Power Curve 181,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d95e258c-43b7-493f-a359-1bcb52cb37d3}, !- Handle
  Fan On Off Efficiency Curve 181,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f28aeb13-500a-4746-b265-ff1afc805378}, !- Handle
  F2 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a4fbddb-a0f9-45f2-9922-781dc1c04e31}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff2926c0-83d1-45b1-950e-333712404bfb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a4fbddb-a0f9-45f2-9922-781dc1c04e31}, !- Handle
  Fan On Off Power Curve 182,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff2926c0-83d1-45b1-950e-333712404bfb}, !- Handle
  Fan On Off Efficiency Curve 182,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ae7715bc-b130-4d25-ad93-556380ec4fd1}, !- Handle
  F2 S2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {1138a03d-2b54-4521-b1f5-621ac5129f7e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {772865b6-2350-4059-b865-f44909a65002}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6b5ab913-2c71-4866-8a85-6bf231cbfb0f}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {823b48cc-fbb6-41f3-9cb6-e71f605b5317}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {b80446b3-cd94-4045-b482-9a863f140534}, !- Handle
  F2 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {0e4b727e-8297-4d78-9dab-abb943ff6669}, !- Handle
  F2 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {a5e84310-2774-4e9d-956c-689940199390}, !- Handle
  F2 S2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {ae7715bc-b130-4d25-ad93-556380ec4fd1}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d481fbe8-1b36-4509-928a-9ff79d2f3cd4}, !- Supply Air Fan Name
  {f28aeb13-500a-4746-b265-ff1afc805378}, !- Exhaust Air Fan Name
  {0e4b727e-8297-4d78-9dab-abb943ff6669}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {59411225-06f4-490d-ac0c-ed1c401e522f}, !- Air Inlet Node Name
  {3e5fdfee-a679-4e98-a0a3-4bb1f0d72413}; !- Air Outlet Node Name

OS:Node,
  {caa12f2a-ff15-4737-866d-65cd31e800e2}, !- Handle
  F2 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {3117c661-9067-458c-bb4c-9a689059b48b}, !- Inlet Port
  {59411225-06f4-490d-ac0c-ed1c401e522f}; !- Outlet Port

OS:Connection,
  {3117c661-9067-458c-bb4c-9a689059b48b}, !- Handle
  {d9ea21aa-d904-4539-aeb8-a4d26416ac73}, !- Source Object
  2,                                      !- Outlet Port
  {caa12f2a-ff15-4737-866d-65cd31e800e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59411225-06f4-490d-ac0c-ed1c401e522f}, !- Handle
  {caa12f2a-ff15-4737-866d-65cd31e800e2}, !- Source Object
  3,                                      !- Outlet Port
  {a5e84310-2774-4e9d-956c-689940199390}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5bc5f29d-6c1a-4c84-992b-82c1687719d8}, !- Handle
  F2 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {3e5fdfee-a679-4e98-a0a3-4bb1f0d72413}, !- Inlet Port
  {2ce71035-9b53-4a0a-81ab-acd0ad2064e9}; !- Outlet Port

OS:Connection,
  {2ce71035-9b53-4a0a-81ab-acd0ad2064e9}, !- Handle
  {5bc5f29d-6c1a-4c84-992b-82c1687719d8}, !- Source Object
  3,                                      !- Outlet Port
  {41eae060-b7bf-432b-a799-248efef5e032}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e5fdfee-a679-4e98-a0a3-4bb1f0d72413}, !- Handle
  {a5e84310-2774-4e9d-956c-689940199390}, !- Source Object
  13,                                     !- Outlet Port
  {5bc5f29d-6c1a-4c84-992b-82c1687719d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {1138a03d-2b54-4521-b1f5-621ac5129f7e}, !- Handle
  F2 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {fa84bc82-4a2a-4831-8fb5-bd215c3d512d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fa84bc82-4a2a-4831-8fb5-bd215c3d512d}, !- Handle
  Table Lookup 1 Independent Variable List 711, !- Name
  {b80446b3-cd94-4045-b482-9a863f140534}; !- Model Object 1

OS:Table:Lookup,
  {772865b6-2350-4059-b865-f44909a65002}, !- Handle
  F2 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {769456db-d084-4a9d-9986-970ab47417f5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {769456db-d084-4a9d-9986-970ab47417f5}, !- Handle
  Table Lookup 1 Independent Variable List 712, !- Name
  {b80446b3-cd94-4045-b482-9a863f140534}; !- Model Object 1

OS:Table:Lookup,
  {6b5ab913-2c71-4866-8a85-6bf231cbfb0f}, !- Handle
  F2 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {701d1db7-2ebe-4730-819b-80d3b8b356cd}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {701d1db7-2ebe-4730-819b-80d3b8b356cd}, !- Handle
  Table Lookup 1 Independent Variable List 713, !- Name
  {b80446b3-cd94-4045-b482-9a863f140534}; !- Model Object 1

OS:Table:Lookup,
  {823b48cc-fbb6-41f3-9cb6-e71f605b5317}, !- Handle
  F2 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {20f29cde-7b13-4036-8533-1f8e827135ce}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {20f29cde-7b13-4036-8533-1f8e827135ce}, !- Handle
  Table Lookup 1 Independent Variable List 714, !- Name
  {b80446b3-cd94-4045-b482-9a863f140534}; !- Model Object 1

OS:Connection,
  {e98e972e-b994-4863-bf00-2315c1f1db4e}, !- Handle
  {e6e73846-2a17-4538-ad96-7984e4c12852}, !- Source Object
  3,                                      !- Outlet Port
  {104ce546-c9a0-45ec-a02a-d1a572c4dc74}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {87599912-e88f-4bb3-b967-0c4bf371a95c}, !- Handle
  {104ce546-c9a0-45ec-a02a-d1a572c4dc74}, !- Source Object
  7,                                      !- Outlet Port
  {73f25d90-cb5c-473c-81a7-8cf366195306}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0b31b45b-5942-4ed4-aa88-f7cd3838eb21}, !- Handle
  F4 S2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a0dcb96b-bd33-4534-90d4-80da73de7ea9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54a52c10-fc56-40ae-a0a2-e3b999402f47}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a0dcb96b-bd33-4534-90d4-80da73de7ea9}, !- Handle
  Fan On Off Power Curve 183,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54a52c10-fc56-40ae-a0a2-e3b999402f47}, !- Handle
  Fan On Off Efficiency Curve 183,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {718d94d3-ad2f-4b71-b812-560a3b9c5edd}, !- Handle
  F4 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f19ae445-ce9e-435d-a0e7-6c6b61d11f89}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bad5a8f1-a195-4514-a1ab-01c0f60b2bf8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f19ae445-ce9e-435d-a0e7-6c6b61d11f89}, !- Handle
  Fan On Off Power Curve 184,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bad5a8f1-a195-4514-a1ab-01c0f60b2bf8}, !- Handle
  Fan On Off Efficiency Curve 184,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {05dd9cf6-2783-435e-ae1a-839d7ca358f0}, !- Handle
  F4 S2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {19e053c0-cf5a-4bbc-93da-665d31dc0b26}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {2d54a29e-f303-49d3-b8c9-d0c06e5d2c46}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {ba83bc40-ce29-4c18-841d-23d210d9423c}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9c289c50-5a41-4877-a578-46eafdae3f27}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {f475b35b-61e8-4fa0-8eb6-50bd17f15ab3}, !- Handle
  F4 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {1322056b-d84d-445a-b7f8-10643f20b6e0}, !- Handle
  F4 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d0f99346-1b29-48ea-ba98-106c78b19036}, !- Handle
  F4 S2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {05dd9cf6-2783-435e-ae1a-839d7ca358f0}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {0b31b45b-5942-4ed4-aa88-f7cd3838eb21}, !- Supply Air Fan Name
  {718d94d3-ad2f-4b71-b812-560a3b9c5edd}, !- Exhaust Air Fan Name
  {1322056b-d84d-445a-b7f8-10643f20b6e0}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {da9ac8fe-4411-49b2-b421-f38cc6b70981}, !- Air Inlet Node Name
  {b5f216ec-4b23-4407-92ec-a1fb6235ebb1}; !- Air Outlet Node Name

OS:Node,
  {35820535-40fe-4b8a-a405-5c6a01a2f809}, !- Handle
  F4 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {719e7c46-97e4-4182-967c-be592a523ab9}, !- Inlet Port
  {da9ac8fe-4411-49b2-b421-f38cc6b70981}; !- Outlet Port

OS:Connection,
  {719e7c46-97e4-4182-967c-be592a523ab9}, !- Handle
  {b7cc2939-e2b9-434e-9ee3-bc569df06f78}, !- Source Object
  2,                                      !- Outlet Port
  {35820535-40fe-4b8a-a405-5c6a01a2f809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da9ac8fe-4411-49b2-b421-f38cc6b70981}, !- Handle
  {35820535-40fe-4b8a-a405-5c6a01a2f809}, !- Source Object
  3,                                      !- Outlet Port
  {d0f99346-1b29-48ea-ba98-106c78b19036}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a94847c0-c6e9-4d66-aa19-38e2e257f302}, !- Handle
  F4 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {b5f216ec-4b23-4407-92ec-a1fb6235ebb1}, !- Inlet Port
  {e94f1437-5fcf-46ec-ac74-7b31d1644add}; !- Outlet Port

OS:Connection,
  {e94f1437-5fcf-46ec-ac74-7b31d1644add}, !- Handle
  {a94847c0-c6e9-4d66-aa19-38e2e257f302}, !- Source Object
  3,                                      !- Outlet Port
  {e20f47e9-27a4-4c9c-8db6-a7a3aab46b5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5f216ec-4b23-4407-92ec-a1fb6235ebb1}, !- Handle
  {d0f99346-1b29-48ea-ba98-106c78b19036}, !- Source Object
  13,                                     !- Outlet Port
  {a94847c0-c6e9-4d66-aa19-38e2e257f302}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {19e053c0-cf5a-4bbc-93da-665d31dc0b26}, !- Handle
  F4 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {726dc1b8-b5c6-4066-a871-c8ff84c9c999}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {726dc1b8-b5c6-4066-a871-c8ff84c9c999}, !- Handle
  Table Lookup 1 Independent Variable List 719, !- Name
  {f475b35b-61e8-4fa0-8eb6-50bd17f15ab3}; !- Model Object 1

OS:Table:Lookup,
  {2d54a29e-f303-49d3-b8c9-d0c06e5d2c46}, !- Handle
  F4 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {c1c6641d-c1b6-4ced-8d02-c567a3c2bbdd}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c1c6641d-c1b6-4ced-8d02-c567a3c2bbdd}, !- Handle
  Table Lookup 1 Independent Variable List 720, !- Name
  {f475b35b-61e8-4fa0-8eb6-50bd17f15ab3}; !- Model Object 1

OS:Table:Lookup,
  {ba83bc40-ce29-4c18-841d-23d210d9423c}, !- Handle
  F4 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {b9d7cf63-4921-4616-a2fd-6f11f7bcd9b3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b9d7cf63-4921-4616-a2fd-6f11f7bcd9b3}, !- Handle
  Table Lookup 1 Independent Variable List 721, !- Name
  {f475b35b-61e8-4fa0-8eb6-50bd17f15ab3}; !- Model Object 1

OS:Table:Lookup,
  {9c289c50-5a41-4877-a578-46eafdae3f27}, !- Handle
  F4 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {8084d772-46be-4284-a30c-456ce691ae73}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8084d772-46be-4284-a30c-456ce691ae73}, !- Handle
  Table Lookup 1 Independent Variable List 722, !- Name
  {f475b35b-61e8-4fa0-8eb6-50bd17f15ab3}; !- Model Object 1

OS:Connection,
  {a0ef4727-045c-4390-9396-0a7bfa8f7812}, !- Handle
  {5de1703e-7e6c-4d38-a205-da1eb29add6a}, !- Source Object
  3,                                      !- Outlet Port
  {8b89215e-4863-4fef-81ca-9af99a06f86e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f69636f6-7ad7-41b7-8c18-b7e1ccb26225}, !- Handle
  {8b89215e-4863-4fef-81ca-9af99a06f86e}, !- Source Object
  7,                                      !- Outlet Port
  {fd6615fa-fb9b-45c9-bc78-4d6aa45327c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5980413b-726d-4c7e-af86-f64beab8c3b8}, !- Handle
  T NE Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f127bc15-7856-47ca-adeb-324bd20d0d06}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d2c4733a-8edc-4f31-ba80-a470621324fe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f127bc15-7856-47ca-adeb-324bd20d0d06}, !- Handle
  Fan On Off Power Curve 185,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d2c4733a-8edc-4f31-ba80-a470621324fe}, !- Handle
  Fan On Off Efficiency Curve 185,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {f066096c-86b4-4ca4-a48d-f5eac23c21b5}, !- Handle
  T NE Apartment ZN Unit Ventilator,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {f9458f81-84e9-4284-9b4d-751b510e463b}, !- Air Inlet Node Name
  {f91270a1-b199-4ba2-a542-909fbf883d1b}, !- Air Outlet Node Name
  {5980413b-726d-4c7e-af86-f64beab8c3b8}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {93c376c8-ac57-422b-83ab-c8fad47cd9c1}, !- Handle
  T NE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {4568facd-3679-4c82-a92b-9ae750d6c387}, !- Inlet Port
  {f9458f81-84e9-4284-9b4d-751b510e463b}; !- Outlet Port

OS:Connection,
  {4568facd-3679-4c82-a92b-9ae750d6c387}, !- Handle
  {5451bf56-4361-4111-8e1a-4310c6ca1069}, !- Source Object
  2,                                      !- Outlet Port
  {93c376c8-ac57-422b-83ab-c8fad47cd9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9458f81-84e9-4284-9b4d-751b510e463b}, !- Handle
  {93c376c8-ac57-422b-83ab-c8fad47cd9c1}, !- Source Object
  3,                                      !- Outlet Port
  {f066096c-86b4-4ca4-a48d-f5eac23c21b5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e456cdbf-387c-4122-b4f0-5f0ff4b6a6fe}, !- Handle
  T NE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {f91270a1-b199-4ba2-a542-909fbf883d1b}, !- Inlet Port
  {6a6f64b4-2a1e-4970-ad27-0c757db55cb0}; !- Outlet Port

OS:Connection,
  {6a6f64b4-2a1e-4970-ad27-0c757db55cb0}, !- Handle
  {e456cdbf-387c-4122-b4f0-5f0ff4b6a6fe}, !- Source Object
  3,                                      !- Outlet Port
  {68ccbc61-ef02-4c29-99ac-c5ca441e6b68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f91270a1-b199-4ba2-a542-909fbf883d1b}, !- Handle
  {f066096c-86b4-4ca4-a48d-f5eac23c21b5}, !- Source Object
  10,                                     !- Outlet Port
  {e456cdbf-387c-4122-b4f0-5f0ff4b6a6fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6c4f121b-5e4d-4c43-bd07-1fb51e5ef775}, !- Handle
  T NE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {3e280b8e-26a9-4ab7-a4bb-3ca602c0cd92}, !- Handle
  M SE Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be04c50a-6954-4f11-8049-be26f062d530}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1eae03da-5fba-4348-bc7b-0f2935c78a5b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {be04c50a-6954-4f11-8049-be26f062d530}, !- Handle
  Fan On Off Power Curve 186,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1eae03da-5fba-4348-bc7b-0f2935c78a5b}, !- Handle
  Fan On Off Efficiency Curve 186,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {07fb022f-ffc5-4311-bab9-9feaa2fd6d97}, !- Handle
  M SE Apartment ZN Unit Ventilator,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {f78eb28a-f673-4c91-bd8a-90be4a9bd773}, !- Air Inlet Node Name
  {b03f3769-9a12-4b57-960d-64826e4f9048}, !- Air Outlet Node Name
  {3e280b8e-26a9-4ab7-a4bb-3ca602c0cd92}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {6655a779-c4b1-4601-bea9-3ff8be07120b}, !- Handle
  M SE Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {d39aa6be-f8a9-4efd-b716-31021bf2bebe}, !- Inlet Port
  {f78eb28a-f673-4c91-bd8a-90be4a9bd773}; !- Outlet Port

OS:Connection,
  {d39aa6be-f8a9-4efd-b716-31021bf2bebe}, !- Handle
  {16ebb156-dff8-45d5-b5c6-f0308aceda68}, !- Source Object
  2,                                      !- Outlet Port
  {6655a779-c4b1-4601-bea9-3ff8be07120b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f78eb28a-f673-4c91-bd8a-90be4a9bd773}, !- Handle
  {6655a779-c4b1-4601-bea9-3ff8be07120b}, !- Source Object
  3,                                      !- Outlet Port
  {07fb022f-ffc5-4311-bab9-9feaa2fd6d97}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {619317df-70a1-426d-8313-34539c993545}, !- Handle
  M SE Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {b03f3769-9a12-4b57-960d-64826e4f9048}, !- Inlet Port
  {0152ae57-8a87-4372-a5d9-cd9fe0b309d8}; !- Outlet Port

OS:Connection,
  {0152ae57-8a87-4372-a5d9-cd9fe0b309d8}, !- Handle
  {619317df-70a1-426d-8313-34539c993545}, !- Source Object
  3,                                      !- Outlet Port
  {70cb8c90-7318-447b-891d-1d68935b0918}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b03f3769-9a12-4b57-960d-64826e4f9048}, !- Handle
  {07fb022f-ffc5-4311-bab9-9feaa2fd6d97}, !- Source Object
  10,                                     !- Outlet Port
  {619317df-70a1-426d-8313-34539c993545}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d0dca49a-b92c-4896-a04a-99ba618670d7}, !- Handle
  M SE Apartment ZN Exhaust Fan,          !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {630bb595-2f33-4017-b23c-bbed94456a7b}, !- Handle
  M NE Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1972b1a1-f22e-4b6a-961b-90a0114b0389}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d0abec7-d48f-4166-a967-f81c66eb7c01}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1972b1a1-f22e-4b6a-961b-90a0114b0389}, !- Handle
  Fan On Off Power Curve 187,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d0abec7-d48f-4166-a967-f81c66eb7c01}, !- Handle
  Fan On Off Efficiency Curve 187,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a6f5a839-19ab-46b8-b79f-c437780f8110}, !- Handle
  M NE Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9645b742-702a-4c8e-99fb-1548b49f5a37}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {902dc66b-cc4b-46a3-acff-3b1293d773c2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9645b742-702a-4c8e-99fb-1548b49f5a37}, !- Handle
  Fan On Off Power Curve 188,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {902dc66b-cc4b-46a3-acff-3b1293d773c2}, !- Handle
  Fan On Off Efficiency Curve 188,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {809ac49c-250f-4e16-b702-7cd8b814729b}, !- Handle
  M NE Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {3dc4759f-ab73-4397-8511-feddc76b5945}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {821fd1a5-5e71-41f7-9fac-07be3832b3c5}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {c14fa0da-4055-4447-a320-5207e8dc1909}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {699696cc-e6ad-4ee8-ab51-f5675e4e12b8}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {7885d615-9c3d-4d8d-a35e-aef132fc0513}, !- Handle
  M NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {815b24d3-ef4b-4025-8788-56d66ed02f4a}, !- Handle
  M NE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {b8f3d6e1-534a-4fbf-8e42-7481a3e475c9}, !- Handle
  M NE Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {809ac49c-250f-4e16-b702-7cd8b814729b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {630bb595-2f33-4017-b23c-bbed94456a7b}, !- Supply Air Fan Name
  {a6f5a839-19ab-46b8-b79f-c437780f8110}, !- Exhaust Air Fan Name
  {815b24d3-ef4b-4025-8788-56d66ed02f4a}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {bf154fde-aeca-46c5-8bcc-a6da0c82fcfe}, !- Air Inlet Node Name
  {d0a14b5b-6a58-4bab-ae36-5e6b8aa77464}; !- Air Outlet Node Name

OS:Node,
  {69bb7ef8-8a98-471f-9921-01e0a3ed6e4c}, !- Handle
  M NE Apartment ZN ERV Inlet Air Node,   !- Name
  {4b99f302-78b8-476f-ba4a-b010386c4aea}, !- Inlet Port
  {bf154fde-aeca-46c5-8bcc-a6da0c82fcfe}; !- Outlet Port

OS:Connection,
  {4b99f302-78b8-476f-ba4a-b010386c4aea}, !- Handle
  {6564a14f-dcd6-4153-8999-e5ac4128f2f3}, !- Source Object
  2,                                      !- Outlet Port
  {69bb7ef8-8a98-471f-9921-01e0a3ed6e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf154fde-aeca-46c5-8bcc-a6da0c82fcfe}, !- Handle
  {69bb7ef8-8a98-471f-9921-01e0a3ed6e4c}, !- Source Object
  3,                                      !- Outlet Port
  {b8f3d6e1-534a-4fbf-8e42-7481a3e475c9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0635a62f-c9bc-4c0e-818c-01265ea68ac1}, !- Handle
  M NE Apartment ZN ERV Outlet Air Node,  !- Name
  {d0a14b5b-6a58-4bab-ae36-5e6b8aa77464}, !- Inlet Port
  {1f700466-57c9-464d-9940-1dcc14f6ab58}; !- Outlet Port

OS:Connection,
  {1f700466-57c9-464d-9940-1dcc14f6ab58}, !- Handle
  {0635a62f-c9bc-4c0e-818c-01265ea68ac1}, !- Source Object
  3,                                      !- Outlet Port
  {b5abc9dc-b319-4e21-81fa-108738dfcc71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0a14b5b-6a58-4bab-ae36-5e6b8aa77464}, !- Handle
  {b8f3d6e1-534a-4fbf-8e42-7481a3e475c9}, !- Source Object
  13,                                     !- Outlet Port
  {0635a62f-c9bc-4c0e-818c-01265ea68ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {3dc4759f-ab73-4397-8511-feddc76b5945}, !- Handle
  M NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {c3aef04d-a118-4113-9197-33dddac3876a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c3aef04d-a118-4113-9197-33dddac3876a}, !- Handle
  Table Lookup 1 Independent Variable List 727, !- Name
  {7885d615-9c3d-4d8d-a35e-aef132fc0513}; !- Model Object 1

OS:Table:Lookup,
  {821fd1a5-5e71-41f7-9fac-07be3832b3c5}, !- Handle
  M NE Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {d8573772-f4f4-4a0b-8121-5c10ef14ea2a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d8573772-f4f4-4a0b-8121-5c10ef14ea2a}, !- Handle
  Table Lookup 1 Independent Variable List 728, !- Name
  {7885d615-9c3d-4d8d-a35e-aef132fc0513}; !- Model Object 1

OS:Table:Lookup,
  {c14fa0da-4055-4447-a320-5207e8dc1909}, !- Handle
  M NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {f7df6d07-5b7d-4ebb-ac09-ecae9eb6c6a5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f7df6d07-5b7d-4ebb-ac09-ecae9eb6c6a5}, !- Handle
  Table Lookup 1 Independent Variable List 729, !- Name
  {7885d615-9c3d-4d8d-a35e-aef132fc0513}; !- Model Object 1

OS:Table:Lookup,
  {699696cc-e6ad-4ee8-ab51-f5675e4e12b8}, !- Handle
  M NE Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {56dbe69e-4988-440b-8f2b-4a4337c79869}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {56dbe69e-4988-440b-8f2b-4a4337c79869}, !- Handle
  Table Lookup 1 Independent Variable List 730, !- Name
  {7885d615-9c3d-4d8d-a35e-aef132fc0513}; !- Model Object 1

OS:Connection,
  {017d92e8-f210-4c26-9298-f93943d93b38}, !- Handle
  {5f33ee5d-8420-4cc3-b1b5-b60ae170ad3e}, !- Source Object
  3,                                      !- Outlet Port
  {bc4e9a42-74f0-4fca-bf84-291a421a4eb1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5c81f059-6a4e-4f6b-bad6-b174408903a1}, !- Handle
  {bc4e9a42-74f0-4fca-bf84-291a421a4eb1}, !- Source Object
  7,                                      !- Outlet Port
  {e5f20824-a97c-4751-bff7-84f2cdb5ef89}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {eaf59b74-2a87-4ed1-8e8f-bde0db1374ce}, !- Handle
  M N1 Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2074755-61ef-46b4-a46f-c9ece09741d5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24e9e8c4-4026-4b71-9844-522f00017918}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a2074755-61ef-46b4-a46f-c9ece09741d5}, !- Handle
  Fan On Off Power Curve 189,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24e9e8c4-4026-4b71-9844-522f00017918}, !- Handle
  Fan On Off Efficiency Curve 189,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ac9fac80-ea38-4b5b-b513-17e7f9092a71}, !- Handle
  M N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {018cde6f-1862-4a27-a73d-0cec1ea1a57f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c4942f2f-7af6-4d41-b242-cbca85859877}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {018cde6f-1862-4a27-a73d-0cec1ea1a57f}, !- Handle
  Fan On Off Power Curve 190,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c4942f2f-7af6-4d41-b242-cbca85859877}, !- Handle
  Fan On Off Efficiency Curve 190,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4c9dee44-435d-48b7-8d27-730deb627bad}, !- Handle
  M N1 Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {42c1d13e-3346-445f-94c4-83198e2d95a9}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {85c2f6f7-c760-4da5-923e-5162376812af}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {7a4ec098-faa8-4ea2-81d7-72e5a93ae907}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {8561fef2-9a04-489a-b48d-7301f725d2fe}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {94785368-8dfd-48a2-81b3-a42973d5f209}, !- Handle
  M N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {32c6eab3-a9e1-4377-8e21-6cecf79af513}, !- Handle
  M N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7856e0b8-6e28-4a07-b393-2b6cd4c0f217}, !- Handle
  M N1 Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {4c9dee44-435d-48b7-8d27-730deb627bad}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {eaf59b74-2a87-4ed1-8e8f-bde0db1374ce}, !- Supply Air Fan Name
  {ac9fac80-ea38-4b5b-b513-17e7f9092a71}, !- Exhaust Air Fan Name
  {32c6eab3-a9e1-4377-8e21-6cecf79af513}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {01cfe083-be36-4fce-84a2-bce1d5751baf}, !- Air Inlet Node Name
  {3fb6f541-7bf9-4c9f-bc77-29d22865fd11}; !- Air Outlet Node Name

OS:Node,
  {b9a59a38-a3af-44d1-beeb-94595afda7c2}, !- Handle
  M N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {cdb8f942-a1b0-44c3-bfee-1fe6575cb329}, !- Inlet Port
  {01cfe083-be36-4fce-84a2-bce1d5751baf}; !- Outlet Port

OS:Connection,
  {cdb8f942-a1b0-44c3-bfee-1fe6575cb329}, !- Handle
  {531c4fc0-cadb-41e2-a40c-c4ceaecc3961}, !- Source Object
  2,                                      !- Outlet Port
  {b9a59a38-a3af-44d1-beeb-94595afda7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01cfe083-be36-4fce-84a2-bce1d5751baf}, !- Handle
  {b9a59a38-a3af-44d1-beeb-94595afda7c2}, !- Source Object
  3,                                      !- Outlet Port
  {7856e0b8-6e28-4a07-b393-2b6cd4c0f217}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bfcf0d85-b241-4ff8-9f62-6acedcccca0b}, !- Handle
  M N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {3fb6f541-7bf9-4c9f-bc77-29d22865fd11}, !- Inlet Port
  {bf3073ea-2b20-4d08-8c09-e8b66f764944}; !- Outlet Port

OS:Connection,
  {bf3073ea-2b20-4d08-8c09-e8b66f764944}, !- Handle
  {bfcf0d85-b241-4ff8-9f62-6acedcccca0b}, !- Source Object
  3,                                      !- Outlet Port
  {7aa7e9a2-ad17-4e38-9308-0b9022fa3115}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fb6f541-7bf9-4c9f-bc77-29d22865fd11}, !- Handle
  {7856e0b8-6e28-4a07-b393-2b6cd4c0f217}, !- Source Object
  13,                                     !- Outlet Port
  {bfcf0d85-b241-4ff8-9f62-6acedcccca0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {42c1d13e-3346-445f-94c4-83198e2d95a9}, !- Handle
  M N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {27ddce2b-2b69-48b4-aa64-1d172fc034ef}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {27ddce2b-2b69-48b4-aa64-1d172fc034ef}, !- Handle
  Table Lookup 1 Independent Variable List 735, !- Name
  {94785368-8dfd-48a2-81b3-a42973d5f209}; !- Model Object 1

OS:Table:Lookup,
  {85c2f6f7-c760-4da5-923e-5162376812af}, !- Handle
  M N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {249d934c-508c-40e8-8e8a-597e030d79e8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {249d934c-508c-40e8-8e8a-597e030d79e8}, !- Handle
  Table Lookup 1 Independent Variable List 736, !- Name
  {94785368-8dfd-48a2-81b3-a42973d5f209}; !- Model Object 1

OS:Table:Lookup,
  {7a4ec098-faa8-4ea2-81d7-72e5a93ae907}, !- Handle
  M N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {9392f1eb-56cf-48aa-8793-5a1c7cb6e1be}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9392f1eb-56cf-48aa-8793-5a1c7cb6e1be}, !- Handle
  Table Lookup 1 Independent Variable List 737, !- Name
  {94785368-8dfd-48a2-81b3-a42973d5f209}; !- Model Object 1

OS:Table:Lookup,
  {8561fef2-9a04-489a-b48d-7301f725d2fe}, !- Handle
  M N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {541db6ba-0dbd-4bba-b437-90bcea380883}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {541db6ba-0dbd-4bba-b437-90bcea380883}, !- Handle
  Table Lookup 1 Independent Variable List 738, !- Name
  {94785368-8dfd-48a2-81b3-a42973d5f209}; !- Model Object 1

OS:Connection,
  {ee287a46-4a7e-451a-b0ef-5466ce18981c}, !- Handle
  {f11266a1-a541-4b7b-a28c-756235ca4ac0}, !- Source Object
  3,                                      !- Outlet Port
  {44f4aba1-83b0-4190-a41c-a8edee733d5c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a966cea5-c7d1-4439-a241-2acf4103efab}, !- Handle
  {44f4aba1-83b0-4190-a41c-a8edee733d5c}, !- Source Object
  7,                                      !- Outlet Port
  {204cc87e-2a45-4394-89c2-0408dc7d7533}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a27f532f-baab-47b9-8e84-a5337cf7d7e9}, !- Handle
  M S1 Apartment ZN ERV Supply Fan,       !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6179545e-1294-4127-a966-798f2537c440}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {60ac44bd-2ff6-4f19-9fb1-6e0ad4a87d44}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6179545e-1294-4127-a966-798f2537c440}, !- Handle
  Fan On Off Power Curve 191,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {60ac44bd-2ff6-4f19-9fb1-6e0ad4a87d44}, !- Handle
  Fan On Off Efficiency Curve 191,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {84c8c17a-b42d-4d3a-afbf-657a87d669de}, !- Handle
  M S1 Apartment ZN ERV Exhaust Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {004877b5-46ad-49b8-896e-5829a4e8c261}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7bee7308-c225-400f-b7fd-cc5ab0234d60}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {004877b5-46ad-49b8-896e-5829a4e8c261}, !- Handle
  Fan On Off Power Curve 192,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7bee7308-c225-400f-b7fd-cc5ab0234d60}, !- Handle
  Fan On Off Efficiency Curve 192,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bebf56d7-2676-4744-a5ae-904d9c92c597}, !- Handle
  M S1 Apartment ZN ERV HX,               !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {87612525-7795-4ec0-8c53-b2e6f4a07329}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {e1de2881-11a1-4db7-9c4e-bbd965f40e8c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a197e267-bdcf-4036-bb87-db114eb7e058}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {7f657a80-aaca-4a5d-ac0e-e117319220c7}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {1ec6d4e4-b6a4-43fa-a040-13eddc8402ef}, !- Handle
  M S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {ab7fa567-efea-4e6d-909b-140710660880}, !- Handle
  M S1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e2485400-670e-4946-8c1b-e0cfaee2d197}, !- Handle
  M S1 Apartment ZN ERV,                  !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {bebf56d7-2676-4744-a5ae-904d9c92c597}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {a27f532f-baab-47b9-8e84-a5337cf7d7e9}, !- Supply Air Fan Name
  {84c8c17a-b42d-4d3a-afbf-657a87d669de}, !- Exhaust Air Fan Name
  {ab7fa567-efea-4e6d-909b-140710660880}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {9382f430-2c66-4f8b-a387-46234a7b13cd}, !- Air Inlet Node Name
  {39356551-e12a-42bd-8009-48d4ec5d5fc1}; !- Air Outlet Node Name

OS:Node,
  {22111c59-93db-48bb-a7db-02b8c6192c69}, !- Handle
  M S1 Apartment ZN ERV Inlet Air Node,   !- Name
  {c3528602-c84a-43cd-800c-820dddd2682e}, !- Inlet Port
  {9382f430-2c66-4f8b-a387-46234a7b13cd}; !- Outlet Port

OS:Connection,
  {c3528602-c84a-43cd-800c-820dddd2682e}, !- Handle
  {f7070fc2-c828-4690-8bdd-b4a6f8b12ccf}, !- Source Object
  2,                                      !- Outlet Port
  {22111c59-93db-48bb-a7db-02b8c6192c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9382f430-2c66-4f8b-a387-46234a7b13cd}, !- Handle
  {22111c59-93db-48bb-a7db-02b8c6192c69}, !- Source Object
  3,                                      !- Outlet Port
  {e2485400-670e-4946-8c1b-e0cfaee2d197}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c88d2a05-95ef-479c-b685-419d9ed4c149}, !- Handle
  M S1 Apartment ZN ERV Outlet Air Node,  !- Name
  {39356551-e12a-42bd-8009-48d4ec5d5fc1}, !- Inlet Port
  {4513efb0-6a05-4776-95da-263a682050b1}; !- Outlet Port

OS:Connection,
  {4513efb0-6a05-4776-95da-263a682050b1}, !- Handle
  {c88d2a05-95ef-479c-b685-419d9ed4c149}, !- Source Object
  3,                                      !- Outlet Port
  {7fbdcc05-8a67-4ddb-85c8-1c4e2bb07441}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39356551-e12a-42bd-8009-48d4ec5d5fc1}, !- Handle
  {e2485400-670e-4946-8c1b-e0cfaee2d197}, !- Source Object
  13,                                     !- Outlet Port
  {c88d2a05-95ef-479c-b685-419d9ed4c149}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {87612525-7795-4ec0-8c53-b2e6f4a07329}, !- Handle
  M S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {54d9379b-d4bf-4de9-9fe4-c2484d9e929e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {54d9379b-d4bf-4de9-9fe4-c2484d9e929e}, !- Handle
  Table Lookup 1 Independent Variable List 743, !- Name
  {1ec6d4e4-b6a4-43fa-a040-13eddc8402ef}; !- Model Object 1

OS:Table:Lookup,
  {e1de2881-11a1-4db7-9c4e-bbd965f40e8c}, !- Handle
  M S1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {62d80bac-83cb-47b8-899b-f4eecb80af71}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {62d80bac-83cb-47b8-899b-f4eecb80af71}, !- Handle
  Table Lookup 1 Independent Variable List 744, !- Name
  {1ec6d4e4-b6a4-43fa-a040-13eddc8402ef}; !- Model Object 1

OS:Table:Lookup,
  {a197e267-bdcf-4036-bb87-db114eb7e058}, !- Handle
  M S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {1c84d5d0-5e3f-4c23-a6c0-f9903364f4ca}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1c84d5d0-5e3f-4c23-a6c0-f9903364f4ca}, !- Handle
  Table Lookup 1 Independent Variable List 745, !- Name
  {1ec6d4e4-b6a4-43fa-a040-13eddc8402ef}; !- Model Object 1

OS:Table:Lookup,
  {7f657a80-aaca-4a5d-ac0e-e117319220c7}, !- Handle
  M S1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {3ed17f19-b064-421e-a00a-77a8b98c3a8e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3ed17f19-b064-421e-a00a-77a8b98c3a8e}, !- Handle
  Table Lookup 1 Independent Variable List 746, !- Name
  {1ec6d4e4-b6a4-43fa-a040-13eddc8402ef}; !- Model Object 1

OS:Connection,
  {a658009d-1c77-4742-ab27-746a777f5e62}, !- Handle
  {a82a759e-6686-45a3-bfdf-f3c83077ddad}, !- Source Object
  3,                                      !- Outlet Port
  {b4c0b1e9-b0c0-4dca-84d9-da341b7c1b8c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f1da9d3f-f0d0-44b7-9b08-90070b6c0fd1}, !- Handle
  {b4c0b1e9-b0c0-4dca-84d9-da341b7c1b8c}, !- Source Object
  7,                                      !- Outlet Port
  {261d6541-ba0a-4d9d-b09c-72da17f3b5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ac11184c-e223-4268-a932-85b9c8952707}, !- Handle
  F7 N1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55f366e7-8cfd-4136-9970-eefaedfdbec2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4c1f565-2bb0-4013-8e0b-c76b5742d5db}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55f366e7-8cfd-4136-9970-eefaedfdbec2}, !- Handle
  Fan On Off Power Curve 193,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4c1f565-2bb0-4013-8e0b-c76b5742d5db}, !- Handle
  Fan On Off Efficiency Curve 193,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e493828f-96e5-482a-b353-0344c8ac16ec}, !- Handle
  F7 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b07c65ec-2454-4f77-84e2-74a481836ec8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ef967f5-54d4-40cb-aaca-a23ba928533f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b07c65ec-2454-4f77-84e2-74a481836ec8}, !- Handle
  Fan On Off Power Curve 194,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0ef967f5-54d4-40cb-aaca-a23ba928533f}, !- Handle
  Fan On Off Efficiency Curve 194,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {28439f84-6bfc-48e1-a2e7-4a43c796f086}, !- Handle
  F7 N1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {73aa24ef-28ae-41c7-812e-ab76210b7b21}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {e0627e20-fc77-4c75-acb6-dc8b7bf6af6d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {e760aa61-d44a-401d-99ba-c3c10d6ad7ea}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {5d1d0060-546f-46b9-a26a-26ed75979fae}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {b200c325-6dfc-4870-8cbe-68d04536adc7}, !- Handle
  F7 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5ccbdd7e-1441-4740-83e2-6cbd1a77c7c8}, !- Handle
  F7 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9391890e-ef70-4a53-b539-242c36adc1df}, !- Handle
  F7 N1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {28439f84-6bfc-48e1-a2e7-4a43c796f086}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ac11184c-e223-4268-a932-85b9c8952707}, !- Supply Air Fan Name
  {e493828f-96e5-482a-b353-0344c8ac16ec}, !- Exhaust Air Fan Name
  {5ccbdd7e-1441-4740-83e2-6cbd1a77c7c8}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {db77590c-c45e-44bb-aae6-3f0a7697fe37}, !- Air Inlet Node Name
  {85a30105-2abf-44b7-b0ba-9ad0941c9bef}; !- Air Outlet Node Name

OS:Node,
  {fc43cafe-f338-4a9c-85ca-573b646da141}, !- Handle
  F7 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {c87d310c-1e0e-456e-a09f-8d4fdc66fc50}, !- Inlet Port
  {db77590c-c45e-44bb-aae6-3f0a7697fe37}; !- Outlet Port

OS:Connection,
  {c87d310c-1e0e-456e-a09f-8d4fdc66fc50}, !- Handle
  {bf0809a2-c603-4887-921c-4e0e9e6ed097}, !- Source Object
  2,                                      !- Outlet Port
  {fc43cafe-f338-4a9c-85ca-573b646da141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db77590c-c45e-44bb-aae6-3f0a7697fe37}, !- Handle
  {fc43cafe-f338-4a9c-85ca-573b646da141}, !- Source Object
  3,                                      !- Outlet Port
  {9391890e-ef70-4a53-b539-242c36adc1df}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e5df9ddc-fb7b-4037-abe4-ff28e7232434}, !- Handle
  F7 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {85a30105-2abf-44b7-b0ba-9ad0941c9bef}, !- Inlet Port
  {fa3b9e9f-a995-40eb-ab34-5ffb1e4fa15f}; !- Outlet Port

OS:Connection,
  {fa3b9e9f-a995-40eb-ab34-5ffb1e4fa15f}, !- Handle
  {e5df9ddc-fb7b-4037-abe4-ff28e7232434}, !- Source Object
  3,                                      !- Outlet Port
  {95d4bb7d-f3dc-4a17-84d5-46ee0b723257}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85a30105-2abf-44b7-b0ba-9ad0941c9bef}, !- Handle
  {9391890e-ef70-4a53-b539-242c36adc1df}, !- Source Object
  13,                                     !- Outlet Port
  {e5df9ddc-fb7b-4037-abe4-ff28e7232434}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {73aa24ef-28ae-41c7-812e-ab76210b7b21}, !- Handle
  F7 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {f48fe411-da45-43e0-a7ac-159794674fe5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f48fe411-da45-43e0-a7ac-159794674fe5}, !- Handle
  Table Lookup 1 Independent Variable List 751, !- Name
  {b200c325-6dfc-4870-8cbe-68d04536adc7}; !- Model Object 1

OS:Table:Lookup,
  {e0627e20-fc77-4c75-acb6-dc8b7bf6af6d}, !- Handle
  F7 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {424a0378-5aa9-44b7-8525-6b61b604bdba}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {424a0378-5aa9-44b7-8525-6b61b604bdba}, !- Handle
  Table Lookup 1 Independent Variable List 752, !- Name
  {b200c325-6dfc-4870-8cbe-68d04536adc7}; !- Model Object 1

OS:Table:Lookup,
  {e760aa61-d44a-401d-99ba-c3c10d6ad7ea}, !- Handle
  F7 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {f29bbd79-56fc-479c-9d0b-a7d680f8db2f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f29bbd79-56fc-479c-9d0b-a7d680f8db2f}, !- Handle
  Table Lookup 1 Independent Variable List 753, !- Name
  {b200c325-6dfc-4870-8cbe-68d04536adc7}; !- Model Object 1

OS:Table:Lookup,
  {5d1d0060-546f-46b9-a26a-26ed75979fae}, !- Handle
  F7 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {be4beb34-c3ff-4eac-8b9b-72454a2c0014}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {be4beb34-c3ff-4eac-8b9b-72454a2c0014}, !- Handle
  Table Lookup 1 Independent Variable List 754, !- Name
  {b200c325-6dfc-4870-8cbe-68d04536adc7}; !- Model Object 1

OS:Connection,
  {a19bf22d-fa1f-482e-8d09-126053a0eeae}, !- Handle
  {859a8dc5-fde2-4f08-8744-82080c92d43b}, !- Source Object
  3,                                      !- Outlet Port
  {87099599-1311-4a03-b58e-c736e2280ea8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b40926d2-e131-4ceb-b944-a3237148cc6a}, !- Handle
  {87099599-1311-4a03-b58e-c736e2280ea8}, !- Source Object
  7,                                      !- Outlet Port
  {2880ba98-7915-4b2f-96eb-c8e2ebcd06fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {239fbbd5-40b9-498a-9229-60f5363a9eb5}, !- Handle
  F6 NW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9069a8fd-7dc1-49d7-b154-bba4e9dcbc9a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ab81c65-efca-433e-ab77-5e5806f8e980}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9069a8fd-7dc1-49d7-b154-bba4e9dcbc9a}, !- Handle
  Fan On Off Power Curve 195,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0ab81c65-efca-433e-ab77-5e5806f8e980}, !- Handle
  Fan On Off Efficiency Curve 195,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {3ebc8edf-7aaa-4497-b199-482aee43bc8f}, !- Handle
  F6 NW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {561b1691-e9c7-4b66-987c-20de028d6888}, !- Air Inlet Node Name
  {30e27723-5192-4e99-9005-a6e2dbddd61c}, !- Air Outlet Node Name
  {239fbbd5-40b9-498a-9229-60f5363a9eb5}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {a5ce90e7-11be-4af9-8923-d08e212f2f18}, !- Handle
  F6 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {4c9a81a9-9e96-46d4-aa51-ae808069cd4f}, !- Inlet Port
  {561b1691-e9c7-4b66-987c-20de028d6888}; !- Outlet Port

OS:Connection,
  {4c9a81a9-9e96-46d4-aa51-ae808069cd4f}, !- Handle
  {f8955a9e-9b57-4a3a-8ba2-18e78cadef05}, !- Source Object
  2,                                      !- Outlet Port
  {a5ce90e7-11be-4af9-8923-d08e212f2f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561b1691-e9c7-4b66-987c-20de028d6888}, !- Handle
  {a5ce90e7-11be-4af9-8923-d08e212f2f18}, !- Source Object
  3,                                      !- Outlet Port
  {3ebc8edf-7aaa-4497-b199-482aee43bc8f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c919a7a7-9db2-4dfc-bd77-e068964e4d00}, !- Handle
  F6 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {30e27723-5192-4e99-9005-a6e2dbddd61c}, !- Inlet Port
  {07e807ca-0bef-4202-99e6-33b0e35bd4a5}; !- Outlet Port

OS:Connection,
  {07e807ca-0bef-4202-99e6-33b0e35bd4a5}, !- Handle
  {c919a7a7-9db2-4dfc-bd77-e068964e4d00}, !- Source Object
  3,                                      !- Outlet Port
  {6f58a63d-25ed-455e-bbf6-da998337946b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30e27723-5192-4e99-9005-a6e2dbddd61c}, !- Handle
  {3ebc8edf-7aaa-4497-b199-482aee43bc8f}, !- Source Object
  10,                                     !- Outlet Port
  {c919a7a7-9db2-4dfc-bd77-e068964e4d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {267d9fb0-978d-4254-b74e-2b8aa549de2b}, !- Handle
  F6 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {2e7e0338-0168-4adb-8858-62e058314542}, !- Handle
  F3 SW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37ba2d49-b30b-4c7c-b741-f061d141cef1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {62266231-27f7-4139-b33c-5ab920de56cb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {37ba2d49-b30b-4c7c-b741-f061d141cef1}, !- Handle
  Fan On Off Power Curve 196,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {62266231-27f7-4139-b33c-5ab920de56cb}, !- Handle
  Fan On Off Efficiency Curve 196,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {80e64a8c-8c16-436e-9f72-ceea044b35f1}, !- Handle
  F3 SW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {f72d7bf5-e2ed-44e5-a8c7-faf1c063dab3}, !- Air Inlet Node Name
  {53a057f8-2f5c-4a25-a6b9-557eec8c6a0f}, !- Air Outlet Node Name
  {2e7e0338-0168-4adb-8858-62e058314542}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {19672470-e63d-456e-ba13-84cd4edc50ca}, !- Handle
  F3 SW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {68411f4b-6c08-4867-bd20-8768585ee01e}, !- Inlet Port
  {f72d7bf5-e2ed-44e5-a8c7-faf1c063dab3}; !- Outlet Port

OS:Connection,
  {68411f4b-6c08-4867-bd20-8768585ee01e}, !- Handle
  {853ffa74-2fe0-4b8f-bae0-3a107ecffff0}, !- Source Object
  2,                                      !- Outlet Port
  {19672470-e63d-456e-ba13-84cd4edc50ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72d7bf5-e2ed-44e5-a8c7-faf1c063dab3}, !- Handle
  {19672470-e63d-456e-ba13-84cd4edc50ca}, !- Source Object
  3,                                      !- Outlet Port
  {80e64a8c-8c16-436e-9f72-ceea044b35f1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {eed896a1-2c2c-4cd2-b74a-103fc956fa1e}, !- Handle
  F3 SW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {53a057f8-2f5c-4a25-a6b9-557eec8c6a0f}, !- Inlet Port
  {d8dc7a9d-d458-472d-b8e5-c5272c12a28f}; !- Outlet Port

OS:Connection,
  {d8dc7a9d-d458-472d-b8e5-c5272c12a28f}, !- Handle
  {eed896a1-2c2c-4cd2-b74a-103fc956fa1e}, !- Source Object
  3,                                      !- Outlet Port
  {d1a78811-830a-4a50-b74a-badc4d3bd6c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53a057f8-2f5c-4a25-a6b9-557eec8c6a0f}, !- Handle
  {80e64a8c-8c16-436e-9f72-ceea044b35f1}, !- Source Object
  10,                                     !- Outlet Port
  {eed896a1-2c2c-4cd2-b74a-103fc956fa1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c6394b2d-32ce-42d8-bc27-2d5afa225471}, !- Handle
  F3 SW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {6386322f-d3bb-43f7-88c7-04e9bb64fede}, !- Handle
  F6 N2 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f10fb4bd-80f4-4685-a04f-a21c75350b06}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe118b0f-43cb-4458-8da5-59cfa7bc6ffc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f10fb4bd-80f4-4685-a04f-a21c75350b06}, !- Handle
  Fan On Off Power Curve 197,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe118b0f-43cb-4458-8da5-59cfa7bc6ffc}, !- Handle
  Fan On Off Efficiency Curve 197,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d33997b8-0390-4e56-8c9b-219e4612eafa}, !- Handle
  F6 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e24cf456-447b-4355-b736-035fb435c932}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5f0649f1-30ad-4c6c-8424-d43af7ce0e51}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e24cf456-447b-4355-b736-035fb435c932}, !- Handle
  Fan On Off Power Curve 198,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5f0649f1-30ad-4c6c-8424-d43af7ce0e51}, !- Handle
  Fan On Off Efficiency Curve 198,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {22eaee0a-ad7e-44e6-a89c-0368be652802}, !- Handle
  F6 N2 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8ef0b47b-952c-4931-9c8b-42cce5bc64ae}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {1a5a1572-281c-4df0-b7ac-d49fb2bcc17d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {ebe101dc-430d-44e4-b3e0-f781c2ca0c01}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {747bafb9-3e2e-48e9-ba2a-fe8a6c18a4df}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {19f7f688-e8bb-45f3-812f-547888c4f392}, !- Handle
  F6 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7e481875-b9ed-447c-888b-52bee1e38162}, !- Handle
  F6 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c5ea10f4-09aa-42cd-8566-507d9a317b6b}, !- Handle
  F6 N2 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {22eaee0a-ad7e-44e6-a89c-0368be652802}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {6386322f-d3bb-43f7-88c7-04e9bb64fede}, !- Supply Air Fan Name
  {d33997b8-0390-4e56-8c9b-219e4612eafa}, !- Exhaust Air Fan Name
  {7e481875-b9ed-447c-888b-52bee1e38162}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {577d0127-0040-4688-a768-90d5baa446ff}, !- Air Inlet Node Name
  {a44179b3-b7d3-4678-9fdb-32c33d3918f1}; !- Air Outlet Node Name

OS:Node,
  {c5c6fb65-8fe0-49c1-bc1e-fff9ccdb9790}, !- Handle
  F6 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {09fefafa-bc6b-4e56-8ece-c135bad27fee}, !- Inlet Port
  {577d0127-0040-4688-a768-90d5baa446ff}; !- Outlet Port

OS:Connection,
  {09fefafa-bc6b-4e56-8ece-c135bad27fee}, !- Handle
  {9f3611fe-cca7-4418-bae1-de9781aed270}, !- Source Object
  2,                                      !- Outlet Port
  {c5c6fb65-8fe0-49c1-bc1e-fff9ccdb9790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {577d0127-0040-4688-a768-90d5baa446ff}, !- Handle
  {c5c6fb65-8fe0-49c1-bc1e-fff9ccdb9790}, !- Source Object
  3,                                      !- Outlet Port
  {c5ea10f4-09aa-42cd-8566-507d9a317b6b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1ca72b2e-a954-4cc6-b435-2cd798cbb9c5}, !- Handle
  F6 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {a44179b3-b7d3-4678-9fdb-32c33d3918f1}, !- Inlet Port
  {61dbd2e6-d0ff-4cf6-862c-ad035c4765c5}; !- Outlet Port

OS:Connection,
  {61dbd2e6-d0ff-4cf6-862c-ad035c4765c5}, !- Handle
  {1ca72b2e-a954-4cc6-b435-2cd798cbb9c5}, !- Source Object
  3,                                      !- Outlet Port
  {d3d9f5ab-45a5-44e8-9014-66532cfb4921}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a44179b3-b7d3-4678-9fdb-32c33d3918f1}, !- Handle
  {c5ea10f4-09aa-42cd-8566-507d9a317b6b}, !- Source Object
  13,                                     !- Outlet Port
  {1ca72b2e-a954-4cc6-b435-2cd798cbb9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {8ef0b47b-952c-4931-9c8b-42cce5bc64ae}, !- Handle
  F6 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {5c1410da-540f-4714-999c-31e3dd84f9c4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5c1410da-540f-4714-999c-31e3dd84f9c4}, !- Handle
  Table Lookup 1 Independent Variable List 759, !- Name
  {19f7f688-e8bb-45f3-812f-547888c4f392}; !- Model Object 1

OS:Table:Lookup,
  {1a5a1572-281c-4df0-b7ac-d49fb2bcc17d}, !- Handle
  F6 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {ed2fd080-ea7e-44d3-ab87-c21c9961acee}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ed2fd080-ea7e-44d3-ab87-c21c9961acee}, !- Handle
  Table Lookup 1 Independent Variable List 760, !- Name
  {19f7f688-e8bb-45f3-812f-547888c4f392}; !- Model Object 1

OS:Table:Lookup,
  {ebe101dc-430d-44e4-b3e0-f781c2ca0c01}, !- Handle
  F6 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {9f5ef305-bbec-40ff-98bb-7380518b83e2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9f5ef305-bbec-40ff-98bb-7380518b83e2}, !- Handle
  Table Lookup 1 Independent Variable List 761, !- Name
  {19f7f688-e8bb-45f3-812f-547888c4f392}; !- Model Object 1

OS:Table:Lookup,
  {747bafb9-3e2e-48e9-ba2a-fe8a6c18a4df}, !- Handle
  F6 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {736eaa2b-fc68-45df-ba0a-ed9eeacc24b2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {736eaa2b-fc68-45df-ba0a-ed9eeacc24b2}, !- Handle
  Table Lookup 1 Independent Variable List 762, !- Name
  {19f7f688-e8bb-45f3-812f-547888c4f392}; !- Model Object 1

OS:Connection,
  {740a3e7a-ac11-4b0d-bb62-877b4b7c6d95}, !- Handle
  {cead1730-45ad-4ea3-8d73-3e4455c83023}, !- Source Object
  3,                                      !- Outlet Port
  {497d0b4d-3672-4c9f-beb3-a8548957060e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2cc90418-2e9d-4156-b781-b434a467feda}, !- Handle
  {497d0b4d-3672-4c9f-beb3-a8548957060e}, !- Source Object
  7,                                      !- Outlet Port
  {cf01cf6d-584b-4809-b821-4205f566e489}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {dbdabcaf-d2a8-454b-8d2e-51f73e4e5a42}, !- Handle
  F4 S1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7dd2acc-a0c4-41a2-9e4d-dd5bf54f4274}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {96fe047e-66d6-4bf0-a888-16fe801fa031}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a7dd2acc-a0c4-41a2-9e4d-dd5bf54f4274}, !- Handle
  Fan On Off Power Curve 199,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {96fe047e-66d6-4bf0-a888-16fe801fa031}, !- Handle
  Fan On Off Efficiency Curve 199,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {360b88c5-0e50-43a5-aebc-d3cb9440b3ce}, !- Handle
  F4 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {50b39029-b49c-491a-9688-a2c4fb0f7a0f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1f8c8a79-ff25-4806-a57d-75bd62549c5b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {50b39029-b49c-491a-9688-a2c4fb0f7a0f}, !- Handle
  Fan On Off Power Curve 200,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1f8c8a79-ff25-4806-a57d-75bd62549c5b}, !- Handle
  Fan On Off Efficiency Curve 200,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {16afbaee-d30a-4e6c-8d9b-97c32b3dcf4d}, !- Handle
  F4 S1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {d058d86b-eb5b-4774-b526-25a3e3b31fbd}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {ae166db2-34f1-48ef-88ac-9aaef4f2ff86}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6b002599-f109-4996-80fa-07d2eedf3190}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {448ba7f0-564c-4dd6-96c8-a11d88e36e6c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {713da59b-c222-41fd-8b24-315176d38ed3}, !- Handle
  F4 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a97660c4-8b7f-4642-9880-4304ae4e2697}, !- Handle
  F4 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5b97e8d4-4bd5-4334-b439-fd8dbefbeff4}, !- Handle
  F4 S1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {16afbaee-d30a-4e6c-8d9b-97c32b3dcf4d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {dbdabcaf-d2a8-454b-8d2e-51f73e4e5a42}, !- Supply Air Fan Name
  {360b88c5-0e50-43a5-aebc-d3cb9440b3ce}, !- Exhaust Air Fan Name
  {a97660c4-8b7f-4642-9880-4304ae4e2697}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {76cc43de-5346-4af1-ba32-dfcc677ebea0}, !- Air Inlet Node Name
  {da448ea9-2abe-498b-9a30-7bbfa0a23c99}; !- Air Outlet Node Name

OS:Node,
  {b69e0bf4-4185-41a2-9ae1-9a9c7b583bd7}, !- Handle
  F4 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {5afd05cd-be92-4152-85dc-1f1bcdb5b503}, !- Inlet Port
  {76cc43de-5346-4af1-ba32-dfcc677ebea0}; !- Outlet Port

OS:Connection,
  {5afd05cd-be92-4152-85dc-1f1bcdb5b503}, !- Handle
  {2e3d34b1-ac3d-4a81-b68a-5850c0400d4c}, !- Source Object
  2,                                      !- Outlet Port
  {b69e0bf4-4185-41a2-9ae1-9a9c7b583bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76cc43de-5346-4af1-ba32-dfcc677ebea0}, !- Handle
  {b69e0bf4-4185-41a2-9ae1-9a9c7b583bd7}, !- Source Object
  3,                                      !- Outlet Port
  {5b97e8d4-4bd5-4334-b439-fd8dbefbeff4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a023f22-25f3-400a-af65-d71cf799d452}, !- Handle
  F4 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {da448ea9-2abe-498b-9a30-7bbfa0a23c99}, !- Inlet Port
  {78a252fb-75ea-483a-bb2a-b59eb048b4ab}; !- Outlet Port

OS:Connection,
  {78a252fb-75ea-483a-bb2a-b59eb048b4ab}, !- Handle
  {3a023f22-25f3-400a-af65-d71cf799d452}, !- Source Object
  3,                                      !- Outlet Port
  {508d8e70-a067-449c-882a-86b67b1204bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da448ea9-2abe-498b-9a30-7bbfa0a23c99}, !- Handle
  {5b97e8d4-4bd5-4334-b439-fd8dbefbeff4}, !- Source Object
  13,                                     !- Outlet Port
  {3a023f22-25f3-400a-af65-d71cf799d452}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {d058d86b-eb5b-4774-b526-25a3e3b31fbd}, !- Handle
  F4 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {edae4718-0bd7-44a8-8a34-3cc31f9b6118}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {edae4718-0bd7-44a8-8a34-3cc31f9b6118}, !- Handle
  Table Lookup 1 Independent Variable List 767, !- Name
  {713da59b-c222-41fd-8b24-315176d38ed3}; !- Model Object 1

OS:Table:Lookup,
  {ae166db2-34f1-48ef-88ac-9aaef4f2ff86}, !- Handle
  F4 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {c4dbbede-7801-45e8-82d0-1a541d75c40d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c4dbbede-7801-45e8-82d0-1a541d75c40d}, !- Handle
  Table Lookup 1 Independent Variable List 768, !- Name
  {713da59b-c222-41fd-8b24-315176d38ed3}; !- Model Object 1

OS:Table:Lookup,
  {6b002599-f109-4996-80fa-07d2eedf3190}, !- Handle
  F4 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {da6f2693-46c1-4c7c-822b-bd8aede94f49}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {da6f2693-46c1-4c7c-822b-bd8aede94f49}, !- Handle
  Table Lookup 1 Independent Variable List 769, !- Name
  {713da59b-c222-41fd-8b24-315176d38ed3}; !- Model Object 1

OS:Table:Lookup,
  {448ba7f0-564c-4dd6-96c8-a11d88e36e6c}, !- Handle
  F4 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {4ed3ca7c-4635-4267-8a2a-a5c7a7f7f70c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4ed3ca7c-4635-4267-8a2a-a5c7a7f7f70c}, !- Handle
  Table Lookup 1 Independent Variable List 770, !- Name
  {713da59b-c222-41fd-8b24-315176d38ed3}; !- Model Object 1

OS:Connection,
  {45e1effa-25b2-4e64-b7bd-d091267aad8b}, !- Handle
  {756fa96e-a16d-42b6-a31d-daa8a66dfb1c}, !- Source Object
  3,                                      !- Outlet Port
  {0ddab9ca-5d4e-4610-875a-8cd48204f578}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {afb2ba0f-a9c5-462f-b3bb-ade449491191}, !- Handle
  {0ddab9ca-5d4e-4610-875a-8cd48204f578}, !- Source Object
  7,                                      !- Outlet Port
  {ff454d23-602c-4605-8e77-a44c89d71504}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1ee331c4-e77b-4df9-91b2-09a279c19f09}, !- Handle
  F6 S1 Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8bfbd61-1a9e-417d-8591-d428e8731102}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5e355921-b0ed-4e2b-83d6-a54da6be4e71}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d8bfbd61-1a9e-417d-8591-d428e8731102}, !- Handle
  Fan On Off Power Curve 201,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5e355921-b0ed-4e2b-83d6-a54da6be4e71}, !- Handle
  Fan On Off Efficiency Curve 201,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c717302c-3c3e-4cba-8057-41d7abeb6ac5}, !- Handle
  F6 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b60bbef-e815-4f63-b64c-1dfaa89621c8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6e59d7ab-8958-465f-8fed-4a84c445ca18}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1b60bbef-e815-4f63-b64c-1dfaa89621c8}, !- Handle
  Fan On Off Power Curve 202,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6e59d7ab-8958-465f-8fed-4a84c445ca18}, !- Handle
  Fan On Off Efficiency Curve 202,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f8ccb295-bced-4fb2-863e-1e41bc8e6c58}, !- Handle
  F6 S1 Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {018818c4-04df-4269-ad06-8b26565ac6ba}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {ca06729e-6533-4a24-b948-69003d279128}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {21e15069-81e9-4521-86fc-59c6c819f0b8}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {d3b2cc38-d225-4e35-b650-535e8869cbb5}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {c08520ec-145b-4bee-ac5f-876d60b33ccc}, !- Handle
  F6 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b712ce9c-4936-495e-94ec-a0eb0a99dd2d}, !- Handle
  F6 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e49ca838-3d16-4ec1-b385-ee5f0a2aaf1b}, !- Handle
  F6 S1 Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {f8ccb295-bced-4fb2-863e-1e41bc8e6c58}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1ee331c4-e77b-4df9-91b2-09a279c19f09}, !- Supply Air Fan Name
  {c717302c-3c3e-4cba-8057-41d7abeb6ac5}, !- Exhaust Air Fan Name
  {b712ce9c-4936-495e-94ec-a0eb0a99dd2d}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {17a62959-0a6e-4ae0-a725-a9c1d73d4f44}, !- Air Inlet Node Name
  {fdbf468c-71e4-46bd-9d95-63c46070ae80}; !- Air Outlet Node Name

OS:Node,
  {37bf30bf-9475-4db2-ae52-65a95d7f222c}, !- Handle
  F6 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {84b42f14-f023-4826-a0b7-ca6659829a52}, !- Inlet Port
  {17a62959-0a6e-4ae0-a725-a9c1d73d4f44}; !- Outlet Port

OS:Connection,
  {84b42f14-f023-4826-a0b7-ca6659829a52}, !- Handle
  {688b7a6f-f5db-4139-a8e9-9b5b689a68ff}, !- Source Object
  2,                                      !- Outlet Port
  {37bf30bf-9475-4db2-ae52-65a95d7f222c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a62959-0a6e-4ae0-a725-a9c1d73d4f44}, !- Handle
  {37bf30bf-9475-4db2-ae52-65a95d7f222c}, !- Source Object
  3,                                      !- Outlet Port
  {e49ca838-3d16-4ec1-b385-ee5f0a2aaf1b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dbec00e3-ad60-4290-9d2d-f11aed87152e}, !- Handle
  F6 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {fdbf468c-71e4-46bd-9d95-63c46070ae80}, !- Inlet Port
  {309681c3-2c8e-44fc-83c8-2d05e2e9bb56}; !- Outlet Port

OS:Connection,
  {309681c3-2c8e-44fc-83c8-2d05e2e9bb56}, !- Handle
  {dbec00e3-ad60-4290-9d2d-f11aed87152e}, !- Source Object
  3,                                      !- Outlet Port
  {5ac669d4-4411-4bd8-b79a-05891ff4a5f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdbf468c-71e4-46bd-9d95-63c46070ae80}, !- Handle
  {e49ca838-3d16-4ec1-b385-ee5f0a2aaf1b}, !- Source Object
  13,                                     !- Outlet Port
  {dbec00e3-ad60-4290-9d2d-f11aed87152e}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {018818c4-04df-4269-ad06-8b26565ac6ba}, !- Handle
  F6 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {cf250ded-17cb-4a39-b4f6-015bfed73262}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cf250ded-17cb-4a39-b4f6-015bfed73262}, !- Handle
  Table Lookup 1 Independent Variable List 775, !- Name
  {c08520ec-145b-4bee-ac5f-876d60b33ccc}; !- Model Object 1

OS:Table:Lookup,
  {ca06729e-6533-4a24-b948-69003d279128}, !- Handle
  F6 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {975c7339-a599-432c-be8d-0cc4cc0339c0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {975c7339-a599-432c-be8d-0cc4cc0339c0}, !- Handle
  Table Lookup 1 Independent Variable List 776, !- Name
  {c08520ec-145b-4bee-ac5f-876d60b33ccc}; !- Model Object 1

OS:Table:Lookup,
  {21e15069-81e9-4521-86fc-59c6c819f0b8}, !- Handle
  F6 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {f11b417f-c8b6-40b5-a637-fe2718b58144}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f11b417f-c8b6-40b5-a637-fe2718b58144}, !- Handle
  Table Lookup 1 Independent Variable List 777, !- Name
  {c08520ec-145b-4bee-ac5f-876d60b33ccc}; !- Model Object 1

OS:Table:Lookup,
  {d3b2cc38-d225-4e35-b650-535e8869cbb5}, !- Handle
  F6 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {8680b35c-e11b-4b7f-bbd6-7e9432e28f24}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8680b35c-e11b-4b7f-bbd6-7e9432e28f24}, !- Handle
  Table Lookup 1 Independent Variable List 778, !- Name
  {c08520ec-145b-4bee-ac5f-876d60b33ccc}; !- Model Object 1

OS:Connection,
  {48dfa182-a145-4a7a-be30-c65bef4a9468}, !- Handle
  {64b036b5-fbb0-4d21-94dc-b5286d1eb902}, !- Source Object
  3,                                      !- Outlet Port
  {6c34782d-a1e2-4d2f-a8e9-c3cfed906b3e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {600bd86b-d103-4f3a-a39d-435438567a24}, !- Handle
  {6c34782d-a1e2-4d2f-a8e9-c3cfed906b3e}, !- Source Object
  7,                                      !- Outlet Port
  {7b4670b8-ab25-4059-b33e-d643eb89f9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {94ec2a65-11aa-4e4c-928f-21d4e26c9913}, !- Handle
  F8 NE Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c981889a-7339-48a5-9d94-959a0368d60a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2cc91cad-e493-4299-83de-edf8a02540d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c981889a-7339-48a5-9d94-959a0368d60a}, !- Handle
  Fan On Off Power Curve 203,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2cc91cad-e493-4299-83de-edf8a02540d6}, !- Handle
  Fan On Off Efficiency Curve 203,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {bb6095c4-aed8-454e-a539-e7116cebeade}, !- Handle
  F8 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {045348ff-48e6-414a-ae31-db124df21c0a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4203402-f3b2-48f6-93b9-87adc42ccb1a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {045348ff-48e6-414a-ae31-db124df21c0a}, !- Handle
  Fan On Off Power Curve 204,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4203402-f3b2-48f6-93b9-87adc42ccb1a}, !- Handle
  Fan On Off Efficiency Curve 204,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {de663474-0204-441f-859d-683119390348}, !- Handle
  F8 NE Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {6cde3fd4-3fab-47f8-89f5-1202544e4293}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {c83dced7-4c1b-474b-94c9-0efa82d351d0}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {a6afb755-9b0c-4187-b4b1-ce53207250b9}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {16cbdc50-96b2-460c-96c0-de834654e598}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {eda92bc0-bf02-4784-b30f-65e3fe070007}, !- Handle
  F8 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {959e1268-b72f-4cc0-85cd-1d302ca87a9f}, !- Handle
  F8 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {2ce7257e-fe68-482a-a073-bacb9aa99766}, !- Handle
  F8 NE Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {de663474-0204-441f-859d-683119390348}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {94ec2a65-11aa-4e4c-928f-21d4e26c9913}, !- Supply Air Fan Name
  {bb6095c4-aed8-454e-a539-e7116cebeade}, !- Exhaust Air Fan Name
  {959e1268-b72f-4cc0-85cd-1d302ca87a9f}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {2c40a003-8c46-4180-9c05-c4c94cd3353f}, !- Air Inlet Node Name
  {5ae5afa9-eef9-4f28-b80e-e942e254c218}; !- Air Outlet Node Name

OS:Node,
  {e65e2736-1fcc-415d-b3bb-3d2995f19bf6}, !- Handle
  F8 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {253ed4cc-f220-4057-afe6-b32bea1eb4a0}, !- Inlet Port
  {2c40a003-8c46-4180-9c05-c4c94cd3353f}; !- Outlet Port

OS:Connection,
  {253ed4cc-f220-4057-afe6-b32bea1eb4a0}, !- Handle
  {d1e80d8a-dc98-48a6-97a4-2f0d8cb52ed0}, !- Source Object
  2,                                      !- Outlet Port
  {e65e2736-1fcc-415d-b3bb-3d2995f19bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c40a003-8c46-4180-9c05-c4c94cd3353f}, !- Handle
  {e65e2736-1fcc-415d-b3bb-3d2995f19bf6}, !- Source Object
  3,                                      !- Outlet Port
  {2ce7257e-fe68-482a-a073-bacb9aa99766}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {db4d039d-c6a0-46ef-b591-3ef75517da9f}, !- Handle
  F8 NE Apartment ZN ERV Outlet Air Node, !- Name
  {5ae5afa9-eef9-4f28-b80e-e942e254c218}, !- Inlet Port
  {6757f82b-4095-4e02-a8ad-4364146cfe19}; !- Outlet Port

OS:Connection,
  {6757f82b-4095-4e02-a8ad-4364146cfe19}, !- Handle
  {db4d039d-c6a0-46ef-b591-3ef75517da9f}, !- Source Object
  3,                                      !- Outlet Port
  {dab7e57f-fe6a-4f36-bd10-da133ae52022}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ae5afa9-eef9-4f28-b80e-e942e254c218}, !- Handle
  {2ce7257e-fe68-482a-a073-bacb9aa99766}, !- Source Object
  13,                                     !- Outlet Port
  {db4d039d-c6a0-46ef-b591-3ef75517da9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {6cde3fd4-3fab-47f8-89f5-1202544e4293}, !- Handle
  F8 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {d190e3c6-9e72-4b3b-9a23-2ca3e77bf10f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d190e3c6-9e72-4b3b-9a23-2ca3e77bf10f}, !- Handle
  Table Lookup 1 Independent Variable List 783, !- Name
  {eda92bc0-bf02-4784-b30f-65e3fe070007}; !- Model Object 1

OS:Table:Lookup,
  {c83dced7-4c1b-474b-94c9-0efa82d351d0}, !- Handle
  F8 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {f253f018-82ef-491a-8784-482c41f791fc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f253f018-82ef-491a-8784-482c41f791fc}, !- Handle
  Table Lookup 1 Independent Variable List 784, !- Name
  {eda92bc0-bf02-4784-b30f-65e3fe070007}; !- Model Object 1

OS:Table:Lookup,
  {a6afb755-9b0c-4187-b4b1-ce53207250b9}, !- Handle
  F8 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {0a0f8349-1673-409f-b248-c4558f0bb13b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0a0f8349-1673-409f-b248-c4558f0bb13b}, !- Handle
  Table Lookup 1 Independent Variable List 785, !- Name
  {eda92bc0-bf02-4784-b30f-65e3fe070007}; !- Model Object 1

OS:Table:Lookup,
  {16cbdc50-96b2-460c-96c0-de834654e598}, !- Handle
  F8 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {21b0e42a-e8da-44c9-a159-691609da1511}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {21b0e42a-e8da-44c9-a159-691609da1511}, !- Handle
  Table Lookup 1 Independent Variable List 786, !- Name
  {eda92bc0-bf02-4784-b30f-65e3fe070007}; !- Model Object 1

OS:Connection,
  {fe2b60d3-edac-490e-9d25-9f059de9fa87}, !- Handle
  {2b82fac7-f491-4003-b49b-ad15faff5ee1}, !- Source Object
  3,                                      !- Outlet Port
  {15b41481-2523-41a5-816d-f5c20d713be7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {03fdfc8c-abaf-4842-9686-e8a3ad637853}, !- Handle
  {15b41481-2523-41a5-816d-f5c20d713be7}, !- Source Object
  7,                                      !- Outlet Port
  {1eba5ef6-17a9-4fb2-ac90-779df17c95fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a20a47c3-314f-4e5b-b83f-3e0c610b5a12}, !- Handle
  F7 NW Apartment ZN Ventilator Supply Fan, !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37af63ae-8399-4f17-a6ef-0af1f18f464c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {69e9006d-f5ca-4722-95d0-56c2ca9a6d8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {37af63ae-8399-4f17-a6ef-0af1f18f464c}, !- Handle
  Fan On Off Power Curve 205,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {69e9006d-f5ca-4722-95d0-56c2ca9a6d8d}, !- Handle
  Fan On Off Efficiency Curve 205,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:UnitVentilator,
  {54191008-1f8d-4804-9365-0f6445ec57ac}, !- Handle
  F7 NW Apartment ZN Unit Ventilator,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.000294101780373654,                   !- Maximum Supply Air Flow Rate {m3/s}
  VariablePercent,                        !- Outdoor Air Control Type
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  {654f9990-2581-41d7-9ff7-a91c3cbfd5dc}, !- Minimum Outdoor Air Schedule Name
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Maximum Outdoor Air Fraction or Temperature Schedule Name
  {48c2dd76-7e8e-4079-a2ae-119972a75b2d}, !- Air Inlet Node Name
  {5d081860-89d0-4a5f-a492-9618656f6f9f}, !- Air Outlet Node Name
  {a20a47c3-314f-4e5b-b83f-3e0c610b5a12}, !- Supply Air Fan Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance
  ,                                       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ;                                       !- Design Specification ZoneHVAC Sizing Object Name

OS:Node,
  {1c8b2a43-d7d7-4913-946f-8460e852cbd0}, !- Handle
  F7 NW Apartment ZN Unit Ventilator Inlet Air Node, !- Name
  {a1969f86-63f0-4521-87d5-becd6a52dcb1}, !- Inlet Port
  {48c2dd76-7e8e-4079-a2ae-119972a75b2d}; !- Outlet Port

OS:Connection,
  {a1969f86-63f0-4521-87d5-becd6a52dcb1}, !- Handle
  {81c59926-f780-492c-ae00-8fec9723b479}, !- Source Object
  2,                                      !- Outlet Port
  {1c8b2a43-d7d7-4913-946f-8460e852cbd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c2dd76-7e8e-4079-a2ae-119972a75b2d}, !- Handle
  {1c8b2a43-d7d7-4913-946f-8460e852cbd0}, !- Source Object
  3,                                      !- Outlet Port
  {54191008-1f8d-4804-9365-0f6445ec57ac}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {26fdcde8-d577-41be-9b86-2f8f6387479d}, !- Handle
  F7 NW Apartment ZN Unit Ventilator Outlet Air Node, !- Name
  {5d081860-89d0-4a5f-a492-9618656f6f9f}, !- Inlet Port
  {58407554-967c-4339-8567-73551a880627}; !- Outlet Port

OS:Connection,
  {58407554-967c-4339-8567-73551a880627}, !- Handle
  {26fdcde8-d577-41be-9b86-2f8f6387479d}, !- Source Object
  3,                                      !- Outlet Port
  {bdb44d37-912f-4005-8438-2167efd86fd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d081860-89d0-4a5f-a492-9618656f6f9f}, !- Handle
  {54191008-1f8d-4804-9365-0f6445ec57ac}, !- Source Object
  10,                                     !- Outlet Port
  {26fdcde8-d577-41be-9b86-2f8f6387479d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {98babdbc-7987-4801-80e4-83a732ba7ce6}, !- Handle
  F7 NW Apartment ZN Exhaust Fan,         !- Name
  ,                                       !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  0.000294101780373654,                   !- Maximum Flow Rate {m3/s}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Fan:OnOff,
  {79568419-91b4-4c4e-81ec-cd22bb6fcc5a}, !- Handle
  F7 NE Apartment ZN ERV Supply Fan,      !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {16137542-3fbf-4ddb-b503-facafa20e414}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e651c3b2-93d6-493f-b5c8-5863a0fc5482}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {16137542-3fbf-4ddb-b503-facafa20e414}, !- Handle
  Fan On Off Power Curve 206,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e651c3b2-93d6-493f-b5c8-5863a0fc5482}, !- Handle
  Fan On Off Efficiency Curve 206,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ccb58545-f6ff-4b68-9f7d-d341aa324ce7}, !- Handle
  F7 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4203f0ed-b2a2-4d0f-b23a-2a1a3f72ecca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b2e86837-839a-480f-b48d-45e37fff93a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4203f0ed-b2a2-4d0f-b23a-2a1a3f72ecca}, !- Handle
  Fan On Off Power Curve 207,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b2e86837-839a-480f-b48d-45e37fff93a7}, !- Handle
  Fan On Off Efficiency Curve 207,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4d9cb2d3-77b8-425e-9faa-36eb8b3c0714}, !- Handle
  F7 NE Apartment ZN ERV HX,              !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {a82990dc-5857-4a95-94cc-46289ec893fc}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {33359af9-8f89-4f0f-aabf-9e01e531ee7e}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {033ace3a-e215-4445-a51b-794127968644}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {5b6154fe-0cf5-4d77-8890-95b928bf7e3d}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {8d930c2e-16d5-4b7c-9bec-71d5fbf12701}, !- Handle
  F7 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {1433a345-ca5c-463c-b79a-2203fb05e53d}, !- Handle
  F7 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {66c4bdd9-0c80-407d-ba53-a54dd30ba836}, !- Handle
  F7 NE Apartment ZN ERV,                 !- Name
  {da03c4c9-6220-4151-baca-74fa1b36e562}, !- Availability Schedule Name
  {4d9cb2d3-77b8-425e-9faa-36eb8b3c0714}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {79568419-91b4-4c4e-81ec-cd22bb6fcc5a}, !- Supply Air Fan Name
  {ccb58545-f6ff-4b68-9f7d-d341aa324ce7}, !- Exhaust Air Fan Name
  {1433a345-ca5c-463c-b79a-2203fb05e53d}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {cce9dd00-5a08-4dd7-a2f2-0c73314d7eed}, !- Air Inlet Node Name
  {e5b31a75-c9c9-476b-bfd2-affcdd19037c}; !- Air Outlet Node Name

OS:Node,
  {06b85e66-cd92-4059-913c-ade6d4bcc4a0}, !- Handle
  F7 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {62fac243-de58-4d16-8c57-e3b0ca010c14}, !- Inlet Port
  {cce9dd00-5a08-4dd7-a2f2-0c73314d7eed}; !- Outlet Port

OS:Connection,
  {62fac243-de58-4d16-8c57-e3b0ca010c14}, !- Handle
  {b07bd031-a29a-468d-bd39-abf2ffd50339}, !- Source Object
  2,                                      !- Outlet Port
  {06b85e66-cd92-4059-913c-ade6d4bcc4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce9dd00-5a08-4dd7-a2f2-0c73314d7eed}, !- Handle
  {06b85e66-cd92-4059-913c-ade6d4bcc4a0}, !- Source Object
  3,                                      !- Outlet Port
  {66c4bdd9-0c80-407d-ba53-a54dd30ba836}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {137c700f-7443-44c7-b92b-444a7891924a}, !- Handle
  F7 NE Apartment ZN ERV Outlet Air Node, !- Name
  {e5b31a75-c9c9-476b-bfd2-affcdd19037c}, !- Inlet Port
  {c713aff3-5263-4572-aa73-516d3190acb4}; !- Outlet Port

OS:Connection,
  {c713aff3-5263-4572-aa73-516d3190acb4}, !- Handle
  {137c700f-7443-44c7-b92b-444a7891924a}, !- Source Object
  3,                                      !- Outlet Port
  {58cc8438-69d2-4ddb-9675-794bc318c2fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5b31a75-c9c9-476b-bfd2-affcdd19037c}, !- Handle
  {66c4bdd9-0c80-407d-ba53-a54dd30ba836}, !- Source Object
  13,                                     !- Outlet Port
  {137c700f-7443-44c7-b92b-444a7891924a}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {a82990dc-5857-4a95-94cc-46289ec893fc}, !- Handle
  F7 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {52db3c7f-5fe3-4e22-b2e4-8ec18feff005}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.52515,                                !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {52db3c7f-5fe3-4e22-b2e4-8ec18feff005}, !- Handle
  Table Lookup 1 Independent Variable List 791, !- Name
  {8d930c2e-16d5-4b7c-9bec-71d5fbf12701}; !- Model Object 1

OS:Table:Lookup,
  {33359af9-8f89-4f0f-aabf-9e01e531ee7e}, !- Handle
  F7 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {b386e6b2-7801-4a44-a042-ac5766dd6bc4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b386e6b2-7801-4a44-a042-ac5766dd6bc4}, !- Handle
  Table Lookup 1 Independent Variable List 792, !- Name
  {8d930c2e-16d5-4b7c-9bec-71d5fbf12701}; !- Model Object 1

OS:Table:Lookup,
  {033ace3a-e215-4445-a51b-794127968644}, !- Handle
  F7 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {8b511a70-c624-4d91-bd7e-9b6640aafc47}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.521403081802316,                      !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8b511a70-c624-4d91-bd7e-9b6640aafc47}, !- Handle
  Table Lookup 1 Independent Variable List 793, !- Name
  {8d930c2e-16d5-4b7c-9bec-71d5fbf12701}; !- Model Object 1

OS:Table:Lookup,
  {5b6154fe-0cf5-4d77-8890-95b928bf7e3d}, !- Handle
  F7 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {5f443ff8-32bf-487e-be8e-172f82a0e7e7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5f443ff8-32bf-487e-be8e-172f82a0e7e7}, !- Handle
  Table Lookup 1 Independent Variable List 794, !- Name
  {8d930c2e-16d5-4b7c-9bec-71d5fbf12701}; !- Model Object 1

OS:Connection,
  {6de4ab7e-df94-47b8-afed-ef36c789c9b0}, !- Handle
  {6ae0006e-c769-4fc9-8378-92a383a313dd}, !- Source Object
  3,                                      !- Outlet Port
  {edf73e38-5db8-4ad3-a6bc-d2dcb55889e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6891bd49-f388-4994-91ff-2121ea77e5b2}, !- Handle
  {edf73e38-5db8-4ad3-a6bc-d2dcb55889e2}, !- Source Object
  7,                                      !- Outlet Port
  {8b7202dc-b8b0-4811-bdd6-1b01bb4ffc65}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ed9e4aeb-7506-449e-8f24-4a6e0189cc01}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {45431f90-36ee-4a42-8906-fc231819466e}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {89055929-258e-4ab4-b1c3-3a41347ec009}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {45431f90-36ee-4a42-8906-fc231819466e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Daylighting:Control,
  {2cae18c4-20db-4a62-adb5-736f074438ad}, !- Handle
  Office Daylt Sensor 1,                  !- Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  5.7904900098425,                        !- Position X-Coordinate {m}
  1.434246,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {38324fbc-a619-4ba7-9f12-9a48a84d44d3}, !- Handle
  Office Daylt Sensor 2,                  !- Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  5.7904900098425,                        !- Position X-Coordinate {m}
  2.890223,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {06ae1044-48a6-4ea7-874d-690949a6a0a7}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1a5b79a0-7544-4082-b428-f71c928cdc2f}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3ea227e6-b087-4a6c-9512-b341e181cfa8}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {48ed8200-58ce-4417-8935-450f58843cb4}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c08096d1-e2c1-4494-b7c1-787966e958ed}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3f05e61e-32d3-49ce-a2b7-09fa10f867b8}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {225fe9d2-8006-4a8e-8ab1-21e5ff56fd30}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e7b08a64-6dd2-4b8c-a77e-b68b7012538b}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ab5d3113-1bec-47c1-a0e0-6f84317ae595}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fe32051f-ccf6-4491-bfbe-3aa6224d1dd8}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c0bca8c2-ffb5-4eae-a29b-2a09ef5a5384}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {752c1e88-57bf-4e70-ac76-3f251fa9637e}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ddb28a62-c49c-4c99-b7ae-052f089c6dc7}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bf63d076-0ecc-4221-8320-77eb697f2ff7}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {03a6327f-e67e-456c-bd85-7a0a938521bf}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {83e7b801-3b90-4f7e-b44f-8f8d5aadcf57}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5d39f419-1314-46ab-82a9-a677be07dbfd}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

