  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  39;                                     !- Inlet Port

OS:Fan:OnOff,
  {eeb5f7c0-55d9-476e-ba46-ecf34de8b0a0}, !- Handle
  F3 SE Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c96d975f-2155-449e-b407-3298f193c1a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4038d60a-75be-428c-8f84-76449bc41b0c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c96d975f-2155-449e-b407-3298f193c1a3}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4038d60a-75be-428c-8f84-76449bc41b0c}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {90a984d6-5a37-41e7-97f4-3c70b9299f22}, !- Handle
  F3 SE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {031b2a49-4839-46d9-b351-cb1e32758501}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {6ef4d740-5db2-419a-ad1b-293b2e4b59f8}, !- Air Inlet Node Name
  {bdd4ca04-3760-47a6-a5b1-64d7b60419de}, !- Air Outlet Node Name
  {eeb5f7c0-55d9-476e-ba46-ecf34de8b0a0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {da12a15d-457c-4ace-a002-a1136f660dee}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {448e166c-7b89-4021-9cd8-3e44ec47b4ac}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {afafe856-b17e-4b0f-a604-1b978d29e37b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bdd4ca04-3760-47a6-a5b1-64d7b60419de}, !- Handle
  {90a984d6-5a37-41e7-97f4-3c70b9299f22}, !- Source Object
  7,                                      !- Outlet Port
  {7934e1c1-ec78-4b1f-9922-320eefe9c4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0f327e47-014c-4a8d-9faf-7d59e1b3a3b0}, !- Handle
  F3 SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6c0e5ab5-9da9-4514-b492-a771c48b0bca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6c0e5ab5-9da9-4514-b492-a771c48b0bca}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2da10817-3f3f-4f86-8990-7d2a1797b985}, !- Handle
  F3 SE Apartment ZN PSZ-AC OA System,    !- Name
  {0f327e47-014c-4a8d-9faf-7d59e1b3a3b0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {74100abc-6c35-4eff-a610-f1d19bf6d6c0}, !- Mixed Air Node Name
  {215829a1-768b-4c19-b310-71d48b995f91}, !- Outdoor Air Stream Node Name
  {432c2fad-c220-4c51-995d-a85ada6d9305}, !- Relief Air Stream Node Name
  {61fd776d-040b-4af2-baf8-41e2c221e792}; !- Return Air Stream Node Name

OS:Node,
  {70ad9a81-edc7-493a-9a35-7acfb8dccda8}, !- Handle
  F3 SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {215829a1-768b-4c19-b310-71d48b995f91}; !- Outlet Port

OS:Node,
  {712ec83a-440d-48f8-a55d-e41ece64b5ac}, !- Handle
  F3 SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {432c2fad-c220-4c51-995d-a85ada6d9305}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {2ed562d3-591b-4eae-a81d-b411fce6f259}, !- Handle
  F3 SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {74100abc-6c35-4eff-a610-f1d19bf6d6c0}, !- Inlet Port
  {6ef4d740-5db2-419a-ad1b-293b2e4b59f8}; !- Outlet Port

OS:Connection,
  {61fd776d-040b-4af2-baf8-41e2c221e792}, !- Handle
  {64b360f7-79d4-4760-b780-19a8dd7188b3}, !- Source Object
  3,                                      !- Outlet Port
  {2da10817-3f3f-4f86-8990-7d2a1797b985}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {74100abc-6c35-4eff-a610-f1d19bf6d6c0}, !- Handle
  {2da10817-3f3f-4f86-8990-7d2a1797b985}, !- Source Object
  5,                                      !- Outlet Port
  {2ed562d3-591b-4eae-a81d-b411fce6f259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef4d740-5db2-419a-ad1b-293b2e4b59f8}, !- Handle
  {2ed562d3-591b-4eae-a81d-b411fce6f259}, !- Source Object
  3,                                      !- Outlet Port
  {90a984d6-5a37-41e7-97f4-3c70b9299f22}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {02138c3e-6bf7-46b1-9af7-9fc2b3343c84}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4d733e0b-5cd5-431d-afa3-7209b8c32c20}, !- Control Zone or Zone List Name
  {f05c042a-fcbb-4a37-9d03-e1d3002c67f4}, !- Cooling Control Zone or Zone List Name
  {502d9ba0-9e8c-4a9f-81c7-c16050b6639e}, !- Heating Control Zone or Zone List Name
  {e42bdebc-c5e7-4060-bf8c-437a618d70cb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4d733e0b-5cd5-431d-afa3-7209b8c32c20}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {f05c042a-fcbb-4a37-9d03-e1d3002c67f4}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {502d9ba0-9e8c-4a9f-81c7-c16050b6639e}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e42bdebc-c5e7-4060-bf8c-437a618d70cb}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6299c30-7bf7-44ca-8584-41604a1df736}, !- Handle
  F3 SE Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {332ad768-e747-4bfd-99e2-fbd2b9d53cce}, !- Air Inlet Node Name
  {5e2b29a9-31b2-481a-895a-ea84d0ae5635}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {380bde29-9fbb-4c21-b606-a6716c3dd39a}, !- Handle
  F3 SE Apartment ZN Return Air Node,     !- Name
  {f3ab45dd-4110-471f-b5d4-e146c65d299f}, !- Inlet Port
  {41f3113b-ee41-440b-b9c4-3a0e0a290286}; !- Outlet Port

OS:Connection,
  {52885dca-3867-439d-a77a-3b941bf41dab}, !- Handle
  {3653cde3-b706-4d7b-947f-db3a83126a44}, !- Source Object
  3,                                      !- Outlet Port
  {3705b413-4c4a-4d04-8457-8c38581c7571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ab45dd-4110-471f-b5d4-e146c65d299f}, !- Handle
  {f47e8e27-4f71-495f-b377-40b150a17c01}, !- Source Object
  2,                                      !- Outlet Port
  {380bde29-9fbb-4c21-b606-a6716c3dd39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f3113b-ee41-440b-b9c4-3a0e0a290286}, !- Handle
  {380bde29-9fbb-4c21-b606-a6716c3dd39a}, !- Source Object
  3,                                      !- Outlet Port
  {d5f64815-86a7-459c-b6eb-eae37826c46e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b35f8afe-b0b3-4036-b06c-d03f54ecca18}, !- Handle
  F3 SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {003a092b-c823-4ac9-9738-51948d91c72a}, !- Inlet Port
  {332ad768-e747-4bfd-99e2-fbd2b9d53cce}; !- Outlet Port

OS:Connection,
  {003a092b-c823-4ac9-9738-51948d91c72a}, !- Handle
  {88650ef5-d49b-45c6-9855-da08aa214ae8}, !- Source Object
  3,                                      !- Outlet Port
  {b35f8afe-b0b3-4036-b06c-d03f54ecca18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332ad768-e747-4bfd-99e2-fbd2b9d53cce}, !- Handle
  {b35f8afe-b0b3-4036-b06c-d03f54ecca18}, !- Source Object
  3,                                      !- Outlet Port
  {a6299c30-7bf7-44ca-8584-41604a1df736}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e2b29a9-31b2-481a-895a-ea84d0ae5635}, !- Handle
  {a6299c30-7bf7-44ca-8584-41604a1df736}, !- Source Object
  4,                                      !- Outlet Port
  {3653cde3-b706-4d7b-947f-db3a83126a44}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2a80d00e-963c-400a-9d62-42328085a427}, !- Handle
  F3 NE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {b9138c7b-18b2-4c0f-9829-212c48dd6118}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0738b340-3f3f-4024-8a8c-b1b9eaf58a11}, !- Supply Side Inlet Node Name
  {f097b6ba-1f66-47ef-9db5-b317b9fb35d6}, !- Demand Side Outlet Node Name
  {37944024-5aeb-4d54-9abd-c464cbe73907}, !- Demand Side Inlet Node A
  {67d0237b-3815-4612-84d1-6095d615b5c5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {52cc4111-a884-4597-9c56-1172d500f71d}, !- Demand Mixer Name
  {bd480dd8-d97f-4b18-bf03-07d1570bb803}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0fc122b4-9139-43e4-a4c9-596c73f5be1b}, !- Handle
  F3 NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {0738b340-3f3f-4024-8a8c-b1b9eaf58a11}, !- Inlet Port
  {eb632bac-04a0-47e6-92b2-583b5e2918c8}; !- Outlet Port

OS:Node,
  {c34c9158-0418-41f8-84ce-c1308170a39b}, !- Handle
  F3 NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {309b3a2a-1025-4520-bd35-0477accca9ad}, !- Inlet Port
  {67d0237b-3815-4612-84d1-6095d615b5c5}; !- Outlet Port

OS:Connection,
  {0738b340-3f3f-4024-8a8c-b1b9eaf58a11}, !- Handle
  {2a80d00e-963c-400a-9d62-42328085a427}, !- Source Object
  9,                                      !- Outlet Port
  {0fc122b4-9139-43e4-a4c9-596c73f5be1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d0237b-3815-4612-84d1-6095d615b5c5}, !- Handle
  {c34c9158-0418-41f8-84ce-c1308170a39b}, !- Source Object
  3,                                      !- Outlet Port
  {2a80d00e-963c-400a-9d62-42328085a427}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a0bb821f-fa57-4dc9-8309-6ea984408990}, !- Handle
  F3 NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {37944024-5aeb-4d54-9abd-c464cbe73907}, !- Inlet Port
  {46c133d7-9e5a-4b61-8148-76c9cbb75b2e}; !- Outlet Port

OS:Node,
  {4edb8f04-3068-443b-97a7-14e13c1692f4}, !- Handle
  F3 NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {88020718-cbfc-4c80-8935-537e9aaf6e95}, !- Inlet Port
  {f097b6ba-1f66-47ef-9db5-b317b9fb35d6}; !- Outlet Port

OS:Node,
  {6994b17f-99ae-4f28-ae18-84321d784372}, !- Handle
  F3 NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {f18deffd-cad4-4aa0-b004-b096cc0ad331}, !- Inlet Port
  {92560727-8e7e-4904-bc69-f4ea13385d7e}; !- Outlet Port

OS:Connection,
  {37944024-5aeb-4d54-9abd-c464cbe73907}, !- Handle
  {2a80d00e-963c-400a-9d62-42328085a427}, !- Source Object
  11,                                     !- Outlet Port
  {a0bb821f-fa57-4dc9-8309-6ea984408990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f097b6ba-1f66-47ef-9db5-b317b9fb35d6}, !- Handle
  {4edb8f04-3068-443b-97a7-14e13c1692f4}, !- Source Object
  3,                                      !- Outlet Port
  {2a80d00e-963c-400a-9d62-42328085a427}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bd480dd8-d97f-4b18-bf03-07d1570bb803}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {46c133d7-9e5a-4b61-8148-76c9cbb75b2e}, !- Inlet Node Name
  {2f4a2eda-8e33-4e59-9f62-1981a7c39d78}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {52cc4111-a884-4597-9c56-1172d500f71d}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {88020718-cbfc-4c80-8935-537e9aaf6e95}, !- Outlet Node Name
  {a57a6454-8eac-4588-8056-695f8d699fad}; !- Inlet Node Name 1

OS:Connection,
  {46c133d7-9e5a-4b61-8148-76c9cbb75b2e}, !- Handle
  {a0bb821f-fa57-4dc9-8309-6ea984408990}, !- Source Object
  3,                                      !- Outlet Port
  {bd480dd8-d97f-4b18-bf03-07d1570bb803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88020718-cbfc-4c80-8935-537e9aaf6e95}, !- Handle
  {52cc4111-a884-4597-9c56-1172d500f71d}, !- Source Object
  2,                                      !- Outlet Port
  {4edb8f04-3068-443b-97a7-14e13c1692f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7d22c52-9aca-4544-b690-1f3841273090}, !- Handle
  {2a80d00e-963c-400a-9d62-42328085a427}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b9138c7b-18b2-4c0f-9829-212c48dd6118}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {4a872a97-1d72-4453-9bcc-a95ef322bc25}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {56f26666-af91-4af8-bfb4-fa66b1366adc}, !- Handle
  F3 NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8ceba576-b3c7-4ce8-a4ec-7613c03fcb73}, !- Control Zone Name
  {c34c9158-0418-41f8-84ce-c1308170a39b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b379ab93-179c-46f8-9f09-8b1beecf314f}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.3COPH, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {4b397304-b6f5-4051-a837-15da51fa76a8}, !- Water Inlet Node Name
  {c2913f87-4be0-463b-8067-fd7a2f3f8436}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {91e40db0-9523-4e52-95c5-fac12bcfd4f0}, !- Heating Capacity Curve Name
  {2ab32671-3b96-4b49-8e54-991c8cafccb6}, !- Heating Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {a18e801a-906c-4f51-85fa-2244058597ea}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {b660fbc5-323c-427c-858b-c905d002e289}, !- Inlet Port
  {4b397304-b6f5-4051-a837-15da51fa76a8}; !- Outlet Port

OS:Connection,
  {b660fbc5-323c-427c-858b-c905d002e289}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  40,                                     !- Outlet Port
  {a18e801a-906c-4f51-85fa-2244058597ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d01fce8-5fae-474e-879b-ff75ad39dede}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {c2913f87-4be0-463b-8067-fd7a2f3f8436}, !- Inlet Port
  {7007f51d-0791-4a58-85bd-860872527bfe}; !- Outlet Port

OS:Connection,
  {4b397304-b6f5-4051-a837-15da51fa76a8}, !- Handle
  {a18e801a-906c-4f51-85fa-2244058597ea}, !- Source Object
  3,                                      !- Outlet Port
  {b379ab93-179c-46f8-9f09-8b1beecf314f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2913f87-4be0-463b-8067-fd7a2f3f8436}, !- Handle
  {b379ab93-179c-46f8-9f09-8b1beecf314f}, !- Source Object
  4,                                      !- Outlet Port
  {3d01fce8-5fae-474e-879b-ff75ad39dede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7007f51d-0791-4a58-85bd-860872527bfe}, !- Handle
  {3d01fce8-5fae-474e-879b-ff75ad39dede}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  40;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {637d42b9-bbea-4867-8b6e-1ab5e525b43d}, !- Handle
  F3 NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6514c015-7a6a-46da-ab8b-c2e71463ba47}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 13.0EER, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {c5d68589-8623-464c-9707-71f363840f55}, !- Water Inlet Node Name
  {30da6fd3-a9b2-46bf-b83e-6b184164f132}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.46582262754419,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7f41d7b7-03b2-4f57-b051-f266a5664b30}, !- Total Cooling Capacity Curve Name
  {e53c3ad7-885a-4a33-882e-70c27d097c9d}, !- Sensible Cooling Capacity Curve Name
  {837e5acf-33d2-415f-9aa8-a4ef669f9b62}, !- Cooling Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {b08238ef-e14a-4145-8e6f-1053153cc9b3}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 13.0EER Inlet Water Node, !- Name
  {37ff9fd4-f687-4b74-9b0d-171563f6ae7d}, !- Inlet Port
  {c5d68589-8623-464c-9707-71f363840f55}; !- Outlet Port

OS:Connection,
  {37ff9fd4-f687-4b74-9b0d-171563f6ae7d}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  41,                                     !- Outlet Port
  {b08238ef-e14a-4145-8e6f-1053153cc9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6f1f383-fda9-409e-84e3-da4b71060f15}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 13.0EER Outlet Water Node, !- Name
  {30da6fd3-a9b2-46bf-b83e-6b184164f132}, !- Inlet Port
  {935e1cfc-e1b4-4d95-9f2f-06407c7c4047}; !- Outlet Port

OS:Connection,
  {c5d68589-8623-464c-9707-71f363840f55}, !- Handle
  {b08238ef-e14a-4145-8e6f-1053153cc9b3}, !- Source Object
  3,                                      !- Outlet Port
  {6514c015-7a6a-46da-ab8b-c2e71463ba47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30da6fd3-a9b2-46bf-b83e-6b184164f132}, !- Handle
  {6514c015-7a6a-46da-ab8b-c2e71463ba47}, !- Source Object
  4,                                      !- Outlet Port
  {c6f1f383-fda9-409e-84e3-da4b71060f15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935e1cfc-e1b4-4d95-9f2f-06407c7c4047}, !- Handle
  {c6f1f383-fda9-409e-84e3-da4b71060f15}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  41;                                     !- Inlet Port

OS:Fan:OnOff,
  {fa496e4a-0e27-4648-9167-751948e9fbac}, !- Handle
  F3 NE Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {085eab97-1685-4030-981d-dd38522f3374}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5004f0a-d5b1-4b07-a0b5-477410496b33}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {085eab97-1685-4030-981d-dd38522f3374}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5004f0a-d5b1-4b07-a0b5-477410496b33}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {811f4715-0013-4724-818c-23b12743f958}, !- Handle
  F3 NE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {8ceba576-b3c7-4ce8-a4ec-7613c03fcb73}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {d9e47ced-cd4f-46d2-b4f9-7028f7815f0b}, !- Air Inlet Node Name
  {309b3a2a-1025-4520-bd35-0477accca9ad}, !- Air Outlet Node Name
  {fa496e4a-0e27-4648-9167-751948e9fbac}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {b379ab93-179c-46f8-9f09-8b1beecf314f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6514c015-7a6a-46da-ab8b-c2e71463ba47}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {637d42b9-bbea-4867-8b6e-1ab5e525b43d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {309b3a2a-1025-4520-bd35-0477accca9ad}, !- Handle
  {811f4715-0013-4724-818c-23b12743f958}, !- Source Object
  7,                                      !- Outlet Port
  {c34c9158-0418-41f8-84ce-c1308170a39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5ad632c1-ae52-43d0-817f-95e5d67bc943}, !- Handle
  F3 NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {db54fe9c-cf73-4ecd-899f-6a53340083ed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {db54fe9c-cf73-4ecd-899f-6a53340083ed}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9cb18b65-c04a-4686-90b6-07bcb1ac5653}, !- Handle
  F3 NE Apartment ZN PSZ-AC OA System,    !- Name
  {5ad632c1-ae52-43d0-817f-95e5d67bc943}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fe61e5ad-999f-42c6-8c32-a52184316031}, !- Mixed Air Node Name
  {2b7df636-e0e2-49b3-baf3-4e335411fa1d}, !- Outdoor Air Stream Node Name
  {8a1ee1a6-b1ba-4cc5-8250-59884a25c31d}, !- Relief Air Stream Node Name
  {eb632bac-04a0-47e6-92b2-583b5e2918c8}; !- Return Air Stream Node Name

OS:Node,
  {6b815a46-ff37-417c-9cc0-4a47ee2ec333}, !- Handle
  F3 NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2b7df636-e0e2-49b3-baf3-4e335411fa1d}; !- Outlet Port

OS:Node,
  {bb02c513-b1a9-486e-8ec1-816ce8f5a91d}, !- Handle
  F3 NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {8a1ee1a6-b1ba-4cc5-8250-59884a25c31d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {1dcd53e5-204e-4e68-aa6f-b7b1a926958f}, !- Handle
  F3 NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {fe61e5ad-999f-42c6-8c32-a52184316031}, !- Inlet Port
  {d9e47ced-cd4f-46d2-b4f9-7028f7815f0b}; !- Outlet Port

OS:Connection,
  {eb632bac-04a0-47e6-92b2-583b5e2918c8}, !- Handle
  {0fc122b4-9139-43e4-a4c9-596c73f5be1b}, !- Source Object
  3,                                      !- Outlet Port
  {9cb18b65-c04a-4686-90b6-07bcb1ac5653}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fe61e5ad-999f-42c6-8c32-a52184316031}, !- Handle
  {9cb18b65-c04a-4686-90b6-07bcb1ac5653}, !- Source Object
  5,                                      !- Outlet Port
  {1dcd53e5-204e-4e68-aa6f-b7b1a926958f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e47ced-cd4f-46d2-b4f9-7028f7815f0b}, !- Handle
  {1dcd53e5-204e-4e68-aa6f-b7b1a926958f}, !- Source Object
  3,                                      !- Outlet Port
  {811f4715-0013-4724-818c-23b12743f958}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4a872a97-1d72-4453-9bcc-a95ef322bc25}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e257924d-26cb-4318-b7df-5f96fee85ddc}, !- Control Zone or Zone List Name
  {5220aaab-6465-4577-95a2-866530990cfa}, !- Cooling Control Zone or Zone List Name
  {64eaa2e2-e8ae-4b0c-a245-005046b7607d}, !- Heating Control Zone or Zone List Name
  {7c69d812-28a3-4299-a1f8-8e2acb287b43}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e257924d-26cb-4318-b7df-5f96fee85ddc}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {5220aaab-6465-4577-95a2-866530990cfa}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {64eaa2e2-e8ae-4b0c-a245-005046b7607d}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7c69d812-28a3-4299-a1f8-8e2acb287b43}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3a9b954-3edb-4487-9f09-f39092727217}, !- Handle
  F3 NE Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {6eb59f5a-f9a6-4994-bcc0-6878c856c0be}, !- Air Inlet Node Name
  {f18deffd-cad4-4aa0-b004-b096cc0ad331}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33d3c071-9f03-47fe-a730-a928ac7fb985}, !- Handle
  F3 NE Apartment ZN Return Air Node,     !- Name
  {6476865f-6906-4ca3-9c92-4a365233b49b}, !- Inlet Port
  {a57a6454-8eac-4588-8056-695f8d699fad}; !- Outlet Port

OS:Connection,
  {92560727-8e7e-4904-bc69-f4ea13385d7e}, !- Handle
  {6994b17f-99ae-4f28-ae18-84321d784372}, !- Source Object
  3,                                      !- Outlet Port
  {d3372f22-1204-4c9c-ab39-43a237a1748f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6476865f-6906-4ca3-9c92-4a365233b49b}, !- Handle
  {3b7e92c5-4080-4e84-9faa-ba3118716305}, !- Source Object
  2,                                      !- Outlet Port
  {33d3c071-9f03-47fe-a730-a928ac7fb985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a57a6454-8eac-4588-8056-695f8d699fad}, !- Handle
  {33d3c071-9f03-47fe-a730-a928ac7fb985}, !- Source Object
  3,                                      !- Outlet Port
  {52cc4111-a884-4597-9c56-1172d500f71d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56e2aef0-2570-4e8d-a44c-709c96b10a25}, !- Handle
  F3 NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {2f4a2eda-8e33-4e59-9f62-1981a7c39d78}, !- Inlet Port
  {6eb59f5a-f9a6-4994-bcc0-6878c856c0be}; !- Outlet Port

OS:Connection,
  {2f4a2eda-8e33-4e59-9f62-1981a7c39d78}, !- Handle
  {bd480dd8-d97f-4b18-bf03-07d1570bb803}, !- Source Object
  3,                                      !- Outlet Port
  {56e2aef0-2570-4e8d-a44c-709c96b10a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb59f5a-f9a6-4994-bcc0-6878c856c0be}, !- Handle
  {56e2aef0-2570-4e8d-a44c-709c96b10a25}, !- Source Object
  3,                                      !- Outlet Port
  {a3a9b954-3edb-4487-9f09-f39092727217}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f18deffd-cad4-4aa0-b004-b096cc0ad331}, !- Handle
  {a3a9b954-3edb-4487-9f09-f39092727217}, !- Source Object
  4,                                      !- Outlet Port
  {6994b17f-99ae-4f28-ae18-84321d784372}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {db51fa1f-61ae-4416-a3f5-8f83522a4d2f}, !- Handle
  F3 N1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {82d80f1f-f1d5-4772-884a-774007582055}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bb2f7529-4d65-4a6a-b319-a49d8aa662ff}, !- Supply Side Inlet Node Name
  {47a8b007-c520-478e-8c5c-8daf382f9a20}, !- Demand Side Outlet Node Name
  {1a6c8db9-4243-43a0-8e85-7cc1fa155f5d}, !- Demand Side Inlet Node A
  {af298b18-f2df-4233-b6d5-134a3cd5780c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3464a23f-f582-451c-85fb-99b27fa32f2b}, !- Demand Mixer Name
  {7468b12c-999e-466d-aa6c-9f6f50360ea5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {936361fc-eadd-44d3-ac3d-cee9d48604e9}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {bb2f7529-4d65-4a6a-b319-a49d8aa662ff}, !- Inlet Port
  {2dd39d9b-21ec-4fb1-b1ca-45de0da44e57}; !- Outlet Port

OS:Node,
  {8c4407e2-4371-4e79-a3e1-6cb877fd25cd}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {41c5f78b-dad8-46fe-803c-556cfad81beb}, !- Inlet Port
  {af298b18-f2df-4233-b6d5-134a3cd5780c}; !- Outlet Port

OS:Connection,
  {bb2f7529-4d65-4a6a-b319-a49d8aa662ff}, !- Handle
  {db51fa1f-61ae-4416-a3f5-8f83522a4d2f}, !- Source Object
  9,                                      !- Outlet Port
  {936361fc-eadd-44d3-ac3d-cee9d48604e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af298b18-f2df-4233-b6d5-134a3cd5780c}, !- Handle
  {8c4407e2-4371-4e79-a3e1-6cb877fd25cd}, !- Source Object
  3,                                      !- Outlet Port
  {db51fa1f-61ae-4416-a3f5-8f83522a4d2f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cc0c1fcf-bd1e-4dcb-969c-439b9922f296}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {1a6c8db9-4243-43a0-8e85-7cc1fa155f5d}, !- Inlet Port
  {55837a97-026f-4ae1-826a-e55a2a729300}; !- Outlet Port

OS:Node,
  {75efaf82-5d1b-4184-a99e-8fe4385a5922}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {fbb65107-6614-4317-b00f-057eee363904}, !- Inlet Port
  {47a8b007-c520-478e-8c5c-8daf382f9a20}; !- Outlet Port

OS:Node,
  {d28e9400-b986-41aa-ace6-8931aa7df512}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {1b21f9f2-2626-4013-9e0c-2e54c32c85e4}, !- Inlet Port
  {76a6f8aa-8654-4980-9ef8-ecc308988e74}; !- Outlet Port

OS:Connection,
  {1a6c8db9-4243-43a0-8e85-7cc1fa155f5d}, !- Handle
  {db51fa1f-61ae-4416-a3f5-8f83522a4d2f}, !- Source Object
  11,                                     !- Outlet Port
  {cc0c1fcf-bd1e-4dcb-969c-439b9922f296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a8b007-c520-478e-8c5c-8daf382f9a20}, !- Handle
  {75efaf82-5d1b-4184-a99e-8fe4385a5922}, !- Source Object
  3,                                      !- Outlet Port
  {db51fa1f-61ae-4416-a3f5-8f83522a4d2f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7468b12c-999e-466d-aa6c-9f6f50360ea5}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {55837a97-026f-4ae1-826a-e55a2a729300}, !- Inlet Node Name
  {2c72127a-6d94-481e-abd5-327f5a4faea1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3464a23f-f582-451c-85fb-99b27fa32f2b}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {fbb65107-6614-4317-b00f-057eee363904}, !- Outlet Node Name
  {22d40588-a950-464c-8372-84a0e83ca9b1}; !- Inlet Node Name 1

OS:Connection,
  {55837a97-026f-4ae1-826a-e55a2a729300}, !- Handle
  {cc0c1fcf-bd1e-4dcb-969c-439b9922f296}, !- Source Object
  3,                                      !- Outlet Port
  {7468b12c-999e-466d-aa6c-9f6f50360ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbb65107-6614-4317-b00f-057eee363904}, !- Handle
  {3464a23f-f582-451c-85fb-99b27fa32f2b}, !- Source Object
  2,                                      !- Outlet Port
  {75efaf82-5d1b-4184-a99e-8fe4385a5922}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {71c5c1bb-cebb-477b-aa29-c3e42710a9fa}, !- Handle
  {db51fa1f-61ae-4416-a3f5-8f83522a4d2f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {82d80f1f-f1d5-4772-884a-774007582055}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {a6590654-9321-48a8-8c44-127cd7a8693c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0974545d-7b89-427b-84fb-bce5d6c9c0eb}, !- Handle
  F3 N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2daa21c8-898e-47b1-8045-c7827f57a6b6}, !- Control Zone Name
  {8c4407e2-4371-4e79-a3e1-6cb877fd25cd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {0abf4dcf-2875-4847-8ec8-c193205bb9b4}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.3COPH, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {305f0606-a676-4ccf-8b2b-0ea2e197062c}, !- Water Inlet Node Name
  {b61fce5e-513f-416e-9481-b4ccaf35f3d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {91e40db0-9523-4e52-95c5-fac12bcfd4f0}, !- Heating Capacity Curve Name
  {2ab32671-3b96-4b49-8e54-991c8cafccb6}, !- Heating Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {3d065c69-5d55-49a1-a25e-4bfe9969f1af}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {2e4e084d-4157-4ceb-8d16-0e5b2b516290}, !- Inlet Port
  {305f0606-a676-4ccf-8b2b-0ea2e197062c}; !- Outlet Port

OS:Connection,
  {2e4e084d-4157-4ceb-8d16-0e5b2b516290}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  42,                                     !- Outlet Port
  {3d065c69-5d55-49a1-a25e-4bfe9969f1af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {689747fb-6ac3-4f28-9f7f-0399077cb7f0}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {b61fce5e-513f-416e-9481-b4ccaf35f3d2}, !- Inlet Port
  {532ac4a4-94f5-46a9-b742-31523ff6f3c5}; !- Outlet Port

OS:Connection,
  {305f0606-a676-4ccf-8b2b-0ea2e197062c}, !- Handle
  {3d065c69-5d55-49a1-a25e-4bfe9969f1af}, !- Source Object
  3,                                      !- Outlet Port
  {0abf4dcf-2875-4847-8ec8-c193205bb9b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b61fce5e-513f-416e-9481-b4ccaf35f3d2}, !- Handle
  {0abf4dcf-2875-4847-8ec8-c193205bb9b4}, !- Source Object
  4,                                      !- Outlet Port
  {689747fb-6ac3-4f28-9f7f-0399077cb7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {532ac4a4-94f5-46a9-b742-31523ff6f3c5}, !- Handle
  {689747fb-6ac3-4f28-9f7f-0399077cb7f0}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  42;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {b869c763-72c0-4118-97e9-e2ac9912fa16}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {26737fcf-8c7f-4183-8391-ac669e05da69}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 12.2EER, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {9b11051f-2e19-4ec9-a608-d5c75b304b59}, !- Water Inlet Node Name
  {20e72a2c-b11c-4cef-bd02-c1f33708536f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.19939438193308,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7f41d7b7-03b2-4f57-b051-f266a5664b30}, !- Total Cooling Capacity Curve Name
  {e53c3ad7-885a-4a33-882e-70c27d097c9d}, !- Sensible Cooling Capacity Curve Name
  {837e5acf-33d2-415f-9aa8-a4ef669f9b62}, !- Cooling Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {99502f4e-10b6-4c66-b72b-3319d6f33a1a}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 12.2EER Inlet Water Node, !- Name
  {101db8d0-19de-450e-a19b-8df0f5a75879}, !- Inlet Port
  {9b11051f-2e19-4ec9-a608-d5c75b304b59}; !- Outlet Port

OS:Connection,
  {101db8d0-19de-450e-a19b-8df0f5a75879}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  43,                                     !- Outlet Port
  {99502f4e-10b6-4c66-b72b-3319d6f33a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc75d9b9-f735-417f-a6e6-1c171ab0a2d7}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 12.2EER Outlet Water Node, !- Name
  {20e72a2c-b11c-4cef-bd02-c1f33708536f}, !- Inlet Port
  {17ac727f-0608-49e5-9563-4bd077681034}; !- Outlet Port

OS:Connection,
  {9b11051f-2e19-4ec9-a608-d5c75b304b59}, !- Handle
  {99502f4e-10b6-4c66-b72b-3319d6f33a1a}, !- Source Object
  3,                                      !- Outlet Port
  {26737fcf-8c7f-4183-8391-ac669e05da69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20e72a2c-b11c-4cef-bd02-c1f33708536f}, !- Handle
  {26737fcf-8c7f-4183-8391-ac669e05da69}, !- Source Object
  4,                                      !- Outlet Port
  {dc75d9b9-f735-417f-a6e6-1c171ab0a2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ac727f-0608-49e5-9563-4bd077681034}, !- Handle
  {dc75d9b9-f735-417f-a6e6-1c171ab0a2d7}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  43;                                     !- Inlet Port

OS:Fan:OnOff,
  {7df4f069-8349-4e67-8c3e-24900d8bb084}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dac288f0-e824-4b2c-9b79-655f7174f72f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a3cae7a-e26b-4918-9d60-8a85523b6503}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dac288f0-e824-4b2c-9b79-655f7174f72f}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a3cae7a-e26b-4918-9d60-8a85523b6503}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {eae84687-3975-473d-a440-977b28b82f07}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {2daa21c8-898e-47b1-8045-c7827f57a6b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {af063050-233b-46ae-b343-6fd9c1eda045}, !- Air Inlet Node Name
  {41c5f78b-dad8-46fe-803c-556cfad81beb}, !- Air Outlet Node Name
  {7df4f069-8349-4e67-8c3e-24900d8bb084}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {0abf4dcf-2875-4847-8ec8-c193205bb9b4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {26737fcf-8c7f-4183-8391-ac669e05da69}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b869c763-72c0-4118-97e9-e2ac9912fa16}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {41c5f78b-dad8-46fe-803c-556cfad81beb}, !- Handle
  {eae84687-3975-473d-a440-977b28b82f07}, !- Source Object
  7,                                      !- Outlet Port
  {8c4407e2-4371-4e79-a3e1-6cb877fd25cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d8ced650-c8a2-4c6e-ac2d-67bcad38250f}, !- Handle
  F3 N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2fdda92c-276d-4414-954e-b91fc6fa7c82}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2fdda92c-276d-4414-954e-b91fc6fa7c82}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c4e15eb5-aecb-4b79-895a-f3addbcd6202}, !- Handle
  F3 N1 Apartment ZN PSZ-AC OA System,    !- Name
  {d8ced650-c8a2-4c6e-ac2d-67bcad38250f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4e0f6bf2-aa16-454e-bc99-5f2a205d0aca}, !- Mixed Air Node Name
  {ec31584a-8604-47ce-bec9-cd4b85d3fd97}, !- Outdoor Air Stream Node Name
  {0befa35a-a6a6-4ab8-95e5-652c49123490}, !- Relief Air Stream Node Name
  {2dd39d9b-21ec-4fb1-b1ca-45de0da44e57}; !- Return Air Stream Node Name

OS:Node,
  {cb553262-1501-452d-a253-c088162c2309}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ec31584a-8604-47ce-bec9-cd4b85d3fd97}; !- Outlet Port

OS:Node,
  {8b07cd85-2017-4f7b-9ce5-8ee69129b8bf}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {0befa35a-a6a6-4ab8-95e5-652c49123490}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {e67b9229-e602-4c80-977d-9eaea63f07c1}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {4e0f6bf2-aa16-454e-bc99-5f2a205d0aca}, !- Inlet Port
  {af063050-233b-46ae-b343-6fd9c1eda045}; !- Outlet Port

OS:Connection,
  {2dd39d9b-21ec-4fb1-b1ca-45de0da44e57}, !- Handle
  {936361fc-eadd-44d3-ac3d-cee9d48604e9}, !- Source Object
  3,                                      !- Outlet Port
  {c4e15eb5-aecb-4b79-895a-f3addbcd6202}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4e0f6bf2-aa16-454e-bc99-5f2a205d0aca}, !- Handle
  {c4e15eb5-aecb-4b79-895a-f3addbcd6202}, !- Source Object
  5,                                      !- Outlet Port
  {e67b9229-e602-4c80-977d-9eaea63f07c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af063050-233b-46ae-b343-6fd9c1eda045}, !- Handle
  {e67b9229-e602-4c80-977d-9eaea63f07c1}, !- Source Object
  3,                                      !- Outlet Port
  {eae84687-3975-473d-a440-977b28b82f07}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a6590654-9321-48a8-8c44-127cd7a8693c}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2d47569d-43b4-4f8d-adee-8b7c7f4f789e}, !- Control Zone or Zone List Name
  {3d20a5f1-1471-4da2-bab1-e62621c79c8b}, !- Cooling Control Zone or Zone List Name
  {b91388f1-3cdd-4821-9230-b76a65587721}, !- Heating Control Zone or Zone List Name
  {efff4b4a-f5db-4330-ba4b-c3a40178536f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d47569d-43b4-4f8d-adee-8b7c7f4f789e}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {3d20a5f1-1471-4da2-bab1-e62621c79c8b}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b91388f1-3cdd-4821-9230-b76a65587721}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {efff4b4a-f5db-4330-ba4b-c3a40178536f}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f7f983c2-91e3-4917-8449-d19683f7b58d}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {736c3e09-6e9a-44dc-8917-c82d7e26477d}, !- Air Inlet Node Name
  {1b21f9f2-2626-4013-9e0c-2e54c32c85e4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {74745db8-6a20-4f7a-abdf-b0a073970f17}, !- Handle
  F3 N1 Apartment ZN Return Air Node,     !- Name
  {a2f46aa3-de43-45dc-b7a0-1a5a4ed0f749}, !- Inlet Port
  {22d40588-a950-464c-8372-84a0e83ca9b1}; !- Outlet Port

OS:Connection,
  {76a6f8aa-8654-4980-9ef8-ecc308988e74}, !- Handle
  {d28e9400-b986-41aa-ace6-8931aa7df512}, !- Source Object
  3,                                      !- Outlet Port
  {d4272922-6c4d-4690-b55a-33a69efc73c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2f46aa3-de43-45dc-b7a0-1a5a4ed0f749}, !- Handle
  {9a797445-6eee-4f5f-9746-b7d48c9306de}, !- Source Object
  2,                                      !- Outlet Port
  {74745db8-6a20-4f7a-abdf-b0a073970f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d40588-a950-464c-8372-84a0e83ca9b1}, !- Handle
  {74745db8-6a20-4f7a-abdf-b0a073970f17}, !- Source Object
  3,                                      !- Outlet Port
  {3464a23f-f582-451c-85fb-99b27fa32f2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6193344c-ac72-4db3-8d31-5e1ba89ad7a8}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {2c72127a-6d94-481e-abd5-327f5a4faea1}, !- Inlet Port
  {736c3e09-6e9a-44dc-8917-c82d7e26477d}; !- Outlet Port

OS:Connection,
  {2c72127a-6d94-481e-abd5-327f5a4faea1}, !- Handle
  {7468b12c-999e-466d-aa6c-9f6f50360ea5}, !- Source Object
  3,                                      !- Outlet Port
  {6193344c-ac72-4db3-8d31-5e1ba89ad7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {736c3e09-6e9a-44dc-8917-c82d7e26477d}, !- Handle
  {6193344c-ac72-4db3-8d31-5e1ba89ad7a8}, !- Source Object
  3,                                      !- Outlet Port
  {f7f983c2-91e3-4917-8449-d19683f7b58d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b21f9f2-2626-4013-9e0c-2e54c32c85e4}, !- Handle
  {f7f983c2-91e3-4917-8449-d19683f7b58d}, !- Source Object
  4,                                      !- Outlet Port
  {d28e9400-b986-41aa-ace6-8931aa7df512}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f4b4c1da-e70d-40f1-a82e-6046c9a64f73}, !- Handle
  F3 N2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {90005500-19a7-4c94-bfd1-176e6e46b5d1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b65b2f82-815c-4676-930e-0c027d85f9e0}, !- Supply Side Inlet Node Name
  {cfd00b6f-8c32-4f97-87d5-cb9978b3a61f}, !- Demand Side Outlet Node Name
  {619ac557-bd1e-4434-bdc6-79bf84358491}, !- Demand Side Inlet Node A
  {fca4d46a-3845-4168-80f0-ec048f2fc3ab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {21fa9a3f-db03-4ce8-a70a-399cb6d9b394}, !- Demand Mixer Name
  {1c285811-977e-47af-b54d-e9bd3f0529f3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {76bedaa9-c1d9-4ccf-9abe-56e342501aec}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {b65b2f82-815c-4676-930e-0c027d85f9e0}, !- Inlet Port
  {c9632dc9-f75e-4030-9fd9-4ceeb47320e5}; !- Outlet Port

OS:Node,
  {49f58cff-836a-4407-a871-f15b41ffbce6}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {214b6ab7-2e8c-44ad-ae2f-dbefc5602a05}, !- Inlet Port
  {fca4d46a-3845-4168-80f0-ec048f2fc3ab}; !- Outlet Port

OS:Connection,
  {b65b2f82-815c-4676-930e-0c027d85f9e0}, !- Handle
  {f4b4c1da-e70d-40f1-a82e-6046c9a64f73}, !- Source Object
  9,                                      !- Outlet Port
  {76bedaa9-c1d9-4ccf-9abe-56e342501aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca4d46a-3845-4168-80f0-ec048f2fc3ab}, !- Handle
  {49f58cff-836a-4407-a871-f15b41ffbce6}, !- Source Object
  3,                                      !- Outlet Port
  {f4b4c1da-e70d-40f1-a82e-6046c9a64f73}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5bc39c59-c141-4e31-a399-e3513f869696}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {619ac557-bd1e-4434-bdc6-79bf84358491}, !- Inlet Port
  {c8f1df98-b9fb-4a3f-b43f-2bbe40b56431}; !- Outlet Port

OS:Node,
  {6196c859-ce71-49a4-9775-5d3d443a93ab}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {8f39149f-1bcc-4c7a-ba95-5d974e3190b3}, !- Inlet Port
  {cfd00b6f-8c32-4f97-87d5-cb9978b3a61f}; !- Outlet Port

OS:Node,
  {0bcc0301-5e4b-433b-9641-2557a5c97792}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {c296d65d-e6a3-4dba-8e08-b10c15f1206a}, !- Inlet Port
  {b43014f0-7923-4689-b664-3f4a5529fc48}; !- Outlet Port

OS:Connection,
  {619ac557-bd1e-4434-bdc6-79bf84358491}, !- Handle
  {f4b4c1da-e70d-40f1-a82e-6046c9a64f73}, !- Source Object
  11,                                     !- Outlet Port
  {5bc39c59-c141-4e31-a399-e3513f869696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd00b6f-8c32-4f97-87d5-cb9978b3a61f}, !- Handle
  {6196c859-ce71-49a4-9775-5d3d443a93ab}, !- Source Object
  3,                                      !- Outlet Port
  {f4b4c1da-e70d-40f1-a82e-6046c9a64f73}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1c285811-977e-47af-b54d-e9bd3f0529f3}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {c8f1df98-b9fb-4a3f-b43f-2bbe40b56431}, !- Inlet Node Name
  {2b8f0c54-aa8f-4cab-9b51-b83a4fb8e432}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {21fa9a3f-db03-4ce8-a70a-399cb6d9b394}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {8f39149f-1bcc-4c7a-ba95-5d974e3190b3}, !- Outlet Node Name
  {c74bc8c1-7e46-41df-915a-49e1febeb1b3}; !- Inlet Node Name 1

OS:Connection,
  {c8f1df98-b9fb-4a3f-b43f-2bbe40b56431}, !- Handle
  {5bc39c59-c141-4e31-a399-e3513f869696}, !- Source Object
  3,                                      !- Outlet Port
  {1c285811-977e-47af-b54d-e9bd3f0529f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f39149f-1bcc-4c7a-ba95-5d974e3190b3}, !- Handle
  {21fa9a3f-db03-4ce8-a70a-399cb6d9b394}, !- Source Object
  2,                                      !- Outlet Port
  {6196c859-ce71-49a4-9775-5d3d443a93ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bd385a8f-7ff7-4de1-b077-3bb57c589bb1}, !- Handle
  {f4b4c1da-e70d-40f1-a82e-6046c9a64f73}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {90005500-19a7-4c94-bfd1-176e6e46b5d1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {90a9eb15-1ade-4b74-bd77-1057c82f37e5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {35929a34-aa8f-4241-ae6e-cb507974d93b}, !- Handle
  F3 N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5506c532-12cc-416a-8c30-f84ad77c0d96}, !- Control Zone Name
  {49f58cff-836a-4407-a871-f15b41ffbce6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {3620c7ec-8983-4d1f-af43-ea3daa298ad2}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.3COPH, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {7a53070e-2d16-4189-8007-01223369657e}, !- Water Inlet Node Name
  {47fc6c47-96b3-4c99-8624-b4b19f1b4495}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {91e40db0-9523-4e52-95c5-fac12bcfd4f0}, !- Heating Capacity Curve Name
  {2ab32671-3b96-4b49-8e54-991c8cafccb6}, !- Heating Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {dc0b01ed-75f9-4267-9aaf-2d2c2f7666c5}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {9b793afc-e540-48ab-b0ea-8c655685a9b3}, !- Inlet Port
  {7a53070e-2d16-4189-8007-01223369657e}; !- Outlet Port

OS:Connection,
  {9b793afc-e540-48ab-b0ea-8c655685a9b3}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  44,                                     !- Outlet Port
  {dc0b01ed-75f9-4267-9aaf-2d2c2f7666c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {406ac856-0d10-47e0-ae4b-20a4c524943a}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {47fc6c47-96b3-4c99-8624-b4b19f1b4495}, !- Inlet Port
  {888e2b47-4585-4888-ad84-2052838b65ba}; !- Outlet Port

OS:Connection,
  {7a53070e-2d16-4189-8007-01223369657e}, !- Handle
  {dc0b01ed-75f9-4267-9aaf-2d2c2f7666c5}, !- Source Object
  3,                                      !- Outlet Port
  {3620c7ec-8983-4d1f-af43-ea3daa298ad2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47fc6c47-96b3-4c99-8624-b4b19f1b4495}, !- Handle
  {3620c7ec-8983-4d1f-af43-ea3daa298ad2}, !- Source Object
  4,                                      !- Outlet Port
  {406ac856-0d10-47e0-ae4b-20a4c524943a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888e2b47-4585-4888-ad84-2052838b65ba}, !- Handle
  {406ac856-0d10-47e0-ae4b-20a4c524943a}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  44;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {1520aafe-e875-46de-9808-9e7879240453}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3fd39025-c01f-40a7-9dc0-4d5302987eb6}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 12.2EER, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {3a885cd2-ffdb-43c3-8d8d-9cb19128faba}, !- Water Inlet Node Name
  {5e12bdc8-5cc9-4b5d-8885-702cf5cf5a65}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.19939438193308,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7f41d7b7-03b2-4f57-b051-f266a5664b30}, !- Total Cooling Capacity Curve Name
  {e53c3ad7-885a-4a33-882e-70c27d097c9d}, !- Sensible Cooling Capacity Curve Name
  {837e5acf-33d2-415f-9aa8-a4ef669f9b62}, !- Cooling Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {ea2d2c7f-9115-4054-b8ad-ee11a7b5b815}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 12.2EER Inlet Water Node, !- Name
  {8d9ff844-66a5-4eb8-8883-23ae636544b8}, !- Inlet Port
  {3a885cd2-ffdb-43c3-8d8d-9cb19128faba}; !- Outlet Port

OS:Connection,
  {8d9ff844-66a5-4eb8-8883-23ae636544b8}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  45,                                     !- Outlet Port
  {ea2d2c7f-9115-4054-b8ad-ee11a7b5b815}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c84d15d1-ebe6-4388-9877-efbca2cd7877}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 12.2EER Outlet Water Node, !- Name
  {5e12bdc8-5cc9-4b5d-8885-702cf5cf5a65}, !- Inlet Port
  {a0a88acb-b0ca-4da9-aa5a-54691583c146}; !- Outlet Port

OS:Connection,
  {3a885cd2-ffdb-43c3-8d8d-9cb19128faba}, !- Handle
  {ea2d2c7f-9115-4054-b8ad-ee11a7b5b815}, !- Source Object
  3,                                      !- Outlet Port
  {3fd39025-c01f-40a7-9dc0-4d5302987eb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e12bdc8-5cc9-4b5d-8885-702cf5cf5a65}, !- Handle
  {3fd39025-c01f-40a7-9dc0-4d5302987eb6}, !- Source Object
  4,                                      !- Outlet Port
  {c84d15d1-ebe6-4388-9877-efbca2cd7877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a88acb-b0ca-4da9-aa5a-54691583c146}, !- Handle
  {c84d15d1-ebe6-4388-9877-efbca2cd7877}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  45;                                     !- Inlet Port

OS:Fan:OnOff,
  {2aec84bd-3e3c-4f28-a3da-df63748ad313}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8b8d91f7-7fe6-427b-a7a3-a27ce5aae542}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {47828626-f0e7-4fdd-b920-ab83741bb0bb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8b8d91f7-7fe6-427b-a7a3-a27ce5aae542}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47828626-f0e7-4fdd-b920-ab83741bb0bb}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {89154692-0ff3-4464-ac25-f0f23d732874}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {5506c532-12cc-416a-8c30-f84ad77c0d96}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {2817dd10-7e45-4b0a-af1e-6b8eceb70000}, !- Air Inlet Node Name
  {214b6ab7-2e8c-44ad-ae2f-dbefc5602a05}, !- Air Outlet Node Name
  {2aec84bd-3e3c-4f28-a3da-df63748ad313}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {3620c7ec-8983-4d1f-af43-ea3daa298ad2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3fd39025-c01f-40a7-9dc0-4d5302987eb6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1520aafe-e875-46de-9808-9e7879240453}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {214b6ab7-2e8c-44ad-ae2f-dbefc5602a05}, !- Handle
  {89154692-0ff3-4464-ac25-f0f23d732874}, !- Source Object
  7,                                      !- Outlet Port
  {49f58cff-836a-4407-a871-f15b41ffbce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {432d4470-d4d6-4889-862c-45a9031c8117}, !- Handle
  F3 N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b3a5dd70-5ef1-48fb-82e9-bda05136dc11}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b3a5dd70-5ef1-48fb-82e9-bda05136dc11}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5eb7d290-3a4b-40a0-8a8e-ea3edeb4e60d}, !- Handle
  F3 N2 Apartment ZN PSZ-AC OA System,    !- Name
  {432d4470-d4d6-4889-862c-45a9031c8117}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {77b41159-792c-4b16-8e80-ba903b9564bf}, !- Mixed Air Node Name
  {f6ba754a-3195-4f0b-bc62-365457e3ecbc}, !- Outdoor Air Stream Node Name
  {b3fc9cac-1118-4693-a327-4a31198854b7}, !- Relief Air Stream Node Name
  {c9632dc9-f75e-4030-9fd9-4ceeb47320e5}; !- Return Air Stream Node Name

OS:Node,
  {1410099e-6048-45d9-b023-2291ccba977a}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f6ba754a-3195-4f0b-bc62-365457e3ecbc}; !- Outlet Port

OS:Node,
  {716a8a67-a0e2-42d8-ae98-526091a3b22b}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {b3fc9cac-1118-4693-a327-4a31198854b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {7bdeec1e-335a-4b08-9bd7-3907b0230d89}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {77b41159-792c-4b16-8e80-ba903b9564bf}, !- Inlet Port
  {2817dd10-7e45-4b0a-af1e-6b8eceb70000}; !- Outlet Port

OS:Connection,
  {c9632dc9-f75e-4030-9fd9-4ceeb47320e5}, !- Handle
  {76bedaa9-c1d9-4ccf-9abe-56e342501aec}, !- Source Object
  3,                                      !- Outlet Port
  {5eb7d290-3a4b-40a0-8a8e-ea3edeb4e60d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {77b41159-792c-4b16-8e80-ba903b9564bf}, !- Handle
  {5eb7d290-3a4b-40a0-8a8e-ea3edeb4e60d}, !- Source Object
  5,                                      !- Outlet Port
  {7bdeec1e-335a-4b08-9bd7-3907b0230d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2817dd10-7e45-4b0a-af1e-6b8eceb70000}, !- Handle
  {7bdeec1e-335a-4b08-9bd7-3907b0230d89}, !- Source Object
  3,                                      !- Outlet Port
  {89154692-0ff3-4464-ac25-f0f23d732874}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {90a9eb15-1ade-4b74-bd77-1057c82f37e5}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4cdd6eaf-5433-4207-be98-fcc58e677b6b}, !- Control Zone or Zone List Name
  {5154de56-5112-4d3d-849a-d9e9b8c5d65c}, !- Cooling Control Zone or Zone List Name
  {a27a790a-e5ee-414e-9ab0-66dfbd11e94b}, !- Heating Control Zone or Zone List Name
  {e36b941c-1b4f-4d01-be2e-4b280d1638cf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4cdd6eaf-5433-4207-be98-fcc58e677b6b}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {5154de56-5112-4d3d-849a-d9e9b8c5d65c}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a27a790a-e5ee-414e-9ab0-66dfbd11e94b}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e36b941c-1b4f-4d01-be2e-4b280d1638cf}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2729b713-42dd-406c-b89a-9dd47af708c8}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {9dc0e39f-0299-4265-8d1d-007cb4eeb4c2}, !- Air Inlet Node Name
  {c296d65d-e6a3-4dba-8e08-b10c15f1206a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {15b0841b-3e9e-4eea-9016-7450261c7cb4}, !- Handle
  F3 N2 Apartment ZN Return Air Node,     !- Name
  {b37aa6f6-9d8a-472b-b300-813b5d1972cb}, !- Inlet Port
  {c74bc8c1-7e46-41df-915a-49e1febeb1b3}; !- Outlet Port

OS:Connection,
  {b43014f0-7923-4689-b664-3f4a5529fc48}, !- Handle
  {0bcc0301-5e4b-433b-9641-2557a5c97792}, !- Source Object
  3,                                      !- Outlet Port
  {a44d2242-66c5-4bf8-ab60-8ac44e250e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37aa6f6-9d8a-472b-b300-813b5d1972cb}, !- Handle
  {6dbf5019-21f2-4639-b1bc-d0829da81019}, !- Source Object
  2,                                      !- Outlet Port
  {15b0841b-3e9e-4eea-9016-7450261c7cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c74bc8c1-7e46-41df-915a-49e1febeb1b3}, !- Handle
  {15b0841b-3e9e-4eea-9016-7450261c7cb4}, !- Source Object
  3,                                      !- Outlet Port
  {21fa9a3f-db03-4ce8-a70a-399cb6d9b394}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {294fc622-9c70-49d0-b73c-3db6668e5943}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {2b8f0c54-aa8f-4cab-9b51-b83a4fb8e432}, !- Inlet Port
  {9dc0e39f-0299-4265-8d1d-007cb4eeb4c2}; !- Outlet Port

OS:Connection,
  {2b8f0c54-aa8f-4cab-9b51-b83a4fb8e432}, !- Handle
  {1c285811-977e-47af-b54d-e9bd3f0529f3}, !- Source Object
  3,                                      !- Outlet Port
  {294fc622-9c70-49d0-b73c-3db6668e5943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc0e39f-0299-4265-8d1d-007cb4eeb4c2}, !- Handle
  {294fc622-9c70-49d0-b73c-3db6668e5943}, !- Source Object
  3,                                      !- Outlet Port
  {2729b713-42dd-406c-b89a-9dd47af708c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c296d65d-e6a3-4dba-8e08-b10c15f1206a}, !- Handle
  {2729b713-42dd-406c-b89a-9dd47af708c8}, !- Source Object
  4,                                      !- Outlet Port
  {0bcc0301-5e4b-433b-9641-2557a5c97792}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {62b59cce-de69-42de-a4ee-fb82d802b9af}, !- Handle
  F3 S1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {0d6f8543-e44e-4653-a4ba-8c39bb54968a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ca480bf6-7565-4aaa-88ad-6a5f771dc658}, !- Supply Side Inlet Node Name
  {9143b464-64e3-4231-83d6-01624900b007}, !- Demand Side Outlet Node Name
  {f209e3d9-a9cc-4447-83c8-5fe74f553be4}, !- Demand Side Inlet Node A
  {7cc977bc-e4f3-4d27-bc99-97df7853c52b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d5e08ed6-16b6-4711-a8af-6263f48cb70a}, !- Demand Mixer Name
  {1c57ee2c-899a-44d3-b417-1173e054fdd1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3ffc0971-ac77-4def-bf4c-c40d1263c570}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {ca480bf6-7565-4aaa-88ad-6a5f771dc658}, !- Inlet Port
  {0afcde9b-80c1-4d73-8ea7-cd1e2ded613e}; !- Outlet Port

OS:Node,
  {0968ebf7-ddc1-4e07-a07d-dad21d3f6cf3}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {54f4cb40-f954-4cb3-b753-d807319e6049}, !- Inlet Port
  {7cc977bc-e4f3-4d27-bc99-97df7853c52b}; !- Outlet Port

OS:Connection,
  {ca480bf6-7565-4aaa-88ad-6a5f771dc658}, !- Handle
  {62b59cce-de69-42de-a4ee-fb82d802b9af}, !- Source Object
  9,                                      !- Outlet Port
  {3ffc0971-ac77-4def-bf4c-c40d1263c570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc977bc-e4f3-4d27-bc99-97df7853c52b}, !- Handle
  {0968ebf7-ddc1-4e07-a07d-dad21d3f6cf3}, !- Source Object
  3,                                      !- Outlet Port
  {62b59cce-de69-42de-a4ee-fb82d802b9af}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {326f434a-d9a2-4e0c-8dc3-d39e769a90dc}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {f209e3d9-a9cc-4447-83c8-5fe74f553be4}, !- Inlet Port
  {e4f306d7-2956-4333-941e-a43a8a157fd0}; !- Outlet Port

OS:Node,
  {646b23e2-ef95-4448-9c00-ab4d3d426196}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {91d2401d-f354-45b5-8c15-2f0e5dd305de}, !- Inlet Port
  {9143b464-64e3-4231-83d6-01624900b007}; !- Outlet Port

OS:Node,
  {7bb29e4e-7e7b-4fc7-9d30-0de78581e143}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {730a3fe9-b401-482b-b8c1-c493c958eecc}, !- Inlet Port
  {635ee538-6bd2-486c-a5e5-75834be5b89d}; !- Outlet Port

OS:Connection,
  {f209e3d9-a9cc-4447-83c8-5fe74f553be4}, !- Handle
  {62b59cce-de69-42de-a4ee-fb82d802b9af}, !- Source Object
  11,                                     !- Outlet Port
  {326f434a-d9a2-4e0c-8dc3-d39e769a90dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9143b464-64e3-4231-83d6-01624900b007}, !- Handle
  {646b23e2-ef95-4448-9c00-ab4d3d426196}, !- Source Object
  3,                                      !- Outlet Port
  {62b59cce-de69-42de-a4ee-fb82d802b9af}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1c57ee2c-899a-44d3-b417-1173e054fdd1}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {e4f306d7-2956-4333-941e-a43a8a157fd0}, !- Inlet Node Name
  {f390acf7-9557-4c09-aa1c-06b0af4c6be3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d5e08ed6-16b6-4711-a8af-6263f48cb70a}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {91d2401d-f354-45b5-8c15-2f0e5dd305de}, !- Outlet Node Name
  {3314efeb-32b8-4f31-8e3f-40a24edb4622}; !- Inlet Node Name 1

OS:Connection,
  {e4f306d7-2956-4333-941e-a43a8a157fd0}, !- Handle
  {326f434a-d9a2-4e0c-8dc3-d39e769a90dc}, !- Source Object
  3,                                      !- Outlet Port
  {1c57ee2c-899a-44d3-b417-1173e054fdd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91d2401d-f354-45b5-8c15-2f0e5dd305de}, !- Handle
  {d5e08ed6-16b6-4711-a8af-6263f48cb70a}, !- Source Object
  2,                                      !- Outlet Port
  {646b23e2-ef95-4448-9c00-ab4d3d426196}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eca5eec2-9e83-459b-a41f-6316b1472a76}, !- Handle
  {62b59cce-de69-42de-a4ee-fb82d802b9af}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {0d6f8543-e44e-4653-a4ba-8c39bb54968a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {904b4bff-2bd1-4c1e-b237-d005dc23da2c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f461688b-bbd9-4c78-a7f5-5d739161b61e}, !- Handle
  F3 S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {754a919d-046c-4ced-9672-5a22a9873c4c}, !- Control Zone Name
  {0968ebf7-ddc1-4e07-a07d-dad21d3f6cf3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4f24c901-d323-4a40-b94b-a281c132295f}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.3COPH, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {33774b56-02fe-4765-8157-af284539a04d}, !- Water Inlet Node Name
  {86d44f5e-b068-4f99-abcc-c5881cd3732f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {91e40db0-9523-4e52-95c5-fac12bcfd4f0}, !- Heating Capacity Curve Name
  {2ab32671-3b96-4b49-8e54-991c8cafccb6}, !- Heating Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {3f7ec2a3-87f1-4ed4-9abc-aa10a6998c0e}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {d5e8a8b5-1441-4927-a1a8-9982d76a5212}, !- Inlet Port
  {33774b56-02fe-4765-8157-af284539a04d}; !- Outlet Port

OS:Connection,
  {d5e8a8b5-1441-4927-a1a8-9982d76a5212}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  46,                                     !- Outlet Port
  {3f7ec2a3-87f1-4ed4-9abc-aa10a6998c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12758b13-0fa7-4330-9ab0-ef84350e2e28}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {86d44f5e-b068-4f99-abcc-c5881cd3732f}, !- Inlet Port
  {a222a4b8-f01d-45e5-af6f-cee8bcaa764b}; !- Outlet Port

OS:Connection,
  {33774b56-02fe-4765-8157-af284539a04d}, !- Handle
  {3f7ec2a3-87f1-4ed4-9abc-aa10a6998c0e}, !- Source Object
  3,                                      !- Outlet Port
  {4f24c901-d323-4a40-b94b-a281c132295f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86d44f5e-b068-4f99-abcc-c5881cd3732f}, !- Handle
  {4f24c901-d323-4a40-b94b-a281c132295f}, !- Source Object
  4,                                      !- Outlet Port
  {12758b13-0fa7-4330-9ab0-ef84350e2e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a222a4b8-f01d-45e5-af6f-cee8bcaa764b}, !- Handle
  {12758b13-0fa7-4330-9ab0-ef84350e2e28}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  46;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {5bceb75b-f95a-4bfa-a79d-54b2d87a4676}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {a9f43af6-b898-4ee9-90c3-de13d410986c}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.2EER, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {6cd8ccb3-e496-4591-88d3-f87f40d16da7}, !- Water Inlet Node Name
  {f05a5f6f-09d9-4476-ac29-404197ec7fbc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.19939438193308,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7f41d7b7-03b2-4f57-b051-f266a5664b30}, !- Total Cooling Capacity Curve Name
  {e53c3ad7-885a-4a33-882e-70c27d097c9d}, !- Sensible Cooling Capacity Curve Name
  {837e5acf-33d2-415f-9aa8-a4ef669f9b62}, !- Cooling Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {e6b30501-e37d-43da-b53f-c273794e4264}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.2EER Inlet Water Node, !- Name
  {105b4c4e-3125-4e6d-97bb-839fed48d102}, !- Inlet Port
  {6cd8ccb3-e496-4591-88d3-f87f40d16da7}; !- Outlet Port

OS:Connection,
  {105b4c4e-3125-4e6d-97bb-839fed48d102}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  47,                                     !- Outlet Port
  {e6b30501-e37d-43da-b53f-c273794e4264}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd8d9931-7015-45da-8eef-23527c25d128}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.2EER Outlet Water Node, !- Name
  {f05a5f6f-09d9-4476-ac29-404197ec7fbc}, !- Inlet Port
  {527bd4ba-8177-476f-8a04-fbbd13842af7}; !- Outlet Port

OS:Connection,
  {6cd8ccb3-e496-4591-88d3-f87f40d16da7}, !- Handle
  {e6b30501-e37d-43da-b53f-c273794e4264}, !- Source Object
  3,                                      !- Outlet Port
  {a9f43af6-b898-4ee9-90c3-de13d410986c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f05a5f6f-09d9-4476-ac29-404197ec7fbc}, !- Handle
  {a9f43af6-b898-4ee9-90c3-de13d410986c}, !- Source Object
  4,                                      !- Outlet Port
  {fd8d9931-7015-45da-8eef-23527c25d128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527bd4ba-8177-476f-8a04-fbbd13842af7}, !- Handle
  {fd8d9931-7015-45da-8eef-23527c25d128}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  47;                                     !- Inlet Port

OS:Fan:OnOff,
  {dea87dee-69af-46b0-b5a6-030aee12d8e5}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {741a535b-3509-49ba-8a2a-be04e4e69184}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b6188518-2099-423e-9afd-2cff780aea36}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {741a535b-3509-49ba-8a2a-be04e4e69184}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b6188518-2099-423e-9afd-2cff780aea36}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {06e1ee91-e251-45bb-acf8-29dd0bd9284f}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {754a919d-046c-4ced-9672-5a22a9873c4c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {065ea569-ddc8-455d-80f0-30b88e7ebc67}, !- Air Inlet Node Name
  {54f4cb40-f954-4cb3-b753-d807319e6049}, !- Air Outlet Node Name
  {dea87dee-69af-46b0-b5a6-030aee12d8e5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {4f24c901-d323-4a40-b94b-a281c132295f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a9f43af6-b898-4ee9-90c3-de13d410986c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5bceb75b-f95a-4bfa-a79d-54b2d87a4676}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {54f4cb40-f954-4cb3-b753-d807319e6049}, !- Handle
  {06e1ee91-e251-45bb-acf8-29dd0bd9284f}, !- Source Object
  7,                                      !- Outlet Port
  {0968ebf7-ddc1-4e07-a07d-dad21d3f6cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0fa693ff-a412-4225-b933-c7d3bbc035a5}, !- Handle
  F3 S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8a014b3e-2bd8-4b66-b70d-9720d9d8549d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8a014b3e-2bd8-4b66-b70d-9720d9d8549d}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {296e614c-06c4-48d6-aa08-dd7c5b0400d1}, !- Handle
  F3 S1 Apartment ZN PSZ-AC OA System,    !- Name
  {0fa693ff-a412-4225-b933-c7d3bbc035a5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b2771787-758d-45b3-94e7-7ddff5fe4b38}, !- Mixed Air Node Name
  {03ca4a8d-209e-42f0-8704-26aaa58c2fa6}, !- Outdoor Air Stream Node Name
  {17176427-5000-4a00-b9f3-87d7940c202f}, !- Relief Air Stream Node Name
  {0afcde9b-80c1-4d73-8ea7-cd1e2ded613e}; !- Return Air Stream Node Name

OS:Node,
  {2c0a008d-c71c-4612-86dc-3aa085a085cf}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {03ca4a8d-209e-42f0-8704-26aaa58c2fa6}; !- Outlet Port

OS:Node,
  {12d8dcc9-1511-4a02-aa5f-eeae7e2810cc}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {17176427-5000-4a00-b9f3-87d7940c202f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c246cc32-bbe1-454a-acd3-3df3deaba8e1}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {b2771787-758d-45b3-94e7-7ddff5fe4b38}, !- Inlet Port
  {065ea569-ddc8-455d-80f0-30b88e7ebc67}; !- Outlet Port

OS:Connection,
  {0afcde9b-80c1-4d73-8ea7-cd1e2ded613e}, !- Handle
  {3ffc0971-ac77-4def-bf4c-c40d1263c570}, !- Source Object
  3,                                      !- Outlet Port
  {296e614c-06c4-48d6-aa08-dd7c5b0400d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b2771787-758d-45b3-94e7-7ddff5fe4b38}, !- Handle
  {296e614c-06c4-48d6-aa08-dd7c5b0400d1}, !- Source Object
  5,                                      !- Outlet Port
  {c246cc32-bbe1-454a-acd3-3df3deaba8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {065ea569-ddc8-455d-80f0-30b88e7ebc67}, !- Handle
  {c246cc32-bbe1-454a-acd3-3df3deaba8e1}, !- Source Object
  3,                                      !- Outlet Port
  {06e1ee91-e251-45bb-acf8-29dd0bd9284f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {904b4bff-2bd1-4c1e-b237-d005dc23da2c}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {643aea82-b1ff-4144-803b-ee82756c285d}, !- Control Zone or Zone List Name
  {7324ed5e-7aef-4b9b-bfa1-73d450c303c6}, !- Cooling Control Zone or Zone List Name
  {41d6bc74-4f7e-492f-a5e1-adcf321d1ab5}, !- Heating Control Zone or Zone List Name
  {865316dd-62ec-468d-90de-be5d4be3b1d0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {643aea82-b1ff-4144-803b-ee82756c285d}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {7324ed5e-7aef-4b9b-bfa1-73d450c303c6}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {41d6bc74-4f7e-492f-a5e1-adcf321d1ab5}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {865316dd-62ec-468d-90de-be5d4be3b1d0}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ea1d1e68-b248-44be-974b-288c4b10d9e6}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {0747f9ed-7fd1-4737-b72c-7dca18dc6631}, !- Air Inlet Node Name
  {730a3fe9-b401-482b-b8c1-c493c958eecc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {278fe189-cc48-471a-8949-7f2f6d7bd0f2}, !- Handle
  F3 S1 Apartment ZN Return Air Node,     !- Name
  {a2e9f6dc-aaea-47a2-82f9-1951eda82cc9}, !- Inlet Port
  {3314efeb-32b8-4f31-8e3f-40a24edb4622}; !- Outlet Port

OS:Connection,
  {635ee538-6bd2-486c-a5e5-75834be5b89d}, !- Handle
  {7bb29e4e-7e7b-4fc7-9d30-0de78581e143}, !- Source Object
  3,                                      !- Outlet Port
  {b3ea8fec-e959-4aba-981c-91d29c31afc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e9f6dc-aaea-47a2-82f9-1951eda82cc9}, !- Handle
  {8ef29826-18f9-462d-91bc-dcb0cb7ff687}, !- Source Object
  2,                                      !- Outlet Port
  {278fe189-cc48-471a-8949-7f2f6d7bd0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3314efeb-32b8-4f31-8e3f-40a24edb4622}, !- Handle
  {278fe189-cc48-471a-8949-7f2f6d7bd0f2}, !- Source Object
  3,                                      !- Outlet Port
  {d5e08ed6-16b6-4711-a8af-6263f48cb70a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3925311f-e8b1-446a-81f5-ec9c3bca738f}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {f390acf7-9557-4c09-aa1c-06b0af4c6be3}, !- Inlet Port
  {0747f9ed-7fd1-4737-b72c-7dca18dc6631}; !- Outlet Port

OS:Connection,
  {f390acf7-9557-4c09-aa1c-06b0af4c6be3}, !- Handle
  {1c57ee2c-899a-44d3-b417-1173e054fdd1}, !- Source Object
  3,                                      !- Outlet Port
  {3925311f-e8b1-446a-81f5-ec9c3bca738f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0747f9ed-7fd1-4737-b72c-7dca18dc6631}, !- Handle
  {3925311f-e8b1-446a-81f5-ec9c3bca738f}, !- Source Object
  3,                                      !- Outlet Port
  {ea1d1e68-b248-44be-974b-288c4b10d9e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {730a3fe9-b401-482b-b8c1-c493c958eecc}, !- Handle
  {ea1d1e68-b248-44be-974b-288c4b10d9e6}, !- Source Object
  4,                                      !- Outlet Port
  {7bb29e4e-7e7b-4fc7-9d30-0de78581e143}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {81999c4f-ac2b-4226-b810-fa6d542797be}, !- Handle
  F3 S2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {24eb2934-28f9-4a63-a8f5-40f6c99d6787}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {56a67819-cf02-492a-a5c5-50d26dd9d68e}, !- Supply Side Inlet Node Name
  {ea9859d2-7ee3-4407-a326-9fbe616f7bdf}, !- Demand Side Outlet Node Name
  {cedafac1-887d-4b54-9941-7d2328d4488c}, !- Demand Side Inlet Node A
  {89e39bd9-852b-4111-a5d2-0afd74d4bcab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {142651be-8d50-4f9a-81b9-0a07c71ba0dc}, !- Demand Mixer Name
  {ee58a5e1-d844-405e-a4dc-6291aac56ec7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7450684d-197d-413d-967b-81819eeac85f}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {56a67819-cf02-492a-a5c5-50d26dd9d68e}, !- Inlet Port
  {1ff1b9a7-fb23-4bde-9b74-713b2cf294f5}; !- Outlet Port

OS:Node,
  {5beb576f-f8c4-4b5d-b1e3-d5b1d6ec8021}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {0826d5fa-af78-4832-9d0c-1e5fdada0587}, !- Inlet Port
  {89e39bd9-852b-4111-a5d2-0afd74d4bcab}; !- Outlet Port

OS:Connection,
  {56a67819-cf02-492a-a5c5-50d26dd9d68e}, !- Handle
  {81999c4f-ac2b-4226-b810-fa6d542797be}, !- Source Object
  9,                                      !- Outlet Port
  {7450684d-197d-413d-967b-81819eeac85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e39bd9-852b-4111-a5d2-0afd74d4bcab}, !- Handle
  {5beb576f-f8c4-4b5d-b1e3-d5b1d6ec8021}, !- Source Object
  3,                                      !- Outlet Port
  {81999c4f-ac2b-4226-b810-fa6d542797be}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1ae12841-2d18-4ffd-8c07-9fc14dcb8f56}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {cedafac1-887d-4b54-9941-7d2328d4488c}, !- Inlet Port
  {91359b20-f89e-46cd-b818-dbce95489065}; !- Outlet Port

OS:Node,
  {8f351362-d827-4b19-a088-d27dae48412a}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {cddcca4a-b371-48d1-8a99-ca0a05d8c3ec}, !- Inlet Port
  {ea9859d2-7ee3-4407-a326-9fbe616f7bdf}; !- Outlet Port

OS:Node,
  {439a529a-a429-4db4-aed8-4d0d09f448f5}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {2a4fd215-531b-43ec-b63a-4360365c4a6c}, !- Inlet Port
  {285d3716-5c64-48aa-a14c-adb510049b36}; !- Outlet Port

OS:Connection,
  {cedafac1-887d-4b54-9941-7d2328d4488c}, !- Handle
  {81999c4f-ac2b-4226-b810-fa6d542797be}, !- Source Object
  11,                                     !- Outlet Port
  {1ae12841-2d18-4ffd-8c07-9fc14dcb8f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea9859d2-7ee3-4407-a326-9fbe616f7bdf}, !- Handle
  {8f351362-d827-4b19-a088-d27dae48412a}, !- Source Object
  3,                                      !- Outlet Port
  {81999c4f-ac2b-4226-b810-fa6d542797be}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee58a5e1-d844-405e-a4dc-6291aac56ec7}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {91359b20-f89e-46cd-b818-dbce95489065}, !- Inlet Node Name
  {749b05b5-7006-46c4-af96-928eb8a38da9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {142651be-8d50-4f9a-81b9-0a07c71ba0dc}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {cddcca4a-b371-48d1-8a99-ca0a05d8c3ec}, !- Outlet Node Name
  {43aa2ab0-2a8c-41ba-8952-0a3f7229b488}; !- Inlet Node Name 1

OS:Connection,
  {91359b20-f89e-46cd-b818-dbce95489065}, !- Handle
  {1ae12841-2d18-4ffd-8c07-9fc14dcb8f56}, !- Source Object
  3,                                      !- Outlet Port
  {ee58a5e1-d844-405e-a4dc-6291aac56ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cddcca4a-b371-48d1-8a99-ca0a05d8c3ec}, !- Handle
  {142651be-8d50-4f9a-81b9-0a07c71ba0dc}, !- Source Object
  2,                                      !- Outlet Port
  {8f351362-d827-4b19-a088-d27dae48412a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7260039f-a63e-4cd4-b10d-88dd0cc92e43}, !- Handle
  {81999c4f-ac2b-4226-b810-fa6d542797be}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {24eb2934-28f9-4a63-a8f5-40f6c99d6787}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {666ff7ff-d2fb-43c9-9198-841abc3418e3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f9180f26-34d5-4ea2-bddf-96d4b48d561c}, !- Handle
  F3 S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {98ff25ac-1c17-4b92-b595-3ddd7c48fcc6}, !- Control Zone Name
  {5beb576f-f8c4-4b5d-b1e3-d5b1d6ec8021}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ddbe2b4c-2ffd-466e-83bf-731cd661ccc3}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.3COPH, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {da6817df-206d-46e6-94d8-485b257342de}, !- Water Inlet Node Name
  {505bcd75-66ea-4a17-9ac6-6bb72e7be696}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {91e40db0-9523-4e52-95c5-fac12bcfd4f0}, !- Heating Capacity Curve Name
  {2ab32671-3b96-4b49-8e54-991c8cafccb6}, !- Heating Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {66065295-cb0f-4123-a8c9-922f590c2a79}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {fbe2dfa9-e79a-4695-9318-f8659560a334}, !- Inlet Port
  {da6817df-206d-46e6-94d8-485b257342de}; !- Outlet Port

OS:Connection,
  {fbe2dfa9-e79a-4695-9318-f8659560a334}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  48,                                     !- Outlet Port
  {66065295-cb0f-4123-a8c9-922f590c2a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {324f1ac8-c550-4923-ac8e-18d6b9d8b91d}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {505bcd75-66ea-4a17-9ac6-6bb72e7be696}, !- Inlet Port
  {083a4c3c-d854-4033-80d7-6fcd0c061dcd}; !- Outlet Port

OS:Connection,
  {da6817df-206d-46e6-94d8-485b257342de}, !- Handle
  {66065295-cb0f-4123-a8c9-922f590c2a79}, !- Source Object
  3,                                      !- Outlet Port
  {ddbe2b4c-2ffd-466e-83bf-731cd661ccc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {505bcd75-66ea-4a17-9ac6-6bb72e7be696}, !- Handle
  {ddbe2b4c-2ffd-466e-83bf-731cd661ccc3}, !- Source Object
  4,                                      !- Outlet Port
  {324f1ac8-c550-4923-ac8e-18d6b9d8b91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {083a4c3c-d854-4033-80d7-6fcd0c061dcd}, !- Handle
  {324f1ac8-c550-4923-ac8e-18d6b9d8b91d}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  48;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {7ab90cc5-486e-4136-9d34-08dd8e2e241b}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3c6b1e5b-2ecf-4648-8254-9d8c7d593cf1}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 13.0EER, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {f8cba47a-a1fb-48f2-9422-14cf08f4f0a6}, !- Water Inlet Node Name
  {d06f1682-7355-4390-918f-a51a00267db8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.46582262754419,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7f41d7b7-03b2-4f57-b051-f266a5664b30}, !- Total Cooling Capacity Curve Name
  {e53c3ad7-885a-4a33-882e-70c27d097c9d}, !- Sensible Cooling Capacity Curve Name
  {837e5acf-33d2-415f-9aa8-a4ef669f9b62}, !- Cooling Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {8837d831-ab32-4659-afc0-3fa0e211872e}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 13.0EER Inlet Water Node, !- Name
  {eb9bf0bf-804e-4675-b438-5799495ca68c}, !- Inlet Port
  {f8cba47a-a1fb-48f2-9422-14cf08f4f0a6}; !- Outlet Port

OS:Connection,
  {eb9bf0bf-804e-4675-b438-5799495ca68c}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  49,                                     !- Outlet Port
  {8837d831-ab32-4659-afc0-3fa0e211872e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {891409c7-2912-4be4-a06c-9ca59eecef9c}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 13.0EER Outlet Water Node, !- Name
  {d06f1682-7355-4390-918f-a51a00267db8}, !- Inlet Port
  {ce0b94ec-c77c-4ca0-8d07-86b2dd270a11}; !- Outlet Port

OS:Connection,
  {f8cba47a-a1fb-48f2-9422-14cf08f4f0a6}, !- Handle
  {8837d831-ab32-4659-afc0-3fa0e211872e}, !- Source Object
  3,                                      !- Outlet Port
  {3c6b1e5b-2ecf-4648-8254-9d8c7d593cf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d06f1682-7355-4390-918f-a51a00267db8}, !- Handle
  {3c6b1e5b-2ecf-4648-8254-9d8c7d593cf1}, !- Source Object
  4,                                      !- Outlet Port
  {891409c7-2912-4be4-a06c-9ca59eecef9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce0b94ec-c77c-4ca0-8d07-86b2dd270a11}, !- Handle
  {891409c7-2912-4be4-a06c-9ca59eecef9c}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  49;                                     !- Inlet Port

OS:Fan:OnOff,
  {4d15899f-6903-4637-8451-6b59af36a4ee}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce42cfd3-c868-42dc-bc1f-84a871e7d7bb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d7320af-428c-4d45-9294-f6809d0ee772}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ce42cfd3-c868-42dc-bc1f-84a871e7d7bb}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d7320af-428c-4d45-9294-f6809d0ee772}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3a15c293-32d0-4fda-9682-4d9847c2a401}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {98ff25ac-1c17-4b92-b595-3ddd7c48fcc6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {3a901305-ae73-4e1a-bef5-1106993eba78}, !- Air Inlet Node Name
  {0826d5fa-af78-4832-9d0c-1e5fdada0587}, !- Air Outlet Node Name
  {4d15899f-6903-4637-8451-6b59af36a4ee}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {ddbe2b4c-2ffd-466e-83bf-731cd661ccc3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3c6b1e5b-2ecf-4648-8254-9d8c7d593cf1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7ab90cc5-486e-4136-9d34-08dd8e2e241b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0826d5fa-af78-4832-9d0c-1e5fdada0587}, !- Handle
  {3a15c293-32d0-4fda-9682-4d9847c2a401}, !- Source Object
  7,                                      !- Outlet Port
  {5beb576f-f8c4-4b5d-b1e3-d5b1d6ec8021}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {212bc656-5270-4b19-bba8-a5dbcf1d9a9b}, !- Handle
  F3 S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fcc490c6-a056-4698-9940-5978ac664c13}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fcc490c6-a056-4698-9940-5978ac664c13}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7a4b79ca-5d22-4863-951c-c32a02da11f6}, !- Handle
  F3 S2 Apartment ZN PSZ-AC OA System,    !- Name
  {212bc656-5270-4b19-bba8-a5dbcf1d9a9b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {68da84e1-7e49-4607-a876-0613946ebcb9}, !- Mixed Air Node Name
  {1361c9ba-59af-42d7-945b-2039be375c14}, !- Outdoor Air Stream Node Name
  {a49c269d-3ca7-4487-b006-db1e5bd82dd9}, !- Relief Air Stream Node Name
  {1ff1b9a7-fb23-4bde-9b74-713b2cf294f5}; !- Return Air Stream Node Name

OS:Node,
  {5c2bd64c-554e-47e2-a55d-ff23a9f95f65}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1361c9ba-59af-42d7-945b-2039be375c14}; !- Outlet Port

OS:Node,
  {b39e8f84-7aa0-48a6-a3c9-74b842fa693f}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {a49c269d-3ca7-4487-b006-db1e5bd82dd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {5c0677dd-54ff-400a-b299-7c8b8be8ab2a}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {68da84e1-7e49-4607-a876-0613946ebcb9}, !- Inlet Port
  {3a901305-ae73-4e1a-bef5-1106993eba78}; !- Outlet Port

OS:Connection,
  {1ff1b9a7-fb23-4bde-9b74-713b2cf294f5}, !- Handle
  {7450684d-197d-413d-967b-81819eeac85f}, !- Source Object
  3,                                      !- Outlet Port
  {7a4b79ca-5d22-4863-951c-c32a02da11f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {68da84e1-7e49-4607-a876-0613946ebcb9}, !- Handle
  {7a4b79ca-5d22-4863-951c-c32a02da11f6}, !- Source Object
  5,                                      !- Outlet Port
  {5c0677dd-54ff-400a-b299-7c8b8be8ab2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a901305-ae73-4e1a-bef5-1106993eba78}, !- Handle
  {5c0677dd-54ff-400a-b299-7c8b8be8ab2a}, !- Source Object
  3,                                      !- Outlet Port
  {3a15c293-32d0-4fda-9682-4d9847c2a401}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {666ff7ff-d2fb-43c9-9198-841abc3418e3}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4e13ca9f-98a2-4676-ae99-39694a77b095}, !- Control Zone or Zone List Name
  {09656be4-13c5-4d23-b217-03fcc5b8a9ba}, !- Cooling Control Zone or Zone List Name
  {d6285884-bfb4-4fb6-b2ab-cdbb176b9284}, !- Heating Control Zone or Zone List Name
  {d000e463-f472-4792-bf70-4382a680c830}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4e13ca9f-98a2-4676-ae99-39694a77b095}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {09656be4-13c5-4d23-b217-03fcc5b8a9ba}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d6285884-bfb4-4fb6-b2ab-cdbb176b9284}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d000e463-f472-4792-bf70-4382a680c830}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {37c359c5-2aea-4eca-8189-ddea1d8ce2ff}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {0e3a3af9-f1f1-42af-92d8-a01e55b95217}, !- Air Inlet Node Name
  {2a4fd215-531b-43ec-b63a-4360365c4a6c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8c3f6d97-87b3-4ad5-89cb-f6614ac8430f}, !- Handle
  F3 S2 Apartment ZN Return Air Node,     !- Name
  {e51d50f2-cfc1-4062-aa24-82b921a574f8}, !- Inlet Port
  {43aa2ab0-2a8c-41ba-8952-0a3f7229b488}; !- Outlet Port

OS:Connection,
  {285d3716-5c64-48aa-a14c-adb510049b36}, !- Handle
  {439a529a-a429-4db4-aed8-4d0d09f448f5}, !- Source Object
  3,                                      !- Outlet Port
  {333708af-7830-48dc-9a9f-28d0122f719f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e51d50f2-cfc1-4062-aa24-82b921a574f8}, !- Handle
  {3bf44d83-2700-453c-9be7-047af6830af1}, !- Source Object
  2,                                      !- Outlet Port
  {8c3f6d97-87b3-4ad5-89cb-f6614ac8430f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43aa2ab0-2a8c-41ba-8952-0a3f7229b488}, !- Handle
  {8c3f6d97-87b3-4ad5-89cb-f6614ac8430f}, !- Source Object
  3,                                      !- Outlet Port
  {142651be-8d50-4f9a-81b9-0a07c71ba0dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9b5a09c-441f-481c-969a-d3e8462c80a6}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {749b05b5-7006-46c4-af96-928eb8a38da9}, !- Inlet Port
  {0e3a3af9-f1f1-42af-92d8-a01e55b95217}; !- Outlet Port

OS:Connection,
  {749b05b5-7006-46c4-af96-928eb8a38da9}, !- Handle
  {ee58a5e1-d844-405e-a4dc-6291aac56ec7}, !- Source Object
  3,                                      !- Outlet Port
  {d9b5a09c-441f-481c-969a-d3e8462c80a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e3a3af9-f1f1-42af-92d8-a01e55b95217}, !- Handle
  {d9b5a09c-441f-481c-969a-d3e8462c80a6}, !- Source Object
  3,                                      !- Outlet Port
  {37c359c5-2aea-4eca-8189-ddea1d8ce2ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a4fd215-531b-43ec-b63a-4360365c4a6c}, !- Handle
  {37c359c5-2aea-4eca-8189-ddea1d8ce2ff}, !- Source Object
  4,                                      !- Outlet Port
  {439a529a-a429-4db4-aed8-4d0d09f448f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {92c839c6-8ab3-42e4-9947-1a9a6d87fd9b}, !- Handle
  F4 SW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {e0d6682f-5b1d-46cd-965e-222bb34a37d0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bba6c13f-98f9-400e-8450-61c435ac87d8}, !- Supply Side Inlet Node Name
  {7cfa9cd5-9629-4e77-a2dc-79a759803b90}, !- Demand Side Outlet Node Name
  {b75bfb27-76fc-4478-9908-f52f8d024cd9}, !- Demand Side Inlet Node A
  {2f33b237-c8db-4d89-a6c2-2d0e0d72374c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {47e753d0-e1af-4723-8c35-fd072cb91f75}, !- Demand Mixer Name
  {95ca982a-f169-4e08-83b1-02fd52709da8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7faf8bfe-2620-44d6-8f5a-b31554ca6c22}, !- Handle
  F4 SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {bba6c13f-98f9-400e-8450-61c435ac87d8}, !- Inlet Port
  {2df17313-0f06-41c2-92c6-495e8bb981db}; !- Outlet Port

OS:Node,
  {b0ac11d6-3e09-4c57-8e9f-e948140e60e9}, !- Handle
  F4 SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {95ed6518-a072-4e13-9e8e-67f5da6fa3dc}, !- Inlet Port
  {2f33b237-c8db-4d89-a6c2-2d0e0d72374c}; !- Outlet Port

OS:Connection,
  {bba6c13f-98f9-400e-8450-61c435ac87d8}, !- Handle
  {92c839c6-8ab3-42e4-9947-1a9a6d87fd9b}, !- Source Object
  9,                                      !- Outlet Port
  {7faf8bfe-2620-44d6-8f5a-b31554ca6c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f33b237-c8db-4d89-a6c2-2d0e0d72374c}, !- Handle
  {b0ac11d6-3e09-4c57-8e9f-e948140e60e9}, !- Source Object
  3,                                      !- Outlet Port
  {92c839c6-8ab3-42e4-9947-1a9a6d87fd9b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {661b8146-3810-4faf-8686-1fd02420cd87}, !- Handle
  F4 SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {b75bfb27-76fc-4478-9908-f52f8d024cd9}, !- Inlet Port
  {94c0791a-ed61-4d39-89eb-ebf2104c6c9d}; !- Outlet Port

OS:Node,
  {004c9d9f-4a17-4014-91c1-e5bc15543e8e}, !- Handle
  F4 SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {efdbeb0a-1e10-4aa3-b858-b6c732cd0a72}, !- Inlet Port
  {7cfa9cd5-9629-4e77-a2dc-79a759803b90}; !- Outlet Port

OS:Node,
  {f2b3b577-4fb4-4a7b-bdd5-7cad51c716c1}, !- Handle
  F4 SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {035e6292-db63-410e-853b-d24b6f2e9a25}, !- Inlet Port
  {cfc3cc92-9612-4d8b-be77-d5ccf9ef8ba0}; !- Outlet Port

OS:Connection,
  {b75bfb27-76fc-4478-9908-f52f8d024cd9}, !- Handle
  {92c839c6-8ab3-42e4-9947-1a9a6d87fd9b}, !- Source Object
  11,                                     !- Outlet Port
  {661b8146-3810-4faf-8686-1fd02420cd87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cfa9cd5-9629-4e77-a2dc-79a759803b90}, !- Handle
  {004c9d9f-4a17-4014-91c1-e5bc15543e8e}, !- Source Object
  3,                                      !- Outlet Port
  {92c839c6-8ab3-42e4-9947-1a9a6d87fd9b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {95ca982a-f169-4e08-83b1-02fd52709da8}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {94c0791a-ed61-4d39-89eb-ebf2104c6c9d}, !- Inlet Node Name
  {731bae65-a2a9-40a1-8a4b-4fde789d0f2d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {47e753d0-e1af-4723-8c35-fd072cb91f75}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {efdbeb0a-1e10-4aa3-b858-b6c732cd0a72}, !- Outlet Node Name
  {f90b3db7-8935-4cc0-9c04-6dfbef6ff39f}; !- Inlet Node Name 1

OS:Connection,
  {94c0791a-ed61-4d39-89eb-ebf2104c6c9d}, !- Handle
  {661b8146-3810-4faf-8686-1fd02420cd87}, !- Source Object
  3,                                      !- Outlet Port
  {95ca982a-f169-4e08-83b1-02fd52709da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efdbeb0a-1e10-4aa3-b858-b6c732cd0a72}, !- Handle
  {47e753d0-e1af-4723-8c35-fd072cb91f75}, !- Source Object
  2,                                      !- Outlet Port
  {004c9d9f-4a17-4014-91c1-e5bc15543e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f5077c99-3fee-4cad-b5b1-f1356accba0c}, !- Handle
  {92c839c6-8ab3-42e4-9947-1a9a6d87fd9b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {e0d6682f-5b1d-46cd-965e-222bb34a37d0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {ef645c82-ee9e-415b-ad3b-93d1fcffcb76}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cf107622-57f2-4acd-a0f1-1fe63f1616fb}, !- Handle
  F4 SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {82fb7ce5-94fc-485b-bcdb-507c7586427b}, !- Control Zone Name
  {b0ac11d6-3e09-4c57-8e9f-e948140e60e9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {73a32350-4f13-4e46-bb8d-109f179cdfd0}, !- Handle
  F4 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 22 Clg kBtu/hr 4.3COPH, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {63021313-6168-4e52-81dd-782f30eb7aa2}, !- Water Inlet Node Name
  {5004c20a-5724-490d-bc80-9e52cd900411}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {91e40db0-9523-4e52-95c5-fac12bcfd4f0}, !- Heating Capacity Curve Name
  {2ab32671-3b96-4b49-8e54-991c8cafccb6}, !- Heating Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {6c8171b9-6cc6-4a20-945f-a9fcc0b3229e}, !- Handle
  F4 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 22 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {80791f18-4458-4f7c-8ea9-8bcb5529abc1}, !- Inlet Port
  {63021313-6168-4e52-81dd-782f30eb7aa2}; !- Outlet Port

OS:Connection,
  {80791f18-4458-4f7c-8ea9-8bcb5529abc1}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  50,                                     !- Outlet Port
  {6c8171b9-6cc6-4a20-945f-a9fcc0b3229e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2adfd08-7fec-4fa0-89e5-04b6752285e5}, !- Handle
  F4 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 22 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {5004c20a-5724-490d-bc80-9e52cd900411}, !- Inlet Port
  {cfeb3c86-dbe7-4bcf-9566-9e6686dbc370}; !- Outlet Port

OS:Connection,
  {63021313-6168-4e52-81dd-782f30eb7aa2}, !- Handle
  {6c8171b9-6cc6-4a20-945f-a9fcc0b3229e}, !- Source Object
  3,                                      !- Outlet Port
  {73a32350-4f13-4e46-bb8d-109f179cdfd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5004c20a-5724-490d-bc80-9e52cd900411}, !- Handle
  {73a32350-4f13-4e46-bb8d-109f179cdfd0}, !- Source Object
  4,                                      !- Outlet Port
  {e2adfd08-7fec-4fa0-89e5-04b6752285e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfeb3c86-dbe7-4bcf-9566-9e6686dbc370}, !- Handle
  {e2adfd08-7fec-4fa0-89e5-04b6752285e5}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  50;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {bf2fec2d-d8ed-42cc-b56c-b5f6184b7c0c}, !- Handle
  F4 SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {983db9e2-dc4a-4cc6-b06f-eec74cc8bdb6}, !- Handle
  F4 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 22kBtu/hr 13.0EER, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {1b16305a-34c5-4cd9-8821-590c25de1c0f}, !- Water Inlet Node Name
  {b1acf46b-e1a6-490a-a28d-bb8389c8254b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.46582262754419,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7f41d7b7-03b2-4f57-b051-f266a5664b30}, !- Total Cooling Capacity Curve Name
  {e53c3ad7-885a-4a33-882e-70c27d097c9d}, !- Sensible Cooling Capacity Curve Name
  {837e5acf-33d2-415f-9aa8-a4ef669f9b62}, !- Cooling Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {d384c3b8-8c12-4c76-b30a-c94e579584b7}, !- Handle
  F4 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 22kBtu/hr 13.0EER Inlet Water Node, !- Name
  {a3ac24f3-e372-48b0-a116-72d0a2d4e290}, !- Inlet Port
  {1b16305a-34c5-4cd9-8821-590c25de1c0f}; !- Outlet Port

OS:Connection,
  {a3ac24f3-e372-48b0-a116-72d0a2d4e290}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  51,                                     !- Outlet Port
  {d384c3b8-8c12-4c76-b30a-c94e579584b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {128d72bb-979a-41e8-abb6-1ddd323d370e}, !- Handle
  F4 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 22kBtu/hr 13.0EER Outlet Water Node, !- Name
  {b1acf46b-e1a6-490a-a28d-bb8389c8254b}, !- Inlet Port
  {04350fdb-56c5-42ee-8617-d383ee35eff6}; !- Outlet Port

OS:Connection,
  {1b16305a-34c5-4cd9-8821-590c25de1c0f}, !- Handle
  {d384c3b8-8c12-4c76-b30a-c94e579584b7}, !- Source Object
  3,                                      !- Outlet Port
  {983db9e2-dc4a-4cc6-b06f-eec74cc8bdb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1acf46b-e1a6-490a-a28d-bb8389c8254b}, !- Handle
  {983db9e2-dc4a-4cc6-b06f-eec74cc8bdb6}, !- Source Object
  4,                                      !- Outlet Port
  {128d72bb-979a-41e8-abb6-1ddd323d370e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04350fdb-56c5-42ee-8617-d383ee35eff6}, !- Handle
  {128d72bb-979a-41e8-abb6-1ddd323d370e}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  51;                                     !- Inlet Port

OS:Fan:OnOff,
  {e2400450-724d-45e3-abea-4b65e3e368d8}, !- Handle
  F4 SW Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03e47306-c8df-4d95-8523-268ef46b35ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d48e1882-ce3d-4c44-a870-a9b582ad0102}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {03e47306-c8df-4d95-8523-268ef46b35ff}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d48e1882-ce3d-4c44-a870-a9b582ad0102}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e5e7e972-baff-4a4c-b449-530af66fa8b9}, !- Handle
  F4 SW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {82fb7ce5-94fc-485b-bcdb-507c7586427b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {ebd695bf-1c31-4810-8e2d-1e7ba55ae93d}, !- Air Inlet Node Name
  {95ed6518-a072-4e13-9e8e-67f5da6fa3dc}, !- Air Outlet Node Name
  {e2400450-724d-45e3-abea-4b65e3e368d8}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {73a32350-4f13-4e46-bb8d-109f179cdfd0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {983db9e2-dc4a-4cc6-b06f-eec74cc8bdb6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bf2fec2d-d8ed-42cc-b56c-b5f6184b7c0c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {95ed6518-a072-4e13-9e8e-67f5da6fa3dc}, !- Handle
  {e5e7e972-baff-4a4c-b449-530af66fa8b9}, !- Source Object
  7,                                      !- Outlet Port
  {b0ac11d6-3e09-4c57-8e9f-e948140e60e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f14f030f-f3cb-4741-968d-e507dd95ed27}, !- Handle
  F4 SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c38c9fd0-ef7b-4196-b869-6bf707e0595d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c38c9fd0-ef7b-4196-b869-6bf707e0595d}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {82d8ec76-10c5-4d46-9d82-bdbb41fac034}, !- Handle
  F4 SW Apartment ZN PSZ-AC OA System,    !- Name
  {f14f030f-f3cb-4741-968d-e507dd95ed27}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {634a6dbb-045e-4cad-8681-8fd068c3f5d3}, !- Mixed Air Node Name
  {125bb3bb-a6b6-4aea-884b-39ad7b548239}, !- Outdoor Air Stream Node Name
  {fb2f708e-7c7c-41f9-814c-608b9dc11b65}, !- Relief Air Stream Node Name
  {2df17313-0f06-41c2-92c6-495e8bb981db}; !- Return Air Stream Node Name

OS:Node,
  {e650f039-9eb3-426d-ab59-212b366002bd}, !- Handle
  F4 SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {125bb3bb-a6b6-4aea-884b-39ad7b548239}; !- Outlet Port

OS:Node,
  {f21cead5-de06-4ba7-8d90-6cd5e622fbba}, !- Handle
  F4 SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {fb2f708e-7c7c-41f9-814c-608b9dc11b65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {99580089-1cfa-4694-b1f1-d45d29597728}, !- Handle
  F4 SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {634a6dbb-045e-4cad-8681-8fd068c3f5d3}, !- Inlet Port
  {ebd695bf-1c31-4810-8e2d-1e7ba55ae93d}; !- Outlet Port

OS:Connection,
  {2df17313-0f06-41c2-92c6-495e8bb981db}, !- Handle
  {7faf8bfe-2620-44d6-8f5a-b31554ca6c22}, !- Source Object
  3,                                      !- Outlet Port
  {82d8ec76-10c5-4d46-9d82-bdbb41fac034}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {634a6dbb-045e-4cad-8681-8fd068c3f5d3}, !- Handle
  {82d8ec76-10c5-4d46-9d82-bdbb41fac034}, !- Source Object
  5,                                      !- Outlet Port
  {99580089-1cfa-4694-b1f1-d45d29597728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd695bf-1c31-4810-8e2d-1e7ba55ae93d}, !- Handle
  {99580089-1cfa-4694-b1f1-d45d29597728}, !- Source Object
  3,                                      !- Outlet Port
  {e5e7e972-baff-4a4c-b449-530af66fa8b9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ef645c82-ee9e-415b-ad3b-93d1fcffcb76}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3c327107-c865-4473-88d5-c874cff04b0a}, !- Control Zone or Zone List Name
  {f382c9f6-fbf6-49b5-b7dc-5a0e6e3c94cc}, !- Cooling Control Zone or Zone List Name
  {71822a14-7efc-4256-9da3-cad15dfe970f}, !- Heating Control Zone or Zone List Name
  {810b2e85-9bdf-4088-b946-27f9e20d6942}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c327107-c865-4473-88d5-c874cff04b0a}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {f382c9f6-fbf6-49b5-b7dc-5a0e6e3c94cc}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {71822a14-7efc-4256-9da3-cad15dfe970f}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {810b2e85-9bdf-4088-b946-27f9e20d6942}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c063e99a-01e2-4f67-91ed-fdcf1893a3ca}, !- Handle
  F4 SW Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {91f6c298-7856-4d34-afd8-deefd814dfe6}, !- Air Inlet Node Name
  {035e6292-db63-410e-853b-d24b6f2e9a25}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f4ec185-7eac-41e7-b430-1c564f420a63}, !- Handle
  F4 SW Apartment ZN Return Air Node,     !- Name
  {41cf432d-2a34-4111-aad8-7d237b4ed437}, !- Inlet Port
  {f90b3db7-8935-4cc0-9c04-6dfbef6ff39f}; !- Outlet Port

OS:Connection,
  {cfc3cc92-9612-4d8b-be77-d5ccf9ef8ba0}, !- Handle
  {f2b3b577-4fb4-4a7b-bdd5-7cad51c716c1}, !- Source Object
  3,                                      !- Outlet Port
  {7bf24d4b-e6f6-4f03-88ee-b30115988916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41cf432d-2a34-4111-aad8-7d237b4ed437}, !- Handle
  {8b534098-8879-4115-bb4c-79a4abd4a561}, !- Source Object
  2,                                      !- Outlet Port
  {0f4ec185-7eac-41e7-b430-1c564f420a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f90b3db7-8935-4cc0-9c04-6dfbef6ff39f}, !- Handle
  {0f4ec185-7eac-41e7-b430-1c564f420a63}, !- Source Object
  3,                                      !- Outlet Port
  {47e753d0-e1af-4723-8c35-fd072cb91f75}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a6233d7-166e-4bec-b850-1ef52d92651e}, !- Handle
  F4 SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {731bae65-a2a9-40a1-8a4b-4fde789d0f2d}, !- Inlet Port
  {91f6c298-7856-4d34-afd8-deefd814dfe6}; !- Outlet Port

OS:Connection,
  {731bae65-a2a9-40a1-8a4b-4fde789d0f2d}, !- Handle
  {95ca982a-f169-4e08-83b1-02fd52709da8}, !- Source Object
  3,                                      !- Outlet Port
  {5a6233d7-166e-4bec-b850-1ef52d92651e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91f6c298-7856-4d34-afd8-deefd814dfe6}, !- Handle
  {5a6233d7-166e-4bec-b850-1ef52d92651e}, !- Source Object
  3,                                      !- Outlet Port
  {c063e99a-01e2-4f67-91ed-fdcf1893a3ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {035e6292-db63-410e-853b-d24b6f2e9a25}, !- Handle
  {c063e99a-01e2-4f67-91ed-fdcf1893a3ca}, !- Source Object
  4,                                      !- Outlet Port
  {f2b3b577-4fb4-4a7b-bdd5-7cad51c716c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9b944a67-72a2-4672-bf08-8fe20c38f9a9}, !- Handle
  F4 NW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {f728dcd6-0ce3-4726-83a2-1cb73e249e73}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0b2707db-c5cc-4c37-90b2-de47b1fe23f7}, !- Supply Side Inlet Node Name
  {6572e849-816e-4091-963a-52800207dd6b}, !- Demand Side Outlet Node Name
  {14003984-20f4-4cf3-b6df-d3395450a734}, !- Demand Side Inlet Node A
  {b21e3a96-19bb-488c-991a-858b00dfc998}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {72e7edea-6b8a-4d8d-98b7-1472dd6650bc}, !- Demand Mixer Name
  {84f19aa3-b2d9-4c2d-9040-3535e642213a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3b5040d8-3aeb-47dd-95cf-6264c97790df}, !- Handle
  F4 NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {0b2707db-c5cc-4c37-90b2-de47b1fe23f7}, !- Inlet Port
  {4de029f5-f8e8-4ab1-92ab-4832d11d9da9}; !- Outlet Port

OS:Node,
  {14944025-9961-4846-9bb8-befd72ae8c5e}, !- Handle
  F4 NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {587981cb-e001-4574-bc29-6489f6264cf6}, !- Inlet Port
  {b21e3a96-19bb-488c-991a-858b00dfc998}; !- Outlet Port

OS:Connection,
  {0b2707db-c5cc-4c37-90b2-de47b1fe23f7}, !- Handle
  {9b944a67-72a2-4672-bf08-8fe20c38f9a9}, !- Source Object
  9,                                      !- Outlet Port
  {3b5040d8-3aeb-47dd-95cf-6264c97790df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21e3a96-19bb-488c-991a-858b00dfc998}, !- Handle
  {14944025-9961-4846-9bb8-befd72ae8c5e}, !- Source Object
  3,                                      !- Outlet Port
  {9b944a67-72a2-4672-bf08-8fe20c38f9a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {401e8a8b-26b2-4b79-8eee-b7280dca619a}, !- Handle
  F4 NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {14003984-20f4-4cf3-b6df-d3395450a734}, !- Inlet Port
  {c298ca92-192d-4f0b-8e77-0c10011c5247}; !- Outlet Port

OS:Node,
  {addf8286-d014-4719-ac32-c93b244438f0}, !- Handle
  F4 NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {af548731-2b72-4083-a419-169067e812d3}, !- Inlet Port
  {6572e849-816e-4091-963a-52800207dd6b}; !- Outlet Port

OS:Node,
  {a7061c12-5b47-4a7c-a6bf-a3046220c961}, !- Handle
  F4 NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {c1c2c656-7efa-4689-9b66-9c215e4c81f2}, !- Inlet Port
  {45ae566f-e26b-4c9a-a623-19ebdb043040}; !- Outlet Port

OS:Connection,
  {14003984-20f4-4cf3-b6df-d3395450a734}, !- Handle
  {9b944a67-72a2-4672-bf08-8fe20c38f9a9}, !- Source Object
  11,                                     !- Outlet Port
  {401e8a8b-26b2-4b79-8eee-b7280dca619a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6572e849-816e-4091-963a-52800207dd6b}, !- Handle
  {addf8286-d014-4719-ac32-c93b244438f0}, !- Source Object
  3,                                      !- Outlet Port
  {9b944a67-72a2-4672-bf08-8fe20c38f9a9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {84f19aa3-b2d9-4c2d-9040-3535e642213a}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {c298ca92-192d-4f0b-8e77-0c10011c5247}, !- Inlet Node Name
  {dcf2bff6-a755-4cb1-90b6-9ca70b1531e7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {72e7edea-6b8a-4d8d-98b7-1472dd6650bc}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {af548731-2b72-4083-a419-169067e812d3}, !- Outlet Node Name
  {21a8020e-6612-4391-84ad-a8185dcdde59}; !- Inlet Node Name 1

OS:Connection,
  {c298ca92-192d-4f0b-8e77-0c10011c5247}, !- Handle
  {401e8a8b-26b2-4b79-8eee-b7280dca619a}, !- Source Object
  3,                                      !- Outlet Port
  {84f19aa3-b2d9-4c2d-9040-3535e642213a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af548731-2b72-4083-a419-169067e812d3}, !- Handle
  {72e7edea-6b8a-4d8d-98b7-1472dd6650bc}, !- Source Object
  2,                                      !- Outlet Port
  {addf8286-d014-4719-ac32-c93b244438f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef582d09-cbca-4eb8-8d8b-8e9615c68ecd}, !- Handle
  {9b944a67-72a2-4672-bf08-8fe20c38f9a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {f728dcd6-0ce3-4726-83a2-1cb73e249e73}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {b3371953-1cd7-44ef-afd1-55971d89c918}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {525158aa-13e4-47f5-9a0b-3b4c9f3b5bbc}, !- Handle
  F4 NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6304ef56-7f90-4c6a-9410-01a8e069cca3}, !- Control Zone Name
  {14944025-9961-4846-9bb8-befd72ae8c5e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b175627c-1269-420d-b7ff-db91b00bd875}, !- Handle
  F4 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 20 Clg kBtu/hr 4.3COPH, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {4b967b93-75ab-4271-89bf-c99494cd972c}, !- Water Inlet Node Name
  {3c59719b-5474-4deb-b061-4833618669b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {91e40db0-9523-4e52-95c5-fac12bcfd4f0}, !- Heating Capacity Curve Name
  {2ab32671-3b96-4b49-8e54-991c8cafccb6}, !- Heating Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {92fad97e-add8-448d-8ca3-2a0ec7040fc8}, !- Handle
  F4 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 20 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {995b2ab9-c702-4ae4-b711-56a8e550cfc1}, !- Inlet Port
  {4b967b93-75ab-4271-89bf-c99494cd972c}; !- Outlet Port

OS:Connection,
  {995b2ab9-c702-4ae4-b711-56a8e550cfc1}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  52,                                     !- Outlet Port
  {92fad97e-add8-448d-8ca3-2a0ec7040fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e588f29-9692-4124-a9c9-90d383e29c24}, !- Handle
  F4 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 20 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {3c59719b-5474-4deb-b061-4833618669b7}, !- Inlet Port
  {5c54f317-f65b-4eb8-b7ca-4cd52cdb33ff}; !- Outlet Port

OS:Connection,
  {4b967b93-75ab-4271-89bf-c99494cd972c}, !- Handle
  {92fad97e-add8-448d-8ca3-2a0ec7040fc8}, !- Source Object
  3,                                      !- Outlet Port
  {b175627c-1269-420d-b7ff-db91b00bd875}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c59719b-5474-4deb-b061-4833618669b7}, !- Handle
  {b175627c-1269-420d-b7ff-db91b00bd875}, !- Source Object
  4,                                      !- Outlet Port
  {9e588f29-9692-4124-a9c9-90d383e29c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c54f317-f65b-4eb8-b7ca-4cd52cdb33ff}, !- Handle
  {9e588f29-9692-4124-a9c9-90d383e29c24}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  52;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {495a4c7c-34fa-4762-aa94-e3c1402d4695}, !- Handle
  F4 NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {cf0ed7de-c3ea-410a-8447-bb020e698ad8}, !- Handle
  F4 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 20kBtu/hr 13.0EER, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {1475a341-cabb-4abe-9238-d1eaa00f5902}, !- Water Inlet Node Name
  {4c2c35e7-3126-4d11-8657-137171aba1be}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.46582262754419,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7f41d7b7-03b2-4f57-b051-f266a5664b30}, !- Total Cooling Capacity Curve Name
  {e53c3ad7-885a-4a33-882e-70c27d097c9d}, !- Sensible Cooling Capacity Curve Name
  {837e5acf-33d2-415f-9aa8-a4ef669f9b62}, !- Cooling Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {f5f5983f-8467-41ca-8cbc-9f58ed8b8886}, !- Handle
  F4 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 20kBtu/hr 13.0EER Inlet Water Node, !- Name
  {5d345d86-5607-462d-ac89-83b99fd51156}, !- Inlet Port
  {1475a341-cabb-4abe-9238-d1eaa00f5902}; !- Outlet Port

OS:Connection,
  {5d345d86-5607-462d-ac89-83b99fd51156}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  53,                                     !- Outlet Port
  {f5f5983f-8467-41ca-8cbc-9f58ed8b8886}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7136adcf-3010-47dc-8d06-335675d3e325}, !- Handle
  F4 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 20kBtu/hr 13.0EER Outlet Water Node, !- Name
  {4c2c35e7-3126-4d11-8657-137171aba1be}, !- Inlet Port
  {2eb78a91-3829-4502-a164-c1b0619d9fd0}; !- Outlet Port

OS:Connection,
  {1475a341-cabb-4abe-9238-d1eaa00f5902}, !- Handle
  {f5f5983f-8467-41ca-8cbc-9f58ed8b8886}, !- Source Object
  3,                                      !- Outlet Port
  {cf0ed7de-c3ea-410a-8447-bb020e698ad8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c2c35e7-3126-4d11-8657-137171aba1be}, !- Handle
  {cf0ed7de-c3ea-410a-8447-bb020e698ad8}, !- Source Object
  4,                                      !- Outlet Port
  {7136adcf-3010-47dc-8d06-335675d3e325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb78a91-3829-4502-a164-c1b0619d9fd0}, !- Handle
  {7136adcf-3010-47dc-8d06-335675d3e325}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  53;                                     !- Inlet Port

OS:Fan:OnOff,
  {40b85009-dcc1-4778-9018-297b10072bd6}, !- Handle
  F4 NW Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1436b9e-9fd2-438d-9762-f4e6405a4e42}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e884444-1048-4f19-bf41-cb87efca5358}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a1436b9e-9fd2-438d-9762-f4e6405a4e42}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e884444-1048-4f19-bf41-cb87efca5358}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a2f09f4b-a54c-4e07-9c05-276b879219c0}, !- Handle
  F4 NW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {6304ef56-7f90-4c6a-9410-01a8e069cca3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {1ad0172c-9c63-441d-91e9-a4ef0e72980b}, !- Air Inlet Node Name
  {587981cb-e001-4574-bc29-6489f6264cf6}, !- Air Outlet Node Name
  {40b85009-dcc1-4778-9018-297b10072bd6}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {b175627c-1269-420d-b7ff-db91b00bd875}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cf0ed7de-c3ea-410a-8447-bb020e698ad8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {495a4c7c-34fa-4762-aa94-e3c1402d4695}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {587981cb-e001-4574-bc29-6489f6264cf6}, !- Handle
  {a2f09f4b-a54c-4e07-9c05-276b879219c0}, !- Source Object
  7,                                      !- Outlet Port
  {14944025-9961-4846-9bb8-befd72ae8c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8002045e-99bd-4fe9-92ea-454c19396bcf}, !- Handle
  F4 NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {58a9eb22-0ed5-4f8c-9c22-0f3c3c6c05e7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {58a9eb22-0ed5-4f8c-9c22-0f3c3c6c05e7}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1869475f-e349-4356-b2fa-e9ddfe29ce03}, !- Handle
  F4 NW Apartment ZN PSZ-AC OA System,    !- Name
  {8002045e-99bd-4fe9-92ea-454c19396bcf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5c382999-058b-4f49-a910-e1231a10a25f}, !- Mixed Air Node Name
  {34e9d469-3f31-473d-ba98-402a18afab97}, !- Outdoor Air Stream Node Name
  {b398f045-be1e-4ae5-a543-4447e2c30953}, !- Relief Air Stream Node Name
  {4de029f5-f8e8-4ab1-92ab-4832d11d9da9}; !- Return Air Stream Node Name

OS:Node,
  {a8e8db23-e22e-474a-a3ed-4b42969f1fd6}, !- Handle
  F4 NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {34e9d469-3f31-473d-ba98-402a18afab97}; !- Outlet Port

OS:Node,
  {4e9d3ecc-8109-4349-b152-c62410d94ad9}, !- Handle
  F4 NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {b398f045-be1e-4ae5-a543-4447e2c30953}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {a7489373-b51f-4d23-b47b-3be83a3ffca6}, !- Handle
  F4 NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {5c382999-058b-4f49-a910-e1231a10a25f}, !- Inlet Port
  {1ad0172c-9c63-441d-91e9-a4ef0e72980b}; !- Outlet Port

OS:Connection,
  {4de029f5-f8e8-4ab1-92ab-4832d11d9da9}, !- Handle
  {3b5040d8-3aeb-47dd-95cf-6264c97790df}, !- Source Object
  3,                                      !- Outlet Port
  {1869475f-e349-4356-b2fa-e9ddfe29ce03}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5c382999-058b-4f49-a910-e1231a10a25f}, !- Handle
  {1869475f-e349-4356-b2fa-e9ddfe29ce03}, !- Source Object
  5,                                      !- Outlet Port
  {a7489373-b51f-4d23-b47b-3be83a3ffca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad0172c-9c63-441d-91e9-a4ef0e72980b}, !- Handle
  {a7489373-b51f-4d23-b47b-3be83a3ffca6}, !- Source Object
  3,                                      !- Outlet Port
  {a2f09f4b-a54c-4e07-9c05-276b879219c0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b3371953-1cd7-44ef-afd1-55971d89c918}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {87896c68-c37b-49ce-98fd-5375cc29bace}, !- Control Zone or Zone List Name
  {37a70e36-b144-4674-bcaa-2b129233c68b}, !- Cooling Control Zone or Zone List Name
  {9677cedb-240b-43c3-a76c-db889f39d425}, !- Heating Control Zone or Zone List Name
  {92ba5286-5f15-4938-ae88-5250346164ff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {87896c68-c37b-49ce-98fd-5375cc29bace}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {37a70e36-b144-4674-bcaa-2b129233c68b}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9677cedb-240b-43c3-a76c-db889f39d425}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {92ba5286-5f15-4938-ae88-5250346164ff}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66a9bf28-b132-4636-8782-ac48165176bd}, !- Handle
  F4 NW Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {a3cb2fc0-8d25-44ba-9bfc-3583fba86109}, !- Air Inlet Node Name
  {c1c2c656-7efa-4689-9b66-9c215e4c81f2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2c4d026-ca33-42de-b6f5-4f8f07f4856f}, !- Handle
  F4 NW Apartment ZN Return Air Node,     !- Name
  {bef2e98d-a4f2-4908-bd11-ab80985bd3ce}, !- Inlet Port
  {21a8020e-6612-4391-84ad-a8185dcdde59}; !- Outlet Port

OS:Connection,
  {45ae566f-e26b-4c9a-a623-19ebdb043040}, !- Handle
  {a7061c12-5b47-4a7c-a6bf-a3046220c961}, !- Source Object
  3,                                      !- Outlet Port
  {0ad88f4f-3a65-4dbe-8c06-380b22674a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef2e98d-a4f2-4908-bd11-ab80985bd3ce}, !- Handle
  {eb3b6ef6-a0bb-408a-9350-d1fb3be39a76}, !- Source Object
  2,                                      !- Outlet Port
  {a2c4d026-ca33-42de-b6f5-4f8f07f4856f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a8020e-6612-4391-84ad-a8185dcdde59}, !- Handle
  {a2c4d026-ca33-42de-b6f5-4f8f07f4856f}, !- Source Object
  3,                                      !- Outlet Port
  {72e7edea-6b8a-4d8d-98b7-1472dd6650bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5dd6cb16-87e0-4bb0-9bff-733c97cad4f2}, !- Handle
  F4 NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {dcf2bff6-a755-4cb1-90b6-9ca70b1531e7}, !- Inlet Port
  {a3cb2fc0-8d25-44ba-9bfc-3583fba86109}; !- Outlet Port

OS:Connection,
  {dcf2bff6-a755-4cb1-90b6-9ca70b1531e7}, !- Handle
  {84f19aa3-b2d9-4c2d-9040-3535e642213a}, !- Source Object
  3,                                      !- Outlet Port
  {5dd6cb16-87e0-4bb0-9bff-733c97cad4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3cb2fc0-8d25-44ba-9bfc-3583fba86109}, !- Handle
  {5dd6cb16-87e0-4bb0-9bff-733c97cad4f2}, !- Source Object
  3,                                      !- Outlet Port
  {66a9bf28-b132-4636-8782-ac48165176bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1c2c656-7efa-4689-9b66-9c215e4c81f2}, !- Handle
  {66a9bf28-b132-4636-8782-ac48165176bd}, !- Source Object
  4,                                      !- Outlet Port
  {a7061c12-5b47-4a7c-a6bf-a3046220c961}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a326a214-637b-4852-9815-a1b6e7928f2e}, !- Handle
  F4 SE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {b6f5df61-559d-4232-8cac-fa66dcec8f15}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c54cabb8-696b-4722-be25-f241e9132169}, !- Supply Side Inlet Node Name
  {93652c4c-eb13-4c6d-9846-984a88b13a7d}, !- Demand Side Outlet Node Name
  {0a66d2f5-4c57-488e-9150-62b951d76bee}, !- Demand Side Inlet Node A
  {09213823-4cbe-4e87-baf9-f1f0166eb0c6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e6fa089b-78af-45b2-9674-cbf6da0695cf}, !- Demand Mixer Name
  {fb2608fb-420c-4922-97d0-4387865da3db}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fb72db44-dd5c-4d01-8198-e9d95fdd2f8d}, !- Handle
  F4 SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {c54cabb8-696b-4722-be25-f241e9132169}, !- Inlet Port
  {11b60f6c-f539-4d94-9c72-242fcd5a2247}; !- Outlet Port

OS:Node,
  {a6fac4ae-6d67-4565-bcc2-9e2c2842d842}, !- Handle
  F4 SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {c9fcfe87-0bbd-45ad-a4a5-58a8e6b5f6b3}, !- Inlet Port
  {09213823-4cbe-4e87-baf9-f1f0166eb0c6}; !- Outlet Port

OS:Connection,
  {c54cabb8-696b-4722-be25-f241e9132169}, !- Handle
  {a326a214-637b-4852-9815-a1b6e7928f2e}, !- Source Object
  9,                                      !- Outlet Port
  {fb72db44-dd5c-4d01-8198-e9d95fdd2f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09213823-4cbe-4e87-baf9-f1f0166eb0c6}, !- Handle
  {a6fac4ae-6d67-4565-bcc2-9e2c2842d842}, !- Source Object
  3,                                      !- Outlet Port
  {a326a214-637b-4852-9815-a1b6e7928f2e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2cdb4455-fb88-4165-98be-bcd1e53e3d01}, !- Handle
  F4 SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {0a66d2f5-4c57-488e-9150-62b951d76bee}, !- Inlet Port
  {ef0f91ad-38c2-45a9-8e12-da101370223f}; !- Outlet Port

OS:Node,
  {14397a15-a0e5-4c12-9528-4665b1fc2861}, !- Handle
  F4 SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {66adb7e7-d25a-4f44-a737-4cde9c023702}, !- Inlet Port
  {93652c4c-eb13-4c6d-9846-984a88b13a7d}; !- Outlet Port

OS:Node,
  {82f36044-56a0-4d9f-9650-ebb7da6814c1}, !- Handle
  F4 SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {8da8692b-d95a-4780-9d0e-67c33e8be4a8}, !- Inlet Port
  {ce10c1bc-b969-4510-998f-c27aa93fa79b}; !- Outlet Port

OS:Connection,
  {0a66d2f5-4c57-488e-9150-62b951d76bee}, !- Handle
  {a326a214-637b-4852-9815-a1b6e7928f2e}, !- Source Object
  11,                                     !- Outlet Port
  {2cdb4455-fb88-4165-98be-bcd1e53e3d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93652c4c-eb13-4c6d-9846-984a88b13a7d}, !- Handle
  {14397a15-a0e5-4c12-9528-4665b1fc2861}, !- Source Object
  3,                                      !- Outlet Port
  {a326a214-637b-4852-9815-a1b6e7928f2e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fb2608fb-420c-4922-97d0-4387865da3db}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {ef0f91ad-38c2-45a9-8e12-da101370223f}, !- Inlet Node Name
  {228cd254-6245-4a7f-89ca-2e349ffebb00}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e6fa089b-78af-45b2-9674-cbf6da0695cf}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {66adb7e7-d25a-4f44-a737-4cde9c023702}, !- Outlet Node Name
  {68c6fe5d-371e-402a-a97e-eb7aee6a051e}; !- Inlet Node Name 1

OS:Connection,
  {ef0f91ad-38c2-45a9-8e12-da101370223f}, !- Handle
  {2cdb4455-fb88-4165-98be-bcd1e53e3d01}, !- Source Object
  3,                                      !- Outlet Port
  {fb2608fb-420c-4922-97d0-4387865da3db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66adb7e7-d25a-4f44-a737-4cde9c023702}, !- Handle
  {e6fa089b-78af-45b2-9674-cbf6da0695cf}, !- Source Object
  2,                                      !- Outlet Port
  {14397a15-a0e5-4c12-9528-4665b1fc2861}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {39418f42-17ca-48f1-bb6c-09a1b3f8de71}, !- Handle
  {a326a214-637b-4852-9815-a1b6e7928f2e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b6f5df61-559d-4232-8cac-fa66dcec8f15}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {eae08568-8922-48e1-853c-6d74b04bb0f7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9f8498b1-9f70-49c4-b71f-b53171afdc27}, !- Handle
  F4 SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0c6f03bb-915c-4f83-b074-1376f8ea1135}, !- Control Zone Name
  {a6fac4ae-6d67-4565-bcc2-9e2c2842d842}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a1035824-d70b-4d80-8516-a00576553a8d}, !- Handle
  F4 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 20 Clg kBtu/hr 4.3COPH, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {e1da1992-e369-4d83-9ac0-e26f0c69027f}, !- Water Inlet Node Name
  {343f47fd-5532-48fa-9d7c-a858c61ed3da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {91e40db0-9523-4e52-95c5-fac12bcfd4f0}, !- Heating Capacity Curve Name
  {2ab32671-3b96-4b49-8e54-991c8cafccb6}, !- Heating Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {9de3136f-a3f1-4f2a-99a3-cdf658559015}, !- Handle
  F4 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 20 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {2bed2223-8b19-4809-8154-b79009075ef6}, !- Inlet Port
  {e1da1992-e369-4d83-9ac0-e26f0c69027f}; !- Outlet Port

OS:Connection,
  {2bed2223-8b19-4809-8154-b79009075ef6}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  54,                                     !- Outlet Port
  {9de3136f-a3f1-4f2a-99a3-cdf658559015}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3952d25c-2afd-4065-81bb-0477e45ca9c8}, !- Handle
  F4 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 20 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {343f47fd-5532-48fa-9d7c-a858c61ed3da}, !- Inlet Port
  {28213409-730e-42dd-890a-4e259867ccc4}; !- Outlet Port

OS:Connection,
  {e1da1992-e369-4d83-9ac0-e26f0c69027f}, !- Handle
  {9de3136f-a3f1-4f2a-99a3-cdf658559015}, !- Source Object
  3,                                      !- Outlet Port
  {a1035824-d70b-4d80-8516-a00576553a8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {343f47fd-5532-48fa-9d7c-a858c61ed3da}, !- Handle
  {a1035824-d70b-4d80-8516-a00576553a8d}, !- Source Object
  4,                                      !- Outlet Port
  {3952d25c-2afd-4065-81bb-0477e45ca9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28213409-730e-42dd-890a-4e259867ccc4}, !- Handle
  {3952d25c-2afd-4065-81bb-0477e45ca9c8}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  54;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {8cdcfc10-9b24-488d-a38f-09582ec25df6}, !- Handle
  F4 SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1c3019a2-7a5e-47f6-943a-26139bb78ec2}, !- Handle
  F4 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 20kBtu/hr 13.0EER, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {fcd45eca-2570-458e-844d-57f4dd225654}, !- Water Inlet Node Name
  {0dd9152e-8f91-4aac-918e-95870d6ca568}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.46582262754419,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7f41d7b7-03b2-4f57-b051-f266a5664b30}, !- Total Cooling Capacity Curve Name
  {e53c3ad7-885a-4a33-882e-70c27d097c9d}, !- Sensible Cooling Capacity Curve Name
  {837e5acf-33d2-415f-9aa8-a4ef669f9b62}, !- Cooling Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {bdf457ba-1261-4952-a469-a95c0e338dc0}, !- Handle
  F4 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 20kBtu/hr 13.0EER Inlet Water Node, !- Name
  {d095855f-df24-48ff-a850-9ae1f484306c}, !- Inlet Port
  {fcd45eca-2570-458e-844d-57f4dd225654}; !- Outlet Port

OS:Connection,
  {d095855f-df24-48ff-a850-9ae1f484306c}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  55,                                     !- Outlet Port
  {bdf457ba-1261-4952-a469-a95c0e338dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff6e8cf6-efb9-44ad-b746-748b05b92504}, !- Handle
  F4 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 20kBtu/hr 13.0EER Outlet Water Node, !- Name
  {0dd9152e-8f91-4aac-918e-95870d6ca568}, !- Inlet Port
  {bc21baee-21d1-48b9-b6f6-7b24234b5d99}; !- Outlet Port

OS:Connection,
  {fcd45eca-2570-458e-844d-57f4dd225654}, !- Handle
  {bdf457ba-1261-4952-a469-a95c0e338dc0}, !- Source Object
  3,                                      !- Outlet Port
  {1c3019a2-7a5e-47f6-943a-26139bb78ec2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0dd9152e-8f91-4aac-918e-95870d6ca568}, !- Handle
  {1c3019a2-7a5e-47f6-943a-26139bb78ec2}, !- Source Object
  4,                                      !- Outlet Port
  {ff6e8cf6-efb9-44ad-b746-748b05b92504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc21baee-21d1-48b9-b6f6-7b24234b5d99}, !- Handle
  {ff6e8cf6-efb9-44ad-b746-748b05b92504}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  55;                                     !- Inlet Port

OS:Fan:OnOff,
  {01decb57-cd2d-496a-8e5e-9872a88579d8}, !- Handle
  F4 SE Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {639e3ab8-9220-4f8b-8f46-c3c1340eaa95}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b6e06bd0-3e7a-4cea-9651-bda3894c3636}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {639e3ab8-9220-4f8b-8f46-c3c1340eaa95}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b6e06bd0-3e7a-4cea-9651-bda3894c3636}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b5412182-b06c-4f17-b649-6dca810ab099}, !- Handle
  F4 SE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {0c6f03bb-915c-4f83-b074-1376f8ea1135}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {e3f751e1-bfa3-4f8e-bea8-ca4ee3c54b6b}, !- Air Inlet Node Name
  {c9fcfe87-0bbd-45ad-a4a5-58a8e6b5f6b3}, !- Air Outlet Node Name
  {01decb57-cd2d-496a-8e5e-9872a88579d8}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {a1035824-d70b-4d80-8516-a00576553a8d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1c3019a2-7a5e-47f6-943a-26139bb78ec2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8cdcfc10-9b24-488d-a38f-09582ec25df6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c9fcfe87-0bbd-45ad-a4a5-58a8e6b5f6b3}, !- Handle
  {b5412182-b06c-4f17-b649-6dca810ab099}, !- Source Object
  7,                                      !- Outlet Port
  {a6fac4ae-6d67-4565-bcc2-9e2c2842d842}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5a744e79-3d7c-4334-9b69-542ea9f217f3}, !- Handle
  F4 SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {32f80211-228c-4ac7-9a93-ec2baf27e943}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {32f80211-228c-4ac7-9a93-ec2baf27e943}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3d6ea255-0a61-4d84-8e90-82fcd7f0757a}, !- Handle
  F4 SE Apartment ZN PSZ-AC OA System,    !- Name
  {5a744e79-3d7c-4334-9b69-542ea9f217f3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8a92d12b-16d0-47a6-9266-c71651f4ef26}, !- Mixed Air Node Name
  {65bc2cac-61e6-4a6b-95c5-7032be9ab45d}, !- Outdoor Air Stream Node Name
  {cb8b6155-e749-48df-9573-65dd85506e48}, !- Relief Air Stream Node Name
  {11b60f6c-f539-4d94-9c72-242fcd5a2247}; !- Return Air Stream Node Name

OS:Node,
  {da90d840-ff27-4ea7-8dc5-dbbd6ad96e81}, !- Handle
  F4 SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {65bc2cac-61e6-4a6b-95c5-7032be9ab45d}; !- Outlet Port

OS:Node,
  {4c423e1c-9c8e-48f0-a2c3-621e6f245fba}, !- Handle
  F4 SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {cb8b6155-e749-48df-9573-65dd85506e48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {5719303d-546e-46a0-9ace-2af43125424d}, !- Handle
  F4 SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {8a92d12b-16d0-47a6-9266-c71651f4ef26}, !- Inlet Port
  {e3f751e1-bfa3-4f8e-bea8-ca4ee3c54b6b}; !- Outlet Port

OS:Connection,
  {11b60f6c-f539-4d94-9c72-242fcd5a2247}, !- Handle
  {fb72db44-dd5c-4d01-8198-e9d95fdd2f8d}, !- Source Object
  3,                                      !- Outlet Port
  {3d6ea255-0a61-4d84-8e90-82fcd7f0757a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8a92d12b-16d0-47a6-9266-c71651f4ef26}, !- Handle
  {3d6ea255-0a61-4d84-8e90-82fcd7f0757a}, !- Source Object
  5,                                      !- Outlet Port
  {5719303d-546e-46a0-9ace-2af43125424d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f751e1-bfa3-4f8e-bea8-ca4ee3c54b6b}, !- Handle
  {5719303d-546e-46a0-9ace-2af43125424d}, !- Source Object
  3,                                      !- Outlet Port
  {b5412182-b06c-4f17-b649-6dca810ab099}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {eae08568-8922-48e1-853c-6d74b04bb0f7}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {63cde499-fdb7-44c1-b8d8-9cbc8c4a40f9}, !- Control Zone or Zone List Name
  {6f8859c9-1c65-4e09-bae9-020a9e8a86d9}, !- Cooling Control Zone or Zone List Name
  {b09c1fa0-2012-45ea-be40-876444174e55}, !- Heating Control Zone or Zone List Name
  {6440ba55-c3c3-43fe-bf76-67731bc44a4b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63cde499-fdb7-44c1-b8d8-9cbc8c4a40f9}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {6f8859c9-1c65-4e09-bae9-020a9e8a86d9}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b09c1fa0-2012-45ea-be40-876444174e55}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6440ba55-c3c3-43fe-bf76-67731bc44a4b}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8223f824-000d-4a3a-9e57-a8a9f4d6d27d}, !- Handle
  F4 SE Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {77e00281-4a79-4b6d-b4a6-367f82061b5f}, !- Air Inlet Node Name
  {8da8692b-d95a-4780-9d0e-67c33e8be4a8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91316951-7353-4922-8a7e-d9a0372597e3}, !- Handle
  F4 SE Apartment ZN Return Air Node,     !- Name
  {fe7f804f-0bc5-42de-8f75-432dbc27643a}, !- Inlet Port
  {68c6fe5d-371e-402a-a97e-eb7aee6a051e}; !- Outlet Port

OS:Connection,
  {ce10c1bc-b969-4510-998f-c27aa93fa79b}, !- Handle
  {82f36044-56a0-4d9f-9650-ebb7da6814c1}, !- Source Object
  3,                                      !- Outlet Port
  {645d9fab-f66d-42ca-b671-e4395710a7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7f804f-0bc5-42de-8f75-432dbc27643a}, !- Handle
  {68b6d37f-14c9-4acf-8786-924d35434558}, !- Source Object
  2,                                      !- Outlet Port
  {91316951-7353-4922-8a7e-d9a0372597e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c6fe5d-371e-402a-a97e-eb7aee6a051e}, !- Handle
  {91316951-7353-4922-8a7e-d9a0372597e3}, !- Source Object
  3,                                      !- Outlet Port
  {e6fa089b-78af-45b2-9674-cbf6da0695cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4f7adfa-4563-4301-b400-f12202d26c21}, !- Handle
  F4 SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {228cd254-6245-4a7f-89ca-2e349ffebb00}, !- Inlet Port
  {77e00281-4a79-4b6d-b4a6-367f82061b5f}; !- Outlet Port

OS:Connection,
  {228cd254-6245-4a7f-89ca-2e349ffebb00}, !- Handle
  {fb2608fb-420c-4922-97d0-4387865da3db}, !- Source Object
  3,                                      !- Outlet Port
  {b4f7adfa-4563-4301-b400-f12202d26c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e00281-4a79-4b6d-b4a6-367f82061b5f}, !- Handle
  {b4f7adfa-4563-4301-b400-f12202d26c21}, !- Source Object
  3,                                      !- Outlet Port
  {8223f824-000d-4a3a-9e57-a8a9f4d6d27d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8da8692b-d95a-4780-9d0e-67c33e8be4a8}, !- Handle
  {8223f824-000d-4a3a-9e57-a8a9f4d6d27d}, !- Source Object
  4,                                      !- Outlet Port
  {82f36044-56a0-4d9f-9650-ebb7da6814c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {09f7c170-8582-44ee-9b44-54bb0fc7daac}, !- Handle
  F4 NE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {3ef7a3f5-eec2-4986-a6d7-a6f5ff64339e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cbacd3b2-ff3c-4935-bce5-01945f5e1c75}, !- Supply Side Inlet Node Name
  {159f30af-0a76-4b2c-8d4c-22c3675a6a2c}, !- Demand Side Outlet Node Name
  {40a2a402-5df6-46de-925a-23f2f73099ba}, !- Demand Side Inlet Node A
  {af6c6b11-198a-41ec-8c77-8b58e8071070}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fa4d73d7-5328-4489-bf37-34643d4aa242}, !- Demand Mixer Name
  {d6ae490c-9407-4b4c-8952-624b9b565871}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {69009af1-263e-4d38-aa70-37c296b767ab}, !- Handle
  F4 NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {cbacd3b2-ff3c-4935-bce5-01945f5e1c75}, !- Inlet Port
  {e617fd6f-5888-48bf-b7db-30143410cd20}; !- Outlet Port

OS:Node,
  {d0010167-3be4-4f37-b970-71d58ce4396f}, !- Handle
  F4 NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {051e753f-f31f-4a8c-a05a-234a9201c595}, !- Inlet Port
  {af6c6b11-198a-41ec-8c77-8b58e8071070}; !- Outlet Port

OS:Connection,
  {cbacd3b2-ff3c-4935-bce5-01945f5e1c75}, !- Handle
  {09f7c170-8582-44ee-9b44-54bb0fc7daac}, !- Source Object
  9,                                      !- Outlet Port
  {69009af1-263e-4d38-aa70-37c296b767ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af6c6b11-198a-41ec-8c77-8b58e8071070}, !- Handle
  {d0010167-3be4-4f37-b970-71d58ce4396f}, !- Source Object
  3,                                      !- Outlet Port
  {09f7c170-8582-44ee-9b44-54bb0fc7daac}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e52fa9d5-7fb0-4828-8d64-94b2f3d25bb1}, !- Handle
  F4 NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {40a2a402-5df6-46de-925a-23f2f73099ba}, !- Inlet Port
  {20949e53-df3d-42e5-b59f-3cfff8ed69f3}; !- Outlet Port

OS:Node,
  {68e12250-ed47-4196-ace9-a0654f166d7a}, !- Handle
  F4 NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {4632e107-ec60-4cf0-86f2-0fb4f529b61a}, !- Inlet Port
  {159f30af-0a76-4b2c-8d4c-22c3675a6a2c}; !- Outlet Port

OS:Node,
  {552cb841-d087-4389-b1af-616e1b2b6fd1}, !- Handle
  F4 NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {5ad521b5-159f-45f0-9691-e1d6dcf616e9}, !- Inlet Port
  {1e1f55a2-cc85-4f71-85e8-2d7b7759d4c1}; !- Outlet Port

OS:Connection,
  {40a2a402-5df6-46de-925a-23f2f73099ba}, !- Handle
  {09f7c170-8582-44ee-9b44-54bb0fc7daac}, !- Source Object
  11,                                     !- Outlet Port
  {e52fa9d5-7fb0-4828-8d64-94b2f3d25bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159f30af-0a76-4b2c-8d4c-22c3675a6a2c}, !- Handle
  {68e12250-ed47-4196-ace9-a0654f166d7a}, !- Source Object
  3,                                      !- Outlet Port
  {09f7c170-8582-44ee-9b44-54bb0fc7daac}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d6ae490c-9407-4b4c-8952-624b9b565871}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {20949e53-df3d-42e5-b59f-3cfff8ed69f3}, !- Inlet Node Name
  {71a4e13a-7424-452d-a433-e14453b07560}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fa4d73d7-5328-4489-bf37-34643d4aa242}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {4632e107-ec60-4cf0-86f2-0fb4f529b61a}, !- Outlet Node Name
  {93eb7b89-5762-4f8c-9381-0555aada8a3e}; !- Inlet Node Name 1

OS:Connection,
  {20949e53-df3d-42e5-b59f-3cfff8ed69f3}, !- Handle
  {e52fa9d5-7fb0-4828-8d64-94b2f3d25bb1}, !- Source Object
  3,                                      !- Outlet Port
  {d6ae490c-9407-4b4c-8952-624b9b565871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4632e107-ec60-4cf0-86f2-0fb4f529b61a}, !- Handle
  {fa4d73d7-5328-4489-bf37-34643d4aa242}, !- Source Object
  2,                                      !- Outlet Port
  {68e12250-ed47-4196-ace9-a0654f166d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eacb963d-50e9-4e6a-b799-8515b0ddf28b}, !- Handle
  {09f7c170-8582-44ee-9b44-54bb0fc7daac}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {3ef7a3f5-eec2-4986-a6d7-a6f5ff64339e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {ecc156c0-6d56-45bb-8bf8-3cd1684d595f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {252853e7-9343-4643-82b2-55bcc9fb9a61}, !- Handle
  F4 NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {24b31b1b-ebc0-4150-9c66-1a22f50c0e9d}, !- Control Zone Name
  {d0010167-3be4-4f37-b970-71d58ce4396f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1e95423b-341c-4796-85c7-aee63868c970}, !- Handle
  F4 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.3COPH, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {b6827891-5bf4-45f5-befd-e42f50330843}, !- Water Inlet Node Name
  {928ccd1e-387e-41ef-a8d1-867793284d7f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {91e40db0-9523-4e52-95c5-fac12bcfd4f0}, !- Heating Capacity Curve Name
  {2ab32671-3b96-4b49-8e54-991c8cafccb6}, !- Heating Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {6c14586a-dd2e-4690-a8c7-9d69f826dd9d}, !- Handle
  F4 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {d5b5eadf-8fd6-41ea-a377-bcf6ca50f763}, !- Inlet Port
  {b6827891-5bf4-45f5-befd-e42f50330843}; !- Outlet Port

OS:Connection,
  {d5b5eadf-8fd6-41ea-a377-bcf6ca50f763}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  56,                                     !- Outlet Port
  {6c14586a-dd2e-4690-a8c7-9d69f826dd9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3410c28-40d8-4f5d-a49b-caa9c7e10199}, !- Handle
  F4 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {928ccd1e-387e-41ef-a8d1-867793284d7f}, !- Inlet Port
  {aeebbacb-d4e2-42c9-a9c4-5d83b98b8e76}; !- Outlet Port

OS:Connection,
  {b6827891-5bf4-45f5-befd-e42f50330843}, !- Handle
  {6c14586a-dd2e-4690-a8c7-9d69f826dd9d}, !- Source Object
  3,                                      !- Outlet Port
  {1e95423b-341c-4796-85c7-aee63868c970}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {928ccd1e-387e-41ef-a8d1-867793284d7f}, !- Handle
  {1e95423b-341c-4796-85c7-aee63868c970}, !- Source Object
  4,                                      !- Outlet Port
  {e3410c28-40d8-4f5d-a49b-caa9c7e10199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeebbacb-d4e2-42c9-a9c4-5d83b98b8e76}, !- Handle
  {e3410c28-40d8-4f5d-a49b-caa9c7e10199}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  56;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {794494b9-8f19-474e-ba2a-26ba82005b48}, !- Handle
  F4 NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {ae0a5342-ae36-46d7-8aad-084490f3ea7a}, !- Handle
  F4 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 13.0EER, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {f8f4fdbe-b370-4ff7-a39a-cfb60b01e880}, !- Water Inlet Node Name
  {e2ce02c5-fa86-4fbb-81ac-7b40c4827561}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.46582262754419,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7f41d7b7-03b2-4f57-b051-f266a5664b30}, !- Total Cooling Capacity Curve Name
  {e53c3ad7-885a-4a33-882e-70c27d097c9d}, !- Sensible Cooling Capacity Curve Name
  {837e5acf-33d2-415f-9aa8-a4ef669f9b62}, !- Cooling Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {21140bc6-c397-47c0-a9b8-a13c6638165e}, !- Handle
  F4 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 13.0EER Inlet Water Node, !- Name
  {640fb012-e793-4cc4-a4ad-2d48b4476572}, !- Inlet Port
  {f8f4fdbe-b370-4ff7-a39a-cfb60b01e880}; !- Outlet Port

OS:Connection,
  {640fb012-e793-4cc4-a4ad-2d48b4476572}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  57,                                     !- Outlet Port
  {21140bc6-c397-47c0-a9b8-a13c6638165e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7276a1fe-9212-432a-9ae2-fd5b2b03f9b3}, !- Handle
  F4 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 13.0EER Outlet Water Node, !- Name
  {e2ce02c5-fa86-4fbb-81ac-7b40c4827561}, !- Inlet Port
  {7ef176c0-14f5-42ef-a4a6-f32cce5efb4c}; !- Outlet Port

OS:Connection,
  {f8f4fdbe-b370-4ff7-a39a-cfb60b01e880}, !- Handle
  {21140bc6-c397-47c0-a9b8-a13c6638165e}, !- Source Object
  3,                                      !- Outlet Port
  {ae0a5342-ae36-46d7-8aad-084490f3ea7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2ce02c5-fa86-4fbb-81ac-7b40c4827561}, !- Handle
  {ae0a5342-ae36-46d7-8aad-084490f3ea7a}, !- Source Object
  4,                                      !- Outlet Port
  {7276a1fe-9212-432a-9ae2-fd5b2b03f9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef176c0-14f5-42ef-a4a6-f32cce5efb4c}, !- Handle
  {7276a1fe-9212-432a-9ae2-fd5b2b03f9b3}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  57;                                     !- Inlet Port

OS:Fan:OnOff,
  {83ad15f1-2cfd-4258-b459-cf393fea965c}, !- Handle
  F4 NE Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ab2290b-294d-4441-8c14-da69132d4dbc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af43befb-4510-4ec4-ac2a-b55e6f9a5bbb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7ab2290b-294d-4441-8c14-da69132d4dbc}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af43befb-4510-4ec4-ac2a-b55e6f9a5bbb}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {36929b23-9ab4-4316-804f-e3e88de7f66e}, !- Handle
  F4 NE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {24b31b1b-ebc0-4150-9c66-1a22f50c0e9d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {c6134958-4d97-44ab-8371-5f65c25aafe3}, !- Air Inlet Node Name
  {051e753f-f31f-4a8c-a05a-234a9201c595}, !- Air Outlet Node Name
  {83ad15f1-2cfd-4258-b459-cf393fea965c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {1e95423b-341c-4796-85c7-aee63868c970}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ae0a5342-ae36-46d7-8aad-084490f3ea7a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {794494b9-8f19-474e-ba2a-26ba82005b48}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {051e753f-f31f-4a8c-a05a-234a9201c595}, !- Handle
  {36929b23-9ab4-4316-804f-e3e88de7f66e}, !- Source Object
  7,                                      !- Outlet Port
  {d0010167-3be4-4f37-b970-71d58ce4396f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2ede42c4-3d67-40fe-a66c-25cd13b678c1}, !- Handle
  F4 NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dbf1870b-384e-4ec3-af77-623776f87898}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dbf1870b-384e-4ec3-af77-623776f87898}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3024fb19-06d7-42ce-8e44-6ae6faa51819}, !- Handle
  F4 NE Apartment ZN PSZ-AC OA System,    !- Name
  {2ede42c4-3d67-40fe-a66c-25cd13b678c1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {deff3d49-bf47-4a91-a06c-ef5a4e2d878e}, !- Mixed Air Node Name
  {77094368-2863-463e-ba71-1b5a1c82ce66}, !- Outdoor Air Stream Node Name
  {d0d51bb8-25c9-4148-9e38-9f797fcc2913}, !- Relief Air Stream Node Name
  {e617fd6f-5888-48bf-b7db-30143410cd20}; !- Return Air Stream Node Name

OS:Node,
  {e7757435-4b57-4da1-8454-768b9e948f3e}, !- Handle
  F4 NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {77094368-2863-463e-ba71-1b5a1c82ce66}; !- Outlet Port

OS:Node,
  {0467b4da-0b73-4876-a8c3-34abb530412a}, !- Handle
  F4 NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {d0d51bb8-25c9-4148-9e38-9f797fcc2913}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {ae1cf2e8-7506-4c90-9861-661a9cbfa987}, !- Handle
  F4 NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {deff3d49-bf47-4a91-a06c-ef5a4e2d878e}, !- Inlet Port
  {c6134958-4d97-44ab-8371-5f65c25aafe3}; !- Outlet Port

OS:Connection,
  {e617fd6f-5888-48bf-b7db-30143410cd20}, !- Handle
  {69009af1-263e-4d38-aa70-37c296b767ab}, !- Source Object
  3,                                      !- Outlet Port
  {3024fb19-06d7-42ce-8e44-6ae6faa51819}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {deff3d49-bf47-4a91-a06c-ef5a4e2d878e}, !- Handle
  {3024fb19-06d7-42ce-8e44-6ae6faa51819}, !- Source Object
  5,                                      !- Outlet Port
  {ae1cf2e8-7506-4c90-9861-661a9cbfa987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6134958-4d97-44ab-8371-5f65c25aafe3}, !- Handle
  {ae1cf2e8-7506-4c90-9861-661a9cbfa987}, !- Source Object
  3,                                      !- Outlet Port
  {36929b23-9ab4-4316-804f-e3e88de7f66e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ecc156c0-6d56-45bb-8bf8-3cd1684d595f}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e3a41049-c11c-4767-9240-b81496a20fcd}, !- Control Zone or Zone List Name
  {0c59cd38-d7bc-4ba6-b287-250f120bab6b}, !- Cooling Control Zone or Zone List Name
  {92967ed3-4318-4550-a69d-777e275537ac}, !- Heating Control Zone or Zone List Name
  {7032eec4-da0f-4ec6-9e0f-830e3d8a48bf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e3a41049-c11c-4767-9240-b81496a20fcd}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {0c59cd38-d7bc-4ba6-b287-250f120bab6b}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {92967ed3-4318-4550-a69d-777e275537ac}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7032eec4-da0f-4ec6-9e0f-830e3d8a48bf}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f0067d6c-8276-4b11-82bd-d142bb03a43a}, !- Handle
  F4 NE Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {142a7d77-3b22-4159-b221-9b42ccdbeef0}, !- Air Inlet Node Name
  {5ad521b5-159f-45f0-9691-e1d6dcf616e9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb461fa9-a486-44a1-b303-76fbf8b8d5c2}, !- Handle
  F4 NE Apartment ZN Return Air Node,     !- Name
  {cfd4f799-c5a6-40d1-8b7e-2ec72bf253e2}, !- Inlet Port
  {93eb7b89-5762-4f8c-9381-0555aada8a3e}; !- Outlet Port

OS:Connection,
  {1e1f55a2-cc85-4f71-85e8-2d7b7759d4c1}, !- Handle
  {552cb841-d087-4389-b1af-616e1b2b6fd1}, !- Source Object
  3,                                      !- Outlet Port
  {09a0b725-a63b-41a9-8610-666949ca1caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd4f799-c5a6-40d1-8b7e-2ec72bf253e2}, !- Handle
  {7f8b55ed-803e-4cfe-9a1c-40ad2dc96cda}, !- Source Object
  2,                                      !- Outlet Port
  {fb461fa9-a486-44a1-b303-76fbf8b8d5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93eb7b89-5762-4f8c-9381-0555aada8a3e}, !- Handle
  {fb461fa9-a486-44a1-b303-76fbf8b8d5c2}, !- Source Object
  3,                                      !- Outlet Port
  {fa4d73d7-5328-4489-bf37-34643d4aa242}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b09898e7-9554-422e-8467-e1e8757f97d4}, !- Handle
  F4 NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {71a4e13a-7424-452d-a433-e14453b07560}, !- Inlet Port
  {142a7d77-3b22-4159-b221-9b42ccdbeef0}; !- Outlet Port

OS:Connection,
  {71a4e13a-7424-452d-a433-e14453b07560}, !- Handle
  {d6ae490c-9407-4b4c-8952-624b9b565871}, !- Source Object
  3,                                      !- Outlet Port
  {b09898e7-9554-422e-8467-e1e8757f97d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {142a7d77-3b22-4159-b221-9b42ccdbeef0}, !- Handle
  {b09898e7-9554-422e-8467-e1e8757f97d4}, !- Source Object
  3,                                      !- Outlet Port
  {f0067d6c-8276-4b11-82bd-d142bb03a43a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ad521b5-159f-45f0-9691-e1d6dcf616e9}, !- Handle
  {f0067d6c-8276-4b11-82bd-d142bb03a43a}, !- Source Object
  4,                                      !- Outlet Port
  {552cb841-d087-4389-b1af-616e1b2b6fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {61389d7a-b1db-4732-af6a-0b69bc064608}, !- Handle
  F4 N1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {6f291e16-a833-4784-a158-cc575d76095e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {314295b9-1107-4ee3-b5f8-a5beb910da0a}, !- Supply Side Inlet Node Name
  {c7af749e-16c0-40f6-9cc0-6a65ba532120}, !- Demand Side Outlet Node Name
  {c0d40b8e-9166-499d-813f-dab39583a0bc}, !- Demand Side Inlet Node A
  {cbdd941c-a379-42fc-b4ee-c4b55b866253}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dcfb990a-9609-484c-9e85-a8a170c8ab4a}, !- Demand Mixer Name
  {04ec0aa3-3f48-45c8-9ddb-db6cdd7bd36c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4a9554f9-ddfd-4e6d-9483-5f9c3303f4b2}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {314295b9-1107-4ee3-b5f8-a5beb910da0a}, !- Inlet Port
  {b78210db-db89-4916-8d79-821cf984b47f}; !- Outlet Port

OS:Node,
  {b1034fa2-693d-46f3-b0d4-41a42a7f8c52}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {f63fb891-8e55-45db-90e1-a8aa5edf173a}, !- Inlet Port
  {cbdd941c-a379-42fc-b4ee-c4b55b866253}; !- Outlet Port

OS:Connection,
  {314295b9-1107-4ee3-b5f8-a5beb910da0a}, !- Handle
  {61389d7a-b1db-4732-af6a-0b69bc064608}, !- Source Object
  9,                                      !- Outlet Port
  {4a9554f9-ddfd-4e6d-9483-5f9c3303f4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbdd941c-a379-42fc-b4ee-c4b55b866253}, !- Handle
  {b1034fa2-693d-46f3-b0d4-41a42a7f8c52}, !- Source Object
  3,                                      !- Outlet Port
  {61389d7a-b1db-4732-af6a-0b69bc064608}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {97a48b9d-7efb-4b57-9970-86b0fc8bf9bd}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {c0d40b8e-9166-499d-813f-dab39583a0bc}, !- Inlet Port
  {35ebea61-f0ca-49e6-9bad-524f3143328e}; !- Outlet Port

OS:Node,
  {a55914a6-fec6-4a3b-b3d5-192c91ead3c5}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {56c071cf-e2f2-494d-9d2a-4c53d8c78881}, !- Inlet Port
  {c7af749e-16c0-40f6-9cc0-6a65ba532120}; !- Outlet Port

OS:Node,
  {dfe474c0-db0e-4093-a751-a8cf1d8a41d9}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {6b74329f-f82f-4513-82aa-6a2968085667}, !- Inlet Port
  {17903ff4-842d-4e59-a0f7-58731bb8dc5e}; !- Outlet Port

OS:Connection,
  {c0d40b8e-9166-499d-813f-dab39583a0bc}, !- Handle
  {61389d7a-b1db-4732-af6a-0b69bc064608}, !- Source Object
  11,                                     !- Outlet Port
  {97a48b9d-7efb-4b57-9970-86b0fc8bf9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7af749e-16c0-40f6-9cc0-6a65ba532120}, !- Handle
  {a55914a6-fec6-4a3b-b3d5-192c91ead3c5}, !- Source Object
  3,                                      !- Outlet Port
  {61389d7a-b1db-4732-af6a-0b69bc064608}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {04ec0aa3-3f48-45c8-9ddb-db6cdd7bd36c}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {35ebea61-f0ca-49e6-9bad-524f3143328e}, !- Inlet Node Name
  {2c9fbddc-af3a-4583-b91a-f041801fc2ce}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dcfb990a-9609-484c-9e85-a8a170c8ab4a}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {56c071cf-e2f2-494d-9d2a-4c53d8c78881}, !- Outlet Node Name
  {6db6494a-666b-4f14-ad1b-34cf02d67631}; !- Inlet Node Name 1

OS:Connection,
  {35ebea61-f0ca-49e6-9bad-524f3143328e}, !- Handle
  {97a48b9d-7efb-4b57-9970-86b0fc8bf9bd}, !- Source Object
  3,                                      !- Outlet Port
  {04ec0aa3-3f48-45c8-9ddb-db6cdd7bd36c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c071cf-e2f2-494d-9d2a-4c53d8c78881}, !- Handle
  {dcfb990a-9609-484c-9e85-a8a170c8ab4a}, !- Source Object
  2,                                      !- Outlet Port
  {a55914a6-fec6-4a3b-b3d5-192c91ead3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1ff92054-b9c8-409d-8b58-9500a5fe075f}, !- Handle
  {61389d7a-b1db-4732-af6a-0b69bc064608}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {6f291e16-a833-4784-a158-cc575d76095e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {fe9a74f8-3028-4f0a-a856-ade502858003}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b85576fe-43fb-4bdd-8499-66f0d36ee74d}, !- Handle
  F4 N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f1c0f1ac-6447-4286-b778-8ed4036c1d74}, !- Control Zone Name
  {b1034fa2-693d-46f3-b0d4-41a42a7f8c52}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {69fb8521-e300-494e-9fb8-7bba86491674}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.3COPH, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {77ee235b-cc74-4104-a6e4-2a5b42109aa4}, !- Water Inlet Node Name
  {5aeda009-f1b6-486a-8321-908efbe118d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {91e40db0-9523-4e52-95c5-fac12bcfd4f0}, !- Heating Capacity Curve Name
  {2ab32671-3b96-4b49-8e54-991c8cafccb6}, !- Heating Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {209f266e-deda-459b-bcff-47bcd21318a9}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {87d150ba-b824-40c3-a323-638e00f633b0}, !- Inlet Port
  {77ee235b-cc74-4104-a6e4-2a5b42109aa4}; !- Outlet Port

OS:Connection,
  {87d150ba-b824-40c3-a323-638e00f633b0}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  58,                                     !- Outlet Port
  {209f266e-deda-459b-bcff-47bcd21318a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21115bdd-65f3-4f94-8177-c047bbb26f86}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {5aeda009-f1b6-486a-8321-908efbe118d8}, !- Inlet Port
  {318f44e2-c78f-4d3a-9cef-fd819b8a77c1}; !- Outlet Port

OS:Connection,
  {77ee235b-cc74-4104-a6e4-2a5b42109aa4}, !- Handle
  {209f266e-deda-459b-bcff-47bcd21318a9}, !- Source Object
  3,                                      !- Outlet Port
  {69fb8521-e300-494e-9fb8-7bba86491674}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5aeda009-f1b6-486a-8321-908efbe118d8}, !- Handle
  {69fb8521-e300-494e-9fb8-7bba86491674}, !- Source Object
  4,                                      !- Outlet Port
  {21115bdd-65f3-4f94-8177-c047bbb26f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {318f44e2-c78f-4d3a-9cef-fd819b8a77c1}, !- Handle
  {21115bdd-65f3-4f94-8177-c047bbb26f86}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  58;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {adff9f82-ef12-4b9b-977f-9a8a87d0dd1c}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b665c9b4-5398-4d39-b0b3-155bc689d78b}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 12.2EER, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {63794f6a-0f11-41e5-9853-00dcce235960}, !- Water Inlet Node Name
  {6f968ed4-ea0d-48b5-8593-101df0b80b34}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.19939438193308,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7f41d7b7-03b2-4f57-b051-f266a5664b30}, !- Total Cooling Capacity Curve Name
  {e53c3ad7-885a-4a33-882e-70c27d097c9d}, !- Sensible Cooling Capacity Curve Name
  {837e5acf-33d2-415f-9aa8-a4ef669f9b62}, !- Cooling Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {c72b162f-6638-4129-81cb-e0cc64c24bec}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 12.2EER Inlet Water Node, !- Name
  {c5910d83-6349-4e58-a219-068c888fa71b}, !- Inlet Port
  {63794f6a-0f11-41e5-9853-00dcce235960}; !- Outlet Port

OS:Connection,
  {c5910d83-6349-4e58-a219-068c888fa71b}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  59,                                     !- Outlet Port
  {c72b162f-6638-4129-81cb-e0cc64c24bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a45545e4-9f33-47cb-91eb-d142361fd15a}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 12.2EER Outlet Water Node, !- Name
  {6f968ed4-ea0d-48b5-8593-101df0b80b34}, !- Inlet Port
  {ac4cd2dc-7a7f-48b8-8ad3-944cd0c203ff}; !- Outlet Port

OS:Connection,
  {63794f6a-0f11-41e5-9853-00dcce235960}, !- Handle
  {c72b162f-6638-4129-81cb-e0cc64c24bec}, !- Source Object
  3,                                      !- Outlet Port
  {b665c9b4-5398-4d39-b0b3-155bc689d78b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f968ed4-ea0d-48b5-8593-101df0b80b34}, !- Handle
  {b665c9b4-5398-4d39-b0b3-155bc689d78b}, !- Source Object
  4,                                      !- Outlet Port
  {a45545e4-9f33-47cb-91eb-d142361fd15a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4cd2dc-7a7f-48b8-8ad3-944cd0c203ff}, !- Handle
  {a45545e4-9f33-47cb-91eb-d142361fd15a}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  59;                                     !- Inlet Port

OS:Fan:OnOff,
  {5afef1f0-c703-4c40-8baa-38129b40381f}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a20385e-02ec-49ed-8b3d-c4173a5ba438}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39f27cdb-7e47-4893-8384-67a2b52e8636}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a20385e-02ec-49ed-8b3d-c4173a5ba438}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39f27cdb-7e47-4893-8384-67a2b52e8636}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4557e9ba-9732-481a-910b-68dc6573c5eb}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {f1c0f1ac-6447-4286-b778-8ed4036c1d74}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {0c34fc52-208f-49e2-91ba-f40c5d3a9ca3}, !- Air Inlet Node Name
  {f63fb891-8e55-45db-90e1-a8aa5edf173a}, !- Air Outlet Node Name
  {5afef1f0-c703-4c40-8baa-38129b40381f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {69fb8521-e300-494e-9fb8-7bba86491674}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b665c9b4-5398-4d39-b0b3-155bc689d78b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {adff9f82-ef12-4b9b-977f-9a8a87d0dd1c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f63fb891-8e55-45db-90e1-a8aa5edf173a}, !- Handle
  {4557e9ba-9732-481a-910b-68dc6573c5eb}, !- Source Object
  7,                                      !- Outlet Port
  {b1034fa2-693d-46f3-b0d4-41a42a7f8c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {175aa69c-0357-440e-805a-ad2b12b6b2dc}, !- Handle
  F4 N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0e615b47-4c0b-4da1-8dec-0243cd72812b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0e615b47-4c0b-4da1-8dec-0243cd72812b}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4928f4d-8c6f-4085-a8fd-fa2cd6f7ab35}, !- Handle
  F4 N1 Apartment ZN PSZ-AC OA System,    !- Name
  {175aa69c-0357-440e-805a-ad2b12b6b2dc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5d1f9ff2-025c-453b-a62c-8acc278e0362}, !- Mixed Air Node Name
  {59bc16f3-fe4b-4d69-9edb-720b18c5eeb6}, !- Outdoor Air Stream Node Name
  {472f4a66-e9fa-4ff1-9eaa-05481f40e350}, !- Relief Air Stream Node Name
  {b78210db-db89-4916-8d79-821cf984b47f}; !- Return Air Stream Node Name

OS:Node,
  {235356e0-ec19-4fc6-af2c-8a02965ce8ad}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {59bc16f3-fe4b-4d69-9edb-720b18c5eeb6}; !- Outlet Port

OS:Node,
  {de97b9be-95a6-4527-a5e3-e04ef58f4d7d}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {472f4a66-e9fa-4ff1-9eaa-05481f40e350}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d86ee71c-f5b8-4a89-b349-75209111b3b5}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {5d1f9ff2-025c-453b-a62c-8acc278e0362}, !- Inlet Port
  {0c34fc52-208f-49e2-91ba-f40c5d3a9ca3}; !- Outlet Port

OS:Connection,
  {b78210db-db89-4916-8d79-821cf984b47f}, !- Handle
  {4a9554f9-ddfd-4e6d-9483-5f9c3303f4b2}, !- Source Object
  3,                                      !- Outlet Port
  {d4928f4d-8c6f-4085-a8fd-fa2cd6f7ab35}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5d1f9ff2-025c-453b-a62c-8acc278e0362}, !- Handle
  {d4928f4d-8c6f-4085-a8fd-fa2cd6f7ab35}, !- Source Object
  5,                                      !- Outlet Port
  {d86ee71c-f5b8-4a89-b349-75209111b3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c34fc52-208f-49e2-91ba-f40c5d3a9ca3}, !- Handle
  {d86ee71c-f5b8-4a89-b349-75209111b3b5}, !- Source Object
  3,                                      !- Outlet Port
  {4557e9ba-9732-481a-910b-68dc6573c5eb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fe9a74f8-3028-4f0a-a856-ade502858003}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {51c47766-bb96-4a46-8cde-48969135501e}, !- Control Zone or Zone List Name
  {2258d311-a452-42f1-820d-b64572452476}, !- Cooling Control Zone or Zone List Name
  {e2d1a709-433e-419f-bb2f-5ad89dcb53df}, !- Heating Control Zone or Zone List Name
  {29ca421a-8c30-4461-9c06-4ae36ba61919}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {51c47766-bb96-4a46-8cde-48969135501e}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {2258d311-a452-42f1-820d-b64572452476}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e2d1a709-433e-419f-bb2f-5ad89dcb53df}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29ca421a-8c30-4461-9c06-4ae36ba61919}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f55138ee-0379-4fc0-8d15-259cdd33acd6}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {4f922f65-c2ab-43c9-a893-99d538be257c}, !- Air Inlet Node Name
  {6b74329f-f82f-4513-82aa-6a2968085667}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {126f0ca0-2ca1-4549-b50c-18359e5ff95f}, !- Handle
  F4 N1 Apartment ZN Return Air Node,     !- Name
  {d03a8355-100a-454a-982c-14a173bf0817}, !- Inlet Port
  {6db6494a-666b-4f14-ad1b-34cf02d67631}; !- Outlet Port

OS:Connection,
  {17903ff4-842d-4e59-a0f7-58731bb8dc5e}, !- Handle
  {dfe474c0-db0e-4093-a751-a8cf1d8a41d9}, !- Source Object
  3,                                      !- Outlet Port
  {6455ef33-9353-4497-86fe-4b66c0fa770c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d03a8355-100a-454a-982c-14a173bf0817}, !- Handle
  {98ed8d3d-cbf3-4aeb-ada0-cbf817cfa5cd}, !- Source Object
  2,                                      !- Outlet Port
  {126f0ca0-2ca1-4549-b50c-18359e5ff95f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db6494a-666b-4f14-ad1b-34cf02d67631}, !- Handle
  {126f0ca0-2ca1-4549-b50c-18359e5ff95f}, !- Source Object
  3,                                      !- Outlet Port
  {dcfb990a-9609-484c-9e85-a8a170c8ab4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f196ab5-29ef-41c3-b605-6e3ea6af9d63}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {2c9fbddc-af3a-4583-b91a-f041801fc2ce}, !- Inlet Port
  {4f922f65-c2ab-43c9-a893-99d538be257c}; !- Outlet Port

OS:Connection,
  {2c9fbddc-af3a-4583-b91a-f041801fc2ce}, !- Handle
  {04ec0aa3-3f48-45c8-9ddb-db6cdd7bd36c}, !- Source Object
  3,                                      !- Outlet Port
  {0f196ab5-29ef-41c3-b605-6e3ea6af9d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f922f65-c2ab-43c9-a893-99d538be257c}, !- Handle
  {0f196ab5-29ef-41c3-b605-6e3ea6af9d63}, !- Source Object
  3,                                      !- Outlet Port
  {f55138ee-0379-4fc0-8d15-259cdd33acd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b74329f-f82f-4513-82aa-6a2968085667}, !- Handle
  {f55138ee-0379-4fc0-8d15-259cdd33acd6}, !- Source Object
  4,                                      !- Outlet Port
  {dfe474c0-db0e-4093-a751-a8cf1d8a41d9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {73ed0fa9-b1ec-4dee-aa71-6e79aa41a8ca}, !- Handle
  F4 N2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {f3244bac-dfba-4e73-814a-7425a221fca8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {12d31714-b296-4d1f-8fa2-6ddaf87f7cc0}, !- Supply Side Inlet Node Name
  {3b6b80d5-d03a-43ed-880a-35c1575bb3aa}, !- Demand Side Outlet Node Name
  {4a6ef5db-4a84-45d7-8a4d-626279c5198f}, !- Demand Side Inlet Node A
  {65ed38a7-98c7-42c2-8748-c74a8acc15a1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7bb09a47-3556-43c6-9f7f-097b211d860a}, !- Demand Mixer Name
  {0bfdb87b-e963-4de6-bb01-d768e31992a8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0daf32b1-48ec-4904-9efa-813addab2abe}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {12d31714-b296-4d1f-8fa2-6ddaf87f7cc0}, !- Inlet Port
  {407845de-a898-48e9-96dd-d1f71dad1cb1}; !- Outlet Port

OS:Node,
  {8e5c75ca-9c12-4c94-8a35-5ef393417ee5}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {5368b270-64f8-4f06-85f3-670caad68896}, !- Inlet Port
  {65ed38a7-98c7-42c2-8748-c74a8acc15a1}; !- Outlet Port

OS:Connection,
  {12d31714-b296-4d1f-8fa2-6ddaf87f7cc0}, !- Handle
  {73ed0fa9-b1ec-4dee-aa71-6e79aa41a8ca}, !- Source Object
  9,                                      !- Outlet Port
  {0daf32b1-48ec-4904-9efa-813addab2abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ed38a7-98c7-42c2-8748-c74a8acc15a1}, !- Handle
  {8e5c75ca-9c12-4c94-8a35-5ef393417ee5}, !- Source Object
  3,                                      !- Outlet Port
  {73ed0fa9-b1ec-4dee-aa71-6e79aa41a8ca}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a13d878c-0a39-47a2-9ea8-280bdad4bb9b}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {4a6ef5db-4a84-45d7-8a4d-626279c5198f}, !- Inlet Port
  {a35950fd-7690-40dd-b38b-b9f410f4bbf5}; !- Outlet Port

OS:Node,
  {3d37bd87-559f-40eb-8318-2b40221d28d7}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {06733d86-613f-494e-be9b-b4e3bf0dbcf5}, !- Inlet Port
  {3b6b80d5-d03a-43ed-880a-35c1575bb3aa}; !- Outlet Port

OS:Node,
  {63266d3d-28fc-4c83-8537-c1804f25ec04}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {1972ef47-f075-4afa-ad86-bb216fbbbc29}, !- Inlet Port
  {f8ee3d4d-ebe5-448d-aced-db504f87ddfb}; !- Outlet Port

OS:Connection,
  {4a6ef5db-4a84-45d7-8a4d-626279c5198f}, !- Handle
  {73ed0fa9-b1ec-4dee-aa71-6e79aa41a8ca}, !- Source Object
  11,                                     !- Outlet Port
  {a13d878c-0a39-47a2-9ea8-280bdad4bb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b6b80d5-d03a-43ed-880a-35c1575bb3aa}, !- Handle
  {3d37bd87-559f-40eb-8318-2b40221d28d7}, !- Source Object
  3,                                      !- Outlet Port
  {73ed0fa9-b1ec-4dee-aa71-6e79aa41a8ca}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0bfdb87b-e963-4de6-bb01-d768e31992a8}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {a35950fd-7690-40dd-b38b-b9f410f4bbf5}, !- Inlet Node Name
  {dcf14077-aeb2-405a-aa4a-a4b387736bcd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7bb09a47-3556-43c6-9f7f-097b211d860a}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {06733d86-613f-494e-be9b-b4e3bf0dbcf5}, !- Outlet Node Name
  {2fa46afb-0030-4b81-adc4-465da13759c6}; !- Inlet Node Name 1

OS:Connection,
  {a35950fd-7690-40dd-b38b-b9f410f4bbf5}, !- Handle
  {a13d878c-0a39-47a2-9ea8-280bdad4bb9b}, !- Source Object
  3,                                      !- Outlet Port
  {0bfdb87b-e963-4de6-bb01-d768e31992a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06733d86-613f-494e-be9b-b4e3bf0dbcf5}, !- Handle
  {7bb09a47-3556-43c6-9f7f-097b211d860a}, !- Source Object
  2,                                      !- Outlet Port
  {3d37bd87-559f-40eb-8318-2b40221d28d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fec18658-8387-4c1a-a46e-6e15f23d5dee}, !- Handle
  {73ed0fa9-b1ec-4dee-aa71-6e79aa41a8ca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {f3244bac-dfba-4e73-814a-7425a221fca8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {7f550910-285c-4ba4-8f7b-ee6583cd8e07}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {72e331a6-1002-4bc9-a9e3-ef476dce2e67}, !- Handle
  F4 N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d687cca8-c805-4ce2-b593-85bef5cad4b6}, !- Control Zone Name
  {8e5c75ca-9c12-4c94-8a35-5ef393417ee5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4513e471-860a-4db7-9528-8a7326a8debd}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.3COPH, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {cd5a1936-7be4-4e55-b951-6bf419e4d148}, !- Water Inlet Node Name
  {c6dde587-cd67-4217-a5f9-9e027524f4ce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {91e40db0-9523-4e52-95c5-fac12bcfd4f0}, !- Heating Capacity Curve Name
  {2ab32671-3b96-4b49-8e54-991c8cafccb6}, !- Heating Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {072f7708-7183-4629-8458-41a4aa2b960f}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {f4a14448-d7c2-4e8f-b888-f1a927b16059}, !- Inlet Port
  {cd5a1936-7be4-4e55-b951-6bf419e4d148}; !- Outlet Port

OS:Connection,
  {f4a14448-d7c2-4e8f-b888-f1a927b16059}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  60,                                     !- Outlet Port
  {072f7708-7183-4629-8458-41a4aa2b960f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed993b59-1255-498e-881b-f6b37c95372d}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {c6dde587-cd67-4217-a5f9-9e027524f4ce}, !- Inlet Port
  {8baa75fa-e73a-4d01-ad5f-65ce1cdf9afb}; !- Outlet Port

OS:Connection,
  {cd5a1936-7be4-4e55-b951-6bf419e4d148}, !- Handle
  {072f7708-7183-4629-8458-41a4aa2b960f}, !- Source Object
  3,                                      !- Outlet Port
  {4513e471-860a-4db7-9528-8a7326a8debd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6dde587-cd67-4217-a5f9-9e027524f4ce}, !- Handle
  {4513e471-860a-4db7-9528-8a7326a8debd}, !- Source Object
  4,                                      !- Outlet Port
  {ed993b59-1255-498e-881b-f6b37c95372d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8baa75fa-e73a-4d01-ad5f-65ce1cdf9afb}, !- Handle
  {ed993b59-1255-498e-881b-f6b37c95372d}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  60;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {17b0e37c-61e8-438b-8b52-aadaf0b0583a}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {94f20a99-b40f-4451-87fa-25c65acf7fb7}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 12.2EER, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {23f1c1e3-559b-4f83-a735-06cd8f942d44}, !- Water Inlet Node Name
  {6e7150db-7869-4691-9569-b55f9133b76f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.19939438193308,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7f41d7b7-03b2-4f57-b051-f266a5664b30}, !- Total Cooling Capacity Curve Name
  {e53c3ad7-885a-4a33-882e-70c27d097c9d}, !- Sensible Cooling Capacity Curve Name
  {837e5acf-33d2-415f-9aa8-a4ef669f9b62}, !- Cooling Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {c358ee24-a4e3-4c3d-86cf-a80e867b523b}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 12.2EER Inlet Water Node, !- Name
  {88ef0aca-f7a8-4b8f-bb80-ff265179959d}, !- Inlet Port
  {23f1c1e3-559b-4f83-a735-06cd8f942d44}; !- Outlet Port

OS:Connection,
  {88ef0aca-f7a8-4b8f-bb80-ff265179959d}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  61,                                     !- Outlet Port
  {c358ee24-a4e3-4c3d-86cf-a80e867b523b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea3649dd-4453-4774-be06-20b0fa13e83a}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 12.2EER Outlet Water Node, !- Name
  {6e7150db-7869-4691-9569-b55f9133b76f}, !- Inlet Port
  {17ab2ec8-5922-4d61-a31f-62763b724ac5}; !- Outlet Port

OS:Connection,
  {23f1c1e3-559b-4f83-a735-06cd8f942d44}, !- Handle
  {c358ee24-a4e3-4c3d-86cf-a80e867b523b}, !- Source Object
  3,                                      !- Outlet Port
  {94f20a99-b40f-4451-87fa-25c65acf7fb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e7150db-7869-4691-9569-b55f9133b76f}, !- Handle
  {94f20a99-b40f-4451-87fa-25c65acf7fb7}, !- Source Object
  4,                                      !- Outlet Port
  {ea3649dd-4453-4774-be06-20b0fa13e83a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ab2ec8-5922-4d61-a31f-62763b724ac5}, !- Handle
  {ea3649dd-4453-4774-be06-20b0fa13e83a}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  61;                                     !- Inlet Port

OS:Fan:OnOff,
  {995c7e21-1d77-4266-85c1-aeae74f0120b}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80f169c7-2970-48a7-b675-9bc7e7044753}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {65c61c05-55ca-4034-b2e6-148a87ba9e1d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {80f169c7-2970-48a7-b675-9bc7e7044753}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {65c61c05-55ca-4034-b2e6-148a87ba9e1d}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bbb23a1e-7631-4b48-95a4-27285d4f76b4}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {d687cca8-c805-4ce2-b593-85bef5cad4b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {35b6234b-52e2-42d2-8bbb-f31475e5f239}, !- Air Inlet Node Name
  {5368b270-64f8-4f06-85f3-670caad68896}, !- Air Outlet Node Name
  {995c7e21-1d77-4266-85c1-aeae74f0120b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {4513e471-860a-4db7-9528-8a7326a8debd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {94f20a99-b40f-4451-87fa-25c65acf7fb7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {17b0e37c-61e8-438b-8b52-aadaf0b0583a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5368b270-64f8-4f06-85f3-670caad68896}, !- Handle
  {bbb23a1e-7631-4b48-95a4-27285d4f76b4}, !- Source Object
  7,                                      !- Outlet Port
  {8e5c75ca-9c12-4c94-8a35-5ef393417ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {50ed2685-13db-45bc-8656-06f980912947}, !- Handle
  F4 N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d5dc7e33-583e-4098-b10e-c371ee392b97}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d5dc7e33-583e-4098-b10e-c371ee392b97}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dc60ef14-b115-44be-8076-3634187b5297}, !- Handle
  F4 N2 Apartment ZN PSZ-AC OA System,    !- Name
  {50ed2685-13db-45bc-8656-06f980912947}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2f656fe4-69a4-4408-9fb0-a9a815a31e76}, !- Mixed Air Node Name
  {d5bbd90b-53f9-4438-b654-34cd1fd07734}, !- Outdoor Air Stream Node Name
  {c6f66c60-cf30-4757-85bb-761f354f8c94}, !- Relief Air Stream Node Name
  {407845de-a898-48e9-96dd-d1f71dad1cb1}; !- Return Air Stream Node Name

OS:Node,
  {9f674fc3-0331-4645-9a57-984a03b283f4}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d5bbd90b-53f9-4438-b654-34cd1fd07734}; !- Outlet Port

OS:Node,
  {60b00d90-b956-408f-b2d1-95944ac3be9e}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {c6f66c60-cf30-4757-85bb-761f354f8c94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {6fd75ca6-dbf8-4022-9d51-397d44a8f622}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {2f656fe4-69a4-4408-9fb0-a9a815a31e76}, !- Inlet Port
  {35b6234b-52e2-42d2-8bbb-f31475e5f239}; !- Outlet Port

OS:Connection,
  {407845de-a898-48e9-96dd-d1f71dad1cb1}, !- Handle
  {0daf32b1-48ec-4904-9efa-813addab2abe}, !- Source Object
  3,                                      !- Outlet Port
  {dc60ef14-b115-44be-8076-3634187b5297}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2f656fe4-69a4-4408-9fb0-a9a815a31e76}, !- Handle
  {dc60ef14-b115-44be-8076-3634187b5297}, !- Source Object
  5,                                      !- Outlet Port
  {6fd75ca6-dbf8-4022-9d51-397d44a8f622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b6234b-52e2-42d2-8bbb-f31475e5f239}, !- Handle
  {6fd75ca6-dbf8-4022-9d51-397d44a8f622}, !- Source Object
  3,                                      !- Outlet Port
  {bbb23a1e-7631-4b48-95a4-27285d4f76b4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7f550910-285c-4ba4-8f7b-ee6583cd8e07}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {498343c0-98fb-4334-949d-e747149112db}, !- Control Zone or Zone List Name
  {81b48474-798f-49f0-bbc1-df568d9403ba}, !- Cooling Control Zone or Zone List Name
  {418cf2e8-aced-4c54-8bbb-eef64106445a}, !- Heating Control Zone or Zone List Name
  {80cc3d1d-612c-46bd-ba69-b37ef70f30bc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {498343c0-98fb-4334-949d-e747149112db}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {81b48474-798f-49f0-bbc1-df568d9403ba}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {418cf2e8-aced-4c54-8bbb-eef64106445a}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {80cc3d1d-612c-46bd-ba69-b37ef70f30bc}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb6fafe2-0d64-40f6-be3d-b9d533207454}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {aa6a1111-33ea-4d40-8b5b-56fb9f4b938e}, !- Air Inlet Node Name
  {1972ef47-f075-4afa-ad86-bb216fbbbc29}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2626904a-c494-48e5-aeb9-f4167ab17e77}, !- Handle
  F4 N2 Apartment ZN Return Air Node,     !- Name
  {1d17144e-8c5b-44b3-9e9e-55daf9006759}, !- Inlet Port
  {2fa46afb-0030-4b81-adc4-465da13759c6}; !- Outlet Port

OS:Connection,
  {f8ee3d4d-ebe5-448d-aced-db504f87ddfb}, !- Handle
  {63266d3d-28fc-4c83-8537-c1804f25ec04}, !- Source Object
  3,                                      !- Outlet Port
  {2f63901b-cb65-47c8-ba4b-bb7d1be6a667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d17144e-8c5b-44b3-9e9e-55daf9006759}, !- Handle
  {e0ef53d1-266f-40b3-a52a-220a9a79855b}, !- Source Object
  2,                                      !- Outlet Port
  {2626904a-c494-48e5-aeb9-f4167ab17e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fa46afb-0030-4b81-adc4-465da13759c6}, !- Handle
  {2626904a-c494-48e5-aeb9-f4167ab17e77}, !- Source Object
  3,                                      !- Outlet Port
  {7bb09a47-3556-43c6-9f7f-097b211d860a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff0695f1-ec6d-42f6-a5ed-56cbeace5c35}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {dcf14077-aeb2-405a-aa4a-a4b387736bcd}, !- Inlet Port
  {aa6a1111-33ea-4d40-8b5b-56fb9f4b938e}; !- Outlet Port

OS:Connection,
  {dcf14077-aeb2-405a-aa4a-a4b387736bcd}, !- Handle
  {0bfdb87b-e963-4de6-bb01-d768e31992a8}, !- Source Object
  3,                                      !- Outlet Port
  {ff0695f1-ec6d-42f6-a5ed-56cbeace5c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6a1111-33ea-4d40-8b5b-56fb9f4b938e}, !- Handle
  {ff0695f1-ec6d-42f6-a5ed-56cbeace5c35}, !- Source Object
  3,                                      !- Outlet Port
  {cb6fafe2-0d64-40f6-be3d-b9d533207454}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1972ef47-f075-4afa-ad86-bb216fbbbc29}, !- Handle
  {cb6fafe2-0d64-40f6-be3d-b9d533207454}, !- Source Object
  4,                                      !- Outlet Port
  {63266d3d-28fc-4c83-8537-c1804f25ec04}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {07bf8179-c7ee-4b8a-9164-2e7e430b23b9}, !- Handle
  F4 S1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {f579eaba-6d32-44b6-935a-0e5086cdd8b1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1dd90395-933d-4708-a7f2-730a6bb3dc2f}, !- Supply Side Inlet Node Name
  {a48970cb-208d-414e-91bb-22c4ce8ce17a}, !- Demand Side Outlet Node Name
  {3b986627-c07a-4e3f-9220-50fe5540589c}, !- Demand Side Inlet Node A
  {80f0466c-aac1-4284-8740-80a296838990}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d192c171-7433-4aac-ae8e-349ecc930e83}, !- Demand Mixer Name
  {af50a214-8c84-424f-86bc-8d7522ef2a90}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb8e445c-5f23-4ac6-b214-32d9b7d1c234}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {1dd90395-933d-4708-a7f2-730a6bb3dc2f}, !- Inlet Port
  {abac12e9-2dec-42e1-b77a-0a3b1e2c87d7}; !- Outlet Port

OS:Node,
  {8eb62883-0e17-4d12-b049-608fe5a8fa7b}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {775ad0c8-199e-4bee-ab11-e0577ddbe1f4}, !- Inlet Port
  {80f0466c-aac1-4284-8740-80a296838990}; !- Outlet Port

OS:Connection,
  {1dd90395-933d-4708-a7f2-730a6bb3dc2f}, !- Handle
  {07bf8179-c7ee-4b8a-9164-2e7e430b23b9}, !- Source Object
  9,                                      !- Outlet Port
  {bb8e445c-5f23-4ac6-b214-32d9b7d1c234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f0466c-aac1-4284-8740-80a296838990}, !- Handle
  {8eb62883-0e17-4d12-b049-608fe5a8fa7b}, !- Source Object
  3,                                      !- Outlet Port
  {07bf8179-c7ee-4b8a-9164-2e7e430b23b9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e46a49b8-0ad1-4327-8b10-a741d237e0a4}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {3b986627-c07a-4e3f-9220-50fe5540589c}, !- Inlet Port
  {5840f085-bd2d-42bb-add6-d368c1909317}; !- Outlet Port

OS:Node,
  {a13ae8e7-6e21-462c-91b4-2e4afa485527}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {93fa3728-73a7-4972-b754-a5a9e39dfd19}, !- Inlet Port
  {a48970cb-208d-414e-91bb-22c4ce8ce17a}; !- Outlet Port

OS:Node,
  {388f8422-9e37-4632-b18b-be18b32e8283}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {b10ce19f-4496-414e-94be-ba37b47466a5}, !- Inlet Port
  {8fea8324-be8a-4060-9816-d9f1992cb162}; !- Outlet Port

OS:Connection,
  {3b986627-c07a-4e3f-9220-50fe5540589c}, !- Handle
  {07bf8179-c7ee-4b8a-9164-2e7e430b23b9}, !- Source Object
  11,                                     !- Outlet Port
  {e46a49b8-0ad1-4327-8b10-a741d237e0a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48970cb-208d-414e-91bb-22c4ce8ce17a}, !- Handle
  {a13ae8e7-6e21-462c-91b4-2e4afa485527}, !- Source Object
  3,                                      !- Outlet Port
  {07bf8179-c7ee-4b8a-9164-2e7e430b23b9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {af50a214-8c84-424f-86bc-8d7522ef2a90}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {5840f085-bd2d-42bb-add6-d368c1909317}, !- Inlet Node Name
  {5c74b0f7-dcab-4085-8842-31b3b82c0741}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d192c171-7433-4aac-ae8e-349ecc930e83}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {93fa3728-73a7-4972-b754-a5a9e39dfd19}, !- Outlet Node Name
  {5ebab982-84a9-446b-bf44-2e2a03c23afb}; !- Inlet Node Name 1

OS:Connection,
  {5840f085-bd2d-42bb-add6-d368c1909317}, !- Handle
  {e46a49b8-0ad1-4327-8b10-a741d237e0a4}, !- Source Object
  3,                                      !- Outlet Port
  {af50a214-8c84-424f-86bc-8d7522ef2a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93fa3728-73a7-4972-b754-a5a9e39dfd19}, !- Handle
  {d192c171-7433-4aac-ae8e-349ecc930e83}, !- Source Object
  2,                                      !- Outlet Port
  {a13ae8e7-6e21-462c-91b4-2e4afa485527}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {183eb1ae-fcc9-4341-a1e3-29a09c974921}, !- Handle
  {07bf8179-c7ee-4b8a-9164-2e7e430b23b9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {f579eaba-6d32-44b6-935a-0e5086cdd8b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {5f8128d4-cf89-4828-8e84-8b44491cb2a5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {35d4ade6-5a32-46e5-9a4f-675838693e62}, !- Handle
  F4 S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5591f092-3f9f-4845-bf01-78cce64ad50f}, !- Control Zone Name
  {8eb62883-0e17-4d12-b049-608fe5a8fa7b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {5f706009-48e5-483d-8d0a-a1b383b5139c}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.3COPH, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {e5a6e1db-eb80-4cf4-b4fa-1f9470d31c7c}, !- Water Inlet Node Name
  {adc4cbe1-1a8f-421c-a1d7-fe78da3dfd2c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.3,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {91e40db0-9523-4e52-95c5-fac12bcfd4f0}, !- Heating Capacity Curve Name
  {2ab32671-3b96-4b49-8e54-991c8cafccb6}, !- Heating Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {60790c6e-26dd-4ce5-81db-bec65bfb77ea}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.3COPH Inlet Water Node, !- Name
  {e7d6d07f-4c3b-4721-a375-90bd9f9f0350}, !- Inlet Port
  {e5a6e1db-eb80-4cf4-b4fa-1f9470d31c7c}; !- Outlet Port

OS:Connection,
  {e7d6d07f-4c3b-4721-a375-90bd9f9f0350}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  62,                                     !- Outlet Port
  {60790c6e-26dd-4ce5-81db-bec65bfb77ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbe378a6-8108-4429-b00f-b119cfa3a744}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.3COPH Outlet Water Node, !- Name
  {adc4cbe1-1a8f-421c-a1d7-fe78da3dfd2c}, !- Inlet Port
  {0a0f43b3-2249-43d4-96f2-b22a43fbe387}; !- Outlet Port

OS:Connection,
  {e5a6e1db-eb80-4cf4-b4fa-1f9470d31c7c}, !- Handle
  {60790c6e-26dd-4ce5-81db-bec65bfb77ea}, !- Source Object
  3,                                      !- Outlet Port
  {5f706009-48e5-483d-8d0a-a1b383b5139c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adc4cbe1-1a8f-421c-a1d7-fe78da3dfd2c}, !- Handle
  {5f706009-48e5-483d-8d0a-a1b383b5139c}, !- Source Object
  4,                                      !- Outlet Port
  {fbe378a6-8108-4429-b00f-b119cfa3a744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0f43b3-2249-43d4-96f2-b22a43fbe387}, !- Handle
  {fbe378a6-8108-4429-b00f-b119cfa3a744}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  62;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {d5832444-fbdf-4f59-9687-162ecf059b2f}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {db85f5f6-e144-417f-a590-37cf2efd3194}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 13.0EER, !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {12297c11-241e-4440-91a7-d8f0e906c332}, !- Water Inlet Node Name
  {d3346f2f-ef76-488d-b68e-51598f6fee19}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.46582262754419,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7f41d7b7-03b2-4f57-b051-f266a5664b30}, !- Total Cooling Capacity Curve Name
  {e53c3ad7-885a-4a33-882e-70c27d097c9d}, !- Sensible Cooling Capacity Curve Name
  {837e5acf-33d2-415f-9aa8-a4ef669f9b62}, !- Cooling Power Consumption Curve Name
  {d656645d-67dd-4b17-bd44-18efa9e91bdd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {30c05838-1cf1-47ce-89f2-6ba9915aea02}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 13.0EER Inlet Water Node, !- Name
  {c0a1019f-5762-4436-a747-9c68ce2e5a45}, !- Inlet Port
  {12297c11-241e-4440-91a7-d8f0e906c332}; !- Outlet Port

OS:Connection,
  {c0a1019f-5762-4436-a747-9c68ce2e5a45}, !- Handle
  {5f69ff14-c598-4be4-85c3-196318382c25}, !- Source Object
  63,                                     !- Outlet Port
  {30c05838-1cf1-47ce-89f2-6ba9915aea02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {905b2280-173f-432c-b60c-0cb4bf074802}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 13.0EER Outlet Water Node, !- Name
  {d3346f2f-ef76-488d-b68e-51598f6fee19}, !- Inlet Port
  {f7850242-6916-474e-b9a7-c97e26ed88c6}; !- Outlet Port

OS:Connection,
  {12297c11-241e-4440-91a7-d8f0e906c332}, !- Handle
  {30c05838-1cf1-47ce-89f2-6ba9915aea02}, !- Source Object
  3,                                      !- Outlet Port
  {db85f5f6-e144-417f-a590-37cf2efd3194}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3346f2f-ef76-488d-b68e-51598f6fee19}, !- Handle
  {db85f5f6-e144-417f-a590-37cf2efd3194}, !- Source Object
  4,                                      !- Outlet Port
  {905b2280-173f-432c-b60c-0cb4bf074802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7850242-6916-474e-b9a7-c97e26ed88c6}, !- Handle
  {905b2280-173f-432c-b60c-0cb4bf074802}, !- Source Object
  3,                                      !- Outlet Port
  {3527fbd8-61e7-499a-ac18-2f6d03110e9f}, !- Target Object
  63;                                     !- Inlet Port

OS:Fan:OnOff,
  {622caf53-1b90-4a5a-a1a9-1fb1365cbeba}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Fan,          !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {820327f1-23e5-4cfd-b360-20f725308675}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39ef7464-9c2e-485a-89b5-72abd983b865}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {820327f1-23e5-4cfd-b360-20f725308675}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39ef7464-9c2e-485a-89b5-72abd983b865}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {59f23939-af98-487b-afee-9d4e807eacfc}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {5591f092-3f9f-4845-bf01-78cce64ad50f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule Name
  {0a4c5254-c27f-42c9-ad1d-e8ed17d91307}, !- Air Inlet Node Name
  {775ad0c8-199e-4bee-ab11-e0577ddbe1f4}, !- Air Outlet Node Name
  {622caf53-1b90-4a5a-a1a9-1fb1365cbeba}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Supply Air Fan Operating Mode Schedule Name
  {5f706009-48e5-483d-8d0a-a1b383b5139c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {db85f5f6-e144-417f-a590-37cf2efd3194}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d5832444-fbdf-4f59-9687-162ecf059b2f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {775ad0c8-199e-4bee-ab11-e0577ddbe1f4}, !- Handle
  {59f23939-af98-487b-afee-9d4e807eacfc}, !- Source Object
  7,                                      !- Outlet Port
  {8eb62883-0e17-4d12-b049-608fe5a8fa7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {043fa0e2-014a-4254-8eaf-a4e0c576db25}, !- Handle
  F4 S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08cb700a-1048-4ff1-88d7-35e44e0d52d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d5e3a643-87b1-4ed1-ac75-9d516add4a36}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d5e3a643-87b1-4ed1-ac75-9d516add4a36}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94cae6f7-937b-4bf4-a327-39f834d3254d}, !- Handle
  F4 S1 Apartment ZN PSZ-AC OA System,    !- Name
  {043fa0e2-014a-4254-8eaf-a4e0c576db25}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d03c28a-86d8-4e4b-945b-3b4b2ab03f8b}, !- Mixed Air Node Name
  {31fe458b-c1fb-4ce2-8ee6-a223c5f1936d}, !- Outdoor Air Stream Node Name
  {11e366ec-7321-419a-b72a-48084e92257d}, !- Relief Air Stream Node Name
  {abac12e9-2dec-42e1-b77a-0a3b1e2c87d7}; !- Return Air Stream Node Name

OS:Node,
  {bf9f60fc-9a33-4f6c-9742-82046fe43714}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {31fe458b-c1fb-4ce2-8ee6-a223c5f1936d}; !- Outlet Port

OS:Node,
  {18949fc1-94e3-42f2-8452-2286651ab105}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {11e366ec-7321-419a-b72a-48084e92257d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {86e7c7b1-1d0f-417e-9f4d-b2f6a16c3799}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {4d03c28a-86d8-4e4b-945b-3b4b2ab03f8b}, !- Inlet Port
  {0a4c5254-c27f-42c9-ad1d-e8ed17d91307}; !- Outlet Port

OS:Connection,
  {abac12e9-2dec-42e1-b77a-0a3b1e2c87d7}, !- Handle
  {bb8e445c-5f23-4ac6-b214-32d9b7d1c234}, !- Source Object
  3,                                      !- Outlet Port
  {94cae6f7-937b-4bf4-a327-39f834d3254d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d03c28a-86d8-4e4b-945b-3b4b2ab03f8b}, !- Handle
  {94cae6f7-937b-4bf4-a327-39f834d3254d}, !- Source Object
  5,                                      !- Outlet Port
  {86e7c7b1-1d0f-417e-9f4d-b2f6a16c3799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a4c5254-c27f-42c9-ad1d-e8ed17d91307}, !- Handle
  {86e7c7b1-1d0f-417e-9f4d-b2f6a16c3799}, !- Source Object
  3,                                      !- Outlet Port
  {59f23939-af98-487b-afee-9d4e807eacfc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5f8128d4-cf89-4828-8e84-8b44491cb2a5}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {96abbeb6-51bd-4ac2-a5fd-951757040fd9}, !- Control Zone or Zone List Name
  {94e83dba-d85c-49ac-8230-ca59dde8cc35}, !- Cooling Control Zone or Zone List Name
  {30e82a67-701a-43b9-aae0-1426bac24021}, !- Heating Control Zone or Zone List Name
  {1977e106-8a94-4aa1-ad92-3dd63bd8699d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {96abbeb6-51bd-4ac2-a5fd-951757040fd9}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {94e83dba-d85c-49ac-8230-ca59dde8cc35}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {30e82a67-701a-43b9-aae0-1426bac24021}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1977e106-8a94-4aa1-ad92-3dd63bd8699d}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e940845a-5ab0-4c29-8963-208ed7d35dac}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {45d89a8f-fb70-4cf2-916a-314a13959846}, !- Air Inlet Node Name
  {b10ce19f-4496-414e-94be-ba37b47466a5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f10c20d7-dda6-4ab7-aca9-155fac51aabc}, !- Handle
  F4 S1 Apartment ZN Return Air Node,     !- Name
  {1a689118-424b-4d98-8e46-5ef52e59c265}, !- Inlet Port
  {5ebab982-84a9-446b-bf44-2e2a03c23afb}; !- Outlet Port

OS:Connection,
  {8fea8324-be8a-4060-9816-d9f1992cb162}, !- Handle
  {388f8422-9e37-4632-b18b-be18b32e8283}, !- Source Object
  3,                                      !- Outlet Port
  {e5b19ab9-bde0-4b5d-b1eb-6f8ec02700b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a689118-424b-4d98-8e46-5ef52e59c265}, !- Handle
  {0a706dac-dce1-4951-9cc7-d1055d4e9ad7}, !- Source Object
  2,                                      !- Outlet Port
  {f10c20d7-dda6-4ab7-aca9-155fac51aabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ebab982-84a9-446b-bf44-2e2a03c23afb}, !- Handle
  {f10c20d7-dda6-4ab7-aca9-155fac51aabc}, !- Source Object
  3,                                      !- Outlet Port
  {d192c171-7433-4aac-ae8e-349ecc930e83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e66506ea-a419-4c3f-af07-89b46f961759}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {5c74b0f7-dcab-4085-8842-31b3b82c0741}, !- Inlet Port
  {45d89a8f-fb70-4cf2-916a-314a13959846}; !- Outlet Port

OS:Connection,
  {5c74b0f7-dcab-4085-8842-31b3b82c0741}, !- Handle
  {af50a214-8c84-424f-86bc-8d7522ef2a90}, !- Source Object
  3,                                      !- Outlet Port
  {e66506ea-a419-4c3f-af07-89b46f961759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d89a8f-fb70-4cf2-916a-314a13959846}, !- Handle
  {e66506ea-a419-4c3f-af07-89b46f961759}, !- Source Object
  3,                                      !- Outlet Port
  {e940845a-5ab0-4c29-8963-208ed7d35dac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b10ce19f-4496-414e-94be-ba37b47466a5}, !- Handle
  {e940845a-5ab0-4c29-8963-208ed7d35dac}, !- Source Object
  4,                                      !- Outlet Port
  {388f8422-9e37-4632-b18b-be18b32e8283}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a3013e08-e7fe-48c4-b9f0-231452a2f8aa}, !- Handle
  F4 S2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {17318342-ace8-4e2f-b561-103d9963a5f4}, !- Availability Schedule
  {b68470b5-8a97-421e-a6cf-2f6415253ed3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8a5ea551-41ab-43e8-aee2-63f8de764be6}, !- Supply Side Inlet Node Name
  {05a82a74-06af-4319-acb3-2bd13acc062f}, !- Demand Side Outlet Node Name
  {6b71d769-0ce8-4d01-a680-7c19ebbf3580}, !- Demand Side Inlet Node A
  {45a14743-68bc-4910-9e91-9995c5b4b8c7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {93fa987a-8d75-4621-9661-164d79356750}, !- Demand Mixer Name
  {d379f68a-59af-4235-946d-5373900aab0e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5daeca38-eec4-4786-997e-3e4e09259423}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {8a5ea551-41ab-43e8-aee2-63f8de764be6}, !- Inlet Port
  {2577b312-550d-4e4b-ba8d-0a93a775194b}; !- Outlet Port

OS:Node,
  {e1e2ea1e-0e4f-4aba-a7cb-118ccd6fa2ae}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {e0cc0077-dc7b-4ccd-b37c-03554cf9011a}, !- Inlet Port
  {45a14743-68bc-4910-9e91-9995c5b4b8c7}; !- Outlet Port

OS:Connection,
  {8a5ea551-41ab-43e8-aee2-63f8de764be6}, !- Handle
  {a3013e08-e7fe-48c4-b9f0-231452a2f8aa}, !- Source Object
  9,                                      !- Outlet Port
  {5daeca38-eec4-4786-997e-3e4e09259423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a14743-68bc-4910-9e91-9995c5b4b8c7}, !- Handle
  {e1e2ea1e-0e4f-4aba-a7cb-118ccd6fa2ae}, !- Source Object
  3,                                      !- Outlet Port
  {a3013e08-e7fe-48c4-b9f0-231452a2f8aa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d0d21f5d-974b-43cd-8626-d92151a3c341}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {6b71d769-0ce8-4d01-a680-7c19ebbf3580}, !- Inlet Port
  {6e433f50-e5c5-4f59-ab6a-e4490b2dd2ea}; !- Outlet Port

OS:Node,
  {d4079550-ec19-42e5-8622-5b34da133add}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {3fcd2150-756f-487c-9c67-7617e8108057}, !- Inlet Port
  {05a82a74-06af-4319-acb3-2bd13acc062f}; !- Outlet Port

OS:Node,
  {c85bcd9f-551e-458e-b3a7-361a5da8e492}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {1d7718c6-0e71-4c88-ada5-b1d6953562f5}, !- Inlet Port
  {10b4ed2a-b219-457f-98e1-624a4ffd04ab}; !- Outlet Port

OS:Connection,
  {6b71d769-0ce8-4d01-a680-7c19ebbf3580}, !- Handle
  {a3013e08-e7fe-48c4-b9f0-231452a2f8aa}, !- Source Object
  11,                                     !- Outlet Port
  {d0d21f5d-974b-43cd-8626-d92151a3c341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05a82a74-06af-4319-acb3-2bd13acc062f}, !- Handle
  {d4079550-ec19-42e5-8622-5b34da133add}, !- Source Object
  3,                                      !- Outlet Port
  {a3013e08-e7fe-48c4-b9f0-231452a2f8aa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d379f68a-59af-4235-946d-5373900aab0e}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {6e433f50-e5c5-4f59-ab6a-e4490b2dd2ea}, !- Inlet Node Name
  {d07b6ebd-0e19-4f42-83e7-26b039c86187}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {93fa987a-8d75-4621-9661-164d79356750}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {3fcd2150-756f-487c-9c67-7617e8108057}, !- Outlet Node Name
  {30b7d96e-9fcb-47b3-b0b8-318c63ea3f1c}; !- Inlet Node Name 1

OS:Connection,
  {6e433f50-e5c5-4f59-ab6a-e4490b2dd2ea}, !- Handle
  {d0d21f5d-974b-43cd-8626-d92151a3c341}, !- Source Object
  3,                                      !- Outlet Port
  {d379f68a-59af-4235-946d-5373900aab0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fcd2150-756f-487c-9c67-7617e8108057}, !- Handle
  {93fa987a-8d75-4621-9661-164d79356750}, !- Source Object
  2,                                      !- Outlet Port
  {d4079550-ec19-42e5-8622-5b34da133add}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {345863c6-ad37-4afb-954f-639ef924d777}, !- Handle
  {a3013e08-e7fe-48c4-b9f0-231452a2f8aa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
