OS:Table:IndependentVariable,
  {eaf1df36-e794-41d3-b3fc-b9968022c6d8}, !- Handle
  F2 SW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {c2025ab6-2264-4255-8771-b9d3278a6a3f}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {c624be8f-e80d-426b-a654-f4e511396ff3}, !- Handle
  F3 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8b4757fe-8aa5-4092-bc79-64ee0c22ee2f}, !- Handle
  F3 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f960959c-8ddd-4151-8770-f63bbc98c762}, !- Handle
  F3 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d1e8b28c-aa85-44cf-abd3-be4a99163799}, !- Handle
  F3 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {e40d6b01-bd3a-4986-ad5a-b4d1d92cd7df}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {6c6a4cab-27f7-42bf-9835-9060a4cb7942}, !- Handle
  F3 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {26976d1d-037c-4430-b589-e9675bc4abec}, !- Handle
  F3 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {47ff698d-b3b6-45a1-853a-d068d04234fa}, !- Handle
  F3 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8ed9dd8d-0308-49f4-8d41-18cb6f8f6abe}, !- Handle
  F3 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {68f62bc7-76b5-4b01-b9c3-2922b9d5bd42}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {b72f5206-e029-43b3-9dd0-8fe40aca2d3b}, !- Handle
  F3 NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e180b3ed-2b6d-4d21-8b31-ae2d5b667e0c}, !- Handle
  F3 NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a0bdba96-0223-440f-bda8-f0c188e69d6b}, !- Handle
  F3 NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3df0bfcc-ce3f-48b7-b143-e451a7272189}, !- Handle
  F3 NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {b7a1e59e-4ddb-4abf-873b-cbc95c4f9602}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {8e85a547-c86e-46de-bc95-f70d3a126412}, !- Handle
  F3 NW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9e90e254-4544-4916-bf9d-d0a138d1b584}, !- Handle
  F3 NW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {887a904a-e93d-4cb4-93df-a67ec15f72bc}, !- Handle
  F3 NW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e76805eb-4347-47e6-8f00-a36870dcb296}, !- Handle
  F3 NW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {8d569604-700c-418d-a5c0-da753c2b1864}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {ca3052ae-c49a-4eb6-952c-63b6875c8a7b}, !- Handle
  F3 S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {05cb59de-40a4-44d2-91b1-7f2400ea938f}, !- Handle
  F3 S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b83c3da8-161b-4953-9cbd-0a26da5fcb26}, !- Handle
  F3 S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9da28faf-25f5-4ce7-a614-053c2dd59f97}, !- Handle
  F3 S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {8a149443-cbbf-418e-83c4-5029a6762be2}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {82e4b962-9c75-402e-9523-de024ed92df9}, !- Handle
  F3 S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8392ddee-0e02-408e-8df0-2136f8df4113}, !- Handle
  F3 S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {fd84f7e6-33a8-43e6-8c5b-b5cde9fc8fbc}, !- Handle
  F3 S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8232a57a-da5b-4e1a-86d5-5cfaf7d2f0f4}, !- Handle
  F3 S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {15c0cf7e-5509-494b-9bfb-80336bc819f6}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {9865409a-6949-4a8c-8f12-ebb315205d5a}, !- Handle
  F3 SE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f3b1ec51-8e9e-4226-96bc-49ed89d712c8}, !- Handle
  F3 SE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {891a812f-1d09-44a6-9441-7840a9202aa9}, !- Handle
  F3 SE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {65fa05f0-38dc-4bc2-829f-677f557c9925}, !- Handle
  F3 SE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {748a7fb4-14a0-4750-bac9-3f6bfde5b3ba}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {c9c8e474-1c17-48c8-ba90-e0d02d3aa18c}, !- Handle
  F3 SW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {be72348c-654f-4187-8e0f-a4e03a6440e2}, !- Handle
  F3 SW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {dda5930a-a220-4169-94df-05ef56568895}, !- Handle
  F3 SW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e69a2ea2-8c9f-47ad-8608-9c2dd320058f}, !- Handle
  F3 SW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {773bc65c-0664-49b2-afcd-19499306aea9}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {cea83f3c-5b2e-4929-b2ff-fdff57ada649}, !- Handle
  F4 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ad5f68f4-2f6f-4fd2-9748-ecd991fdd417}, !- Handle
  F4 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7b584628-5171-42eb-a8fb-38ac10a55795}, !- Handle
  F4 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {25b5fdcd-bf5f-4495-9c06-e717fb894872}, !- Handle
  F4 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {ec7ceb73-e24f-40dd-966d-c620e1f01834}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {9c24d045-1eb6-42aa-8d77-b7d714a968b1}, !- Handle
  F4 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {21094d83-b024-4f68-b4e5-52ce94c01665}, !- Handle
  F4 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6af0addc-0435-4909-b04e-e58b621eba9b}, !- Handle
  F4 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b8ae06b1-601a-4283-b5ef-853e9ebdedb0}, !- Handle
  F4 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {8b18b7fc-f2eb-4e41-a005-a8c535f41d9d}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {7b35787b-c243-469e-a609-77f6dd58448a}, !- Handle
  F4 NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d3b4e492-a7bc-4c49-b53a-77205bbd2d22}, !- Handle
  F4 NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {65d62bbf-7f25-45c9-b9ed-1abc98dd0c9d}, !- Handle
  F4 NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {de20c249-c1a6-421e-b94e-2d3db4635362}, !- Handle
  F4 NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {2b439afe-7105-4c2f-b953-1c66eff28e8d}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {c97e0cb2-5ac3-4390-8bd8-42df35deac0a}, !- Handle
  F4 NW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1d1fef6d-2ef7-4044-9e8f-5bd882680d14}, !- Handle
  F4 NW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5cc3a186-6fcf-4cf7-b011-34cc4d514363}, !- Handle
  F4 NW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {361c2fbb-afec-4692-9896-45bca9272494}, !- Handle
  F4 NW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {8e4d7f9a-1313-4a13-a109-0dc37eec8cd9}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {78691d87-9e2c-4f6c-8cb8-0708fe03a9ef}, !- Handle
  F4 S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {cad43e4f-fa29-4a43-9c3b-3dc66b88a81c}, !- Handle
  F4 S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {085b1564-852b-4560-91ea-47092fe17884}, !- Handle
  F4 S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f49e531b-dc4e-4701-b9f8-a63e9a4a2947}, !- Handle
  F4 S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {6502c3bb-8fab-447b-8626-8f4a2542cfc8}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {f6993bdf-1209-405a-886a-73cda03588d4}, !- Handle
  F4 S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ca830d89-ad60-4eda-a5ca-1f6ad7663a6e}, !- Handle
  F4 S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7dbe15d3-93a3-462f-86d2-de3b65881bcd}, !- Handle
  F4 S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2474015a-e6a0-4772-8fc5-0cbd27ab1b8d}, !- Handle
  F4 S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {0f3654c9-ed57-40f6-9b34-161aa753ada8}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {ed8f3562-254a-4a57-ba55-e0dab99ea04b}, !- Handle
  F4 SE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1606aa9a-c923-41fe-b036-3bad5e5bcadf}, !- Handle
  F4 SE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {652372f4-5c91-4ad0-b881-9cfb1ef61938}, !- Handle
  F4 SE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1849f68c-14e3-4245-9b3b-78fedb2e1624}, !- Handle
  F4 SE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {f2477075-93b8-45d3-b1d3-785554a0671d}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {98a4d880-76d1-44c9-89cc-7dc74dbcc1bd}, !- Handle
  F4 SW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b2bbe0ca-93b5-4150-ad2b-cfae1c24b18f}, !- Handle
  F4 SW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {83e54a11-b2a4-413a-8b3b-19a0719bd1b8}, !- Handle
  F4 SW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d4e73aa3-986b-4966-9b46-00f5cb3ec34f}, !- Handle
  F4 SW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {17b79bb5-830f-4753-a7d1-4f194a022e3d}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {07f710a3-581a-4690-9ef6-c35b1b495409}, !- Handle
  F6 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {fadbe662-6ee8-4dc6-898a-5a7d0d90d1b3}, !- Handle
  F6 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ec2fa06f-dac4-4e57-a5b9-651e9132efad}, !- Handle
  F6 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6fb1298d-fe05-4cf9-86e0-5297f2bf9c39}, !- Handle
  F6 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {25200c16-612b-4ad9-a787-020e82b76dd0}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {ee8da0fa-0fe5-4458-85f0-b59968345112}, !- Handle
  F6 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f026c947-27b8-4b5f-a503-40392c5a81ac}, !- Handle
  F6 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e6f8395d-ddda-4b2e-8509-a64dab1e4d4d}, !- Handle
  F6 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e45422dd-60c3-4eea-8f0b-bcfc5536c53d}, !- Handle
  F6 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {44190ef4-d660-4539-86ed-b33d00b7191d}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {f8af7253-0043-4968-a8d4-cece12b373e5}, !- Handle
  F6 NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3f3c3036-982a-46d7-a3f7-f3908d1d0e7f}, !- Handle
  F6 NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1aefed2a-3041-42d9-bc63-5017a0a0d8d8}, !- Handle
  F6 NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a57baa2d-fca5-436e-adfe-f6c26250f9da}, !- Handle
  F6 NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {78e5b2ab-50d9-4956-9fd4-f8d86b914cc4}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {5a7946a8-af6c-4576-83e4-606e812f589f}, !- Handle
  F6 NW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7a064b41-2495-4e09-b3d4-c5d73a82cdb9}, !- Handle
  F6 NW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {fb152d73-1512-418c-860d-874fef981863}, !- Handle
  F6 NW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ba61c634-6995-4cf5-890f-868adadf1426}, !- Handle
  F6 NW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {23c01c32-a517-49d7-8776-487ce476a575}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {411427d5-220d-4db1-880e-493fdef7dfb7}, !- Handle
  F6 S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {567daedb-5aff-4b11-9d45-1318a635881e}, !- Handle
  F6 S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {76be8c4d-a4bd-4b63-8727-513162f858b2}, !- Handle
  F6 S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {337dce11-e7d8-4998-b5d0-8dea8d0568ed}, !- Handle
  F6 S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {ef7646e4-1f17-40b5-9cc3-32ef66f83b61}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {075c5f90-07d8-42ce-8c65-bc425b715a09}, !- Handle
  F6 S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {af222595-793d-4f69-aa36-f61ba19a4533}, !- Handle
  F6 S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d363f5d4-0a2b-4b96-8b91-13b81b5f8126}, !- Handle
  F6 S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {90b517a1-befa-495a-9dd4-ad2187073c3b}, !- Handle
  F6 S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {76ab0734-72b2-4011-b551-6c076b116cef}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {54f83a8a-caf7-4304-9b21-36967f6d44a4}, !- Handle
  F6 SE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {42e8bbbb-0fab-4035-8a41-5d398995d1fb}, !- Handle
  F6 SE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {76c57d11-3fd2-49ce-af30-66e8e94180bf}, !- Handle
  F6 SE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {0f8f962b-0fa3-44ed-be5b-103c110106a6}, !- Handle
  F6 SE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {0e4579db-d831-42a7-b3d0-e69d9d48718b}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {e9719214-9d23-45b9-9fb4-77ccea81aa15}, !- Handle
  F6 SW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {eadb6363-4801-4b67-ba90-bf89ec50f631}, !- Handle
  F6 SW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {766ed3c2-a2fb-4641-a67f-22e4ff3c7b20}, !- Handle
  F6 SW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {41a8412e-1ed0-4c4f-9635-c27a6ef6840d}, !- Handle
  F6 SW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {0013f366-87bf-4045-9acd-0023825b2078}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {c63d66c5-ad6c-4908-ac68-94d25f35ec16}, !- Handle
  F7 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7e6f6f5d-b338-43aa-8b71-a75b9a96850b}, !- Handle
  F7 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ac9c82d3-5da7-4edb-87e5-55fddb45a039}, !- Handle
  F7 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2aaff5e5-aefa-465e-b20b-693de65516c1}, !- Handle
  F7 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {09bfa773-7dfe-48b6-bd86-5f26554dee0d}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {26be6f4d-f993-41c8-b86a-da7f80e6082e}, !- Handle
  F7 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {18d3e705-d634-43b0-a70f-c67cbc661934}, !- Handle
  F7 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b8c7e962-265e-4487-b728-e7dbcb08a909}, !- Handle
  F7 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {cfef6215-936a-40a0-9bca-730abda0bbee}, !- Handle
  F7 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {c9465b58-8225-406b-afbf-ad6c961063c9}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {4d0ed00b-7935-47d2-a2b0-540996145300}, !- Handle
  F7 NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {fb13579a-971f-4d78-b84c-a274f793a018}, !- Handle
  F7 NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5164939f-c384-4069-b7b4-c9b2b497926f}, !- Handle
  F7 NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c9537c5d-cf4c-46b1-8d55-fd7a204193b5}, !- Handle
  F7 NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {39b50d44-1649-451d-87dc-9d6e35f287e5}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {e4773d8f-da69-43b1-b187-61e291d98b40}, !- Handle
  F7 NW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1c1100cf-e538-4ba9-b31a-a04e67bcd8f4}, !- Handle
  F7 NW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {39877083-876d-4301-bcc0-7198e6da3cac}, !- Handle
  F7 NW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {535dd197-459d-4749-9387-659d214e3853}, !- Handle
  F7 NW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {2ec286b1-be54-4a3f-b374-588826b80301}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {4391aa62-8330-415a-be79-6f148b312026}, !- Handle
  F7 S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {202aca7b-945c-4762-8684-db0b732720ef}, !- Handle
  F7 S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {435021a3-f31a-4564-995a-516b4957ba13}, !- Handle
  F7 S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7d326bb9-b9f5-4267-9504-3888a43fd755}, !- Handle
  F7 S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {978c098b-3b1a-4259-8e92-aaa533bcaba8}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {e0e5c015-5ecc-4e98-a930-298b293bd4f3}, !- Handle
  F7 S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3e0ed606-64c3-4149-b9d5-91f542f28f14}, !- Handle
  F7 S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {abc54140-8f54-457e-b04d-29bedfed72d2}, !- Handle
  F7 S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {92dbaccb-321f-4fbc-9812-130897319dff}, !- Handle
  F7 S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {a33f6ec8-a018-46bf-8574-943c27b3786f}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {110e2a11-f423-49f3-a35a-074ac2eb2ce5}, !- Handle
  F7 SE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ce649724-2c44-4959-8566-d724976430eb}, !- Handle
  F7 SE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {76646942-b6b2-4303-8d32-2c7f407359fa}, !- Handle
  F7 SE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b4dd8513-81ee-499a-92b9-269e53a13e04}, !- Handle
  F7 SE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {e85f1a17-c4c7-40ee-967e-d307ff9952ca}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {0dfa677c-233d-4961-9b6d-6275c88e4402}, !- Handle
  F7 SW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {95fae6e3-f757-493d-b613-4a1214a1220f}, !- Handle
  F7 SW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {431160e4-242f-4d31-8675-387466ee20c4}, !- Handle
  F7 SW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {fda6c90c-ce37-4574-a9d4-101d5be07df6}, !- Handle
  F7 SW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {4b7bcf75-ebd0-433a-9cfa-9d855375b385}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {86773dda-bb97-4ccc-b6f9-ffe77070432f}, !- Handle
  F8 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {cb935a7e-86c2-4b35-8980-083475e3cef0}, !- Handle
  F8 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4033c542-a8d8-4e30-9678-c5ff2e41d933}, !- Handle
  F8 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d6d46f76-b37a-45e3-a6d5-712b4bec92d6}, !- Handle
  F8 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {a39eca11-4161-4e6d-8698-317ed28cfe4a}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {c9f24d79-373e-4e87-b026-98042f61a416}, !- Handle
  F8 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d4436bca-6e34-4f08-b8f0-06f576ba004a}, !- Handle
  F8 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4a81016e-f8c4-4707-8037-2f526f601e01}, !- Handle
  F8 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4ee9de29-c83c-42e5-8fef-2d0db75b686f}, !- Handle
  F8 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {e4db0141-3c38-4039-afda-6c46ff9c4e8f}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {962943ac-be96-47ef-b72a-5303ce851363}, !- Handle
  F8 NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b3966b54-3409-418e-b470-6c2b626237b9}, !- Handle
  F8 NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {237c7a24-0dfb-4e8d-8231-7e73833c19c3}, !- Handle
  F8 NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {da5d2e5e-911d-469a-8f16-8f65f0bb7b7b}, !- Handle
  F8 NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {99b7d6e8-777b-42d2-a69e-e83fc60652e4}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {05eff4df-fb2b-407d-b9ba-adbd4976c793}, !- Handle
  F8 NW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2deb2d24-056d-4a4b-898d-f89a45cdffe9}, !- Handle
  F8 NW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {55ff4922-ce16-4a80-b3cc-d07c0d7ff195}, !- Handle
  F8 NW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {254118c9-2b02-453e-a3ba-b5496f1dd01a}, !- Handle
  F8 NW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {8a84f22a-f2de-454d-a957-efa6096636e9}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {002bbde2-47c2-4ce4-9c96-9b894a4d6a8b}, !- Handle
  F8 S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c12a68a0-54db-4842-be5c-65c6db037071}, !- Handle
  F8 S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {39652d4c-b587-42b3-b0e9-67ff6ecd20ea}, !- Handle
  F8 S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {fa8ebac8-9141-4e1a-86d4-2636bc8f3684}, !- Handle
  F8 S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {205b7797-c361-4ac9-96dd-6f13be0848c4}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {f4142800-3125-4023-9515-45cc8408c23d}, !- Handle
  F8 S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {626ca609-c425-4478-a3a7-c4b32af0a54d}, !- Handle
  F8 S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a600855e-f092-49af-98fa-e3a32c7f4fd3}, !- Handle
  F8 S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {194e61bd-8d97-43f9-912b-b18f6ffc99b8}, !- Handle
  F8 S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {df86bf72-e6ae-439c-a4ff-0bdf9b2ce7d4}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {ea25e140-a021-45e6-9362-4f8143836370}, !- Handle
  F8 SE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3f6635b6-6656-46e2-ae8b-2bb40d0a05d7}, !- Handle
  F8 SE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {89778308-6aa6-4ba8-94fc-2c32dd9b6063}, !- Handle
  F8 SE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b06ed780-c386-4f5b-8a95-3e394c181dd8}, !- Handle
  F8 SE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {d35738b4-49df-42e2-baac-ac04a5a6e851}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {9b28b27c-d356-4193-8cd2-1a7f6664886c}, !- Handle
  F8 SW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {51dd31eb-dca0-4434-bd09-c6f3a102cd21}, !- Handle
  F8 SW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3ac06141-302e-4cac-9c1a-791eafd5f57c}, !- Handle
  F8 SW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4326f06b-edf4-46d9-a4eb-05fdac29b824}, !- Handle
  F8 SW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {86c07c07-f236-4aec-bda0-787f642b59a0}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {f06ad7fd-2a46-4f19-becb-f2029de9f182}, !- Handle
  F9 N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {341d2b09-3d8a-42ba-ae34-ee9cd49ce96c}, !- Handle
  F9 N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {bcb50d93-ae90-42a5-9320-8823f1ea34ba}, !- Handle
  F9 N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6f62581f-b9ba-451e-adf8-b136f11558a3}, !- Handle
  F9 N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {8b732776-c705-4d44-93d9-eaf3948cfe0c}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {0e168385-c8c8-4a49-830c-c87950a82718}, !- Handle
  F9 N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {459b5e8b-4132-4f34-971c-3e651cd97391}, !- Handle
  F9 N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {57c8b881-f02c-4e81-bcf9-3a0c91d6ebc6}, !- Handle
  F9 N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4392abe5-9ac5-4440-b83b-60eac6663604}, !- Handle
  F9 N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {4eca472e-efaf-40ce-8ea2-555501c53247}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {77df3790-6a85-4841-a5b8-53e289aff862}, !- Handle
  F9 NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1d0f9a6b-cc37-44cf-9fee-8ecd7ea510c3}, !- Handle
  F9 NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {808e0859-b481-4694-9d8a-b85a07939964}, !- Handle
  F9 NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c26bf5fc-9713-4e27-9433-8c972d5647fe}, !- Handle
  F9 NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {af69b998-a872-47b0-9206-851cf6ed0865}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {7ee25f33-cacf-4418-a263-799b607ad0c3}, !- Handle
  F9 NW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b9c74d1f-f90c-4189-879b-11f8a18af732}, !- Handle
  F9 NW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6cb0e828-4220-44f8-b86b-5bd5fdbfe302}, !- Handle
  F9 NW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d5113ab7-bbf7-415c-a4c2-a9e674f3a1e4}, !- Handle
  F9 NW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {4148a5e8-2a28-47f1-8967-c1a57181646e}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {478bcc7e-5da9-4763-b9ba-c65435897c57}, !- Handle
  F9 S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7d966061-4626-4d03-be1e-043e57475910}, !- Handle
  F9 S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {cf5d1597-d797-4156-abd4-ad7323fbfdb4}, !- Handle
  F9 S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6eced2f9-251c-4a84-8f00-b3b25acf204f}, !- Handle
  F9 S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {ed30e2a5-0d66-4bd4-9398-8de3cbdcb037}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {441b0271-9292-45be-a504-51bfd348857f}, !- Handle
  F9 S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2e146f5d-7376-42b5-9586-77e7e7b7be26}, !- Handle
  F9 S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5f9514bb-376d-40be-9369-6e2a26fbaef0}, !- Handle
  F9 S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {306cadc1-1616-4770-91f9-4806529c7633}, !- Handle
  F9 S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {8abeeca1-0a98-4f42-aa8d-9bb51187ea34}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {3a1cf041-eba1-4bc9-a849-bb5760ebfcb4}, !- Handle
  F9 SE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9b2fbc00-63f7-48ed-b07c-68cf5bbc75e2}, !- Handle
  F9 SE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {24c251fa-01ec-4a68-b34a-54b0447c179c}, !- Handle
  F9 SE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f6201905-e768-49c8-b86a-53072ea71890}, !- Handle
  F9 SE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {0dd938ec-e3c3-4ef7-8302-93e449cf184e}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {aca07e86-86a0-43fb-840b-4a730aeebcec}, !- Handle
  F9 SW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {bf7e1986-cae2-49d6-910a-40aa01894a70}, !- Handle
  F9 SW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {658c56e2-9dcd-477d-a242-4a7b0f9c4448}, !- Handle
  F9 SW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1cc52ef2-ada1-486e-b8c0-97ffd1b8e775}, !- Handle
  F9 SW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {39d07dcf-0590-4b9e-b135-3e64b7dfdfe0}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {37fdf309-59a2-4d55-ac23-0e3c5fe02ea9}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9718180d-76ad-44fd-8454-6f1e01a3faa3}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7ecfcc96-56f0-45c7-88f9-d2030b747382}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a9dd837b-f453-4c23-b711-8487ef55545f}, !- Handle
  G N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {156ebb91-a996-4800-a4aa-64d791cce04a}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {7d23ca1f-2e6a-449c-9551-541bcbb9fd2b}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5c7b6f9a-5bb5-45ef-ade4-6f586651601f}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7a6ed39c-e12a-49d9-ac1e-6d29b5c25216}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1b226d95-ad7a-403f-89d0-b0d8740e6226}, !- Handle
  G N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {899ada40-10b5-4297-a714-c41d9d12233e}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {ff384d64-60d9-4dd2-b6bf-120582eca7ba}, !- Handle
  G NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c9a8857a-2fc7-40b7-b80b-d02b3b46fc0e}, !- Handle
  G NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {828928a7-1670-48f1-8aaf-802154d3ce34}, !- Handle
  G NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {cbf3318c-689d-4f7a-820f-0c57b8fa5ccc}, !- Handle
  G NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {8ae246f3-03fd-4895-baf6-10d14a4db5b7}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {3bca0064-892c-487b-9990-24dfca174234}, !- Handle
  G NW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {def431b1-e324-463b-adf3-602dea8cad04}, !- Handle
  G NW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {979d47ad-9f54-4314-addc-fa9a3ffda345}, !- Handle
  G NW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {0d36dea2-5a9a-45ff-98e3-df14e8d95c1c}, !- Handle
  G NW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {7b9a9057-c750-4404-93ea-6fec25b62077}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {23f1ee24-cd0f-4e9e-a52e-1ffa444fec44}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3469e4da-9c47-4ef3-9028-8a13db804f2e}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f03817b6-2635-42f3-ae5c-5471160b88e6}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {64aa78bf-37af-4a32-9ab4-6aa40d4a0e2c}, !- Handle
  G S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {94c1d74a-efff-4c03-a6aa-5970e7759fc5}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {0eea1cdc-0074-441e-9065-9cf4248073f2}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9daf80ff-5d64-4e9f-90d2-72a5eb79cbbd}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {41831e96-7ea9-4bbf-ad9f-3ca6017f3fbd}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d6a79acd-689d-41a9-9307-6d32752829d6}, !- Handle
  G S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {cab9859f-4797-4e1c-91fb-c4c0eebcae71}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {80389ece-39ea-4fad-920b-9f059d54e25a}, !- Handle
  G SW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {be614fa0-8d77-405b-9e34-f2ccff47265d}, !- Handle
  G SW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {25abc1f6-488c-4eac-bd4e-8117a37ecc38}, !- Handle
  G SW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {435f52b6-89a8-421a-8f49-f4aeaf4428df}, !- Handle
  G SW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {23b01007-7c73-4b92-96af-a5477e6876a9}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {bc1cac26-acd5-4d76-84b3-3f32b990321f}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {729d5525-5d81-4c9b-8d68-011f14999596}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c7f56908-9290-47f7-883e-3da9ce8fb24f}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d04c9f79-5a88-4f09-ba0b-e8014eac97f5}, !- Handle
  M N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {e782f6d0-7422-402e-a5e5-26ec503a55c1}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {a2d741ff-58f8-4b7c-a83f-4f30855679f1}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {19c15b0b-9a13-4895-a621-9b621a03cd0b}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {91321dec-6ea0-4816-b1a1-e7bdcbbb48db}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a83f1b2d-5bde-4c3b-924a-12c1322abdf4}, !- Handle
  M N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {8985c2cf-75d7-404e-bdc7-9040636eb999}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {215e8c02-1c38-4c7b-8dbd-b4e5a7a29eab}, !- Handle
  M NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {541d45d6-7d78-424c-aacd-bdb5bc3eca00}, !- Handle
  M NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1ea467dc-0280-49bf-8046-af4279b2c856}, !- Handle
  M NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {bb47732b-75cc-4f15-a81a-a54025d685fd}, !- Handle
  M NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {43fcb84f-8d4b-461d-8a9b-38de2f4c40df}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {661dd1f5-97de-4949-ab33-6c1862b930b8}, !- Handle
  M NW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b6b41f17-0527-4838-85c3-cb8b9fbec08a}, !- Handle
  M NW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {fafe01e4-668d-46fc-b6de-bcff64035199}, !- Handle
  M NW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d07ca385-3621-45bf-b735-410c009ac551}, !- Handle
  M NW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {e74c107d-04e0-42f1-a898-a0d3f199e302}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {bfe03d8b-88c5-4bd5-884c-1b765b8bbb90}, !- Handle
  M S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c04e8f70-6e7f-496d-9855-6d91e2c359da}, !- Handle
  M S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4f4a592a-b0c6-4196-8b83-ab512a8dffcc}, !- Handle
  M S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {04b80122-8e3e-4cd1-9f5c-67b97e47c141}, !- Handle
  M S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {e735ae7f-7362-43c0-a913-de61ee64367d}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {cebcffc2-b5f0-49a0-9652-ae8e5dfbf698}, !- Handle
  M S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {bfaf04c8-5af3-421e-aab6-d5459ad6ee88}, !- Handle
  M S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {95b7b79a-9b4d-48de-a59c-e824b3194f2f}, !- Handle
  M S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9c2d2e29-3260-4f15-80d5-7b002c4dc638}, !- Handle
  M S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {476eab08-fc99-4659-8bc9-2965a2fb2b47}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {f6985572-37d5-48ec-9756-b3efa2e50cd2}, !- Handle
  M SE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b5f4c718-0184-4a1b-9893-7aa56c368275}, !- Handle
  M SE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a2a70b76-fc84-4c8e-8e38-1c6c12cadfba}, !- Handle
  M SE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {71f79e81-3516-44da-9384-fac60e766ef2}, !- Handle
  M SE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {71250cbd-d1df-4ff9-bc0b-90014d4da8c3}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {bf3609f1-96eb-44d9-b990-9fe2ac6b085e}, !- Handle
  M SW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e0dbf31a-fb92-4113-9054-f110646fbcb1}, !- Handle
  M SW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {24caf79a-69dd-4166-9647-ace4cc980d5b}, !- Handle
  M SW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {33f8f8e1-308f-4eb4-a0b0-13c41b8a69f4}, !- Handle
  M SW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dc974c18-342f-4271-b8b9-08d33de20059}, !- Handle
  Office ZN PSZ-AC ERV,                   !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {98b12b0e-6820-4b92-b9e6-f1b78fbb9774}, !- Supply Air Inlet Node
  {1d4e2e30-f74c-462d-b413-54dac98e6257}, !- Supply Air Outlet Node
  {468ba5a3-50cc-4f1c-a7c2-ca0b25aec9be}, !- Exhaust Air Inlet Node
  {5853a878-6182-4c01-a0bc-41abd5a98e01}, !- Exhaust Air Outlet Node
  77.3408981834181,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {2724d71f-8e98-4894-ad8f-85d43a05d563}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {546588b0-7385-4c4a-836e-ac577d29c5f8}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {33a09912-ff57-4cd4-9739-b08b627ce568}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {33ed030c-aab1-4aa9-a27f-45d22029cf23}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {1668f155-7572-4fea-9c50-113309a7790f}, !- Handle
  Office ZN PSZ-AC ERV Primary Outlet Air Node, !- Name
  {1d4e2e30-f74c-462d-b413-54dac98e6257}, !- Inlet Port
  {d99f1488-8bbd-4d9f-bad3-d0ce28aa389b}; !- Outlet Port

OS:Connection,
  {98b12b0e-6820-4b92-b9e6-f1b78fbb9774}, !- Handle
  {c40c3d6e-1810-428b-9403-f2fa87653f91}, !- Source Object
  3,                                      !- Outlet Port
  {dc974c18-342f-4271-b8b9-08d33de20059}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1d4e2e30-f74c-462d-b413-54dac98e6257}, !- Handle
  {dc974c18-342f-4271-b8b9-08d33de20059}, !- Source Object
  9,                                      !- Outlet Port
  {1668f155-7572-4fea-9c50-113309a7790f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99f1488-8bbd-4d9f-bad3-d0ce28aa389b}, !- Handle
  {1668f155-7572-4fea-9c50-113309a7790f}, !- Source Object
  3,                                      !- Outlet Port
  {5e9fa169-9a19-4a46-86a7-55143c2ccdc0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8dc954e1-114c-40cd-b2d0-7dffa08849ad}, !- Handle
  Office ZN PSZ-AC ERV Secondary Inlet Air Node, !- Name
  {eeeb8616-f5e4-4cfb-acb7-4cf4376b4e9f}, !- Inlet Port
  {468ba5a3-50cc-4f1c-a7c2-ca0b25aec9be}; !- Outlet Port

OS:Connection,
  {eeeb8616-f5e4-4cfb-acb7-4cf4376b4e9f}, !- Handle
  {5e9fa169-9a19-4a46-86a7-55143c2ccdc0}, !- Source Object
  7,                                      !- Outlet Port
  {8dc954e1-114c-40cd-b2d0-7dffa08849ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468ba5a3-50cc-4f1c-a7c2-ca0b25aec9be}, !- Handle
  {8dc954e1-114c-40cd-b2d0-7dffa08849ad}, !- Source Object
  3,                                      !- Outlet Port
  {dc974c18-342f-4271-b8b9-08d33de20059}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5853a878-6182-4c01-a0bc-41abd5a98e01}, !- Handle
  {dc974c18-342f-4271-b8b9-08d33de20059}, !- Source Object
  11,                                     !- Outlet Port
  {ec1bee1d-9def-4563-afad-1835fa95cff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {09ecf5cb-d306-42ec-a25d-4ccdf125853c}, !- Handle
  Office ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e1a2aeeb-41ca-4a74-b61e-0938401cc0a7}, !- Handle
  Office ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d7f5759d-b233-453c-9296-b4afb2391b38}, !- Handle
  Office ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8ec25444-1b13-4434-baea-14381f7c79d8}, !- Handle
  Office ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {8668461b-10ba-41b1-9048-6b3492e4d563}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 72, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c6f4ae4c-c33e-4551-8720-05d20b23c350}, !- Reference Setpoint Node Name
  {c6f4ae4c-c33e-4551-8720-05d20b23c350}, !- Mixed Air Stream Node Name
  {c40c3d6e-1810-428b-9403-f2fa87653f91}, !- Outdoor Air Stream Node Name
  {ce71b8f2-bb9a-4214-a706-4f2099951737}, !- Return Air Stream Node Name
  {1668f155-7572-4fea-9c50-113309a7790f}; !- Setpoint Node or NodeList Name

OS:Connection,
  {bd5f085d-bc4e-44f1-9607-6de06b710bd5}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {faf08f19-640e-4be4-85fd-79ad9774d4ab}, !- Handle
  T N1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e90e570f-8fc2-469d-9e80-2a951bd275d3}, !- Handle
  T N1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {36240389-31cd-42b6-9646-dcb30cc00b28}, !- Handle
  T N1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5db82124-4379-4f4b-9bc7-a8d91ef9e414}, !- Handle
  T N1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {2c78f23e-4793-4515-8d3a-74a6dafd49b2}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {ba78b098-b028-4172-a685-ab27f17628ab}, !- Handle
  T N2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c7a62976-24ae-4bb3-a30d-f1750bdd24b6}, !- Handle
  T N2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3f7a4bfc-78e2-4210-965a-ae040ce5b048}, !- Handle
  T N2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d52a2416-099a-4641-a12e-20785b828624}, !- Handle
  T N2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {7a4d79e8-d0bc-4e6c-aa8c-ac1699cf28e8}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {e53a7843-df34-43df-b834-d2e7d3bd7874}, !- Handle
  T NE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b8be9446-a6cd-4067-8228-9c15b58bff55}, !- Handle
  T NE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {14b0816a-7bbd-4453-bdbb-48216e474ed0}, !- Handle
  T NE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {13d16c0f-afc8-413d-9b91-32bb7fa267ce}, !- Handle
  T NE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {968ed63a-33fe-43d4-b9b4-931d2b97a9e2}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {9af54dd5-7e17-4dcc-b543-d8552725a4dc}, !- Handle
  T NW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9c2f2c13-84a9-4340-bd51-64cfa366b37a}, !- Handle
  T NW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {3e3bc631-bdbe-4551-95d1-e06598a998a9}, !- Handle
  T NW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {d74c3a3b-b6eb-40d1-bbe7-78d96899e099}, !- Handle
  T NW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {f80182c9-3f11-4dc5-a92d-8a3bd7b981c1}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {3ef80962-309d-4b9b-a61d-3678f075ba51}, !- Handle
  T S1 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a46a0268-f7ec-4baf-8b11-e6d89b7ba1ee}, !- Handle
  T S1 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4e2c90a8-94a6-4855-8dac-bc49dfee1351}, !- Handle
  T S1 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {8fccb7f6-ed33-4a1e-a3b6-51c7360b107d}, !- Handle
  T S1 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {7152ed96-e5bc-452e-b3f0-f16ff47d4c08}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {9565fbd4-425e-447d-84f4-c96153a4350b}, !- Handle
  T S2 Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {858c3837-2ee4-4211-ab3f-ff097adb7588}, !- Handle
  T S2 Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {eab82cad-424f-4d65-9cc3-298c139c9566}, !- Handle
  T S2 Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {cbd89745-d1e0-435c-97e9-1d7844e5c5b2}, !- Handle
  T S2 Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {89047f04-bc4a-4662-aa0a-3b2d2454ac67}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {9f72f5c7-3b94-4e0b-bfc8-cf100ded9f0e}, !- Handle
  T SE Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {75b5bcde-e7f4-4a11-aa17-8ff46ee0762e}, !- Handle
  T SE Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {64bd79d1-b7f0-4ba2-befb-7e08800b9175}, !- Handle
  T SE Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {72af9a85-02ad-4b9a-8fb2-479c56119160}, !- Handle
  T SE Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Connection,
  {7f774552-0250-47e5-8888-02aebea41328}, !- Handle
  ,                                       !- Source Object
  9,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {2c8db644-61dd-434f-af7d-05ac6fbb2e9b}, !- Handle
  T SW Apartment ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e40aee9d-d159-4585-8007-59b7ad52e961}, !- Handle
  T SW Apartment ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ba6399f4-1fbb-47f7-8348-e981d943809f}, !- Handle
  T SW Apartment ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {f29d21d1-c033-4b14-ad61-867623fb5d12}, !- Handle
  T SW Apartment ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Curve:Cubic,
  {41c56f71-30c2-4ea7-9891-ed390890e1c9}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {980252c2-b702-46e9-9c92-77a933e9e3d7}, !- Handle
  {e58f2532-4e4e-4898-b914-e81b6015d06f}; !- Object Name

OS:ModelObjectList,
  {36f8173e-59fe-4295-9fb7-826ba030c2a6}, !- Handle
  Table Lookup 1 Independent Variable List 320, !- Name
  {2c8db644-61dd-434f-af7d-05ac6fbb2e9b}; !- Model Object 1

OS:ModelObjectList,
  {bb357dbf-c052-4c2d-84cf-78cd80aeda47}, !- Handle
  Table Lookup 1 Independent Variable List 321, !- Name
  {e40aee9d-d159-4585-8007-59b7ad52e961}; !- Model Object 1

OS:ModelObjectList,
  {0df77373-fb1e-4a6b-9bba-8c4b3554e543}, !- Handle
  Table Lookup 1 Independent Variable List 322, !- Name
  {ba6399f4-1fbb-47f7-8348-e981d943809f}; !- Model Object 1

OS:ModelObjectList,
  {2538a24d-9d99-423d-a0d2-1afd2360c7f5}, !- Handle
  Table Lookup 1 Independent Variable List 323, !- Name
  {f29d21d1-c033-4b14-ad61-867623fb5d12}; !- Model Object 1

OS:ModelObjectList,
  {331ca323-b17f-46aa-b58e-83fa3843b7e8}, !- Handle
  Table Lookup 1 Independent Variable List 324, !- Name
  {9565fbd4-425e-447d-84f4-c96153a4350b}; !- Model Object 1

OS:ModelObjectList,
  {7fae09b2-3dc4-4568-a7cb-112412460c1b}, !- Handle
  Table Lookup 1 Independent Variable List 325, !- Name
  {858c3837-2ee4-4211-ab3f-ff097adb7588}; !- Model Object 1

OS:ModelObjectList,
  {ab4683c8-a874-4a83-8d39-3f8df75b84da}, !- Handle
  Table Lookup 1 Independent Variable List 326, !- Name
  {eab82cad-424f-4d65-9cc3-298c139c9566}; !- Model Object 1

OS:ModelObjectList,
  {9e251e01-b3c8-40b4-a69d-82cea2f80bbb}, !- Handle
  Table Lookup 1 Independent Variable List 327, !- Name
  {cbd89745-d1e0-435c-97e9-1d7844e5c5b2}; !- Model Object 1

OS:ModelObjectList,
  {8b00c8a6-592e-4968-a641-175a5b33ffa8}, !- Handle
  Table Lookup 1 Independent Variable List 328, !- Name
  {3ef80962-309d-4b9b-a61d-3678f075ba51}; !- Model Object 1

OS:ModelObjectList,
  {360cb93a-1b10-44c3-a90f-792b82d79256}, !- Handle
  Table Lookup 1 Independent Variable List 329, !- Name
  {a46a0268-f7ec-4baf-8b11-e6d89b7ba1ee}; !- Model Object 1

OS:ModelObjectList,
  {43cba10e-4d10-4c46-a256-f06e336fdad7}, !- Handle
  Table Lookup 1 Independent Variable List 330, !- Name
  {4e2c90a8-94a6-4855-8dac-bc49dfee1351}; !- Model Object 1

OS:ModelObjectList,
  {ca29f705-26e2-4338-b59e-ae17f806ecde}, !- Handle
  Table Lookup 1 Independent Variable List 331, !- Name
  {8fccb7f6-ed33-4a1e-a3b6-51c7360b107d}; !- Model Object 1

OS:ModelObjectList,
  {8375f14b-ed9e-41b6-947b-b5812cac2c82}, !- Handle
  Table Lookup 1 Independent Variable List 332, !- Name
  {9af54dd5-7e17-4dcc-b543-d8552725a4dc}; !- Model Object 1

OS:ModelObjectList,
  {349b1d7a-f708-4acd-a91e-e77af4389c86}, !- Handle
  Table Lookup 1 Independent Variable List 333, !- Name
  {9c2f2c13-84a9-4340-bd51-64cfa366b37a}; !- Model Object 1

OS:ModelObjectList,
  {36c9c371-ee59-4ba2-a6e9-ec4ba51d160b}, !- Handle
  Table Lookup 1 Independent Variable List 334, !- Name
  {3e3bc631-bdbe-4551-95d1-e06598a998a9}; !- Model Object 1

OS:ModelObjectList,
  {12fb8d77-34c4-4e66-a261-1efe997e80b1}, !- Handle
  Table Lookup 1 Independent Variable List 335, !- Name
  {d74c3a3b-b6eb-40d1-bbe7-78d96899e099}; !- Model Object 1

OS:ModelObjectList,
  {94a69240-b92f-4969-89d1-7d4924947f32}, !- Handle
  Table Lookup 1 Independent Variable List 336, !- Name
  {ba78b098-b028-4172-a685-ab27f17628ab}; !- Model Object 1

OS:ModelObjectList,
  {4750b8b5-86f8-4083-adec-3ba556851c5a}, !- Handle
  Table Lookup 1 Independent Variable List 337, !- Name
  {c7a62976-24ae-4bb3-a30d-f1750bdd24b6}; !- Model Object 1

OS:ModelObjectList,
  {94ecbcca-5775-4492-95fe-1f8bb02a6b62}, !- Handle
  Table Lookup 1 Independent Variable List 338, !- Name
  {3f7a4bfc-78e2-4210-965a-ae040ce5b048}; !- Model Object 1

OS:ModelObjectList,
  {56ff1f77-8983-4e8a-9d01-4dfa90b505af}, !- Handle
  Table Lookup 1 Independent Variable List 339, !- Name
  {d52a2416-099a-4641-a12e-20785b828624}; !- Model Object 1

OS:ModelObjectList,
  {8ac4799b-427d-4cad-9668-4b7f2726afdd}, !- Handle
  Table Lookup 1 Independent Variable List 340, !- Name
  {faf08f19-640e-4be4-85fd-79ad9774d4ab}; !- Model Object 1

OS:ModelObjectList,
  {c89b4360-9cf9-467e-9be9-0587cd387ed8}, !- Handle
  Table Lookup 1 Independent Variable List 341, !- Name
  {e90e570f-8fc2-469d-9e80-2a951bd275d3}; !- Model Object 1

OS:ModelObjectList,
  {48ed9bf7-4aa3-409d-acd6-fd5e3940c570}, !- Handle
  Table Lookup 1 Independent Variable List 342, !- Name
  {36240389-31cd-42b6-9646-dcb30cc00b28}; !- Model Object 1

OS:ModelObjectList,
  {89829130-9d1f-4aed-b93d-09560acbd8f1}, !- Handle
  Table Lookup 1 Independent Variable List 343, !- Name
  {5db82124-4379-4f4b-9bc7-a8d91ef9e414}; !- Model Object 1

OS:ModelObjectList,
  {34563682-0d00-47ef-8c92-25ca26519240}, !- Handle
  Table Lookup 1 Independent Variable List 348, !- Name
  {bf3609f1-96eb-44d9-b990-9fe2ac6b085e}; !- Model Object 1

OS:ModelObjectList,
  {6e263e2c-b039-4cea-a7d0-81c0e34bb4e8}, !- Handle
  Table Lookup 1 Independent Variable List 349, !- Name
  {e0dbf31a-fb92-4113-9054-f110646fbcb1}; !- Model Object 1

OS:ModelObjectList,
  {efef4ae5-f7f6-4122-b033-b29e0875c31c}, !- Handle
  Table Lookup 1 Independent Variable List 350, !- Name
  {24caf79a-69dd-4166-9647-ace4cc980d5b}; !- Model Object 1

OS:ModelObjectList,
  {7ded7b9e-426d-4928-ade8-39a5b234ed31}, !- Handle
  Table Lookup 1 Independent Variable List 351, !- Name
  {33f8f8e1-308f-4eb4-a0b0-13c41b8a69f4}; !- Model Object 1

OS:ModelObjectList,
  {c2560097-3f10-423b-8a5c-0fc090c63f1f}, !- Handle
  Table Lookup 1 Independent Variable List 352, !- Name
  {f6985572-37d5-48ec-9756-b3efa2e50cd2}; !- Model Object 1

OS:ModelObjectList,
  {66115478-5d45-4f1f-b793-896504512034}, !- Handle
  Table Lookup 1 Independent Variable List 353, !- Name
  {b5f4c718-0184-4a1b-9893-7aa56c368275}; !- Model Object 1

OS:ModelObjectList,
  {d0707f1e-d106-4550-87e9-05deab8cad06}, !- Handle
  Table Lookup 1 Independent Variable List 354, !- Name
  {a2a70b76-fc84-4c8e-8e38-1c6c12cadfba}; !- Model Object 1

OS:ModelObjectList,
  {93970ce6-0d54-4c63-a259-82472fc69efc}, !- Handle
  Table Lookup 1 Independent Variable List 355, !- Name
  {71f79e81-3516-44da-9384-fac60e766ef2}; !- Model Object 1

OS:ModelObjectList,
  {842854ff-7eec-40a1-9215-d8cc38f50411}, !- Handle
  Table Lookup 1 Independent Variable List 356, !- Name
  {9f72f5c7-3b94-4e0b-bfc8-cf100ded9f0e}; !- Model Object 1

OS:ModelObjectList,
  {5edeb322-4d3e-48ee-8778-e062b40e6f94}, !- Handle
  Table Lookup 1 Independent Variable List 357, !- Name
  {75b5bcde-e7f4-4a11-aa17-8ff46ee0762e}; !- Model Object 1

OS:ModelObjectList,
  {4b891b56-6a21-441f-979b-ce1d12a0d18b}, !- Handle
  Table Lookup 1 Independent Variable List 358, !- Name
  {64bd79d1-b7f0-4ba2-befb-7e08800b9175}; !- Model Object 1

OS:ModelObjectList,
  {503fe0d2-98de-47db-b2c7-f7ff37b7d4e8}, !- Handle
  Table Lookup 1 Independent Variable List 359, !- Name
  {72af9a85-02ad-4b9a-8fb2-479c56119160}; !- Model Object 1

OS:ModelObjectList,
  {fc2e9f16-3205-4bab-8ebb-8eebeb26304a}, !- Handle
  Table Lookup 1 Independent Variable List 360, !- Name
  {661dd1f5-97de-4949-ab33-6c1862b930b8}; !- Model Object 1

OS:ModelObjectList,
  {ffa6c4d8-a1db-498a-8dcf-6e5583bfc275}, !- Handle
  Table Lookup 1 Independent Variable List 361, !- Name
  {b6b41f17-0527-4838-85c3-cb8b9fbec08a}; !- Model Object 1

OS:ModelObjectList,
  {503ae2c1-8c53-4ee2-91a8-d41f00d1f235}, !- Handle
  Table Lookup 1 Independent Variable List 362, !- Name
  {fafe01e4-668d-46fc-b6de-bcff64035199}; !- Model Object 1

OS:ModelObjectList,
  {984351b1-1ebf-4050-9f97-6ca5aa81100e}, !- Handle
  Table Lookup 1 Independent Variable List 363, !- Name
  {d07ca385-3621-45bf-b735-410c009ac551}; !- Model Object 1

OS:ModelObjectList,
  {bfc0504f-e87e-4e93-a9b8-39f504ed77e0}, !- Handle
  Table Lookup 1 Independent Variable List 364, !- Name
  {215e8c02-1c38-4c7b-8dbd-b4e5a7a29eab}; !- Model Object 1

OS:ModelObjectList,
  {e2563edc-1164-4595-88ea-1628d0dc3f74}, !- Handle
  Table Lookup 1 Independent Variable List 365, !- Name
  {541d45d6-7d78-424c-aacd-bdb5bc3eca00}; !- Model Object 1

OS:ModelObjectList,
  {0c97f341-6858-441a-ac35-6b7dd85afa05}, !- Handle
  Table Lookup 1 Independent Variable List 366, !- Name
  {1ea467dc-0280-49bf-8046-af4279b2c856}; !- Model Object 1

OS:ModelObjectList,
  {a95a28bb-aad4-426f-ab67-e0278c377399}, !- Handle
  Table Lookup 1 Independent Variable List 367, !- Name
  {bb47732b-75cc-4f15-a81a-a54025d685fd}; !- Model Object 1

OS:ModelObjectList,
  {5c96a41a-e348-4856-8def-6960f2c7ad8c}, !- Handle
  Table Lookup 1 Independent Variable List 368, !- Name
  {a2d741ff-58f8-4b7c-a83f-4f30855679f1}; !- Model Object 1

OS:ModelObjectList,
  {e8458ef6-e9da-4eb9-9335-83d67943cbab}, !- Handle
  Table Lookup 1 Independent Variable List 369, !- Name
  {19c15b0b-9a13-4895-a621-9b621a03cd0b}; !- Model Object 1

OS:ModelObjectList,
  {1257e863-3281-425c-86e1-654acdfe1f90}, !- Handle
  Table Lookup 1 Independent Variable List 370, !- Name
  {91321dec-6ea0-4816-b1a1-e7bdcbbb48db}; !- Model Object 1

OS:ModelObjectList,
  {d54beebe-d4d9-423c-a873-1266947a9460}, !- Handle
  Table Lookup 1 Independent Variable List 371, !- Name
  {a83f1b2d-5bde-4c3b-924a-12c1322abdf4}; !- Model Object 1

OS:ModelObjectList,
  {366b89ac-416d-450c-8983-b998df79a051}, !- Handle
  Table Lookup 1 Independent Variable List 372, !- Name
  {bc1cac26-acd5-4d76-84b3-3f32b990321f}; !- Model Object 1

OS:ModelObjectList,
  {564f193d-c8a2-46ac-8567-6a5aa52b3b02}, !- Handle
  Table Lookup 1 Independent Variable List 373, !- Name
  {729d5525-5d81-4c9b-8d68-011f14999596}; !- Model Object 1

OS:ModelObjectList,
  {71b9e791-3496-4f71-80d3-a7f9c7be8380}, !- Handle
  Table Lookup 1 Independent Variable List 374, !- Name
  {c7f56908-9290-47f7-883e-3da9ce8fb24f}; !- Model Object 1

OS:ModelObjectList,
  {1574cd7a-edc3-426f-a8d2-e486192eca20}, !- Handle
  Table Lookup 1 Independent Variable List 375, !- Name
  {d04c9f79-5a88-4f09-ba0b-e8014eac97f5}; !- Model Object 1

OS:ModelObjectList,
  {53376d5e-b432-4ea0-a9d9-72d61088bc4f}, !- Handle
  Table Lookup 1 Independent Variable List 376, !- Name
  {80389ece-39ea-4fad-920b-9f059d54e25a}; !- Model Object 1

OS:ModelObjectList,
  {f52660ec-2f5f-4a0d-b3fc-9d81b47ddc30}, !- Handle
  Table Lookup 1 Independent Variable List 377, !- Name
  {be614fa0-8d77-405b-9e34-f2ccff47265d}; !- Model Object 1

OS:ModelObjectList,
  {5711e587-e755-4aec-94c2-5c4a43caa74d}, !- Handle
  Table Lookup 1 Independent Variable List 378, !- Name
  {25abc1f6-488c-4eac-bd4e-8117a37ecc38}; !- Model Object 1

OS:ModelObjectList,
  {4b546feb-d612-4662-aab0-fbbb579fb6c9}, !- Handle
  Table Lookup 1 Independent Variable List 379, !- Name
  {435f52b6-89a8-421a-8f49-f4aeaf4428df}; !- Model Object 1

OS:ModelObjectList,
  {d7c8a3ed-c17c-45ca-abe6-7e4738785f70}, !- Handle
  Table Lookup 1 Independent Variable List 380, !- Name
  {3bca0064-892c-487b-9990-24dfca174234}; !- Model Object 1

OS:ModelObjectList,
  {d5c83d23-7816-4b2d-b461-84e6718c7fd5}, !- Handle
  Table Lookup 1 Independent Variable List 381, !- Name
  {def431b1-e324-463b-adf3-602dea8cad04}; !- Model Object 1

OS:ModelObjectList,
  {16c48b73-43b6-4c0d-9257-5ce4ed04b9a6}, !- Handle
  Table Lookup 1 Independent Variable List 382, !- Name
  {979d47ad-9f54-4314-addc-fa9a3ffda345}; !- Model Object 1

OS:ModelObjectList,
  {968f8ffb-e37f-4b91-8cbf-cd57f7f584bd}, !- Handle
  Table Lookup 1 Independent Variable List 383, !- Name
  {0d36dea2-5a9a-45ff-98e3-df14e8d95c1c}; !- Model Object 1

OS:ModelObjectList,
  {734f368e-012e-442f-8719-67c9664856d6}, !- Handle
  Table Lookup 1 Independent Variable List 384, !- Name
  {f8af7253-0043-4968-a8d4-cece12b373e5}; !- Model Object 1

OS:ModelObjectList,
  {f15613dd-5632-4740-8914-03c538723cd5}, !- Handle
  Table Lookup 1 Independent Variable List 385, !- Name
  {3f3c3036-982a-46d7-a3f7-f3908d1d0e7f}; !- Model Object 1

OS:ModelObjectList,
  {1583e759-c32b-4023-9569-064827016929}, !- Handle
  Table Lookup 1 Independent Variable List 386, !- Name
  {1aefed2a-3041-42d9-bc63-5017a0a0d8d8}; !- Model Object 1

OS:ModelObjectList,
  {ed5cb846-7235-4ba1-b207-9c101e18133a}, !- Handle
  Table Lookup 1 Independent Variable List 387, !- Name
  {a57baa2d-fca5-436e-adfe-f6c26250f9da}; !- Model Object 1

OS:ModelObjectList,
  {e50d6343-c875-4fec-b0e6-0c874b5cd2b3}, !- Handle
  Table Lookup 1 Independent Variable List 388, !- Name
  {138abf0a-7edd-443a-a086-b505c6477a91}; !- Model Object 1

OS:ModelObjectList,
  {a4e353cc-e53d-4832-8d7f-139c8e832cdd}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {2228c924-352a-4381-8060-77dfe257e160}; !- Model Object 1

OS:ModelObjectList,
  {a9b920ec-d071-4e93-9c02-8ecd6a0743ba}, !- Handle
  Table Lookup 1 Independent Variable List 389, !- Name
  {60d767a3-4e3a-4dba-8acc-c7f02d43ea89}; !- Model Object 1

OS:ModelObjectList,
  {50a3d8f7-93ae-48f8-b7e1-c986aea451cb}, !- Handle
  Table Lookup 1 Independent Variable List 390, !- Name
  {b43194dc-da47-42af-9637-dd21cf0f79a2}; !- Model Object 1

OS:ModelObjectList,
  {ba115dd4-e265-4447-bee9-c24dd0bc6cfc}, !- Handle
  Table Lookup 1 Independent Variable List 391, !- Name
  {ee8da0fa-0fe5-4458-85f0-b59968345112}; !- Model Object 1

OS:ModelObjectList,
  {c1466ecc-9cea-40f6-a2cc-e7973e55748d}, !- Handle
  Table Lookup 1 Independent Variable List 392, !- Name
  {f026c947-27b8-4b5f-a503-40392c5a81ac}; !- Model Object 1

OS:ModelObjectList,
  {1399435a-e276-42c3-8db7-406c4c6f8550}, !- Handle
  Table Lookup 1 Independent Variable List 393, !- Name
  {e6f8395d-ddda-4b2e-8509-a64dab1e4d4d}; !- Model Object 1

OS:ModelObjectList,
  {b21d768f-c98d-487c-a648-a597746d3e68}, !- Handle
  Table Lookup 1 Independent Variable List 394, !- Name
  {e45422dd-60c3-4eea-8f0b-bcfc5536c53d}; !- Model Object 1

OS:ModelObjectList,
  {e95d6827-2b93-420f-b2fc-57e02c26c14f}, !- Handle
  Table Lookup 1 Independent Variable List 395, !- Name
  {86773dda-bb97-4ccc-b6f9-ffe77070432f}; !- Model Object 1

OS:ModelObjectList,
  {bcc8e5fb-7f46-4a72-a364-cd9b799634f3}, !- Handle
  Table Lookup 1 Independent Variable List 396, !- Name
  {cb935a7e-86c2-4b35-8980-083475e3cef0}; !- Model Object 1

OS:ModelObjectList,
  {2c5cf300-8d83-43b5-aa4d-ebcf7cad627a}, !- Handle
  Table Lookup 1 Independent Variable List 397, !- Name
  {4033c542-a8d8-4e30-9678-c5ff2e41d933}; !- Model Object 1

OS:ModelObjectList,
  {b10f604b-5806-4d18-9525-0168c3086fcc}, !- Handle
  Table Lookup 1 Independent Variable List 398, !- Name
  {d6d46f76-b37a-45e3-a6d5-712b4bec92d6}; !- Model Object 1

OS:ModelObjectList,
  {fb9d2d89-daad-4722-b5b8-f5ab1012aa98}, !- Handle
  Table Lookup 1 Independent Variable List 399, !- Name
  {f6993bdf-1209-405a-886a-73cda03588d4}; !- Model Object 1

OS:ModelObjectList,
  {1d772763-88b9-40be-a5a8-1563a639e978}, !- Handle
  Table Lookup 1 Independent Variable List 400, !- Name
  {ca830d89-ad60-4eda-a5ca-1f6ad7663a6e}; !- Model Object 1

OS:ModelObjectList,
  {f5c6a296-4639-4f45-9ef2-fc24dbbe0a12}, !- Handle
  Table Lookup 1 Independent Variable List 401, !- Name
  {7dbe15d3-93a3-462f-86d2-de3b65881bcd}; !- Model Object 1

OS:ModelObjectList,
  {cf356b8d-6324-436a-91dc-207704d658af}, !- Handle
  Table Lookup 1 Independent Variable List 402, !- Name
  {2474015a-e6a0-4772-8fc5-0cbd27ab1b8d}; !- Model Object 1

OS:ModelObjectList,
  {e469a6f1-0c38-46db-b1eb-ffe7e1fb49ae}, !- Handle
  Table Lookup 1 Independent Variable List 403, !- Name
  {37fdf309-59a2-4d55-ac23-0e3c5fe02ea9}; !- Model Object 1

OS:ModelObjectList,
  {785ca4ed-de1e-4301-aeae-b0c2a08fbde3}, !- Handle
  Table Lookup 1 Independent Variable List 404, !- Name
  {9718180d-76ad-44fd-8454-6f1e01a3faa3}; !- Model Object 1

OS:ModelObjectList,
  {e73a48c1-de99-40b5-a5ce-de486d31b959}, !- Handle
  Table Lookup 1 Independent Variable List 405, !- Name
  {7ecfcc96-56f0-45c7-88f9-d2030b747382}; !- Model Object 1

OS:ModelObjectList,
  {d7529dd0-3c88-4cbb-afba-132edc4c5964}, !- Handle
  Table Lookup 1 Independent Variable List 406, !- Name
  {a9dd837b-f453-4c23-b711-8487ef55545f}; !- Model Object 1

OS:ModelObjectList,
  {c417b606-954a-4dc7-89ab-618fa1fd55d7}, !- Handle
  Table Lookup 1 Independent Variable List 407, !- Name
  {07f710a3-581a-4690-9ef6-c35b1b495409}; !- Model Object 1

OS:ModelObjectList,
  {b247b1f0-23e4-4547-a340-5ab0f6692f95}, !- Handle
  Table Lookup 1 Independent Variable List 408, !- Name
  {fadbe662-6ee8-4dc6-898a-5a7d0d90d1b3}; !- Model Object 1

OS:ModelObjectList,
  {c5eaa9a4-0f3f-4fdd-9934-b2d130d32a93}, !- Handle
  Table Lookup 1 Independent Variable List 409, !- Name
  {ec2fa06f-dac4-4e57-a5b9-651e9132efad}; !- Model Object 1

OS:ModelObjectList,
  {73432e5e-c6cf-4525-a0d3-64d039cb22c0}, !- Handle
  Table Lookup 1 Independent Variable List 410, !- Name
  {6fb1298d-fe05-4cf9-86e0-5297f2bf9c39}; !- Model Object 1

OS:ModelObjectList,
  {53859bab-9dd9-44bf-970c-3c9a279593a7}, !- Handle
  Table Lookup 1 Independent Variable List 411, !- Name
  {962943ac-be96-47ef-b72a-5303ce851363}; !- Model Object 1

OS:ModelObjectList,
  {228d44b4-a0f6-42be-8d19-73cfa7d48cb5}, !- Handle
  Table Lookup 1 Independent Variable List 412, !- Name
  {b3966b54-3409-418e-b470-6c2b626237b9}; !- Model Object 1

OS:ModelObjectList,
  {ed1fab1b-cea7-4b9c-a588-12757d8e1a39}, !- Handle
  Table Lookup 1 Independent Variable List 413, !- Name
  {237c7a24-0dfb-4e8d-8231-7e73833c19c3}; !- Model Object 1

OS:ModelObjectList,
  {2f0a25bb-826f-430f-8950-aa5928aecb9b}, !- Handle
  Table Lookup 1 Independent Variable List 414, !- Name
  {da5d2e5e-911d-469a-8f16-8f65f0bb7b7b}; !- Model Object 1

OS:ModelObjectList,
  {fbbbbf3a-5f4c-4d6f-8672-eb35d3e3af7b}, !- Handle
  Table Lookup 1 Independent Variable List 415, !- Name
  {c97e0cb2-5ac3-4390-8bd8-42df35deac0a}; !- Model Object 1

OS:ModelObjectList,
  {dd5e4bac-fcc3-4cd7-9308-e8ad000b5f9f}, !- Handle
  Table Lookup 1 Independent Variable List 416, !- Name
  {1d1fef6d-2ef7-4044-9e8f-5bd882680d14}; !- Model Object 1

OS:ModelObjectList,
  {d1b328e0-fa3a-4a50-b3be-34a3847c5f81}, !- Handle
  Table Lookup 1 Independent Variable List 417, !- Name
  {5cc3a186-6fcf-4cf7-b011-34cc4d514363}; !- Model Object 1

OS:ModelObjectList,
  {ed227742-6136-46b5-9e8d-55a3c7c236ac}, !- Handle
  Table Lookup 1 Independent Variable List 418, !- Name
  {361c2fbb-afec-4692-9896-45bca9272494}; !- Model Object 1

OS:ModelObjectList,
  {96c59fdf-b160-4f91-a408-41eeb06bbdd3}, !- Handle
  Table Lookup 1 Independent Variable List 419, !- Name
  {cebcffc2-b5f0-49a0-9652-ae8e5dfbf698}; !- Model Object 1

OS:ModelObjectList,
  {3ee568ed-b723-4999-b32e-6302ee32c148}, !- Handle
  Table Lookup 1 Independent Variable List 420, !- Name
  {bfaf04c8-5af3-421e-aab6-d5459ad6ee88}; !- Model Object 1

OS:ModelObjectList,
  {961c780d-c2b2-4978-aa4d-1acad5050267}, !- Handle
  Table Lookup 1 Independent Variable List 421, !- Name
  {95b7b79a-9b4d-48de-a59c-e824b3194f2f}; !- Model Object 1

OS:ModelObjectList,
  {844a1824-4ed8-4393-b81f-0a41aec82f09}, !- Handle
  Table Lookup 1 Independent Variable List 422, !- Name
  {9c2d2e29-3260-4f15-80d5-7b002c4dc638}; !- Model Object 1

OS:ModelObjectList,
  {a2282130-8e3a-4d33-b715-e50244fca5d3}, !- Handle
  Table Lookup 1 Independent Variable List 423, !- Name
  {c9c8e474-1c17-48c8-ba90-e0d02d3aa18c}; !- Model Object 1

OS:ModelObjectList,
  {06947c69-77e6-4e42-89d3-67042ef9114f}, !- Handle
  Table Lookup 1 Independent Variable List 424, !- Name
  {be72348c-654f-4187-8e0f-a4e03a6440e2}; !- Model Object 1

OS:ModelObjectList,
  {eb135e28-77be-40b2-b38f-25821419497b}, !- Handle
  Table Lookup 1 Independent Variable List 425, !- Name
  {dda5930a-a220-4169-94df-05ef56568895}; !- Model Object 1

OS:ModelObjectList,
  {c927c9ed-e4e8-4545-8dfa-a7e9da85a571}, !- Handle
  Table Lookup 1 Independent Variable List 426, !- Name
  {e69a2ea2-8c9f-47ad-8608-9c2dd320058f}; !- Model Object 1

OS:ModelObjectList,
  {f7d9e9cb-d7d8-4d36-9b1f-caa07d9a004c}, !- Handle
  Table Lookup 1 Independent Variable List 427, !- Name
  {4d0ed00b-7935-47d2-a2b0-540996145300}; !- Model Object 1

OS:ModelObjectList,
  {051a410a-6662-4058-96d7-9367de3d9cff}, !- Handle
  Table Lookup 1 Independent Variable List 428, !- Name
  {fb13579a-971f-4d78-b84c-a274f793a018}; !- Model Object 1

OS:ModelObjectList,
  {5a9347eb-ce1b-4849-8bb9-71d3b417a58c}, !- Handle
  Table Lookup 1 Independent Variable List 429, !- Name
  {5164939f-c384-4069-b7b4-c9b2b497926f}; !- Model Object 1

OS:ModelObjectList,
  {efc5919c-6e66-4415-87f2-2b218082c3c8}, !- Handle
  Table Lookup 1 Independent Variable List 430, !- Name
  {c9537c5d-cf4c-46b1-8d55-fd7a204193b5}; !- Model Object 1

OS:ModelObjectList,
  {79255c10-0980-459a-a9ca-895f4a57993c}, !- Handle
  Table Lookup 1 Independent Variable List 431, !- Name
  {ed8f3562-254a-4a57-ba55-e0dab99ea04b}; !- Model Object 1

OS:ModelObjectList,
  {26e27af2-2753-4b14-906c-ccddcf0db7a8}, !- Handle
  Table Lookup 1 Independent Variable List 432, !- Name
  {1606aa9a-c923-41fe-b036-3bad5e5bcadf}; !- Model Object 1

OS:ModelObjectList,
  {36f5d57d-b321-4099-be5e-969c6264e3ba}, !- Handle
  Table Lookup 1 Independent Variable List 433, !- Name
  {652372f4-5c91-4ad0-b881-9cfb1ef61938}; !- Model Object 1

OS:ModelObjectList,
  {5afdacd9-bb41-434e-a155-34e46f8589a2}, !- Handle
  Table Lookup 1 Independent Variable List 434, !- Name
  {1849f68c-14e3-4245-9b3b-78fedb2e1624}; !- Model Object 1

OS:ModelObjectList,
  {4a3fd190-ed7f-435a-9555-b92eecdb147c}, !- Handle
  Table Lookup 1 Independent Variable List 435, !- Name
  {9c24d045-1eb6-42aa-8d77-b7d714a968b1}; !- Model Object 1

OS:ModelObjectList,
  {e9a9c082-7b2a-4db8-8f0b-4d2d30b945a0}, !- Handle
  Table Lookup 1 Independent Variable List 436, !- Name
  {21094d83-b024-4f68-b4e5-52ce94c01665}; !- Model Object 1

OS:ModelObjectList,
  {9ecdfc5e-ff75-4bf8-9549-ab518944f8de}, !- Handle
  Table Lookup 1 Independent Variable List 437, !- Name
  {6af0addc-0435-4909-b04e-e58b621eba9b}; !- Model Object 1

OS:ModelObjectList,
  {36c8c773-0a0c-4009-bbdf-86e36d6b560b}, !- Handle
  Table Lookup 1 Independent Variable List 438, !- Name
  {b8ae06b1-601a-4283-b5ef-853e9ebdedb0}; !- Model Object 1

OS:ModelObjectList,
  {91d207cc-5162-4cf2-b756-64fae0e4ad8d}, !- Handle
  Table Lookup 1 Independent Variable List 439, !- Name
  {e53a7843-df34-43df-b834-d2e7d3bd7874}; !- Model Object 1

OS:ModelObjectList,
  {243f196e-4120-4a5c-9ee1-3ea495172b61}, !- Handle
  Table Lookup 1 Independent Variable List 440, !- Name
  {b8be9446-a6cd-4067-8228-9c15b58bff55}; !- Model Object 1

OS:ModelObjectList,
  {67313c8d-3a07-45b1-8bbd-03fa8016a1ff}, !- Handle
  Table Lookup 1 Independent Variable List 441, !- Name
  {14b0816a-7bbd-4453-bdbb-48216e474ed0}; !- Model Object 1

OS:ModelObjectList,
  {041dee1a-7c3b-46d4-a265-ca193056182e}, !- Handle
  Table Lookup 1 Independent Variable List 442, !- Name
  {13d16c0f-afc8-413d-9b91-32bb7fa267ce}; !- Model Object 1

OS:ModelObjectList,
  {98349cce-f2cc-460f-a639-9b788080f492}, !- Handle
  Table Lookup 1 Independent Variable List 443, !- Name
  {a3de9076-c330-468f-b672-e342b1a3c8a8}; !- Model Object 1

OS:ModelObjectList,
  {186abadd-ac31-4190-8927-2af3f72944a6}, !- Handle
  Table Lookup 1 Independent Variable List 444, !- Name
  {493bd6a1-b766-42a7-9315-12ec332ed8c3}; !- Model Object 1

OS:ModelObjectList,
  {968ca4d2-d822-4d25-a97e-3fb11e4f6a5d}, !- Handle
  Table Lookup 1 Independent Variable List 445, !- Name
  {eda9c1ef-7cb5-4409-aa71-292cff71bc89}; !- Model Object 1

OS:ModelObjectList,
  {ab739a10-57a3-4c47-a4f3-65b9d3b4bd77}, !- Handle
  Table Lookup 1 Independent Variable List 446, !- Name
  {0404e3b8-7a26-4b0e-ac6c-9830f1097e98}; !- Model Object 1

OS:ModelObjectList,
  {4a738dad-79da-48eb-8d26-a8a1c42eb11d}, !- Handle
  Table Lookup 1 Independent Variable List 447, !- Name
  {9865409a-6949-4a8c-8f12-ebb315205d5a}; !- Model Object 1

OS:ModelObjectList,
  {6f146c5c-8190-4add-aabe-9ff4211d8c8d}, !- Handle
  Table Lookup 1 Independent Variable List 448, !- Name
  {f3b1ec51-8e9e-4226-96bc-49ed89d712c8}; !- Model Object 1

OS:ModelObjectList,
  {411990b0-8786-49a8-a3fa-09678148fa1f}, !- Handle
  Table Lookup 1 Independent Variable List 449, !- Name
  {891a812f-1d09-44a6-9441-7840a9202aa9}; !- Model Object 1

OS:ModelObjectList,
  {3be2d587-860f-436d-9cca-c31e00ac817c}, !- Handle
  Table Lookup 1 Independent Variable List 450, !- Name
  {65fa05f0-38dc-4bc2-829f-677f557c9925}; !- Model Object 1

OS:ModelObjectList,
  {1f6b5d53-3195-4124-910e-642b9e99d0ed}, !- Handle
  Table Lookup 1 Independent Variable List 451, !- Name
  {411427d5-220d-4db1-880e-493fdef7dfb7}; !- Model Object 1

OS:ModelObjectList,
  {06152ace-4987-481b-847f-cbfceed2b6d8}, !- Handle
  Table Lookup 1 Independent Variable List 452, !- Name
  {567daedb-5aff-4b11-9d45-1318a635881e}; !- Model Object 1

OS:ModelObjectList,
  {6f37f7c4-d233-4ae4-957a-55474a42ebf6}, !- Handle
  Table Lookup 1 Independent Variable List 453, !- Name
  {76be8c4d-a4bd-4b63-8727-513162f858b2}; !- Model Object 1

OS:ModelObjectList,
  {bc106f69-bf8c-4ef3-8017-23de74730df2}, !- Handle
  Table Lookup 1 Independent Variable List 454, !- Name
  {337dce11-e7d8-4998-b5d0-8dea8d0568ed}; !- Model Object 1

OS:ModelObjectList,
  {245f9c3f-81c0-46de-8588-6ac5d87ca663}, !- Handle
  Table Lookup 1 Independent Variable List 455, !- Name
  {5a7946a8-af6c-4576-83e4-606e812f589f}; !- Model Object 1

OS:ModelObjectList,
  {0a088cc9-49f1-4fc4-9dd9-13501e6babda}, !- Handle
  Table Lookup 1 Independent Variable List 456, !- Name
  {7a064b41-2495-4e09-b3d4-c5d73a82cdb9}; !- Model Object 1

OS:ModelObjectList,
  {7dd74e39-1d95-49d2-9132-3c1583e046ae}, !- Handle
  Table Lookup 1 Independent Variable List 457, !- Name
  {fb152d73-1512-418c-860d-874fef981863}; !- Model Object 1

OS:ModelObjectList,
  {48a2c1d5-42cd-4dc2-970e-55c198108bf9}, !- Handle
  Table Lookup 1 Independent Variable List 458, !- Name
  {ba61c634-6995-4cf5-890f-868adadf1426}; !- Model Object 1

OS:ModelObjectList,
  {10a99132-7798-4325-9114-e666f0e98d66}, !- Handle
  Table Lookup 1 Independent Variable List 459, !- Name
  {7b35787b-c243-469e-a609-77f6dd58448a}; !- Model Object 1

OS:ModelObjectList,
  {cd986a2c-7055-488d-9358-43fe775f0e37}, !- Handle
  Table Lookup 1 Independent Variable List 460, !- Name
  {d3b4e492-a7bc-4c49-b53a-77205bbd2d22}; !- Model Object 1

OS:ModelObjectList,
  {96eb2949-f1c2-49f9-887e-2de399d77260}, !- Handle
  Table Lookup 1 Independent Variable List 461, !- Name
  {65d62bbf-7f25-45c9-b9ed-1abc98dd0c9d}; !- Model Object 1

OS:ModelObjectList,
  {2942aa37-426e-4f4d-b0bc-25bd4aa42c12}, !- Handle
  Table Lookup 1 Independent Variable List 462, !- Name
  {de20c249-c1a6-421e-b94e-2d3db4635362}; !- Model Object 1

OS:ModelObjectList,
  {d555551f-46c7-4a7e-bc2c-487f27fae6d8}, !- Handle
  Table Lookup 1 Independent Variable List 463, !- Name
  {cea83f3c-5b2e-4929-b2ff-fdff57ada649}; !- Model Object 1

OS:ModelObjectList,
  {162024f8-695c-435e-8951-0516806d3171}, !- Handle
  Table Lookup 1 Independent Variable List 464, !- Name
  {ad5f68f4-2f6f-4fd2-9748-ecd991fdd417}; !- Model Object 1

OS:ModelObjectList,
  {9558620f-c20a-4309-a294-b9c7b2a2a250}, !- Handle
  Table Lookup 1 Independent Variable List 465, !- Name
  {7b584628-5171-42eb-a8fb-38ac10a55795}; !- Model Object 1

OS:ModelObjectList,
  {4cff877c-142a-4cc9-bf20-a3ad17a04027}, !- Handle
  Table Lookup 1 Independent Variable List 466, !- Name
  {25b5fdcd-bf5f-4495-9c06-e717fb894872}; !- Model Object 1

OS:ModelObjectList,
  {423dd393-a8fe-4825-9077-1377216b1fae}, !- Handle
  Table Lookup 1 Independent Variable List 467, !- Name
  {ca3052ae-c49a-4eb6-952c-63b6875c8a7b}; !- Model Object 1

OS:ModelObjectList,
  {783ad3fe-ac45-4f12-b601-ab457588366b}, !- Handle
  Table Lookup 1 Independent Variable List 468, !- Name
  {05cb59de-40a4-44d2-91b1-7f2400ea938f}; !- Model Object 1

OS:ModelObjectList,
  {f867407f-db8b-4e07-ab62-d1a1785cfab4}, !- Handle
  Table Lookup 1 Independent Variable List 469, !- Name
  {b83c3da8-161b-4953-9cbd-0a26da5fcb26}; !- Model Object 1

OS:ModelObjectList,
  {15ce57ed-570a-48b2-a590-8252bfaf88c5}, !- Handle
  Table Lookup 1 Independent Variable List 470, !- Name
  {9da28faf-25f5-4ce7-a614-053c2dd59f97}; !- Model Object 1

OS:ModelObjectList,
  {a6c91837-e3aa-4943-ac08-1cf881ba1d7b}, !- Handle
  Table Lookup 1 Independent Variable List 471, !- Name
  {78691d87-9e2c-4f6c-8cb8-0708fe03a9ef}; !- Model Object 1

OS:ModelObjectList,
  {350a3474-6e1f-48f5-b057-e5a8334157e9}, !- Handle
  Table Lookup 1 Independent Variable List 472, !- Name
  {cad43e4f-fa29-4a43-9c3b-3dc66b88a81c}; !- Model Object 1

OS:ModelObjectList,
  {0724e3a9-6d14-46af-87ed-cf566204abbd}, !- Handle
  Table Lookup 1 Independent Variable List 473, !- Name
  {085b1564-852b-4560-91ea-47092fe17884}; !- Model Object 1

OS:ModelObjectList,
  {db49a2f2-5e88-46a9-88bc-5fdf62cb4408}, !- Handle
  Table Lookup 1 Independent Variable List 474, !- Name
  {f49e531b-dc4e-4701-b9f8-a63e9a4a2947}; !- Model Object 1

OS:ModelObjectList,
  {bf575d75-068f-4eb4-ac56-6185d295843c}, !- Handle
  Table Lookup 1 Independent Variable List 475, !- Name
  {4045da9f-b783-43bb-a1d8-a193c420e90a}; !- Model Object 1

OS:ModelObjectList,
  {7725c983-38cb-46d6-b75c-02ebf3ec88a1}, !- Handle
  Table Lookup 1 Independent Variable List 476, !- Name
  {c8f59f85-9065-412f-b5a4-a25cf074aa0d}; !- Model Object 1

OS:ModelObjectList,
  {135da65a-6d7d-44a2-bfb8-835412e048d7}, !- Handle
  Table Lookup 1 Independent Variable List 477, !- Name
  {178e5258-f23d-4e8c-9f70-9e203cb64ac4}; !- Model Object 1

OS:ModelObjectList,
  {0de890a7-5bba-42bb-ba01-834f3b0eb03f}, !- Handle
  Table Lookup 1 Independent Variable List 478, !- Name
  {603f9f80-427b-4bc4-a9ff-97678ea4bd3d}; !- Model Object 1

OS:ModelObjectList,
  {96aa5a8c-f9f8-4a40-94f5-94905c96859c}, !- Handle
  Table Lookup 1 Independent Variable List 479, !- Name
  {82e4b962-9c75-402e-9523-de024ed92df9}; !- Model Object 1

OS:ModelObjectList,
  {1115545e-be29-42e0-a4db-6fac1374e481}, !- Handle
  Table Lookup 1 Independent Variable List 480, !- Name
  {8392ddee-0e02-408e-8df0-2136f8df4113}; !- Model Object 1

OS:ModelObjectList,
  {c9e20b3b-6c38-40b2-aebc-f2ca1ae11d19}, !- Handle
  Table Lookup 1 Independent Variable List 481, !- Name
  {fd84f7e6-33a8-43e6-8c5b-b5cde9fc8fbc}; !- Model Object 1

OS:ModelObjectList,
  {d687ee94-44c7-4a5d-a9f6-8fc42b0b14f7}, !- Handle
  Table Lookup 1 Independent Variable List 482, !- Name
  {8232a57a-da5b-4e1a-86d5-5cfaf7d2f0f4}; !- Model Object 1

OS:ModelObjectList,
  {9ab7aafb-aba9-4fe9-961a-9b9499bc93b2}, !- Handle
  Table Lookup 1 Independent Variable List 483, !- Name
  {e9719214-9d23-45b9-9fb4-77ccea81aa15}; !- Model Object 1

OS:ModelObjectList,
  {6d4bbe7b-5aad-47c6-bd6b-336894c2e35d}, !- Handle
  Table Lookup 1 Independent Variable List 484, !- Name
  {eadb6363-4801-4b67-ba90-bf89ec50f631}; !- Model Object 1

OS:ModelObjectList,
  {b5a6da8e-102c-411a-a73d-0fb5d60cde45}, !- Handle
  Table Lookup 1 Independent Variable List 485, !- Name
  {766ed3c2-a2fb-4641-a67f-22e4ff3c7b20}; !- Model Object 1

OS:ModelObjectList,
  {2751780c-72bd-462a-ba55-547921d89928}, !- Handle
  Table Lookup 1 Independent Variable List 486, !- Name
  {41a8412e-1ed0-4c4f-9635-c27a6ef6840d}; !- Model Object 1

OS:ModelObjectList,
  {7ddd38c1-37df-4220-8960-4fc9ee912353}, !- Handle
  Table Lookup 1 Independent Variable List 487, !- Name
  {3a1cf041-eba1-4bc9-a849-bb5760ebfcb4}; !- Model Object 1

OS:ModelObjectList,
  {689c0978-e9d8-4242-9157-6df18518ead8}, !- Handle
  Table Lookup 1 Independent Variable List 488, !- Name
  {9b2fbc00-63f7-48ed-b07c-68cf5bbc75e2}; !- Model Object 1

OS:ModelObjectList,
  {7e1416d1-f329-4397-aabd-58ff5c4ab4f5}, !- Handle
  Table Lookup 1 Independent Variable List 489, !- Name
  {24c251fa-01ec-4a68-b34a-54b0447c179c}; !- Model Object 1

OS:ModelObjectList,
  {9dbe1aa4-0755-41a5-96b8-9c31c438555d}, !- Handle
  Table Lookup 1 Independent Variable List 490, !- Name
  {f6201905-e768-49c8-b86a-53072ea71890}; !- Model Object 1

OS:ModelObjectList,
  {79301a5f-7c84-44e2-bb87-981e5bb95656}, !- Handle
  Table Lookup 1 Independent Variable List 491, !- Name
  {bfe03d8b-88c5-4bd5-884c-1b765b8bbb90}; !- Model Object 1

OS:ModelObjectList,
  {97e2c43d-bce2-4927-a2ee-d087c4501d14}, !- Handle
  Table Lookup 1 Independent Variable List 492, !- Name
  {c04e8f70-6e7f-496d-9855-6d91e2c359da}; !- Model Object 1

OS:ModelObjectList,
  {e013438f-6bdb-4001-a88e-7aa2d98bb8ba}, !- Handle
  Table Lookup 1 Independent Variable List 493, !- Name
  {4f4a592a-b0c6-4196-8b83-ab512a8dffcc}; !- Model Object 1

OS:ModelObjectList,
  {b77ed8bc-46eb-407f-86d7-e99a953dd498}, !- Handle
  Table Lookup 1 Independent Variable List 494, !- Name
  {04b80122-8e3e-4cd1-9f5c-67b97e47c141}; !- Model Object 1

OS:ModelObjectList,
  {a81716e2-39eb-440a-9fc7-b6b0481932b1}, !- Handle
  Table Lookup 1 Independent Variable List 495, !- Name
  {23f1ee24-cd0f-4e9e-a52e-1ffa444fec44}; !- Model Object 1

OS:ModelObjectList,
  {88dbfd4f-6ad6-4981-8b3d-32b30cbfd97f}, !- Handle
  Table Lookup 1 Independent Variable List 496, !- Name
  {3469e4da-9c47-4ef3-9028-8a13db804f2e}; !- Model Object 1

OS:ModelObjectList,
  {10333d5d-2449-45a0-9c42-7237529b0014}, !- Handle
  Table Lookup 1 Independent Variable List 497, !- Name
  {f03817b6-2635-42f3-ae5c-5471160b88e6}; !- Model Object 1

OS:ModelObjectList,
  {2b8705c7-bbc8-48a1-9faf-c1287fbccc25}, !- Handle
  Table Lookup 1 Independent Variable List 498, !- Name
  {64aa78bf-37af-4a32-9ab4-6aa40d4a0e2c}; !- Model Object 1

OS:ModelObjectList,
  {5a0dfc3b-ef82-4ee7-aba4-527819a65828}, !- Handle
  Table Lookup 1 Independent Variable List 499, !- Name
  {441b0271-9292-45be-a504-51bfd348857f}; !- Model Object 1

OS:ModelObjectList,
  {532f0dee-32ba-4266-9b29-c33bd612d144}, !- Handle
  Table Lookup 1 Independent Variable List 500, !- Name
  {2e146f5d-7376-42b5-9586-77e7e7b7be26}; !- Model Object 1

OS:ModelObjectList,
  {8e36aa21-c891-459d-aec5-95c2175d8b50}, !- Handle
  Table Lookup 1 Independent Variable List 501, !- Name
  {5f9514bb-376d-40be-9369-6e2a26fbaef0}; !- Model Object 1

OS:ModelObjectList,
  {01f74d97-8f99-4f13-84ed-0919f94c72de}, !- Handle
  Table Lookup 1 Independent Variable List 502, !- Name
  {306cadc1-1616-4770-91f9-4806529c7633}; !- Model Object 1

OS:ModelObjectList,
  {82d7a5b8-44fd-4945-a387-3f2bd04906c3}, !- Handle
  Table Lookup 1 Independent Variable List 503, !- Name
  {c6ed7daf-8f57-4528-bf44-efa5fc516fe2}; !- Model Object 1

OS:ModelObjectList,
  {cd6810b8-3d8d-432b-b14b-75d7e06ffa70}, !- Handle
  Table Lookup 1 Independent Variable List 504, !- Name
  {561c741f-8ce0-4462-9d9a-7d445185056e}; !- Model Object 1

OS:ModelObjectList,
  {231cf467-64f5-44b0-b73e-9cba3e46f8c3}, !- Handle
  Table Lookup 1 Independent Variable List 505, !- Name
  {93bb5e6b-3d73-4007-b765-fcdc5b7d33df}; !- Model Object 1

OS:ModelObjectList,
  {dc6eacb9-d7e6-46ce-9773-37396673524a}, !- Handle
  Table Lookup 1 Independent Variable List 506, !- Name
  {eea359ee-312e-44a8-bde3-18af2f1244fa}; !- Model Object 1

OS:ModelObjectList,
  {5dcf2791-0858-477d-84c3-08315f987163}, !- Handle
  Table Lookup 1 Independent Variable List 507, !- Name
  {26be6f4d-f993-41c8-b86a-da7f80e6082e}; !- Model Object 1

OS:ModelObjectList,
  {c1f27aa3-bae4-4b25-97d7-872e4e618769}, !- Handle
  Table Lookup 1 Independent Variable List 508, !- Name
  {18d3e705-d634-43b0-a70f-c67cbc661934}; !- Model Object 1

OS:ModelObjectList,
  {2c3d5951-885c-473b-b34d-d7e627f772bc}, !- Handle
  Table Lookup 1 Independent Variable List 509, !- Name
  {b8c7e962-265e-4487-b728-e7dbcb08a909}; !- Model Object 1

OS:ModelObjectList,
  {1d387e9a-0787-45f1-b5ce-6d738cab5d43}, !- Handle
  Table Lookup 1 Independent Variable List 510, !- Name
  {cfef6215-936a-40a0-9bca-730abda0bbee}; !- Model Object 1

OS:ModelObjectList,
  {a6f6c688-09ec-4a0d-91b1-5376a6d80417}, !- Handle
  Table Lookup 1 Independent Variable List 511, !- Name
  {8f3e5f3d-84e1-414b-918b-d5f98eafb196}; !- Model Object 1

OS:ModelObjectList,
  {ac593c86-3e4d-4cbd-9a65-7ae2e3d3cbd3}, !- Handle
  Table Lookup 1 Independent Variable List 512, !- Name
  {9875f590-4bb9-445e-a207-95aceaa530ff}; !- Model Object 1

OS:ModelObjectList,
  {ebf7eb11-9259-42ae-bda7-c4357b077993}, !- Handle
  Table Lookup 1 Independent Variable List 513, !- Name
  {2785d0ec-fdf8-4813-91a2-59d0dbe2de01}; !- Model Object 1

OS:ModelObjectList,
  {06027d48-27aa-42c4-b963-6f1be28770ea}, !- Handle
  Table Lookup 1 Independent Variable List 514, !- Name
  {cff4e61a-71ab-4dd2-9efd-e0d6369e5ddc}; !- Model Object 1

OS:ModelObjectList,
  {82d5f4f8-5007-4b46-8a2b-94e0bed7c582}, !- Handle
  Table Lookup 1 Independent Variable List 515, !- Name
  {42cd18d9-e305-4f8c-9f59-0ad69e8bed1a}; !- Model Object 1

OS:ModelObjectList,
  {c273e5f4-d2e8-48b1-8a12-7bd7ff3106ea}, !- Handle
  Table Lookup 1 Independent Variable List 516, !- Name
  {c4b871aa-03c2-4602-8007-13efbf874d90}; !- Model Object 1

OS:ModelObjectList,
  {31724722-83d2-457a-9d5d-f61ccd3604c6}, !- Handle
  Table Lookup 1 Independent Variable List 517, !- Name
  {1bf2c5c2-054e-465c-aa7b-e66098015203}; !- Model Object 1

OS:ModelObjectList,
  {4f4e354a-0760-4557-a3f1-eefa5b193cc2}, !- Handle
  Table Lookup 1 Independent Variable List 518, !- Name
  {bd84b4dd-94eb-488e-9524-aae0adee714f}; !- Model Object 1

OS:ModelObjectList,
  {afc66558-c3a1-4963-b9a1-1367bb91211a}, !- Handle
  Table Lookup 1 Independent Variable List 519, !- Name
  {b72f5206-e029-43b3-9dd0-8fe40aca2d3b}; !- Model Object 1

OS:ModelObjectList,
  {6be2fbd5-3956-453b-9f81-9cc221e2893f}, !- Handle
  Table Lookup 1 Independent Variable List 520, !- Name
  {e180b3ed-2b6d-4d21-8b31-ae2d5b667e0c}; !- Model Object 1

OS:ModelObjectList,
  {8b38afd4-cc45-4314-bcaa-c725b5e723be}, !- Handle
  Table Lookup 1 Independent Variable List 521, !- Name
  {a0bdba96-0223-440f-bda8-f0c188e69d6b}; !- Model Object 1

OS:ModelObjectList,
  {0fd96de4-1619-45a5-86af-63705fcb7ab8}, !- Handle
  Table Lookup 1 Independent Variable List 522, !- Name
  {3df0bfcc-ce3f-48b7-b143-e451a7272189}; !- Model Object 1

OS:ModelObjectList,
  {99ad8edb-136a-48ce-9ad9-8c98d42df22f}, !- Handle
  Table Lookup 1 Independent Variable List 523, !- Name
  {98a4d880-76d1-44c9-89cc-7dc74dbcc1bd}; !- Model Object 1

OS:ModelObjectList,
  {ffd277e0-485a-4058-ba28-505879f44564}, !- Handle
  Table Lookup 1 Independent Variable List 524, !- Name
  {b2bbe0ca-93b5-4150-ad2b-cfae1c24b18f}; !- Model Object 1

OS:ModelObjectList,
  {0508fd8f-0591-43d4-8bec-99dc0b58f18f}, !- Handle
  Table Lookup 1 Independent Variable List 525, !- Name
  {83e54a11-b2a4-413a-8b3b-19a0719bd1b8}; !- Model Object 1

OS:ModelObjectList,
  {b999d0f3-d309-41c5-8431-2dcde3be442f}, !- Handle
  Table Lookup 1 Independent Variable List 526, !- Name
  {d4e73aa3-986b-4966-9b46-00f5cb3ec34f}; !- Model Object 1

OS:ModelObjectList,
  {b56826ef-51c6-4a28-b101-8b04f6008f5d}, !- Handle
  Table Lookup 1 Independent Variable List 527, !- Name
  {e4773d8f-da69-43b1-b187-61e291d98b40}; !- Model Object 1

OS:ModelObjectList,
  {a30fdeb4-1c23-4304-81d9-f70b4193ac3c}, !- Handle
  Table Lookup 1 Independent Variable List 528, !- Name
  {1c1100cf-e538-4ba9-b31a-a04e67bcd8f4}; !- Model Object 1

OS:ModelObjectList,
  {fceb0648-1eb0-4031-8c2f-75cbb86ac1ef}, !- Handle
  Table Lookup 1 Independent Variable List 529, !- Name
  {39877083-876d-4301-bcc0-7198e6da3cac}; !- Model Object 1

OS:ModelObjectList,
  {feaf664b-98c7-4385-9af7-a7e49f8eb9e2}, !- Handle
  Table Lookup 1 Independent Variable List 530, !- Name
  {535dd197-459d-4749-9387-659d214e3853}; !- Model Object 1

OS:ModelObjectList,
  {16cb1934-588f-4368-9763-9ae3fac5a595}, !- Handle
  Table Lookup 1 Independent Variable List 531, !- Name
  {110e2a11-f423-49f3-a35a-074ac2eb2ce5}; !- Model Object 1

OS:ModelObjectList,
  {3437d537-24b6-4532-ac2b-f863766d96e6}, !- Handle
  Table Lookup 1 Independent Variable List 532, !- Name
  {ce649724-2c44-4959-8566-d724976430eb}; !- Model Object 1

OS:ModelObjectList,
  {ee5aac78-b848-4ca0-a111-de6566f6d66d}, !- Handle
  Table Lookup 1 Independent Variable List 533, !- Name
  {76646942-b6b2-4303-8d32-2c7f407359fa}; !- Model Object 1

OS:ModelObjectList,
  {4ce2037f-87fe-47c5-b97a-950116264c41}, !- Handle
  Table Lookup 1 Independent Variable List 534, !- Name
  {b4dd8513-81ee-499a-92b9-269e53a13e04}; !- Model Object 1

OS:ModelObjectList,
  {7b88d6da-5c14-4735-84fe-e35dd6852c43}, !- Handle
  Table Lookup 1 Independent Variable List 535, !- Name
  {fd35f352-0d80-4452-b760-2bdfca6ca54d}; !- Model Object 1

OS:ModelObjectList,
  {cba3a15d-b10f-445a-b4df-301dafbe6bf6}, !- Handle
  Table Lookup 1 Independent Variable List 536, !- Name
  {9b5409a0-766e-4a87-8a87-41298f175f78}; !- Model Object 1

OS:ModelObjectList,
  {91e8ec00-9fe8-45f2-978b-e78f99063101}, !- Handle
  Table Lookup 1 Independent Variable List 537, !- Name
  {dee463cf-67b2-4fed-ac8c-2d3434939964}; !- Model Object 1

OS:ModelObjectList,
  {967b1930-c5b6-49f4-85b9-1d2938810011}, !- Handle
  Table Lookup 1 Independent Variable List 538, !- Name
  {8a7cd4c2-c558-4898-9dda-f75211c77fed}; !- Model Object 1

OS:ModelObjectList,
  {ef7b93a0-86db-46e3-8d0c-2e0b5d56e05f}, !- Handle
  Table Lookup 1 Independent Variable List 539, !- Name
  {8e85a547-c86e-46de-bc95-f70d3a126412}; !- Model Object 1

OS:ModelObjectList,
  {be27fd95-8d96-45d3-8187-cf59e53d1737}, !- Handle
  Table Lookup 1 Independent Variable List 540, !- Name
  {9e90e254-4544-4916-bf9d-d0a138d1b584}; !- Model Object 1

OS:ModelObjectList,
  {78fd8c08-ddfa-4d1e-bc0b-e255a6b0ead6}, !- Handle
  Table Lookup 1 Independent Variable List 541, !- Name
  {887a904a-e93d-4cb4-93df-a67ec15f72bc}; !- Model Object 1

OS:ModelObjectList,
  {8fa8148e-29b5-4dbd-aaf1-ae6a333c48f9}, !- Handle
  Table Lookup 1 Independent Variable List 542, !- Name
  {e76805eb-4347-47e6-8f00-a36870dcb296}; !- Model Object 1

OS:ModelObjectList,
  {fbf8675e-7c5f-482d-b98f-3e4aeaa1c337}, !- Handle
  Table Lookup 1 Independent Variable List 543, !- Name
  {4391aa62-8330-415a-be79-6f148b312026}; !- Model Object 1

OS:ModelObjectList,
  {0f574bd8-3ef2-4569-bee5-a89d4eca4f3f}, !- Handle
  Table Lookup 1 Independent Variable List 544, !- Name
  {202aca7b-945c-4762-8684-db0b732720ef}; !- Model Object 1

OS:ModelObjectList,
  {f3a82d35-3cab-44b5-9afc-863470a2d5c7}, !- Handle
  Table Lookup 1 Independent Variable List 545, !- Name
  {435021a3-f31a-4564-995a-516b4957ba13}; !- Model Object 1

OS:ModelObjectList,
  {241cac7a-1fab-453b-9014-724eeeb09247}, !- Handle
  Table Lookup 1 Independent Variable List 546, !- Name
  {7d326bb9-b9f5-4267-9504-3888a43fd755}; !- Model Object 1

OS:ModelObjectList,
  {66698f30-094f-4d8f-a541-b7dd4ac538ea}, !- Handle
  Table Lookup 1 Independent Variable List 547, !- Name
  {6c6a4cab-27f7-42bf-9835-9060a4cb7942}; !- Model Object 1

OS:ModelObjectList,
  {977ae813-28e3-4d64-be09-f7598a9972c9}, !- Handle
  Table Lookup 1 Independent Variable List 548, !- Name
  {26976d1d-037c-4430-b589-e9675bc4abec}; !- Model Object 1

OS:ModelObjectList,
  {230ca69e-0f0c-4b92-830f-c007ca17edc9}, !- Handle
  Table Lookup 1 Independent Variable List 549, !- Name
  {47ff698d-b3b6-45a1-853a-d068d04234fa}; !- Model Object 1

OS:ModelObjectList,
  {09a747d8-cc0e-4c4f-8e07-9188b854aa1e}, !- Handle
  Table Lookup 1 Independent Variable List 550, !- Name
  {8ed9dd8d-0308-49f4-8d41-18cb6f8f6abe}; !- Model Object 1

OS:ModelObjectList,
  {ac9f0f0f-7c2a-49b5-9b16-30498e791f43}, !- Handle
  Table Lookup 1 Independent Variable List 551, !- Name
  {f06ad7fd-2a46-4f19-becb-f2029de9f182}; !- Model Object 1

OS:ModelObjectList,
  {3a861f27-8277-4b09-808a-e216566de71e}, !- Handle
  Table Lookup 1 Independent Variable List 552, !- Name
  {341d2b09-3d8a-42ba-ae34-ee9cd49ce96c}; !- Model Object 1

OS:ModelObjectList,
  {1a56e1a6-e0d3-4583-b0b2-7892d78e818b}, !- Handle
  Table Lookup 1 Independent Variable List 553, !- Name
  {bcb50d93-ae90-42a5-9320-8823f1ea34ba}; !- Model Object 1

OS:ModelObjectList,
  {6ed9cde3-8698-48f8-9eda-60542e9f2f9c}, !- Handle
  Table Lookup 1 Independent Variable List 554, !- Name
  {6f62581f-b9ba-451e-adf8-b136f11558a3}; !- Model Object 1

OS:ModelObjectList,
  {838802fd-34fb-4b35-9a70-4e06342febe9}, !- Handle
  Table Lookup 1 Independent Variable List 555, !- Name
  {478bcc7e-5da9-4763-b9ba-c65435897c57}; !- Model Object 1

OS:ModelObjectList,
  {433aca27-c520-4260-9de3-dd10191d33f8}, !- Handle
  Table Lookup 1 Independent Variable List 556, !- Name
  {7d966061-4626-4d03-be1e-043e57475910}; !- Model Object 1

OS:ModelObjectList,
  {b3ea0451-2814-4ec7-bea2-e5efcb274b97}, !- Handle
  Table Lookup 1 Independent Variable List 557, !- Name
  {cf5d1597-d797-4156-abd4-ad7323fbfdb4}; !- Model Object 1

OS:ModelObjectList,
  {25b61018-6f85-4914-ab60-7a93e34cac09}, !- Handle
  Table Lookup 1 Independent Variable List 558, !- Name
  {6eced2f9-251c-4a84-8f00-b3b25acf204f}; !- Model Object 1

OS:ModelObjectList,
  {1288433c-7c8f-43ee-ac47-83c4ddf70ee9}, !- Handle
  Table Lookup 1 Independent Variable List 559, !- Name
  {aca07e86-86a0-43fb-840b-4a730aeebcec}; !- Model Object 1

OS:ModelObjectList,
  {647b1d6e-cfc0-4943-b5b4-8130e4f75d69}, !- Handle
  Table Lookup 1 Independent Variable List 560, !- Name
  {bf7e1986-cae2-49d6-910a-40aa01894a70}; !- Model Object 1

OS:ModelObjectList,
  {c0568983-9f7f-4572-a9b0-952c025ef58b}, !- Handle
  Table Lookup 1 Independent Variable List 561, !- Name
  {658c56e2-9dcd-477d-a242-4a7b0f9c4448}; !- Model Object 1

OS:ModelObjectList,
  {a15cd96f-ef14-45c3-9c14-465fb2e12f31}, !- Handle
  Table Lookup 1 Independent Variable List 562, !- Name
  {1cc52ef2-ada1-486e-b8c0-97ffd1b8e775}; !- Model Object 1

OS:ModelObjectList,
  {f2382e48-5f02-42a5-acc5-7a2598cf84fe}, !- Handle
  Table Lookup 1 Independent Variable List 563, !- Name
  {c624be8f-e80d-426b-a654-f4e511396ff3}; !- Model Object 1

OS:ModelObjectList,
  {6e89997e-6901-40f0-98f3-1970df2328ab}, !- Handle
  Table Lookup 1 Independent Variable List 564, !- Name
  {8b4757fe-8aa5-4092-bc79-64ee0c22ee2f}; !- Model Object 1

OS:ModelObjectList,
  {503a8e27-8b41-49b4-9540-e984264264b9}, !- Handle
  Table Lookup 1 Independent Variable List 565, !- Name
  {f960959c-8ddd-4151-8770-f63bbc98c762}; !- Model Object 1

OS:ModelObjectList,
  {b879fb38-4cbf-4106-9ffb-308a63a20bbc}, !- Handle
  Table Lookup 1 Independent Variable List 566, !- Name
  {d1e8b28c-aa85-44cf-abd3-be4a99163799}; !- Model Object 1

OS:ModelObjectList,
  {92c722bb-33fa-4d20-96f3-1a5f5a7554a5}, !- Handle
  Table Lookup 1 Independent Variable List 567, !- Name
  {2d961a5f-d22b-4c63-b29b-fbe574415d65}; !- Model Object 1

OS:ModelObjectList,
  {339a7efb-509b-4479-8577-2110541bd9c5}, !- Handle
  Table Lookup 1 Independent Variable List 568, !- Name
  {72e4efcf-6bcf-49c8-bc4b-b4622ccb6edd}; !- Model Object 1

OS:ModelObjectList,
  {f6188fcc-c01c-402e-abec-1d7ae182f100}, !- Handle
  Table Lookup 1 Independent Variable List 569, !- Name
  {a0b6378a-17e0-42be-9b48-26f93b00d9f2}; !- Model Object 1

OS:ModelObjectList,
  {2db77763-10ca-4360-b05d-a9b8fca7c754}, !- Handle
  Table Lookup 1 Independent Variable List 570, !- Name
  {eaf1df36-e794-41d3-b3fc-b9968022c6d8}; !- Model Object 1

OS:ModelObjectList,
  {0281af1e-1d2d-464c-9742-8c1a0e5373e6}, !- Handle
  Table Lookup 1 Independent Variable List 571, !- Name
  {075c5f90-07d8-42ce-8c65-bc425b715a09}; !- Model Object 1

OS:ModelObjectList,
  {28ad97f2-40e0-47be-bdbb-ea33d2579146}, !- Handle
  Table Lookup 1 Independent Variable List 572, !- Name
  {af222595-793d-4f69-aa36-f61ba19a4533}; !- Model Object 1

OS:ModelObjectList,
  {b4fcdf81-802d-4b5e-a096-be17ae52dec7}, !- Handle
  Table Lookup 1 Independent Variable List 573, !- Name
  {d363f5d4-0a2b-4b96-8b91-13b81b5f8126}; !- Model Object 1

OS:ModelObjectList,
  {8cba9605-1d21-48d1-abd9-c342f1aa5236}, !- Handle
  Table Lookup 1 Independent Variable List 574, !- Name
  {90b517a1-befa-495a-9dd4-ad2187073c3b}; !- Model Object 1

OS:ModelObjectList,
  {0a6bf355-89c3-4503-adb8-984aedf4f3f2}, !- Handle
  Table Lookup 1 Independent Variable List 575, !- Name
  {54f83a8a-caf7-4304-9b21-36967f6d44a4}; !- Model Object 1

OS:ModelObjectList,
  {5a94f63c-c8be-4855-b931-94159a1a7873}, !- Handle
  Table Lookup 1 Independent Variable List 576, !- Name
  {42e8bbbb-0fab-4035-8a41-5d398995d1fb}; !- Model Object 1

OS:ModelObjectList,
  {2c040320-9ffb-4f2a-a7d7-c6b7b51ca438}, !- Handle
  Table Lookup 1 Independent Variable List 577, !- Name
  {76c57d11-3fd2-49ce-af30-66e8e94180bf}; !- Model Object 1

OS:ModelObjectList,
  {e2a958fa-7b02-43e0-9bf9-8e5e1253a99e}, !- Handle
  Table Lookup 1 Independent Variable List 578, !- Name
  {0f8f962b-0fa3-44ed-be5b-103c110106a6}; !- Model Object 1

OS:ModelObjectList,
  {50d5d256-ecc2-41ac-8a28-724589ed34b7}, !- Handle
  Table Lookup 1 Independent Variable List 579, !- Name
  {c9f24d79-373e-4e87-b026-98042f61a416}; !- Model Object 1

OS:ModelObjectList,
  {664cfcec-8b66-4fff-a302-7361f93e2b9c}, !- Handle
  Table Lookup 1 Independent Variable List 580, !- Name
  {d4436bca-6e34-4f08-b8f0-06f576ba004a}; !- Model Object 1

OS:ModelObjectList,
  {d2ca8d7f-382f-4bb2-a311-49bead9bc00f}, !- Handle
  Table Lookup 1 Independent Variable List 581, !- Name
  {4a81016e-f8c4-4707-8037-2f526f601e01}; !- Model Object 1

OS:ModelObjectList,
  {899983fe-86fa-48c1-bb26-85f52b49d923}, !- Handle
  Table Lookup 1 Independent Variable List 582, !- Name
  {4ee9de29-c83c-42e5-8fef-2d0db75b686f}; !- Model Object 1

OS:ModelObjectList,
  {e7e6b5bb-c0f3-4c1e-8b1d-dc99c10935d6}, !- Handle
  Table Lookup 1 Independent Variable List 583, !- Name
  {002bbde2-47c2-4ce4-9c96-9b894a4d6a8b}; !- Model Object 1

OS:ModelObjectList,
  {c58d0478-df73-4e8b-975b-64f2958703a6}, !- Handle
  Table Lookup 1 Independent Variable List 584, !- Name
  {c12a68a0-54db-4842-be5c-65c6db037071}; !- Model Object 1

OS:ModelObjectList,
  {75b89713-54a2-4589-95f4-2e1bdd6ec30f}, !- Handle
  Table Lookup 1 Independent Variable List 585, !- Name
  {39652d4c-b587-42b3-b0e9-67ff6ecd20ea}; !- Model Object 1

OS:ModelObjectList,
  {d259d56e-6c2b-4c8d-b856-98943219d9fc}, !- Handle
  Table Lookup 1 Independent Variable List 586, !- Name
  {fa8ebac8-9141-4e1a-86d4-2636bc8f3684}; !- Model Object 1

OS:ModelObjectList,
  {5797697d-b2e3-41fd-99d5-a7ffb5cc95ff}, !- Handle
  Table Lookup 1 Independent Variable List 587, !- Name
  {0eea1cdc-0074-441e-9065-9cf4248073f2}; !- Model Object 1

OS:ModelObjectList,
  {25014073-47ea-4930-9404-90f50345e8a8}, !- Handle
  Table Lookup 1 Independent Variable List 588, !- Name
  {9daf80ff-5d64-4e9f-90d2-72a5eb79cbbd}; !- Model Object 1

OS:ModelObjectList,
  {b92d27aa-51fe-4c7b-a40f-d4e852da547c}, !- Handle
  Table Lookup 1 Independent Variable List 589, !- Name
  {41831e96-7ea9-4bbf-ad9f-3ca6017f3fbd}; !- Model Object 1

OS:ModelObjectList,
  {6dd23abb-6f7b-412f-b679-4b47d3e5809c}, !- Handle
  Table Lookup 1 Independent Variable List 590, !- Name
  {d6a79acd-689d-41a9-9307-6d32752829d6}; !- Model Object 1

OS:ModelObjectList,
  {aad995f1-b64e-463d-ac8c-056890a7a0bd}, !- Handle
  Table Lookup 1 Independent Variable List 591, !- Name
  {e0e5c015-5ecc-4e98-a930-298b293bd4f3}; !- Model Object 1

OS:ModelObjectList,
  {95f5bc75-871d-413c-9790-11e9a59f27b6}, !- Handle
  Table Lookup 1 Independent Variable List 592, !- Name
  {3e0ed606-64c3-4149-b9d5-91f542f28f14}; !- Model Object 1

OS:ModelObjectList,
  {99ec0335-e48a-4c65-b70b-9e710193940a}, !- Handle
  Table Lookup 1 Independent Variable List 593, !- Name
  {abc54140-8f54-457e-b04d-29bedfed72d2}; !- Model Object 1

OS:ModelObjectList,
  {621c2d7c-ca77-4342-8588-44419798b990}, !- Handle
  Table Lookup 1 Independent Variable List 594, !- Name
  {92dbaccb-321f-4fbc-9812-130897319dff}; !- Model Object 1

OS:ModelObjectList,
  {80cadb0d-828f-4841-9a72-8fedbcb1a25c}, !- Handle
  Table Lookup 1 Independent Variable List 595, !- Name
  {0dfa677c-233d-4961-9b6d-6275c88e4402}; !- Model Object 1

OS:ModelObjectList,
  {0311fb0b-3f7d-4129-9f99-b9ab44802bc2}, !- Handle
  Table Lookup 1 Independent Variable List 596, !- Name
  {95fae6e3-f757-493d-b613-4a1214a1220f}; !- Model Object 1

OS:ModelObjectList,
  {9b1709bd-1bc4-4494-b0ec-0415807fdc2b}, !- Handle
  Table Lookup 1 Independent Variable List 597, !- Name
  {431160e4-242f-4d31-8675-387466ee20c4}; !- Model Object 1

OS:ModelObjectList,
  {b08aefc2-e417-42c0-bdcd-f4fe915b0b45}, !- Handle
  Table Lookup 1 Independent Variable List 598, !- Name
  {fda6c90c-ce37-4574-a9d4-101d5be07df6}; !- Model Object 1

OS:ModelObjectList,
  {e023c333-cf87-41c7-b846-13a0a63a96fb}, !- Handle
  Table Lookup 1 Independent Variable List 599, !- Name
  {ea25e140-a021-45e6-9362-4f8143836370}; !- Model Object 1

OS:ModelObjectList,
  {f247af4e-9dce-46d8-b9ad-42760169f68f}, !- Handle
  Table Lookup 1 Independent Variable List 600, !- Name
  {3f6635b6-6656-46e2-ae8b-2bb40d0a05d7}; !- Model Object 1

OS:ModelObjectList,
  {07a4b175-cd2f-484e-abe4-db076f346534}, !- Handle
  Table Lookup 1 Independent Variable List 601, !- Name
  {89778308-6aa6-4ba8-94fc-2c32dd9b6063}; !- Model Object 1

OS:ModelObjectList,
  {45283526-5f3f-4e75-8885-08b14fe3c238}, !- Handle
  Table Lookup 1 Independent Variable List 602, !- Name
  {b06ed780-c386-4f5b-8a95-3e394c181dd8}; !- Model Object 1

OS:ModelObjectList,
  {de238e8f-2d5d-41cb-9d51-6ad1a70be0c3}, !- Handle
  Table Lookup 1 Independent Variable List 603, !- Name
  {05eff4df-fb2b-407d-b9ba-adbd4976c793}; !- Model Object 1

OS:ModelObjectList,
  {039b4cb4-c1ce-4b69-8d24-e055f5e5e4b0}, !- Handle
  Table Lookup 1 Independent Variable List 604, !- Name
  {2deb2d24-056d-4a4b-898d-f89a45cdffe9}; !- Model Object 1

OS:ModelObjectList,
  {75a5c4b4-34a0-4469-9019-1a27bdad04bc}, !- Handle
  Table Lookup 1 Independent Variable List 605, !- Name
  {55ff4922-ce16-4a80-b3cc-d07c0d7ff195}; !- Model Object 1

OS:ModelObjectList,
  {ed813dda-ed36-4f1c-b4c1-ed3d3c9f5da6}, !- Handle
  Table Lookup 1 Independent Variable List 606, !- Name
  {254118c9-2b02-453e-a3ba-b5496f1dd01a}; !- Model Object 1

OS:ModelObjectList,
  {b20baea5-4adc-4a1b-95c1-fc4d06614184}, !- Handle
  Table Lookup 1 Independent Variable List 607, !- Name
  {f4142800-3125-4023-9515-45cc8408c23d}; !- Model Object 1

OS:ModelObjectList,
  {7b7a5286-2b8b-41e5-86f5-ca5f40a2e7f7}, !- Handle
  Table Lookup 1 Independent Variable List 608, !- Name
  {626ca609-c425-4478-a3a7-c4b32af0a54d}; !- Model Object 1

OS:ModelObjectList,
  {9f0aa2a3-c2f5-44dd-a913-d3d4f2840521}, !- Handle
  Table Lookup 1 Independent Variable List 609, !- Name
  {a600855e-f092-49af-98fa-e3a32c7f4fd3}; !- Model Object 1

OS:ModelObjectList,
  {b59f4a27-d4c3-4345-bc1e-2bf520b7b5d7}, !- Handle
  Table Lookup 1 Independent Variable List 610, !- Name
  {194e61bd-8d97-43f9-912b-b18f6ffc99b8}; !- Model Object 1

OS:ModelObjectList,
  {322cba3c-dc81-4461-ad34-1006ac38f5a8}, !- Handle
  Table Lookup 1 Independent Variable List 611, !- Name
  {9b28b27c-d356-4193-8cd2-1a7f6664886c}; !- Model Object 1

OS:ModelObjectList,
  {a233e244-0df9-4455-98db-32bc563dbf1e}, !- Handle
  Table Lookup 1 Independent Variable List 612, !- Name
  {51dd31eb-dca0-4434-bd09-c6f3a102cd21}; !- Model Object 1

OS:ModelObjectList,
  {c604c0bc-4254-4af7-9deb-9f402f35caf7}, !- Handle
  Table Lookup 1 Independent Variable List 613, !- Name
  {3ac06141-302e-4cac-9c1a-791eafd5f57c}; !- Model Object 1

OS:ModelObjectList,
  {7b97b178-cfef-4d59-be4e-3325b7bbd1d5}, !- Handle
  Table Lookup 1 Independent Variable List 614, !- Name
  {4326f06b-edf4-46d9-a4eb-05fdac29b824}; !- Model Object 1

OS:ModelObjectList,
  {4b73e091-9890-4d7c-a988-c0afcd0a4a41}, !- Handle
  Table Lookup 1 Independent Variable List 615, !- Name
  {7ee25f33-cacf-4418-a263-799b607ad0c3}; !- Model Object 1

OS:ModelObjectList,
  {005652b8-856e-461b-b408-d25580f7a01a}, !- Handle
  Table Lookup 1 Independent Variable List 616, !- Name
  {b9c74d1f-f90c-4189-879b-11f8a18af732}; !- Model Object 1

OS:ModelObjectList,
  {66c3af71-7392-4f65-93f2-5e987efc8c12}, !- Handle
  Table Lookup 1 Independent Variable List 617, !- Name
  {6cb0e828-4220-44f8-b86b-5bd5fdbfe302}; !- Model Object 1

OS:ModelObjectList,
  {e0353e9d-086e-43a9-9aee-4461073c2a98}, !- Handle
  Table Lookup 1 Independent Variable List 618, !- Name
  {d5113ab7-bbf7-415c-a4c2-a9e674f3a1e4}; !- Model Object 1

OS:ModelObjectList,
  {1a97af45-aa75-457a-97cd-7cff7a44f8c2}, !- Handle
  Table Lookup 1 Independent Variable List 619, !- Name
  {0e168385-c8c8-4a49-830c-c87950a82718}; !- Model Object 1

OS:ModelObjectList,
  {f65fefd2-f8db-4f44-a6f9-087efd57557c}, !- Handle
  Table Lookup 1 Independent Variable List 620, !- Name
  {459b5e8b-4132-4f34-971c-3e651cd97391}; !- Model Object 1

OS:ModelObjectList,
  {81b91ba2-3210-491e-a45b-c1791173eb20}, !- Handle
  Table Lookup 1 Independent Variable List 621, !- Name
  {57c8b881-f02c-4e81-bcf9-3a0c91d6ebc6}; !- Model Object 1

OS:ModelObjectList,
  {10f7ec12-0683-46cc-a320-93a12c6eaa5c}, !- Handle
  Table Lookup 1 Independent Variable List 622, !- Name
  {4392abe5-9ac5-4440-b83b-60eac6663604}; !- Model Object 1

OS:ModelObjectList,
  {564f10d1-8df7-4fc7-99d5-e8bbe827592b}, !- Handle
  Table Lookup 1 Independent Variable List 623, !- Name
  {77df3790-6a85-4841-a5b8-53e289aff862}; !- Model Object 1

OS:ModelObjectList,
  {b8458d2a-f562-41af-9a68-6b635b26af87}, !- Handle
  Table Lookup 1 Independent Variable List 624, !- Name
  {1d0f9a6b-cc37-44cf-9fee-8ecd7ea510c3}; !- Model Object 1

OS:ModelObjectList,
  {1a95c74b-bdf3-4db9-b2b9-a07caf0a0443}, !- Handle
  Table Lookup 1 Independent Variable List 625, !- Name
  {808e0859-b481-4694-9d8a-b85a07939964}; !- Model Object 1

OS:ModelObjectList,
  {7860220f-2fbb-463c-b065-93063b14a702}, !- Handle
  Table Lookup 1 Independent Variable List 626, !- Name
  {c26bf5fc-9713-4e27-9433-8c972d5647fe}; !- Model Object 1

OS:ModelObjectList,
  {ea79c4ed-e083-48e7-878d-5ee9d29181d8}, !- Handle
  Table Lookup 1 Independent Variable List 627, !- Name
  {c63d66c5-ad6c-4908-ac68-94d25f35ec16}; !- Model Object 1

OS:ModelObjectList,
  {d5deba6f-5d14-4d7d-9631-2db2d152f733}, !- Handle
  Table Lookup 1 Independent Variable List 628, !- Name
  {7e6f6f5d-b338-43aa-8b71-a75b9a96850b}; !- Model Object 1

OS:ModelObjectList,
  {19673b14-9cb5-4de0-a204-0cfbd7fb8e94}, !- Handle
  Table Lookup 1 Independent Variable List 629, !- Name
  {ac9c82d3-5da7-4edb-87e5-55fddb45a039}; !- Model Object 1

OS:ModelObjectList,
  {9ca3b259-1405-4040-8383-55d53d27f9e8}, !- Handle
  Table Lookup 1 Independent Variable List 630, !- Name
  {2aaff5e5-aefa-465e-b20b-693de65516c1}; !- Model Object 1

OS:ModelObjectList,
  {f49b27b8-5227-4a83-9977-655a8e9c1e4f}, !- Handle
  Table Lookup 1 Independent Variable List 631, !- Name
  {7d23ca1f-2e6a-449c-9551-541bcbb9fd2b}; !- Model Object 1

OS:ModelObjectList,
  {2512c855-1c4b-49e0-b526-7bce21645c99}, !- Handle
  Table Lookup 1 Independent Variable List 632, !- Name
  {5c7b6f9a-5bb5-45ef-ade4-6f586651601f}; !- Model Object 1

OS:ModelObjectList,
  {e746e018-b6ad-4e54-8b14-4a8a15a11bff}, !- Handle
  Table Lookup 1 Independent Variable List 633, !- Name
  {7a6ed39c-e12a-49d9-ac1e-6d29b5c25216}; !- Model Object 1

OS:ModelObjectList,
  {9fe8ecf4-3925-4e1a-a03c-dab6efb07d00}, !- Handle
  Table Lookup 1 Independent Variable List 634, !- Name
  {1b226d95-ad7a-403f-89d0-b0d8740e6226}; !- Model Object 1

OS:ModelObjectList,
  {6982d657-4578-44ff-a407-a630f85e7fe0}, !- Handle
  Table Lookup 1 Independent Variable List 635, !- Name
  {ff384d64-60d9-4dd2-b6bf-120582eca7ba}; !- Model Object 1

OS:ModelObjectList,
  {5ed16395-4837-4966-b9e6-139799dd81e9}, !- Handle
  Table Lookup 1 Independent Variable List 636, !- Name
  {c9a8857a-2fc7-40b7-b80b-d02b3b46fc0e}; !- Model Object 1

OS:ModelObjectList,
  {e535913a-5a70-4a48-841a-fd6eb3d3e80c}, !- Handle
  Table Lookup 1 Independent Variable List 637, !- Name
  {828928a7-1670-48f1-8aaf-802154d3ce34}; !- Model Object 1

OS:ModelObjectList,
  {79c0c8d2-f3d2-4c1d-912f-b738e8ea93e8}, !- Handle
  Table Lookup 1 Independent Variable List 638, !- Name
  {cbf3318c-689d-4f7a-820f-0c57b8fa5ccc}; !- Model Object 1

OS:Table:Lookup,
  {2724d71f-8e98-4894-ad8f-85d43a05d563}, !- Handle
  Office ZN PSZ-AC ERV_SensHeatEff,       !- Name
  {6dbed07d-c9f4-470f-90a5-359a2779f92d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6dbed07d-c9f4-470f-90a5-359a2779f92d}, !- Handle
  Table Lookup 1 Independent Variable List 639, !- Name
  {09ecf5cb-d306-42ec-a25d-4ccdf125853c}; !- Model Object 1

OS:Table:Lookup,
  {546588b0-7385-4c4a-836e-ac577d29c5f8}, !- Handle
  Office ZN PSZ-AC ERV_LatHeatEff,        !- Name
  {83591402-10bf-4434-a7f5-dddb255f0447}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {83591402-10bf-4434-a7f5-dddb255f0447}, !- Handle
  Table Lookup 1 Independent Variable List 640, !- Name
  {e1a2aeeb-41ca-4a74-b61e-0938401cc0a7}; !- Model Object 1

OS:Table:Lookup,
  {33a09912-ff57-4cd4-9739-b08b627ce568}, !- Handle
  Office ZN PSZ-AC ERV_SensCoolEff,       !- Name
  {ae420429-dba7-4d8f-a569-dfa2eee10c41}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ae420429-dba7-4d8f-a569-dfa2eee10c41}, !- Handle
  Table Lookup 1 Independent Variable List 641, !- Name
  {d7f5759d-b233-453c-9296-b4afb2391b38}; !- Model Object 1

OS:Table:Lookup,
  {33ed030c-aab1-4aa9-a27f-45d22029cf23}, !- Handle
  Office ZN PSZ-AC ERV_LatCoolEff,        !- Name
  {8c6380a6-a824-42a3-884b-8c16183da972}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8c6380a6-a824-42a3-884b-8c16183da972}, !- Handle
  Table Lookup 1 Independent Variable List 642, !- Name
  {8ec25444-1b13-4434-baea-14381f7c79d8}; !- Model Object 1

OS:Fan:OnOff,
  {c642e1cc-6ff6-4e47-a21d-eb943a329a3d}, !- Handle
  T NE Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {44ea6713-f1b2-47ea-a2d8-99746e8f7b51}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc5b3c12-2c5e-4abb-a4f5-b36bdaa83ca5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {44ea6713-f1b2-47ea-a2d8-99746e8f7b51}, !- Handle
  Fan On Off Power Curve 80,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc5b3c12-2c5e-4abb-a4f5-b36bdaa83ca5}, !- Handle
  Fan On Off Efficiency Curve 80,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {fc115f9b-5554-4e61-8bee-9bbf139db9dd}, !- Handle
  T NE Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f5070086-65c0-4d0a-9778-8e7651a3543d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eeeefe1b-80b0-49c0-8fa6-fb1f347efd98}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f5070086-65c0-4d0a-9778-8e7651a3543d}, !- Handle
  Fan On Off Power Curve 81,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eeeefe1b-80b0-49c0-8fa6-fb1f347efd98}, !- Handle
  Fan On Off Efficiency Curve 81,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a2bcbf20-ba70-4471-b801-45a91dbcee44}, !- Handle
  T NE Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {683e3309-491b-44c4-a8fc-d66da96fbc42}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {9e9c2f5c-ea4a-46b3-b8f5-ab774bc19759}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {1f1e2072-53de-4d16-ad11-f368869e4ef4}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {28368369-e0b3-4da8-9f44-6c964a41fd9c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {2626f626-5e52-4771-8d94-c474b3ca44b8}, !- Handle
  T NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {6fbbf9cd-27d8-46ab-9c49-c7202314b33b}, !- Handle
  T NE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {70b36bce-5e8a-4434-85a2-d94c14f1c5b7}, !- Handle
  T NE Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {a2bcbf20-ba70-4471-b801-45a91dbcee44}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {c642e1cc-6ff6-4e47-a21d-eb943a329a3d}, !- Supply Air Fan Name
  {fc115f9b-5554-4e61-8bee-9bbf139db9dd}, !- Exhaust Air Fan Name
  {6fbbf9cd-27d8-46ab-9c49-c7202314b33b}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ff403909-7245-4e84-9ec6-03a5fbb62748}, !- Air Inlet Node Name
  {d38057b3-073a-4aa4-a6bf-f40e055d7abb}; !- Air Outlet Node Name

OS:Node,
  {f12a6c1a-2362-4165-a5c7-5bcc7c80b350}, !- Handle
  T NE Apartment ZN ERV Inlet Air Node,   !- Name
  {a6c97167-a71a-4d49-bc99-6c245b31a834}, !- Inlet Port
  {ff403909-7245-4e84-9ec6-03a5fbb62748}; !- Outlet Port

OS:Connection,
  {a6c97167-a71a-4d49-bc99-6c245b31a834}, !- Handle
  {31608b06-9bd1-46b3-935e-7e3527d10f0b}, !- Source Object
  2,                                      !- Outlet Port
  {f12a6c1a-2362-4165-a5c7-5bcc7c80b350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff403909-7245-4e84-9ec6-03a5fbb62748}, !- Handle
  {f12a6c1a-2362-4165-a5c7-5bcc7c80b350}, !- Source Object
  3,                                      !- Outlet Port
  {70b36bce-5e8a-4434-85a2-d94c14f1c5b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c8eefbd4-c953-42a3-918a-19621f1093eb}, !- Handle
  T NE Apartment ZN ERV Outlet Air Node,  !- Name
  {d38057b3-073a-4aa4-a6bf-f40e055d7abb}, !- Inlet Port
  {2689ff43-f265-4be6-b870-b391180215e4}; !- Outlet Port

OS:Connection,
  {2689ff43-f265-4be6-b870-b391180215e4}, !- Handle
  {c8eefbd4-c953-42a3-918a-19621f1093eb}, !- Source Object
  3,                                      !- Outlet Port
  {427eb4fd-e9af-4f6f-bfd4-9c03d14e3d80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d38057b3-073a-4aa4-a6bf-f40e055d7abb}, !- Handle
  {70b36bce-5e8a-4434-85a2-d94c14f1c5b7}, !- Source Object
  13,                                     !- Outlet Port
  {c8eefbd4-c953-42a3-918a-19621f1093eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {683e3309-491b-44c4-a8fc-d66da96fbc42}, !- Handle
  T NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {c24309b8-7972-4d07-81a1-9cc1bba7f69c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c24309b8-7972-4d07-81a1-9cc1bba7f69c}, !- Handle
  Table Lookup 1 Independent Variable List 647, !- Name
  {2626f626-5e52-4771-8d94-c474b3ca44b8}; !- Model Object 1

OS:Table:Lookup,
  {9e9c2f5c-ea4a-46b3-b8f5-ab774bc19759}, !- Handle
  T NE Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {c2aeb0a2-557d-44e8-a9da-29cd374f6a20}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c2aeb0a2-557d-44e8-a9da-29cd374f6a20}, !- Handle
  Table Lookup 1 Independent Variable List 648, !- Name
  {2626f626-5e52-4771-8d94-c474b3ca44b8}; !- Model Object 1

OS:Table:Lookup,
  {1f1e2072-53de-4d16-ad11-f368869e4ef4}, !- Handle
  T NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {3c799cb8-67be-436d-8a3c-f1c436ed292c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3c799cb8-67be-436d-8a3c-f1c436ed292c}, !- Handle
  Table Lookup 1 Independent Variable List 649, !- Name
  {2626f626-5e52-4771-8d94-c474b3ca44b8}; !- Model Object 1

OS:Table:Lookup,
  {28368369-e0b3-4da8-9f44-6c964a41fd9c}, !- Handle
  T NE Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {a32e4664-3764-447c-8fd6-d2a4ac9acffc}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a32e4664-3764-447c-8fd6-d2a4ac9acffc}, !- Handle
  Table Lookup 1 Independent Variable List 650, !- Name
  {2626f626-5e52-4771-8d94-c474b3ca44b8}; !- Model Object 1

OS:Connection,
  {27d3718e-ed05-45ec-9846-f1fbf8d671e0}, !- Handle
  {3046ee29-fccf-4e74-a45b-27bfe25eef80}, !- Source Object
  3,                                      !- Outlet Port
  {c4150afb-e032-47cd-8826-c4d7c68bdc3e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {414da9b7-bcce-4860-badb-d7d6ea84363d}, !- Handle
  {c4150afb-e032-47cd-8826-c4d7c68bdc3e}, !- Source Object
  7,                                      !- Outlet Port
  {c309b004-d8d6-4c63-aec0-a3b8c7671c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d7df79f7-1f35-401c-8827-903b5450b01a}, !- Handle
  T SE Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {910fe9d2-28c7-4a0e-8e5b-0f4b3a448c8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d8a7ec7e-4920-47f6-b0c1-143a130f4516}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {910fe9d2-28c7-4a0e-8e5b-0f4b3a448c8f}, !- Handle
  Fan On Off Power Curve 82,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d8a7ec7e-4920-47f6-b0c1-143a130f4516}, !- Handle
  Fan On Off Efficiency Curve 82,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f7a8de1e-3cb7-417c-be9f-b68b5c2ccf17}, !- Handle
  T SE Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f10f470f-8d7e-4c25-b1ec-fa54510e0fbe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd3f94da-4e35-401f-845c-2a7b68dc2ff9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f10f470f-8d7e-4c25-b1ec-fa54510e0fbe}, !- Handle
  Fan On Off Power Curve 83,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fd3f94da-4e35-401f-845c-2a7b68dc2ff9}, !- Handle
  Fan On Off Efficiency Curve 83,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5089bf09-b90e-4ab8-b001-2b26d6223683}, !- Handle
  T SE Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {ac3a6962-81fa-44fe-baa2-55282af5b5b5}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {dce4b987-c17b-4b6b-971e-33fdd918923e}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {63f05444-8144-4ee9-aea4-96041919ba95}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {ac37a883-ad31-4d1a-8319-37e783a33059}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {65a200cc-23bf-4f7b-bb0a-56d69c320fc4}, !- Handle
  T SE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {9e89939b-6801-4f1b-bdea-bcda241f71b8}, !- Handle
  T SE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {0168e00b-ce6a-4077-96da-c598c78b34d9}, !- Handle
  T SE Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {5089bf09-b90e-4ab8-b001-2b26d6223683}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d7df79f7-1f35-401c-8827-903b5450b01a}, !- Supply Air Fan Name
  {f7a8de1e-3cb7-417c-be9f-b68b5c2ccf17}, !- Exhaust Air Fan Name
  {9e89939b-6801-4f1b-bdea-bcda241f71b8}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {16a1f7e2-aed7-450b-ad51-6239c5b39e91}, !- Air Inlet Node Name
  {2b6b8ff3-127f-43ec-b03c-8a2715ae1639}; !- Air Outlet Node Name

OS:Node,
  {b6c28f2c-c984-45d5-bf88-d860b9b7bc41}, !- Handle
  T SE Apartment ZN ERV Inlet Air Node,   !- Name
  {6b484652-c5f7-47c2-83ff-96f3cddec7ce}, !- Inlet Port
  {16a1f7e2-aed7-450b-ad51-6239c5b39e91}; !- Outlet Port

OS:Connection,
  {6b484652-c5f7-47c2-83ff-96f3cddec7ce}, !- Handle
  {3e685516-0df8-4b23-ae6f-b7bec7f6b09d}, !- Source Object
  2,                                      !- Outlet Port
  {b6c28f2c-c984-45d5-bf88-d860b9b7bc41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a1f7e2-aed7-450b-ad51-6239c5b39e91}, !- Handle
  {b6c28f2c-c984-45d5-bf88-d860b9b7bc41}, !- Source Object
  3,                                      !- Outlet Port
  {0168e00b-ce6a-4077-96da-c598c78b34d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {341ae1e9-9e90-4d8d-a914-025fd498a096}, !- Handle
  T SE Apartment ZN ERV Outlet Air Node,  !- Name
  {2b6b8ff3-127f-43ec-b03c-8a2715ae1639}, !- Inlet Port
  {66f13db1-0608-47b9-963b-7ffae2848b4f}; !- Outlet Port

OS:Connection,
  {66f13db1-0608-47b9-963b-7ffae2848b4f}, !- Handle
  {341ae1e9-9e90-4d8d-a914-025fd498a096}, !- Source Object
  3,                                      !- Outlet Port
  {9da5cd5f-b35c-4a08-b2c5-bbfef2034344}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b6b8ff3-127f-43ec-b03c-8a2715ae1639}, !- Handle
  {0168e00b-ce6a-4077-96da-c598c78b34d9}, !- Source Object
  13,                                     !- Outlet Port
  {341ae1e9-9e90-4d8d-a914-025fd498a096}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {ac3a6962-81fa-44fe-baa2-55282af5b5b5}, !- Handle
  T SE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {df56a2ce-3abe-4cd4-9259-e86acc021c9d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {df56a2ce-3abe-4cd4-9259-e86acc021c9d}, !- Handle
  Table Lookup 1 Independent Variable List 655, !- Name
  {65a200cc-23bf-4f7b-bb0a-56d69c320fc4}; !- Model Object 1

OS:Table:Lookup,
  {dce4b987-c17b-4b6b-971e-33fdd918923e}, !- Handle
  T SE Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {ff9483c0-4aa7-4103-97dd-48e2c22443e2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ff9483c0-4aa7-4103-97dd-48e2c22443e2}, !- Handle
  Table Lookup 1 Independent Variable List 656, !- Name
  {65a200cc-23bf-4f7b-bb0a-56d69c320fc4}; !- Model Object 1

OS:Table:Lookup,
  {63f05444-8144-4ee9-aea4-96041919ba95}, !- Handle
  T SE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {12722efa-108f-46d7-be79-daee07d39137}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {12722efa-108f-46d7-be79-daee07d39137}, !- Handle
  Table Lookup 1 Independent Variable List 657, !- Name
  {65a200cc-23bf-4f7b-bb0a-56d69c320fc4}; !- Model Object 1

OS:Table:Lookup,
  {ac37a883-ad31-4d1a-8319-37e783a33059}, !- Handle
  T SE Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {57aea281-05f4-4db8-a575-2c784a1d5701}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {57aea281-05f4-4db8-a575-2c784a1d5701}, !- Handle
  Table Lookup 1 Independent Variable List 658, !- Name
  {65a200cc-23bf-4f7b-bb0a-56d69c320fc4}; !- Model Object 1

OS:Connection,
  {26e790e8-b55e-4750-8558-33d21d72fac9}, !- Handle
  {bb98a8bc-9267-4cbb-af53-608b6529fbba}, !- Source Object
  3,                                      !- Outlet Port
  {9205f43c-ba5b-41e4-9813-68deeb04e8d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ae67a8a5-f736-474d-b3b1-293089fedad2}, !- Handle
  {9205f43c-ba5b-41e4-9813-68deeb04e8d7}, !- Source Object
  7,                                      !- Outlet Port
  {da4028a9-7452-4845-8df7-0ffa7c24c241}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {684726ab-214d-4b95-9537-63258985a7f9}, !- Handle
  T SW Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f775ce84-c0a1-4088-bf7f-4a34825c7bad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {618aadb6-16a1-4bfd-8730-64aadac8c6cb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f775ce84-c0a1-4088-bf7f-4a34825c7bad}, !- Handle
  Fan On Off Power Curve 84,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {618aadb6-16a1-4bfd-8730-64aadac8c6cb}, !- Handle
  Fan On Off Efficiency Curve 84,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ce52ed9c-219c-4321-a6b8-b7fd9f4619d4}, !- Handle
  T SW Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c4b5a75e-cfa8-43b4-9825-0c856acd4791}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1a16ea05-508d-4ba1-a614-479a5d67ccae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c4b5a75e-cfa8-43b4-9825-0c856acd4791}, !- Handle
  Fan On Off Power Curve 85,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1a16ea05-508d-4ba1-a614-479a5d67ccae}, !- Handle
  Fan On Off Efficiency Curve 85,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d3ec0784-7f95-4cbb-9669-cbf35a114830}, !- Handle
  T SW Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {b030225f-c98e-4e85-81b8-a6c0e7620c0f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {c0245e1e-798f-4e90-a665-9826c2adfa33}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {0a2e7892-02e3-42bf-bffc-14a7f374402d}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {7b9e7689-e3b5-44d9-9235-1adfdcbd9b50}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {00b961f3-d4e5-4fd4-9a1e-6820bf52fe7a}, !- Handle
  T SW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {40a75fdc-3ce1-44c7-a67a-60c05873646f}, !- Handle
  T SW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9a49693a-6062-4447-b02e-7e85b04d2575}, !- Handle
  T SW Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {d3ec0784-7f95-4cbb-9669-cbf35a114830}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {684726ab-214d-4b95-9537-63258985a7f9}, !- Supply Air Fan Name
  {ce52ed9c-219c-4321-a6b8-b7fd9f4619d4}, !- Exhaust Air Fan Name
  {40a75fdc-3ce1-44c7-a67a-60c05873646f}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {4b00d4bf-1be6-4676-87b3-47e5be23fa5d}, !- Air Inlet Node Name
  {c68658cf-513b-4058-a556-fb3d6db58539}; !- Air Outlet Node Name

OS:Node,
  {d6de7a86-c75a-4010-9aa3-bd096d322848}, !- Handle
  T SW Apartment ZN ERV Inlet Air Node,   !- Name
  {252c20ab-d2bc-400c-bed6-b7bd6b35a2ea}, !- Inlet Port
  {4b00d4bf-1be6-4676-87b3-47e5be23fa5d}; !- Outlet Port

OS:Connection,
  {252c20ab-d2bc-400c-bed6-b7bd6b35a2ea}, !- Handle
  {bf6480a4-2ced-4a3a-98ba-87b642b553cf}, !- Source Object
  2,                                      !- Outlet Port
  {d6de7a86-c75a-4010-9aa3-bd096d322848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b00d4bf-1be6-4676-87b3-47e5be23fa5d}, !- Handle
  {d6de7a86-c75a-4010-9aa3-bd096d322848}, !- Source Object
  3,                                      !- Outlet Port
  {9a49693a-6062-4447-b02e-7e85b04d2575}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b685eb46-598c-483e-bf88-0d5e25e17018}, !- Handle
  T SW Apartment ZN ERV Outlet Air Node,  !- Name
  {c68658cf-513b-4058-a556-fb3d6db58539}, !- Inlet Port
  {49721074-cd36-43d3-9f8c-6b2fa86e01a1}; !- Outlet Port

OS:Connection,
  {49721074-cd36-43d3-9f8c-6b2fa86e01a1}, !- Handle
  {b685eb46-598c-483e-bf88-0d5e25e17018}, !- Source Object
  3,                                      !- Outlet Port
  {751442a4-32e2-4005-a62a-1d39e8f3dad4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c68658cf-513b-4058-a556-fb3d6db58539}, !- Handle
  {9a49693a-6062-4447-b02e-7e85b04d2575}, !- Source Object
  13,                                     !- Outlet Port
  {b685eb46-598c-483e-bf88-0d5e25e17018}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {b030225f-c98e-4e85-81b8-a6c0e7620c0f}, !- Handle
  T SW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {cbc8e161-0c58-44fe-a190-855f6e4c78ec}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cbc8e161-0c58-44fe-a190-855f6e4c78ec}, !- Handle
  Table Lookup 1 Independent Variable List 663, !- Name
  {00b961f3-d4e5-4fd4-9a1e-6820bf52fe7a}; !- Model Object 1

OS:Table:Lookup,
  {c0245e1e-798f-4e90-a665-9826c2adfa33}, !- Handle
  T SW Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {6d0aad9d-7db7-4a28-8923-b82e88db787d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
