  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6d0aad9d-7db7-4a28-8923-b82e88db787d}, !- Handle
  Table Lookup 1 Independent Variable List 664, !- Name
  {00b961f3-d4e5-4fd4-9a1e-6820bf52fe7a}; !- Model Object 1

OS:Table:Lookup,
  {0a2e7892-02e3-42bf-bffc-14a7f374402d}, !- Handle
  T SW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {9eb468a5-f5f3-48c0-b56e-240524c21768}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9eb468a5-f5f3-48c0-b56e-240524c21768}, !- Handle
  Table Lookup 1 Independent Variable List 665, !- Name
  {00b961f3-d4e5-4fd4-9a1e-6820bf52fe7a}; !- Model Object 1

OS:Table:Lookup,
  {7b9e7689-e3b5-44d9-9235-1adfdcbd9b50}, !- Handle
  T SW Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {8d6ad8ae-f27b-46da-baaa-04fa01667f10}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8d6ad8ae-f27b-46da-baaa-04fa01667f10}, !- Handle
  Table Lookup 1 Independent Variable List 666, !- Name
  {00b961f3-d4e5-4fd4-9a1e-6820bf52fe7a}; !- Model Object 1

OS:Connection,
  {0d453d68-4591-459e-b2c2-fb467f885364}, !- Handle
  {d7e09272-336e-4d9a-af22-4141a23d19a5}, !- Source Object
  3,                                      !- Outlet Port
  {e1edf25a-c77d-484e-b465-649cfc6ef3c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6b233342-8e68-4912-b8b1-207505aa6019}, !- Handle
  {e1edf25a-c77d-484e-b465-649cfc6ef3c4}, !- Source Object
  7,                                      !- Outlet Port
  {7f7fda07-3bfa-4b79-a357-77c596ee9328}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ec7fd392-7d57-4e75-b591-8c901a627ebe}, !- Handle
  F9 S2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f1015745-8dfe-4142-ad64-302b2a8a0b37}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3b690242-d2ce-4740-a916-2c0cac78b37c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f1015745-8dfe-4142-ad64-302b2a8a0b37}, !- Handle
  Fan On Off Power Curve 86,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b690242-d2ce-4740-a916-2c0cac78b37c}, !- Handle
  Fan On Off Efficiency Curve 86,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {8f427157-4e7a-48b0-bb69-506859912ba6}, !- Handle
  F9 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79f86aba-67ab-4786-8fdd-a7155084a67d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fffb94f5-8082-4ac6-894a-a11129473726}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {79f86aba-67ab-4786-8fdd-a7155084a67d}, !- Handle
  Fan On Off Power Curve 87,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fffb94f5-8082-4ac6-894a-a11129473726}, !- Handle
  Fan On Off Efficiency Curve 87,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {01509040-88b2-4a59-b103-14951e0a04ff}, !- Handle
  F9 S2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {d25cad98-1dc6-471c-b430-05e5b6238edb}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {26fd1755-9be3-4848-9813-b3dc6495696c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {0dbf0fde-1155-4a77-8dec-5a40cbafa84d}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {4250fc92-91c9-40ca-981d-c8d3dc060345}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {69b5bff8-9e71-46e4-85a6-d2519bb2f8ab}, !- Handle
  F9 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {1b317bc8-397e-4c39-935e-4937b10acb22}, !- Handle
  F9 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {1c8e1777-5c01-4514-8df5-5cdf76e0e7fe}, !- Handle
  F9 S2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {01509040-88b2-4a59-b103-14951e0a04ff}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ec7fd392-7d57-4e75-b591-8c901a627ebe}, !- Supply Air Fan Name
  {8f427157-4e7a-48b0-bb69-506859912ba6}, !- Exhaust Air Fan Name
  {1b317bc8-397e-4c39-935e-4937b10acb22}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {77ff8582-0a46-4630-ada5-7be1a6c5b4d0}, !- Air Inlet Node Name
  {f78cd2e6-d7d0-48a4-bf5b-634643fefc33}; !- Air Outlet Node Name

OS:Node,
  {ec9c87e9-6ae3-4eb2-99e4-5bc2574ebd99}, !- Handle
  F9 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {a020bb2e-5d46-4872-88b6-ccd1171c618f}, !- Inlet Port
  {77ff8582-0a46-4630-ada5-7be1a6c5b4d0}; !- Outlet Port

OS:Connection,
  {a020bb2e-5d46-4872-88b6-ccd1171c618f}, !- Handle
  {120c6cbc-ee8c-4f6d-84f4-ce687ab6a836}, !- Source Object
  2,                                      !- Outlet Port
  {ec9c87e9-6ae3-4eb2-99e4-5bc2574ebd99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77ff8582-0a46-4630-ada5-7be1a6c5b4d0}, !- Handle
  {ec9c87e9-6ae3-4eb2-99e4-5bc2574ebd99}, !- Source Object
  3,                                      !- Outlet Port
  {1c8e1777-5c01-4514-8df5-5cdf76e0e7fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {500db93d-50cb-4368-bd2d-d261d1a942c8}, !- Handle
  F9 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {f78cd2e6-d7d0-48a4-bf5b-634643fefc33}, !- Inlet Port
  {34b0fa6d-ba06-4be0-a2d4-3ef8fc041cf5}; !- Outlet Port

OS:Connection,
  {34b0fa6d-ba06-4be0-a2d4-3ef8fc041cf5}, !- Handle
  {500db93d-50cb-4368-bd2d-d261d1a942c8}, !- Source Object
  3,                                      !- Outlet Port
  {38736e4e-1b19-4c96-a9f7-cc4468caadf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f78cd2e6-d7d0-48a4-bf5b-634643fefc33}, !- Handle
  {1c8e1777-5c01-4514-8df5-5cdf76e0e7fe}, !- Source Object
  13,                                     !- Outlet Port
  {500db93d-50cb-4368-bd2d-d261d1a942c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {d25cad98-1dc6-471c-b430-05e5b6238edb}, !- Handle
  F9 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {de790ca9-f46a-4d4d-be4d-fc2cb778c0c8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {de790ca9-f46a-4d4d-be4d-fc2cb778c0c8}, !- Handle
  Table Lookup 1 Independent Variable List 671, !- Name
  {69b5bff8-9e71-46e4-85a6-d2519bb2f8ab}; !- Model Object 1

OS:Table:Lookup,
  {26fd1755-9be3-4848-9813-b3dc6495696c}, !- Handle
  F9 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {a5fe5455-9a84-4f7c-8b2f-e042b608db78}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a5fe5455-9a84-4f7c-8b2f-e042b608db78}, !- Handle
  Table Lookup 1 Independent Variable List 672, !- Name
  {69b5bff8-9e71-46e4-85a6-d2519bb2f8ab}; !- Model Object 1

OS:Table:Lookup,
  {0dbf0fde-1155-4a77-8dec-5a40cbafa84d}, !- Handle
  F9 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {5745dc3d-046d-4db2-932a-8cca5aa4782d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5745dc3d-046d-4db2-932a-8cca5aa4782d}, !- Handle
  Table Lookup 1 Independent Variable List 673, !- Name
  {69b5bff8-9e71-46e4-85a6-d2519bb2f8ab}; !- Model Object 1

OS:Table:Lookup,
  {4250fc92-91c9-40ca-981d-c8d3dc060345}, !- Handle
  F9 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {02278bfa-3838-44f0-b2bd-1279b0ada219}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {02278bfa-3838-44f0-b2bd-1279b0ada219}, !- Handle
  Table Lookup 1 Independent Variable List 674, !- Name
  {69b5bff8-9e71-46e4-85a6-d2519bb2f8ab}; !- Model Object 1

OS:Connection,
  {46ac2585-5efc-4534-a3e8-8fa191eb89aa}, !- Handle
  {8906e1c3-a19f-4e54-a59b-0afb51bd3e84}, !- Source Object
  3,                                      !- Outlet Port
  {7461a8fb-077e-4a30-a690-a20d00cd6e6e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8a32c62f-e72b-497b-b747-7fdd08dcacb5}, !- Handle
  {7461a8fb-077e-4a30-a690-a20d00cd6e6e}, !- Source Object
  7,                                      !- Outlet Port
  {41e9d301-7792-4ad5-a945-62d072350587}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {564bc420-927b-4786-872d-d16e77d867c1}, !- Handle
  F9 S1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f506ba97-128a-4fb4-b4fe-f7500b606540}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3b286ead-ef6b-442f-a34f-b07d48655fd4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f506ba97-128a-4fb4-b4fe-f7500b606540}, !- Handle
  Fan On Off Power Curve 88,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b286ead-ef6b-442f-a34f-b07d48655fd4}, !- Handle
  Fan On Off Efficiency Curve 88,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d44fcccf-e812-4798-9a63-d6f9e323e9e5}, !- Handle
  F9 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4165c855-2ca5-4594-8049-c2be794e5a11}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a123f70-5851-48ac-bcbf-dd762bc795c4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4165c855-2ca5-4594-8049-c2be794e5a11}, !- Handle
  Fan On Off Power Curve 89,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a123f70-5851-48ac-bcbf-dd762bc795c4}, !- Handle
  Fan On Off Efficiency Curve 89,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {942454db-94b0-436e-9b0f-5ef46c6f10be}, !- Handle
  F9 S1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {20020658-601d-4fdb-acb5-dea7258fa0de}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {066617f3-9218-49ef-865a-e7141120b8d1}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {2b303d74-bbbe-42ea-94bd-82f661f90eee}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {55fc28c9-7852-476b-9ebc-d96b19ddac85}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {14e16e40-de35-4edb-b1f5-45d965187fda}, !- Handle
  F9 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {306ea740-abf0-4ee4-aa4e-ff59a4bf859e}, !- Handle
  F9 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {673265ac-2ba8-49dc-8bef-5a2dc93fa3f7}, !- Handle
  F9 S1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {942454db-94b0-436e-9b0f-5ef46c6f10be}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {564bc420-927b-4786-872d-d16e77d867c1}, !- Supply Air Fan Name
  {d44fcccf-e812-4798-9a63-d6f9e323e9e5}, !- Exhaust Air Fan Name
  {306ea740-abf0-4ee4-aa4e-ff59a4bf859e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {5ba8584a-fb04-45bc-936e-94328b8439b7}, !- Air Inlet Node Name
  {3a785bc9-a6c9-4b6d-8569-dc4ca3fc2cf4}; !- Air Outlet Node Name

OS:Node,
  {1b467df4-fe5e-4d01-956d-40062d589df6}, !- Handle
  F9 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {66086af8-61bc-45b2-aaa4-97b9a3d0d428}, !- Inlet Port
  {5ba8584a-fb04-45bc-936e-94328b8439b7}; !- Outlet Port

OS:Connection,
  {66086af8-61bc-45b2-aaa4-97b9a3d0d428}, !- Handle
  {81fb0fd0-1bc3-42d1-8df3-3888e1a4c39c}, !- Source Object
  2,                                      !- Outlet Port
  {1b467df4-fe5e-4d01-956d-40062d589df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba8584a-fb04-45bc-936e-94328b8439b7}, !- Handle
  {1b467df4-fe5e-4d01-956d-40062d589df6}, !- Source Object
  3,                                      !- Outlet Port
  {673265ac-2ba8-49dc-8bef-5a2dc93fa3f7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {df0438b7-e117-4f12-8909-b8c44ac679f6}, !- Handle
  F9 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {3a785bc9-a6c9-4b6d-8569-dc4ca3fc2cf4}, !- Inlet Port
  {a34deb42-4eba-4017-a376-f8448c915f76}; !- Outlet Port

OS:Connection,
  {a34deb42-4eba-4017-a376-f8448c915f76}, !- Handle
  {df0438b7-e117-4f12-8909-b8c44ac679f6}, !- Source Object
  3,                                      !- Outlet Port
  {dc42f129-11a2-4965-8bcd-1492e28bb11a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a785bc9-a6c9-4b6d-8569-dc4ca3fc2cf4}, !- Handle
  {673265ac-2ba8-49dc-8bef-5a2dc93fa3f7}, !- Source Object
  13,                                     !- Outlet Port
  {df0438b7-e117-4f12-8909-b8c44ac679f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {20020658-601d-4fdb-acb5-dea7258fa0de}, !- Handle
  F9 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {71f244ac-da88-421f-ac3b-5625a32df312}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {71f244ac-da88-421f-ac3b-5625a32df312}, !- Handle
  Table Lookup 1 Independent Variable List 679, !- Name
  {14e16e40-de35-4edb-b1f5-45d965187fda}; !- Model Object 1

OS:Table:Lookup,
  {066617f3-9218-49ef-865a-e7141120b8d1}, !- Handle
  F9 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {2c623967-85be-48be-9b13-d8d958cd3588}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2c623967-85be-48be-9b13-d8d958cd3588}, !- Handle
  Table Lookup 1 Independent Variable List 680, !- Name
  {14e16e40-de35-4edb-b1f5-45d965187fda}; !- Model Object 1

OS:Table:Lookup,
  {2b303d74-bbbe-42ea-94bd-82f661f90eee}, !- Handle
  F9 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {0dbbc23c-328d-4b9b-9004-47b980734fd6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0dbbc23c-328d-4b9b-9004-47b980734fd6}, !- Handle
  Table Lookup 1 Independent Variable List 681, !- Name
  {14e16e40-de35-4edb-b1f5-45d965187fda}; !- Model Object 1

OS:Table:Lookup,
  {55fc28c9-7852-476b-9ebc-d96b19ddac85}, !- Handle
  F9 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {36433a83-9833-46e1-b7b8-166645a8a9a1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {36433a83-9833-46e1-b7b8-166645a8a9a1}, !- Handle
  Table Lookup 1 Independent Variable List 682, !- Name
  {14e16e40-de35-4edb-b1f5-45d965187fda}; !- Model Object 1

OS:Connection,
  {6f7f7810-5468-46f6-8051-ad76ca822937}, !- Handle
  {2ab718c9-26c4-4080-9fef-fc448c6b98bd}, !- Source Object
  3,                                      !- Outlet Port
  {bf520733-3dca-4846-85b2-fc51ff5b7879}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3b1c0366-aa34-4242-9a67-3ca840c8f542}, !- Handle
  {bf520733-3dca-4846-85b2-fc51ff5b7879}, !- Source Object
  7,                                      !- Outlet Port
  {ac1a3121-7743-4e6d-b0e5-af6a404f8fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d4f329bf-a80e-406d-b793-b7b94a878a39}, !- Handle
  F9 N2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b497c85b-5d42-4cb8-9feb-b469ee6fd8aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68a22a29-ec99-45c1-a2d8-9d6c145058b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b497c85b-5d42-4cb8-9feb-b469ee6fd8aa}, !- Handle
  Fan On Off Power Curve 90,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68a22a29-ec99-45c1-a2d8-9d6c145058b0}, !- Handle
  Fan On Off Efficiency Curve 90,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {22214a31-3e78-454f-8fb5-964fe140d224}, !- Handle
  F9 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f8e2981-2b80-4548-b5e3-0267972ff2fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {366a3cc6-fde5-45b2-991c-d629f9a012f5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f8e2981-2b80-4548-b5e3-0267972ff2fe}, !- Handle
  Fan On Off Power Curve 91,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {366a3cc6-fde5-45b2-991c-d629f9a012f5}, !- Handle
  Fan On Off Efficiency Curve 91,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c11b9d07-a3d4-476b-b76a-962f7acae8ec}, !- Handle
  F9 N2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {60881154-2c5d-48e2-99e0-20a8e53185ad}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {5cbddbb4-8e50-4962-b5c1-622af8b4f8e8}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f321e1ad-240e-4b1a-86c9-d1e2e03082f7}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {6b3cd4b9-6d6c-49b6-88fb-5aa4055190e8}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {c5a7edb6-250c-47bb-b77e-4cdad4861e5b}, !- Handle
  F9 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {0ef4e32f-59d6-40b2-a96a-bfca2f2de3f7}, !- Handle
  F9 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {cea701ce-9490-4867-949c-5409351f45fd}, !- Handle
  F9 N2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {c11b9d07-a3d4-476b-b76a-962f7acae8ec}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d4f329bf-a80e-406d-b793-b7b94a878a39}, !- Supply Air Fan Name
  {22214a31-3e78-454f-8fb5-964fe140d224}, !- Exhaust Air Fan Name
  {0ef4e32f-59d6-40b2-a96a-bfca2f2de3f7}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {0dcca0cd-9225-46ba-a993-c445c0aa52f1}, !- Air Inlet Node Name
  {c68912e7-a28e-4f23-9567-1cfcf6787987}; !- Air Outlet Node Name

OS:Node,
  {1736c752-8176-482f-87ba-e31735f4c52d}, !- Handle
  F9 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {60213599-f9e3-43fb-9d1b-07c2f712d82b}, !- Inlet Port
  {0dcca0cd-9225-46ba-a993-c445c0aa52f1}; !- Outlet Port

OS:Connection,
  {60213599-f9e3-43fb-9d1b-07c2f712d82b}, !- Handle
  {816aed66-b17f-4087-af15-1fd8bc3747a6}, !- Source Object
  2,                                      !- Outlet Port
  {1736c752-8176-482f-87ba-e31735f4c52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dcca0cd-9225-46ba-a993-c445c0aa52f1}, !- Handle
  {1736c752-8176-482f-87ba-e31735f4c52d}, !- Source Object
  3,                                      !- Outlet Port
  {cea701ce-9490-4867-949c-5409351f45fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {71ecc7b8-5d31-4e65-b1d6-4003c5b3a8a4}, !- Handle
  F9 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {c68912e7-a28e-4f23-9567-1cfcf6787987}, !- Inlet Port
  {6a078b41-5c8d-479d-ac5b-783140fb0d13}; !- Outlet Port

OS:Connection,
  {6a078b41-5c8d-479d-ac5b-783140fb0d13}, !- Handle
  {71ecc7b8-5d31-4e65-b1d6-4003c5b3a8a4}, !- Source Object
  3,                                      !- Outlet Port
  {180ea273-746e-41ae-bbb2-f69e253c0907}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c68912e7-a28e-4f23-9567-1cfcf6787987}, !- Handle
  {cea701ce-9490-4867-949c-5409351f45fd}, !- Source Object
  13,                                     !- Outlet Port
  {71ecc7b8-5d31-4e65-b1d6-4003c5b3a8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {60881154-2c5d-48e2-99e0-20a8e53185ad}, !- Handle
  F9 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {3f61b2d6-48f1-45f2-b2ff-d84b8858c6a7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3f61b2d6-48f1-45f2-b2ff-d84b8858c6a7}, !- Handle
  Table Lookup 1 Independent Variable List 687, !- Name
  {c5a7edb6-250c-47bb-b77e-4cdad4861e5b}; !- Model Object 1

OS:Table:Lookup,
  {5cbddbb4-8e50-4962-b5c1-622af8b4f8e8}, !- Handle
  F9 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {f7beafbc-a814-4f3b-987d-0e1cbae7608a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f7beafbc-a814-4f3b-987d-0e1cbae7608a}, !- Handle
  Table Lookup 1 Independent Variable List 688, !- Name
  {c5a7edb6-250c-47bb-b77e-4cdad4861e5b}; !- Model Object 1

OS:Table:Lookup,
  {f321e1ad-240e-4b1a-86c9-d1e2e03082f7}, !- Handle
  F9 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {228eedc6-6a18-4da4-a54f-67455c92d722}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {228eedc6-6a18-4da4-a54f-67455c92d722}, !- Handle
  Table Lookup 1 Independent Variable List 689, !- Name
  {c5a7edb6-250c-47bb-b77e-4cdad4861e5b}; !- Model Object 1

OS:Table:Lookup,
  {6b3cd4b9-6d6c-49b6-88fb-5aa4055190e8}, !- Handle
  F9 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {f650d2e6-ab26-41d1-9fcb-b6a78cd9f122}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f650d2e6-ab26-41d1-9fcb-b6a78cd9f122}, !- Handle
  Table Lookup 1 Independent Variable List 690, !- Name
  {c5a7edb6-250c-47bb-b77e-4cdad4861e5b}; !- Model Object 1

OS:Connection,
  {391140c8-a2c4-47e6-8570-69f151933f66}, !- Handle
  {a454604d-91c4-4a67-bf5a-1bf03d24b7fa}, !- Source Object
  3,                                      !- Outlet Port
  {adf4e752-91ac-4bb7-b9f0-fccd519b7ebf}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {31010c0d-c599-4345-a57b-d9c3b1da3d06}, !- Handle
  {adf4e752-91ac-4bb7-b9f0-fccd519b7ebf}, !- Source Object
  7,                                      !- Outlet Port
  {cd43829d-e49f-4ca0-b7a5-8d61be43156c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4685110a-1821-4fb2-9d5c-c15a07fe8655}, !- Handle
  F9 N1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ba5d0d4-9b71-4dda-80a0-606d6ff9d991}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e17f13b4-6548-4e2c-bd3b-efe31086aaa2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8ba5d0d4-9b71-4dda-80a0-606d6ff9d991}, !- Handle
  Fan On Off Power Curve 92,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e17f13b4-6548-4e2c-bd3b-efe31086aaa2}, !- Handle
  Fan On Off Efficiency Curve 92,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {fcfa9dc1-bddf-4dfc-96d2-3eac09dcb956}, !- Handle
  F9 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07e34b0d-71b2-4226-9af3-efc35a20a209}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c6dbf13c-4902-4a82-a53c-98238dc0a4ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {07e34b0d-71b2-4226-9af3-efc35a20a209}, !- Handle
  Fan On Off Power Curve 93,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c6dbf13c-4902-4a82-a53c-98238dc0a4ed}, !- Handle
  Fan On Off Efficiency Curve 93,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fc835cf8-a914-4d1f-abad-c25b5e08ce68}, !- Handle
  F9 N1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {46f93fef-d789-44f4-8ec9-b7ef5c3a5613}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {1c134b0d-945a-4d9c-954c-53d7ade44bb1}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6f0b4b7a-08f6-49fe-a437-58974371eb04}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {ae211591-5e37-454d-9fe1-d0c9289c7549}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {5afd47a5-a560-4e1c-913b-263d1b588daa}, !- Handle
  F9 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a501177c-bd5a-441d-8edc-687807e8cc9c}, !- Handle
  F9 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9ddc9bb7-5918-4168-ae7e-4d952305ed8c}, !- Handle
  F9 N1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {fc835cf8-a914-4d1f-abad-c25b5e08ce68}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4685110a-1821-4fb2-9d5c-c15a07fe8655}, !- Supply Air Fan Name
  {fcfa9dc1-bddf-4dfc-96d2-3eac09dcb956}, !- Exhaust Air Fan Name
  {a501177c-bd5a-441d-8edc-687807e8cc9c}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {cd421be2-8075-41e2-bbbf-d43fb7aa20f9}, !- Air Inlet Node Name
  {97ac248f-5acc-44e8-a29e-e1b0ee20b2ff}; !- Air Outlet Node Name

OS:Node,
  {20e14d9f-3ad6-4944-8bbe-04059c9edd77}, !- Handle
  F9 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {1d9a291d-2f88-4482-ba01-ed20daebdbdc}, !- Inlet Port
  {cd421be2-8075-41e2-bbbf-d43fb7aa20f9}; !- Outlet Port

OS:Connection,
  {1d9a291d-2f88-4482-ba01-ed20daebdbdc}, !- Handle
  {7bacb74c-dc34-4c51-9af4-a488cdb8dd5b}, !- Source Object
  2,                                      !- Outlet Port
  {20e14d9f-3ad6-4944-8bbe-04059c9edd77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd421be2-8075-41e2-bbbf-d43fb7aa20f9}, !- Handle
  {20e14d9f-3ad6-4944-8bbe-04059c9edd77}, !- Source Object
  3,                                      !- Outlet Port
  {9ddc9bb7-5918-4168-ae7e-4d952305ed8c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0d201e6c-4ae2-4694-8a42-ce9ea8ef2f00}, !- Handle
  F9 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {97ac248f-5acc-44e8-a29e-e1b0ee20b2ff}, !- Inlet Port
  {a22e2514-fb12-4d09-a169-fbb7b893e046}; !- Outlet Port

OS:Connection,
  {a22e2514-fb12-4d09-a169-fbb7b893e046}, !- Handle
  {0d201e6c-4ae2-4694-8a42-ce9ea8ef2f00}, !- Source Object
  3,                                      !- Outlet Port
  {c91a62a3-19b7-4fd0-8865-9a15ed483bec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97ac248f-5acc-44e8-a29e-e1b0ee20b2ff}, !- Handle
  {9ddc9bb7-5918-4168-ae7e-4d952305ed8c}, !- Source Object
  13,                                     !- Outlet Port
  {0d201e6c-4ae2-4694-8a42-ce9ea8ef2f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {46f93fef-d789-44f4-8ec9-b7ef5c3a5613}, !- Handle
  F9 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {cb0d1b3b-5e5a-444a-ac32-5980b45ff928}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cb0d1b3b-5e5a-444a-ac32-5980b45ff928}, !- Handle
  Table Lookup 1 Independent Variable List 695, !- Name
  {5afd47a5-a560-4e1c-913b-263d1b588daa}; !- Model Object 1

OS:Table:Lookup,
  {1c134b0d-945a-4d9c-954c-53d7ade44bb1}, !- Handle
  F9 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {57dd5722-7568-49a7-a54a-0c898d63a47e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {57dd5722-7568-49a7-a54a-0c898d63a47e}, !- Handle
  Table Lookup 1 Independent Variable List 696, !- Name
  {5afd47a5-a560-4e1c-913b-263d1b588daa}; !- Model Object 1

OS:Table:Lookup,
  {6f0b4b7a-08f6-49fe-a437-58974371eb04}, !- Handle
  F9 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {cc669024-6008-40e5-9ab5-cfe64d637822}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cc669024-6008-40e5-9ab5-cfe64d637822}, !- Handle
  Table Lookup 1 Independent Variable List 697, !- Name
  {5afd47a5-a560-4e1c-913b-263d1b588daa}; !- Model Object 1

OS:Table:Lookup,
  {ae211591-5e37-454d-9fe1-d0c9289c7549}, !- Handle
  F9 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {4b7e1524-e113-495b-ad9d-9e93159fc632}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4b7e1524-e113-495b-ad9d-9e93159fc632}, !- Handle
  Table Lookup 1 Independent Variable List 698, !- Name
  {5afd47a5-a560-4e1c-913b-263d1b588daa}; !- Model Object 1

OS:Connection,
  {dc725d9e-f434-48ed-8e56-7627687d7794}, !- Handle
  {7694775b-1a25-44e3-9648-60a18d984141}, !- Source Object
  3,                                      !- Outlet Port
  {1f7c4c20-2e5f-41f8-85f5-e1e87bd8526f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {62998d98-0fc7-4e88-9490-838ecf886f27}, !- Handle
  {1f7c4c20-2e5f-41f8-85f5-e1e87bd8526f}, !- Source Object
  7,                                      !- Outlet Port
  {abcf8060-c213-4121-8bf7-a888a2f8921c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {22b9f2c9-9c40-4140-ab19-30d631c0a070}, !- Handle
  F9 SE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b991ae97-8526-42e8-b34b-6aff6b03e1d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b355a825-6d7b-4cc8-9d71-77ea6373a885}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b991ae97-8526-42e8-b34b-6aff6b03e1d2}, !- Handle
  Fan On Off Power Curve 94,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b355a825-6d7b-4cc8-9d71-77ea6373a885}, !- Handle
  Fan On Off Efficiency Curve 94,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {63a96e84-d35f-4eb8-b5fe-f8c05002be48}, !- Handle
  F9 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e8d1f17-0a3e-4fb2-9ccd-4f5aeb47717d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b79e6050-3bc0-4626-8502-ede956d0a04c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2e8d1f17-0a3e-4fb2-9ccd-4f5aeb47717d}, !- Handle
  Fan On Off Power Curve 95,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b79e6050-3bc0-4626-8502-ede956d0a04c}, !- Handle
  Fan On Off Efficiency Curve 95,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {70c58c03-416d-4e36-b5e1-4b11f0c52cf7}, !- Handle
  F9 SE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {da340fb5-d530-42de-9ec3-9f4cff441b63}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {9b43a0d6-2b83-44bb-be4d-53b9e9ef1bd0}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {541522b0-dcef-4241-a107-43677fba479f}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {c622139f-311b-47c3-a48f-83ddd70614af}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e86be389-f9e6-41ed-8529-575ac72f422a}, !- Handle
  F9 SE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {37311cac-4049-482e-ae4c-0f0805897f55}, !- Handle
  F9 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c060243b-0a21-4a65-885d-6d4269d76ec3}, !- Handle
  F9 SE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {70c58c03-416d-4e36-b5e1-4b11f0c52cf7}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {22b9f2c9-9c40-4140-ab19-30d631c0a070}, !- Supply Air Fan Name
  {63a96e84-d35f-4eb8-b5fe-f8c05002be48}, !- Exhaust Air Fan Name
  {37311cac-4049-482e-ae4c-0f0805897f55}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {0445a4d7-70b5-462e-a5ce-ef7d786d8b13}, !- Air Inlet Node Name
  {ba5b50ef-51b5-4998-8ce5-8100c5f6d692}; !- Air Outlet Node Name

OS:Node,
  {428dde79-0d49-4888-b1f3-cbd74ae63981}, !- Handle
  F9 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {536b01e6-d8a8-4e5c-80b7-fc77c252792f}, !- Inlet Port
  {0445a4d7-70b5-462e-a5ce-ef7d786d8b13}; !- Outlet Port

OS:Connection,
  {536b01e6-d8a8-4e5c-80b7-fc77c252792f}, !- Handle
  {f956d95c-f838-412f-a873-08f448a6bc39}, !- Source Object
  2,                                      !- Outlet Port
  {428dde79-0d49-4888-b1f3-cbd74ae63981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0445a4d7-70b5-462e-a5ce-ef7d786d8b13}, !- Handle
  {428dde79-0d49-4888-b1f3-cbd74ae63981}, !- Source Object
  3,                                      !- Outlet Port
  {c060243b-0a21-4a65-885d-6d4269d76ec3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9900b6e0-a670-46e4-a3a1-be814c5c75b0}, !- Handle
  F9 SE Apartment ZN ERV Outlet Air Node, !- Name
  {ba5b50ef-51b5-4998-8ce5-8100c5f6d692}, !- Inlet Port
  {2806eba9-f70b-4dab-b45f-a4b1b5235b1b}; !- Outlet Port

OS:Connection,
  {2806eba9-f70b-4dab-b45f-a4b1b5235b1b}, !- Handle
  {9900b6e0-a670-46e4-a3a1-be814c5c75b0}, !- Source Object
  3,                                      !- Outlet Port
  {d14d2e5d-fb1c-4f47-b08e-27acb3f347b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba5b50ef-51b5-4998-8ce5-8100c5f6d692}, !- Handle
  {c060243b-0a21-4a65-885d-6d4269d76ec3}, !- Source Object
  13,                                     !- Outlet Port
  {9900b6e0-a670-46e4-a3a1-be814c5c75b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {da340fb5-d530-42de-9ec3-9f4cff441b63}, !- Handle
  F9 SE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {de89880c-3379-4dae-a14f-8fc2acf99adf}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {de89880c-3379-4dae-a14f-8fc2acf99adf}, !- Handle
  Table Lookup 1 Independent Variable List 703, !- Name
  {e86be389-f9e6-41ed-8529-575ac72f422a}; !- Model Object 1

OS:Table:Lookup,
  {9b43a0d6-2b83-44bb-be4d-53b9e9ef1bd0}, !- Handle
  F9 SE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {98da45df-c38b-4ced-8f4e-928926a80871}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {98da45df-c38b-4ced-8f4e-928926a80871}, !- Handle
  Table Lookup 1 Independent Variable List 704, !- Name
  {e86be389-f9e6-41ed-8529-575ac72f422a}; !- Model Object 1

OS:Table:Lookup,
  {541522b0-dcef-4241-a107-43677fba479f}, !- Handle
  F9 SE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {6f4eef51-dfd8-45a6-9d3f-b4218caa1eb1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6f4eef51-dfd8-45a6-9d3f-b4218caa1eb1}, !- Handle
  Table Lookup 1 Independent Variable List 705, !- Name
  {e86be389-f9e6-41ed-8529-575ac72f422a}; !- Model Object 1

OS:Table:Lookup,
  {c622139f-311b-47c3-a48f-83ddd70614af}, !- Handle
  F9 SE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {78858319-f9cb-42c1-96f4-38ea4c1a8e6d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {78858319-f9cb-42c1-96f4-38ea4c1a8e6d}, !- Handle
  Table Lookup 1 Independent Variable List 706, !- Name
  {e86be389-f9e6-41ed-8529-575ac72f422a}; !- Model Object 1

OS:Connection,
  {1fc0dcf5-bbcb-4fb0-adaa-8a8b4c2ed4fe}, !- Handle
  {e7784e3c-cb04-4a93-94b9-21dca6bb753f}, !- Source Object
  3,                                      !- Outlet Port
  {ab67112f-90f4-4420-b611-310d0ca94082}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6c10cbd5-9d3a-4983-890d-02d924518ce7}, !- Handle
  {ab67112f-90f4-4420-b611-310d0ca94082}, !- Source Object
  7,                                      !- Outlet Port
  {cbbdc4f7-1dcd-4656-a9b0-1e73b4ac3ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8869e7a2-c0df-4e6d-b26b-79fa0c8e08b8}, !- Handle
  F9 NW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9d34c642-abd2-44c9-9aac-0c8c6329dbac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28e93aa9-e76e-4c67-9052-e548b88a57b9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9d34c642-abd2-44c9-9aac-0c8c6329dbac}, !- Handle
  Fan On Off Power Curve 96,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {28e93aa9-e76e-4c67-9052-e548b88a57b9}, !- Handle
  Fan On Off Efficiency Curve 96,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b7660dbd-368d-44ad-b56c-1f60d348913b}, !- Handle
  F9 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {89e97410-5435-4de7-acaa-f98efd4aa799}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c54f79c-b384-4823-b86b-590121d9b394}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {89e97410-5435-4de7-acaa-f98efd4aa799}, !- Handle
  Fan On Off Power Curve 97,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c54f79c-b384-4823-b86b-590121d9b394}, !- Handle
  Fan On Off Efficiency Curve 97,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6ea5edff-3858-42be-b107-b44bf0fac0fb}, !- Handle
  F9 NW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {affdacdb-471e-43ee-8b6c-08030e0b3a5d}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {eccdfc17-0add-4c80-8d91-881f890f501d}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {4073a7c0-0a30-49c1-8f9a-96d69720e3bc}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {41a080c8-2c26-4308-a4bc-daa74570fb13}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {08f9bd8e-e012-4de6-b712-1724eac561bb}, !- Handle
  F9 NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {29983030-b391-45ef-aeb1-c4bbd73cab03}, !- Handle
  F9 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {06cb8d38-a480-4b48-b9ea-22c97d6526bb}, !- Handle
  F9 NW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {6ea5edff-3858-42be-b107-b44bf0fac0fb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8869e7a2-c0df-4e6d-b26b-79fa0c8e08b8}, !- Supply Air Fan Name
  {b7660dbd-368d-44ad-b56c-1f60d348913b}, !- Exhaust Air Fan Name
  {29983030-b391-45ef-aeb1-c4bbd73cab03}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6b98f8c3-4a54-4916-83fd-763593db4dd5}, !- Air Inlet Node Name
  {b3f8f2fa-e69c-4b52-92a3-94526cc2e452}; !- Air Outlet Node Name

OS:Node,
  {6bed8611-5da8-4ead-9ea0-3f155cd4c282}, !- Handle
  F9 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {28efd6c2-bbc9-4518-aec0-f03025f7c7ac}, !- Inlet Port
  {6b98f8c3-4a54-4916-83fd-763593db4dd5}; !- Outlet Port

OS:Connection,
  {28efd6c2-bbc9-4518-aec0-f03025f7c7ac}, !- Handle
  {4c2aa9b8-3f92-420c-80b9-7e52f5aa4646}, !- Source Object
  2,                                      !- Outlet Port
  {6bed8611-5da8-4ead-9ea0-3f155cd4c282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b98f8c3-4a54-4916-83fd-763593db4dd5}, !- Handle
  {6bed8611-5da8-4ead-9ea0-3f155cd4c282}, !- Source Object
  3,                                      !- Outlet Port
  {06cb8d38-a480-4b48-b9ea-22c97d6526bb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6f44e1a6-95e2-40c7-88c0-c256e506d470}, !- Handle
  F9 NW Apartment ZN ERV Outlet Air Node, !- Name
  {b3f8f2fa-e69c-4b52-92a3-94526cc2e452}, !- Inlet Port
  {e938b200-f468-4f41-b210-a1911d96239f}; !- Outlet Port

OS:Connection,
  {e938b200-f468-4f41-b210-a1911d96239f}, !- Handle
  {6f44e1a6-95e2-40c7-88c0-c256e506d470}, !- Source Object
  3,                                      !- Outlet Port
  {1a71ec60-397b-455e-a433-70b1406d8589}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3f8f2fa-e69c-4b52-92a3-94526cc2e452}, !- Handle
  {06cb8d38-a480-4b48-b9ea-22c97d6526bb}, !- Source Object
  13,                                     !- Outlet Port
  {6f44e1a6-95e2-40c7-88c0-c256e506d470}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {affdacdb-471e-43ee-8b6c-08030e0b3a5d}, !- Handle
  F9 NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {2b45b89e-6485-430d-b744-8422c4ddb40c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2b45b89e-6485-430d-b744-8422c4ddb40c}, !- Handle
  Table Lookup 1 Independent Variable List 711, !- Name
  {08f9bd8e-e012-4de6-b712-1724eac561bb}; !- Model Object 1

OS:Table:Lookup,
  {eccdfc17-0add-4c80-8d91-881f890f501d}, !- Handle
  F9 NW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {82ab7204-0226-41a9-913e-635ddbfd5dd1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {82ab7204-0226-41a9-913e-635ddbfd5dd1}, !- Handle
  Table Lookup 1 Independent Variable List 712, !- Name
  {08f9bd8e-e012-4de6-b712-1724eac561bb}; !- Model Object 1

OS:Table:Lookup,
  {4073a7c0-0a30-49c1-8f9a-96d69720e3bc}, !- Handle
  F9 NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {60fdfb8a-2149-40d3-a28e-5b8b8a1483e9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {60fdfb8a-2149-40d3-a28e-5b8b8a1483e9}, !- Handle
  Table Lookup 1 Independent Variable List 713, !- Name
  {08f9bd8e-e012-4de6-b712-1724eac561bb}; !- Model Object 1

OS:Table:Lookup,
  {41a080c8-2c26-4308-a4bc-daa74570fb13}, !- Handle
  F9 NW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {e787bfed-4406-4524-8886-ae16c62f6c05}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e787bfed-4406-4524-8886-ae16c62f6c05}, !- Handle
  Table Lookup 1 Independent Variable List 714, !- Name
  {08f9bd8e-e012-4de6-b712-1724eac561bb}; !- Model Object 1

OS:Connection,
  {cf5a5074-108e-4da5-824d-6df79a0a8105}, !- Handle
  {00f9e11b-26bd-44b1-9243-790e87a6c56e}, !- Source Object
  3,                                      !- Outlet Port
  {8ce97d3c-c7a3-48f1-b527-7a8d0853f0a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {34a8820b-9c13-49e1-b7f2-766379cfb4c1}, !- Handle
  {8ce97d3c-c7a3-48f1-b527-7a8d0853f0a3}, !- Source Object
  7,                                      !- Outlet Port
  {024e499d-01e0-4a24-9c93-4b18fe9928a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {09a37bfe-b802-45ea-a823-1d5b2996835f}, !- Handle
  F8 S1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e82f69e-4ee4-43ef-a1fc-6c6c456a55e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {11730b40-582f-4a28-a8e5-047a8c30d36e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1e82f69e-4ee4-43ef-a1fc-6c6c456a55e6}, !- Handle
  Fan On Off Power Curve 98,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {11730b40-582f-4a28-a8e5-047a8c30d36e}, !- Handle
  Fan On Off Efficiency Curve 98,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {59c0cf8c-9d47-429b-9016-efc5afd954fd}, !- Handle
  F8 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d42eca60-fda2-430b-af93-9132ac13e8ce}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a91928a-c0bf-4ae4-ae0e-33c249289baf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d42eca60-fda2-430b-af93-9132ac13e8ce}, !- Handle
  Fan On Off Power Curve 99,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a91928a-c0bf-4ae4-ae0e-33c249289baf}, !- Handle
  Fan On Off Efficiency Curve 99,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0c3422d9-d69d-4aae-852e-5875575a50c4}, !- Handle
  F8 S1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {2dfec5d8-ce8c-4bf6-b131-ae8eba090cdf}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {9a075760-c48e-46e4-bfc9-419e8aefcdac}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {8ed352d1-b928-4f04-90fb-267e2c6739b3}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {5f48f944-5962-4d62-9f7b-09a86c20ee63}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {c4cf9043-195a-4f13-928e-a16d33a5d032}, !- Handle
  F8 S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b9f1e076-f066-4e28-9bde-2c89fe915fd7}, !- Handle
  F8 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4df5ab28-efac-43d8-83c9-e73b9542fe23}, !- Handle
  F8 S1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {0c3422d9-d69d-4aae-852e-5875575a50c4}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {09a37bfe-b802-45ea-a823-1d5b2996835f}, !- Supply Air Fan Name
  {59c0cf8c-9d47-429b-9016-efc5afd954fd}, !- Exhaust Air Fan Name
  {b9f1e076-f066-4e28-9bde-2c89fe915fd7}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {89b278b4-97d9-4d10-98bb-f07a6d8d33d7}, !- Air Inlet Node Name
  {9c3270a8-82ef-4fb9-9b23-8f43aa4214dd}; !- Air Outlet Node Name

OS:Node,
  {77c27715-5539-46e4-953d-62442a4804a8}, !- Handle
  F8 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {fd0c80a7-eb80-4cf6-a3fe-56d33894a68e}, !- Inlet Port
  {89b278b4-97d9-4d10-98bb-f07a6d8d33d7}; !- Outlet Port

OS:Connection,
  {fd0c80a7-eb80-4cf6-a3fe-56d33894a68e}, !- Handle
  {dffb2b82-9eed-4f7d-9b07-d503ff60bd69}, !- Source Object
  2,                                      !- Outlet Port
  {77c27715-5539-46e4-953d-62442a4804a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b278b4-97d9-4d10-98bb-f07a6d8d33d7}, !- Handle
  {77c27715-5539-46e4-953d-62442a4804a8}, !- Source Object
  3,                                      !- Outlet Port
  {4df5ab28-efac-43d8-83c9-e73b9542fe23}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {35cb59f4-d826-4db6-9901-9362c5251152}, !- Handle
  F8 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {9c3270a8-82ef-4fb9-9b23-8f43aa4214dd}, !- Inlet Port
  {e2270756-f804-4ed1-ab48-62da827ea1c5}; !- Outlet Port

OS:Connection,
  {e2270756-f804-4ed1-ab48-62da827ea1c5}, !- Handle
  {35cb59f4-d826-4db6-9901-9362c5251152}, !- Source Object
  3,                                      !- Outlet Port
  {05e5d6dd-4993-4f2b-bffd-29687bd6f4d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c3270a8-82ef-4fb9-9b23-8f43aa4214dd}, !- Handle
  {4df5ab28-efac-43d8-83c9-e73b9542fe23}, !- Source Object
  13,                                     !- Outlet Port
  {35cb59f4-d826-4db6-9901-9362c5251152}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {2dfec5d8-ce8c-4bf6-b131-ae8eba090cdf}, !- Handle
  F8 S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {2874b274-4a17-4fdc-90bf-d817fcbb7354}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2874b274-4a17-4fdc-90bf-d817fcbb7354}, !- Handle
  Table Lookup 1 Independent Variable List 719, !- Name
  {c4cf9043-195a-4f13-928e-a16d33a5d032}; !- Model Object 1

OS:Table:Lookup,
  {9a075760-c48e-46e4-bfc9-419e8aefcdac}, !- Handle
  F8 S1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {f6a32e0b-5f61-4f24-aae6-df3402f602d8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f6a32e0b-5f61-4f24-aae6-df3402f602d8}, !- Handle
  Table Lookup 1 Independent Variable List 720, !- Name
  {c4cf9043-195a-4f13-928e-a16d33a5d032}; !- Model Object 1

OS:Table:Lookup,
  {8ed352d1-b928-4f04-90fb-267e2c6739b3}, !- Handle
  F8 S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {7134381f-4119-4052-a33c-83efaebd305b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7134381f-4119-4052-a33c-83efaebd305b}, !- Handle
  Table Lookup 1 Independent Variable List 721, !- Name
  {c4cf9043-195a-4f13-928e-a16d33a5d032}; !- Model Object 1

OS:Table:Lookup,
  {5f48f944-5962-4d62-9f7b-09a86c20ee63}, !- Handle
  F8 S1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {81077e81-fe8a-47f0-acff-62eb6bc3a916}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {81077e81-fe8a-47f0-acff-62eb6bc3a916}, !- Handle
  Table Lookup 1 Independent Variable List 722, !- Name
  {c4cf9043-195a-4f13-928e-a16d33a5d032}; !- Model Object 1

OS:Connection,
  {5456a23b-5591-46ea-90dc-56a3c6676a5f}, !- Handle
  {d161b5bd-e025-4288-b0e3-5f6f1dc1898e}, !- Source Object
  3,                                      !- Outlet Port
  {4d7773c1-0c11-4be4-9639-4f1a5ae29bda}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c5eeb4cd-70d4-4f02-a741-f17685595bba}, !- Handle
  {4d7773c1-0c11-4be4-9639-4f1a5ae29bda}, !- Source Object
  7,                                      !- Outlet Port
  {25ba1d14-16e3-4ca7-ba61-473e680b24a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {09c32d89-b5ab-4865-b70d-df2fb7d7b1ac}, !- Handle
  F8 N2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5d06e31e-1db2-4395-8416-72e36c812276}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3675574a-1045-448d-aaa1-23f97ce1e16a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5d06e31e-1db2-4395-8416-72e36c812276}, !- Handle
  Fan On Off Power Curve 100,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3675574a-1045-448d-aaa1-23f97ce1e16a}, !- Handle
  Fan On Off Efficiency Curve 100,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {8ffb88d2-6029-4d1b-a716-0e27fc761688}, !- Handle
  F8 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a42e0e46-b6a2-4b52-84c8-46d58a1d778f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d96a0ebe-a901-4fe9-afdb-93ccca450bac}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a42e0e46-b6a2-4b52-84c8-46d58a1d778f}, !- Handle
  Fan On Off Power Curve 101,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d96a0ebe-a901-4fe9-afdb-93ccca450bac}, !- Handle
  Fan On Off Efficiency Curve 101,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a372c2a5-7e01-4afa-8a7e-26e1c8506c00}, !- Handle
  F8 N2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {d366ff7e-bc36-4de6-8cfc-aff0c2ac686d}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {f96a41c8-a5db-4876-ab3a-493e37f92959}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {8b2a42ec-e02c-4b40-9a95-690e4db85646}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {6efd2676-9b53-4499-b934-47d39ee6d018}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {768928e5-735d-4095-95ad-8032fd829636}, !- Handle
  F8 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7a7ec199-5b06-4c0c-8e4c-6e5eeee390c2}, !- Handle
  F8 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {fbcc3ac6-67e7-40bd-8d1e-8fe1ecbc8fdb}, !- Handle
  F8 N2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {a372c2a5-7e01-4afa-8a7e-26e1c8506c00}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {09c32d89-b5ab-4865-b70d-df2fb7d7b1ac}, !- Supply Air Fan Name
  {8ffb88d2-6029-4d1b-a716-0e27fc761688}, !- Exhaust Air Fan Name
  {7a7ec199-5b06-4c0c-8e4c-6e5eeee390c2}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {95292581-b1b2-494d-84ba-52fe2dbbb659}, !- Air Inlet Node Name
  {b58d40c7-1819-4700-a64b-5561ab201458}; !- Air Outlet Node Name

OS:Node,
  {dffbd148-c235-4553-9de7-d6dda0b81130}, !- Handle
  F8 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {c696a44d-ea4b-4cf6-bacc-38f7a57e2cca}, !- Inlet Port
  {95292581-b1b2-494d-84ba-52fe2dbbb659}; !- Outlet Port

OS:Connection,
  {c696a44d-ea4b-4cf6-bacc-38f7a57e2cca}, !- Handle
  {8f0ec1aa-4d65-4471-92bc-13c931c9f990}, !- Source Object
  2,                                      !- Outlet Port
  {dffbd148-c235-4553-9de7-d6dda0b81130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95292581-b1b2-494d-84ba-52fe2dbbb659}, !- Handle
  {dffbd148-c235-4553-9de7-d6dda0b81130}, !- Source Object
  3,                                      !- Outlet Port
  {fbcc3ac6-67e7-40bd-8d1e-8fe1ecbc8fdb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {56f5bd39-b0a2-45a4-ba34-ebeb0e9a7cfb}, !- Handle
  F8 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {b58d40c7-1819-4700-a64b-5561ab201458}, !- Inlet Port
  {8cac4820-f762-479f-b906-fe1a32a8897e}; !- Outlet Port

OS:Connection,
  {8cac4820-f762-479f-b906-fe1a32a8897e}, !- Handle
  {56f5bd39-b0a2-45a4-ba34-ebeb0e9a7cfb}, !- Source Object
  3,                                      !- Outlet Port
  {f8ee9b53-05dd-4b07-9b17-99a2887af548}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b58d40c7-1819-4700-a64b-5561ab201458}, !- Handle
  {fbcc3ac6-67e7-40bd-8d1e-8fe1ecbc8fdb}, !- Source Object
  13,                                     !- Outlet Port
  {56f5bd39-b0a2-45a4-ba34-ebeb0e9a7cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {d366ff7e-bc36-4de6-8cfc-aff0c2ac686d}, !- Handle
  F8 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {bce9a2c0-98d1-46a8-b545-4343d9ef19ab}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bce9a2c0-98d1-46a8-b545-4343d9ef19ab}, !- Handle
  Table Lookup 1 Independent Variable List 727, !- Name
  {768928e5-735d-4095-95ad-8032fd829636}; !- Model Object 1

OS:Table:Lookup,
  {f96a41c8-a5db-4876-ab3a-493e37f92959}, !- Handle
  F8 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {268c895b-8791-41a7-8414-03e6fd7fbc3e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {268c895b-8791-41a7-8414-03e6fd7fbc3e}, !- Handle
  Table Lookup 1 Independent Variable List 728, !- Name
  {768928e5-735d-4095-95ad-8032fd829636}; !- Model Object 1

OS:Table:Lookup,
  {8b2a42ec-e02c-4b40-9a95-690e4db85646}, !- Handle
  F8 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {b2b44475-de51-42e1-b038-3ae7c907cb57}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b2b44475-de51-42e1-b038-3ae7c907cb57}, !- Handle
  Table Lookup 1 Independent Variable List 729, !- Name
  {768928e5-735d-4095-95ad-8032fd829636}; !- Model Object 1

OS:Table:Lookup,
  {6efd2676-9b53-4499-b934-47d39ee6d018}, !- Handle
  F8 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {7d8bc9ae-8e65-4067-abc1-a0f0d856bddb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7d8bc9ae-8e65-4067-abc1-a0f0d856bddb}, !- Handle
  Table Lookup 1 Independent Variable List 730, !- Name
  {768928e5-735d-4095-95ad-8032fd829636}; !- Model Object 1

OS:Connection,
  {233335b6-a196-454d-ab84-4dd73ae4222b}, !- Handle
  {0a4db44f-7616-405b-ba03-3bdf280a248f}, !- Source Object
  3,                                      !- Outlet Port
  {0ddf37bb-4b5d-49b8-991d-207823516c27}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {13be7a87-63f5-471e-bd41-2ec60d7903fa}, !- Handle
  {0ddf37bb-4b5d-49b8-991d-207823516c27}, !- Source Object
  7,                                      !- Outlet Port
  {12bd8c2d-bbd8-416c-8670-ff23836d8e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6d52aff4-24fc-4e99-a0ca-ae3ac65a7cfb}, !- Handle
  F8 N1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {079cb901-b8c2-4f7e-808e-4bbabd85682b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {092374ff-a0ef-4d7b-afe5-870564f27742}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {079cb901-b8c2-4f7e-808e-4bbabd85682b}, !- Handle
  Fan On Off Power Curve 102,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {092374ff-a0ef-4d7b-afe5-870564f27742}, !- Handle
  Fan On Off Efficiency Curve 102,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {738ed5f2-22d0-4d78-ade3-f1d4c633088c}, !- Handle
  F8 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0390db1-71c2-4063-a356-4c6a60ef5bab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {74ae5e15-708e-4723-a8cf-e5eb8f8f4040}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e0390db1-71c2-4063-a356-4c6a60ef5bab}, !- Handle
  Fan On Off Power Curve 103,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {74ae5e15-708e-4723-a8cf-e5eb8f8f4040}, !- Handle
  Fan On Off Efficiency Curve 103,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bc4f8cfd-f887-4202-8ad8-0a7d6880c5f2}, !- Handle
  F8 N1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {2a34547b-47b3-4925-a0af-7fbc86603ca1}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {d22ec139-17ad-4391-af7a-dcdce6f42495}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {c7f51431-d1a4-429d-b303-14e375bfdc59}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {da35dcaa-cb85-454c-b5dd-b3f4e0e24303}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {6368b812-370a-4fa3-a542-40256153ef06}, !- Handle
  F8 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {de70db63-521c-4335-b510-75bd1a3c5efc}, !- Handle
  F8 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {3c7ce907-6b69-4e93-9169-8687d7505306}, !- Handle
  F8 N1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {bc4f8cfd-f887-4202-8ad8-0a7d6880c5f2}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {6d52aff4-24fc-4e99-a0ca-ae3ac65a7cfb}, !- Supply Air Fan Name
  {738ed5f2-22d0-4d78-ade3-f1d4c633088c}, !- Exhaust Air Fan Name
  {de70db63-521c-4335-b510-75bd1a3c5efc}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {4382e380-3ab6-4834-9ecb-0c857ad7d375}, !- Air Inlet Node Name
  {546e4e02-1c54-45c6-9ef4-47f6e2bf6f0f}; !- Air Outlet Node Name

OS:Node,
  {97444b35-b8a4-4735-ad74-4fc8a49b912a}, !- Handle
  F8 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {1fb93d47-161f-48d1-9c0c-2d613ed3592a}, !- Inlet Port
  {4382e380-3ab6-4834-9ecb-0c857ad7d375}; !- Outlet Port

OS:Connection,
  {1fb93d47-161f-48d1-9c0c-2d613ed3592a}, !- Handle
  {d11d5be7-b45b-46c9-8d65-215f5579df45}, !- Source Object
  2,                                      !- Outlet Port
  {97444b35-b8a4-4735-ad74-4fc8a49b912a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4382e380-3ab6-4834-9ecb-0c857ad7d375}, !- Handle
  {97444b35-b8a4-4735-ad74-4fc8a49b912a}, !- Source Object
  3,                                      !- Outlet Port
  {3c7ce907-6b69-4e93-9169-8687d7505306}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {859fa85b-2669-4a0e-aa29-02269a05c281}, !- Handle
  F8 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {546e4e02-1c54-45c6-9ef4-47f6e2bf6f0f}, !- Inlet Port
  {24ec046f-b756-4b6a-ae35-750e6ba34932}; !- Outlet Port

OS:Connection,
  {24ec046f-b756-4b6a-ae35-750e6ba34932}, !- Handle
  {859fa85b-2669-4a0e-aa29-02269a05c281}, !- Source Object
  3,                                      !- Outlet Port
  {ce97b1e0-7ca4-43dd-991b-68b202f0d4e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {546e4e02-1c54-45c6-9ef4-47f6e2bf6f0f}, !- Handle
  {3c7ce907-6b69-4e93-9169-8687d7505306}, !- Source Object
  13,                                     !- Outlet Port
  {859fa85b-2669-4a0e-aa29-02269a05c281}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {2a34547b-47b3-4925-a0af-7fbc86603ca1}, !- Handle
  F8 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {ef7b0adf-6c7a-4e1e-b4ff-ab53c2949771}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ef7b0adf-6c7a-4e1e-b4ff-ab53c2949771}, !- Handle
  Table Lookup 1 Independent Variable List 735, !- Name
  {6368b812-370a-4fa3-a542-40256153ef06}; !- Model Object 1

OS:Table:Lookup,
  {d22ec139-17ad-4391-af7a-dcdce6f42495}, !- Handle
  F8 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {3b7122ab-e40a-4b93-8717-f39339c8acf5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3b7122ab-e40a-4b93-8717-f39339c8acf5}, !- Handle
  Table Lookup 1 Independent Variable List 736, !- Name
  {6368b812-370a-4fa3-a542-40256153ef06}; !- Model Object 1

OS:Table:Lookup,
  {c7f51431-d1a4-429d-b303-14e375bfdc59}, !- Handle
  F8 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {b2e3c117-df8c-493d-add4-c8a9aaf46ac4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b2e3c117-df8c-493d-add4-c8a9aaf46ac4}, !- Handle
  Table Lookup 1 Independent Variable List 737, !- Name
  {6368b812-370a-4fa3-a542-40256153ef06}; !- Model Object 1

OS:Table:Lookup,
  {da35dcaa-cb85-454c-b5dd-b3f4e0e24303}, !- Handle
  F8 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {1c563370-8863-402a-8615-706cd028b517}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1c563370-8863-402a-8615-706cd028b517}, !- Handle
  Table Lookup 1 Independent Variable List 738, !- Name
  {6368b812-370a-4fa3-a542-40256153ef06}; !- Model Object 1

OS:Connection,
  {0816e913-6f82-4bc9-99d8-21c94b863fa6}, !- Handle
  {30181d4f-5e66-49cb-afab-172f89034c56}, !- Source Object
  3,                                      !- Outlet Port
  {682cdf58-2455-4d69-9b74-982ecf4826c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e80fa8a8-34af-4712-89c2-bfbf9d1034fb}, !- Handle
  {682cdf58-2455-4d69-9b74-982ecf4826c6}, !- Source Object
  7,                                      !- Outlet Port
  {79e7d345-c804-40d5-b69c-0382e02b8d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ff7baeb6-fff4-4892-920d-d9a0f9d4a30d}, !- Handle
  F4 N2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba56ab5e-6c68-430d-ac91-5252cda53350}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {97566e5e-2869-4138-8044-7c2c85a0bfde}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ba56ab5e-6c68-430d-ac91-5252cda53350}, !- Handle
  Fan On Off Power Curve 104,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {97566e5e-2869-4138-8044-7c2c85a0bfde}, !- Handle
  Fan On Off Efficiency Curve 104,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c3ff23e4-dd61-41ed-a2f8-84a9b9aa379f}, !- Handle
  F4 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72d363fd-81dd-4741-9777-fe0d8f9a61b6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ea8adca-0540-4e94-a454-87b7149c4145}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {72d363fd-81dd-4741-9777-fe0d8f9a61b6}, !- Handle
  Fan On Off Power Curve 105,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ea8adca-0540-4e94-a454-87b7149c4145}, !- Handle
  Fan On Off Efficiency Curve 105,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {18d91c54-c37b-46d6-82c9-c34820ef41b4}, !- Handle
  F4 N2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8482c81c-683a-4d55-b7a7-0bbaefa95d6a}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {e303afa5-e745-46fa-8a0d-a62478ae0339}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {0b999518-799e-4e91-b0ed-4183382d6b21}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {d0e5e9b9-7b13-4ee1-8c22-da912360ee23}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {bb72fd31-874f-4386-833c-638651b752ea}, !- Handle
  F4 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {8962008d-a1f0-4c2a-96d8-672ab19e7ab3}, !- Handle
  F4 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {0aed9bd8-714c-49b2-a57e-58ea8cb9c230}, !- Handle
  F4 N2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {18d91c54-c37b-46d6-82c9-c34820ef41b4}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ff7baeb6-fff4-4892-920d-d9a0f9d4a30d}, !- Supply Air Fan Name
  {c3ff23e4-dd61-41ed-a2f8-84a9b9aa379f}, !- Exhaust Air Fan Name
  {8962008d-a1f0-4c2a-96d8-672ab19e7ab3}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {c59fb817-5652-42a7-abbf-512c37635167}, !- Air Inlet Node Name
  {4722013d-ed3e-4626-83ec-ba414c25aced}; !- Air Outlet Node Name

OS:Node,
  {3eb1108d-ea99-4bb0-afdb-d0c11b7d7b55}, !- Handle
  F4 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {86879021-c07a-4b54-b5cb-9fd1cda8a98d}, !- Inlet Port
  {c59fb817-5652-42a7-abbf-512c37635167}; !- Outlet Port

OS:Connection,
  {86879021-c07a-4b54-b5cb-9fd1cda8a98d}, !- Handle
  {1dd0502c-d645-4ee2-bef2-f106456b96c2}, !- Source Object
  2,                                      !- Outlet Port
  {3eb1108d-ea99-4bb0-afdb-d0c11b7d7b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c59fb817-5652-42a7-abbf-512c37635167}, !- Handle
  {3eb1108d-ea99-4bb0-afdb-d0c11b7d7b55}, !- Source Object
  3,                                      !- Outlet Port
  {0aed9bd8-714c-49b2-a57e-58ea8cb9c230}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {425c2436-8c34-42c0-a252-697eec415335}, !- Handle
  F4 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {4722013d-ed3e-4626-83ec-ba414c25aced}, !- Inlet Port
  {55863f21-e18b-4f11-a424-de6c1b91766c}; !- Outlet Port

OS:Connection,
  {55863f21-e18b-4f11-a424-de6c1b91766c}, !- Handle
  {425c2436-8c34-42c0-a252-697eec415335}, !- Source Object
  3,                                      !- Outlet Port
  {2f63901b-cb65-47c8-ba4b-bb7d1be6a667}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4722013d-ed3e-4626-83ec-ba414c25aced}, !- Handle
  {0aed9bd8-714c-49b2-a57e-58ea8cb9c230}, !- Source Object
  13,                                     !- Outlet Port
  {425c2436-8c34-42c0-a252-697eec415335}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {8482c81c-683a-4d55-b7a7-0bbaefa95d6a}, !- Handle
  F4 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {dee31c24-f3a5-458d-9ba2-16aa9f60e631}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dee31c24-f3a5-458d-9ba2-16aa9f60e631}, !- Handle
  Table Lookup 1 Independent Variable List 743, !- Name
  {bb72fd31-874f-4386-833c-638651b752ea}; !- Model Object 1

OS:Table:Lookup,
  {e303afa5-e745-46fa-8a0d-a62478ae0339}, !- Handle
  F4 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {9c9e9542-861c-41b0-9ed4-9012bc853545}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9c9e9542-861c-41b0-9ed4-9012bc853545}, !- Handle
  Table Lookup 1 Independent Variable List 744, !- Name
  {bb72fd31-874f-4386-833c-638651b752ea}; !- Model Object 1

OS:Table:Lookup,
  {0b999518-799e-4e91-b0ed-4183382d6b21}, !- Handle
  F4 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {61ee1676-09ae-4005-b5d3-877712958cc6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {61ee1676-09ae-4005-b5d3-877712958cc6}, !- Handle
  Table Lookup 1 Independent Variable List 745, !- Name
  {bb72fd31-874f-4386-833c-638651b752ea}; !- Model Object 1

OS:Table:Lookup,
  {d0e5e9b9-7b13-4ee1-8c22-da912360ee23}, !- Handle
  F4 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {67340037-ab0a-4494-81fd-256b99da5d39}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {67340037-ab0a-4494-81fd-256b99da5d39}, !- Handle
  Table Lookup 1 Independent Variable List 746, !- Name
  {bb72fd31-874f-4386-833c-638651b752ea}; !- Model Object 1

OS:Connection,
  {d5bbd90b-53f9-4438-b654-34cd1fd07734}, !- Handle
  {9f674fc3-0331-4645-9a57-984a03b283f4}, !- Source Object
  3,                                      !- Outlet Port
  {dc60ef14-b115-44be-8076-3634187b5297}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c6f66c60-cf30-4757-85bb-761f354f8c94}, !- Handle
  {dc60ef14-b115-44be-8076-3634187b5297}, !- Source Object
  7,                                      !- Outlet Port
  {60b00d90-b956-408f-b2d1-95944ac3be9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {614bfce3-1522-4ad6-9a57-4fb4cecd56c2}, !- Handle
  F6 NE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f21a235-ca92-4c56-bf2c-424247c58ac6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0e263bec-25b3-4145-9e70-ce4904411cb1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f21a235-ca92-4c56-bf2c-424247c58ac6}, !- Handle
  Fan On Off Power Curve 106,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0e263bec-25b3-4145-9e70-ce4904411cb1}, !- Handle
  Fan On Off Efficiency Curve 106,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {cab1deb7-3fab-48f2-b4a7-9799c66e7479}, !- Handle
  F6 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77c7027b-b20b-46d9-aaa9-b26735c6e992}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cd99645a-a8da-4de7-b58b-ea412ab1bb05}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {77c7027b-b20b-46d9-aaa9-b26735c6e992}, !- Handle
  Fan On Off Power Curve 107,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cd99645a-a8da-4de7-b58b-ea412ab1bb05}, !- Handle
  Fan On Off Efficiency Curve 107,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2b5e7c5d-3260-41fc-8c62-abd5b55b1830}, !- Handle
  F6 NE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {37fa756b-5d37-4b9f-bc49-2ab279773236}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {e5532a80-d9b7-4fce-84d7-bd0c81084bfe}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {5a943b69-76de-47f5-a14f-c3436bd5192d}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {ccf58d26-8b08-4fb9-8f73-828ee0e2eee5}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {93fbcca1-2808-4709-a515-a1f844c0644a}, !- Handle
  F6 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5c17d9c6-c40e-40d0-9c74-e92f569300cc}, !- Handle
  F6 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {961050ae-7ff1-4819-8608-cb29a462ceb2}, !- Handle
  F6 NE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {2b5e7c5d-3260-41fc-8c62-abd5b55b1830}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {614bfce3-1522-4ad6-9a57-4fb4cecd56c2}, !- Supply Air Fan Name
  {cab1deb7-3fab-48f2-b4a7-9799c66e7479}, !- Exhaust Air Fan Name
  {5c17d9c6-c40e-40d0-9c74-e92f569300cc}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {f6d75c6e-adcf-4a4f-8a45-ec1e2341853b}, !- Air Inlet Node Name
  {5a82a7a9-32dc-4da5-9134-881253697868}; !- Air Outlet Node Name

OS:Node,
  {8584fce5-da4d-458a-b99e-3b1d3e6a2605}, !- Handle
  F6 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {8bdae977-c8d6-4e13-9723-efb2e11044b0}, !- Inlet Port
  {f6d75c6e-adcf-4a4f-8a45-ec1e2341853b}; !- Outlet Port

OS:Connection,
  {8bdae977-c8d6-4e13-9723-efb2e11044b0}, !- Handle
  {d951a12d-e66c-4ee8-a49d-e419268d7544}, !- Source Object
  2,                                      !- Outlet Port
  {8584fce5-da4d-458a-b99e-3b1d3e6a2605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d75c6e-adcf-4a4f-8a45-ec1e2341853b}, !- Handle
  {8584fce5-da4d-458a-b99e-3b1d3e6a2605}, !- Source Object
  3,                                      !- Outlet Port
  {961050ae-7ff1-4819-8608-cb29a462ceb2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6bd884cf-51ca-4c20-b212-036b7c938a1d}, !- Handle
  F6 NE Apartment ZN ERV Outlet Air Node, !- Name
  {5a82a7a9-32dc-4da5-9134-881253697868}, !- Inlet Port
  {2797f2cb-1798-49b2-969d-d794ea35246c}; !- Outlet Port

OS:Connection,
  {2797f2cb-1798-49b2-969d-d794ea35246c}, !- Handle
  {6bd884cf-51ca-4c20-b212-036b7c938a1d}, !- Source Object
  3,                                      !- Outlet Port
  {7eea4d88-7f45-4596-8844-ac978fc1b138}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a82a7a9-32dc-4da5-9134-881253697868}, !- Handle
  {961050ae-7ff1-4819-8608-cb29a462ceb2}, !- Source Object
  13,                                     !- Outlet Port
  {6bd884cf-51ca-4c20-b212-036b7c938a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {37fa756b-5d37-4b9f-bc49-2ab279773236}, !- Handle
  F6 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {7d398ce2-c83c-4609-9b77-5e08c9e6a616}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7d398ce2-c83c-4609-9b77-5e08c9e6a616}, !- Handle
  Table Lookup 1 Independent Variable List 751, !- Name
  {93fbcca1-2808-4709-a515-a1f844c0644a}; !- Model Object 1

OS:Table:Lookup,
  {e5532a80-d9b7-4fce-84d7-bd0c81084bfe}, !- Handle
  F6 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {f74f36c9-41cc-457a-9980-37939233c77b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f74f36c9-41cc-457a-9980-37939233c77b}, !- Handle
  Table Lookup 1 Independent Variable List 752, !- Name
  {93fbcca1-2808-4709-a515-a1f844c0644a}; !- Model Object 1

OS:Table:Lookup,
  {5a943b69-76de-47f5-a14f-c3436bd5192d}, !- Handle
  F6 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {a6b18ce8-d4ad-49f8-83e4-71f85839f7b7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a6b18ce8-d4ad-49f8-83e4-71f85839f7b7}, !- Handle
  Table Lookup 1 Independent Variable List 753, !- Name
  {93fbcca1-2808-4709-a515-a1f844c0644a}; !- Model Object 1

OS:Table:Lookup,
  {ccf58d26-8b08-4fb9-8f73-828ee0e2eee5}, !- Handle
  F6 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {d26032e9-2eca-4dd2-ba8c-b4aa16ce9c59}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d26032e9-2eca-4dd2-ba8c-b4aa16ce9c59}, !- Handle
  Table Lookup 1 Independent Variable List 754, !- Name
  {93fbcca1-2808-4709-a515-a1f844c0644a}; !- Model Object 1

OS:Connection,
  {5a327fc0-2d67-4344-9f38-ea48ad8a1caf}, !- Handle
  {b104938b-fdc1-4535-bc20-51058da2031d}, !- Source Object
  3,                                      !- Outlet Port
  {cc782f30-c798-4e9b-9b1a-49295a88ba23}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {da6c11c9-d703-4143-afaa-3e5e9673f57b}, !- Handle
  {cc782f30-c798-4e9b-9b1a-49295a88ba23}, !- Source Object
  7,                                      !- Outlet Port
  {cbe50c76-7260-49ad-928e-e16b7b2f05eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3498d861-1db0-4442-bfa1-3dbd057934c7}, !- Handle
  T N2 Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ff937208-91b5-400c-8cbe-77f814627186}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ef1ad18b-5879-4446-ae7e-d9abd6b17eb2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ff937208-91b5-400c-8cbe-77f814627186}, !- Handle
  Fan On Off Power Curve 108,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ef1ad18b-5879-4446-ae7e-d9abd6b17eb2}, !- Handle
  Fan On Off Efficiency Curve 108,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {241f4315-d060-4654-bd1c-73efb9ebfd38}, !- Handle
  T N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29b28309-72cf-4ed9-8e7e-fd8045e29f6b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25e0d1a0-28b8-4d5a-8f42-786cbe4c8836}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {29b28309-72cf-4ed9-8e7e-fd8045e29f6b}, !- Handle
  Fan On Off Power Curve 109,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25e0d1a0-28b8-4d5a-8f42-786cbe4c8836}, !- Handle
  Fan On Off Efficiency Curve 109,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d181fc6b-dfc4-4568-8522-1784f709fb29}, !- Handle
  T N2 Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {e619f262-bf0e-4ea6-b577-4797579b84ad}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {6af7e37e-6b56-4496-a238-b9bc35e6fb12}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {9b646ba3-3c7f-4cf0-86bf-fd68748a0bff}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f25d48d5-3e71-4052-955c-8ee46e7dbc3e}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {13951ab1-07a8-4b82-8283-deb12333563e}, !- Handle
  T N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {83838ce7-a0c7-402d-b3f9-dbcd2ca2de62}, !- Handle
  T N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {ef27d57c-4192-4434-8d79-100e5998a76e}, !- Handle
  T N2 Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {d181fc6b-dfc4-4568-8522-1784f709fb29}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {3498d861-1db0-4442-bfa1-3dbd057934c7}, !- Supply Air Fan Name
  {241f4315-d060-4654-bd1c-73efb9ebfd38}, !- Exhaust Air Fan Name
  {83838ce7-a0c7-402d-b3f9-dbcd2ca2de62}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {95db527e-01f8-4447-8c66-5f7bd3bfc188}, !- Air Inlet Node Name
  {f12fec66-ca69-4f28-8ef3-7f561592b32b}; !- Air Outlet Node Name

OS:Node,
  {4ae3b96f-3868-4398-a0b3-664cefbef919}, !- Handle
  T N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {758913d2-ceea-46aa-9929-23e29aa20eb1}, !- Inlet Port
  {95db527e-01f8-4447-8c66-5f7bd3bfc188}; !- Outlet Port

OS:Connection,
  {758913d2-ceea-46aa-9929-23e29aa20eb1}, !- Handle
  {1cbc5fdf-b252-4472-82b8-42ddbee0c4fd}, !- Source Object
  2,                                      !- Outlet Port
  {4ae3b96f-3868-4398-a0b3-664cefbef919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95db527e-01f8-4447-8c66-5f7bd3bfc188}, !- Handle
  {4ae3b96f-3868-4398-a0b3-664cefbef919}, !- Source Object
  3,                                      !- Outlet Port
  {ef27d57c-4192-4434-8d79-100e5998a76e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5729b796-3c3c-4edd-9653-d5dd6ae3502b}, !- Handle
  T N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {f12fec66-ca69-4f28-8ef3-7f561592b32b}, !- Inlet Port
  {36579eb9-4973-423f-943e-45909089e1e6}; !- Outlet Port

OS:Connection,
  {36579eb9-4973-423f-943e-45909089e1e6}, !- Handle
  {5729b796-3c3c-4edd-9653-d5dd6ae3502b}, !- Source Object
  3,                                      !- Outlet Port
  {2f89d49e-0b1b-486f-b9fd-b9eee6aa76ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f12fec66-ca69-4f28-8ef3-7f561592b32b}, !- Handle
  {ef27d57c-4192-4434-8d79-100e5998a76e}, !- Source Object
  13,                                     !- Outlet Port
  {5729b796-3c3c-4edd-9653-d5dd6ae3502b}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {e619f262-bf0e-4ea6-b577-4797579b84ad}, !- Handle
  T N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {67c5e31d-bb2c-4bd3-b70b-fd85f309b301}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {67c5e31d-bb2c-4bd3-b70b-fd85f309b301}, !- Handle
  Table Lookup 1 Independent Variable List 759, !- Name
  {13951ab1-07a8-4b82-8283-deb12333563e}; !- Model Object 1

OS:Table:Lookup,
  {6af7e37e-6b56-4496-a238-b9bc35e6fb12}, !- Handle
  T N2 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {ddbd9dac-47e2-4bfb-8192-26814f0fcda9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ddbd9dac-47e2-4bfb-8192-26814f0fcda9}, !- Handle
  Table Lookup 1 Independent Variable List 760, !- Name
  {13951ab1-07a8-4b82-8283-deb12333563e}; !- Model Object 1

OS:Table:Lookup,
  {9b646ba3-3c7f-4cf0-86bf-fd68748a0bff}, !- Handle
  T N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {2bffb025-3bf5-4039-be3c-22cbc83c61f0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2bffb025-3bf5-4039-be3c-22cbc83c61f0}, !- Handle
  Table Lookup 1 Independent Variable List 761, !- Name
  {13951ab1-07a8-4b82-8283-deb12333563e}; !- Model Object 1

OS:Table:Lookup,
  {f25d48d5-3e71-4052-955c-8ee46e7dbc3e}, !- Handle
  T N2 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {27d0f8cf-c55d-4d60-b621-7c96104065da}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {27d0f8cf-c55d-4d60-b621-7c96104065da}, !- Handle
  Table Lookup 1 Independent Variable List 762, !- Name
  {13951ab1-07a8-4b82-8283-deb12333563e}; !- Model Object 1

OS:Connection,
  {69d2eeff-7fbf-4973-b62c-e5eb05c2e592}, !- Handle
  {92257a1e-d589-4f2c-a31b-a4f423ef743d}, !- Source Object
  3,                                      !- Outlet Port
  {27c8acf8-a59a-440e-a243-a344aad5a2e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5205e696-987d-469c-b4ed-9a3745d713b2}, !- Handle
  {27c8acf8-a59a-440e-a243-a344aad5a2e1}, !- Source Object
  7,                                      !- Outlet Port
  {325fd35b-1bcd-4919-8164-ecc0d0d12bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {23b918bc-ad8e-4f95-bf0e-47530d4d5534}, !- Handle
  T N1 Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6fbca385-f94b-4ae4-97a8-c0c727c8d7e5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8f23588d-9daf-4edb-bebc-4a0dcbe141eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6fbca385-f94b-4ae4-97a8-c0c727c8d7e5}, !- Handle
  Fan On Off Power Curve 110,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8f23588d-9daf-4edb-bebc-4a0dcbe141eb}, !- Handle
  Fan On Off Efficiency Curve 110,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {7d288c4f-d47b-4d9b-89d1-8861e09439ee}, !- Handle
  T N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f83b04ea-acea-45d7-b2f6-cb4a9d5c7747}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {997684e7-650c-4819-a735-c8a11ed33992}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f83b04ea-acea-45d7-b2f6-cb4a9d5c7747}, !- Handle
  Fan On Off Power Curve 111,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {997684e7-650c-4819-a735-c8a11ed33992}, !- Handle
  Fan On Off Efficiency Curve 111,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bd8f5e45-64f1-4d71-854c-a6fb3ace45d7}, !- Handle
  T N1 Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {c2b5a3b7-21dd-4816-9efb-4a6ba4dca63a}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {4cc00e00-48db-4a55-9014-c99886c1352f}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {fc09a661-82b0-4946-baba-d239cf7d55ce}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {806d57fe-c6c2-4e15-be01-6f44e18677a0}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {d6584a74-1e2f-41dd-b8ea-15434e9eae63}, !- Handle
  T N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {6b242aa7-7f0f-42a5-823e-e5f6f0e2285a}, !- Handle
  T N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4c477a73-f4ec-46d7-8db8-92dd763319e6}, !- Handle
  T N1 Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {bd8f5e45-64f1-4d71-854c-a6fb3ace45d7}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {23b918bc-ad8e-4f95-bf0e-47530d4d5534}, !- Supply Air Fan Name
  {7d288c4f-d47b-4d9b-89d1-8861e09439ee}, !- Exhaust Air Fan Name
  {6b242aa7-7f0f-42a5-823e-e5f6f0e2285a}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {fcb379f3-b3cb-45fd-a23d-3ead77fa994f}, !- Air Inlet Node Name
  {24242d23-cb68-4a50-b586-4d1d4391ac2e}; !- Air Outlet Node Name

OS:Node,
  {24bffaff-c1a7-454b-9dee-c2b7cb42b172}, !- Handle
  T N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {8c8e42ee-3976-4dbe-a754-05a25dfdd928}, !- Inlet Port
  {fcb379f3-b3cb-45fd-a23d-3ead77fa994f}; !- Outlet Port

OS:Connection,
  {8c8e42ee-3976-4dbe-a754-05a25dfdd928}, !- Handle
  {dda54934-20dc-43de-acc1-21494f422311}, !- Source Object
  2,                                      !- Outlet Port
  {24bffaff-c1a7-454b-9dee-c2b7cb42b172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb379f3-b3cb-45fd-a23d-3ead77fa994f}, !- Handle
  {24bffaff-c1a7-454b-9dee-c2b7cb42b172}, !- Source Object
  3,                                      !- Outlet Port
  {4c477a73-f4ec-46d7-8db8-92dd763319e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ebdfa029-5e37-48de-ac4d-0369a9be2ecb}, !- Handle
  T N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {24242d23-cb68-4a50-b586-4d1d4391ac2e}, !- Inlet Port
  {3c9823f1-98ca-40c7-921c-ae19c852746d}; !- Outlet Port

OS:Connection,
  {3c9823f1-98ca-40c7-921c-ae19c852746d}, !- Handle
  {ebdfa029-5e37-48de-ac4d-0369a9be2ecb}, !- Source Object
  3,                                      !- Outlet Port
  {862f5ded-21f9-4fd4-bb93-2d35c0d6523c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24242d23-cb68-4a50-b586-4d1d4391ac2e}, !- Handle
  {4c477a73-f4ec-46d7-8db8-92dd763319e6}, !- Source Object
  13,                                     !- Outlet Port
  {ebdfa029-5e37-48de-ac4d-0369a9be2ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {c2b5a3b7-21dd-4816-9efb-4a6ba4dca63a}, !- Handle
  T N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {c7ddd3a3-359d-4fdd-84de-f5fbaad9fa0b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c7ddd3a3-359d-4fdd-84de-f5fbaad9fa0b}, !- Handle
  Table Lookup 1 Independent Variable List 767, !- Name
  {d6584a74-1e2f-41dd-b8ea-15434e9eae63}; !- Model Object 1

OS:Table:Lookup,
  {4cc00e00-48db-4a55-9014-c99886c1352f}, !- Handle
  T N1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {cd136e8a-f96c-42bc-8abb-0c68915b81e4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cd136e8a-f96c-42bc-8abb-0c68915b81e4}, !- Handle
  Table Lookup 1 Independent Variable List 768, !- Name
  {d6584a74-1e2f-41dd-b8ea-15434e9eae63}; !- Model Object 1

OS:Table:Lookup,
  {fc09a661-82b0-4946-baba-d239cf7d55ce}, !- Handle
  T N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {fc498a63-bfcf-4b06-ad14-686568726974}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fc498a63-bfcf-4b06-ad14-686568726974}, !- Handle
  Table Lookup 1 Independent Variable List 769, !- Name
  {d6584a74-1e2f-41dd-b8ea-15434e9eae63}; !- Model Object 1

OS:Table:Lookup,
  {806d57fe-c6c2-4e15-be01-6f44e18677a0}, !- Handle
  T N1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {8acc825e-38b8-4f36-a4cd-bb3762e2ed6c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8acc825e-38b8-4f36-a4cd-bb3762e2ed6c}, !- Handle
  Table Lookup 1 Independent Variable List 770, !- Name
  {d6584a74-1e2f-41dd-b8ea-15434e9eae63}; !- Model Object 1

OS:Connection,
  {0d0298ff-a3b5-4ffa-a05d-9e1107cbcbed}, !- Handle
  {83781306-ef98-42ee-9eff-77939d0ca44e}, !- Source Object
  3,                                      !- Outlet Port
  {2cd30097-9189-48dc-a484-d6d619f52690}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c618402d-f1d7-481e-86d5-e88c78092c8a}, !- Handle
  {2cd30097-9189-48dc-a484-d6d619f52690}, !- Source Object
  7,                                      !- Outlet Port
  {c79b08be-8205-4031-8301-3f05a609d068}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5f250216-5c9d-4b04-8200-911454be6faa}, !- Handle
  F9 NE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d1a7953d-67e8-4acb-b63f-a5e999a7fae9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7a5b991-4d6d-4acf-873c-49dc3165070a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d1a7953d-67e8-4acb-b63f-a5e999a7fae9}, !- Handle
  Fan On Off Power Curve 112,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7a5b991-4d6d-4acf-873c-49dc3165070a}, !- Handle
  Fan On Off Efficiency Curve 112,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {2531b662-02aa-4743-9025-75112de2bb0b}, !- Handle
  F9 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {96ce0520-c170-4a24-89cc-99064debb9ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {093e77ea-46f8-4beb-ab9b-2149c73c75f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {96ce0520-c170-4a24-89cc-99064debb9ed}, !- Handle
  Fan On Off Power Curve 113,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {093e77ea-46f8-4beb-ab9b-2149c73c75f2}, !- Handle
  Fan On Off Efficiency Curve 113,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ebf38000-0d00-48df-9f3d-6cff72d2020f}, !- Handle
  F9 NE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {e2b5d7fb-26de-441f-a108-78f43a763c6b}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {a28d1841-acdb-4c61-9faf-f019a2adae45}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {dae0b56d-c5eb-4a89-a741-f01b9f9db525}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {a0a96603-aeb9-4222-b4e1-5c1a53777965}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {fff483a5-3cd5-4fcf-905a-98a133abc995}, !- Handle
  F9 NE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {faa67b6e-3d21-4452-9da7-9c327993a432}, !- Handle
  F9 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {40e8582c-18e5-42c4-b118-1fe4bb5fdf1a}, !- Handle
  F9 NE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {ebf38000-0d00-48df-9f3d-6cff72d2020f}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {5f250216-5c9d-4b04-8200-911454be6faa}, !- Supply Air Fan Name
  {2531b662-02aa-4743-9025-75112de2bb0b}, !- Exhaust Air Fan Name
  {faa67b6e-3d21-4452-9da7-9c327993a432}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {cd380261-4333-4fc8-927d-7a44cce3c8d7}, !- Air Inlet Node Name
  {36df0278-1a25-46b4-b201-a40be7091d0a}; !- Air Outlet Node Name

OS:Node,
  {cb8990e3-22a1-453c-aad4-9e01876c1d28}, !- Handle
  F9 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {7948de54-0b2f-4e92-98d4-280f48404d78}, !- Inlet Port
  {cd380261-4333-4fc8-927d-7a44cce3c8d7}; !- Outlet Port

OS:Connection,
  {7948de54-0b2f-4e92-98d4-280f48404d78}, !- Handle
  {17499d6d-464e-4ac3-8b67-b7d5533bcd93}, !- Source Object
  2,                                      !- Outlet Port
  {cb8990e3-22a1-453c-aad4-9e01876c1d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd380261-4333-4fc8-927d-7a44cce3c8d7}, !- Handle
  {cb8990e3-22a1-453c-aad4-9e01876c1d28}, !- Source Object
  3,                                      !- Outlet Port
  {40e8582c-18e5-42c4-b118-1fe4bb5fdf1a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {163f6279-3e9a-45ed-b228-e4b7f58e29ee}, !- Handle
  F9 NE Apartment ZN ERV Outlet Air Node, !- Name
  {36df0278-1a25-46b4-b201-a40be7091d0a}, !- Inlet Port
  {ecba5462-ea7d-4e6c-b55d-fe9fdf6aa281}; !- Outlet Port

OS:Connection,
  {ecba5462-ea7d-4e6c-b55d-fe9fdf6aa281}, !- Handle
  {163f6279-3e9a-45ed-b228-e4b7f58e29ee}, !- Source Object
  3,                                      !- Outlet Port
  {afb48d12-40e5-4284-8a46-6ea2937c7f79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36df0278-1a25-46b4-b201-a40be7091d0a}, !- Handle
  {40e8582c-18e5-42c4-b118-1fe4bb5fdf1a}, !- Source Object
  13,                                     !- Outlet Port
  {163f6279-3e9a-45ed-b228-e4b7f58e29ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {e2b5d7fb-26de-441f-a108-78f43a763c6b}, !- Handle
  F9 NE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {942a7119-b083-4b0a-8ccf-afab146d9bc6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {942a7119-b083-4b0a-8ccf-afab146d9bc6}, !- Handle
  Table Lookup 1 Independent Variable List 775, !- Name
  {fff483a5-3cd5-4fcf-905a-98a133abc995}; !- Model Object 1

OS:Table:Lookup,
  {a28d1841-acdb-4c61-9faf-f019a2adae45}, !- Handle
  F9 NE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {91492622-1392-4a47-bf99-62403230576e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {91492622-1392-4a47-bf99-62403230576e}, !- Handle
  Table Lookup 1 Independent Variable List 776, !- Name
  {fff483a5-3cd5-4fcf-905a-98a133abc995}; !- Model Object 1

OS:Table:Lookup,
  {dae0b56d-c5eb-4a89-a741-f01b9f9db525}, !- Handle
  F9 NE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {bb0fb934-4d6c-4903-849a-3e886bdc9525}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bb0fb934-4d6c-4903-849a-3e886bdc9525}, !- Handle
  Table Lookup 1 Independent Variable List 777, !- Name
  {fff483a5-3cd5-4fcf-905a-98a133abc995}; !- Model Object 1

OS:Table:Lookup,
  {a0a96603-aeb9-4222-b4e1-5c1a53777965}, !- Handle
  F9 NE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {665974f2-7a99-445c-b1cc-5c862cb6170a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {665974f2-7a99-445c-b1cc-5c862cb6170a}, !- Handle
  Table Lookup 1 Independent Variable List 778, !- Name
  {fff483a5-3cd5-4fcf-905a-98a133abc995}; !- Model Object 1

OS:Connection,
  {b9b6bcb9-b852-47e5-89ca-2361807f49c9}, !- Handle
  {5edd6a1c-2c96-40f7-8511-3938685507fd}, !- Source Object
  3,                                      !- Outlet Port
  {82fa560e-26bf-4dd4-b22c-005cc5829d5e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7212dc84-238b-4889-a71c-6bf247bd545b}, !- Handle
  {82fa560e-26bf-4dd4-b22c-005cc5829d5e}, !- Source Object
  7,                                      !- Outlet Port
  {9cbc0cc8-59d6-4da4-848c-496c6a9c73c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {152ea28f-5ea1-4c32-bacb-7eaefd71bb28}, !- Handle
  F4 N1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cdbbbbda-146e-4e84-9d13-838264cc4ff1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {981fbe87-1d1c-4fc9-96de-96f546993e30}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cdbbbbda-146e-4e84-9d13-838264cc4ff1}, !- Handle
  Fan On Off Power Curve 114,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {981fbe87-1d1c-4fc9-96de-96f546993e30}, !- Handle
  Fan On Off Efficiency Curve 114,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {646c6e21-326c-4aae-a2c9-e42283b6f70e}, !- Handle
  F4 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26830128-b9cf-4f64-ac48-f6a9e5e00ef6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76a2a28a-5214-4fbe-94a4-42c09c6f6422}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {26830128-b9cf-4f64-ac48-f6a9e5e00ef6}, !- Handle
  Fan On Off Power Curve 115,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76a2a28a-5214-4fbe-94a4-42c09c6f6422}, !- Handle
  Fan On Off Efficiency Curve 115,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4c781f75-0ccd-4396-af2e-a0a68cd325a5}, !- Handle
  F4 N1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {0c6234cd-3a4a-4ebd-9fd7-e4135a01ab03}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {881061a8-a4ec-4f7f-a444-4a3e5d4ac5ab}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {bc89c40d-18f6-481b-9364-66b912450a45}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {f352eca0-6ec2-438b-b6ef-d414196ca38c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {b50900a0-7a11-4365-aa18-15cb07aef31e}, !- Handle
  F4 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {66f466e5-14a5-456d-9096-ca582725aed8}, !- Handle
  F4 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {99d69f05-9840-404b-8990-8c9b0cf5c200}, !- Handle
  F4 N1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {4c781f75-0ccd-4396-af2e-a0a68cd325a5}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {152ea28f-5ea1-4c32-bacb-7eaefd71bb28}, !- Supply Air Fan Name
  {646c6e21-326c-4aae-a2c9-e42283b6f70e}, !- Exhaust Air Fan Name
  {66f466e5-14a5-456d-9096-ca582725aed8}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ca806845-7e8d-4a81-a0d7-ba2c3694e941}, !- Air Inlet Node Name
  {403330bc-d845-4292-b168-2cfc91cd0fed}; !- Air Outlet Node Name

OS:Node,
  {c891cdd1-8cbc-4bdd-90f0-65a3b01aa589}, !- Handle
  F4 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {7ba2eaac-55a0-47c4-8371-21f1485df8f0}, !- Inlet Port
  {ca806845-7e8d-4a81-a0d7-ba2c3694e941}; !- Outlet Port

OS:Connection,
  {7ba2eaac-55a0-47c4-8371-21f1485df8f0}, !- Handle
  {59f4c8d2-ba57-4788-88d2-7ebd231a3b1d}, !- Source Object
  2,                                      !- Outlet Port
  {c891cdd1-8cbc-4bdd-90f0-65a3b01aa589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca806845-7e8d-4a81-a0d7-ba2c3694e941}, !- Handle
  {c891cdd1-8cbc-4bdd-90f0-65a3b01aa589}, !- Source Object
  3,                                      !- Outlet Port
  {99d69f05-9840-404b-8990-8c9b0cf5c200}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {69e4fda1-28cd-4050-afa9-d842dce116e1}, !- Handle
  F4 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {403330bc-d845-4292-b168-2cfc91cd0fed}, !- Inlet Port
  {c8c47e73-8770-4501-bf39-efe09bb6b42b}; !- Outlet Port

OS:Connection,
  {c8c47e73-8770-4501-bf39-efe09bb6b42b}, !- Handle
  {69e4fda1-28cd-4050-afa9-d842dce116e1}, !- Source Object
  3,                                      !- Outlet Port
  {6455ef33-9353-4497-86fe-4b66c0fa770c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {403330bc-d845-4292-b168-2cfc91cd0fed}, !- Handle
  {99d69f05-9840-404b-8990-8c9b0cf5c200}, !- Source Object
  13,                                     !- Outlet Port
  {69e4fda1-28cd-4050-afa9-d842dce116e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {0c6234cd-3a4a-4ebd-9fd7-e4135a01ab03}, !- Handle
  F4 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {b0b59d47-4aeb-4d1d-88fd-f82c11538902}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b0b59d47-4aeb-4d1d-88fd-f82c11538902}, !- Handle
  Table Lookup 1 Independent Variable List 783, !- Name
  {b50900a0-7a11-4365-aa18-15cb07aef31e}; !- Model Object 1

OS:Table:Lookup,
  {881061a8-a4ec-4f7f-a444-4a3e5d4ac5ab}, !- Handle
  F4 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {2ef12c9e-377b-426f-96ca-b3cb214c3724}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2ef12c9e-377b-426f-96ca-b3cb214c3724}, !- Handle
  Table Lookup 1 Independent Variable List 784, !- Name
  {b50900a0-7a11-4365-aa18-15cb07aef31e}; !- Model Object 1

OS:Table:Lookup,
  {bc89c40d-18f6-481b-9364-66b912450a45}, !- Handle
  F4 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {7f744643-d0b8-4c4c-8094-80c9e5cd0721}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7f744643-d0b8-4c4c-8094-80c9e5cd0721}, !- Handle
  Table Lookup 1 Independent Variable List 785, !- Name
  {b50900a0-7a11-4365-aa18-15cb07aef31e}; !- Model Object 1

OS:Table:Lookup,
  {f352eca0-6ec2-438b-b6ef-d414196ca38c}, !- Handle
  F4 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {a4c5f680-3421-4fee-9762-7793a0915339}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a4c5f680-3421-4fee-9762-7793a0915339}, !- Handle
  Table Lookup 1 Independent Variable List 786, !- Name
  {b50900a0-7a11-4365-aa18-15cb07aef31e}; !- Model Object 1

OS:Connection,
  {59bc16f3-fe4b-4d69-9edb-720b18c5eeb6}, !- Handle
  {235356e0-ec19-4fc6-af2c-8a02965ce8ad}, !- Source Object
  3,                                      !- Outlet Port
  {d4928f4d-8c6f-4085-a8fd-fa2cd6f7ab35}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {472f4a66-e9fa-4ff1-9eaa-05481f40e350}, !- Handle
  {d4928f4d-8c6f-4085-a8fd-fa2cd6f7ab35}, !- Source Object
  7,                                      !- Outlet Port
  {de97b9be-95a6-4527-a5e3-e04ef58f4d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1a1de4d6-35e9-4570-8d61-a6b608f934c4}, !- Handle
  F8 SW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79f06fa5-cb5e-48ed-9d02-a3dbe37d4675}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ab18d56-643c-4c5e-9bd6-e4976d64ccbb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {79f06fa5-cb5e-48ed-9d02-a3dbe37d4675}, !- Handle
  Fan On Off Power Curve 116,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ab18d56-643c-4c5e-9bd6-e4976d64ccbb}, !- Handle
  Fan On Off Efficiency Curve 116,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f35e2739-a94e-4c69-b451-0eb192726dce}, !- Handle
  F8 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9cc6db70-9c70-4970-af84-36845268c2db}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5d4f96ca-16da-4a83-811d-2710d8a64349}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9cc6db70-9c70-4970-af84-36845268c2db}, !- Handle
  Fan On Off Power Curve 117,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5d4f96ca-16da-4a83-811d-2710d8a64349}, !- Handle
  Fan On Off Efficiency Curve 117,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f099c060-544e-4c77-b3d8-66f26616a1ab}, !- Handle
  F8 SW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {e0cd8fcc-1694-4502-b213-76954fcc0fda}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {90b328ff-a8d9-4a41-a446-8b4537a7f304}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {b54180d8-3362-4d87-a80c-9c9f24c5ab3e}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {90a0fdb1-0667-470b-8023-c0dcc2594ffe}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {bff8dfb9-fe74-4819-9e91-57312c9bf110}, !- Handle
  F8 SW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {9bcce35f-2fc1-486f-a580-10e9f18e55e2}, !- Handle
  F8 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {327ad3b2-d81c-4d0d-b655-c8eb5b8a7b8f}, !- Handle
  F8 SW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {f099c060-544e-4c77-b3d8-66f26616a1ab}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1a1de4d6-35e9-4570-8d61-a6b608f934c4}, !- Supply Air Fan Name
  {f35e2739-a94e-4c69-b451-0eb192726dce}, !- Exhaust Air Fan Name
  {9bcce35f-2fc1-486f-a580-10e9f18e55e2}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {f26ba218-1a55-4db6-ad69-09a8b664c3c2}, !- Air Inlet Node Name
  {ad8defbf-014f-47a0-a0d5-efb5496ba5cf}; !- Air Outlet Node Name

OS:Node,
  {beb34f23-7e41-436a-9153-cd49e03e5efb}, !- Handle
  F8 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {499722e0-6bdb-4f4d-a690-1fe3727e3826}, !- Inlet Port
  {f26ba218-1a55-4db6-ad69-09a8b664c3c2}; !- Outlet Port

OS:Connection,
  {499722e0-6bdb-4f4d-a690-1fe3727e3826}, !- Handle
  {a0475d03-1de9-4bbf-879f-6013d43b4fa3}, !- Source Object
  2,                                      !- Outlet Port
  {beb34f23-7e41-436a-9153-cd49e03e5efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f26ba218-1a55-4db6-ad69-09a8b664c3c2}, !- Handle
  {beb34f23-7e41-436a-9153-cd49e03e5efb}, !- Source Object
  3,                                      !- Outlet Port
  {327ad3b2-d81c-4d0d-b655-c8eb5b8a7b8f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cb403d1e-9f04-4f54-8205-8467db3ff00d}, !- Handle
  F8 SW Apartment ZN ERV Outlet Air Node, !- Name
  {ad8defbf-014f-47a0-a0d5-efb5496ba5cf}, !- Inlet Port
  {28607219-742e-4cc9-a9a9-dd9b4f3bc470}; !- Outlet Port

OS:Connection,
  {28607219-742e-4cc9-a9a9-dd9b4f3bc470}, !- Handle
  {cb403d1e-9f04-4f54-8205-8467db3ff00d}, !- Source Object
  3,                                      !- Outlet Port
  {93b05da1-1b96-4aa6-b898-ea1ce8511663}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad8defbf-014f-47a0-a0d5-efb5496ba5cf}, !- Handle
  {327ad3b2-d81c-4d0d-b655-c8eb5b8a7b8f}, !- Source Object
  13,                                     !- Outlet Port
  {cb403d1e-9f04-4f54-8205-8467db3ff00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {e0cd8fcc-1694-4502-b213-76954fcc0fda}, !- Handle
  F8 SW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {72abeefd-5aa8-49cd-8b50-e72ccd1dd6ca}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {72abeefd-5aa8-49cd-8b50-e72ccd1dd6ca}, !- Handle
  Table Lookup 1 Independent Variable List 791, !- Name
  {bff8dfb9-fe74-4819-9e91-57312c9bf110}; !- Model Object 1

OS:Table:Lookup,
  {90b328ff-a8d9-4a41-a446-8b4537a7f304}, !- Handle
  F8 SW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {1fafa395-0936-45e3-a682-df8f34747f09}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1fafa395-0936-45e3-a682-df8f34747f09}, !- Handle
  Table Lookup 1 Independent Variable List 792, !- Name
  {bff8dfb9-fe74-4819-9e91-57312c9bf110}; !- Model Object 1

OS:Table:Lookup,
  {b54180d8-3362-4d87-a80c-9c9f24c5ab3e}, !- Handle
  F8 SW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {28b88a44-6faf-43e4-a52d-f5e73fde632e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {28b88a44-6faf-43e4-a52d-f5e73fde632e}, !- Handle
  Table Lookup 1 Independent Variable List 793, !- Name
  {bff8dfb9-fe74-4819-9e91-57312c9bf110}; !- Model Object 1

OS:Table:Lookup,
  {90a0fdb1-0667-470b-8023-c0dcc2594ffe}, !- Handle
  F8 SW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {39aafab7-a16a-4e57-a43e-e2943daad33f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {39aafab7-a16a-4e57-a43e-e2943daad33f}, !- Handle
  Table Lookup 1 Independent Variable List 794, !- Name
  {bff8dfb9-fe74-4819-9e91-57312c9bf110}; !- Model Object 1

OS:Connection,
  {e6645d92-8a41-407c-8905-837b1dad8b0c}, !- Handle
  {f2158beb-be29-4a06-aea3-e3b0da0964db}, !- Source Object
  3,                                      !- Outlet Port
  {e3f3eb80-c188-497d-850d-b099fb36c2ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {bfd472a4-7f0d-47d1-be12-b377ce620263}, !- Handle
  {e3f3eb80-c188-497d-850d-b099fb36c2ed}, !- Source Object
  7,                                      !- Outlet Port
  {b870ac79-4521-481b-b7ea-9e4b1c21a8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c36c64d6-3ee4-4df9-957e-ced6ff52600f}, !- Handle
  F4 NW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d93416c0-2386-416b-a85e-b03a1e2c47da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5507759d-b0a6-4887-9e48-5357a87809ff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d93416c0-2386-416b-a85e-b03a1e2c47da}, !- Handle
  Fan On Off Power Curve 118,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5507759d-b0a6-4887-9e48-5357a87809ff}, !- Handle
  Fan On Off Efficiency Curve 118,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {17e4ee7f-5dbe-4ab9-86d2-b614b1f78f4e}, !- Handle
  F4 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5ba5975a-211c-4103-a736-48b362afac1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1df9b7e3-e380-4015-b140-9e352c02093f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5ba5975a-211c-4103-a736-48b362afac1d}, !- Handle
  Fan On Off Power Curve 119,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1df9b7e3-e380-4015-b140-9e352c02093f}, !- Handle
  Fan On Off Efficiency Curve 119,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {920f50be-c0a7-4d03-9ad8-e16ef7f0fbc4}, !- Handle
  F4 NW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8c402df6-f365-4906-8f4e-83d075db60fc}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {28c4dc5b-ee4a-48ce-91f5-d40fb4f61180}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {91b20c04-a648-4057-a3fa-f609da092be3}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {d651dacb-f396-40a5-9526-f11cfeb6b3b9}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {b64a9f8e-baef-436e-a273-05e22645f7ac}, !- Handle
  F4 NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {dabeaad7-3461-432a-bbdb-09a4706c14ed}, !- Handle
  F4 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {bfee1d94-dbef-4506-9ed6-ff3f87ed25c1}, !- Handle
  F4 NW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {920f50be-c0a7-4d03-9ad8-e16ef7f0fbc4}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {c36c64d6-3ee4-4df9-957e-ced6ff52600f}, !- Supply Air Fan Name
  {17e4ee7f-5dbe-4ab9-86d2-b614b1f78f4e}, !- Exhaust Air Fan Name
  {dabeaad7-3461-432a-bbdb-09a4706c14ed}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {1b94751d-cebd-405c-80e8-622b2cb0f91c}, !- Air Inlet Node Name
  {6829bddf-5c94-4a00-8ebd-762c6cbf9217}; !- Air Outlet Node Name

OS:Node,
  {7ddc6430-857d-4773-a6a0-4b8fd454f3a8}, !- Handle
  F4 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {22273fad-6a32-4ecd-b560-3d5857a383f4}, !- Inlet Port
  {1b94751d-cebd-405c-80e8-622b2cb0f91c}; !- Outlet Port

OS:Connection,
  {22273fad-6a32-4ecd-b560-3d5857a383f4}, !- Handle
  {4a6723f8-9c2e-49e1-963f-3a317f6b6f46}, !- Source Object
  2,                                      !- Outlet Port
  {7ddc6430-857d-4773-a6a0-4b8fd454f3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b94751d-cebd-405c-80e8-622b2cb0f91c}, !- Handle
  {7ddc6430-857d-4773-a6a0-4b8fd454f3a8}, !- Source Object
  3,                                      !- Outlet Port
  {bfee1d94-dbef-4506-9ed6-ff3f87ed25c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f730374f-d4a9-415a-998d-e51de6cbec54}, !- Handle
  F4 NW Apartment ZN ERV Outlet Air Node, !- Name
  {6829bddf-5c94-4a00-8ebd-762c6cbf9217}, !- Inlet Port
  {5012d4ac-4217-4ac2-beeb-7c9226138190}; !- Outlet Port

OS:Connection,
  {5012d4ac-4217-4ac2-beeb-7c9226138190}, !- Handle
  {f730374f-d4a9-415a-998d-e51de6cbec54}, !- Source Object
  3,                                      !- Outlet Port
  {0ad88f4f-3a65-4dbe-8c06-380b22674a2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6829bddf-5c94-4a00-8ebd-762c6cbf9217}, !- Handle
  {bfee1d94-dbef-4506-9ed6-ff3f87ed25c1}, !- Source Object
  13,                                     !- Outlet Port
  {f730374f-d4a9-415a-998d-e51de6cbec54}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {8c402df6-f365-4906-8f4e-83d075db60fc}, !- Handle
  F4 NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {12f1f03d-7be9-42b7-a5ed-41fea6bbb5cb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {12f1f03d-7be9-42b7-a5ed-41fea6bbb5cb}, !- Handle
  Table Lookup 1 Independent Variable List 799, !- Name
  {b64a9f8e-baef-436e-a273-05e22645f7ac}; !- Model Object 1

OS:Table:Lookup,
  {28c4dc5b-ee4a-48ce-91f5-d40fb4f61180}, !- Handle
  F4 NW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {8c161280-271c-4250-ae17-c5813e91cd92}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8c161280-271c-4250-ae17-c5813e91cd92}, !- Handle
  Table Lookup 1 Independent Variable List 800, !- Name
  {b64a9f8e-baef-436e-a273-05e22645f7ac}; !- Model Object 1

OS:Table:Lookup,
  {91b20c04-a648-4057-a3fa-f609da092be3}, !- Handle
  F4 NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {d1e3bc52-4b97-45a3-844b-7ffec55dd047}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d1e3bc52-4b97-45a3-844b-7ffec55dd047}, !- Handle
  Table Lookup 1 Independent Variable List 801, !- Name
  {b64a9f8e-baef-436e-a273-05e22645f7ac}; !- Model Object 1

OS:Table:Lookup,
  {d651dacb-f396-40a5-9526-f11cfeb6b3b9}, !- Handle
  F4 NW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {804d586b-b402-4546-865a-3e6e0425aa5a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {804d586b-b402-4546-865a-3e6e0425aa5a}, !- Handle
  Table Lookup 1 Independent Variable List 802, !- Name
  {b64a9f8e-baef-436e-a273-05e22645f7ac}; !- Model Object 1

OS:Connection,
  {34e9d469-3f31-473d-ba98-402a18afab97}, !- Handle
  {a8e8db23-e22e-474a-a3ed-4b42969f1fd6}, !- Source Object
  3,                                      !- Outlet Port
  {1869475f-e349-4356-b2fa-e9ddfe29ce03}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b398f045-be1e-4ae5-a543-4447e2c30953}, !- Handle
  {1869475f-e349-4356-b2fa-e9ddfe29ce03}, !- Source Object
  7,                                      !- Outlet Port
  {4e9d3ecc-8109-4349-b152-c62410d94ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bb227494-cbb4-4e8d-9b01-4b4e186ca104}, !- Handle
  T S1 Apartment ZN ERV Supply Fan,       !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35ea1186-7ca9-4635-a793-85abe4abe29b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d493d98f-0d60-4af9-b6bc-37eed5573d7c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {35ea1186-7ca9-4635-a793-85abe4abe29b}, !- Handle
  Fan On Off Power Curve 120,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d493d98f-0d60-4af9-b6bc-37eed5573d7c}, !- Handle
  Fan On Off Efficiency Curve 120,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d27508db-0cc4-4769-a23c-7316df80e234}, !- Handle
  T S1 Apartment ZN ERV Exhaust Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {098eaff0-3910-4a76-b60e-73da2635af8d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de19bb48-90ff-4c94-8d7d-35d177c35029}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {098eaff0-3910-4a76-b60e-73da2635af8d}, !- Handle
  Fan On Off Power Curve 121,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de19bb48-90ff-4c94-8d7d-35d177c35029}, !- Handle
  Fan On Off Efficiency Curve 121,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1296301a-c0c8-43c3-be36-aad3792e13b3}, !- Handle
  T S1 Apartment ZN ERV HX,               !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {b5bbd29e-0af9-4ea7-aaa8-b15ddf105d52}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {2973bda6-9094-469a-a89a-602c650c2e4c}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {e1f9b602-3d4e-4e79-b343-b39eb73eadc0}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {5217ae61-f8b7-428a-9c7e-a5e6ea0d2a42}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e7ddd297-69c5-436c-aead-2a6e2d25e752}, !- Handle
  T S1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f1ea71a2-986c-4931-8177-1b5828cb3439}, !- Handle
  T S1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {da739d6c-854f-4381-87c6-06d73418a08b}, !- Handle
  T S1 Apartment ZN ERV,                  !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {1296301a-c0c8-43c3-be36-aad3792e13b3}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {bb227494-cbb4-4e8d-9b01-4b4e186ca104}, !- Supply Air Fan Name
  {d27508db-0cc4-4769-a23c-7316df80e234}, !- Exhaust Air Fan Name
  {f1ea71a2-986c-4931-8177-1b5828cb3439}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {157813ec-72d4-4511-b6fa-c5e86dc2ff94}, !- Air Inlet Node Name
  {9545047b-39c3-48d9-8226-3636112e9f08}; !- Air Outlet Node Name

OS:Node,
  {e367f73e-343a-4bd1-aec6-06f69df09895}, !- Handle
  T S1 Apartment ZN ERV Inlet Air Node,   !- Name
  {09fb0373-6202-45d3-9df9-36dcf33de30c}, !- Inlet Port
  {157813ec-72d4-4511-b6fa-c5e86dc2ff94}; !- Outlet Port

OS:Connection,
  {09fb0373-6202-45d3-9df9-36dcf33de30c}, !- Handle
  {f6b1eab3-8834-434e-b965-cbb21c5120b3}, !- Source Object
  2,                                      !- Outlet Port
  {e367f73e-343a-4bd1-aec6-06f69df09895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157813ec-72d4-4511-b6fa-c5e86dc2ff94}, !- Handle
  {e367f73e-343a-4bd1-aec6-06f69df09895}, !- Source Object
  3,                                      !- Outlet Port
  {da739d6c-854f-4381-87c6-06d73418a08b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {506b2798-1cd6-4a9f-89ac-d5c953aacbd6}, !- Handle
  T S1 Apartment ZN ERV Outlet Air Node,  !- Name
  {9545047b-39c3-48d9-8226-3636112e9f08}, !- Inlet Port
  {54d7bbad-10fd-4beb-8d7a-1ba29d23a037}; !- Outlet Port

OS:Connection,
  {54d7bbad-10fd-4beb-8d7a-1ba29d23a037}, !- Handle
  {506b2798-1cd6-4a9f-89ac-d5c953aacbd6}, !- Source Object
  3,                                      !- Outlet Port
  {a796229c-af2b-446c-8cf5-868ead4e744b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9545047b-39c3-48d9-8226-3636112e9f08}, !- Handle
  {da739d6c-854f-4381-87c6-06d73418a08b}, !- Source Object
  13,                                     !- Outlet Port
  {506b2798-1cd6-4a9f-89ac-d5c953aacbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {b5bbd29e-0af9-4ea7-aaa8-b15ddf105d52}, !- Handle
  T S1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {0b69b667-19f5-4589-9577-b933202e3190}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0b69b667-19f5-4589-9577-b933202e3190}, !- Handle
  Table Lookup 1 Independent Variable List 807, !- Name
  {e7ddd297-69c5-436c-aead-2a6e2d25e752}; !- Model Object 1

OS:Table:Lookup,
  {2973bda6-9094-469a-a89a-602c650c2e4c}, !- Handle
  T S1 Apartment ZN ERV HX_LatHeatEff 1,  !- Name
  {def6f069-614c-4aa0-b87b-a7dcd9a12694}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {def6f069-614c-4aa0-b87b-a7dcd9a12694}, !- Handle
  Table Lookup 1 Independent Variable List 808, !- Name
  {e7ddd297-69c5-436c-aead-2a6e2d25e752}; !- Model Object 1

OS:Table:Lookup,
  {e1f9b602-3d4e-4e79-b343-b39eb73eadc0}, !- Handle
  T S1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {c8a23fbc-0b2e-4ac6-b2be-1aa120591018}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c8a23fbc-0b2e-4ac6-b2be-1aa120591018}, !- Handle
  Table Lookup 1 Independent Variable List 809, !- Name
  {e7ddd297-69c5-436c-aead-2a6e2d25e752}; !- Model Object 1

OS:Table:Lookup,
  {5217ae61-f8b7-428a-9c7e-a5e6ea0d2a42}, !- Handle
  T S1 Apartment ZN ERV HX_LatCoolEff 1,  !- Name
  {d43751d3-439e-4ad5-a283-4b68f384cce8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d43751d3-439e-4ad5-a283-4b68f384cce8}, !- Handle
  Table Lookup 1 Independent Variable List 810, !- Name
  {e7ddd297-69c5-436c-aead-2a6e2d25e752}; !- Model Object 1

OS:Connection,
  {90252bf8-e632-4ffc-9d7f-c662feeeddff}, !- Handle
  {02b7c5e1-2b7e-44b4-9d9c-1e77888f1651}, !- Source Object
  3,                                      !- Outlet Port
  {019df293-d33d-4179-a101-4bb7d1967155}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c5f88daa-3eac-4dce-b35d-0e555cd1e838}, !- Handle
  {019df293-d33d-4179-a101-4bb7d1967155}, !- Source Object
  7,                                      !- Outlet Port
  {4f375a60-9fb0-45b8-baf7-0740a837306d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ba8b5167-86dd-400d-84ef-5ce98c7bbda6}, !- Handle
  F3 N1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dac9d384-1e55-48d2-b55e-167252a52ca4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {314d3918-076a-4a13-b754-55a76213e581}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dac9d384-1e55-48d2-b55e-167252a52ca4}, !- Handle
  Fan On Off Power Curve 122,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {314d3918-076a-4a13-b754-55a76213e581}, !- Handle
  Fan On Off Efficiency Curve 122,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {01264e1a-6987-4fca-8833-185469f6f39e}, !- Handle
  F3 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {748cea3a-c4d2-4961-8a00-0472ca27bcae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6419aefd-1172-4625-8fa9-f9d8becbfaff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {748cea3a-c4d2-4961-8a00-0472ca27bcae}, !- Handle
  Fan On Off Power Curve 123,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6419aefd-1172-4625-8fa9-f9d8becbfaff}, !- Handle
  Fan On Off Efficiency Curve 123,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a865a907-3ead-4e69-a51e-e40b25ff72bb}, !- Handle
  F3 N1 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {071834b7-2751-4882-b4d1-6809bced3fc7}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {92b17450-8b2d-49d1-bbbf-305c339573cd}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {aa5bbd88-63ed-4714-9d38-13e50764d361}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {bc748064-49f9-4479-b68f-551422f02944}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {e63e9204-aec7-479f-b07a-da25d7ca5333}, !- Handle
  F3 N1 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {8d141fc7-2f58-4188-ac83-e993bcc36710}, !- Handle
  F3 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {6db2e113-cc96-47d6-acc6-c1dceaa0cc82}, !- Handle
  F3 N1 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {a865a907-3ead-4e69-a51e-e40b25ff72bb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ba8b5167-86dd-400d-84ef-5ce98c7bbda6}, !- Supply Air Fan Name
  {01264e1a-6987-4fca-8833-185469f6f39e}, !- Exhaust Air Fan Name
  {8d141fc7-2f58-4188-ac83-e993bcc36710}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e731ec68-bf4f-4d45-b69f-9f8773b81eaf}, !- Air Inlet Node Name
  {c6810473-43fb-4112-8146-c7be2a9d4b93}; !- Air Outlet Node Name

OS:Node,
  {a06662be-a0c6-48e0-b89e-f5d5c0dac296}, !- Handle
  F3 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {fbbc5c15-9b79-4a88-bce7-3dad3dcc19c5}, !- Inlet Port
  {e731ec68-bf4f-4d45-b69f-9f8773b81eaf}; !- Outlet Port

OS:Connection,
  {fbbc5c15-9b79-4a88-bce7-3dad3dcc19c5}, !- Handle
  {df23dc62-9b08-4148-8a6a-ec998697c06d}, !- Source Object
  2,                                      !- Outlet Port
  {a06662be-a0c6-48e0-b89e-f5d5c0dac296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e731ec68-bf4f-4d45-b69f-9f8773b81eaf}, !- Handle
  {a06662be-a0c6-48e0-b89e-f5d5c0dac296}, !- Source Object
  3,                                      !- Outlet Port
  {6db2e113-cc96-47d6-acc6-c1dceaa0cc82}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5a92aa04-3dd7-477b-8d20-ffa5ce4100a4}, !- Handle
  F3 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {c6810473-43fb-4112-8146-c7be2a9d4b93}, !- Inlet Port
  {a0536343-1423-4a92-a3ee-a14a6b9aebde}; !- Outlet Port

OS:Connection,
  {a0536343-1423-4a92-a3ee-a14a6b9aebde}, !- Handle
  {5a92aa04-3dd7-477b-8d20-ffa5ce4100a4}, !- Source Object
  3,                                      !- Outlet Port
  {d4272922-6c4d-4690-b55a-33a69efc73c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6810473-43fb-4112-8146-c7be2a9d4b93}, !- Handle
  {6db2e113-cc96-47d6-acc6-c1dceaa0cc82}, !- Source Object
  13,                                     !- Outlet Port
  {5a92aa04-3dd7-477b-8d20-ffa5ce4100a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {071834b7-2751-4882-b4d1-6809bced3fc7}, !- Handle
  F3 N1 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {170f6b69-b215-4161-a68a-802d4906af4a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {170f6b69-b215-4161-a68a-802d4906af4a}, !- Handle
  Table Lookup 1 Independent Variable List 815, !- Name
  {e63e9204-aec7-479f-b07a-da25d7ca5333}; !- Model Object 1

OS:Table:Lookup,
  {92b17450-8b2d-49d1-bbbf-305c339573cd}, !- Handle
  F3 N1 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {b0205600-3bd4-4dac-90b0-fae6e2e35ae9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b0205600-3bd4-4dac-90b0-fae6e2e35ae9}, !- Handle
  Table Lookup 1 Independent Variable List 816, !- Name
  {e63e9204-aec7-479f-b07a-da25d7ca5333}; !- Model Object 1

OS:Table:Lookup,
  {aa5bbd88-63ed-4714-9d38-13e50764d361}, !- Handle
  F3 N1 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {bcfbc880-1a71-4d63-8c66-eea39d445ea6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bcfbc880-1a71-4d63-8c66-eea39d445ea6}, !- Handle
  Table Lookup 1 Independent Variable List 817, !- Name
  {e63e9204-aec7-479f-b07a-da25d7ca5333}; !- Model Object 1

OS:Table:Lookup,
  {bc748064-49f9-4479-b68f-551422f02944}, !- Handle
  F3 N1 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {99f3042d-95da-41c3-ae16-ebc33a82bb09}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {99f3042d-95da-41c3-ae16-ebc33a82bb09}, !- Handle
  Table Lookup 1 Independent Variable List 818, !- Name
  {e63e9204-aec7-479f-b07a-da25d7ca5333}; !- Model Object 1

OS:Connection,
  {ec31584a-8604-47ce-bec9-cd4b85d3fd97}, !- Handle
  {cb553262-1501-452d-a253-c088162c2309}, !- Source Object
  3,                                      !- Outlet Port
  {c4e15eb5-aecb-4b79-895a-f3addbcd6202}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0befa35a-a6a6-4ab8-95e5-652c49123490}, !- Handle
  {c4e15eb5-aecb-4b79-895a-f3addbcd6202}, !- Source Object
  7,                                      !- Outlet Port
  {8b07cd85-2017-4f7b-9ce5-8ee69129b8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {093681b2-cde0-437c-8b78-37a5d1bfacb1}, !- Handle
  F3 N2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8add640e-e324-4c7d-9f37-c21f51d99a1e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ec3f19bf-014d-4061-956a-1ec10e7d84c8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8add640e-e324-4c7d-9f37-c21f51d99a1e}, !- Handle
  Fan On Off Power Curve 124,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ec3f19bf-014d-4061-956a-1ec10e7d84c8}, !- Handle
  Fan On Off Efficiency Curve 124,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {29f57975-36e2-4c06-98fa-8c3c11774206}, !- Handle
  F3 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {58a0e1f7-4761-46fc-abda-aa3d7d328173}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a114e9e6-dfad-4b23-835a-e40cca54354a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {58a0e1f7-4761-46fc-abda-aa3d7d328173}, !- Handle
  Fan On Off Power Curve 125,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a114e9e6-dfad-4b23-835a-e40cca54354a}, !- Handle
  Fan On Off Efficiency Curve 125,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {45160036-d411-409e-a6a6-69295967a9fa}, !- Handle
  F3 N2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {69e32b95-6f11-41bd-967c-5da8534ace25}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {708fbaad-78cc-4eb6-9b79-74002399cc7b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {b90f130c-5dd7-430d-9f32-a5855001c0d1}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {0e767bad-8c8b-4fe8-b635-4169af57c7fe}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {43b203f6-0681-47f9-a324-eb6485935a60}, !- Handle
  F3 N2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {50d89f53-8ab3-4b5b-8594-680911547b4a}, !- Handle
  F3 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c75f297d-8c83-4454-9fd3-ad56aca812fc}, !- Handle
  F3 N2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {45160036-d411-409e-a6a6-69295967a9fa}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {093681b2-cde0-437c-8b78-37a5d1bfacb1}, !- Supply Air Fan Name
  {29f57975-36e2-4c06-98fa-8c3c11774206}, !- Exhaust Air Fan Name
  {50d89f53-8ab3-4b5b-8594-680911547b4a}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {caceb579-87fb-4155-93c5-c1502e5f009c}, !- Air Inlet Node Name
  {65d99b71-d925-44b3-b8c6-5d9da94f33a7}; !- Air Outlet Node Name

OS:Node,
  {6d1b9af4-fa6f-4eee-9c08-f9089c20b9e6}, !- Handle
  F3 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {d461ff25-5741-439d-98fb-275121190c47}, !- Inlet Port
  {caceb579-87fb-4155-93c5-c1502e5f009c}; !- Outlet Port

OS:Connection,
  {d461ff25-5741-439d-98fb-275121190c47}, !- Handle
  {a4ef6573-2a08-4c87-8cbf-5f9b690208eb}, !- Source Object
  2,                                      !- Outlet Port
  {6d1b9af4-fa6f-4eee-9c08-f9089c20b9e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caceb579-87fb-4155-93c5-c1502e5f009c}, !- Handle
  {6d1b9af4-fa6f-4eee-9c08-f9089c20b9e6}, !- Source Object
  3,                                      !- Outlet Port
  {c75f297d-8c83-4454-9fd3-ad56aca812fc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9e6bbb08-8fbc-4323-8069-49e6cdfd09a1}, !- Handle
  F3 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {65d99b71-d925-44b3-b8c6-5d9da94f33a7}, !- Inlet Port
  {06efd58f-3686-4a81-99e2-5bb8923563d3}; !- Outlet Port

OS:Connection,
  {06efd58f-3686-4a81-99e2-5bb8923563d3}, !- Handle
  {9e6bbb08-8fbc-4323-8069-49e6cdfd09a1}, !- Source Object
  3,                                      !- Outlet Port
  {a44d2242-66c5-4bf8-ab60-8ac44e250e42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65d99b71-d925-44b3-b8c6-5d9da94f33a7}, !- Handle
  {c75f297d-8c83-4454-9fd3-ad56aca812fc}, !- Source Object
  13,                                     !- Outlet Port
  {9e6bbb08-8fbc-4323-8069-49e6cdfd09a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {69e32b95-6f11-41bd-967c-5da8534ace25}, !- Handle
  F3 N2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {30c0ce19-cd96-4e52-be1c-25e9257005f8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {30c0ce19-cd96-4e52-be1c-25e9257005f8}, !- Handle
  Table Lookup 1 Independent Variable List 823, !- Name
  {43b203f6-0681-47f9-a324-eb6485935a60}; !- Model Object 1

OS:Table:Lookup,
  {708fbaad-78cc-4eb6-9b79-74002399cc7b}, !- Handle
  F3 N2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {9e212689-c605-4cef-a59c-75f057772bfa}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9e212689-c605-4cef-a59c-75f057772bfa}, !- Handle
  Table Lookup 1 Independent Variable List 824, !- Name
  {43b203f6-0681-47f9-a324-eb6485935a60}; !- Model Object 1

OS:Table:Lookup,
  {b90f130c-5dd7-430d-9f32-a5855001c0d1}, !- Handle
  F3 N2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {9fb4916e-7a41-4921-9065-751680653bcf}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9fb4916e-7a41-4921-9065-751680653bcf}, !- Handle
  Table Lookup 1 Independent Variable List 825, !- Name
  {43b203f6-0681-47f9-a324-eb6485935a60}; !- Model Object 1

OS:Table:Lookup,
  {0e767bad-8c8b-4fe8-b635-4169af57c7fe}, !- Handle
  F3 N2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {6320e5ec-3001-435a-b176-a8c7bacad690}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6320e5ec-3001-435a-b176-a8c7bacad690}, !- Handle
  Table Lookup 1 Independent Variable List 826, !- Name
  {43b203f6-0681-47f9-a324-eb6485935a60}; !- Model Object 1

OS:Connection,
  {f6ba754a-3195-4f0b-bc62-365457e3ecbc}, !- Handle
  {1410099e-6048-45d9-b023-2291ccba977a}, !- Source Object
  3,                                      !- Outlet Port
  {5eb7d290-3a4b-40a0-8a8e-ea3edeb4e60d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b3fc9cac-1118-4693-a327-4a31198854b7}, !- Handle
  {5eb7d290-3a4b-40a0-8a8e-ea3edeb4e60d}, !- Source Object
  7,                                      !- Outlet Port
  {716a8a67-a0e2-42d8-ae98-526091a3b22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {403f5107-649f-4c07-8b4e-d7defc2e588b}, !- Handle
  F8 S2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6669f9bc-854d-4754-baed-3055d52c340b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe4aba2a-9fb3-4ba5-8b84-62a318ec2db2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6669f9bc-854d-4754-baed-3055d52c340b}, !- Handle
  Fan On Off Power Curve 126,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe4aba2a-9fb3-4ba5-8b84-62a318ec2db2}, !- Handle
  Fan On Off Efficiency Curve 126,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {76e11112-739f-490d-ac4e-217662076562}, !- Handle
  F8 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15011135-e8da-4162-8be5-6c0111f2f289}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73b0d2c4-f331-4931-b2a4-3eb3290e0af2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {15011135-e8da-4162-8be5-6c0111f2f289}, !- Handle
  Fan On Off Power Curve 127,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73b0d2c4-f331-4931-b2a4-3eb3290e0af2}, !- Handle
  Fan On Off Efficiency Curve 127,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fc505e31-e859-405b-aec8-109a90f3b576}, !- Handle
  F8 S2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {e2b4fd77-1925-465c-bde3-0747d0ec7e79}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {132f45a6-4372-48ec-a4d0-4bcff8870c73}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f318aca4-4e06-402d-808b-4feb15446579}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {186f0593-c224-4018-afc3-272b58f64599}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {3cf10a03-f99a-4af2-9e2c-cdc436055467}, !- Handle
  F8 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {9626ada8-d4d0-4e98-ae6f-1b0f267b6872}, !- Handle
  F8 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {65106e1b-3e43-460e-8da7-268b3d33be0d}, !- Handle
  F8 S2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {fc505e31-e859-405b-aec8-109a90f3b576}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {403f5107-649f-4c07-8b4e-d7defc2e588b}, !- Supply Air Fan Name
  {76e11112-739f-490d-ac4e-217662076562}, !- Exhaust Air Fan Name
  {9626ada8-d4d0-4e98-ae6f-1b0f267b6872}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {2b83b8d5-050b-402c-a559-344e6081d0b4}, !- Air Inlet Node Name
  {e642a46a-1ae8-4328-8f93-f186b64d663a}; !- Air Outlet Node Name

OS:Node,
  {ff6c75e9-57ec-4b64-a8b6-7858bd37233f}, !- Handle
  F8 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {732f242b-b87c-4dad-a135-6ca17b1b733d}, !- Inlet Port
  {2b83b8d5-050b-402c-a559-344e6081d0b4}; !- Outlet Port

OS:Connection,
  {732f242b-b87c-4dad-a135-6ca17b1b733d}, !- Handle
  {64a9635d-66ea-4145-b9c5-5b221e7aadb8}, !- Source Object
  2,                                      !- Outlet Port
  {ff6c75e9-57ec-4b64-a8b6-7858bd37233f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b83b8d5-050b-402c-a559-344e6081d0b4}, !- Handle
  {ff6c75e9-57ec-4b64-a8b6-7858bd37233f}, !- Source Object
  3,                                      !- Outlet Port
  {65106e1b-3e43-460e-8da7-268b3d33be0d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0969877c-8b2a-49a7-a01e-dd1764d0119b}, !- Handle
  F8 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {e642a46a-1ae8-4328-8f93-f186b64d663a}, !- Inlet Port
  {58193e71-be82-4922-bfe3-804ffb5e8a2b}; !- Outlet Port

OS:Connection,
  {58193e71-be82-4922-bfe3-804ffb5e8a2b}, !- Handle
  {0969877c-8b2a-49a7-a01e-dd1764d0119b}, !- Source Object
  3,                                      !- Outlet Port
  {534891c0-580c-40a5-8563-9075182a3d30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e642a46a-1ae8-4328-8f93-f186b64d663a}, !- Handle
  {65106e1b-3e43-460e-8da7-268b3d33be0d}, !- Source Object
  13,                                     !- Outlet Port
  {0969877c-8b2a-49a7-a01e-dd1764d0119b}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {e2b4fd77-1925-465c-bde3-0747d0ec7e79}, !- Handle
  F8 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {9fd44d71-0955-4cd2-82ba-c1af7a2d8ff0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9fd44d71-0955-4cd2-82ba-c1af7a2d8ff0}, !- Handle
  Table Lookup 1 Independent Variable List 831, !- Name
  {3cf10a03-f99a-4af2-9e2c-cdc436055467}; !- Model Object 1

OS:Table:Lookup,
  {132f45a6-4372-48ec-a4d0-4bcff8870c73}, !- Handle
  F8 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {4ee2c145-0130-4b46-beab-5ca78038aa33}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4ee2c145-0130-4b46-beab-5ca78038aa33}, !- Handle
  Table Lookup 1 Independent Variable List 832, !- Name
  {3cf10a03-f99a-4af2-9e2c-cdc436055467}; !- Model Object 1

OS:Table:Lookup,
  {f318aca4-4e06-402d-808b-4feb15446579}, !- Handle
  F8 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {bba6decc-8bc9-470b-8efe-768c1a365ef2}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bba6decc-8bc9-470b-8efe-768c1a365ef2}, !- Handle
  Table Lookup 1 Independent Variable List 833, !- Name
  {3cf10a03-f99a-4af2-9e2c-cdc436055467}; !- Model Object 1

OS:Table:Lookup,
  {186f0593-c224-4018-afc3-272b58f64599}, !- Handle
  F8 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {afb3af5a-f2e9-4445-aca1-0fa00b992e68}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {afb3af5a-f2e9-4445-aca1-0fa00b992e68}, !- Handle
  Table Lookup 1 Independent Variable List 834, !- Name
  {3cf10a03-f99a-4af2-9e2c-cdc436055467}; !- Model Object 1

OS:Connection,
  {531a71e1-8f24-467b-8f5c-590e6cdc8a97}, !- Handle
  {a4d91b19-f5e8-4ac9-ba26-dea50a69abc2}, !- Source Object
  3,                                      !- Outlet Port
  {d0e7d7e0-5a50-4c3f-95f6-9f75881b47dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8a6b1e26-681c-45a5-8c83-eea42f7d46fc}, !- Handle
  {d0e7d7e0-5a50-4c3f-95f6-9f75881b47dd}, !- Source Object
  7,                                      !- Outlet Port
  {1bb9c0b4-ab5b-4de8-937d-34bc38749560}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {233f234b-7180-44d6-a7cb-17b8ec84aa41}, !- Handle
  F3 SE Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4c4d29b8-d4b0-4502-a714-aec9e039a39f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {062e7259-2ca7-4efe-81e2-d9ddbf82d7d9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4c4d29b8-d4b0-4502-a714-aec9e039a39f}, !- Handle
  Fan On Off Power Curve 128,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {062e7259-2ca7-4efe-81e2-d9ddbf82d7d9}, !- Handle
  Fan On Off Efficiency Curve 128,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {39c43c11-67b5-4824-9740-bd4a72afe617}, !- Handle
  F3 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c57434ec-2cbb-445a-8c9e-f3d42b31aba5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5a4bae3f-fc97-42ee-ad0f-8e8163f6df39}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c57434ec-2cbb-445a-8c9e-f3d42b31aba5}, !- Handle
  Fan On Off Power Curve 129,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5a4bae3f-fc97-42ee-ad0f-8e8163f6df39}, !- Handle
  Fan On Off Efficiency Curve 129,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {39470b92-df92-46d5-bedf-30c25c807968}, !- Handle
  F3 SE Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {12c1ce75-d076-4d10-857c-69e9112afc50}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {f592c1d2-fa7f-45e7-b9bf-9a4f80006bca}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {12b1fe34-6f29-4fd2-80dd-ebd663fe5bc7}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {83ae36f0-f867-4a66-a395-8e47e9312126}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {c6eacda8-ee5b-45f6-a619-661c060995dc}, !- Handle
  F3 SE Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a46e5413-5bfe-4656-873c-3b9cfec8e138}, !- Handle
  F3 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {762282f4-12d2-4cb4-8572-3d3e5d79e5f3}, !- Handle
  F3 SE Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {39470b92-df92-46d5-bedf-30c25c807968}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {233f234b-7180-44d6-a7cb-17b8ec84aa41}, !- Supply Air Fan Name
  {39c43c11-67b5-4824-9740-bd4a72afe617}, !- Exhaust Air Fan Name
  {a46e5413-5bfe-4656-873c-3b9cfec8e138}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7df33645-eed7-471e-aaf1-314f510af1f4}, !- Air Inlet Node Name
  {3b475662-e0f6-49f3-92d3-6c70f41e2174}; !- Air Outlet Node Name

OS:Node,
  {fb403d11-9e0e-44c3-bfd1-0c2028a61a89}, !- Handle
  F3 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {77f833c1-08b4-4fc6-9e95-8444a9e53aa4}, !- Inlet Port
  {7df33645-eed7-471e-aaf1-314f510af1f4}; !- Outlet Port

OS:Connection,
  {77f833c1-08b4-4fc6-9e95-8444a9e53aa4}, !- Handle
  {f683c97e-7b90-490e-840f-6e9238e6f384}, !- Source Object
  2,                                      !- Outlet Port
  {fb403d11-9e0e-44c3-bfd1-0c2028a61a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df33645-eed7-471e-aaf1-314f510af1f4}, !- Handle
  {fb403d11-9e0e-44c3-bfd1-0c2028a61a89}, !- Source Object
  3,                                      !- Outlet Port
  {762282f4-12d2-4cb4-8572-3d3e5d79e5f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {827a56fb-d6c6-48ec-a822-20a4b4e46f6d}, !- Handle
  F3 SE Apartment ZN ERV Outlet Air Node, !- Name
  {3b475662-e0f6-49f3-92d3-6c70f41e2174}, !- Inlet Port
  {95d03103-c42d-4579-b60f-bd158aa79098}; !- Outlet Port

OS:Connection,
  {95d03103-c42d-4579-b60f-bd158aa79098}, !- Handle
  {827a56fb-d6c6-48ec-a822-20a4b4e46f6d}, !- Source Object
  3,                                      !- Outlet Port
  {3705b413-4c4a-4d04-8457-8c38581c7571}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b475662-e0f6-49f3-92d3-6c70f41e2174}, !- Handle
  {762282f4-12d2-4cb4-8572-3d3e5d79e5f3}, !- Source Object
  13,                                     !- Outlet Port
  {827a56fb-d6c6-48ec-a822-20a4b4e46f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {12c1ce75-d076-4d10-857c-69e9112afc50}, !- Handle
  F3 SE Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {9fab7c32-5d1f-457b-a78e-d46aa1906d03}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9fab7c32-5d1f-457b-a78e-d46aa1906d03}, !- Handle
  Table Lookup 1 Independent Variable List 839, !- Name
  {c6eacda8-ee5b-45f6-a619-661c060995dc}; !- Model Object 1

OS:Table:Lookup,
  {f592c1d2-fa7f-45e7-b9bf-9a4f80006bca}, !- Handle
  F3 SE Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {008c80e7-898e-4ec6-8439-2d1aab394c01}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {008c80e7-898e-4ec6-8439-2d1aab394c01}, !- Handle
  Table Lookup 1 Independent Variable List 840, !- Name
  {c6eacda8-ee5b-45f6-a619-661c060995dc}; !- Model Object 1

OS:Table:Lookup,
  {12b1fe34-6f29-4fd2-80dd-ebd663fe5bc7}, !- Handle
  F3 SE Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {5674f233-c4df-44ba-89d9-cfeb44e054bb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5674f233-c4df-44ba-89d9-cfeb44e054bb}, !- Handle
  Table Lookup 1 Independent Variable List 841, !- Name
  {c6eacda8-ee5b-45f6-a619-661c060995dc}; !- Model Object 1

OS:Table:Lookup,
  {83ae36f0-f867-4a66-a395-8e47e9312126}, !- Handle
  F3 SE Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {40fad85a-7de2-4810-8cbc-9429c4c2d996}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {40fad85a-7de2-4810-8cbc-9429c4c2d996}, !- Handle
  Table Lookup 1 Independent Variable List 842, !- Name
  {c6eacda8-ee5b-45f6-a619-661c060995dc}; !- Model Object 1

OS:Connection,
  {215829a1-768b-4c19-b310-71d48b995f91}, !- Handle
  {70ad9a81-edc7-493a-9a35-7acfb8dccda8}, !- Source Object
  3,                                      !- Outlet Port
  {2da10817-3f3f-4f86-8990-7d2a1797b985}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {432c2fad-c220-4c51-995d-a85ada6d9305}, !- Handle
  {2da10817-3f3f-4f86-8990-7d2a1797b985}, !- Source Object
  7,                                      !- Outlet Port
  {712ec83a-440d-48f8-a55d-e41ece64b5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {68467867-4c22-4175-a5bd-ba8a1530ce54}, !- Handle
  F6 S2 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edf953fb-5299-424d-80a3-45799fbe3cf8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {611aef44-1bac-44f5-966d-270e14b45435}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {edf953fb-5299-424d-80a3-45799fbe3cf8}, !- Handle
  Fan On Off Power Curve 130,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {611aef44-1bac-44f5-966d-270e14b45435}, !- Handle
  Fan On Off Efficiency Curve 130,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f24c9c5a-be77-4a06-9ed8-7256af9fce8f}, !- Handle
  F6 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5c23d1c5-a808-4347-9fcd-8c81bf7ac096}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {72b64802-9ec1-407f-93ae-7e4968b1bbd3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5c23d1c5-a808-4347-9fcd-8c81bf7ac096}, !- Handle
  Fan On Off Power Curve 131,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {72b64802-9ec1-407f-93ae-7e4968b1bbd3}, !- Handle
  Fan On Off Efficiency Curve 131,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {978a830d-326e-4b00-b96a-5c87bdbdafe6}, !- Handle
  F6 S2 Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {e8c72cc2-f0cd-4600-a90d-c2c92528326b}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {61da347b-51c5-450b-ae45-9c7a67e9c6c8}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {28d31e89-f8a6-444b-a28a-d00dfd838b54}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {34d1c183-d6c9-44f3-9f78-bae98228033d}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {daba2470-e89e-4363-ad8d-c7331aa37c65}, !- Handle
  F6 S2 Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {10f8a52e-ce7d-4181-a53b-6a63af589127}, !- Handle
  F6 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {cf1500bd-6b62-41d2-a620-cf9ff687e52d}, !- Handle
  F6 S2 Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {978a830d-326e-4b00-b96a-5c87bdbdafe6}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {68467867-4c22-4175-a5bd-ba8a1530ce54}, !- Supply Air Fan Name
  {f24c9c5a-be77-4a06-9ed8-7256af9fce8f}, !- Exhaust Air Fan Name
  {10f8a52e-ce7d-4181-a53b-6a63af589127}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {821b3c4e-22da-4230-bd7f-0d1221e3d5a4}, !- Air Inlet Node Name
  {985c8a51-58af-4972-94ca-5512f091f427}; !- Air Outlet Node Name

OS:Node,
  {8cde2544-e4e5-4eae-8161-d553788f4dee}, !- Handle
  F6 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {aa75714a-15c8-4057-b69c-a18169fb6f1a}, !- Inlet Port
  {821b3c4e-22da-4230-bd7f-0d1221e3d5a4}; !- Outlet Port

OS:Connection,
  {aa75714a-15c8-4057-b69c-a18169fb6f1a}, !- Handle
  {911c18f7-61c8-4319-b1a2-fd31a18cfeee}, !- Source Object
  2,                                      !- Outlet Port
  {8cde2544-e4e5-4eae-8161-d553788f4dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {821b3c4e-22da-4230-bd7f-0d1221e3d5a4}, !- Handle
  {8cde2544-e4e5-4eae-8161-d553788f4dee}, !- Source Object
  3,                                      !- Outlet Port
  {cf1500bd-6b62-41d2-a620-cf9ff687e52d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eadf225e-ff47-432b-ab62-b0e11383418d}, !- Handle
  F6 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {985c8a51-58af-4972-94ca-5512f091f427}, !- Inlet Port
  {e50a6c0e-cbce-40f8-9c04-7d9aa96bd7bb}; !- Outlet Port

OS:Connection,
  {e50a6c0e-cbce-40f8-9c04-7d9aa96bd7bb}, !- Handle
  {eadf225e-ff47-432b-ab62-b0e11383418d}, !- Source Object
  3,                                      !- Outlet Port
  {3d5f28d0-12df-4fed-bdc1-71563dcc846c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {985c8a51-58af-4972-94ca-5512f091f427}, !- Handle
  {cf1500bd-6b62-41d2-a620-cf9ff687e52d}, !- Source Object
  13,                                     !- Outlet Port
  {eadf225e-ff47-432b-ab62-b0e11383418d}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {e8c72cc2-f0cd-4600-a90d-c2c92528326b}, !- Handle
  F6 S2 Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {d7f25e42-ad3e-49f7-bfd8-39569876a593}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d7f25e42-ad3e-49f7-bfd8-39569876a593}, !- Handle
  Table Lookup 1 Independent Variable List 847, !- Name
  {daba2470-e89e-4363-ad8d-c7331aa37c65}; !- Model Object 1

OS:Table:Lookup,
  {61da347b-51c5-450b-ae45-9c7a67e9c6c8}, !- Handle
  F6 S2 Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {79cd088a-66b8-482c-83f3-2e0b8d71bf70}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {79cd088a-66b8-482c-83f3-2e0b8d71bf70}, !- Handle
  Table Lookup 1 Independent Variable List 848, !- Name
  {daba2470-e89e-4363-ad8d-c7331aa37c65}; !- Model Object 1

OS:Table:Lookup,
  {28d31e89-f8a6-444b-a28a-d00dfd838b54}, !- Handle
  F6 S2 Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {fef290a2-f834-416c-a52b-eaad6b77124f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fef290a2-f834-416c-a52b-eaad6b77124f}, !- Handle
  Table Lookup 1 Independent Variable List 849, !- Name
  {daba2470-e89e-4363-ad8d-c7331aa37c65}; !- Model Object 1

OS:Table:Lookup,
  {34d1c183-d6c9-44f3-9f78-bae98228033d}, !- Handle
  F6 S2 Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {a7ec992f-1c5c-43a2-8dfa-d88bc187954c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a7ec992f-1c5c-43a2-8dfa-d88bc187954c}, !- Handle
  Table Lookup 1 Independent Variable List 850, !- Name
  {daba2470-e89e-4363-ad8d-c7331aa37c65}; !- Model Object 1

OS:Connection,
  {d9a68208-823f-4a7c-9dec-b4251d4a7c68}, !- Handle
  {53a297f2-9091-4c2f-8f7e-12738fae3ed1}, !- Source Object
  3,                                      !- Outlet Port
  {334ce52f-f893-45dc-b00c-e4f3b6237c29}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {710f0cf1-ee9a-4e6d-bcfc-b54a01909355}, !- Handle
  {334ce52f-f893-45dc-b00c-e4f3b6237c29}, !- Source Object
  7,                                      !- Outlet Port
  {3322f14d-10dc-4b65-b4e5-dc0e9fe4c9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f1cfc178-7f6d-4dcf-805c-578144d73e83}, !- Handle
  F3 NW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {346ac35f-4442-4f3a-aca6-15eee0166cd1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d77bbf81-1924-49d5-bef9-1c386f6f5bcc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {346ac35f-4442-4f3a-aca6-15eee0166cd1}, !- Handle
  Fan On Off Power Curve 132,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d77bbf81-1924-49d5-bef9-1c386f6f5bcc}, !- Handle
  Fan On Off Efficiency Curve 132,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ec03274c-0047-4b3a-aac6-f8c470ecdacd}, !- Handle
  F3 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f52a0003-7801-471a-81c4-e8e2e1bd45a8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cf642d3b-7e99-45ed-a999-8f2b8f03321b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f52a0003-7801-471a-81c4-e8e2e1bd45a8}, !- Handle
  Fan On Off Power Curve 133,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cf642d3b-7e99-45ed-a999-8f2b8f03321b}, !- Handle
  Fan On Off Efficiency Curve 133,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e2512786-801a-41bd-924f-14fa01b1269d}, !- Handle
  F3 NW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {8975ccf8-9ae0-4979-92b5-a184b9285eb5}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {3e0c949f-375f-42fc-a3fd-473c5d6c5e27}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f8328e51-0a45-4e47-b988-f6fbddf51b4a}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9768a5e3-bf76-48a9-893d-e4f0e9b64f73}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {fe929df6-945f-4887-ad72-9cae825646bd}, !- Handle
  F3 NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {fecc4567-d62f-4ebf-bd33-1d83194d93ed}, !- Handle
  F3 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {2bbed9b6-4049-4650-89a4-3e630473f39d}, !- Handle
  F3 NW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {e2512786-801a-41bd-924f-14fa01b1269d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {f1cfc178-7f6d-4dcf-805c-578144d73e83}, !- Supply Air Fan Name
  {ec03274c-0047-4b3a-aac6-f8c470ecdacd}, !- Exhaust Air Fan Name
  {fecc4567-d62f-4ebf-bd33-1d83194d93ed}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {8b3327ff-bd1a-4682-b642-3e9d2313267d}, !- Air Inlet Node Name
  {e2e761f2-b366-4eb3-9973-a6b06d34e796}; !- Air Outlet Node Name

OS:Node,
  {49929452-fada-45bc-9b50-d7cf44da837a}, !- Handle
  F3 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {f633a90b-6c3f-4ff8-91eb-ccd30a8ffa51}, !- Inlet Port
  {8b3327ff-bd1a-4682-b642-3e9d2313267d}; !- Outlet Port

OS:Connection,
  {f633a90b-6c3f-4ff8-91eb-ccd30a8ffa51}, !- Handle
  {6ce39425-7921-434b-a6d7-82182689f66f}, !- Source Object
  2,                                      !- Outlet Port
  {49929452-fada-45bc-9b50-d7cf44da837a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3327ff-bd1a-4682-b642-3e9d2313267d}, !- Handle
  {49929452-fada-45bc-9b50-d7cf44da837a}, !- Source Object
  3,                                      !- Outlet Port
  {2bbed9b6-4049-4650-89a4-3e630473f39d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bb5b1906-0284-4477-8364-e4f886c19b91}, !- Handle
  F3 NW Apartment ZN ERV Outlet Air Node, !- Name
  {e2e761f2-b366-4eb3-9973-a6b06d34e796}, !- Inlet Port
  {5c053f89-cb20-4013-bb90-c01c62df2c69}; !- Outlet Port

OS:Connection,
  {5c053f89-cb20-4013-bb90-c01c62df2c69}, !- Handle
  {bb5b1906-0284-4477-8364-e4f886c19b91}, !- Source Object
  3,                                      !- Outlet Port
  {ca72051d-230b-4f91-99ff-c3c63727cdc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2e761f2-b366-4eb3-9973-a6b06d34e796}, !- Handle
  {2bbed9b6-4049-4650-89a4-3e630473f39d}, !- Source Object
  13,                                     !- Outlet Port
  {bb5b1906-0284-4477-8364-e4f886c19b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {8975ccf8-9ae0-4979-92b5-a184b9285eb5}, !- Handle
  F3 NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {417d1610-deff-49c7-9979-e9061a84d98c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {417d1610-deff-49c7-9979-e9061a84d98c}, !- Handle
  Table Lookup 1 Independent Variable List 855, !- Name
  {fe929df6-945f-4887-ad72-9cae825646bd}; !- Model Object 1

OS:Table:Lookup,
  {3e0c949f-375f-42fc-a3fd-473c5d6c5e27}, !- Handle
  F3 NW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {9d6b2065-6da7-435c-b918-a061c576fa5d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9d6b2065-6da7-435c-b918-a061c576fa5d}, !- Handle
  Table Lookup 1 Independent Variable List 856, !- Name
  {fe929df6-945f-4887-ad72-9cae825646bd}; !- Model Object 1

OS:Table:Lookup,
  {f8328e51-0a45-4e47-b988-f6fbddf51b4a}, !- Handle
  F3 NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {0252e32f-f49d-4aa0-a340-24acae88e921}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0252e32f-f49d-4aa0-a340-24acae88e921}, !- Handle
  Table Lookup 1 Independent Variable List 857, !- Name
  {fe929df6-945f-4887-ad72-9cae825646bd}; !- Model Object 1

OS:Table:Lookup,
  {9768a5e3-bf76-48a9-893d-e4f0e9b64f73}, !- Handle
  F3 NW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {2ee6ef4d-378b-4f9c-b9f8-1a9826b4f214}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2ee6ef4d-378b-4f9c-b9f8-1a9826b4f214}, !- Handle
  Table Lookup 1 Independent Variable List 858, !- Name
  {fe929df6-945f-4887-ad72-9cae825646bd}; !- Model Object 1

OS:Connection,
  {da7d01b4-ed3b-4d3c-a100-7a609fe3778b}, !- Handle
  {674dbc37-e096-41c5-8b67-95df9c929a00}, !- Source Object
  3,                                      !- Outlet Port
  {009b0b1c-0bab-47d9-9bc1-bf6fac021a42}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6e9515c0-b9a6-40e9-8433-1239cae0005f}, !- Handle
  {009b0b1c-0bab-47d9-9bc1-bf6fac021a42}, !- Source Object
  7,                                      !- Outlet Port
  {4b5339bb-54a3-4a32-9373-7fd2c7d5db9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b4ecd68c-eafe-4c08-bc56-cc9859185963}, !- Handle
  F2 NW Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {84018529-c53b-42e8-a01d-4672f45d8185}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3a4ea499-b4e1-4ccf-9acd-982c9938ffa9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {84018529-c53b-42e8-a01d-4672f45d8185}, !- Handle
  Fan On Off Power Curve 134,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3a4ea499-b4e1-4ccf-9acd-982c9938ffa9}, !- Handle
  Fan On Off Efficiency Curve 134,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d4dbbcca-0c77-4221-8a5d-9118f928b829}, !- Handle
  F2 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2efd1321-ec63-4883-a52c-9a18fd3ca4d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {202c49f2-5582-41a2-ab46-88db63bcd89f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2efd1321-ec63-4883-a52c-9a18fd3ca4d6}, !- Handle
  Fan On Off Power Curve 135,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {202c49f2-5582-41a2-ab46-88db63bcd89f}, !- Handle
  Fan On Off Efficiency Curve 135,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9716ddb5-3ee4-489f-8406-f0f3e1dcd78a}, !- Handle
  F2 NW Apartment ZN ERV HX,              !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.601482951968395,                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {62191264-aef0-42d9-907b-8db534aed5da}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {b99141fb-a877-49e8-b406-b67ebdf37a48}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {ce7f6f71-f7e2-4fa9-8257-6b281f36652b}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {ccf462e1-2755-4caa-a8e4-8fc221f15d87}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {3da05cf0-c329-4bb5-ba95-d9932a7f7267}, !- Handle
  F2 NW Apartment ZN ERV HX_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {d0eee6a8-5f04-4504-9305-4a15cc8df5b4}, !- Handle
  F2 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {978ef942-f780-4ba0-95e4-3c17738f2806}, !- Handle
  F2 NW Apartment ZN ERV,                 !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  {9716ddb5-3ee4-489f-8406-f0f3e1dcd78a}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {b4ecd68c-eafe-4c08-bc56-cc9859185963}, !- Supply Air Fan Name
  {d4dbbcca-0c77-4221-8a5d-9118f928b829}, !- Exhaust Air Fan Name
  {d0eee6a8-5f04-4504-9305-4a15cc8df5b4}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {764ec51a-4a68-4059-85ae-e04b7150e964}, !- Air Inlet Node Name
  {5c448aba-0261-4399-928c-b59e5cb63705}; !- Air Outlet Node Name

OS:Node,
  {2e4aef9c-3f2d-4e17-8e70-5091a6fbb914}, !- Handle
  F2 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {068e816a-4dfc-46a3-9e00-43cc5aba2292}, !- Inlet Port
  {764ec51a-4a68-4059-85ae-e04b7150e964}; !- Outlet Port

OS:Connection,
  {068e816a-4dfc-46a3-9e00-43cc5aba2292}, !- Handle
  {05415caa-3e92-4819-b958-3aa1c7440f3b}, !- Source Object
  2,                                      !- Outlet Port
  {2e4aef9c-3f2d-4e17-8e70-5091a6fbb914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {764ec51a-4a68-4059-85ae-e04b7150e964}, !- Handle
  {2e4aef9c-3f2d-4e17-8e70-5091a6fbb914}, !- Source Object
  3,                                      !- Outlet Port
  {978ef942-f780-4ba0-95e4-3c17738f2806}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3deead1f-8b89-40ea-bd4c-23df20ec1408}, !- Handle
  F2 NW Apartment ZN ERV Outlet Air Node, !- Name
  {5c448aba-0261-4399-928c-b59e5cb63705}, !- Inlet Port
  {6102b603-19a1-4130-855d-471fb138152f}; !- Outlet Port

OS:Connection,
  {6102b603-19a1-4130-855d-471fb138152f}, !- Handle
  {3deead1f-8b89-40ea-bd4c-23df20ec1408}, !- Source Object
  3,                                      !- Outlet Port
  {0b836fdf-338e-45e1-9949-0b34fe9bde16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c448aba-0261-4399-928c-b59e5cb63705}, !- Handle
  {978ef942-f780-4ba0-95e4-3c17738f2806}, !- Source Object
  13,                                     !- Outlet Port
  {3deead1f-8b89-40ea-bd4c-23df20ec1408}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:Lookup,
  {62191264-aef0-42d9-907b-8db534aed5da}, !- Handle
  F2 NW Apartment ZN ERV HX_SensHeatEff 1, !- Name
  {faca1d88-6f20-4c42-8857-868d87999568}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.622896,                               !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {faca1d88-6f20-4c42-8857-868d87999568}, !- Handle
  Table Lookup 1 Independent Variable List 863, !- Name
  {3da05cf0-c329-4bb5-ba95-d9932a7f7267}; !- Model Object 1

OS:Table:Lookup,
  {b99141fb-a877-49e8-b406-b67ebdf37a48}, !- Handle
  F2 NW Apartment ZN ERV HX_LatHeatEff 1, !- Name
  {75651f61-fd10-43b5-9ddf-49fa7d282efd}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {75651f61-fd10-43b5-9ddf-49fa7d282efd}, !- Handle
  Table Lookup 1 Independent Variable List 864, !- Name
  {3da05cf0-c329-4bb5-ba95-d9932a7f7267}; !- Model Object 1

OS:Table:Lookup,
  {ce7f6f71-f7e2-4fa9-8257-6b281f36652b}, !- Handle
  F2 NW Apartment ZN ERV HX_SensCoolEff 1, !- Name
  {b62932ad-77b8-431f-ae77-41334a587850}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.601482951968395,                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.624435541415509,                      !- Output Value 1 {BasedOnField A5}
  0.601482951968395;                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b62932ad-77b8-431f-ae77-41334a587850}, !- Handle
  Table Lookup 1 Independent Variable List 865, !- Name
  {3da05cf0-c329-4bb5-ba95-d9932a7f7267}; !- Model Object 1

OS:Table:Lookup,
  {ccf462e1-2755-4caa-a8e4-8fc221f15d87}, !- Handle
  F2 NW Apartment ZN ERV HX_LatCoolEff 1, !- Name
  {0ce0eb35-305f-431f-9b13-925801422633}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0;                                      !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0ce0eb35-305f-431f-9b13-925801422633}, !- Handle
  Table Lookup 1 Independent Variable List 866, !- Name
  {3da05cf0-c329-4bb5-ba95-d9932a7f7267}; !- Model Object 1

OS:Connection,
  {cb05ca63-8bde-45f2-886f-bcbee74d066a}, !- Handle
  {a48e8bce-521d-4d0a-a5ab-f17b79aaa5b7}, !- Source Object
  3,                                      !- Outlet Port
  {0e7679d7-bad1-450c-840f-9f28849b91ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f5ac8d74-ea68-41cd-8fd3-04beebc5e9c2}, !- Handle
  {0e7679d7-bad1-450c-840f-9f28849b91ea}, !- Source Object
  7,                                      !- Outlet Port
  {5bc229e8-284d-45a3-96ce-38d5f7bdc314}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ffee6fa9-424c-46e2-9e77-f4b9a115759e}, !- Handle
  F3 S1 Apartment ZN ERV Supply Fan,      !- Name
  {ef6d8824-8f8d-4581-bd19-7af09c8ecff6}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  270.64755,                              !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
